<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2013-06-19
  16:26:27 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.19 16:26</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2013-06-19
  16:26:27</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      686.81</td>
    <td align="right">      915.75</td>
    <td align="right">      915.75</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      686.81</td>
    <td align="right">      915.75</td>
    <td align="right">      915.75</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1217.32</td>
    <td align="right">     1623.09</td>
    <td align="right">     1623.09</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1217.32</td>
    <td align="right">     1623.09</td>
    <td align="right">     1623.09</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      750.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      750.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       85.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      130.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      226.99</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       85.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      130.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        7.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       14.26</td>
    <td align="right">      613.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      302.65</td>
    <td align="right">      613.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       14.26</td>
    <td align="right">      613.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      302.65</td>
    <td align="right">      613.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      226.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      226.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      226.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      226.99</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1996.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13">THERMAL ZONE 13</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8">THERMAL ZONE 8</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14">THERMAL ZONE 14</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11">THERMAL ZONE 11</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12">THERMAL ZONE 12</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15">THERMAL ZONE 15</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10">THERMAL ZONE 10</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9">THERMAL ZONE 9</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6">THERMAL ZONE 6</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7">THERMAL ZONE 7</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.19 16:26</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      758.95</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      189.74</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      758.95</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
    <td align="right">      189.74</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      189.74</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
    <td align="right">       47.43</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      750.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      758.95</td>
    <td align="right">      189.74</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      750.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      758.95</td>
    <td align="right">      189.74</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JUN-14:00</td>
    <td align="right">24-JAN-05:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    58851.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3267.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7265.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7265.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      416.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    18215.53</td>
    <td align="right">    58851.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    58851.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     3267.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     7265.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     7265.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      416.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      498.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      271.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      413.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      718.87</td>
    <td align="right">      498.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       31.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      958.49</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       31.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      958.49</td>
    <td align="right">      664.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       25.80</td>
    <td align="right">        8.50</td>
    <td align="right">    52400.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.30</td>
    <td align="right">        8.50</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.90</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       19.90</td>
    <td align="right">        8.50</td>
    <td align="right">       16.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">       17.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       19.20</td>
    <td align="right">        8.50</td>
    <td align="right">       15.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       16.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">    47600.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       23.80</td>
    <td align="right">        8.50</td>
    <td align="right">    49800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       23.60</td>
    <td align="right">        8.50</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       23.90</td>
    <td align="right">        8.50</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">       12.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.60</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       18.70</td>
    <td align="right">        8.50</td>
    <td align="right">       14.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       11.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       96.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       96.26</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      189.74</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.43</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      142.30</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">      750.00</td>
    <td align="right">     8072.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.69</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    59421.57</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    38144.15</td>
    <td align="right">    30464.02</td>
    <td align="right">     7680.12</td>
    <td align="right">        0.80</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">36426.8</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">N/A</td>
    <td align="right">22.01</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3550.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5220.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4635.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4645.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3095.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4975.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4512.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3024.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4103.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3939.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5701.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4635.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3989.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2654.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5203.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6729.99</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">        2.30</td>
    <td align="right">     2304.29</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0013</td>
    <td align="right">      328.54</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">36426.84</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">22.01</td>
    <td align="right">2.6646</td>
    <td align="right">5.41</td>
    <td align="right">18.45</td>
    <td align="right">2.0475</td>
    <td align="right">7.46</td>
    <td align="right">25.46</td>
    <td align="right">1.3596</td>
    <td align="right">10.04</td>
    <td align="right">34.24</td>
    <td align="right">0.7258</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      699.96</td>
    <td align="right">      804.96</td>
    <td align="right">       0.041</td>
    <td align="right">       0.047</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       28.17</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2848.97</td>
    <td align="right">     3276.31</td>
    <td align="right">       0.166</td>
    <td align="right">       0.190</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2862.67</td>
    <td align="right">     3292.08</td>
    <td align="right">       0.166</td>
    <td align="right">       0.191</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2512.32</td>
    <td align="right">     2889.17</td>
    <td align="right">       0.146</td>
    <td align="right">       0.168</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">       26.90</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     2538.53</td>
    <td align="right">     2919.31</td>
    <td align="right">       0.148</td>
    <td align="right">       0.170</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3319.33</td>
    <td align="right">     3817.23</td>
    <td align="right">       0.193</td>
    <td align="right">       0.222</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:45:00</td>
    <td align="right">       26.47</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2704.87</td>
    <td align="right">     3110.60</td>
    <td align="right">       0.157</td>
    <td align="right">       0.181</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:15:00</td>
    <td align="right">       25.94</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1255.05</td>
    <td align="right">     1443.30</td>
    <td align="right">       0.073</td>
    <td align="right">       0.084</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       27.92</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     2052.37</td>
    <td align="right">     2360.22</td>
    <td align="right">       0.119</td>
    <td align="right">       0.137</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:15:00</td>
    <td align="right">       25.39</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1318.02</td>
    <td align="right">     1515.73</td>
    <td align="right">       0.077</td>
    <td align="right">       0.088</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       27.79</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3338.22</td>
    <td align="right">     3838.96</td>
    <td align="right">       0.194</td>
    <td align="right">       0.223</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2863.13</td>
    <td align="right">     3292.60</td>
    <td align="right">       0.166</td>
    <td align="right">       0.191</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     1964.93</td>
    <td align="right">     2259.67</td>
    <td align="right">       0.114</td>
    <td align="right">       0.131</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1357.15</td>
    <td align="right">     1560.73</td>
    <td align="right">       0.079</td>
    <td align="right">       0.091</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       27.28</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2832.43</td>
    <td align="right">     3257.30</td>
    <td align="right">       0.165</td>
    <td align="right">       0.189</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00771</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     1734.42</td>
    <td align="right">     2168.03</td>
    <td align="right">       0.088</td>
    <td align="right">       0.110</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     1925.40</td>
    <td align="right">     2406.75</td>
    <td align="right">       0.098</td>
    <td align="right">       0.122</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1477.84</td>
    <td align="right">     1847.30</td>
    <td align="right">       0.075</td>
    <td align="right">       0.094</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1734.42</td>
    <td align="right">     2168.03</td>
    <td align="right">       0.088</td>
    <td align="right">       0.110</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      440.34</td>
    <td align="right">      550.42</td>
    <td align="right">       0.022</td>
    <td align="right">       0.049</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     1477.84</td>
    <td align="right">     1847.30</td>
    <td align="right">       0.075</td>
    <td align="right">       0.094</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     1483.81</td>
    <td align="right">     1854.76</td>
    <td align="right">       0.076</td>
    <td align="right">       0.094</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1477.84</td>
    <td align="right">     1847.30</td>
    <td align="right">       0.075</td>
    <td align="right">       0.094</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1733.24</td>
    <td align="right">     2166.55</td>
    <td align="right">       0.088</td>
    <td align="right">       0.110</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1924.69</td>
    <td align="right">     2405.86</td>
    <td align="right">       0.098</td>
    <td align="right">       0.122</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1924.69</td>
    <td align="right">     2405.86</td>
    <td align="right">       0.098</td>
    <td align="right">       0.122</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1477.84</td>
    <td align="right">     1847.30</td>
    <td align="right">       0.075</td>
    <td align="right">       0.094</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     1733.24</td>
    <td align="right">     2166.55</td>
    <td align="right">       0.088</td>
    <td align="right">       0.110</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1079.76</td>
    <td align="right">     1349.70</td>
    <td align="right">       0.055</td>
    <td align="right">       0.069</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:45:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     1925.40</td>
    <td align="right">     2406.75</td>
    <td align="right">       0.098</td>
    <td align="right">       0.122</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        2.30</td>
    <td align="right">        2.30</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.38</td>
    <td align="right">        2.30</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      785.50</td>
    <td align="right">     4067.25</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2806.75</td>
    <td align="right">     3032.00</td>
    <td align="right">     1283.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2428.75</td>
    <td align="right">     2912.50</td>
    <td align="right">      983.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1237.25</td>
    <td align="right">     4226.25</td>
    <td align="right">      558.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     3893.75</td>
    <td align="right">     1483.75</td>
    <td align="right">      823.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     1963.75</td>
    <td align="right">     3091.50</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     3516.25</td>
    <td align="right">     1594.75</td>
    <td align="right">      653.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     2093.25</td>
    <td align="right">     2736.25</td>
    <td align="right">      348.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1688.50</td>
    <td align="right">     3697.75</td>
    <td align="right">      558.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1657.50</td>
    <td align="right">     2980.00</td>
    <td align="right">      153.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1803.75</td>
    <td align="right">     3234.00</td>
    <td align="right">      660.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2961.75</td>
    <td align="right">     3017.50</td>
    <td align="right">     1425.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2161.00</td>
    <td align="right">     3850.00</td>
    <td align="right">     1116.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2412.50</td>
    <td align="right">     2405.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2263.50</td>
    <td align="right">     3035.75</td>
    <td align="right">      886.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4133.50</td>
    <td align="right">     5248.50</td>
    <td align="right">     1996.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.841</td>
    <td align="right">       0.150</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.405</td>
    <td align="right">       0.242</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.368</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.201</td>
    <td align="right">       0.150</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.561</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.539</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.672</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.011</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.868</td>
    <td align="right">       0.242</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.565</td>
    <td align="right">       0.242</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.439</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.029</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.344</td>
    <td align="right">       0.242</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.197</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.497</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.497</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.379</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.501</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.272</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.320</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.255</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.308</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.504</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.500</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.290</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.493</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         500</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         346</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1337</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         124</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         281</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         281</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      216.30</td>
    <td align="right">     2825.53</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    14531.28</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       85.69</td>
    <td align="right">      403.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7265.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       85.69</td>
    <td align="right">      403.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7265.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      130.60</td>
    <td align="right">     2421.88</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     7265.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      130.60</td>
    <td align="right">     2421.88</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     7265.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      226.99</td>
    <td align="right">     3044.43</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    18215.53</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        9.63</td>
    <td align="right">      208.43</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     3684.23</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3267.43</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        7.47</td>
    <td align="right">      208.43</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      748.79</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        7.47</td>
    <td align="right">      208.43</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      748.79</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">      176.14</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">      176.14</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    58851.30</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    58851.30</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    58851.30</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    58851.30</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      960.82</td>
    <td align="right">    10756.38</td>
    <td align="right">08-APR-15:15</td>
    <td align="right">    97178.40</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      277.59</td>
    <td align="right">     1756.86</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    23335.46</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       18.10</td>
    <td align="right">        0.07</td>
    <td align="right">04-APR-14:15</td>
    <td align="right">     1415.81</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      108.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">    19077.61</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     1415.81</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      168.71</td>
    <td align="right">       58.78</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">    23335.46</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      613.31</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       21.05</td>
    <td align="right">        0.01</td>
    <td align="right">07-AUG-23:30</td>
    <td align="right">     2633.58</td>
    <td align="right">12-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1638.26</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2633.58</td>
    <td align="right">12-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       18.17</td>
    <td align="right">        0.01</td>
    <td align="right">05-JUL-20:45</td>
    <td align="right">     2199.80</td>
    <td align="right">02-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1280.01</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2199.80</td>
    <td align="right">02-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       19.93</td>
    <td align="right">        0.12</td>
    <td align="right">30-JAN-09:45</td>
    <td align="right">     2102.34</td>
    <td align="right">02-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     1586.13</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2102.34</td>
    <td align="right">02-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       22.98</td>
    <td align="right">       58.78</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">     1921.17</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       22.98</td>
    <td align="right">       58.78</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">     1921.17</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       18.34</td>
    <td align="right">        0.03</td>
    <td align="right">31-JUL-05:00</td>
    <td align="right">     2399.49</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1213.25</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.49</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">15-NOV-19:00</td>
    <td align="right">     2040.74</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">      928.89</td>
    <td align="right">27-DEC-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2040.74</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       12.30</td>
    <td align="right">        0.02</td>
    <td align="right">02-AUG-22:30</td>
    <td align="right">     1173.08</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1173.08</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1022.72</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       19.92</td>
    <td align="right">        0.17</td>
    <td align="right">11-MAR-18:45</td>
    <td align="right">     1619.65</td>
    <td align="right">03-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       12.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1610.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1619.65</td>
    <td align="right">03-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">23-JUN-22:15</td>
    <td align="right">     1549.67</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1549.67</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1079.11</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       19.75</td>
    <td align="right">        0.04</td>
    <td align="right">26-JUL-22:45</td>
    <td align="right">     2449.42</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">     1652.16</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       12.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2449.42</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       19.95</td>
    <td align="right">        0.02</td>
    <td align="right">15-OCT-00:30</td>
    <td align="right">     2779.59</td>
    <td align="right">12-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1199.52</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2779.59</td>
    <td align="right">12-MAR-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       20.55</td>
    <td align="right">        0.18</td>
    <td align="right">12-JUN-19:15</td>
    <td align="right">     2060.38</td>
    <td align="right">12-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1577.07</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2060.38</td>
    <td align="right">12-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       11.15</td>
    <td align="right">        0.01</td>
    <td align="right">04-SEP-23:00</td>
    <td align="right">      921.16</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      681.14</td>
    <td align="right">27-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      921.16</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       19.86</td>
    <td align="right">        0.04</td>
    <td align="right">04-DEC-19:30</td>
    <td align="right">     2083.21</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1705.75</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2083.21</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      379.75</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-15:30</td>
    <td align="right">    39098.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    39098.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    39098.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    39098.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      305.07</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    39098.76</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       74.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28101.92</td>
    <td align="right">02-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      303.48</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    38841.85</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      303.48</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">    38841.85</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      14.108</td>
    <td align="right">      -3.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.232</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.220</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.922</td>
    <td align="right">     -15.850</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       6.549</td>
    <td align="right">     -14.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.120</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      21.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.358</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.171</td>
    <td align="right">      -9.710</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       5.318</td>
    <td align="right">     -12.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.129</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.954</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.032</td>
    <td align="right">      -6.531</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      12.157</td>
    <td align="right">      -7.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.209</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      17.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.333</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.975</td>
    <td align="right">     -21.692</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.492</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.275</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       4.518</td>
    <td align="right">     -13.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.210</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      16.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.324</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.011</td>
    <td align="right">      -6.576</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       1.398</td>
    <td align="right">     -18.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.584</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.828</td>
    <td align="right">      -5.583</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       6.389</td>
    <td align="right">      -5.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.142</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       4.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.062</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.016</td>
    <td align="right">      -4.578</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      12.839</td>
    <td align="right">      -7.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.143</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      15.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.053</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.991</td>
    <td align="right">     -21.302</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       9.455</td>
    <td align="right">      -6.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.193</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.035</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.014</td>
    <td align="right">      -4.410</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       7.279</td>
    <td align="right">     -12.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.218</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      16.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.293</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.051</td>
    <td align="right">      -7.732</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       3.906</td>
    <td align="right">     -16.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.108</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      21.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.402</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.095</td>
    <td align="right">      -8.465</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      11.641</td>
    <td align="right">      -8.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.103</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      22.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.280</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.048</td>
    <td align="right">     -24.912</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       5.166</td>
    <td align="right">      -5.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.662</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.605</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       8.150</td>
    <td align="right">     -11.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.143</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.941</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.084</td>
    <td align="right">      -7.555</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     108.874</td>
    <td align="right">    -168.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.687</td>
    <td align="right">      85.691</td>
    <td align="right">     130.604</td>
    <td align="right">     178.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -94.255</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.237</td>
    <td align="right">    -181.777</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.94</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">      732.52</td>
    <td align="right">        0.00</td>
    <td align="right">        4.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -966.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">12-MAR-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2633.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.34</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2996.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.62</td>
    <td align="right">    -1165.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">02-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2199.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.34</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2578.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.82</td>
    <td align="right">    -1198.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">02-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2101.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4401.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.42</td>
    <td align="right">    -3133.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1921.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.24</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -185.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2399.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4266.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2709.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2040.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.24</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1022.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">      631.65</td>
    <td align="right">        0.00</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">03-AUG-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1619.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     3312.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.32</td>
    <td align="right">    -2513.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1079.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">      627.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2449.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4261.63</td>
    <td align="right">        0.00</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2655.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">12-MAR-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -2779.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.34</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2991.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.87</td>
    <td align="right">    -1028.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">12-MAR-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2060.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     3880.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.87</td>
    <td align="right">    -2631.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -921.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1185.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2083.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2701.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.01</td>
    <td align="right">    -1431.55</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23316.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1890.57</td>
    <td align="right">     7265.64</td>
    <td align="right">     7265.64</td>
    <td align="right">    22498.24</td>
    <td align="right">        0.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15632.93</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1415.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -714.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -524.62</td>
    <td align="right">     -321.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1638.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -764.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.15</td>
    <td align="right">     -147.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1280.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -758.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.29</td>
    <td align="right">     -124.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1586.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -727.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -540.43</td>
    <td align="right">     -462.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1213.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -762.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.12</td>
    <td align="right">      -54.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">27-DEC-06:45</td>
    <td align="right">      928.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -796.20</td>
    <td align="right">     -495.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1173.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -716.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -509.94</td>
    <td align="right">      -91.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1610.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -540.45</td>
    <td align="right">     -488.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1549.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -711.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -815.02</td>
    <td align="right">     -167.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1652.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -763.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.05</td>
    <td align="right">     -162.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1199.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -763.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.17</td>
    <td align="right">      -39.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1577.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -727.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -540.40</td>
    <td align="right">     -453.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">27-DEC-07:30</td>
    <td align="right">      681.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1043.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1705.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -760.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.05</td>
    <td align="right">     -219.35</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">    18917.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.65</td>
    <td align="right">     2421.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8969.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -8594.10</td>
    <td align="right">    -4179.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.110349</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.707736</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.110349</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.190458</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.410056</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.122492</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.191376</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.408089</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.094025</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.167954</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.464996</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.110349</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.169721</td>
    <td align="right">    0.001763</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000038</td>
    <td align="right">    0.050916</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.221903</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.351947</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.094025</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.180837</td>
    <td align="right">    0.001879</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000070</td>
    <td align="right">    0.094409</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.094025</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.830613</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.094025</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.137206</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.569204</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.110274</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.122446</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.637816</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.122446</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.223165</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.349957</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.122446</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.191406</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.408024</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.094025</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.131361</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.594531</td>
    <td align="right">    0.000081</td>
    <td align="right">    0.110274</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.090735</td>
    <td align="right">    0.000943</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000051</td>
    <td align="right">    0.068708</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.189352</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.412449</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.122492</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    0.000081</td>
    <td align="right">     3747.70</td>
    <td align="right">       78.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    0.000090</td>
    <td align="right">     4160.09</td>
    <td align="right">      135.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    0.000069</td>
    <td align="right">     3193.29</td>
    <td align="right">      136.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    0.000081</td>
    <td align="right">     3747.70</td>
    <td align="right">      119.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    0.000038</td>
    <td align="right">     1729.23</td>
    <td align="right">      120.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000069</td>
    <td align="right">     3193.28</td>
    <td align="right">      157.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    0.000070</td>
    <td align="right">     3206.31</td>
    <td align="right">      128.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000069</td>
    <td align="right">     3193.28</td>
    <td align="right">       66.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    0.000081</td>
    <td align="right">     3745.15</td>
    <td align="right">       97.59</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000090</td>
    <td align="right">     4158.54</td>
    <td align="right">       87.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000090</td>
    <td align="right">     4158.54</td>
    <td align="right">      158.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    0.000069</td>
    <td align="right">     3193.29</td>
    <td align="right">      136.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000081</td>
    <td align="right">     3745.15</td>
    <td align="right">       93.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    0.000051</td>
    <td align="right">     2333.46</td>
    <td align="right">       64.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    0.000090</td>
    <td align="right">     4160.09</td>
    <td align="right">      134.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000164</td>
    <td align="right">     7527.32</td>
    <td align="right">      114.49</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {499AA6D1-79BB-484D-BC61-6CA16C2933C6}</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        2.30</td>
    <td align="right">    0.381000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">        2.30</td>
    <td align="right">    38144.15</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.768019</td>
    <td align="right">    12713.44</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        2.30</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.001000</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">    59421.57</td>
    <td align="right">    0.001286</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.001286</td>
    <td align="right">        1.45</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.001286</td>
    <td align="right">      328.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 13</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131326E+09</td>
    <td align="right">     458.746</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198520E+09</td>
    <td align="right">     508.529</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291958E+09</td>
    <td align="right">     543.080</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365708E+09</td>
    <td align="right">     580.177</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424396E+09</td>
    <td align="right">     590.725</td>
    <td align="right">11-MAY-15:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485528E+09</td>
    <td align="right">     613.307</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.508107E+09</td>
    <td align="right">     567.367</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455248E+09</td>
    <td align="right">     587.129</td>
    <td align="right">03-AUG-15:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.411680E+09</td>
    <td align="right">     589.438</td>
    <td align="right">16-SEP-15:15</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.326472E+09</td>
    <td align="right">     560.154</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237648E+09</td>
    <td align="right">     494.415</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155084E+09</td>
    <td align="right">     437.337</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399168E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131326E+09</td>
    <td align="right">     437.337</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508107E+09</td>
    <td align="right">     613.307</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 8</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.766030E+09</td>
    <td align="right">    1678.109</td>
    <td align="right">29-JAN-15:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100058E+10</td>
    <td align="right">    2412.912</td>
    <td align="right">18-FEB-15:08</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125653E+10</td>
    <td align="right">    2633.781</td>
    <td align="right">12-MAR-15:15</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121518E+10</td>
    <td align="right">    2564.893</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114278E+10</td>
    <td align="right">    1831.441</td>
    <td align="right">01-MAY-14:30</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113110E+10</td>
    <td align="right">    1764.451</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126894E+10</td>
    <td align="right">    1576.117</td>
    <td align="right">22-JUL-14:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144437E+10</td>
    <td align="right">    2114.415</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171037E+10</td>
    <td align="right">    2461.857</td>
    <td align="right">15-SEP-14:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147670E+10</td>
    <td align="right">    2379.555</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108487E+10</td>
    <td align="right">    2425.506</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100136E+10</td>
    <td align="right">    2088.307</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144988E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.766030E+09</td>
    <td align="right">    1576.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171037E+10</td>
    <td align="right">    2633.781</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519723E+09</td>
    <td align="right">     907.565</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674372E+09</td>
    <td align="right">    1032.823</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.977347E+09</td>
    <td align="right">    1403.855</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121086E+10</td>
    <td align="right">    1803.168</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133081E+10</td>
    <td align="right">    1827.753</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148229E+10</td>
    <td align="right">    2200.002</td>
    <td align="right">02-JUN-11:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147586E+10</td>
    <td align="right">    1991.019</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146016E+10</td>
    <td align="right">    2175.324</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130878E+10</td>
    <td align="right">    1792.255</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106607E+10</td>
    <td align="right">    1280.925</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.733863E+09</td>
    <td align="right">     997.264</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.611123E+09</td>
    <td align="right">     918.591</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128513E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.519723E+09</td>
    <td align="right">     907.565</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148229E+10</td>
    <td align="right">    2200.002</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 14</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263680E+09</td>
    <td align="right">     860.390</td>
    <td align="right">29-JAN-15:45</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389746E+09</td>
    <td align="right">    1260.901</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.580114E+09</td>
    <td align="right">    1667.070</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717894E+09</td>
    <td align="right">    1873.783</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803821E+09</td>
    <td align="right">    1816.150</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908032E+09</td>
    <td align="right">    2102.341</td>
    <td align="right">02-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.985424E+09</td>
    <td align="right">    1795.480</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.922340E+09</td>
    <td align="right">    1994.964</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.864531E+09</td>
    <td align="right">    1832.929</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.626945E+09</td>
    <td align="right">    1517.388</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392713E+09</td>
    <td align="right">    1006.098</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322296E+09</td>
    <td align="right">     892.718</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777754E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263680E+09</td>
    <td align="right">     860.390</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985424E+09</td>
    <td align="right">    2102.341</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 11</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156029E+10</td>
    <td align="right">    1307.095</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157474E+10</td>
    <td align="right">    1590.452</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188179E+10</td>
    <td align="right">    1779.971</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198933E+10</td>
    <td align="right">    1892.876</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206854E+10</td>
    <td align="right">    1873.625</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209394E+10</td>
    <td align="right">    1921.167</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222035E+10</td>
    <td align="right">    1861.068</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215057E+10</td>
    <td align="right">    1864.286</td>
    <td align="right">12-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213738E+10</td>
    <td align="right">    1914.182</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199319E+10</td>
    <td align="right">    1788.088</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166684E+10</td>
    <td align="right">    1524.660</td>
    <td align="right">02-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.164251E+10</td>
    <td align="right">    1352.355</td>
    <td align="right">01-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229795E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156029E+10</td>
    <td align="right">    1307.095</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222035E+10</td>
    <td align="right">    1921.167</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 12</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487357E+09</td>
    <td align="right">    1097.689</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709877E+09</td>
    <td align="right">    1395.121</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102885E+10</td>
    <td align="right">    1793.300</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126314E+10</td>
    <td align="right">    2131.578</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140086E+10</td>
    <td align="right">    2133.825</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156582E+10</td>
    <td align="right">    2399.489</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175631E+10</td>
    <td align="right">    1999.690</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163813E+10</td>
    <td align="right">    2224.998</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153071E+10</td>
    <td align="right">    2110.806</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113476E+10</td>
    <td align="right">    1862.505</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.709118E+09</td>
    <td align="right">    1213.527</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.595340E+09</td>
    <td align="right">    1141.173</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138203E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487357E+09</td>
    <td align="right">    1097.689</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175631E+10</td>
    <td align="right">    2399.489</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 15</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103453E+10</td>
    <td align="right">     991.992</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108397E+10</td>
    <td align="right">    1418.029</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138685E+10</td>
    <td align="right">    1725.436</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158635E+10</td>
    <td align="right">    1958.562</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170389E+10</td>
    <td align="right">    1903.570</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179627E+10</td>
    <td align="right">    2040.742</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198980E+10</td>
    <td align="right">    1821.878</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192882E+10</td>
    <td align="right">    1886.609</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191660E+10</td>
    <td align="right">    1984.861</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160945E+10</td>
    <td align="right">    1811.789</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118614E+10</td>
    <td align="right">    1395.598</td>
    <td align="right">02-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111540E+10</td>
    <td align="right">    1009.693</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103453E+10</td>
    <td align="right">     991.992</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198980E+10</td>
    <td align="right">    2040.742</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 10</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256063E+09</td>
    <td align="right">     436.134</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301482E+09</td>
    <td align="right">     488.375</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.429495E+09</td>
    <td align="right">     523.750</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.530999E+09</td>
    <td align="right">     803.197</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.619033E+09</td>
    <td align="right">     841.449</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.696428E+09</td>
    <td align="right">    1022.719</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.713732E+09</td>
    <td align="right">     739.826</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.657038E+09</td>
    <td align="right">     833.681</td>
    <td align="right">03-AUG-15:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.589641E+09</td>
    <td align="right">     838.322</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488827E+09</td>
    <td align="right">     687.453</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340480E+09</td>
    <td align="right">     475.164</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289759E+09</td>
    <td align="right">     431.987</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591298E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256063E+09</td>
    <td align="right">     431.987</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713732E+09</td>
    <td align="right">    1022.719</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294732E+09</td>
    <td align="right">     675.982</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389428E+09</td>
    <td align="right">     751.929</td>
    <td align="right">18-FEB-11:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543513E+09</td>
    <td align="right">    1106.678</td>
    <td align="right">12-MAR-10:45</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663875E+09</td>
    <td align="right">    1296.609</td>
    <td align="right">02-APR-10:45</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.729719E+09</td>
    <td align="right">    1368.320</td>
    <td align="right">25-MAY-10:30</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.806684E+09</td>
    <td align="right">    1604.613</td>
    <td align="right">02-JUN-09:53</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.799444E+09</td>
    <td align="right">    1453.488</td>
    <td align="right">10-JUL-09:53</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.790290E+09</td>
    <td align="right">    1619.752</td>
    <td align="right">03-AUG-10:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.703093E+09</td>
    <td align="right">    1297.296</td>
    <td align="right">04-SEP-10:30</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.579992E+09</td>
    <td align="right">     958.189</td>
    <td align="right">05-OCT-10:45</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413749E+09</td>
    <td align="right">     730.980</td>
    <td align="right">02-NOV-10:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361798E+09</td>
    <td align="right">     676.561</td>
    <td align="right">01-DEC-10:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.707632E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.294732E+09</td>
    <td align="right">     675.982</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.806684E+09</td>
    <td align="right">    1619.752</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211923E+09</td>
    <td align="right">     525.432</td>
    <td align="right">21-JAN-15:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290639E+09</td>
    <td align="right">     598.531</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449369E+09</td>
    <td align="right">     647.030</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.583084E+09</td>
    <td align="right">     802.071</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.686563E+09</td>
    <td align="right">     843.869</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.766265E+09</td>
    <td align="right">    1079.113</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.801576E+09</td>
    <td align="right">     716.363</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.746931E+09</td>
    <td align="right">     854.408</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676123E+09</td>
    <td align="right">     861.051</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533971E+09</td>
    <td align="right">     679.156</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349608E+09</td>
    <td align="right">     581.037</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253049E+09</td>
    <td align="right">     521.891</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.634910E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211923E+09</td>
    <td align="right">     521.891</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.801576E+09</td>
    <td align="right">    1079.113</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372518E+09</td>
    <td align="right">    1059.752</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.599572E+09</td>
    <td align="right">    1245.860</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908848E+09</td>
    <td align="right">    1713.377</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114498E+10</td>
    <td align="right">    2123.653</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129387E+10</td>
    <td align="right">    2120.605</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.145464E+10</td>
    <td align="right">    2449.418</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162365E+10</td>
    <td align="right">    1954.946</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152797E+10</td>
    <td align="right">    2236.174</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142120E+10</td>
    <td align="right">    2082.242</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103454E+10</td>
    <td align="right">    1828.839</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614979E+09</td>
    <td align="right">    1193.852</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471443E+09</td>
    <td align="right">    1108.136</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124682E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372518E+09</td>
    <td align="right">    1059.752</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162365E+10</td>
    <td align="right">    2449.418</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.921328E+09</td>
    <td align="right">    1993.809</td>
    <td align="right">29-JAN-15:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114961E+10</td>
    <td align="right">    2646.215</td>
    <td align="right">18-FEB-15:08</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141918E+10</td>
    <td align="right">    2779.788</td>
    <td align="right">12-MAR-15:15</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133780E+10</td>
    <td align="right">    2634.882</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122552E+10</td>
    <td align="right">    1874.909</td>
    <td align="right">01-MAY-14:30</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120326E+10</td>
    <td align="right">    1747.803</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135555E+10</td>
    <td align="right">    1651.930</td>
    <td align="right">22-JUL-14:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154735E+10</td>
    <td align="right">    2200.806</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185473E+10</td>
    <td align="right">    2531.897</td>
    <td align="right">15-SEP-14:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163288E+10</td>
    <td align="right">    2562.309</td>
    <td align="right">30-OCT-14:30</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122701E+10</td>
    <td align="right">    2647.848</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117253E+10</td>
    <td align="right">    2380.309</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160467E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.921328E+09</td>
    <td align="right">    1651.930</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185473E+10</td>
    <td align="right">    2779.788</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 9</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523317E+09</td>
    <td align="right">    1512.080</td>
    <td align="right">29-JAN-14:23</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.647867E+09</td>
    <td align="right">    2003.515</td>
    <td align="right">18-FEB-13:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.807262E+09</td>
    <td align="right">    2061.138</td>
    <td align="right">12-MAR-13:45</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.743202E+09</td>
    <td align="right">    1856.396</td>
    <td align="right">02-APR-14:30</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.662288E+09</td>
    <td align="right">    1360.946</td>
    <td align="right">01-MAY-13:38</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645390E+09</td>
    <td align="right">    1263.754</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.715128E+09</td>
    <td align="right">    1176.692</td>
    <td align="right">22-JUL-14:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.836823E+09</td>
    <td align="right">    1634.795</td>
    <td align="right">31-AUG-13:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103403E+10</td>
    <td align="right">    1917.617</td>
    <td align="right">30-SEP-13:15</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.918505E+09</td>
    <td align="right">    1955.544</td>
    <td align="right">30-OCT-13:30</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.692169E+09</td>
    <td align="right">    2052.207</td>
    <td align="right">02-NOV-13:25</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685706E+09</td>
    <td align="right">    1830.053</td>
    <td align="right">01-DEC-13:23</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891168E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.523317E+09</td>
    <td align="right">    1176.692</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103403E+10</td>
    <td align="right">    2061.138</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 6</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411079E+09</td>
    <td align="right">     498.094</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408160E+09</td>
    <td align="right">     600.852</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494094E+09</td>
    <td align="right">     784.728</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524939E+09</td>
    <td align="right">     897.681</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.522953E+09</td>
    <td align="right">     906.807</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556141E+09</td>
    <td align="right">     921.156</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580141E+09</td>
    <td align="right">     793.471</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548177E+09</td>
    <td align="right">     847.099</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.563203E+09</td>
    <td align="right">     900.877</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510327E+09</td>
    <td align="right">     782.655</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424878E+09</td>
    <td align="right">     566.508</td>
    <td align="right">02-NOV-16:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.440640E+09</td>
    <td align="right">     499.895</td>
    <td align="right">01-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.598473E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408160E+09</td>
    <td align="right">     498.094</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580141E+09</td>
    <td align="right">     921.156</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 7</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416694E+09</td>
    <td align="right">     857.118</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.581813E+09</td>
    <td align="right">     990.280</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.874975E+09</td>
    <td align="right">    1228.440</td>
    <td align="right">12-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110493E+10</td>
    <td align="right">    1669.996</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124046E+10</td>
    <td align="right">    1725.351</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137227E+10</td>
    <td align="right">    2083.439</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137625E+10</td>
    <td align="right">    1827.394</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136992E+10</td>
    <td align="right">    2074.916</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122867E+10</td>
    <td align="right">    1716.009</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.982518E+09</td>
    <td align="right">    1124.357</td>
    <td align="right">05-OCT-10:53</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.647392E+09</td>
    <td align="right">     959.893</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510484E+09</td>
    <td align="right">     873.794</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117064E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416694E+09</td>
    <td align="right">     857.118</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137625E+10</td>
    <td align="right">    2083.439</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725983E+10</td>
    <td align="right">0.110801E+11</td>
    <td align="right"> 2423313.627</td>
    <td align="right">0.729713E+09</td>
    <td align="right">0.158522E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656814E+10</td>
    <td align="right">0.100150E+11</td>
    <td align="right">0.245727E+08</td>
    <td align="right">0.605114E+09</td>
    <td align="right">0.112874E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721333E+10</td>
    <td align="right">0.110438E+11</td>
    <td align="right">0.735289E+08</td>
    <td align="right">0.642115E+09</td>
    <td align="right">0.101691E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
    <td align="right">0.114877E+09</td>
    <td align="right">0.596015E+09</td>
    <td align="right">0.760442E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698955E+10</td>
    <td align="right">0.108796E+11</td>
    <td align="right">0.262419E+09</td>
    <td align="right">0.599721E+09</td>
    <td align="right">0.686645E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
    <td align="right">0.335407E+09</td>
    <td align="right">0.589068E+09</td>
    <td align="right">0.617359E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
    <td align="right">0.232261E+09</td>
    <td align="right">0.589865E+09</td>
    <td align="right">0.522115E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698955E+10</td>
    <td align="right">0.108796E+11</td>
    <td align="right">0.380304E+09</td>
    <td align="right">0.597792E+09</td>
    <td align="right">0.544593E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
    <td align="right">0.503211E+09</td>
    <td align="right">0.586174E+09</td>
    <td align="right">0.522969E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725983E+10</td>
    <td align="right">0.110801E+11</td>
    <td align="right">0.183250E+09</td>
    <td align="right">0.610036E+09</td>
    <td align="right">0.757552E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690817E+10</td>
    <td align="right">0.106340E+11</td>
    <td align="right">0.365664E+08</td>
    <td align="right">0.622200E+09</td>
    <td align="right">0.108052E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
    <td align="right"> 6358169.525</td>
    <td align="right">0.704138E+09</td>
    <td align="right">0.143338E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856910E+11</td>
    <td align="right">0.130604E+12</td>
    <td align="right">0.215518E+10</td>
    <td align="right">0.747195E+10</td>
    <td align="right">0.106564E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656814E+10</td>
    <td align="right">0.100150E+11</td>
    <td align="right"> 2423313.627</td>
    <td align="right">0.586174E+09</td>
    <td align="right">0.522115E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
    <td align="right">0.503211E+09</td>
    <td align="right">0.729713E+09</td>
    <td align="right">0.158522E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-19
    16:26:27</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725983E+10</td>
    <td align="right">0.110801E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656814E+10</td>
    <td align="right">0.100150E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.721333E+10</td>
    <td align="right">0.110438E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698955E+10</td>
    <td align="right">0.108796E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698955E+10</td>
    <td align="right">0.108796E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717845E+10</td>
    <td align="right">0.108345E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725983E+10</td>
    <td align="right">0.110801E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.690817E+10</td>
    <td align="right">0.106340E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856910E+11</td>
    <td align="right">0.130604E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656814E+10</td>
    <td align="right">0.100150E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748361E+10</td>
    <td align="right">0.112443E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
