Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.02 19:02
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod,  11.74,   9.25,   8.57,   9.16,  12.52,  16.29,  19.83,  22.39,  23.14,  21.94,  19.04,  15.38
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Sacramento Metropolitan Ap CA USA TMY3 WMO#=724839,38.70,-121.58,-8.00,7.00,101241,1.2033
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,0.00,0.00,0.00,1.26,7.07,2.00,1,1,1,0.00,3.00,0.00,14.14,0.00,4.00,4.00,133.71,TARP,DOE-2,33.43,56.57,45.25,11.31,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,3.00,3.00,0.00,7.07,7.07,2.00,1,1,1,3.00,11.14,3.00,11.14,0.00,4.00,4.00,265.18,TARP,DOE-2,66.29,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,11.14,3.00,0.00,12.88,7.07,2.00,1,1,1,11.14,14.14,0.00,14.14,0.00,4.00,4.00,133.71,TARP,DOE-2,33.43,56.57,45.25,11.31,6,1,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,0.00,0.00,0.00,7.07,1.26,2.00,1,1,1,0.00,14.14,0.00,3.00,0.00,4.00,4.00,133.71,TARP,DOE-2,33.43,56.57,45.25,11.31,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,3.00,11.14,0.00,7.07,12.88,2.00,1,1,1,0.00,14.14,11.14,14.14,0.00,4.00,4.00,133.71,TARP,DOE-2,33.43,56.57,45.25,11.31,6,1,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,33.43,1.8,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,66.29,3.6,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,33.43,1.8,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 2,33.43,1.8,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,33.43,1.8,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,33.43,1.8,1.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,33.43,1.8,1.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,66.29,3.6,3.6,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,33.43,1.8,1.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,33.43,1.8,1.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,66.29,3.6,713.587,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,66.29,3.6,713.587,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,33.43,1.8,359.799,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,33.43,1.8,2.720E-002,8.138E-004,3.023E-004,0.732,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,33.43,1.8,2.720E-002,8.138E-004,3.023E-004,0.732,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,66.29,3.6,2.004E-002,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,33.43,1.8,2.720E-002,8.138E-004,3.023E-004,0.732,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,33.43,1.8,2.720E-002,8.138E-004,3.023E-004,0.732,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 2187.53412, 2515.66424, 0.12725, 0.14633, SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 34.61800, 9.32033E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 2187.06741, 2733.83427, 0.11137, 0.13921, SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -0.30000, 3.68464E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 1082.89260, 1245.32649, 6.29927E-002, 7.24416E-002, SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 32.39300, 9.32033E-003, 66.29437, 3.56793, 3.36775E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 1785.34080, 2231.67600, 9.09245E-002, 0.11366, SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -0.30000, 3.68464E-003, 66.29437, 3.56793, 3.36775E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 1595.99843, 1835.39820, 9.28373E-002, 0.10676, SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB, 7/21 10:30:00, 32.57100, 9.32033E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 2189.05345, 2736.31682, 0.11147, 0.13933, SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -0.30000, 3.68464E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 1450.60051, 1668.19059, 8.43802E-002, 9.70373E-002, SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00, 38.00000, 9.32034E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 2, Heating, 2189.05345, 2736.31682, 0.11147, 0.13933, SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -0.30000, 3.68464E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 971.85869, 1117.63750, 5.65337E-002, 6.50138E-002, SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 32.39300, 9.32033E-003, 33.42641, 1.79899, 1.69806E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 2187.06741, 2733.83427, 0.11137, 0.13921, SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -0.30000, 3.68464E-003, 33.42641, 1.79899, 1.69806E-002
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.48759
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.48759
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 0.67074
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 0.67074
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.14633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.46417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 1.02649E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13921
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 1.02649E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 4724.98183
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 104.02201
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,4631.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.11366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.71441E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 8.38078E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11366
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 8.38078E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 3857.70019
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 80.79366
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,3654.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.13933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.48748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 1.02743E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13933
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 1.02743E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 4729.27235
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 99.04742
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,4479.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.13933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.48748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 1.02743E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13933
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 1.02743E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 4729.27235
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 99.04742
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,4479.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.13921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.48792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 1.02649E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13921
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 1.02649E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 4724.98183
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 98.95756
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,4475.83
 Component Sizing Information, Branch, BRANCH {1293E20A-5805-4F49-9CF8-21DC6EA95A86}, Maximum Flow Rate [m3/s], 0.67074
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 0.67074
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 0.67074
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.10160
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 0.67074
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 16656.03456
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.67608
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.22356
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 5551.45632
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,16165.56,55159.18,25.64,4.59,6.13,8.63,12.68,15.66,20.93,29.44,43.25,0.7752,0.6198,0.4265,0.2179,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 6.92443E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 3187.33797
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 47.26721
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,2751.39
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 0.67074
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 6.92443E-005
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 26054.01187
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 5.63836E-004
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 5.63836E-004
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 0.63432
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 5.63836E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 144.05289
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,34.60,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,8.3697284592E-002,0.1133146760,Pass,Pass,5.1460863473E-002,7.2061607452E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,5.8358731939E-002,5.0985138536E-002,Pass,Pass,1.2998518185E-002,2.1392416862E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,8.3770835997E-002,0.1469656077,Pass,Pass,4.4306339555E-002,5.6347444508E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,8.3765974122E-002,0.1108120843,Pass,Pass,4.4446160877E-002,7.3119416604E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS ENTH=>MDB,8.3576420792E-002,7.3983108613E-002,Pass,Pass,3.6480634167E-002,6.3124592931E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.40,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,8.3907320011E-002,0.1415394916,Pass,Pass,0.1919973947,0.7370257942,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,7.9353602065E-002,7.0010146789E-002,Pass,Pass,8.3897162700E-003,8.4922165101E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,8.3810001991E-002,0.1129928395,Pass,Pass,4.0946498445,38.2632311814,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,8.3745867959E-002,0.1061547882,Pass,Pass,0.1975863285,0.8096956145,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DP=>MDB,5.8088233937E-002,7.8175324172E-002,Pass,Pass,0.1599352746,0.5799235304,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.40,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,8.3760642321E-002,0.1378641136,Pass,Pass,0.1358041251,0.3448371805,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,7.6112736555E-002,6.8316692082E-002,Pass,Pass,9.4654457064E-003,9.6994402473E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,8.3784614042E-002,0.1190370400,Pass,Pass,0.2594697318,1.3538051787,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,8.3704379750E-002,0.1086494641,Pass,Pass,0.1326965070,0.3781843774,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DP=>MDB,6.2556312885E-002,8.1448248420E-002,Pass,Pass,0.1428185703,0.3770585246,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.90,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,8.3512381128E-002,0.1066564567,Pass,Pass,4.2979277500E-002,5.7373579402E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,5.4347598353E-002,4.7098113060E-002,Pass,Pass,1.3362314069E-002,2.5187389352E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,8.3533562680E-002,0.1493501998,Pass,Pass,3.5137783103E-002,4.1835951233E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,8.3626192415E-002,0.1062204221,Pass,Pass,3.4829384576E-002,5.3557926081E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS WB=>MDB,8.3480736567E-002,7.0893771103E-002,Pass,Pass,2.6902665314E-002,4.2323205501E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.00,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,8.3635421348E-002,0.1222221573,Pass,Pass,9.7568855132E-002,0.1885127344,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,6.4534035815E-002,5.5562669167E-002,Pass,Pass,1.1853766313E-002,1.4130512379E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,8.3671410205E-002,0.1363067236,Pass,Pass,0.1723896186,0.8630631056,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,8.3644436435E-002,0.1123078836,Pass,Pass,0.1750350883,0.5975137101,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS WB=>MDB,7.7083076062E-002,7.8789973968E-002,Pass,Pass,0.1821433774,0.9842776957,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,38.00,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,8.3453187559E-002,9.3553660892E-002,Pass,Pass,3.4308795904E-002,4.4371113967E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,4.6750149395E-002,4.2966099745E-002,Pass,Pass,1.4160568388E-002,3.1179038828E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,8.3470355719E-002,0.1462977231,Pass,Pass,2.6337792410E-002,2.9628522811E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,8.3535872333E-002,9.7886144001E-002,Pass,Pass,2.5739848252E-002,3.5446147029E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS DB=>MWB,8.3452944517E-002,7.2146659992E-002,Pass,Pass,1.8325253084E-002,2.1600450847E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.90,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,8.3812884454E-002,0.1458369172,Pass,Pass,0.2311340467,0.8600515447,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,8.2909526592E-002,7.1073438657E-002,Pass,Pass,7.7821967692E-003,1.1992825165E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,8.3887780373E-002,0.1034151735,Pass,Pass,0.3860951818,2.3282482711,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,8.3776295825E-002,9.6664184883E-002,Pass,Pass,0.2871366120,1.2897879448,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DP=>MDB,5.1708604714E-002,6.7663975972E-002,Pass,Pass,0.1309628469,0.3838044374,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.90,0.00,DefaultMultipliers,101241,320,11.5,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.4415288603E-004,8.6812502339E-004,Pass,Pass,5.9699980560E-003,3.9855145763E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.5995097960E-003,1.2621786601E-003,Pass,Pass,9.8674837718E-003,2.9141489077E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.5994878596E-003,1.7786265506E-003,Pass,Pass,8.6278072673E-003,3.9679173226E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.4738671758E-003,1.7358856568E-003,Pass,Pass,8.3910519948E-003,3.8840911981E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.6223346860E-003,1.0692597494E-003,Pass,Pass,9.9721928512E-003,3.9749968575E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-0.30,0.00,DefaultMultipliers,101241,320,1.4,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,2.6334612557E-002,9.3889637837E-002,Pass,Pass,5.6448434140E-003,2.1911976085E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,2.9091051375E-002,6.2162151814E-002,Pass,Pass,3.7492503417E-003,9.6320138666E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,3.4163799994E-002,0.1044772719,Pass,Pass,4.8934758019E-003,1.7857634443E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,3.3938462991E-002,0.1048265870,Pass,Pass,4.8778595402E-003,1.7501541939E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99.6% CONDNS DB,3.4089187616E-002,0.1048552443,Pass,Pass,5.0680919258E-003,1.7491294474E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,36.10,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,8.3738802336E-002,0.1045012493,Pass,Pass,4.1441881437E-002,5.4937513250E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,5.2895349529E-002,4.6438457712E-002,Pass,Pass,1.3718342288E-002,2.9656710383E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,8.3715570356E-002,0.1499552942,Pass,Pass,3.3508187394E-002,3.9874400217E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,8.3726782547E-002,0.1057699525,Pass,Pass,3.3207836858E-002,5.0569155112E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG .4% CONDNS ENTH=>MDB,8.4644774241E-002,7.1545911397E-002,Pass,Pass,2.6424815516E-002,3.7606938280E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,36.60,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,8.3499579174E-002,0.1026928072,Pass,Pass,3.9919346366E-002,5.2624501414E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,5.2133557213E-002,4.5420483933E-002,Pass,Pass,1.3602006048E-002,2.8095297242E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,8.3553241217E-002,0.1485744896,Pass,Pass,3.1954691630E-002,3.6819553721E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,8.3494716592E-002,0.1039893683,Pass,Pass,3.1494631155E-002,4.6789501383E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS DB=>MWB,8.3492081183E-002,6.9877835893E-002,Pass,Pass,2.3718704949E-002,3.4386780487E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,34.90,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,8.3640685573E-002,0.1120280826,Pass,Pass,5.0241774006E-002,6.9788777641E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,5.8224313651E-002,5.0562175487E-002,Pass,Pass,1.2823226180E-002,1.9685616941E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,8.3610617578E-002,0.1463733795,Pass,Pass,4.3166928356E-002,5.4213063250E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,8.3627851042E-002,0.1091265293,Pass,Pass,4.2914254139E-002,6.9844240997E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS DB=>MWB,8.3536667657E-002,7.2015722485E-002,Pass,Pass,3.4845563337E-002,6.0708656149E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,13.20,0.00,DefaultMultipliers,101241,320,12.7,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.1256418693E-005,2.9247660223E-004,Pass,Pass,5.6955548846E-003,3.9065357854E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4949364684E-003,1.4852870339E-003,Pass,Pass,8.2252410572E-003,2.8217869911E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.7444355153E-004,8.5782566795E-004,Pass,Pass,5.8980657454E-003,3.9337838527E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.7264997911E-004,8.5798302274E-004,Pass,Pass,5.8979037397E-003,3.9337828123E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0577668108E-004,4.1940437760E-004,Pass,Pass,5.7374356602E-003,3.9362995763E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.80,0.00,DefaultMultipliers,101241,320,1.4,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6978871779E-004,5.0723487909E-004,Pass,Pass,6.0556889856E-003,4.1487137412E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,4.7192375339E-004,1.0339912492E-003,Pass,Pass,5.2686513391E-003,3.2143280890E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.4809045439E-004,5.4172448791E-004,Pass,Pass,6.0078838618E-003,4.1131503203E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.4638109081E-004,5.4286341036E-004,Pass,Pass,6.0079033754E-003,4.1131673555E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99.6% CONDNS DP=>MCDB,4.3171022938E-003,1.1465419165E-003,Pass,Pass,1.0657707691E-002,4.0663756110E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,1.10,0.00,DefaultMultipliers,101241,320,1.4,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,1.9815169598E-002,7.8968078683E-002,Pass,Pass,7.4384246152E-003,3.0416414963E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,2.4326535462E-002,5.5290139537E-002,Pass,Pass,3.9226114509E-003,1.1315810535E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,2.7489981091E-002,9.3612475299E-002,Pass,Pass,5.1061449216E-003,1.9640518744E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,2.7293467490E-002,9.3665911362E-002,Pass,Pass,5.0924509209E-003,1.9676028305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HTG 99% CONDNS DB,2.7371924808E-002,9.3683853257E-002,Pass,Pass,5.1932508208E-003,1.9671121912E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,34.50,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,8.3531975326E-002,0.1142576234,Pass,Pass,5.3321056580E-002,7.4539530355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,5.9365422353E-002,5.2074482777E-002,Pass,Pass,1.2684425927E-002,1.8982855103E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,8.3569216430E-002,0.1453425401,Pass,Pass,4.6785496831E-002,6.0490298073E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,8.3603205381E-002,0.1099023689,Pass,Pass,4.7180767586E-002,7.6691703774E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 1% CONDNS WB=>MDB,8.3107679628E-002,7.3174706169E-002,Pass,Pass,3.8538373069E-002,6.8017959194E-002,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.10,17.80,DefaultMultipliers,101241,180,2.9,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,8.3801192758E-002,0.1215662708,Pass,Pass,8.0585625278E-002,0.1286819572,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,6.3589766828E-002,5.3864369367E-002,Pass,Pass,1.2200527646E-002,1.4687254164E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,8.3753755376E-002,0.1377751414,Pass,Pass,0.1284037627,0.5060319691,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,8.3729439141E-002,0.1141051090,Pass,Pass,0.4853150058,3.3185705757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN CLG 2% CONDNS ENTH=>MDB,7.8830865016E-002,7.8915049163E-002,Pass,Pass,0.2946785964,2.1675360179,Pass,Pass
Environment,SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,10.40,0.00,DefaultMultipliers,101241,320,1.4,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4885159104E-003,1.6255603098E-003,Pass,Pass,7.2588095701E-003,4.0854174557E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,2.6748373053E-004,6.3230066261E-004,Pass,Pass,4.7491599822E-003,3.0850990713E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,3.6228720828E-003,2.3624584465E-003,Pass,Pass,9.3868221432E-003,3.9984194166E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,3.4982991148E-003,2.4274512242E-003,Pass,Pass,9.2694698665E-003,4.0230574973E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: SACRAMENTO METROPOLITAN AP ANN HUM_N 99% CONDNS DP=>MCDB,1.5930923908E-004,4.8060416851E-004,Pass,Pass,5.9800719110E-003,4.0923142939E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,2.0778127739E-003,1.6967325633E-003,Pass,Pass,4.4840811673E-002,0.1422886383,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,1.8992955535E-003,3.9361946056E-003,Pass,Pass,5.3229853231E-002,0.1702723161,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,2.0104199608E-003,1.6102208062E-003,Pass,Pass,4.5151962628E-002,0.1403216595,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,1.9666462254E-003,1.5777201805E-003,Pass,Pass,4.5005359136E-002,0.1406814471,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,2.2563035344E-003,1.7806375114E-003,Pass,Pass,4.5121009738E-002,0.1408718026,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
