  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 1,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Fractional,                             !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Continuous;                             !- Numeric Type
     59 
     60 ScheduleTypeLimits,
     61   OnOff,                                  !- Name
     62   0,                                      !- Lower Limit Value {BasedOnField A3}
     63   1,                                      !- Upper Limit Value {BasedOnField A3}
     64   Discrete,                               !- Numeric Type
     65   availability;                           !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 3,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   ActivityLevel 12,                       !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   activitylevel;                          !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 2,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Cooling Sch Default,                    !- Name
     90   Temperature 3,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   28;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0,                                      !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.1,                                    !- Value Until Time 2
    103   12:00,                                  !- Time 3 {hh:mm}
    104   0.3,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.1,                                    !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0;                                      !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Summer_Design_Day, !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Small Office_Activity Summer Design Day, !- Name
    119   ActivityLevel 12,                       !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   120;                                    !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Small Office_Bldg_Occ Default Schedule, !- Name
    126   Fractional,                             !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   06:00,                                  !- Time 1 {hh:mm}
    129   0,                                      !- Value Until Time 1
    130   07:00,                                  !- Time 2 {hh:mm}
    131   0.1,                                    !- Value Until Time 2
    132   08:00,                                  !- Time 3 {hh:mm}
    133   0.2,                                    !- Value Until Time 3
    134   12:00,                                  !- Time 4 {hh:mm}
    135   0.95,                                   !- Value Until Time 4
    136   13:00,                                  !- Time 5 {hh:mm}
    137   0.5,                                    !- Value Until Time 5
    138   17:00,                                  !- Time 6 {hh:mm}
    139   0.95,                                   !- Value Until Time 6
    140   18:00,                                  !- Time 7 {hh:mm}
    141   0.3,                                    !- Value Until Time 7
    142   20:00,                                  !- Time 8 {hh:mm}
    143   0.1,                                    !- Value Until Time 8
    144   24:00,                                  !- Time 9 {hh:mm}
    145   0.05;                                   !- Value Until Time 9
    146 
    147 Schedule:Day:Interval,
    148   Heating Sch Default,                    !- Name
    149   Temperature 2,                          !- Schedule Type Limits Name
    150   No,                                     !- Interpolate to Timestep
    151   24:00,                                  !- Time 1 {hh:mm}
    152   24;                                     !- Value Until Time 1
    153 
    154 Schedule:Day:Interval,
    155   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    156   Fractional,                             !- Schedule Type Limits Name
    157   No,                                     !- Interpolate to Timestep
    158   06:00,                                  !- Time 1 {hh:mm}
    159   0.3,                                    !- Value Until Time 1
    160   08:00,                                  !- Time 2 {hh:mm}
    161   0.4,                                    !- Value Until Time 2
    162   12:00,                                  !- Time 3 {hh:mm}
    163   0.5,                                    !- Value Until Time 3
    164   17:00,                                  !- Time 4 {hh:mm}
    165   0.35,                                   !- Value Until Time 4
    166   24:00,                                  !- Time 5 {hh:mm}
    167   0.3;                                    !- Value Until Time 5
    168 
    169 Schedule:Day:Interval,
    170   Small Office_Activity Winter Design Day, !- Name
    171   ActivityLevel 12,                       !- Schedule Type Limits Name
    172   No,                                     !- Interpolate to Timestep
    173   24:00,                                  !- Time 1 {hh:mm}
    174   120;                                    !- Value Until Time 1
    175 
    176 Schedule:Day:Interval,
    177   Always_On_Winter_Design_Day,            !- Name
    178   OnOff,                                  !- Schedule Type Limits Name
    179   No,                                     !- Interpolate to Timestep
    180   24:00,                                  !- Time 1 {hh:mm}
    181   1;                                      !- Value Until Time 1
    182 
    183 Schedule:Day:Interval,
    184   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    185   Fractional,                             !- Schedule Type Limits Name
    186   No,                                     !- Interpolate to Timestep
    187   24:00,                                  !- Time 1 {hh:mm}
    188   0.05;                                   !- Value Until Time 1
    189 
    190 Schedule:Day:Interval,
    191   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    192   Fractional,                             !- Schedule Type Limits Name
    193   No,                                     !- Interpolate to Timestep
    194   24:00,                                  !- Time 1 {hh:mm}
    195   1;                                      !- Value Until Time 1
    196 
    197 Schedule:Day:Interval,
    198   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    199   Fractional,                             !- Schedule Type Limits Name
    200   No,                                     !- Interpolate to Timestep
    201   06:00,                                  !- Time 1 {hh:mm}
    202   1,                                      !- Value Until Time 1
    203   18:00,                                  !- Time 2 {hh:mm}
    204   0.25,                                   !- Value Until Time 2
    205   24:00,                                  !- Time 3 {hh:mm}
    206   1;                                      !- Value Until Time 3
    207 
    208 Schedule:Day:Interval,
    209   Chilled_Water_Temperature_Default,      !- Name
    210   ,                                       !- Schedule Type Limits Name
    211   No,                                     !- Interpolate to Timestep
    212   24:00,                                  !- Time 1 {hh:mm}
    213   6.7;                                    !- Value Until Time 1
    214 
    215 Schedule:Day:Interval,
    216   Hot_Water_Temperature_Winter_Design_Day, !- Name
    217   Temperature 1,                          !- Schedule Type Limits Name
    218   No,                                     !- Interpolate to Timestep
    219   24:00,                                  !- Time 1 {hh:mm}
    220   67;                                     !- Value Until Time 1
    221 
    222 Schedule:Day:Interval,
    223   Small Office_Infil_Quarter_On Default Schedule, !- Name
    224   Fractional,                             !- Schedule Type Limits Name
    225   No,                                     !- Interpolate to Timestep
    226   06:00,                                  !- Time 1 {hh:mm}
    227   1,                                      !- Value Until Time 1
    228   22:00,                                  !- Time 2 {hh:mm}
    229   0.25,                                   !- Value Until Time 2
    230   24:00,                                  !- Time 3 {hh:mm}
    231   1;                                      !- Value Until Time 3
    232 
    233 Schedule:Day:Interval,
    234   Small Office_Bldg_Occ Summer Design Day, !- Name
    235   Fractional,                             !- Schedule Type Limits Name
    236   No,                                     !- Interpolate to Timestep
    237   06:00,                                  !- Time 1 {hh:mm}
    238   0,                                      !- Value Until Time 1
    239   22:00,                                  !- Time 2 {hh:mm}
    240   1,                                      !- Value Until Time 2
    241   24:00,                                  !- Time 3 {hh:mm}
    242   0.05;                                   !- Value Until Time 3
    243 
    244 Schedule:Day:Interval,
    245   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    246   Fractional,                             !- Schedule Type Limits Name
    247   No,                                     !- Interpolate to Timestep
    248   06:00,                                  !- Time 1 {hh:mm}
    249   1,                                      !- Value Until Time 1
    250   18:00,                                  !- Time 2 {hh:mm}
    251   0.25,                                   !- Value Until Time 2
    252   24:00,                                  !- Time 3 {hh:mm}
    253   1;                                      !- Value Until Time 3
    254 
    255 Schedule:Day:Interval,
    256   Small Office_Activity Default Schedule, !- Name
    257   ActivityLevel 12,                       !- Schedule Type Limits Name
    258   No,                                     !- Interpolate to Timestep
    259   24:00,                                  !- Time 1 {hh:mm}
    260   120;                                    !- Value Until Time 1
    261 
    262 Schedule:Day:Interval,
    263   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    264   ,                                       !- Schedule Type Limits Name
    265   No,                                     !- Interpolate to Timestep
    266   24:00,                                  !- Time 1 {hh:mm}
    267   6.7;                                    !- Value Until Time 1
    268 
    269 Schedule:Day:Interval,
    270   Small Office_Bldg_Equip Summer Design Day, !- Name
    271   Fractional,                             !- Schedule Type Limits Name
    272   No,                                     !- Interpolate to Timestep
    273   24:00,                                  !- Time 1 {hh:mm}
    274   1;                                      !- Value Until Time 1
    275 
    276 Schedule:Day:Interval,
    277   Small Office_Bldg_Light Winter Design Day, !- Name
    278   Fractional,                             !- Schedule Type Limits Name
    279   No,                                     !- Interpolate to Timestep
    280   24:00,                                  !- Time 1 {hh:mm}
    281   0;                                      !- Value Until Time 1
    282 
    283 Schedule:Day:Interval,
    284   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    285   Fractional,                             !- Schedule Type Limits Name
    286   No,                                     !- Interpolate to Timestep
    287   06:00,                                  !- Time 1 {hh:mm}
    288   0.05,                                   !- Value Until Time 1
    289   08:00,                                  !- Time 2 {hh:mm}
    290   0.1,                                    !- Value Until Time 2
    291   12:00,                                  !- Time 3 {hh:mm}
    292   0.3,                                    !- Value Until Time 3
    293   17:00,                                  !- Time 4 {hh:mm}
    294   0.15,                                   !- Value Until Time 4
    295   24:00,                                  !- Time 5 {hh:mm}
    296   0.05;                                   !- Value Until Time 5
    297 
    298 Schedule:Day:Interval,
    299   Small Office_Bldg_Equip Default Schedule, !- Name
    300   Fractional,                             !- Schedule Type Limits Name
    301   No,                                     !- Interpolate to Timestep
    302   08:00,                                  !- Time 1 {hh:mm}
    303   0.4,                                    !- Value Until Time 1
    304   12:00,                                  !- Time 2 {hh:mm}
    305   0.9,                                    !- Value Until Time 2
    306   13:00,                                  !- Time 3 {hh:mm}
    307   0.8,                                    !- Value Until Time 3
    308   17:00,                                  !- Time 4 {hh:mm}
    309   0.9,                                    !- Value Until Time 4
    310   18:00,                                  !- Time 5 {hh:mm}
    311   0.5,                                    !- Value Until Time 5
    312   24:00,                                  !- Time 6 {hh:mm}
    313   0.4;                                    !- Value Until Time 6
    314 
    315 Schedule:Day:Interval,
    316   Small Office_Bldg_Light Summer Design Day, !- Name
    317   Fractional,                             !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   24:00,                                  !- Time 1 {hh:mm}
    320   1;                                      !- Value Until Time 1
    321 
    322 Schedule:Day:Interval,
    323   Small Office_Bldg_Occ Winter Design Day, !- Name
    324   Fractional,                             !- Schedule Type Limits Name
    325   No,                                     !- Interpolate to Timestep
    326   24:00,                                  !- Time 1 {hh:mm}
    327   0;                                      !- Value Until Time 1
    328 
    329 Schedule:Day:Interval,
    330   Always_On_Summer_Design_Day,            !- Name
    331   OnOff,                                  !- Schedule Type Limits Name
    332   No,                                     !- Interpolate to Timestep
    333   24:00,                                  !- Time 1 {hh:mm}
    334   1;                                      !- Value Until Time 1
    335 
    336 Schedule:Day:Interval,
    337   Hot_Water_Temperature_Default,          !- Name
    338   Temperature 1,                          !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   24:00,                                  !- Time 1 {hh:mm}
    341   67;                                     !- Value Until Time 1
    342 
    343 Schedule:Day:Interval,
    344   Deck_Temperature_Summer_Design_Day,     !- Name
    345   Temperature,                            !- Schedule Type Limits Name
    346   No,                                     !- Interpolate to Timestep
    347   24:00,                                  !- Time 1 {hh:mm}
    348   12.8;                                   !- Value Until Time 1
    349 
    350 Schedule:Day:Interval,
    351   Small Office_Bldg_Light Default Schedule, !- Name
    352   Fractional,                             !- Schedule Type Limits Name
    353   No,                                     !- Interpolate to Timestep
    354   05:00,                                  !- Time 1 {hh:mm}
    355   0.05,                                   !- Value Until Time 1
    356   07:00,                                  !- Time 2 {hh:mm}
    357   0.1,                                    !- Value Until Time 2
    358   08:00,                                  !- Time 3 {hh:mm}
    359   0.3,                                    !- Value Until Time 3
    360   17:00,                                  !- Time 4 {hh:mm}
    361   0.9,                                    !- Value Until Time 4
    362   18:00,                                  !- Time 5 {hh:mm}
    363   0.5,                                    !- Value Until Time 5
    364   20:00,                                  !- Time 6 {hh:mm}
    365   0.3,                                    !- Value Until Time 6
    366   22:00,                                  !- Time 7 {hh:mm}
    367   0.2,                                    !- Value Until Time 7
    368   23:00,                                  !- Time 8 {hh:mm}
    369   0.1,                                    !- Value Until Time 8
    370   24:00,                                  !- Time 9 {hh:mm}
    371   0.05;                                   !- Value Until Time 9
    372 
    373 Schedule:Day:Interval,
    374   Always_On_Default,                      !- Name
    375   OnOff,                                  !- Schedule Type Limits Name
    376   No,                                     !- Interpolate to Timestep
    377   24:00,                                  !- Time 1 {hh:mm}
    378   1;                                      !- Value Until Time 1
    379 
    380 Schedule:Day:Interval,
    381   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    382   Fractional,                             !- Schedule Type Limits Name
    383   No,                                     !- Interpolate to Timestep
    384   06:00,                                  !- Time 1 {hh:mm}
    385   1,                                      !- Value Until Time 1
    386   22:00,                                  !- Time 2 {hh:mm}
    387   0.25,                                   !- Value Until Time 2
    388   24:00,                                  !- Time 3 {hh:mm}
    389   1;                                      !- Value Until Time 3
    390 
    391 Schedule:Day:Interval,
    392   Small Office_Bldg_Equip Winter Design Day, !- Name
    393   Fractional,                             !- Schedule Type Limits Name
    394   No,                                     !- Interpolate to Timestep
    395   24:00,                                  !- Time 1 {hh:mm}
    396   0;                                      !- Value Until Time 1
    397 
    398 Schedule:Day:Interval,
    399   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    400   ,                                       !- Schedule Type Limits Name
    401   No,                                     !- Interpolate to Timestep
    402   24:00,                                  !- Time 1 {hh:mm}
    403   6.7;                                    !- Value Until Time 1
    404 
    405 Schedule:Day:Interval,
    406   Deck_Temperature_Winter_Design_Day,     !- Name
    407   Temperature,                            !- Schedule Type Limits Name
    408   No,                                     !- Interpolate to Timestep
    409   24:00,                                  !- Time 1 {hh:mm}
    410   12.8;                                   !- Value Until Time 1
    411 
    412 Schedule:Day:Interval,
    413   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    414   Fractional,                             !- Schedule Type Limits Name
    415   No,                                     !- Interpolate to Timestep
    416   24:00,                                  !- Time 1 {hh:mm}
    417   0.3;                                    !- Value Until Time 1
    418 
    419 Schedule:Day:Interval,
    420   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    421   Fractional,                             !- Schedule Type Limits Name
    422   No,                                     !- Interpolate to Timestep
    423   24:00,                                  !- Time 1 {hh:mm}
    424   0;                                      !- Value Until Time 1
    425 
    426 Schedule:Day:Interval,
    427   Deck_Temperature_Default,               !- Name
    428   Temperature,                            !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   12.8;                                   !- Value Until Time 1
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {2d686346-1678-4b63-a34b-e947ada08f61}, !- Name
    435   Heating Sch Default,                    !- Sunday Schedule:Day Name
    436   Heating Sch Default,                    !- Monday Schedule:Day Name
    437   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    438   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    439   Heating Sch Default,                    !- Thursday Schedule:Day Name
    440   Heating Sch Default,                    !- Friday Schedule:Day Name
    441   Heating Sch Default,                    !- Saturday Schedule:Day Name
    442   Heating Sch Default,                    !- Holiday Schedule:Day Name
    443   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    444   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    445   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    446   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Year,
    449   Heating Sch,                            !- Name
    450   Temperature 2,                          !- Schedule Type Limits Name
    451   Schedule:Week:Daily {2d686346-1678-4b63-a34b-e947ada08f61}, !- Schedule:Week Name 1
    452   1,                                      !- Start Month 1
    453   1,                                      !- Start Day 1
    454   12,                                     !- End Month 1
    455   31;                                     !- End Day 1
    456 
    457 Schedule:Week:Daily,
    458   Schedule:Week:Daily {fe2a7e00-3356-490f-80ee-861ea1c381a6}, !- Name
    459   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    460   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    461   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    462   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    463   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    464   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    465   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    466   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    467   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    468   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    469   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    470   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    471 
    472 Schedule:Year,
    473   Small Office_Activity,                  !- Name
    474   ActivityLevel 12,                       !- Schedule Type Limits Name
    475   Schedule:Week:Daily {fe2a7e00-3356-490f-80ee-861ea1c381a6}, !- Schedule:Week Name 1
    476   1,                                      !- Start Month 1
    477   1,                                      !- Start Day 1
    478   12,                                     !- End Month 1
    479   31;                                     !- End Day 1
    480 
    481 Schedule:Week:Daily,
    482   Schedule:Week:Daily {c4068c6b-d468-4855-95d2-ec3c5d28c229}, !- Name
    483   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    484   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    485   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    486   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    487   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    488   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    489   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    490   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    491   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    492   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    493   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    494   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    495 
    496 Schedule:Year,
    497   Hot_Water_Temperature,                  !- Name
    498   Temperature 1,                          !- Schedule Type Limits Name
    499   Schedule:Week:Daily {c4068c6b-d468-4855-95d2-ec3c5d28c229}, !- Schedule:Week Name 1
    500   1,                                      !- Start Month 1
    501   1,                                      !- Start Day 1
    502   12,                                     !- End Month 1
    503   31;                                     !- End Day 1
    504 
    505 Schedule:Week:Daily,
    506   Schedule:Week:Daily {b9c113b8-5d4c-4057-97ba-639284975f99}, !- Name
    507   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    508   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    509   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    510   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    511   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    512   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    513   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    514   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    515   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    516   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    517   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    518   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    519 
    520 Schedule:Week:Daily,
    521   Schedule:Week:Daily {a5c91fbe-39ef-4dfd-bdef-8750cbf2b647}, !- Name
    522   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    523   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    524   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    525   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    526   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    527   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    528   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    529   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    530   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    531   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    532   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    533   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    534 
    535 Schedule:Year,
    536   Small Office_Infil_Quarter_On,          !- Name
    537   Fractional,                             !- Schedule Type Limits Name
    538   Schedule:Week:Daily {b9c113b8-5d4c-4057-97ba-639284975f99}, !- Schedule:Week Name 1
    539   1,                                      !- Start Month 1
    540   1,                                      !- Start Day 1
    541   1,                                      !- End Month 1
    542   3,                                      !- End Day 1
    543   Schedule:Week:Daily {a5c91fbe-39ef-4dfd-bdef-8750cbf2b647}, !- Schedule:Week Name 2
    544   1,                                      !- Start Month 2
    545   4,                                      !- Start Day 2
    546   12,                                     !- End Month 2
    547   31;                                     !- End Day 2
    548 
    549 Schedule:Week:Daily,
    550   Schedule:Week:Daily {ff9e2a8b-e2cc-4778-9652-2bd50460c7de}, !- Name
    551   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    552   Cooling Sch Default,                    !- Monday Schedule:Day Name
    553   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    554   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    555   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    556   Cooling Sch Default,                    !- Friday Schedule:Day Name
    557   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    558   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    559   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    560   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    561   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    562   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    563 
    564 Schedule:Year,
    565   Cooling Sch,                            !- Name
    566   Temperature 3,                          !- Schedule Type Limits Name
    567   Schedule:Week:Daily {ff9e2a8b-e2cc-4778-9652-2bd50460c7de}, !- Schedule:Week Name 1
    568   1,                                      !- Start Month 1
    569   1,                                      !- Start Day 1
    570   12,                                     !- End Month 1
    571   31;                                     !- End Day 1
    572 
    573 Schedule:Week:Daily,
    574   Schedule:Week:Daily {2b8e30fe-fdc3-4eb5-9051-46fa2ac18511}, !- Name
    575   Always_On_Default,                      !- Sunday Schedule:Day Name
    576   Always_On_Default,                      !- Monday Schedule:Day Name
    577   Always_On_Default,                      !- Tuesday Schedule:Day Name
    578   Always_On_Default,                      !- Wednesday Schedule:Day Name
    579   Always_On_Default,                      !- Thursday Schedule:Day Name
    580   Always_On_Default,                      !- Friday Schedule:Day Name
    581   Always_On_Default,                      !- Saturday Schedule:Day Name
    582   Always_On_Default,                      !- Holiday Schedule:Day Name
    583   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    584   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    585   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    586   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    587 
    588 Schedule:Year,
    589   Always_On,                              !- Name
    590   OnOff,                                  !- Schedule Type Limits Name
    591   Schedule:Week:Daily {2b8e30fe-fdc3-4eb5-9051-46fa2ac18511}, !- Schedule:Week Name 1
    592   1,                                      !- Start Month 1
    593   1,                                      !- Start Day 1
    594   12,                                     !- End Month 1
    595   31;                                     !- End Day 1
    596 
    597 Schedule:Week:Daily,
    598   Schedule:Week:Daily {b156c5b3-ba33-4d75-abd8-ace3dd080f82}, !- Name
    599   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    600   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    601   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    602   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    603   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    604   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    605   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    606   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    607   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    608   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    609   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    610   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    611 
    612 Schedule:Week:Daily,
    613   Schedule:Week:Daily {6bd21fba-b634-45e2-b344-0b8448fea145}, !- Name
    614   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    615   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    616   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    617   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    618   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    619   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    620   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    621   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    622   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    623   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    624   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    625   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    626 
    627 Schedule:Year,
    628   Small Office_Bldg_Equip,                !- Name
    629   Fractional,                             !- Schedule Type Limits Name
    630   Schedule:Week:Daily {b156c5b3-ba33-4d75-abd8-ace3dd080f82}, !- Schedule:Week Name 1
    631   1,                                      !- Start Month 1
    632   1,                                      !- Start Day 1
    633   1,                                      !- End Month 1
    634   3,                                      !- End Day 1
    635   Schedule:Week:Daily {6bd21fba-b634-45e2-b344-0b8448fea145}, !- Schedule:Week Name 2
    636   1,                                      !- Start Month 2
    637   4,                                      !- Start Day 2
    638   12,                                     !- End Month 2
    639   31;                                     !- End Day 2
    640 
    641 Schedule:Week:Daily,
    642   Schedule:Week:Daily {e14a75d3-019d-4030-9b3e-03c7eb3adc64}, !- Name
    643   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    644   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    645   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    646   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    647   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    648   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    649   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    650   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    651   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    652   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    653   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    654   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    655 
    656 Schedule:Year,
    657   Chilled_Water_Temperature,              !- Name
    658   ,                                       !- Schedule Type Limits Name
    659   Schedule:Week:Daily {e14a75d3-019d-4030-9b3e-03c7eb3adc64}, !- Schedule:Week Name 1
    660   1,                                      !- Start Month 1
    661   1,                                      !- Start Day 1
    662   12,                                     !- End Month 1
    663   31;                                     !- End Day 1
    664 
    665 Schedule:Week:Daily,
    666   Schedule:Week:Daily {2c691556-5011-44c3-8855-143dcba227d7}, !- Name
    667   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    668   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    669   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    670   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    671   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    672   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    673   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    674   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    675   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    676   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    677   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    678   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    679 
    680 Schedule:Year,
    681   Deck_Temperature,                       !- Name
    682   Temperature,                            !- Schedule Type Limits Name
    683   Schedule:Week:Daily {2c691556-5011-44c3-8855-143dcba227d7}, !- Schedule:Week Name 1
    684   1,                                      !- Start Month 1
    685   1,                                      !- Start Day 1
    686   12,                                     !- End Month 1
    687   31;                                     !- End Day 1
    688 
    689 Schedule:Week:Daily,
    690   Schedule:Week:Daily {d48c4e9c-c42c-471e-9a35-767a14496e85}, !- Name
    691   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    692   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    693   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    694   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    695   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    696   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    697   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    698   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    699   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    700   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    701   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    702   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    703 
    704 Schedule:Week:Daily,
    705   Schedule:Week:Daily {1f2ddb11-c80b-4c00-a4d4-54c91e3b02a9}, !- Name
    706   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    707   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    708   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    709   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    710   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    711   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    712   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    713   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    714   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    715   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    716   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    717   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    718 
    719 Schedule:Year,
    720   Small Office_Bldg_Light,                !- Name
    721   Fractional,                             !- Schedule Type Limits Name
    722   Schedule:Week:Daily {d48c4e9c-c42c-471e-9a35-767a14496e85}, !- Schedule:Week Name 1
    723   1,                                      !- Start Month 1
    724   1,                                      !- Start Day 1
    725   1,                                      !- End Month 1
    726   3,                                      !- End Day 1
    727   Schedule:Week:Daily {1f2ddb11-c80b-4c00-a4d4-54c91e3b02a9}, !- Schedule:Week Name 2
    728   1,                                      !- Start Month 2
    729   4,                                      !- Start Day 2
    730   12,                                     !- End Month 2
    731   31;                                     !- End Day 2
    732 
    733 Schedule:Week:Daily,
    734   Schedule:Week:Daily {d92fd72e-f599-46e1-ac10-2dbb7fcf236e}, !- Name
    735   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    736   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    737   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    738   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    739   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    740   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    741   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    742   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    743   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    744   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    745   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    746   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    747 
    748 Schedule:Week:Daily,
    749   Schedule:Week:Daily {3ada3c67-7fd8-4ee4-af7d-123999670ef5}, !- Name
    750   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    751   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    752   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    753   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    754   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    755   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    756   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    757   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    758   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    759   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    760   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    761   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    762 
    763 Schedule:Year,
    764   Small Office_Bldg_Occ,                  !- Name
    765   Fractional,                             !- Schedule Type Limits Name
    766   Schedule:Week:Daily {d92fd72e-f599-46e1-ac10-2dbb7fcf236e}, !- Schedule:Week Name 1
    767   1,                                      !- Start Month 1
    768   1,                                      !- Start Day 1
    769   1,                                      !- End Month 1
    770   3,                                      !- End Day 1
    771   Schedule:Week:Daily {3ada3c67-7fd8-4ee4-af7d-123999670ef5}, !- Schedule:Week Name 2
    772   1,                                      !- Start Month 2
    773   4,                                      !- Start Day 2
    774   12,                                     !- End Month 2
    775   31;                                     !- End Day 2
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {b93ea607-48f3-4bb3-a623-d414619b509a}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {45ab5655-4524-4f87-8bdb-858d469ed6dd}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {b93ea607-48f3-4bb3-a623-d414619b509a}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {2822de05-3daa-4a45-8be5-1f464533b971}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {2822de05-3daa-4a45-8be5-1f464533b971}, !- Name
    834   Schedule:Compact {80deda90-0420-406a-949c-1047f6cabae0}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {80deda90-0420-406a-949c-1047f6cabae0}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {45ab5655-4524-4f87-8bdb-858d469ed6dd}, !- Name
    846   Branch {dc6a0734-1330-4ab9-96fa-3413f5c74af7}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {dc6a0734-1330-4ab9-96fa-3413f5c74af7}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {68dbec93-565f-4134-ba18-741607c70b02}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {0172a5fb-02da-4ff1-9d3e-a391a52d95f4}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {315f526c-f60d-4992-81c9-a14b5bb3bc94}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {68dbec93-565f-4134-ba18-741607c70b02}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {315f526c-f60d-4992-81c9-a14b5bb3bc94}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {4736497a-a766-4069-8df1-a7c8f521b47a}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {4736497a-a766-4069-8df1-a7c8f521b47a}, !- Name
    919   Schedule:Compact {c8d1b342-b16f-4f65-be08-c570ba267540}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {c8d1b342-b16f-4f65-be08-c570ba267540}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {0172a5fb-02da-4ff1-9d3e-a391a52d95f4}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {a2a4d92f-7746-41c0-bb6a-3ae587ab624e}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {a2a4d92f-7746-41c0-bb6a-3ae587ab624e}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {c4c65e2a-bdbb-4a37-8628-ed1b1c146c20}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {8b97e562-2765-4f88-9fdc-b7eac5251c88}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {7ef0965a-486b-4cf9-8751-f23ba6e9b731}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {0521e865-0d09-4172-ad51-b96a8fd17da4}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {981563a8-0052-4732-912c-b04f817d3fe1}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {7a13c1c2-2c9b-4193-afc7-72218ef1b520}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {bfca7de2-b505-4c86-a8d1-761ea4e5f18f}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1694   64.82,                                  !- Latitude {deg}
   1695   -147.87,                                !- Longitude {deg}
   1696   -9,                                     !- Time Zone {hr}
   1697   138;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   1701   1,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   WinterDesignDay,                        !- Day Type
   1704   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1705   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99678,                                  !- Barometric Pressure {Pa}
   1715   0.3,                                    !- Wind Speed {m/s}
   1716   20,                                     !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAEClearSky,                         !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725   0;                                      !- Sky Clearness
   1726 
   1727 SizingPeriod:DesignDay,
   1728   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   1729   7,                                      !- Month
   1730   21,                                     !- Day of Month
   1731   SummerDesignDay,                        !- Day Type
   1732   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1733   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1734   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1735   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1736   Wetbulb,                                !- Humidity Condition Type
   1737   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1738   ,                                       !- Humidity Condition Day Schedule Name
   1739   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1740   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1741   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1742   99678,                                  !- Barometric Pressure {Pa}
   1743   3.1,                                    !- Wind Speed {m/s}
   1744   180,                                    !- Wind Direction {deg}
   1745   No,                                     !- Rain Indicator
   1746   No,                                     !- Snow Indicator
   1747   No,                                     !- Daylight Saving Time Indicator
   1748   ASHRAETau,                              !- Solar Model Indicator
   1749   ,                                       !- Beam Solar Day Schedule Name
   1750   ,                                       !- Diffuse Solar Day Schedule Name
   1751   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1752   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1753 
   1754 SizingPeriod:DesignDay,
   1755   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   1756   7,                                      !- Month
   1757   21,                                     !- Day of Month
   1758   SummerDesignDay,                        !- Day Type
   1759   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1760   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1761   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1762   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1763   Wetbulb,                                !- Humidity Condition Type
   1764   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1765   ,                                       !- Humidity Condition Day Schedule Name
   1766   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1767   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1768   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1769   99678,                                  !- Barometric Pressure {Pa}
   1770   3.1,                                    !- Wind Speed {m/s}
   1771   180,                                    !- Wind Direction {deg}
   1772   No,                                     !- Rain Indicator
   1773   No,                                     !- Snow Indicator
   1774   No,                                     !- Daylight Saving Time Indicator
   1775   ASHRAETau,                              !- Solar Model Indicator
   1776   ,                                       !- Beam Solar Day Schedule Name
   1777   ,                                       !- Diffuse Solar Day Schedule Name
   1778   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1779   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1780 
   1781 SizingPeriod:DesignDay,
   1782   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   1783   7,                                      !- Month
   1784   21,                                     !- Day of Month
   1785   SummerDesignDay,                        !- Day Type
   1786   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1787   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1790   Dewpoint,                               !- Humidity Condition Type
   1791   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1792   ,                                       !- Humidity Condition Day Schedule Name
   1793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1796   99678,                                  !- Barometric Pressure {Pa}
   1797   3.1,                                    !- Wind Speed {m/s}
   1798   180,                                    !- Wind Direction {deg}
   1799   No,                                     !- Rain Indicator
   1800   No,                                     !- Snow Indicator
   1801   No,                                     !- Daylight Saving Time Indicator
   1802   ASHRAETau,                              !- Solar Model Indicator
   1803   ,                                       !- Beam Solar Day Schedule Name
   1804   ,                                       !- Diffuse Solar Day Schedule Name
   1805   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1806   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1807 
   1808 SizingPeriod:DesignDay,
   1809   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1810   1,                                      !- Month
   1811   21,                                     !- Day of Month
   1812   WinterDesignDay,                        !- Day Type
   1813   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1814   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1815   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1816   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1817   Wetbulb,                                !- Humidity Condition Type
   1818   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1819   ,                                       !- Humidity Condition Day Schedule Name
   1820   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1821   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1822   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1823   99678,                                  !- Barometric Pressure {Pa}
   1824   8.9,                                    !- Wind Speed {m/s}
   1825   20,                                     !- Wind Direction {deg}
   1826   No,                                     !- Rain Indicator
   1827   No,                                     !- Snow Indicator
   1828   No,                                     !- Daylight Saving Time Indicator
   1829   ASHRAEClearSky,                         !- Solar Model Indicator
   1830   ,                                       !- Beam Solar Day Schedule Name
   1831   ,                                       !- Diffuse Solar Day Schedule Name
   1832   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1833   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1834   0;                                      !- Sky Clearness
   1835 
   1836 SizingPeriod:DesignDay,
   1837   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   1838   7,                                      !- Month
   1839   21,                                     !- Day of Month
   1840   SummerDesignDay,                        !- Day Type
   1841   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1842   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1843   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1844   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1845   Dewpoint,                               !- Humidity Condition Type
   1846   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1847   ,                                       !- Humidity Condition Day Schedule Name
   1848   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1849   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1850   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1851   99678,                                  !- Barometric Pressure {Pa}
   1852   3.1,                                    !- Wind Speed {m/s}
   1853   180,                                    !- Wind Direction {deg}
   1854   No,                                     !- Rain Indicator
   1855   No,                                     !- Snow Indicator
   1856   No,                                     !- Daylight Saving Time Indicator
   1857   ASHRAETau,                              !- Solar Model Indicator
   1858   ,                                       !- Beam Solar Day Schedule Name
   1859   ,                                       !- Diffuse Solar Day Schedule Name
   1860   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1861   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1862 
   1863 SizingPeriod:DesignDay,
   1864   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   1865   7,                                      !- Month
   1866   21,                                     !- Day of Month
   1867   SummerDesignDay,                        !- Day Type
   1868   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1869   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1870   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1871   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1872   Dewpoint,                               !- Humidity Condition Type
   1873   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1874   ,                                       !- Humidity Condition Day Schedule Name
   1875   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1876   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1877   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1878   99678,                                  !- Barometric Pressure {Pa}
   1879   3.1,                                    !- Wind Speed {m/s}
   1880   180,                                    !- Wind Direction {deg}
   1881   No,                                     !- Rain Indicator
   1882   No,                                     !- Snow Indicator
   1883   No,                                     !- Daylight Saving Time Indicator
   1884   ASHRAETau,                              !- Solar Model Indicator
   1885   ,                                       !- Beam Solar Day Schedule Name
   1886   ,                                       !- Diffuse Solar Day Schedule Name
   1887   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1888   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1889 
   1890 SizingPeriod:DesignDay,
   1891   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1892   7,                                      !- Month
   1893   21,                                     !- Day of Month
   1894   SummerDesignDay,                        !- Day Type
   1895   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1896   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1897   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1898   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1899   Enthalpy,                               !- Humidity Condition Type
   1900   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1901   ,                                       !- Humidity Condition Day Schedule Name
   1902   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1903   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1904   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1905   99678,                                  !- Barometric Pressure {Pa}
   1906   3.1,                                    !- Wind Speed {m/s}
   1907   180,                                    !- Wind Direction {deg}
   1908   No,                                     !- Rain Indicator
   1909   No,                                     !- Snow Indicator
   1910   No,                                     !- Daylight Saving Time Indicator
   1911   ASHRAETau,                              !- Solar Model Indicator
   1912   ,                                       !- Beam Solar Day Schedule Name
   1913   ,                                       !- Diffuse Solar Day Schedule Name
   1914   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1915   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1916 
   1917 SizingPeriod:DesignDay,
   1918   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1919   1,                                      !- Month
   1920   21,                                     !- Day of Month
   1921   WinterDesignDay,                        !- Day Type
   1922   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1923   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1924   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1925   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1926   Dewpoint,                               !- Humidity Condition Type
   1927   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1928   ,                                       !- Humidity Condition Day Schedule Name
   1929   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1930   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1931   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1932   99678,                                  !- Barometric Pressure {Pa}
   1933   0.3,                                    !- Wind Speed {m/s}
   1934   20,                                     !- Wind Direction {deg}
   1935   No,                                     !- Rain Indicator
   1936   No,                                     !- Snow Indicator
   1937   No,                                     !- Daylight Saving Time Indicator
   1938   ASHRAEClearSky,                         !- Solar Model Indicator
   1939   ,                                       !- Beam Solar Day Schedule Name
   1940   ,                                       !- Diffuse Solar Day Schedule Name
   1941   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1942   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1943   0;                                      !- Sky Clearness
   1944 
   1945 SizingPeriod:DesignDay,
   1946   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   1947   7,                                      !- Month
   1948   21,                                     !- Day of Month
   1949   SummerDesignDay,                        !- Day Type
   1950   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1951   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1952   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1953   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1954   Wetbulb,                                !- Humidity Condition Type
   1955   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1956   ,                                       !- Humidity Condition Day Schedule Name
   1957   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1958   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1959   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1960   99678,                                  !- Barometric Pressure {Pa}
   1961   3.1,                                    !- Wind Speed {m/s}
   1962   180,                                    !- Wind Direction {deg}
   1963   No,                                     !- Rain Indicator
   1964   No,                                     !- Snow Indicator
   1965   No,                                     !- Daylight Saving Time Indicator
   1966   ASHRAETau,                              !- Solar Model Indicator
   1967   ,                                       !- Beam Solar Day Schedule Name
   1968   ,                                       !- Diffuse Solar Day Schedule Name
   1969   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1970   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1971 
   1972 SizingPeriod:DesignDay,
   1973   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1974   1,                                      !- Month
   1975   21,                                     !- Day of Month
   1976   WinterDesignDay,                        !- Day Type
   1977   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1978   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1979   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1980   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1981   Dewpoint,                               !- Humidity Condition Type
   1982   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1983   ,                                       !- Humidity Condition Day Schedule Name
   1984   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1985   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1986   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1987   99678,                                  !- Barometric Pressure {Pa}
   1988   0.3,                                    !- Wind Speed {m/s}
   1989   20,                                     !- Wind Direction {deg}
   1990   No,                                     !- Rain Indicator
   1991   No,                                     !- Snow Indicator
   1992   No,                                     !- Daylight Saving Time Indicator
   1993   ASHRAEClearSky,                         !- Solar Model Indicator
   1994   ,                                       !- Beam Solar Day Schedule Name
   1995   ,                                       !- Diffuse Solar Day Schedule Name
   1996   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1997   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1998   0;                                      !- Sky Clearness
   1999 
   2000 SizingPeriod:DesignDay,
   2001   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   2002   1,                                      !- Month
   2003   21,                                     !- Day of Month
   2004   WinterDesignDay,                        !- Day Type
   2005   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2006   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2007   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2008   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2009   Wetbulb,                                !- Humidity Condition Type
   2010   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2011   ,                                       !- Humidity Condition Day Schedule Name
   2012   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2013   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2014   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2015   99678,                                  !- Barometric Pressure {Pa}
   2016   0.3,                                    !- Wind Speed {m/s}
   2017   20,                                     !- Wind Direction {deg}
   2018   No,                                     !- Rain Indicator
   2019   No,                                     !- Snow Indicator
   2020   No,                                     !- Daylight Saving Time Indicator
   2021   ASHRAEClearSky,                         !- Solar Model Indicator
   2022   ,                                       !- Beam Solar Day Schedule Name
   2023   ,                                       !- Diffuse Solar Day Schedule Name
   2024   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2025   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2026   0;                                      !- Sky Clearness
   2027 
   2028 SizingPeriod:DesignDay,
   2029   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   2030   7,                                      !- Month
   2031   21,                                     !- Day of Month
   2032   SummerDesignDay,                        !- Day Type
   2033   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2034   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2035   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2036   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2037   Enthalpy,                               !- Humidity Condition Type
   2038   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2039   ,                                       !- Humidity Condition Day Schedule Name
   2040   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2041   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2042   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2043   99678,                                  !- Barometric Pressure {Pa}
   2044   3.1,                                    !- Wind Speed {m/s}
   2045   180,                                    !- Wind Direction {deg}
   2046   No,                                     !- Rain Indicator
   2047   No,                                     !- Snow Indicator
   2048   No,                                     !- Daylight Saving Time Indicator
   2049   ASHRAETau,                              !- Solar Model Indicator
   2050   ,                                       !- Beam Solar Day Schedule Name
   2051   ,                                       !- Diffuse Solar Day Schedule Name
   2052   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2053   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2054 
   2055 SizingPeriod:DesignDay,
   2056   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   2057   7,                                      !- Month
   2058   21,                                     !- Day of Month
   2059   SummerDesignDay,                        !- Day Type
   2060   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2061   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2062   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2063   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2064   Wetbulb,                                !- Humidity Condition Type
   2065   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2066   ,                                       !- Humidity Condition Day Schedule Name
   2067   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2068   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2069   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2070   99678,                                  !- Barometric Pressure {Pa}
   2071   3.1,                                    !- Wind Speed {m/s}
   2072   180,                                    !- Wind Direction {deg}
   2073   No,                                     !- Rain Indicator
   2074   No,                                     !- Snow Indicator
   2075   No,                                     !- Daylight Saving Time Indicator
   2076   ASHRAETau,                              !- Solar Model Indicator
   2077   ,                                       !- Beam Solar Day Schedule Name
   2078   ,                                       !- Diffuse Solar Day Schedule Name
   2079   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2080   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2081 
   2082 SizingPeriod:DesignDay,
   2083   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   2084   7,                                      !- Month
   2085   21,                                     !- Day of Month
   2086   SummerDesignDay,                        !- Day Type
   2087   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2088   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2089   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2090   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2091   Wetbulb,                                !- Humidity Condition Type
   2092   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2093   ,                                       !- Humidity Condition Day Schedule Name
   2094   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2095   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2096   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2097   99678,                                  !- Barometric Pressure {Pa}
   2098   3.1,                                    !- Wind Speed {m/s}
   2099   180,                                    !- Wind Direction {deg}
   2100   No,                                     !- Rain Indicator
   2101   No,                                     !- Snow Indicator
   2102   No,                                     !- Daylight Saving Time Indicator
   2103   ASHRAETau,                              !- Solar Model Indicator
   2104   ,                                       !- Beam Solar Day Schedule Name
   2105   ,                                       !- Diffuse Solar Day Schedule Name
   2106   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2107   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2108 
   2109 SizingPeriod:DesignDay,
   2110   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   2111   7,                                      !- Month
   2112   21,                                     !- Day of Month
   2113   SummerDesignDay,                        !- Day Type
   2114   23,                                     !- Maximum Dry-Bulb Temperature {C}
   2115   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2116   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2117   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2118   Enthalpy,                               !- Humidity Condition Type
   2119   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2120   ,                                       !- Humidity Condition Day Schedule Name
   2121   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2122   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2123   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2124   99678,                                  !- Barometric Pressure {Pa}
   2125   3.1,                                    !- Wind Speed {m/s}
   2126   180,                                    !- Wind Direction {deg}
   2127   No,                                     !- Rain Indicator
   2128   No,                                     !- Snow Indicator
   2129   No,                                     !- Daylight Saving Time Indicator
   2130   ASHRAETau,                              !- Solar Model Indicator
   2131   ,                                       !- Beam Solar Day Schedule Name
   2132   ,                                       !- Diffuse Solar Day Schedule Name
   2133   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2134   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2135 
   2136 SizingPeriod:DesignDay,
   2137   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   2138   7,                                      !- Month
   2139   21,                                     !- Day of Month
   2140   SummerDesignDay,                        !- Day Type
   2141   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2142   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2143   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2144   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2145   Wetbulb,                                !- Humidity Condition Type
   2146   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2147   ,                                       !- Humidity Condition Day Schedule Name
   2148   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2149   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2150   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2151   99678,                                  !- Barometric Pressure {Pa}
   2152   3.1,                                    !- Wind Speed {m/s}
   2153   180,                                    !- Wind Direction {deg}
   2154   No,                                     !- Rain Indicator
   2155   No,                                     !- Snow Indicator
   2156   No,                                     !- Daylight Saving Time Indicator
   2157   ASHRAETau,                              !- Solar Model Indicator
   2158   ,                                       !- Beam Solar Day Schedule Name
   2159   ,                                       !- Diffuse Solar Day Schedule Name
   2160   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2161   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2162 
   2163 SizingPeriod:DesignDay,
   2164   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2165   1,                                      !- Month
   2166   21,                                     !- Day of Month
   2167   WinterDesignDay,                        !- Day Type
   2168   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2169   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2170   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2171   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2172   Wetbulb,                                !- Humidity Condition Type
   2173   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2174   ,                                       !- Humidity Condition Day Schedule Name
   2175   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2176   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2177   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2178   99678,                                  !- Barometric Pressure {Pa}
   2179   7.5,                                    !- Wind Speed {m/s}
   2180   20,                                     !- Wind Direction {deg}
   2181   No,                                     !- Rain Indicator
   2182   No,                                     !- Snow Indicator
   2183   No,                                     !- Daylight Saving Time Indicator
   2184   ASHRAEClearSky,                         !- Solar Model Indicator
   2185   ,                                       !- Beam Solar Day Schedule Name
   2186   ,                                       !- Diffuse Solar Day Schedule Name
   2187   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2188   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2189   0;                                      !- Sky Clearness
   2190 
   2191 Material,
   2192   MAT-CC05 4 HW CONCRETE,                 !- Name
   2193   Rough,                                  !- Roughness
   2194   0.1016,                                 !- Thickness {m}
   2195   1.311,                                  !- Conductivity {W/m-K}
   2196   2240,                                   !- Density {kg/m3}
   2197   836.8,                                  !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   000_G05 25mm wood,                      !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.0254,                                 !- Thickness {m}
   2206   0.15,                                   !- Conductivity {W/m-K}
   2207   608,                                    !- Density {kg/m3}
   2208   1630,                                   !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.7;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   000_F08 Metal surface,                  !- Name
   2215   Smooth,                                 !- Roughness
   2216   0.0008,                                 !- Thickness {m}
   2217   45.28,                                  !- Conductivity {W/m-K}
   2218   7824,                                   !- Density {kg/m3}
   2219   500,                                    !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   000_F16 Acoustic tile,                  !- Name
   2226   MediumSmooth,                           !- Roughness
   2227   0.0191,                                 !- Thickness {m}
   2228   0.06,                                   !- Conductivity {W/m-K}
   2229   368,                                    !- Density {kg/m3}
   2230   590,                                    !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.7,                                    !- Solar Absorptance
   2233   0.7;                                    !- Visible Absorptance
   2234 
   2235 Material,
   2236   Metal Decking,                          !- Name
   2237   MediumSmooth,                           !- Roughness
   2238   0.0015,                                 !- Thickness {m}
   2239   45.006,                                 !- Conductivity {W/m-K}
   2240   7680,                                   !- Density {kg/m3}
   2241   418.4,                                  !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.3;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   Roof Insulation [21],                   !- Name
   2248   MediumRough,                            !- Roughness
   2249   0.2105,                                 !- Thickness {m}
   2250   0.049,                                  !- Conductivity {W/m-K}
   2251   265,                                    !- Density {kg/m3}
   2252   836.8,                                  !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   000_G01a 19mm gypsum board,             !- Name
   2259   MediumSmooth,                           !- Roughness
   2260   0.019,                                  !- Thickness {m}
   2261   0.16,                                   !- Conductivity {W/m-K}
   2262   800,                                    !- Density {kg/m3}
   2263   1090,                                   !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.7,                                    !- Solar Absorptance
   2266   0.7;                                    !- Visible Absorptance
   2267 
   2268 Material,
   2269   000_I01 25mm insulation board,          !- Name
   2270   MediumRough,                            !- Roughness
   2271   0.0254,                                 !- Thickness {m}
   2272   0.03,                                   !- Conductivity {W/m-K}
   2273   43,                                     !- Density {kg/m3}
   2274   1210,                                   !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.7;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   Wall Insulation [39],                   !- Name
   2281   MediumRough,                            !- Roughness
   2282   0.1184,                                 !- Thickness {m}
   2283   0.045,                                  !- Conductivity {W/m-K}
   2284   265,                                    !- Density {kg/m3}
   2285   836.8,                                  !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.7,                                    !- Solar Absorptance
   2288   0.7;                                    !- Visible Absorptance
   2289 
   2290 Material,
   2291   Roof Membrane,                          !- Name
   2292   VeryRough,                              !- Roughness
   2293   0.0095,                                 !- Thickness {m}
   2294   0.16,                                   !- Conductivity {W/m-K}
   2295   1121.29,                                !- Density {kg/m3}
   2296   1460,                                   !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.7,                                    !- Solar Absorptance
   2299   0.7;                                    !- Visible Absorptance
   2300 
   2301 Material,
   2302   1/2IN Gypsum,                           !- Name
   2303   Smooth,                                 !- Roughness
   2304   0.0127,                                 !- Thickness {m}
   2305   0.16,                                   !- Conductivity {W/m-K}
   2306   784.9,                                  !- Density {kg/m3}
   2307   830,                                    !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.92,                                   !- Solar Absorptance
   2310   0.92;                                   !- Visible Absorptance
   2311 
   2312 Material,
   2313   000_M11 100mm lightweight concrete,     !- Name
   2314   MediumRough,                            !- Roughness
   2315   0.1016,                                 !- Thickness {m}
   2316   0.53,                                   !- Conductivity {W/m-K}
   2317   1280,                                   !- Density {kg/m3}
   2318   840,                                    !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.7,                                    !- Solar Absorptance
   2321   0.7;                                    !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F05 Ceiling air space resistance,   !- Name
   2325   0.18;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F04 Wall air space resistance,      !- Name
   2329   0.15;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   MAT-SHEATH,                             !- Name
   2344   Rough,                                  !- Roughness
   2345   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.7;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   CP02 CARPET PAD,                        !- Name
   2352   VeryRough,                              !- Roughness
   2353   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.8;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   Theoretical Glass [207],                !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2369   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2370   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2371   0.44,                                   !- Visible Transmittance at Normal Incidence
   2372   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2373   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2376   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2377   0.0133,                                 !- Conductivity {W/m-K}
   2378   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2379   No;                                     !- Solar Diffusing
   2380 
   2381 WindowMaterial:Glazing,
   2382   000_Clear 3mm,                          !- Name
   2383   SpectralAverage,                        !- Optical Data Type
   2384   ,                                       !- Window Glass Spectral Data Set Name
   2385   0.003,                                  !- Thickness {m}
   2386   0.837,                                  !- Solar Transmittance at Normal Incidence
   2387   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2388   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2389   0.898,                                  !- Visible Transmittance at Normal Incidence
   2390   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2391   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2392   0,                                      !- Infrared Transmittance at Normal Incidence
   2393   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2394   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2395   0.9;                                    !- Conductivity {W/m-K}
   2396 
   2397 Construction,
   2398   000_Interior Partition,                 !- Name
   2399   000_G05 25mm wood;                      !- Layer 1
   2400 
   2401 Construction,
   2402   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2403   Roof Membrane,                          !- Layer 1
   2404   Roof Insulation [21],                   !- Layer 2
   2405   Metal Decking;                          !- Layer 3
   2406 
   2407 Construction,
   2408   000_Exterior Door,                      !- Name
   2409   000_F08 Metal surface,                  !- Layer 1
   2410   000_I01 25mm insulation board;          !- Layer 2
   2411 
   2412 Construction,
   2413   Air_Wall,                               !- Name
   2414   OS:Material:AirWall 1;                  !- Layer 1
   2415 
   2416 Construction,
   2417   000_Exterior Window,                    !- Name
   2418   000_Clear 3mm,                          !- Layer 1
   2419   000_Air 13mm,                           !- Layer 2
   2420   000_Clear 3mm;                          !- Layer 3
   2421 
   2422 Construction,
   2423   000_Interior Wall,                      !- Name
   2424   000_G01a 19mm gypsum board,             !- Layer 1
   2425   000_F04 Wall air space resistance,      !- Layer 2
   2426   000_G01a 19mm gypsum board;             !- Layer 3
   2427 
   2428 Construction,
   2429   000_Interior Floor,                     !- Name
   2430   000_F16 Acoustic tile,                  !- Layer 1
   2431   000_F05 Ceiling air space resistance,   !- Layer 2
   2432   000_M11 100mm lightweight concrete;     !- Layer 3
   2433 
   2434 Construction,
   2435   000_Interior Door,                      !- Name
   2436   000_G05 25mm wood;                      !- Layer 1
   2437 
   2438 Construction,
   2439   000_Interior Ceiling,                   !- Name
   2440   000_M11 100mm lightweight concrete,     !- Layer 1
   2441   000_F05 Ceiling air space resistance,   !- Layer 2
   2442   000_F16 Acoustic tile;                  !- Layer 3
   2443 
   2444 Construction,
   2445   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2446   Theoretical Glass [207];                !- Layer 1
   2447 
   2448 Construction,
   2449   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2450   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2451   CP02 CARPET PAD;                        !- Layer 2
   2452 
   2453 Construction,
   2454   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2455   MAT-SHEATH,                             !- Layer 1
   2456   Wall Insulation [39],                   !- Layer 2
   2457   1/2IN Gypsum;                           !- Layer 3
   2458 
   2459 Construction,
   2460   000_Interior Window,                    !- Name
   2461   000_Clear 3mm;                          !- Layer 1
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 1,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   3,                                      !- X Origin {m}
   2535   14.2916164657906,                       !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 7,                              !- Name
   2547   Floor,                                  !- Surface Type
   2548   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2549   Thermal Zone 1,                         !- Zone Name
   2550   Ground,                                 !- Outside Boundary Condition
   2551   ,                                       !- Outside Boundary Condition Object
   2552   NoSun,                                  !- Sun Exposure
   2553   NoWind,                                 !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 1 {m}
   2557   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2558   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
   2559   0, 1.77635683940025e-14, 0;             !- X,Y,Z Vertex 4 {m}
   2560 
   2561 BuildingSurface:Detailed,
   2562   Surface 8,                              !- Name
   2563   Wall,                                   !- Surface Type
   2564   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2565   Thermal Zone 1,                         !- Zone Name
   2566   Outdoors,                               !- Outside Boundary Condition
   2567   ,                                       !- Outside Boundary Condition Object
   2568   SunExposed,                             !- Sun Exposure
   2569   WindExposed,                            !- Wind Exposure
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Number of Vertices
   2572   14.2916164657906, 3.00000000000002, 4,  !- X,Y,Z Vertex 1 {m}
   2573   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2574   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 3 {m}
   2575   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2576 
   2577 FenestrationSurface:Detailed,
   2578   Sub Surface 1,                          !- Name
   2579   Window,                                 !- Surface Type
   2580   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2581   Surface 8,                              !- Building Surface Name
   2582   ,                                       !- Outside Boundary Condition Object
   2583   ,                                       !- View Factor to Ground
   2584   ,                                       !- Shading Control Name
   2585   ,                                       !- Frame and Divider Name
   2586   ,                                       !- Multiplier
   2587   ,                                       !- Number of Vertices
   2588   14.2662164657906, 3.00000000000002, 1.60176789771299, !- X,Y,Z Vertex 1 {m}
   2589   14.2662164657906, 3.00000000000002, 1,  !- X,Y,Z Vertex 2 {m}
   2590   -2.9746, 3.00000000000002, 1,           !- X,Y,Z Vertex 3 {m}
   2591   -2.9746, 3.00000000000002, 1.60176789771299; !- X,Y,Z Vertex 4 {m}
   2592 
   2593 BuildingSurface:Detailed,
   2594   Surface 9,                              !- Name
   2595   Wall,                                   !- Surface Type
   2596   000_Interior Wall,                      !- Construction Name
   2597   Thermal Zone 1,                         !- Zone Name
   2598   Surface,                                !- Outside Boundary Condition
   2599   Surface 17,                             !- Outside Boundary Condition Object
   2600   NoSun,                                  !- Sun Exposure
   2601   NoWind,                                 !- Wind Exposure
   2602   ,                                       !- View Factor to Ground
   2603   ,                                       !- Number of Vertices
   2604   11.2916164657906, 1.77635683940025e-14, 4, !- X,Y,Z Vertex 1 {m}
   2605   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
   2606   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 3 {m}
   2607   14.2916164657906, 3.00000000000002, 4;  !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 12,                             !- Name
   2611   Roof,                                   !- Surface Type
   2612   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2613   Thermal Zone 1,                         !- Zone Name
   2614   Outdoors,                               !- Outside Boundary Condition
   2615   ,                                       !- Outside Boundary Condition Object
   2616   SunExposed,                             !- Sun Exposure
   2617   WindExposed,                            !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   0, 1.77635683940025e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2621   11.2916164657906, 1.77635683940025e-14, 4, !- X,Y,Z Vertex 2 {m}
   2622   14.2916164657906, 3.00000000000002, 4,  !- X,Y,Z Vertex 3 {m}
   2623   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 11,                             !- Name
   2627   Wall,                                   !- Surface Type
   2628   000_Interior Wall,                      !- Construction Name
   2629   Thermal Zone 1,                         !- Zone Name
   2630   Surface,                                !- Outside Boundary Condition
   2631   Surface 3,                              !- Outside Boundary Condition Object
   2632   NoSun,                                  !- Sun Exposure
   2633   NoWind,                                 !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   -3, 3.00000000000002, 4,                !- X,Y,Z Vertex 1 {m}
   2637   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 2 {m}
   2638   0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
   2639   0, 1.77635683940025e-14, 4;             !- X,Y,Z Vertex 4 {m}
   2640 
   2641 BuildingSurface:Detailed,
   2642   Surface 10,                             !- Name
   2643   Wall,                                   !- Surface Type
   2644   000_Interior Wall,                      !- Construction Name
   2645   Thermal Zone 1,                         !- Zone Name
   2646   Surface,                                !- Outside Boundary Condition
   2647   Surface 27,                             !- Outside Boundary Condition Object
   2648   NoSun,                                  !- Sun Exposure
   2649   NoWind,                                 !- Wind Exposure
   2650   ,                                       !- View Factor to Ground
   2651   ,                                       !- Number of Vertices
   2652   0, 1.77635683940025e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2653   0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 2 {m}
   2654   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
   2655   11.2916164657906, 1.77635683940025e-14, 4; !- X,Y,Z Vertex 4 {m}
   2656 
   2657 ZoneControl:Thermostat,
   2658   Thermal Zone 1 Thermostat,              !- Name
   2659   Thermal Zone 1,                         !- Zone or ZoneList Name
   2660   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2661   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2662   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2663 
   2664 Schedule:Compact,
   2665   Thermal Zone 1 Thermostat Schedule,     !- Name
   2666   ,                                       !- Schedule Type Limits Name
   2667   Through: 12/31,                         !- Field 1
   2668   For: AllDays,                           !- Field 2
   2669   Until: 24:00,                           !- Field 3
   2670   4;                                      !- Field 4
   2671 
   2672 ThermostatSetpoint:DualSetpoint,
   2673   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2674   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2675   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2676 
   2677 ZoneHVAC:EquipmentConnections,
   2678   Thermal Zone 1,                         !- Zone Name
   2679   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2680   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2682   Node 1,                                 !- Zone Air Node Name
   2683   Node 38;                                !- Zone Return Air Node Name
   2684 
   2685 NodeList,
   2686   Port List 1,                            !- Name
   2687   Node 37;                                !- Node Name 1
   2688 
   2689 ZoneHVAC:EquipmentList,
   2690   Zone HVAC Equipment List 1,             !- Name
   2691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2692   ZoneHVAC:AirDistributionUnit {981563a8-0052-4732-912c-b04f817d3fe1}, !- Zone Equipment Name 1
   2693   1,                                      !- Zone Equipment Cooling Sequence 1
   2694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2695 
   2696 Sizing:Zone,
   2697   Thermal Zone 1,                         !- Zone or ZoneList Name
   2698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2707   ,                                       !- Zone Heating Sizing Factor
   2708   ,                                       !- Zone Cooling Sizing Factor
   2709   DesignDay,                              !- Cooling Design Air Flow Method
   2710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2713   0,                                      !- Cooling Minimum Air Flow Fraction
   2714   DesignDay,                              !- Heating Design Air Flow Method
   2715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2718   0.3;                                    !- Heating Maximum Air Flow Fraction
   2719 
   2720 DesignSpecification:ZoneAirDistribution,
   2721   {e545c3f8-35ca-4c72-a4e8-27c7221b9c0b}, !- Name
   2722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2724 
   2725 DesignSpecification:OutdoorAir,
   2726   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2727   Sum,                                    !- Outdoor Air Method
   2728   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2729   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2730   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2731   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2732 
   2733 Zone,
   2734   Thermal Zone 5,                         !- Name
   2735   -0,                                     !- Direction of Relative North {deg}
   2736   3,                                      !- X Origin {m}
   2737   3,                                      !- Y Origin {m}
   2738   0,                                      !- Z Origin {m}
   2739   ,                                       !- Type
   2740   ,                                       !- Multiplier
   2741   ,                                       !- Ceiling Height {m}
   2742   ,                                       !- Volume {m3}
   2743   ,                                       !- Floor Area {m2}
   2744   ,                                       !- Zone Inside Convection Algorithm
   2745   ;                                       !- Zone Outside Convection Algorithm
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 29,                             !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 5,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 22,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2759   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2760   11.2916164657906, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2761   11.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 27,                             !- Name
   2765   Wall,                                   !- Surface Type
   2766   000_Interior Wall,                      !- Construction Name
   2767   Thermal Zone 5,                         !- Zone Name
   2768   Surface,                                !- Outside Boundary Condition
   2769   Surface 10,                             !- Outside Boundary Condition Object
   2770   NoSun,                                  !- Sun Exposure
   2771   NoWind,                                 !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   11.2916164657906, 11.2916164657906, 4,  !- X,Y,Z Vertex 1 {m}
   2775   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 2 {m}
   2776   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   2777   0, 11.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780   Surface 25,                             !- Name
   2781   Floor,                                  !- Surface Type
   2782   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2783   Thermal Zone 5,                         !- Zone Name
   2784   Ground,                                 !- Outside Boundary Condition
   2785   ,                                       !- Outside Boundary Condition Object
   2786   NoSun,                                  !- Sun Exposure
   2787   NoWind,                                 !- Wind Exposure
   2788   ,                                       !- View Factor to Ground
   2789   ,                                       !- Number of Vertices
   2790   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2791   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   2792   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   2793   11.2916164657906, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 26,                             !- Name
   2797   Wall,                                   !- Surface Type
   2798   000_Interior Wall,                      !- Construction Name
   2799   Thermal Zone 5,                         !- Zone Name
   2800   Surface,                                !- Outside Boundary Condition
   2801   Surface 4,                              !- Outside Boundary Condition Object
   2802   NoSun,                                  !- Sun Exposure
   2803   NoWind,                                 !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   0, 11.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   2807   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   2808   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2809   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 30,                             !- Name
   2813   Roof,                                   !- Surface Type
   2814   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2815   Thermal Zone 5,                         !- Zone Name
   2816   Outdoors,                               !- Outside Boundary Condition
   2817   ,                                       !- Outside Boundary Condition Object
   2818   SunExposed,                             !- Sun Exposure
   2819   WindExposed,                            !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   11.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2823   11.2916164657906, 11.2916164657906, 4,  !- X,Y,Z Vertex 2 {m}
   2824   0, 11.2916164657906, 4,                 !- X,Y,Z Vertex 3 {m}
   2825   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 28,                             !- Name
   2829   Wall,                                   !- Surface Type
   2830   000_Interior Wall,                      !- Construction Name
   2831   Thermal Zone 5,                         !- Zone Name
   2832   Surface,                                !- Outside Boundary Condition
   2833   Surface 16,                             !- Outside Boundary Condition Object
   2834   NoSun,                                  !- Sun Exposure
   2835   NoWind,                                 !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   11.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2839   11.2916164657906, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2840   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   2841   11.2916164657906, 11.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   2842 
   2843 ZoneControl:Thermostat,
   2844   Thermal Zone 5 Thermostat,              !- Name
   2845   Thermal Zone 5,                         !- Zone or ZoneList Name
   2846   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2847   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2848   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2849 
   2850 Schedule:Compact,
   2851   Thermal Zone 5 Thermostat Schedule,     !- Name
   2852   ,                                       !- Schedule Type Limits Name
   2853   Through: 12/31,                         !- Field 1
   2854   For: AllDays,                           !- Field 2
   2855   Until: 24:00,                           !- Field 3
   2856   4;                                      !- Field 4
   2857 
   2858 ZoneHVAC:EquipmentConnections,
   2859   Thermal Zone 5,                         !- Zone Name
   2860   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2861   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2862   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2863   Node 5,                                 !- Zone Air Node Name
   2864   Node 48;                                !- Zone Return Air Node Name
   2865 
   2866 NodeList,
   2867   Port List 9,                            !- Name
   2868   Node 47;                                !- Node Name 1
   2869 
   2870 ZoneHVAC:EquipmentList,
   2871   Zone HVAC Equipment List 5,             !- Name
   2872   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2873   ZoneHVAC:AirDistributionUnit {bfca7de2-b505-4c86-a8d1-761ea4e5f18f}, !- Zone Equipment Name 1
   2874   1,                                      !- Zone Equipment Cooling Sequence 1
   2875   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2876 
   2877 Sizing:Zone,
   2878   Thermal Zone 5,                         !- Zone or ZoneList Name
   2879   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2880   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2881   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2882   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2883   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2884   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2885   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2886   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2887   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2888   ,                                       !- Zone Heating Sizing Factor
   2889   ,                                       !- Zone Cooling Sizing Factor
   2890   DesignDay,                              !- Cooling Design Air Flow Method
   2891   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2892   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2893   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2894   0,                                      !- Cooling Minimum Air Flow Fraction
   2895   DesignDay,                              !- Heating Design Air Flow Method
   2896   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2897   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2898   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2899   0.3;                                    !- Heating Maximum Air Flow Fraction
   2900 
   2901 DesignSpecification:ZoneAirDistribution,
   2902   {1de81903-1c7d-4d99-b980-b25e2a2ee651}, !- Name
   2903   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2904   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2905 
   2906 Zone,
   2907   Thermal Zone 4,                         !- Name
   2908   -0,                                     !- Direction of Relative North {deg}
   2909   14.2916164657906,                       !- X Origin {m}
   2910   3,                                      !- Y Origin {m}
   2911   0,                                      !- Z Origin {m}
   2912   ,                                       !- Type
   2913   ,                                       !- Multiplier
   2914   ,                                       !- Ceiling Height {m}
   2915   ,                                       !- Volume {m3}
   2916   ,                                       !- Floor Area {m2}
   2917   ,                                       !- Zone Inside Convection Algorithm
   2918   ;                                       !- Zone Outside Convection Algorithm
   2919 
   2920 BuildingSurface:Detailed,
   2921   Surface 16,                             !- Name
   2922   Wall,                                   !- Surface Type
   2923   000_Interior Wall,                      !- Construction Name
   2924   Thermal Zone 4,                         !- Zone Name
   2925   Surface,                                !- Outside Boundary Condition
   2926   Surface 28,                             !- Outside Boundary Condition Object
   2927   NoSun,                                  !- Sun Exposure
   2928   NoWind,                                 !- Wind Exposure
   2929   ,                                       !- View Factor to Ground
   2930   ,                                       !- Number of Vertices
   2931   1.77635683940025e-14, 11.2916164657906, 4, !- X,Y,Z Vertex 1 {m}
   2932   1.77635683940025e-14, 11.2916164657906, 0, !- X,Y,Z Vertex 2 {m}
   2933   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2934   1.77635683940025e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 17,                             !- Name
   2938   Wall,                                   !- Surface Type
   2939   000_Interior Wall,                      !- Construction Name
   2940   Thermal Zone 4,                         !- Zone Name
   2941   Surface,                                !- Outside Boundary Condition
   2942   Surface 9,                              !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   3.00000000000002, 14.2916164657906, 4,  !- X,Y,Z Vertex 1 {m}
   2948   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 2 {m}
   2949   1.77635683940025e-14, 11.2916164657906, 0, !- X,Y,Z Vertex 3 {m}
   2950   1.77635683940025e-14, 11.2916164657906, 4; !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 13,                             !- Name
   2954   Floor,                                  !- Surface Type
   2955   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2956   Thermal Zone 4,                         !- Zone Name
   2957   Ground,                                 !- Outside Boundary Condition
   2958   ,                                       !- Outside Boundary Condition Object
   2959   NoSun,                                  !- Sun Exposure
   2960   NoWind,                                 !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 1 {m}
   2964   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2965   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2966   1.77635683940025e-14, 11.2916164657906, 0; !- X,Y,Z Vertex 4 {m}
   2967 
   2968 BuildingSurface:Detailed,
   2969   Surface 14,                             !- Name
   2970   Wall,                                   !- Surface Type
   2971   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2972   Thermal Zone 4,                         !- Zone Name
   2973   Outdoors,                               !- Outside Boundary Condition
   2974   ,                                       !- Outside Boundary Condition Object
   2975   SunExposed,                             !- Sun Exposure
   2976   WindExposed,                            !- Wind Exposure
   2977   ,                                       !- View Factor to Ground
   2978   ,                                       !- Number of Vertices
   2979   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2980   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2981   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   2982   3.00000000000002, 14.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   2983 
   2984 FenestrationSurface:Detailed,
   2985   Sub Surface 4,                          !- Name
   2986   Window,                                 !- Surface Type
   2987   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2988   Surface 14,                             !- Building Surface Name
   2989   ,                                       !- Outside Boundary Condition Object
   2990   ,                                       !- View Factor to Ground
   2991   ,                                       !- Shading Control Name
   2992   ,                                       !- Frame and Divider Name
   2993   ,                                       !- Multiplier
   2994   ,                                       !- Number of Vertices
   2995   3.00000000000002, -2.9746, 1.60176789771299, !- X,Y,Z Vertex 1 {m}
   2996   3.00000000000002, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2997   3.00000000000002, 14.2662164657906, 1,  !- X,Y,Z Vertex 3 {m}
   2998   3.00000000000002, 14.2662164657906, 1.60176789771299; !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 18,                             !- Name
   3002   Roof,                                   !- Surface Type
   3003   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3004   Thermal Zone 4,                         !- Zone Name
   3005   Outdoors,                               !- Outside Boundary Condition
   3006   ,                                       !- Outside Boundary Condition Object
   3007   SunExposed,                             !- Sun Exposure
   3008   WindExposed,                            !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   1.77635683940025e-14, 11.2916164657906, 4, !- X,Y,Z Vertex 1 {m}
   3012   1.77635683940025e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3013   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3014   3.00000000000002, 14.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 15,                             !- Name
   3018   Wall,                                   !- Surface Type
   3019   000_Interior Wall,                      !- Construction Name
   3020   Thermal Zone 4,                         !- Zone Name
   3021   Surface,                                !- Outside Boundary Condition
   3022   Surface 23,                             !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   1.77635683940025e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3028   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3029   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3030   3.00000000000002, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3031 
   3032 ZoneControl:Thermostat,
   3033   Thermal Zone 4 Thermostat,              !- Name
   3034   Thermal Zone 4,                         !- Zone or ZoneList Name
   3035   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3036   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3037   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3038 
   3039 Schedule:Compact,
   3040   Thermal Zone 4 Thermostat Schedule,     !- Name
   3041   ,                                       !- Schedule Type Limits Name
   3042   Through: 12/31,                         !- Field 1
   3043   For: AllDays,                           !- Field 2
   3044   Until: 24:00,                           !- Field 3
   3045   4;                                      !- Field 4
   3046 
   3047 ZoneHVAC:EquipmentConnections,
   3048   Thermal Zone 4,                         !- Zone Name
   3049   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3050   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3051   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3052   Node 4,                                 !- Zone Air Node Name
   3053   Node 43;                                !- Zone Return Air Node Name
   3054 
   3055 NodeList,
   3056   Port List 7,                            !- Name
   3057   Node 42;                                !- Node Name 1
   3058 
   3059 ZoneHVAC:EquipmentList,
   3060   Zone HVAC Equipment List 4,             !- Name
   3061   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3062   ZoneHVAC:AirDistributionUnit {7a13c1c2-2c9b-4193-afc7-72218ef1b520}, !- Zone Equipment Name 1
   3063   1,                                      !- Zone Equipment Cooling Sequence 1
   3064   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3065 
   3066 Sizing:Zone,
   3067   Thermal Zone 4,                         !- Zone or ZoneList Name
   3068   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3069   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3070   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3071   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3072   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3073   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3074   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3075   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3076   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3077   ,                                       !- Zone Heating Sizing Factor
   3078   ,                                       !- Zone Cooling Sizing Factor
   3079   DesignDay,                              !- Cooling Design Air Flow Method
   3080   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3081   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3082   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3083   0,                                      !- Cooling Minimum Air Flow Fraction
   3084   DesignDay,                              !- Heating Design Air Flow Method
   3085   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3086   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3087   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3088   0.3;                                    !- Heating Maximum Air Flow Fraction
   3089 
   3090 DesignSpecification:ZoneAirDistribution,
   3091   {a09f3274-c11e-4ba9-894c-cbfcdabef7db}, !- Name
   3092   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3093   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3094 
   3095 Zone,
   3096   Thermal Zone 3,                         !- Name
   3097   -0,                                     !- Direction of Relative North {deg}
   3098   0,                                      !- X Origin {m}
   3099   0,                                      !- Y Origin {m}
   3100   0,                                      !- Z Origin {m}
   3101   ,                                       !- Type
   3102   ,                                       !- Multiplier
   3103   ,                                       !- Ceiling Height {m}
   3104   ,                                       !- Volume {m3}
   3105   ,                                       !- Floor Area {m2}
   3106   ,                                       !- Zone Inside Convection Algorithm
   3107   ;                                       !- Zone Outside Convection Algorithm
   3108 
   3109 BuildingSurface:Detailed,
   3110   Surface 22,                             !- Name
   3111   Wall,                                   !- Surface Type
   3112   000_Interior Wall,                      !- Construction Name
   3113   Thermal Zone 3,                         !- Zone Name
   3114   Surface,                                !- Outside Boundary Condition
   3115   Surface 29,                             !- Outside Boundary Condition Object
   3116   NoSun,                                  !- Sun Exposure
   3117   NoWind,                                 !- Wind Exposure
   3118   ,                                       !- View Factor to Ground
   3119   ,                                       !- Number of Vertices
   3120   14.2916164657906, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3121   14.2916164657906, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3122   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3123   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3124 
   3125 BuildingSurface:Detailed,
   3126   Surface 20,                             !- Name
   3127   Wall,                                   !- Surface Type
   3128   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3129   Thermal Zone 3,                         !- Zone Name
   3130   Outdoors,                               !- Outside Boundary Condition
   3131   ,                                       !- Outside Boundary Condition Object
   3132   SunExposed,                             !- Sun Exposure
   3133   WindExposed,                            !- Wind Exposure
   3134   ,                                       !- View Factor to Ground
   3135   ,                                       !- Number of Vertices
   3136   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3137   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3138   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3139   17.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3140 
   3141 FenestrationSurface:Detailed,
   3142   Sub Surface 3,                          !- Name
   3143   Window,                                 !- Surface Type
   3144   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3145   Surface 20,                             !- Building Surface Name
   3146   ,                                       !- Outside Boundary Condition Object
   3147   ,                                       !- View Factor to Ground
   3148   ,                                       !- Shading Control Name
   3149   ,                                       !- Frame and Divider Name
   3150   ,                                       !- Multiplier
   3151   ,                                       !- Number of Vertices
   3152   0.0254, 0, 1.60176789771299,            !- X,Y,Z Vertex 1 {m}
   3153   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3154   17.2662164657906, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3155   17.2662164657906, 0, 1.60176789771299;  !- X,Y,Z Vertex 4 {m}
   3156 
   3157 BuildingSurface:Detailed,
   3158   Surface 19,                             !- Name
   3159   Floor,                                  !- Surface Type
   3160   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3161   Thermal Zone 3,                         !- Zone Name
   3162   Ground,                                 !- Outside Boundary Condition
   3163   ,                                       !- Outside Boundary Condition Object
   3164   NoSun,                                  !- Sun Exposure
   3165   NoWind,                                 !- Wind Exposure
   3166   ,                                       !- View Factor to Ground
   3167   ,                                       !- Number of Vertices
   3168   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3169   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3170   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3171   14.2916164657906, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 24,                             !- Name
   3175   Roof,                                   !- Surface Type
   3176   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3177   Thermal Zone 3,                         !- Zone Name
   3178   Outdoors,                               !- Outside Boundary Condition
   3179   ,                                       !- Outside Boundary Condition Object
   3180   SunExposed,                             !- Sun Exposure
   3181   WindExposed,                            !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   14.2916164657906, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3185   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3186   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3187   17.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 23,                             !- Name
   3191   Wall,                                   !- Surface Type
   3192   000_Interior Wall,                      !- Construction Name
   3193   Thermal Zone 3,                         !- Zone Name
   3194   Surface,                                !- Outside Boundary Condition
   3195   Surface 15,                             !- Outside Boundary Condition Object
   3196   NoSun,                                  !- Sun Exposure
   3197   NoWind,                                 !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   17.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3201   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3202   14.2916164657906, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3203   14.2916164657906, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 21,                             !- Name
   3207   Wall,                                   !- Surface Type
   3208   000_Interior Wall,                      !- Construction Name
   3209   Thermal Zone 3,                         !- Zone Name
   3210   Surface,                                !- Outside Boundary Condition
   3211   Surface 5,                              !- Outside Boundary Condition Object
   3212   NoSun,                                  !- Sun Exposure
   3213   NoWind,                                 !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3217   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3218   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3219   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3220 
   3221 ZoneControl:Thermostat,
   3222   Thermal Zone 3 Thermostat,              !- Name
   3223   Thermal Zone 3,                         !- Zone or ZoneList Name
   3224   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3225   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3226   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3227 
   3228 Schedule:Compact,
   3229   Thermal Zone 3 Thermostat Schedule,     !- Name
   3230   ,                                       !- Schedule Type Limits Name
   3231   Through: 12/31,                         !- Field 1
   3232   For: AllDays,                           !- Field 2
   3233   Until: 24:00,                           !- Field 3
   3234   4;                                      !- Field 4
   3235 
   3236 ZoneHVAC:EquipmentConnections,
   3237   Thermal Zone 3,                         !- Zone Name
   3238   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3239   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3240   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3241   Node 3,                                 !- Zone Air Node Name
   3242   Node 28;                                !- Zone Return Air Node Name
   3243 
   3244 NodeList,
   3245   Port List 5,                            !- Name
   3246   Node 10;                                !- Node Name 1
   3247 
   3248 ZoneHVAC:EquipmentList,
   3249   Zone HVAC Equipment List 3,             !- Name
   3250   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3251   ZoneHVAC:AirDistributionUnit {7ef0965a-486b-4cf9-8751-f23ba6e9b731}, !- Zone Equipment Name 1
   3252   1,                                      !- Zone Equipment Cooling Sequence 1
   3253   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3254 
   3255 Sizing:Zone,
   3256   Thermal Zone 3,                         !- Zone or ZoneList Name
   3257   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3258   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3259   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3260   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3261   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3262   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3263   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3264   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3265   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3266   ,                                       !- Zone Heating Sizing Factor
   3267   ,                                       !- Zone Cooling Sizing Factor
   3268   DesignDay,                              !- Cooling Design Air Flow Method
   3269   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3270   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3271   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3272   0,                                      !- Cooling Minimum Air Flow Fraction
   3273   DesignDay,                              !- Heating Design Air Flow Method
   3274   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3275   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3276   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3277   0.3;                                    !- Heating Maximum Air Flow Fraction
   3278 
   3279 DesignSpecification:ZoneAirDistribution,
   3280   {fbecdece-6b27-4a82-af26-a7b4d38932ae}, !- Name
   3281   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3282   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3283 
   3284 Zone,
   3285   Thermal Zone 2,                         !- Name
   3286   -0,                                     !- Direction of Relative North {deg}
   3287   0,                                      !- X Origin {m}
   3288   0,                                      !- Y Origin {m}
   3289   0,                                      !- Z Origin {m}
   3290   ,                                       !- Type
   3291   ,                                       !- Multiplier
   3292   ,                                       !- Ceiling Height {m}
   3293   ,                                       !- Volume {m3}
   3294   ,                                       !- Floor Area {m2}
   3295   ,                                       !- Zone Inside Convection Algorithm
   3296   ;                                       !- Zone Outside Convection Algorithm
   3297 
   3298 BuildingSurface:Detailed,
   3299   Surface 6,                              !- Name
   3300   Roof,                                   !- Surface Type
   3301   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3302   Thermal Zone 2,                         !- Zone Name
   3303   Outdoors,                               !- Outside Boundary Condition
   3304   ,                                       !- Outside Boundary Condition Object
   3305   SunExposed,                             !- Sun Exposure
   3306   WindExposed,                            !- Wind Exposure
   3307   ,                                       !- View Factor to Ground
   3308   ,                                       !- Number of Vertices
   3309   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3310   3, 14.2916164657906, 4,                 !- X,Y,Z Vertex 2 {m}
   3311   0, 17.2916164657906, 4,                 !- X,Y,Z Vertex 3 {m}
   3312   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 1,                              !- Name
   3316   Floor,                                  !- Surface Type
   3317   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3318   Thermal Zone 2,                         !- Zone Name
   3319   Ground,                                 !- Outside Boundary Condition
   3320   ,                                       !- Outside Boundary Condition Object
   3321   NoSun,                                  !- Sun Exposure
   3322   NoWind,                                 !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3326   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   3327   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   3328   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 4,                              !- Name
   3332   Wall,                                   !- Surface Type
   3333   000_Interior Wall,                      !- Construction Name
   3334   Thermal Zone 2,                         !- Zone Name
   3335   Surface,                                !- Outside Boundary Condition
   3336   Surface 26,                             !- Outside Boundary Condition Object
   3337   NoSun,                                  !- Sun Exposure
   3338   NoWind,                                 !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3342   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3343   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   3344   3, 14.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   3345 
   3346 BuildingSurface:Detailed,
   3347   Surface 5,                              !- Name
   3348   Wall,                                   !- Surface Type
   3349   000_Interior Wall,                      !- Construction Name
   3350   Thermal Zone 2,                         !- Zone Name
   3351   Surface,                                !- Outside Boundary Condition
   3352   Surface 21,                             !- Outside Boundary Condition Object
   3353   NoSun,                                  !- Sun Exposure
   3354   NoWind,                                 !- Wind Exposure
   3355   ,                                       !- View Factor to Ground
   3356   ,                                       !- Number of Vertices
   3357   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3358   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3359   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3360   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 3,                              !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 2,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 11,                             !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   3, 14.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   3374   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   3375   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   3376   0, 17.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 2,                              !- Name
   3380   Wall,                                   !- Surface Type
   3381   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3382   Thermal Zone 2,                         !- Zone Name
   3383   Outdoors,                               !- Outside Boundary Condition
   3384   ,                                       !- Outside Boundary Condition Object
   3385   SunExposed,                             !- Sun Exposure
   3386   WindExposed,                            !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   0, 17.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   3390   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   3391   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3392   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3393 
   3394 FenestrationSurface:Detailed,
   3395   Sub Surface 2,                          !- Name
   3396   Window,                                 !- Surface Type
   3397   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3398   Surface 2,                              !- Building Surface Name
   3399   ,                                       !- Outside Boundary Condition Object
   3400   ,                                       !- View Factor to Ground
   3401   ,                                       !- Shading Control Name
   3402   ,                                       !- Frame and Divider Name
   3403   ,                                       !- Multiplier
   3404   ,                                       !- Number of Vertices
   3405   0, 17.2662164657906, 1.60176789771299,  !- X,Y,Z Vertex 1 {m}
   3406   0, 17.2662164657906, 1,                 !- X,Y,Z Vertex 2 {m}
   3407   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3408   0, 0.0253999999999976, 1.60176789771299; !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 2 Thermostat,              !- Name
   3412   Thermal Zone 2,                         !- Zone or ZoneList Name
   3413   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 2 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 2,                         !- Zone Name
   3427   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3428   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 2,                                 !- Zone Air Node Name
   3431   Node 33;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 3,                            !- Name
   3435   Node 32;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 2,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {0521e865-0d09-4172-ad51-b96a8fd17da4}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 2,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {a1b93e32-8964-4523-b399-e541f127b75f}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         306
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         306
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
