  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fractional,                             !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Continuous;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   Temperature 3,                          !- Name
     48   ,                                       !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   temperature;                            !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature,                            !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 1,                          !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   ActivityLevel 12,                       !- Name
     69   0,                                      !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   activitylevel;                          !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   OnOff,                                  !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   1,                                      !- Upper Limit Value {BasedOnField A3}
     78   Discrete,                               !- Numeric Type
     79   availability;                           !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 2,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Bldg_Equip Summer Design Day, !- Name
     90   Fractional,                             !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Hot_Water_Temperature_Winter_Design_Day, !- Name
     97   Temperature 1,                          !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   67;                                     !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Small Office_Bldg_Equip Default Schedule, !- Name
    104   Fractional,                             !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   08:00,                                  !- Time 1 {hh:mm}
    107   0.4,                                    !- Value Until Time 1
    108   12:00,                                  !- Time 2 {hh:mm}
    109   0.9,                                    !- Value Until Time 2
    110   13:00,                                  !- Time 3 {hh:mm}
    111   0.8,                                    !- Value Until Time 3
    112   17:00,                                  !- Time 4 {hh:mm}
    113   0.9,                                    !- Value Until Time 4
    114   18:00,                                  !- Time 5 {hh:mm}
    115   0.5,                                    !- Value Until Time 5
    116   24:00,                                  !- Time 6 {hh:mm}
    117   0.4;                                    !- Value Until Time 6
    118 
    119 Schedule:Day:Interval,
    120   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    121   Fractional,                             !- Schedule Type Limits Name
    122   No,                                     !- Interpolate to Timestep
    123   24:00,                                  !- Time 1 {hh:mm}
    124   0.05;                                   !- Value Until Time 1
    125 
    126 Schedule:Day:Interval,
    127   Small Office_Activity Winter Design Day, !- Name
    128   ActivityLevel 12,                       !- Schedule Type Limits Name
    129   No,                                     !- Interpolate to Timestep
    130   24:00,                                  !- Time 1 {hh:mm}
    131   120;                                    !- Value Until Time 1
    132 
    133 Schedule:Day:Interval,
    134   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    135   Fractional,                             !- Schedule Type Limits Name
    136   No,                                     !- Interpolate to Timestep
    137   24:00,                                  !- Time 1 {hh:mm}
    138   0;                                      !- Value Until Time 1
    139 
    140 Schedule:Day:Interval,
    141   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    142   Fractional,                             !- Schedule Type Limits Name
    143   No,                                     !- Interpolate to Timestep
    144   24:00,                                  !- Time 1 {hh:mm}
    145   0.3;                                    !- Value Until Time 1
    146 
    147 Schedule:Day:Interval,
    148   Small Office_Bldg_Light Summer Design Day, !- Name
    149   Fractional,                             !- Schedule Type Limits Name
    150   No,                                     !- Interpolate to Timestep
    151   24:00,                                  !- Time 1 {hh:mm}
    152   1;                                      !- Value Until Time 1
    153 
    154 Schedule:Day:Interval,
    155   Small Office_Infil_Quarter_On Default Schedule, !- Name
    156   Fractional,                             !- Schedule Type Limits Name
    157   No,                                     !- Interpolate to Timestep
    158   06:00,                                  !- Time 1 {hh:mm}
    159   1,                                      !- Value Until Time 1
    160   22:00,                                  !- Time 2 {hh:mm}
    161   0.25,                                   !- Value Until Time 2
    162   24:00,                                  !- Time 3 {hh:mm}
    163   1;                                      !- Value Until Time 3
    164 
    165 Schedule:Day:Interval,
    166   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    167   ,                                       !- Schedule Type Limits Name
    168   No,                                     !- Interpolate to Timestep
    169   24:00,                                  !- Time 1 {hh:mm}
    170   6.7;                                    !- Value Until Time 1
    171 
    172 Schedule:Day:Interval,
    173   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    174   ,                                       !- Schedule Type Limits Name
    175   No,                                     !- Interpolate to Timestep
    176   24:00,                                  !- Time 1 {hh:mm}
    177   6.7;                                    !- Value Until Time 1
    178 
    179 Schedule:Day:Interval,
    180   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    181   Fractional,                             !- Schedule Type Limits Name
    182   No,                                     !- Interpolate to Timestep
    183   24:00,                                  !- Time 1 {hh:mm}
    184   1;                                      !- Value Until Time 1
    185 
    186 Schedule:Day:Interval,
    187   Small Office_Bldg_Occ Winter Design Day, !- Name
    188   Fractional,                             !- Schedule Type Limits Name
    189   No,                                     !- Interpolate to Timestep
    190   24:00,                                  !- Time 1 {hh:mm}
    191   0;                                      !- Value Until Time 1
    192 
    193 Schedule:Day:Interval,
    194   Always_On_Default,                      !- Name
    195   OnOff,                                  !- Schedule Type Limits Name
    196   No,                                     !- Interpolate to Timestep
    197   24:00,                                  !- Time 1 {hh:mm}
    198   1;                                      !- Value Until Time 1
    199 
    200 Schedule:Day:Interval,
    201   Small Office_Activity Summer Design Day, !- Name
    202   ActivityLevel 12,                       !- Schedule Type Limits Name
    203   No,                                     !- Interpolate to Timestep
    204   24:00,                                  !- Time 1 {hh:mm}
    205   120;                                    !- Value Until Time 1
    206 
    207 Schedule:Day:Interval,
    208   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    209   Fractional,                             !- Schedule Type Limits Name
    210   No,                                     !- Interpolate to Timestep
    211   06:00,                                  !- Time 1 {hh:mm}
    212   0.3,                                    !- Value Until Time 1
    213   08:00,                                  !- Time 2 {hh:mm}
    214   0.4,                                    !- Value Until Time 2
    215   12:00,                                  !- Time 3 {hh:mm}
    216   0.5,                                    !- Value Until Time 3
    217   17:00,                                  !- Time 4 {hh:mm}
    218   0.35,                                   !- Value Until Time 4
    219   24:00,                                  !- Time 5 {hh:mm}
    220   0.3;                                    !- Value Until Time 5
    221 
    222 Schedule:Day:Interval,
    223   Small Office_Bldg_Equip Winter Design Day, !- Name
    224   Fractional,                             !- Schedule Type Limits Name
    225   No,                                     !- Interpolate to Timestep
    226   24:00,                                  !- Time 1 {hh:mm}
    227   0;                                      !- Value Until Time 1
    228 
    229 Schedule:Day:Interval,
    230   Always_On_Winter_Design_Day,            !- Name
    231   OnOff,                                  !- Schedule Type Limits Name
    232   No,                                     !- Interpolate to Timestep
    233   24:00,                                  !- Time 1 {hh:mm}
    234   1;                                      !- Value Until Time 1
    235 
    236 Schedule:Day:Interval,
    237   Deck_Temperature_Summer_Design_Day,     !- Name
    238   Temperature,                            !- Schedule Type Limits Name
    239   No,                                     !- Interpolate to Timestep
    240   24:00,                                  !- Time 1 {hh:mm}
    241   12.8;                                   !- Value Until Time 1
    242 
    243 Schedule:Day:Interval,
    244   Small Office_Bldg_Light Winter Design Day, !- Name
    245   Fractional,                             !- Schedule Type Limits Name
    246   No,                                     !- Interpolate to Timestep
    247   24:00,                                  !- Time 1 {hh:mm}
    248   0;                                      !- Value Until Time 1
    249 
    250 Schedule:Day:Interval,
    251   Deck_Temperature_Winter_Design_Day,     !- Name
    252   Temperature,                            !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   12.8;                                   !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Small Office_Activity Default Schedule, !- Name
    259   ActivityLevel 12,                       !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   120;                                    !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Small Office_Bldg_Occ Default Schedule, !- Name
    266   Fractional,                             !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   06:00,                                  !- Time 1 {hh:mm}
    269   0,                                      !- Value Until Time 1
    270   07:00,                                  !- Time 2 {hh:mm}
    271   0.1,                                    !- Value Until Time 2
    272   08:00,                                  !- Time 3 {hh:mm}
    273   0.2,                                    !- Value Until Time 3
    274   12:00,                                  !- Time 4 {hh:mm}
    275   0.95,                                   !- Value Until Time 4
    276   13:00,                                  !- Time 5 {hh:mm}
    277   0.5,                                    !- Value Until Time 5
    278   17:00,                                  !- Time 6 {hh:mm}
    279   0.95,                                   !- Value Until Time 6
    280   18:00,                                  !- Time 7 {hh:mm}
    281   0.3,                                    !- Value Until Time 7
    282   20:00,                                  !- Time 8 {hh:mm}
    283   0.1,                                    !- Value Until Time 8
    284   24:00,                                  !- Time 9 {hh:mm}
    285   0.05;                                   !- Value Until Time 9
    286 
    287 Schedule:Day:Interval,
    288   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    289   Fractional,                             !- Schedule Type Limits Name
    290   No,                                     !- Interpolate to Timestep
    291   06:00,                                  !- Time 1 {hh:mm}
    292   1,                                      !- Value Until Time 1
    293   18:00,                                  !- Time 2 {hh:mm}
    294   0.25,                                   !- Value Until Time 2
    295   24:00,                                  !- Time 3 {hh:mm}
    296   1;                                      !- Value Until Time 3
    297 
    298 Schedule:Day:Interval,
    299   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    300   Fractional,                             !- Schedule Type Limits Name
    301   No,                                     !- Interpolate to Timestep
    302   06:00,                                  !- Time 1 {hh:mm}
    303   1,                                      !- Value Until Time 1
    304   22:00,                                  !- Time 2 {hh:mm}
    305   0.25,                                   !- Value Until Time 2
    306   24:00,                                  !- Time 3 {hh:mm}
    307   1;                                      !- Value Until Time 3
    308 
    309 Schedule:Day:Interval,
    310   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    311   Fractional,                             !- Schedule Type Limits Name
    312   No,                                     !- Interpolate to Timestep
    313   06:00,                                  !- Time 1 {hh:mm}
    314   1,                                      !- Value Until Time 1
    315   18:00,                                  !- Time 2 {hh:mm}
    316   0.25,                                   !- Value Until Time 2
    317   24:00,                                  !- Time 3 {hh:mm}
    318   1;                                      !- Value Until Time 3
    319 
    320 Schedule:Day:Interval,
    321   Cooling Sch Default,                    !- Name
    322   Temperature 3,                          !- Schedule Type Limits Name
    323   No,                                     !- Interpolate to Timestep
    324   24:00,                                  !- Time 1 {hh:mm}
    325   28;                                     !- Value Until Time 1
    326 
    327 Schedule:Day:Interval,
    328   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    329   Fractional,                             !- Schedule Type Limits Name
    330   No,                                     !- Interpolate to Timestep
    331   06:00,                                  !- Time 1 {hh:mm}
    332   0.05,                                   !- Value Until Time 1
    333   08:00,                                  !- Time 2 {hh:mm}
    334   0.1,                                    !- Value Until Time 2
    335   12:00,                                  !- Time 3 {hh:mm}
    336   0.3,                                    !- Value Until Time 3
    337   17:00,                                  !- Time 4 {hh:mm}
    338   0.15,                                   !- Value Until Time 4
    339   24:00,                                  !- Time 5 {hh:mm}
    340   0.05;                                   !- Value Until Time 5
    341 
    342 Schedule:Day:Interval,
    343   Heating Sch Default,                    !- Name
    344   Temperature 2,                          !- Schedule Type Limits Name
    345   No,                                     !- Interpolate to Timestep
    346   24:00,                                  !- Time 1 {hh:mm}
    347   24;                                     !- Value Until Time 1
    348 
    349 Schedule:Day:Interval,
    350   Always_On_Summer_Design_Day,            !- Name
    351   OnOff,                                  !- Schedule Type Limits Name
    352   No,                                     !- Interpolate to Timestep
    353   24:00,                                  !- Time 1 {hh:mm}
    354   1;                                      !- Value Until Time 1
    355 
    356 Schedule:Day:Interval,
    357   Hot_Water_Temperature_Summer_Design_Day, !- Name
    358   Temperature 1,                          !- Schedule Type Limits Name
    359   No,                                     !- Interpolate to Timestep
    360   24:00,                                  !- Time 1 {hh:mm}
    361   67;                                     !- Value Until Time 1
    362 
    363 Schedule:Day:Interval,
    364   Chilled_Water_Temperature_Default,      !- Name
    365   ,                                       !- Schedule Type Limits Name
    366   No,                                     !- Interpolate to Timestep
    367   24:00,                                  !- Time 1 {hh:mm}
    368   6.7;                                    !- Value Until Time 1
    369 
    370 Schedule:Day:Interval,
    371   Small Office_Bldg_Occ Summer Design Day, !- Name
    372   Fractional,                             !- Schedule Type Limits Name
    373   No,                                     !- Interpolate to Timestep
    374   06:00,                                  !- Time 1 {hh:mm}
    375   0,                                      !- Value Until Time 1
    376   22:00,                                  !- Time 2 {hh:mm}
    377   1,                                      !- Value Until Time 2
    378   24:00,                                  !- Time 3 {hh:mm}
    379   0.05;                                   !- Value Until Time 3
    380 
    381 Schedule:Day:Interval,
    382   Deck_Temperature_Default,               !- Name
    383   Temperature,                            !- Schedule Type Limits Name
    384   No,                                     !- Interpolate to Timestep
    385   24:00,                                  !- Time 1 {hh:mm}
    386   12.8;                                   !- Value Until Time 1
    387 
    388 Schedule:Day:Interval,
    389   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    390   Fractional,                             !- Schedule Type Limits Name
    391   No,                                     !- Interpolate to Timestep
    392   06:00,                                  !- Time 1 {hh:mm}
    393   0,                                      !- Value Until Time 1
    394   08:00,                                  !- Time 2 {hh:mm}
    395   0.1,                                    !- Value Until Time 2
    396   12:00,                                  !- Time 3 {hh:mm}
    397   0.3,                                    !- Value Until Time 3
    398   17:00,                                  !- Time 4 {hh:mm}
    399   0.1,                                    !- Value Until Time 4
    400   24:00,                                  !- Time 5 {hh:mm}
    401   0;                                      !- Value Until Time 5
    402 
    403 Schedule:Day:Interval,
    404   Hot_Water_Temperature_Default,          !- Name
    405   Temperature 1,                          !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   67;                                     !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Small Office_Bldg_Light Default Schedule, !- Name
    412   Fractional,                             !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   05:00,                                  !- Time 1 {hh:mm}
    415   0.05,                                   !- Value Until Time 1
    416   07:00,                                  !- Time 2 {hh:mm}
    417   0.1,                                    !- Value Until Time 2
    418   08:00,                                  !- Time 3 {hh:mm}
    419   0.3,                                    !- Value Until Time 3
    420   17:00,                                  !- Time 4 {hh:mm}
    421   0.9,                                    !- Value Until Time 4
    422   18:00,                                  !- Time 5 {hh:mm}
    423   0.5,                                    !- Value Until Time 5
    424   20:00,                                  !- Time 6 {hh:mm}
    425   0.3,                                    !- Value Until Time 6
    426   22:00,                                  !- Time 7 {hh:mm}
    427   0.2,                                    !- Value Until Time 7
    428   23:00,                                  !- Time 8 {hh:mm}
    429   0.1,                                    !- Value Until Time 8
    430   24:00,                                  !- Time 9 {hh:mm}
    431   0.05;                                   !- Value Until Time 9
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {66c8945a-543d-4de4-9d29-4a6b4c5d49f7}, !- Name
    435   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    436   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    437   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    438   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    439   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    440   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    441   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    442   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    443   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    444   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    445   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    446   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Week:Daily,
    449   Schedule:Week:Daily {3006d877-af34-4d0c-a409-5a4f4e737f96}, !- Name
    450   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    451   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    452   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    453   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    454   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    455   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    456   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    457   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    458   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    459   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    460   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    461   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    462 
    463 Schedule:Year,
    464   Small Office_Infil_Quarter_On,          !- Name
    465   Fractional,                             !- Schedule Type Limits Name
    466   Schedule:Week:Daily {66c8945a-543d-4de4-9d29-4a6b4c5d49f7}, !- Schedule:Week Name 1
    467   1,                                      !- Start Month 1
    468   1,                                      !- Start Day 1
    469   1,                                      !- End Month 1
    470   3,                                      !- End Day 1
    471   Schedule:Week:Daily {3006d877-af34-4d0c-a409-5a4f4e737f96}, !- Schedule:Week Name 2
    472   1,                                      !- Start Month 2
    473   4,                                      !- Start Day 2
    474   12,                                     !- End Month 2
    475   31;                                     !- End Day 2
    476 
    477 Schedule:Week:Daily,
    478   Schedule:Week:Daily {f3c8fbf9-daca-4d8f-ba88-0830f6952fe6}, !- Name
    479   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    480   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    481   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    482   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    483   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    484   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    485   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    486   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    487   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    488   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    489   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    490   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    491 
    492 Schedule:Year,
    493   Small Office_Activity,                  !- Name
    494   ActivityLevel 12,                       !- Schedule Type Limits Name
    495   Schedule:Week:Daily {f3c8fbf9-daca-4d8f-ba88-0830f6952fe6}, !- Schedule:Week Name 1
    496   1,                                      !- Start Month 1
    497   1,                                      !- Start Day 1
    498   12,                                     !- End Month 1
    499   31;                                     !- End Day 1
    500 
    501 Schedule:Week:Daily,
    502   Schedule:Week:Daily {56473be5-4bfa-4014-ba36-d75e8394513d}, !- Name
    503   Heating Sch Default,                    !- Sunday Schedule:Day Name
    504   Heating Sch Default,                    !- Monday Schedule:Day Name
    505   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    506   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    507   Heating Sch Default,                    !- Thursday Schedule:Day Name
    508   Heating Sch Default,                    !- Friday Schedule:Day Name
    509   Heating Sch Default,                    !- Saturday Schedule:Day Name
    510   Heating Sch Default,                    !- Holiday Schedule:Day Name
    511   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    512   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    513   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    514   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    515 
    516 Schedule:Year,
    517   Heating Sch,                            !- Name
    518   Temperature 2,                          !- Schedule Type Limits Name
    519   Schedule:Week:Daily {56473be5-4bfa-4014-ba36-d75e8394513d}, !- Schedule:Week Name 1
    520   1,                                      !- Start Month 1
    521   1,                                      !- Start Day 1
    522   12,                                     !- End Month 1
    523   31;                                     !- End Day 1
    524 
    525 Schedule:Week:Daily,
    526   Schedule:Week:Daily {17c03c3c-0845-4a6d-81e6-4b43d07f185e}, !- Name
    527   Always_On_Default,                      !- Sunday Schedule:Day Name
    528   Always_On_Default,                      !- Monday Schedule:Day Name
    529   Always_On_Default,                      !- Tuesday Schedule:Day Name
    530   Always_On_Default,                      !- Wednesday Schedule:Day Name
    531   Always_On_Default,                      !- Thursday Schedule:Day Name
    532   Always_On_Default,                      !- Friday Schedule:Day Name
    533   Always_On_Default,                      !- Saturday Schedule:Day Name
    534   Always_On_Default,                      !- Holiday Schedule:Day Name
    535   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    536   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    537   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    538   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    539 
    540 Schedule:Year,
    541   Always_On,                              !- Name
    542   OnOff,                                  !- Schedule Type Limits Name
    543   Schedule:Week:Daily {17c03c3c-0845-4a6d-81e6-4b43d07f185e}, !- Schedule:Week Name 1
    544   1,                                      !- Start Month 1
    545   1,                                      !- Start Day 1
    546   12,                                     !- End Month 1
    547   31;                                     !- End Day 1
    548 
    549 Schedule:Week:Daily,
    550   Schedule:Week:Daily {4493b1a1-ff4a-4ae0-bcfc-38de387f3f8b}, !- Name
    551   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    552   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    553   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    554   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    555   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    556   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    557   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    558   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    559   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    560   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    561   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    562   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    563 
    564 Schedule:Week:Daily,
    565   Schedule:Week:Daily {7da834ef-0028-422a-9b74-8288257030dc}, !- Name
    566   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    567   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    568   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    569   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    570   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    571   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    572   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    573   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    574   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    575   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    576   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    577   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    578 
    579 Schedule:Year,
    580   Small Office_Bldg_Light,                !- Name
    581   Fractional,                             !- Schedule Type Limits Name
    582   Schedule:Week:Daily {4493b1a1-ff4a-4ae0-bcfc-38de387f3f8b}, !- Schedule:Week Name 1
    583   1,                                      !- Start Month 1
    584   1,                                      !- Start Day 1
    585   1,                                      !- End Month 1
    586   3,                                      !- End Day 1
    587   Schedule:Week:Daily {7da834ef-0028-422a-9b74-8288257030dc}, !- Schedule:Week Name 2
    588   1,                                      !- Start Month 2
    589   4,                                      !- Start Day 2
    590   12,                                     !- End Month 2
    591   31;                                     !- End Day 2
    592 
    593 Schedule:Week:Daily,
    594   Schedule:Week:Daily {a8ec278b-109f-448c-8af5-af2643870d68}, !- Name
    595   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    596   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    597   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    598   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    599   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    600   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    601   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    602   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    603   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    604   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    605   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    606   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    607 
    608 Schedule:Year,
    609   Deck_Temperature,                       !- Name
    610   Temperature,                            !- Schedule Type Limits Name
    611   Schedule:Week:Daily {a8ec278b-109f-448c-8af5-af2643870d68}, !- Schedule:Week Name 1
    612   1,                                      !- Start Month 1
    613   1,                                      !- Start Day 1
    614   12,                                     !- End Month 1
    615   31;                                     !- End Day 1
    616 
    617 Schedule:Week:Daily,
    618   Schedule:Week:Daily {acc10b0d-1171-40a3-9e27-4485b1e9de76}, !- Name
    619   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    620   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    621   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    622   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    623   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    624   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    625   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    626   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    627   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    628   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    629   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    630   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    631 
    632 Schedule:Week:Daily,
    633   Schedule:Week:Daily {cc7a364b-1667-4e53-a71c-3ac1ffafbf87}, !- Name
    634   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    635   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    636   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    637   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    638   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    639   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    640   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    641   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    642   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    643   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    644   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    645   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    646 
    647 Schedule:Year,
    648   Small Office_Bldg_Equip,                !- Name
    649   Fractional,                             !- Schedule Type Limits Name
    650   Schedule:Week:Daily {acc10b0d-1171-40a3-9e27-4485b1e9de76}, !- Schedule:Week Name 1
    651   1,                                      !- Start Month 1
    652   1,                                      !- Start Day 1
    653   1,                                      !- End Month 1
    654   3,                                      !- End Day 1
    655   Schedule:Week:Daily {cc7a364b-1667-4e53-a71c-3ac1ffafbf87}, !- Schedule:Week Name 2
    656   1,                                      !- Start Month 2
    657   4,                                      !- Start Day 2
    658   12,                                     !- End Month 2
    659   31;                                     !- End Day 2
    660 
    661 Schedule:Week:Daily,
    662   Schedule:Week:Daily {662c9d48-c5de-47ae-a4af-122b8a40d69e}, !- Name
    663   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    664   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    665   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    666   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    667   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    668   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    669   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    670   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    671   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    672   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    673   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    674   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    675 
    676 Schedule:Year,
    677   Hot_Water_Temperature,                  !- Name
    678   Temperature 1,                          !- Schedule Type Limits Name
    679   Schedule:Week:Daily {662c9d48-c5de-47ae-a4af-122b8a40d69e}, !- Schedule:Week Name 1
    680   1,                                      !- Start Month 1
    681   1,                                      !- Start Day 1
    682   12,                                     !- End Month 1
    683   31;                                     !- End Day 1
    684 
    685 Schedule:Week:Daily,
    686   Schedule:Week:Daily {1cc7905a-cf0e-4986-9c1c-84939289a5b8}, !- Name
    687   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    688   Cooling Sch Default,                    !- Monday Schedule:Day Name
    689   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    690   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    691   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    692   Cooling Sch Default,                    !- Friday Schedule:Day Name
    693   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    694   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    695   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    696   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    697   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    698   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    699 
    700 Schedule:Year,
    701   Cooling Sch,                            !- Name
    702   Temperature 3,                          !- Schedule Type Limits Name
    703   Schedule:Week:Daily {1cc7905a-cf0e-4986-9c1c-84939289a5b8}, !- Schedule:Week Name 1
    704   1,                                      !- Start Month 1
    705   1,                                      !- Start Day 1
    706   12,                                     !- End Month 1
    707   31;                                     !- End Day 1
    708 
    709 Schedule:Week:Daily,
    710   Schedule:Week:Daily {d743400e-9baa-4b77-a7e5-086a2f5abed4}, !- Name
    711   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    712   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    713   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    714   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    715   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    716   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    717   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    718   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    719   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    720   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    721   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    722   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    723 
    724 Schedule:Week:Daily,
    725   Schedule:Week:Daily {b6437157-b48b-4087-95dd-86bc638e78a7}, !- Name
    726   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    727   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    728   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    729   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    730   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    731   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    732   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    733   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    734   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    735   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    736   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    737   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    738 
    739 Schedule:Year,
    740   Small Office_Bldg_Occ,                  !- Name
    741   Fractional,                             !- Schedule Type Limits Name
    742   Schedule:Week:Daily {d743400e-9baa-4b77-a7e5-086a2f5abed4}, !- Schedule:Week Name 1
    743   1,                                      !- Start Month 1
    744   1,                                      !- Start Day 1
    745   1,                                      !- End Month 1
    746   3,                                      !- End Day 1
    747   Schedule:Week:Daily {b6437157-b48b-4087-95dd-86bc638e78a7}, !- Schedule:Week Name 2
    748   1,                                      !- Start Month 2
    749   4,                                      !- Start Day 2
    750   12,                                     !- End Month 2
    751   31;                                     !- End Day 2
    752 
    753 Schedule:Week:Daily,
    754   Schedule:Week:Daily {7966ee9a-a708-4c9c-a142-fffe12e35f21}, !- Name
    755   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    756   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    757   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    758   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    759   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    760   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    761   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    762   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    763   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    764   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    765   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    766   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    767 
    768 Schedule:Year,
    769   Chilled_Water_Temperature,              !- Name
    770   ,                                       !- Schedule Type Limits Name
    771   Schedule:Week:Daily {7966ee9a-a708-4c9c-a142-fffe12e35f21}, !- Schedule:Week Name 1
    772   1,                                      !- Start Month 1
    773   1,                                      !- Start Day 1
    774   12,                                     !- End Month 1
    775   31;                                     !- End Day 1
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {0fc9ba0b-4e6e-426d-9478-8f13dbf44bdf}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {fb27e8b6-548f-443b-9f36-f426fef210ef}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {0fc9ba0b-4e6e-426d-9478-8f13dbf44bdf}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {9fb2d099-8602-444b-9a8e-86ac6e78e000}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {9fb2d099-8602-444b-9a8e-86ac6e78e000}, !- Name
    834   Schedule:Compact {47e9e1eb-af76-423e-9bfa-bc28f8041623}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {47e9e1eb-af76-423e-9bfa-bc28f8041623}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {fb27e8b6-548f-443b-9f36-f426fef210ef}, !- Name
    846   Branch {8b032b37-6538-428f-ad94-b66b04d595a9}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {8b032b37-6538-428f-ad94-b66b04d595a9}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {2ea25371-4752-48b1-ab3f-98ec509de9a3}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {f78384a4-4c9b-4b65-a8cc-a01ab7ded056}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {2455e7c6-bf26-4e8c-82ef-05c9561393cc}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {2ea25371-4752-48b1-ab3f-98ec509de9a3}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {2455e7c6-bf26-4e8c-82ef-05c9561393cc}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {b9ce3f0a-a60d-419b-b88c-d294aa750ddd}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {b9ce3f0a-a60d-419b-b88c-d294aa750ddd}, !- Name
    919   Schedule:Compact {9893e138-8f8e-4fbc-9e10-6f40e55a57ba}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {9893e138-8f8e-4fbc-9e10-6f40e55a57ba}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {f78384a4-4c9b-4b65-a8cc-a01ab7ded056}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {2638dfce-3e72-4421-ad6f-cf8ad2f39cf1}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {2638dfce-3e72-4421-ad6f-cf8ad2f39cf1}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {2dce49bc-35eb-4564-9559-bd1cca86e56e}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {173a434c-a925-4b6f-9ec0-43071469910e}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {0b540cd2-1ab5-4157-a07a-9731dac9f0aa}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {01fc0826-2ec2-4d0f-956d-fb5364f98a41}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {a3e30e0d-c80b-43e3-99e4-b90f060eba9a}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {b1159b66-67d1-408a-9c3e-b38be6ac7532}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {572cdb59-c817-44d3-85bc-22680f1e193c}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 Site:Location,
   1689   Phoenix/Int'l Airport_AZ_USA Design_Conditions, !- Name
   1690   33.43,                                  !- Latitude {deg}
   1691   -112.02,                                !- Longitude {deg}
   1692   -7,                                     !- Time Zone {hr}
   1693   337;                                    !- Elevation {m}
   1694 
   1695 SizingPeriod:DesignDay,
   1696   Phoenix/Int'l Airport Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1697   12,                                     !- Month
   1698   21,                                     !- Day of Month
   1699   WinterDesignDay,                        !- Day Type
   1700   17,                                     !- Maximum Dry-Bulb Temperature {C}
   1701   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1702   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1703   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1704   Dewpoint,                               !- Humidity Condition Type
   1705   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1706   ,                                       !- Humidity Condition Day Schedule Name
   1707   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1708   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1709   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1710   97342,                                  !- Barometric Pressure {Pa}
   1711   1.7,                                    !- Wind Speed {m/s}
   1712   100,                                    !- Wind Direction {deg}
   1713   No,                                     !- Rain Indicator
   1714   No,                                     !- Snow Indicator
   1715   No,                                     !- Daylight Saving Time Indicator
   1716   ASHRAEClearSky,                         !- Solar Model Indicator
   1717   ,                                       !- Beam Solar Day Schedule Name
   1718   ,                                       !- Diffuse Solar Day Schedule Name
   1719   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1720   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1721   0;                                      !- Sky Clearness
   1722 
   1723 SizingPeriod:DesignDay,
   1724   Phoenix/Int'l Airport Ann Clg 1% Condns WB=>MDB, !- Name
   1725   7,                                      !- Month
   1726   21,                                     !- Day of Month
   1727   SummerDesignDay,                        !- Day Type
   1728   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1729   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1730   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1731   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1732   Wetbulb,                                !- Humidity Condition Type
   1733   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1734   ,                                       !- Humidity Condition Day Schedule Name
   1735   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1736   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1737   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1738   97342,                                  !- Barometric Pressure {Pa}
   1739   4.1,                                    !- Wind Speed {m/s}
   1740   260,                                    !- Wind Direction {deg}
   1741   No,                                     !- Rain Indicator
   1742   No,                                     !- Snow Indicator
   1743   No,                                     !- Daylight Saving Time Indicator
   1744   ASHRAETau,                              !- Solar Model Indicator
   1745   ,                                       !- Beam Solar Day Schedule Name
   1746   ,                                       !- Diffuse Solar Day Schedule Name
   1747   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1748   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1749 
   1750 SizingPeriod:DesignDay,
   1751   Phoenix/Int'l Airport Ann Clg 1% Condns DB=>MWB, !- Name
   1752   7,                                      !- Month
   1753   21,                                     !- Day of Month
   1754   SummerDesignDay,                        !- Day Type
   1755   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1756   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1757   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1758   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1759   Wetbulb,                                !- Humidity Condition Type
   1760   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1761   ,                                       !- Humidity Condition Day Schedule Name
   1762   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1763   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1764   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1765   97342,                                  !- Barometric Pressure {Pa}
   1766   4.1,                                    !- Wind Speed {m/s}
   1767   260,                                    !- Wind Direction {deg}
   1768   No,                                     !- Rain Indicator
   1769   No,                                     !- Snow Indicator
   1770   No,                                     !- Daylight Saving Time Indicator
   1771   ASHRAETau,                              !- Solar Model Indicator
   1772   ,                                       !- Beam Solar Day Schedule Name
   1773   ,                                       !- Diffuse Solar Day Schedule Name
   1774   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1775   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1776 
   1777 SizingPeriod:DesignDay,
   1778   Phoenix/Int'l Airport Ann Clg .4% Condns WB=>MDB, !- Name
   1779   7,                                      !- Month
   1780   21,                                     !- Day of Month
   1781   SummerDesignDay,                        !- Day Type
   1782   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1783   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1784   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1785   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1786   Wetbulb,                                !- Humidity Condition Type
   1787   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1788   ,                                       !- Humidity Condition Day Schedule Name
   1789   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1790   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1791   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1792   97342,                                  !- Barometric Pressure {Pa}
   1793   4.1,                                    !- Wind Speed {m/s}
   1794   260,                                    !- Wind Direction {deg}
   1795   No,                                     !- Rain Indicator
   1796   No,                                     !- Snow Indicator
   1797   No,                                     !- Daylight Saving Time Indicator
   1798   ASHRAETau,                              !- Solar Model Indicator
   1799   ,                                       !- Beam Solar Day Schedule Name
   1800   ,                                       !- Diffuse Solar Day Schedule Name
   1801   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1802   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1803 
   1804 SizingPeriod:DesignDay,
   1805   Phoenix/Int'l Airport Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1806   12,                                     !- Month
   1807   21,                                     !- Day of Month
   1808   WinterDesignDay,                        !- Day Type
   1809   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1810   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1811   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1812   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1813   Wetbulb,                                !- Humidity Condition Type
   1814   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1815   ,                                       !- Humidity Condition Day Schedule Name
   1816   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1817   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1818   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1819   97342,                                  !- Barometric Pressure {Pa}
   1820   7.3,                                    !- Wind Speed {m/s}
   1821   100,                                    !- Wind Direction {deg}
   1822   No,                                     !- Rain Indicator
   1823   No,                                     !- Snow Indicator
   1824   No,                                     !- Daylight Saving Time Indicator
   1825   ASHRAEClearSky,                         !- Solar Model Indicator
   1826   ,                                       !- Beam Solar Day Schedule Name
   1827   ,                                       !- Diffuse Solar Day Schedule Name
   1828   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1829   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1830   0;                                      !- Sky Clearness
   1831 
   1832 SizingPeriod:DesignDay,
   1833   Phoenix/Int'l Airport Ann Clg .4% Condns DP=>MDB, !- Name
   1834   7,                                      !- Month
   1835   21,                                     !- Day of Month
   1836   SummerDesignDay,                        !- Day Type
   1837   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1838   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1839   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1840   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1841   Dewpoint,                               !- Humidity Condition Type
   1842   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1843   ,                                       !- Humidity Condition Day Schedule Name
   1844   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1845   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1846   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1847   97342,                                  !- Barometric Pressure {Pa}
   1848   4.1,                                    !- Wind Speed {m/s}
   1849   260,                                    !- Wind Direction {deg}
   1850   No,                                     !- Rain Indicator
   1851   No,                                     !- Snow Indicator
   1852   No,                                     !- Daylight Saving Time Indicator
   1853   ASHRAETau,                              !- Solar Model Indicator
   1854   ,                                       !- Beam Solar Day Schedule Name
   1855   ,                                       !- Diffuse Solar Day Schedule Name
   1856   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1857   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1858 
   1859 SizingPeriod:DesignDay,
   1860   Phoenix/Int'l Airport Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1861   12,                                     !- Month
   1862   21,                                     !- Day of Month
   1863   WinterDesignDay,                        !- Day Type
   1864   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1865   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1866   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1867   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1868   Dewpoint,                               !- Humidity Condition Type
   1869   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1870   ,                                       !- Humidity Condition Day Schedule Name
   1871   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1872   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1873   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1874   97342,                                  !- Barometric Pressure {Pa}
   1875   1.7,                                    !- Wind Speed {m/s}
   1876   100,                                    !- Wind Direction {deg}
   1877   No,                                     !- Rain Indicator
   1878   No,                                     !- Snow Indicator
   1879   No,                                     !- Daylight Saving Time Indicator
   1880   ASHRAEClearSky,                         !- Solar Model Indicator
   1881   ,                                       !- Beam Solar Day Schedule Name
   1882   ,                                       !- Diffuse Solar Day Schedule Name
   1883   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1884   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1885   0;                                      !- Sky Clearness
   1886 
   1887 SizingPeriod:DesignDay,
   1888   Phoenix/Int'l Airport Ann Clg 2% Condns DB=>MWB, !- Name
   1889   7,                                      !- Month
   1890   21,                                     !- Day of Month
   1891   SummerDesignDay,                        !- Day Type
   1892   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1893   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1894   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1895   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1896   Wetbulb,                                !- Humidity Condition Type
   1897   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1898   ,                                       !- Humidity Condition Day Schedule Name
   1899   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1900   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1901   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1902   97342,                                  !- Barometric Pressure {Pa}
   1903   4.1,                                    !- Wind Speed {m/s}
   1904   260,                                    !- Wind Direction {deg}
   1905   No,                                     !- Rain Indicator
   1906   No,                                     !- Snow Indicator
   1907   No,                                     !- Daylight Saving Time Indicator
   1908   ASHRAETau,                              !- Solar Model Indicator
   1909   ,                                       !- Beam Solar Day Schedule Name
   1910   ,                                       !- Diffuse Solar Day Schedule Name
   1911   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1912   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1913 
   1914 SizingPeriod:DesignDay,
   1915   Phoenix/Int'l Airport Ann Htg 99% Condns DB, !- Name
   1916   12,                                     !- Month
   1917   21,                                     !- Day of Month
   1918   WinterDesignDay,                        !- Day Type
   1919   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   1920   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1921   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1922   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1923   Wetbulb,                                !- Humidity Condition Type
   1924   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1925   ,                                       !- Humidity Condition Day Schedule Name
   1926   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1927   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1928   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1929   97342,                                  !- Barometric Pressure {Pa}
   1930   1.7,                                    !- Wind Speed {m/s}
   1931   100,                                    !- Wind Direction {deg}
   1932   No,                                     !- Rain Indicator
   1933   No,                                     !- Snow Indicator
   1934   No,                                     !- Daylight Saving Time Indicator
   1935   ASHRAEClearSky,                         !- Solar Model Indicator
   1936   ,                                       !- Beam Solar Day Schedule Name
   1937   ,                                       !- Diffuse Solar Day Schedule Name
   1938   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1939   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1940   0;                                      !- Sky Clearness
   1941 
   1942 SizingPeriod:DesignDay,
   1943   Phoenix/Int'l Airport Ann Clg .4% Condns DB=>MWB, !- Name
   1944   7,                                      !- Month
   1945   21,                                     !- Day of Month
   1946   SummerDesignDay,                        !- Day Type
   1947   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1948   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1949   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1950   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1951   Wetbulb,                                !- Humidity Condition Type
   1952   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1953   ,                                       !- Humidity Condition Day Schedule Name
   1954   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1955   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1956   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1957   97342,                                  !- Barometric Pressure {Pa}
   1958   4.1,                                    !- Wind Speed {m/s}
   1959   260,                                    !- Wind Direction {deg}
   1960   No,                                     !- Rain Indicator
   1961   No,                                     !- Snow Indicator
   1962   No,                                     !- Daylight Saving Time Indicator
   1963   ASHRAETau,                              !- Solar Model Indicator
   1964   ,                                       !- Beam Solar Day Schedule Name
   1965   ,                                       !- Diffuse Solar Day Schedule Name
   1966   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1967   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1968 
   1969 SizingPeriod:DesignDay,
   1970   Phoenix/Int'l Airport Ann Htg 99.6% Condns DB, !- Name
   1971   12,                                     !- Month
   1972   21,                                     !- Day of Month
   1973   WinterDesignDay,                        !- Day Type
   1974   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   1975   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1976   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1977   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1978   Wetbulb,                                !- Humidity Condition Type
   1979   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1980   ,                                       !- Humidity Condition Day Schedule Name
   1981   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1982   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1983   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1984   97342,                                  !- Barometric Pressure {Pa}
   1985   1.7,                                    !- Wind Speed {m/s}
   1986   100,                                    !- Wind Direction {deg}
   1987   No,                                     !- Rain Indicator
   1988   No,                                     !- Snow Indicator
   1989   No,                                     !- Daylight Saving Time Indicator
   1990   ASHRAEClearSky,                         !- Solar Model Indicator
   1991   ,                                       !- Beam Solar Day Schedule Name
   1992   ,                                       !- Diffuse Solar Day Schedule Name
   1993   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1994   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1995   0;                                      !- Sky Clearness
   1996 
   1997 SizingPeriod:DesignDay,
   1998   Phoenix/Int'l Airport Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1999   12,                                     !- Month
   2000   21,                                     !- Day of Month
   2001   WinterDesignDay,                        !- Day Type
   2002   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2003   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2004   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2005   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2006   Wetbulb,                                !- Humidity Condition Type
   2007   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2008   ,                                       !- Humidity Condition Day Schedule Name
   2009   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2010   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2011   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2012   97342,                                  !- Barometric Pressure {Pa}
   2013   8.2,                                    !- Wind Speed {m/s}
   2014   100,                                    !- Wind Direction {deg}
   2015   No,                                     !- Rain Indicator
   2016   No,                                     !- Snow Indicator
   2017   No,                                     !- Daylight Saving Time Indicator
   2018   ASHRAEClearSky,                         !- Solar Model Indicator
   2019   ,                                       !- Beam Solar Day Schedule Name
   2020   ,                                       !- Diffuse Solar Day Schedule Name
   2021   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2022   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2023   0;                                      !- Sky Clearness
   2024 
   2025 SizingPeriod:DesignDay,
   2026   Phoenix/Int'l Airport Ann Clg .4% Condns Enth=>MDB, !- Name
   2027   7,                                      !- Month
   2028   21,                                     !- Day of Month
   2029   SummerDesignDay,                        !- Day Type
   2030   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2031   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2032   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2033   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2034   Enthalpy,                               !- Humidity Condition Type
   2035   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2036   ,                                       !- Humidity Condition Day Schedule Name
   2037   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2038   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2039   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2040   97342,                                  !- Barometric Pressure {Pa}
   2041   4.1,                                    !- Wind Speed {m/s}
   2042   260,                                    !- Wind Direction {deg}
   2043   No,                                     !- Rain Indicator
   2044   No,                                     !- Snow Indicator
   2045   No,                                     !- Daylight Saving Time Indicator
   2046   ASHRAETau,                              !- Solar Model Indicator
   2047   ,                                       !- Beam Solar Day Schedule Name
   2048   ,                                       !- Diffuse Solar Day Schedule Name
   2049   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2050   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2051 
   2052 SizingPeriod:DesignDay,
   2053   Phoenix/Int'l Airport Ann Clg 1% Condns Enth=>MDB, !- Name
   2054   7,                                      !- Month
   2055   21,                                     !- Day of Month
   2056   SummerDesignDay,                        !- Day Type
   2057   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2058   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2059   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2060   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2061   Enthalpy,                               !- Humidity Condition Type
   2062   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2063   ,                                       !- Humidity Condition Day Schedule Name
   2064   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2065   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2066   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2067   97342,                                  !- Barometric Pressure {Pa}
   2068   4.1,                                    !- Wind Speed {m/s}
   2069   260,                                    !- Wind Direction {deg}
   2070   No,                                     !- Rain Indicator
   2071   No,                                     !- Snow Indicator
   2072   No,                                     !- Daylight Saving Time Indicator
   2073   ASHRAETau,                              !- Solar Model Indicator
   2074   ,                                       !- Beam Solar Day Schedule Name
   2075   ,                                       !- Diffuse Solar Day Schedule Name
   2076   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2077   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2078 
   2079 SizingPeriod:DesignDay,
   2080   Phoenix/Int'l Airport Ann Clg 1% Condns DP=>MDB, !- Name
   2081   7,                                      !- Month
   2082   21,                                     !- Day of Month
   2083   SummerDesignDay,                        !- Day Type
   2084   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2085   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2086   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2087   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2088   Dewpoint,                               !- Humidity Condition Type
   2089   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2090   ,                                       !- Humidity Condition Day Schedule Name
   2091   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2092   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2093   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2094   97342,                                  !- Barometric Pressure {Pa}
   2095   4.1,                                    !- Wind Speed {m/s}
   2096   260,                                    !- Wind Direction {deg}
   2097   No,                                     !- Rain Indicator
   2098   No,                                     !- Snow Indicator
   2099   No,                                     !- Daylight Saving Time Indicator
   2100   ASHRAETau,                              !- Solar Model Indicator
   2101   ,                                       !- Beam Solar Day Schedule Name
   2102   ,                                       !- Diffuse Solar Day Schedule Name
   2103   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2104   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2105 
   2106 SizingPeriod:DesignDay,
   2107   Phoenix/Int'l Airport Ann Clg 2% Condns DP=>MDB, !- Name
   2108   7,                                      !- Month
   2109   21,                                     !- Day of Month
   2110   SummerDesignDay,                        !- Day Type
   2111   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2112   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2113   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2114   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2115   Dewpoint,                               !- Humidity Condition Type
   2116   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2117   ,                                       !- Humidity Condition Day Schedule Name
   2118   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2119   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2120   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2121   97342,                                  !- Barometric Pressure {Pa}
   2122   4.1,                                    !- Wind Speed {m/s}
   2123   260,                                    !- Wind Direction {deg}
   2124   No,                                     !- Rain Indicator
   2125   No,                                     !- Snow Indicator
   2126   No,                                     !- Daylight Saving Time Indicator
   2127   ASHRAETau,                              !- Solar Model Indicator
   2128   ,                                       !- Beam Solar Day Schedule Name
   2129   ,                                       !- Diffuse Solar Day Schedule Name
   2130   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2131   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2132 
   2133 SizingPeriod:DesignDay,
   2134   Phoenix/Int'l Airport Ann Clg 2% Condns WB=>MDB, !- Name
   2135   7,                                      !- Month
   2136   21,                                     !- Day of Month
   2137   SummerDesignDay,                        !- Day Type
   2138   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2139   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2140   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2141   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2142   Wetbulb,                                !- Humidity Condition Type
   2143   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2144   ,                                       !- Humidity Condition Day Schedule Name
   2145   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2146   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2147   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2148   97342,                                  !- Barometric Pressure {Pa}
   2149   4.1,                                    !- Wind Speed {m/s}
   2150   260,                                    !- Wind Direction {deg}
   2151   No,                                     !- Rain Indicator
   2152   No,                                     !- Snow Indicator
   2153   No,                                     !- Daylight Saving Time Indicator
   2154   ASHRAETau,                              !- Solar Model Indicator
   2155   ,                                       !- Beam Solar Day Schedule Name
   2156   ,                                       !- Diffuse Solar Day Schedule Name
   2157   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2158   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2159 
   2160 SizingPeriod:DesignDay,
   2161   Phoenix/Int'l Airport Ann Clg 2% Condns Enth=>MDB, !- Name
   2162   7,                                      !- Month
   2163   21,                                     !- Day of Month
   2164   SummerDesignDay,                        !- Day Type
   2165   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2166   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2167   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2168   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2169   Enthalpy,                               !- Humidity Condition Type
   2170   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2171   ,                                       !- Humidity Condition Day Schedule Name
   2172   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2173   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2174   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2175   97342,                                  !- Barometric Pressure {Pa}
   2176   4.1,                                    !- Wind Speed {m/s}
   2177   260,                                    !- Wind Direction {deg}
   2178   No,                                     !- Rain Indicator
   2179   No,                                     !- Snow Indicator
   2180   No,                                     !- Daylight Saving Time Indicator
   2181   ASHRAETau,                              !- Solar Model Indicator
   2182   ,                                       !- Beam Solar Day Schedule Name
   2183   ,                                       !- Diffuse Solar Day Schedule Name
   2184   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2185   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2186 
   2187 Material,
   2188   MAT-CC05 4 HW CONCRETE,                 !- Name
   2189   Rough,                                  !- Roughness
   2190   0.1016,                                 !- Thickness {m}
   2191   1.311,                                  !- Conductivity {W/m-K}
   2192   2240,                                   !- Density {kg/m3}
   2193   836.8,                                  !- Specific Heat {J/kg-K}
   2194   0.9,                                    !- Thermal Absorptance
   2195   0.7,                                    !- Solar Absorptance
   2196   0.7;                                    !- Visible Absorptance
   2197 
   2198 Material,
   2199   000_G05 25mm wood,                      !- Name
   2200   MediumSmooth,                           !- Roughness
   2201   0.0254,                                 !- Thickness {m}
   2202   0.15,                                   !- Conductivity {W/m-K}
   2203   608,                                    !- Density {kg/m3}
   2204   1630,                                   !- Specific Heat {J/kg-K}
   2205   0.9,                                    !- Thermal Absorptance
   2206   0.7,                                    !- Solar Absorptance
   2207   0.7;                                    !- Visible Absorptance
   2208 
   2209 Material,
   2210   000_F16 Acoustic tile,                  !- Name
   2211   MediumSmooth,                           !- Roughness
   2212   0.0191,                                 !- Thickness {m}
   2213   0.06,                                   !- Conductivity {W/m-K}
   2214   368,                                    !- Density {kg/m3}
   2215   590,                                    !- Specific Heat {J/kg-K}
   2216   0.9,                                    !- Thermal Absorptance
   2217   0.7,                                    !- Solar Absorptance
   2218   0.7;                                    !- Visible Absorptance
   2219 
   2220 Material,
   2221   000_F08 Metal surface,                  !- Name
   2222   Smooth,                                 !- Roughness
   2223   0.0008,                                 !- Thickness {m}
   2224   45.28,                                  !- Conductivity {W/m-K}
   2225   7824,                                   !- Density {kg/m3}
   2226   500,                                    !- Specific Heat {J/kg-K}
   2227   0.9,                                    !- Thermal Absorptance
   2228   0.7,                                    !- Solar Absorptance
   2229   0.7;                                    !- Visible Absorptance
   2230 
   2231 Material,
   2232   Metal Decking,                          !- Name
   2233   MediumSmooth,                           !- Roughness
   2234   0.0015,                                 !- Thickness {m}
   2235   45.006,                                 !- Conductivity {W/m-K}
   2236   7680,                                   !- Density {kg/m3}
   2237   418.4,                                  !- Specific Heat {J/kg-K}
   2238   0.9,                                    !- Thermal Absorptance
   2239   0.7,                                    !- Solar Absorptance
   2240   0.3;                                    !- Visible Absorptance
   2241 
   2242 Material,
   2243   000_G01a 19mm gypsum board,             !- Name
   2244   MediumSmooth,                           !- Roughness
   2245   0.019,                                  !- Thickness {m}
   2246   0.16,                                   !- Conductivity {W/m-K}
   2247   800,                                    !- Density {kg/m3}
   2248   1090,                                   !- Specific Heat {J/kg-K}
   2249   0.9,                                    !- Thermal Absorptance
   2250   0.7,                                    !- Solar Absorptance
   2251   0.7;                                    !- Visible Absorptance
   2252 
   2253 Material,
   2254   000_M11 100mm lightweight concrete,     !- Name
   2255   MediumRough,                            !- Roughness
   2256   0.1016,                                 !- Thickness {m}
   2257   0.53,                                   !- Conductivity {W/m-K}
   2258   1280,                                   !- Density {kg/m3}
   2259   840,                                    !- Specific Heat {J/kg-K}
   2260   0.9,                                    !- Thermal Absorptance
   2261   0.7,                                    !- Solar Absorptance
   2262   0.7;                                    !- Visible Absorptance
   2263 
   2264 Material,
   2265   1/2IN Gypsum,                           !- Name
   2266   Smooth,                                 !- Roughness
   2267   0.0127,                                 !- Thickness {m}
   2268   0.16,                                   !- Conductivity {W/m-K}
   2269   784.9,                                  !- Density {kg/m3}
   2270   830,                                    !- Specific Heat {J/kg-K}
   2271   0.9,                                    !- Thermal Absorptance
   2272   0.92,                                   !- Solar Absorptance
   2273   0.92;                                   !- Visible Absorptance
   2274 
   2275 Material,
   2276   Roof Membrane,                          !- Name
   2277   VeryRough,                              !- Roughness
   2278   0.0095,                                 !- Thickness {m}
   2279   0.16,                                   !- Conductivity {W/m-K}
   2280   1121.29,                                !- Density {kg/m3}
   2281   1460,                                   !- Specific Heat {J/kg-K}
   2282   0.9,                                    !- Thermal Absorptance
   2283   0.7,                                    !- Solar Absorptance
   2284   0.7;                                    !- Visible Absorptance
   2285 
   2286 Material,
   2287   Roof Insulation [21],                   !- Name
   2288   MediumRough,                            !- Roughness
   2289   0.2105,                                 !- Thickness {m}
   2290   0.049,                                  !- Conductivity {W/m-K}
   2291   265,                                    !- Density {kg/m3}
   2292   836.8,                                  !- Specific Heat {J/kg-K}
   2293   0.9,                                    !- Thermal Absorptance
   2294   0.7,                                    !- Solar Absorptance
   2295   0.7;                                    !- Visible Absorptance
   2296 
   2297 Material,
   2298   000_I01 25mm insulation board,          !- Name
   2299   MediumRough,                            !- Roughness
   2300   0.0254,                                 !- Thickness {m}
   2301   0.03,                                   !- Conductivity {W/m-K}
   2302   43,                                     !- Density {kg/m3}
   2303   1210,                                   !- Specific Heat {J/kg-K}
   2304   0.9,                                    !- Thermal Absorptance
   2305   0.7,                                    !- Solar Absorptance
   2306   0.7;                                    !- Visible Absorptance
   2307 
   2308 Material,
   2309   Wall Insulation [39],                   !- Name
   2310   MediumRough,                            !- Roughness
   2311   0.1184,                                 !- Thickness {m}
   2312   0.045,                                  !- Conductivity {W/m-K}
   2313   265,                                    !- Density {kg/m3}
   2314   836.8,                                  !- Specific Heat {J/kg-K}
   2315   0.9,                                    !- Thermal Absorptance
   2316   0.7,                                    !- Solar Absorptance
   2317   0.7;                                    !- Visible Absorptance
   2318 
   2319 Material:AirGap,
   2320   000_F05 Ceiling air space resistance,   !- Name
   2321   0.18;                                   !- Thermal Resistance {m2-K/W}
   2322 
   2323 Material:AirGap,
   2324   000_F04 Wall air space resistance,      !- Name
   2325   0.15;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material,
   2328   OS:Material:AirWall 1,                  !- Name
   2329   MediumSmooth,                           !- Roughness
   2330   0.01,                                   !- Thickness {m}
   2331   0.6,                                    !- Conductivity {W/m-K}
   2332   800,                                    !- Density {kg/m3}
   2333   1000,                                   !- Specific Heat {J/kg-K}
   2334   0.95,                                   !- Thermal Absorptance
   2335   0.7,                                    !- Solar Absorptance
   2336   0.7;                                    !- Visible Absorptance
   2337 
   2338 Material:NoMass,
   2339   MAT-SHEATH,                             !- Name
   2340   Rough,                                  !- Roughness
   2341   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2342   0.9,                                    !- Thermal Absorptance
   2343   0.7,                                    !- Solar Absorptance
   2344   0.7;                                    !- Visible Absorptance
   2345 
   2346 Material:NoMass,
   2347   CP02 CARPET PAD,                        !- Name
   2348   VeryRough,                              !- Roughness
   2349   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2350   0.9,                                    !- Thermal Absorptance
   2351   0.7,                                    !- Solar Absorptance
   2352   0.8;                                    !- Visible Absorptance
   2353 
   2354 WindowMaterial:Gas,
   2355   000_Air 13mm,                           !- Name
   2356   Air,                                    !- Gas Type
   2357   0.0127;                                 !- Thickness {m}
   2358 
   2359 WindowMaterial:Glazing,
   2360   000_Clear 3mm,                          !- Name
   2361   SpectralAverage,                        !- Optical Data Type
   2362   ,                                       !- Window Glass Spectral Data Set Name
   2363   0.003,                                  !- Thickness {m}
   2364   0.837,                                  !- Solar Transmittance at Normal Incidence
   2365   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2366   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2367   0.898,                                  !- Visible Transmittance at Normal Incidence
   2368   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2369   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2370   0,                                      !- Infrared Transmittance at Normal Incidence
   2371   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2372   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2373   0.9;                                    !- Conductivity {W/m-K}
   2374 
   2375 WindowMaterial:Glazing,
   2376   Theoretical Glass [207],                !- Name
   2377   SpectralAverage,                        !- Optical Data Type
   2378   ,                                       !- Window Glass Spectral Data Set Name
   2379   0.003,                                  !- Thickness {m}
   2380   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2381   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2382   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2383   0.44,                                   !- Visible Transmittance at Normal Incidence
   2384   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2385   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2386   0,                                      !- Infrared Transmittance at Normal Incidence
   2387   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2388   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2389   0.0133,                                 !- Conductivity {W/m-K}
   2390   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2391   No;                                     !- Solar Diffusing
   2392 
   2393 Construction,
   2394   000_Exterior Window,                    !- Name
   2395   000_Clear 3mm,                          !- Layer 1
   2396   000_Air 13mm,                           !- Layer 2
   2397   000_Clear 3mm;                          !- Layer 3
   2398 
   2399 Construction,
   2400   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2401   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2402   CP02 CARPET PAD;                        !- Layer 2
   2403 
   2404 Construction,
   2405   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2406   Roof Membrane,                          !- Layer 1
   2407   Roof Insulation [21],                   !- Layer 2
   2408   Metal Decking;                          !- Layer 3
   2409 
   2410 Construction,
   2411   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2412   Theoretical Glass [207];                !- Layer 1
   2413 
   2414 Construction,
   2415   Air_Wall,                               !- Name
   2416   OS:Material:AirWall 1;                  !- Layer 1
   2417 
   2418 Construction,
   2419   000_Interior Partition,                 !- Name
   2420   000_G05 25mm wood;                      !- Layer 1
   2421 
   2422 Construction,
   2423   000_Interior Floor,                     !- Name
   2424   000_F16 Acoustic tile,                  !- Layer 1
   2425   000_F05 Ceiling air space resistance,   !- Layer 2
   2426   000_M11 100mm lightweight concrete;     !- Layer 3
   2427 
   2428 Construction,
   2429   000_Interior Door,                      !- Name
   2430   000_G05 25mm wood;                      !- Layer 1
   2431 
   2432 Construction,
   2433   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2434   MAT-SHEATH,                             !- Layer 1
   2435   Wall Insulation [39],                   !- Layer 2
   2436   1/2IN Gypsum;                           !- Layer 3
   2437 
   2438 Construction,
   2439   000_Interior Ceiling,                   !- Name
   2440   000_M11 100mm lightweight concrete,     !- Layer 1
   2441   000_F05 Ceiling air space resistance,   !- Layer 2
   2442   000_F16 Acoustic tile;                  !- Layer 3
   2443 
   2444 Construction,
   2445   000_Interior Window,                    !- Name
   2446   000_Clear 3mm;                          !- Layer 1
   2447 
   2448 Construction,
   2449   000_Exterior Door,                      !- Name
   2450   000_F08 Metal surface,                  !- Layer 1
   2451   000_I01 25mm insulation board;          !- Layer 2
   2452 
   2453 Construction,
   2454   000_Interior Wall,                      !- Name
   2455   000_G01a 19mm gypsum board,             !- Layer 1
   2456   000_F04 Wall air space resistance,      !- Layer 2
   2457   000_G01a 19mm gypsum board;             !- Layer 3
   2458 
   2459 ZoneList,
   2460   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2461   Thermal Zone 1,                         !- Zone Name 1
   2462   Thermal Zone 2,                         !- Zone Name 2
   2463   Thermal Zone 3,                         !- Zone Name 3
   2464   Thermal Zone 4,                         !- Zone Name 4
   2465   Thermal Zone 5;                         !- Zone Name 5
   2466 
   2467 People,
   2468   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2469   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2470   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2471   People/Area,                            !- Number of People Calculation Method
   2472   ,                                       !- Number of People
   2473   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2474   ,                                       !- Zone Floor Area per Person {m2/person}
   2475   0.3,                                    !- Fraction Radiant
   2476   ,                                       !- Sensible Heat Fraction
   2477   Small Office_Activity;                  !- Activity Level Schedule Name
   2478 
   2479 Lights,
   2480   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2481   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2482   Small Office_Bldg_Light,                !- Schedule Name
   2483   Watts/Area,                             !- Design Level Calculation Method
   2484   ,                                       !- Lighting Level {W}
   2485   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2486   ,                                       !- Watts per Person {W/person}
   2487   ,                                       !- Return Air Fraction
   2488   ,                                       !- Fraction Radiant
   2489   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2489 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2490 
   2491 ElectricEquipment,
   2492   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2493   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2494   Small Office_Bldg_Equip,                !- Schedule Name
   2495   Watts/Area,                             !- Design Level Calculation Method
   2496   ,                                       !- Design Level {W}
   2497   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2498   ,                                       !- Watts per Person {W/person}
   2499   ,                                       !- Fraction Latent
   2500   ,                                       !- Fraction Radiant
   2501   ;                                       !- Fraction Lost
   2502 
   2503 ZoneInfiltration:DesignFlowRate,
   2504   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2505   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2506   Small Office_Infil_Quarter_On,          !- Schedule Name
   2507   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2508   ,                                       !- Design Flow Rate {m3/s}
   2509   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2510   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2511   ,                                       !- Air Changes per Hour {1/hr}
   2512   ,                                       !- Constant Term Coefficient
   2513   ,                                       !- Temperature Term Coefficient
   2514   ,                                       !- Velocity Term Coefficient
   2515   ;                                       !- Velocity Squared Term Coefficient
   2516 
   2517 Building,
   2518   Building 1,                             !- Name
   2519   ,                                       !- North Axis {deg}
   2520   ,                                       !- Terrain
   2521   ,                                       !- Loads Convergence Tolerance Value
   2522   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2523   ,                                       !- Solar Distribution
   2524   ,                                       !- Maximum Number of Warmup Days
   2525   ;                                       !- Minimum Number of Warmup Days
   2526 
   2527 Zone,
   2528   Thermal Zone 2,                         !- Name
   2529   -0,                                     !- Direction of Relative North {deg}
   2530   3,                                      !- X Origin {m}
   2531   3,                                      !- Y Origin {m}
   2532   0,                                      !- Z Origin {m}
   2533   ,                                       !- Type
   2534   ,                                       !- Multiplier
   2535   ,                                       !- Ceiling Height {m}
   2536   ,                                       !- Volume {m3}
   2537   ,                                       !- Floor Area {m2}
   2538   ,                                       !- Zone Inside Convection Algorithm
   2539   ;                                       !- Zone Outside Convection Algorithm
   2540 
   2541 BuildingSurface:Detailed,
   2542   Surface 26,                             !- Name
   2543   Wall,                                   !- Surface Type
   2544   000_Interior Wall,                      !- Construction Name
   2545   Thermal Zone 2,                         !- Zone Name
   2546   Surface,                                !- Outside Boundary Condition
   2547   Surface 4,                              !- Outside Boundary Condition Object
   2548   NoSun,                                  !- Sun Exposure
   2549   NoWind,                                 !- Wind Exposure
   2550   ,                                       !- View Factor to Ground
   2551   ,                                       !- Number of Vertices
   2552   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2553   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2554   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2555   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2556 
   2557 BuildingSurface:Detailed,
   2558   Surface 25,                             !- Name
   2559   Floor,                                  !- Surface Type
   2560   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2561   Thermal Zone 2,                         !- Zone Name
   2562   Ground,                                 !- Outside Boundary Condition
   2563   ,                                       !- Outside Boundary Condition Object
   2564   NoSun,                                  !- Sun Exposure
   2565   NoWind,                                 !- Wind Exposure
   2566   ,                                       !- View Factor to Ground
   2567   ,                                       !- Number of Vertices
   2568   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2569   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2570   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2571   13.9749843554382, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2572 
   2573 BuildingSurface:Detailed,
   2574   Surface 28,                             !- Name
   2575   Wall,                                   !- Surface Type
   2576   000_Interior Wall,                      !- Construction Name
   2577   Thermal Zone 2,                         !- Zone Name
   2578   Surface,                                !- Outside Boundary Condition
   2579   Surface 16,                             !- Outside Boundary Condition Object
   2580   NoSun,                                  !- Sun Exposure
   2581   NoWind,                                 !- Wind Exposure
   2582   ,                                       !- View Factor to Ground
   2583   ,                                       !- Number of Vertices
   2584   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2585   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2586   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2587   13.9749843554382, 13.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   2588 
   2589 BuildingSurface:Detailed,
   2590   Surface 30,                             !- Name
   2591   Roof,                                   !- Surface Type
   2592   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2593   Thermal Zone 2,                         !- Zone Name
   2594   Outdoors,                               !- Outside Boundary Condition
   2595   ,                                       !- Outside Boundary Condition Object
   2596   SunExposed,                             !- Sun Exposure
   2597   WindExposed,                            !- Wind Exposure
   2598   ,                                       !- View Factor to Ground
   2599   ,                                       !- Number of Vertices
   2600   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2601   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 2 {m}
   2602   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   2603   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2604 
   2605 BuildingSurface:Detailed,
   2606   Surface 29,                             !- Name
   2607   Wall,                                   !- Surface Type
   2608   000_Interior Wall,                      !- Construction Name
   2609   Thermal Zone 2,                         !- Zone Name
   2610   Surface,                                !- Outside Boundary Condition
   2611   Surface 22,                             !- Outside Boundary Condition Object
   2612   NoSun,                                  !- Sun Exposure
   2613   NoWind,                                 !- Wind Exposure
   2614   ,                                       !- View Factor to Ground
   2615   ,                                       !- Number of Vertices
   2616   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2617   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2618   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2619   13.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2620 
   2621 BuildingSurface:Detailed,
   2622   Surface 27,                             !- Name
   2623   Wall,                                   !- Surface Type
   2624   000_Interior Wall,                      !- Construction Name
   2625   Thermal Zone 2,                         !- Zone Name
   2626   Surface,                                !- Outside Boundary Condition
   2627   Surface 10,                             !- Outside Boundary Condition Object
   2628   NoSun,                                  !- Sun Exposure
   2629   NoWind,                                 !- Wind Exposure
   2630   ,                                       !- View Factor to Ground
   2631   ,                                       !- Number of Vertices
   2632   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   2633   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   2634   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2635   0, 13.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2636 
   2637 ZoneControl:Thermostat,
   2638   Thermal Zone 2 Thermostat,              !- Name
   2639   Thermal Zone 2,                         !- Zone or ZoneList Name
   2640   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2641   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2642   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2643 
   2644 Schedule:Compact,
   2645   Thermal Zone 2 Thermostat Schedule,     !- Name
   2646   ,                                       !- Schedule Type Limits Name
   2647   Through: 12/31,                         !- Field 1
   2648   For: AllDays,                           !- Field 2
   2649   Until: 24:00,                           !- Field 3
   2650   4;                                      !- Field 4
   2651 
   2652 ThermostatSetpoint:DualSetpoint,
   2653   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2654   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2655   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2656 
   2657 ZoneHVAC:EquipmentConnections,
   2658   Thermal Zone 2,                         !- Zone Name
   2659   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2660   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2661   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2662   Node 2,                                 !- Zone Air Node Name
   2663   Node 33;                                !- Zone Return Air Node Name
   2664 
   2665 NodeList,
   2666   Port List 3,                            !- Name
   2667   Node 32;                                !- Node Name 1
   2668 
   2669 ZoneHVAC:EquipmentList,
   2670   Zone HVAC Equipment List 2,             !- Name
   2671   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2672   ZoneHVAC:AirDistributionUnit {01fc0826-2ec2-4d0f-956d-fb5364f98a41}, !- Zone Equipment Name 1
   2673   1,                                      !- Zone Equipment Cooling Sequence 1
   2674   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2675 
   2676 Sizing:Zone,
   2677   Thermal Zone 2,                         !- Zone or ZoneList Name
   2678   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2679   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2680   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2681   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2682   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2683   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2684   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2685   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2686   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2687   ,                                       !- Zone Heating Sizing Factor
   2688   ,                                       !- Zone Cooling Sizing Factor
   2689   DesignDay,                              !- Cooling Design Air Flow Method
   2690   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2691   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2692   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2693   0,                                      !- Cooling Minimum Air Flow Fraction
   2694   DesignDay,                              !- Heating Design Air Flow Method
   2695   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2696   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2697   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2698   0.3;                                    !- Heating Maximum Air Flow Fraction
   2699 
   2700 DesignSpecification:ZoneAirDistribution,
   2701   {5e72e57e-6e9e-48df-aa7f-db44a578bf53}, !- Name
   2702   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2703   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2704 
   2705 DesignSpecification:OutdoorAir,
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2707   Sum,                                    !- Outdoor Air Method
   2708   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2709   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2710   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2711   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2712 
   2713 Zone,
   2714   Thermal Zone 1,                         !- Name
   2715   -0,                                     !- Direction of Relative North {deg}
   2716   0,                                      !- X Origin {m}
   2717   0,                                      !- Y Origin {m}
   2718   0,                                      !- Z Origin {m}
   2719   ,                                       !- Type
   2720   ,                                       !- Multiplier
   2721   ,                                       !- Ceiling Height {m}
   2722   ,                                       !- Volume {m3}
   2723   ,                                       !- Floor Area {m2}
   2724   ,                                       !- Zone Inside Convection Algorithm
   2725   ;                                       !- Zone Outside Convection Algorithm
   2726 
   2727 BuildingSurface:Detailed,
   2728   Surface 6,                              !- Name
   2729   Roof,                                   !- Surface Type
   2730   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2731   Thermal Zone 1,                         !- Zone Name
   2732   Outdoors,                               !- Outside Boundary Condition
   2733   ,                                       !- Outside Boundary Condition Object
   2734   SunExposed,                             !- Sun Exposure
   2735   WindExposed,                            !- Wind Exposure
   2736   ,                                       !- View Factor to Ground
   2737   ,                                       !- Number of Vertices
   2738   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2739   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 2 {m}
   2740   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   2741   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2742 
   2743 BuildingSurface:Detailed,
   2744   Surface 5,                              !- Name
   2745   Wall,                                   !- Surface Type
   2746   000_Interior Wall,                      !- Construction Name
   2747   Thermal Zone 1,                         !- Zone Name
   2748   Surface,                                !- Outside Boundary Condition
   2749   Surface 21,                             !- Outside Boundary Condition Object
   2750   NoSun,                                  !- Sun Exposure
   2751   NoWind,                                 !- Wind Exposure
   2752   ,                                       !- View Factor to Ground
   2753   ,                                       !- Number of Vertices
   2754   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2755   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2756   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2757   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2758 
   2759 BuildingSurface:Detailed,
   2760   Surface 1,                              !- Name
   2761   Floor,                                  !- Surface Type
   2762   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2763   Thermal Zone 1,                         !- Zone Name
   2764   Ground,                                 !- Outside Boundary Condition
   2765   ,                                       !- Outside Boundary Condition Object
   2766   NoSun,                                  !- Sun Exposure
   2767   NoWind,                                 !- Wind Exposure
   2768   ,                                       !- View Factor to Ground
   2769   ,                                       !- Number of Vertices
   2770   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2771   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2772   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2773   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2774 
   2775 BuildingSurface:Detailed,
   2776   Surface 2,                              !- Name
   2777   Wall,                                   !- Surface Type
   2778   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2779   Thermal Zone 1,                         !- Zone Name
   2780   Outdoors,                               !- Outside Boundary Condition
   2781   ,                                       !- Outside Boundary Condition Object
   2782   SunExposed,                             !- Sun Exposure
   2783   WindExposed,                            !- Wind Exposure
   2784   ,                                       !- View Factor to Ground
   2785   ,                                       !- Number of Vertices
   2786   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2787   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2788   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2789   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2790 
   2791 FenestrationSurface:Detailed,
   2792   Sub Surface 2,                          !- Name
   2793   Window,                                 !- Surface Type
   2794   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2795   Surface 2,                              !- Building Surface Name
   2796   ,                                       !- Outside Boundary Condition Object
   2797   ,                                       !- View Factor to Ground
   2798   ,                                       !- Shading Control Name
   2799   ,                                       !- Frame and Divider Name
   2800   ,                                       !- Multiplier
   2801   ,                                       !- Number of Vertices
   2802   0, 19.9495843554382, 1.76193774557148,  !- X,Y,Z Vertex 1 {m}
   2803   0, 19.9495843554382, 1,                 !- X,Y,Z Vertex 2 {m}
   2804   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2805   0, 0.0253999999999976, 1.76193774557148; !- X,Y,Z Vertex 4 {m}
   2806 
   2807 BuildingSurface:Detailed,
   2808   Surface 4,                              !- Name
   2809   Wall,                                   !- Surface Type
   2810   000_Interior Wall,                      !- Construction Name
   2811   Thermal Zone 1,                         !- Zone Name
   2812   Surface,                                !- Outside Boundary Condition
   2813   Surface 26,                             !- Outside Boundary Condition Object
   2814   NoSun,                                  !- Sun Exposure
   2815   NoWind,                                 !- Wind Exposure
   2816   ,                                       !- View Factor to Ground
   2817   ,                                       !- Number of Vertices
   2818   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2819   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2820   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2821   3, 16.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2822 
   2823 BuildingSurface:Detailed,
   2824   Surface 3,                              !- Name
   2825   Wall,                                   !- Surface Type
   2826   000_Interior Wall,                      !- Construction Name
   2827   Thermal Zone 1,                         !- Zone Name
   2828   Surface,                                !- Outside Boundary Condition
   2829   Surface 11,                             !- Outside Boundary Condition Object
   2830   NoSun,                                  !- Sun Exposure
   2831   NoWind,                                 !- Wind Exposure
   2832   ,                                       !- View Factor to Ground
   2833   ,                                       !- Number of Vertices
   2834   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2835   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2836   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2837   0, 19.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2838 
   2839 ZoneControl:Thermostat,
   2840   Thermal Zone 1 Thermostat,              !- Name
   2841   Thermal Zone 1,                         !- Zone or ZoneList Name
   2842   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2843   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2844   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2845 
   2846 Schedule:Compact,
   2847   Thermal Zone 1 Thermostat Schedule,     !- Name
   2848   ,                                       !- Schedule Type Limits Name
   2849   Through: 12/31,                         !- Field 1
   2850   For: AllDays,                           !- Field 2
   2851   Until: 24:00,                           !- Field 3
   2852   4;                                      !- Field 4
   2853 
   2854 ZoneHVAC:EquipmentConnections,
   2855   Thermal Zone 1,                         !- Zone Name
   2856   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2857   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2858   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2859   Node 1,                                 !- Zone Air Node Name
   2860   Node 38;                                !- Zone Return Air Node Name
   2861 
   2862 NodeList,
   2863   Port List 1,                            !- Name
   2864   Node 37;                                !- Node Name 1
   2865 
   2866 ZoneHVAC:EquipmentList,
   2867   Zone HVAC Equipment List 1,             !- Name
   2868   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2869   ZoneHVAC:AirDistributionUnit {a3e30e0d-c80b-43e3-99e4-b90f060eba9a}, !- Zone Equipment Name 1
   2870   1,                                      !- Zone Equipment Cooling Sequence 1
   2871   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2872 
   2873 Sizing:Zone,
   2874   Thermal Zone 1,                         !- Zone or ZoneList Name
   2875   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2876   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2877   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2878   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2879   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2880   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2881   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2882   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2883   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2884   ,                                       !- Zone Heating Sizing Factor
   2885   ,                                       !- Zone Cooling Sizing Factor
   2886   DesignDay,                              !- Cooling Design Air Flow Method
   2887   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2888   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2889   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2890   0,                                      !- Cooling Minimum Air Flow Fraction
   2891   DesignDay,                              !- Heating Design Air Flow Method
   2892   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2893   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2894   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2895   0.3;                                    !- Heating Maximum Air Flow Fraction
   2896 
   2897 DesignSpecification:ZoneAirDistribution,
   2898   {6f2c0b17-adc3-4438-9be0-deb9d0099865}, !- Name
   2899   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2900   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2901 
   2902 Zone,
   2903   Thermal Zone 5,                         !- Name
   2904   -0,                                     !- Direction of Relative North {deg}
   2905   3,                                      !- X Origin {m}
   2906   16.9749843554382,                       !- Y Origin {m}
   2907   0,                                      !- Z Origin {m}
   2908   ,                                       !- Type
   2909   ,                                       !- Multiplier
   2910   ,                                       !- Ceiling Height {m}
   2911   ,                                       !- Volume {m3}
   2912   ,                                       !- Floor Area {m2}
   2913   ,                                       !- Zone Inside Convection Algorithm
   2914   ;                                       !- Zone Outside Convection Algorithm
   2915 
   2916 BuildingSurface:Detailed,
   2917   Surface 9,                              !- Name
   2918   Wall,                                   !- Surface Type
   2919   000_Interior Wall,                      !- Construction Name
   2920   Thermal Zone 5,                         !- Zone Name
   2921   Surface,                                !- Outside Boundary Condition
   2922   Surface 17,                             !- Outside Boundary Condition Object
   2923   NoSun,                                  !- Sun Exposure
   2924   NoWind,                                 !- Wind Exposure
   2925   ,                                       !- View Factor to Ground
   2926   ,                                       !- Number of Vertices
   2927   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 1 {m}
   2928   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
   2929   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 3 {m}
   2930   16.9749843554382, 3.00000000000002, 4;  !- X,Y,Z Vertex 4 {m}
   2931 
   2932 BuildingSurface:Detailed,
   2933   Surface 7,                              !- Name
   2934   Floor,                                  !- Surface Type
   2935   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2936   Thermal Zone 5,                         !- Zone Name
   2937   Ground,                                 !- Outside Boundary Condition
   2938   ,                                       !- Outside Boundary Condition Object
   2939   NoSun,                                  !- Sun Exposure
   2940   NoWind,                                 !- Wind Exposure
   2941   ,                                       !- View Factor to Ground
   2942   ,                                       !- Number of Vertices
   2943   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 1 {m}
   2944   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2945   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   2946   0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}
   2947 
   2948 BuildingSurface:Detailed,
   2949   Surface 10,                             !- Name
   2950   Wall,                                   !- Surface Type
   2951   000_Interior Wall,                      !- Construction Name
   2952   Thermal Zone 5,                         !- Zone Name
   2953   Surface,                                !- Outside Boundary Condition
   2954   Surface 27,                             !- Outside Boundary Condition Object
   2955   NoSun,                                  !- Sun Exposure
   2956   NoWind,                                 !- Wind Exposure
   2957   ,                                       !- View Factor to Ground
   2958   ,                                       !- Number of Vertices
   2959   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   2960   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
   2961   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   2962   13.9749843554382, 2.1316282072803e-14, 4; !- X,Y,Z Vertex 4 {m}
   2963 
   2964 BuildingSurface:Detailed,
   2965   Surface 11,                             !- Name
   2966   Wall,                                   !- Surface Type
   2967   000_Interior Wall,                      !- Construction Name
   2968   Thermal Zone 5,                         !- Zone Name
   2969   Surface,                                !- Outside Boundary Condition
   2970   Surface 3,                              !- Outside Boundary Condition Object
   2971   NoSun,                                  !- Sun Exposure
   2972   NoWind,                                 !- Wind Exposure
   2973   ,                                       !- View Factor to Ground
   2974   ,                                       !- Number of Vertices
   2975   -3, 3.00000000000002, 4,                !- X,Y,Z Vertex 1 {m}
   2976   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 2 {m}
   2977   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
   2978   0, 2.1316282072803e-14, 4;              !- X,Y,Z Vertex 4 {m}
   2979 
   2980 BuildingSurface:Detailed,
   2981   Surface 12,                             !- Name
   2982   Roof,                                   !- Surface Type
   2983   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2984   Thermal Zone 5,                         !- Zone Name
   2985   Outdoors,                               !- Outside Boundary Condition
   2986   ,                                       !- Outside Boundary Condition Object
   2987   SunExposed,                             !- Sun Exposure
   2988   WindExposed,                            !- Wind Exposure
   2989   ,                                       !- View Factor to Ground
   2990   ,                                       !- Number of Vertices
   2991   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   2992   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 2 {m}
   2993   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 3 {m}
   2994   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2995 
   2996 BuildingSurface:Detailed,
   2997   Surface 8,                              !- Name
   2998   Wall,                                   !- Surface Type
   2999   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3000   Thermal Zone 5,                         !- Zone Name
   3001   Outdoors,                               !- Outside Boundary Condition
   3002   ,                                       !- Outside Boundary Condition Object
   3003   SunExposed,                             !- Sun Exposure
   3004   WindExposed,                            !- Wind Exposure
   3005   ,                                       !- View Factor to Ground
   3006   ,                                       !- Number of Vertices
   3007   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 1 {m}
   3008   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   3009   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 3 {m}
   3010   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   3011 
   3012 FenestrationSurface:Detailed,
   3013   Sub Surface 1,                          !- Name
   3014   Window,                                 !- Surface Type
   3015   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3016   Surface 8,                              !- Building Surface Name
   3017   ,                                       !- Outside Boundary Condition Object
   3018   ,                                       !- View Factor to Ground
   3019   ,                                       !- Shading Control Name
   3020   ,                                       !- Frame and Divider Name
   3021   ,                                       !- Multiplier
   3022   ,                                       !- Number of Vertices
   3023   16.9495843554382, 3.00000000000002, 1.76193774557148, !- X,Y,Z Vertex 1 {m}
   3024   16.9495843554382, 3.00000000000002, 1,  !- X,Y,Z Vertex 2 {m}
   3025   -2.9746, 3.00000000000002, 1,           !- X,Y,Z Vertex 3 {m}
   3026   -2.9746, 3.00000000000002, 1.76193774557148; !- X,Y,Z Vertex 4 {m}
   3027 
   3028 ZoneControl:Thermostat,
   3029   Thermal Zone 5 Thermostat,              !- Name
   3030   Thermal Zone 5,                         !- Zone or ZoneList Name
   3031   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3032   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3033   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3034 
   3035 Schedule:Compact,
   3036   Thermal Zone 5 Thermostat Schedule,     !- Name
   3037   ,                                       !- Schedule Type Limits Name
   3038   Through: 12/31,                         !- Field 1
   3039   For: AllDays,                           !- Field 2
   3040   Until: 24:00,                           !- Field 3
   3041   4;                                      !- Field 4
   3042 
   3043 ZoneHVAC:EquipmentConnections,
   3044   Thermal Zone 5,                         !- Zone Name
   3045   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3046   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3047   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3048   Node 5,                                 !- Zone Air Node Name
   3049   Node 43;                                !- Zone Return Air Node Name
   3050 
   3051 NodeList,
   3052   Port List 9,                            !- Name
   3053   Node 42;                                !- Node Name 1
   3054 
   3055 ZoneHVAC:EquipmentList,
   3056   Zone HVAC Equipment List 5,             !- Name
   3057   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3058   ZoneHVAC:AirDistributionUnit {b1159b66-67d1-408a-9c3e-b38be6ac7532}, !- Zone Equipment Name 1
   3059   1,                                      !- Zone Equipment Cooling Sequence 1
   3060   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3061 
   3062 Sizing:Zone,
   3063   Thermal Zone 5,                         !- Zone or ZoneList Name
   3064   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3065   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3066   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3067   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3068   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3069   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3070   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3071   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3072   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3073   ,                                       !- Zone Heating Sizing Factor
   3074   ,                                       !- Zone Cooling Sizing Factor
   3075   DesignDay,                              !- Cooling Design Air Flow Method
   3076   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3077   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3078   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3079   0,                                      !- Cooling Minimum Air Flow Fraction
   3080   DesignDay,                              !- Heating Design Air Flow Method
   3081   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3082   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3083   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3084   0.3;                                    !- Heating Maximum Air Flow Fraction
   3085 
   3086 DesignSpecification:ZoneAirDistribution,
   3087   {0e395906-eebb-431c-ad66-2298235ae5e6}, !- Name
   3088   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3089   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3090 
   3091 Zone,
   3092   Thermal Zone 3,                         !- Name
   3093   -0,                                     !- Direction of Relative North {deg}
   3094   16.9749843554382,                       !- X Origin {m}
   3095   3,                                      !- Y Origin {m}
   3096   0,                                      !- Z Origin {m}
   3097   ,                                       !- Type
   3098   ,                                       !- Multiplier
   3099   ,                                       !- Ceiling Height {m}
   3100   ,                                       !- Volume {m3}
   3101   ,                                       !- Floor Area {m2}
   3102   ,                                       !- Zone Inside Convection Algorithm
   3103   ;                                       !- Zone Outside Convection Algorithm
   3104 
   3105 BuildingSurface:Detailed,
   3106   Surface 13,                             !- Name
   3107   Floor,                                  !- Surface Type
   3108   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3109   Thermal Zone 3,                         !- Zone Name
   3110   Ground,                                 !- Outside Boundary Condition
   3111   ,                                       !- Outside Boundary Condition Object
   3112   NoSun,                                  !- Sun Exposure
   3113   NoWind,                                 !- Wind Exposure
   3114   ,                                       !- View Factor to Ground
   3115   ,                                       !- Number of Vertices
   3116   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 1 {m}
   3117   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3118   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3119   2.1316282072803e-14, 13.9749843554382, 0; !- X,Y,Z Vertex 4 {m}
   3120 
   3121 BuildingSurface:Detailed,
   3122   Surface 17,                             !- Name
   3123   Wall,                                   !- Surface Type
   3124   000_Interior Wall,                      !- Construction Name
   3125   Thermal Zone 3,                         !- Zone Name
   3126   Surface,                                !- Outside Boundary Condition
   3127   Surface 9,                              !- Outside Boundary Condition Object
   3128   NoSun,                                  !- Sun Exposure
   3129   NoWind,                                 !- Wind Exposure
   3130   ,                                       !- View Factor to Ground
   3131   ,                                       !- Number of Vertices
   3132   3.00000000000002, 16.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   3133   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   3134   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 3 {m}
   3135   2.1316282072803e-14, 13.9749843554382, 4; !- X,Y,Z Vertex 4 {m}
   3136 
   3137 BuildingSurface:Detailed,
   3138   Surface 16,                             !- Name
   3139   Wall,                                   !- Surface Type
   3140   000_Interior Wall,                      !- Construction Name
   3141   Thermal Zone 3,                         !- Zone Name
   3142   Surface,                                !- Outside Boundary Condition
   3143   Surface 28,                             !- Outside Boundary Condition Object
   3144   NoSun,                                  !- Sun Exposure
   3145   NoWind,                                 !- Wind Exposure
   3146   ,                                       !- View Factor to Ground
   3147   ,                                       !- Number of Vertices
   3148   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3149   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 2 {m}
   3150   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3151   2.1316282072803e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3152 
   3153 BuildingSurface:Detailed,
   3154   Surface 14,                             !- Name
   3155   Wall,                                   !- Surface Type
   3156   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3157   Thermal Zone 3,                         !- Zone Name
   3158   Outdoors,                               !- Outside Boundary Condition
   3159   ,                                       !- Outside Boundary Condition Object
   3160   SunExposed,                             !- Sun Exposure
   3161   WindExposed,                            !- Wind Exposure
   3162   ,                                       !- View Factor to Ground
   3163   ,                                       !- Number of Vertices
   3164   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3165   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3166   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   3167   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3168 
   3169 FenestrationSurface:Detailed,
   3170   Sub Surface 4,                          !- Name
   3171   Window,                                 !- Surface Type
   3172   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3173   Surface 14,                             !- Building Surface Name
   3174   ,                                       !- Outside Boundary Condition Object
   3175   ,                                       !- View Factor to Ground
   3176   ,                                       !- Shading Control Name
   3177   ,                                       !- Frame and Divider Name
   3178   ,                                       !- Multiplier
   3179   ,                                       !- Number of Vertices
   3180   3.00000000000002, -2.9746, 1.76193774557148, !- X,Y,Z Vertex 1 {m}
   3181   3.00000000000002, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3182   3.00000000000002, 16.9495843554382, 1,  !- X,Y,Z Vertex 3 {m}
   3183   3.00000000000002, 16.9495843554382, 1.76193774557148; !- X,Y,Z Vertex 4 {m}
   3184 
   3185 BuildingSurface:Detailed,
   3186   Surface 18,                             !- Name
   3187   Roof,                                   !- Surface Type
   3188   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3189   Thermal Zone 3,                         !- Zone Name
   3190   Outdoors,                               !- Outside Boundary Condition
   3191   ,                                       !- Outside Boundary Condition Object
   3192   SunExposed,                             !- Sun Exposure
   3193   WindExposed,                            !- Wind Exposure
   3194   ,                                       !- View Factor to Ground
   3195   ,                                       !- Number of Vertices
   3196   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3197   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3198   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3199   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3200 
   3201 BuildingSurface:Detailed,
   3202   Surface 15,                             !- Name
   3203   Wall,                                   !- Surface Type
   3204   000_Interior Wall,                      !- Construction Name
   3205   Thermal Zone 3,                         !- Zone Name
   3206   Surface,                                !- Outside Boundary Condition
   3207   Surface 23,                             !- Outside Boundary Condition Object
   3208   NoSun,                                  !- Sun Exposure
   3209   NoWind,                                 !- Wind Exposure
   3210   ,                                       !- View Factor to Ground
   3211   ,                                       !- Number of Vertices
   3212   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   3213   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   3214   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3215   3.00000000000002, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3216 
   3217 ZoneControl:Thermostat,
   3218   Thermal Zone 3 Thermostat,              !- Name
   3219   Thermal Zone 3,                         !- Zone or ZoneList Name
   3220   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3221   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3222   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3223 
   3224 Schedule:Compact,
   3225   Thermal Zone 3 Thermostat Schedule,     !- Name
   3226   ,                                       !- Schedule Type Limits Name
   3227   Through: 12/31,                         !- Field 1
   3228   For: AllDays,                           !- Field 2
   3229   Until: 24:00,                           !- Field 3
   3230   4;                                      !- Field 4
   3231 
   3232 ZoneHVAC:EquipmentConnections,
   3233   Thermal Zone 3,                         !- Zone Name
   3234   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3235   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3236   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3237   Node 3,                                 !- Zone Air Node Name
   3238   Node 28;                                !- Zone Return Air Node Name
   3239 
   3240 NodeList,
   3241   Port List 5,                            !- Name
   3242   Node 10;                                !- Node Name 1
   3243 
   3244 ZoneHVAC:EquipmentList,
   3245   Zone HVAC Equipment List 3,             !- Name
   3246   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3247   ZoneHVAC:AirDistributionUnit {0b540cd2-1ab5-4157-a07a-9731dac9f0aa}, !- Zone Equipment Name 1
   3248   1,                                      !- Zone Equipment Cooling Sequence 1
   3249   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3250 
   3251 Sizing:Zone,
   3252   Thermal Zone 3,                         !- Zone or ZoneList Name
   3253   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3254   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3255   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3256   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3257   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3258   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3259   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3260   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3261   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3262   ,                                       !- Zone Heating Sizing Factor
   3263   ,                                       !- Zone Cooling Sizing Factor
   3264   DesignDay,                              !- Cooling Design Air Flow Method
   3265   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3266   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3267   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3268   0,                                      !- Cooling Minimum Air Flow Fraction
   3269   DesignDay,                              !- Heating Design Air Flow Method
   3270   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3271   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3272   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3273   0.3;                                    !- Heating Maximum Air Flow Fraction
   3274 
   3275 DesignSpecification:ZoneAirDistribution,
   3276   {9439a80f-10b2-4fc3-be06-d330010b67d9}, !- Name
   3277   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3278   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3279 
   3280 Zone,
   3281   Thermal Zone 4,                         !- Name
   3282   -0,                                     !- Direction of Relative North {deg}
   3283   0,                                      !- X Origin {m}
   3284   0,                                      !- Y Origin {m}
   3285   0,                                      !- Z Origin {m}
   3286   ,                                       !- Type
   3287   ,                                       !- Multiplier
   3288   ,                                       !- Ceiling Height {m}
   3289   ,                                       !- Volume {m3}
   3290   ,                                       !- Floor Area {m2}
   3291   ,                                       !- Zone Inside Convection Algorithm
   3292   ;                                       !- Zone Outside Convection Algorithm
   3293 
   3294 BuildingSurface:Detailed,
   3295   Surface 23,                             !- Name
   3296   Wall,                                   !- Surface Type
   3297   000_Interior Wall,                      !- Construction Name
   3298   Thermal Zone 4,                         !- Zone Name
   3299   Surface,                                !- Outside Boundary Condition
   3300   Surface 15,                             !- Outside Boundary Condition Object
   3301   NoSun,                                  !- Sun Exposure
   3302   NoWind,                                 !- Wind Exposure
   3303   ,                                       !- View Factor to Ground
   3304   ,                                       !- Number of Vertices
   3305   19.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3306   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3307   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3308   16.9749843554382, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3309 
   3310 BuildingSurface:Detailed,
   3311   Surface 24,                             !- Name
   3312   Roof,                                   !- Surface Type
   3313   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3314   Thermal Zone 4,                         !- Zone Name
   3315   Outdoors,                               !- Outside Boundary Condition
   3316   ,                                       !- Outside Boundary Condition Object
   3317   SunExposed,                             !- Sun Exposure
   3318   WindExposed,                            !- Wind Exposure
   3319   ,                                       !- View Factor to Ground
   3320   ,                                       !- Number of Vertices
   3321   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3322   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3323   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3324   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3325 
   3326 BuildingSurface:Detailed,
   3327   Surface 19,                             !- Name
   3328   Floor,                                  !- Surface Type
   3329   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3330   Thermal Zone 4,                         !- Zone Name
   3331   Ground,                                 !- Outside Boundary Condition
   3332   ,                                       !- Outside Boundary Condition Object
   3333   NoSun,                                  !- Sun Exposure
   3334   NoWind,                                 !- Wind Exposure
   3335   ,                                       !- View Factor to Ground
   3336   ,                                       !- Number of Vertices
   3337   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3338   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3339   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3340   16.9749843554382, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3341 
   3342 BuildingSurface:Detailed,
   3343   Surface 20,                             !- Name
   3344   Wall,                                   !- Surface Type
   3345   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3346   Thermal Zone 4,                         !- Zone Name
   3347   Outdoors,                               !- Outside Boundary Condition
   3348   ,                                       !- Outside Boundary Condition Object
   3349   SunExposed,                             !- Sun Exposure
   3350   WindExposed,                            !- Wind Exposure
   3351   ,                                       !- View Factor to Ground
   3352   ,                                       !- Number of Vertices
   3353   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3354   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3355   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3356   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3357 
   3358 FenestrationSurface:Detailed,
   3359   Sub Surface 3,                          !- Name
   3360   Window,                                 !- Surface Type
   3361   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3362   Surface 20,                             !- Building Surface Name
   3363   ,                                       !- Outside Boundary Condition Object
   3364   ,                                       !- View Factor to Ground
   3365   ,                                       !- Shading Control Name
   3366   ,                                       !- Frame and Divider Name
   3367   ,                                       !- Multiplier
   3368   ,                                       !- Number of Vertices
   3369   0.0254, 0, 1.76193774557148,            !- X,Y,Z Vertex 1 {m}
   3370   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3371   19.9495843554382, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3372   19.9495843554382, 0, 1.76193774557148;  !- X,Y,Z Vertex 4 {m}
   3373 
   3374 BuildingSurface:Detailed,
   3375   Surface 21,                             !- Name
   3376   Wall,                                   !- Surface Type
   3377   000_Interior Wall,                      !- Construction Name
   3378   Thermal Zone 4,                         !- Zone Name
   3379   Surface,                                !- Outside Boundary Condition
   3380   Surface 5,                              !- Outside Boundary Condition Object
   3381   NoSun,                                  !- Sun Exposure
   3382   NoWind,                                 !- Wind Exposure
   3383   ,                                       !- View Factor to Ground
   3384   ,                                       !- Number of Vertices
   3385   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3386   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3387   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3388   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3389 
   3390 BuildingSurface:Detailed,
   3391   Surface 22,                             !- Name
   3392   Wall,                                   !- Surface Type
   3393   000_Interior Wall,                      !- Construction Name
   3394   Thermal Zone 4,                         !- Zone Name
   3395   Surface,                                !- Outside Boundary Condition
   3396   Surface 29,                             !- Outside Boundary Condition Object
   3397   NoSun,                                  !- Sun Exposure
   3398   NoWind,                                 !- Wind Exposure
   3399   ,                                       !- View Factor to Ground
   3400   ,                                       !- Number of Vertices
   3401   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3402   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3403   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3404   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3405 
   3406 ZoneControl:Thermostat,
   3407   Thermal Zone 4 Thermostat,              !- Name
   3408   Thermal Zone 4,                         !- Zone or ZoneList Name
   3409   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3410   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3411   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3412 
   3413 Schedule:Compact,
   3414   Thermal Zone 4 Thermostat Schedule,     !- Name
   3415   ,                                       !- Schedule Type Limits Name
   3416   Through: 12/31,                         !- Field 1
   3417   For: AllDays,                           !- Field 2
   3418   Until: 24:00,                           !- Field 3
   3419   4;                                      !- Field 4
   3420 
   3421 ZoneHVAC:EquipmentConnections,
   3422   Thermal Zone 4,                         !- Zone Name
   3423   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3424   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3425   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3426   Node 4,                                 !- Zone Air Node Name
   3427   Node 48;                                !- Zone Return Air Node Name
   3428 
   3429 NodeList,
   3430   Port List 7,                            !- Name
   3431   Node 47;                                !- Node Name 1
   3432 
   3433 ZoneHVAC:EquipmentList,
   3434   Zone HVAC Equipment List 4,             !- Name
   3435   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3436   ZoneHVAC:AirDistributionUnit {572cdb59-c817-44d3-85bc-22680f1e193c}, !- Zone Equipment Name 1
   3437   1,                                      !- Zone Equipment Cooling Sequence 1
   3438   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3439 
   3440 Sizing:Zone,
   3441   Thermal Zone 4,                         !- Zone or ZoneList Name
   3442   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3443   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3444   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3445   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3446   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3447   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3448   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3449   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3450   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3451   ,                                       !- Zone Heating Sizing Factor
   3452   ,                                       !- Zone Cooling Sizing Factor
   3453   DesignDay,                              !- Cooling Design Air Flow Method
   3454   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3455   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3456   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3457   0,                                      !- Cooling Minimum Air Flow Fraction
   3458   DesignDay,                              !- Heating Design Air Flow Method
   3459   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3460   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3461   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3462   0.3;                                    !- Heating Maximum Air Flow Fraction
   3463 
   3464 DesignSpecification:ZoneAirDistribution,
   3465   {d77fdcab-89e8-423d-9da8-d83293d0ef21}, !- Name
   3466   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3467   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3468 
   3469 SetpointManager:Scheduled,
   3470   Setpoint Manager Scheduled 2,           !- Name
   3471   Temperature,                            !- Control Variable
   3472   Hot_Water_Temperature,                  !- Schedule Name
   3473   Node 17;                                !- Setpoint Node or NodeList Name
   3474 
   3475 OutputControl:Table:Style,
   3476   HTML;                                   !- Column Separator
   3477 
   3478 Output:Table:SummaryReports,
   3479   AllSummary;                             !- Report Name 1
   3480 
   3481 Output:VariableDictionary,
   3482   IDF,                                    !- Key Field
   3483   Unsorted;                               !- Sort Option
   3484 
   3485 Output:SQLite,
   3486   SimpleAndTabular;                       !- Option Type
   3487 
   3488 Output:Table:Monthly,
   3489   Building Monthly Cooling Load Report,   ! Name
   3490   3,                                      ! Digits After Decimal
   3491   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3492   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3493   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3494   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3495   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3496   ValueWhenMaxMin;
   3497 Output:Table:Monthly,
   3498   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3499   3,                                      ! Digits After Decimal
   3500   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3501   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3502 
   3503 Output:Table:Monthly,
   3504   End Use Energy Consumption Electricity Monthly,   ! Name
   3505   3,                                      ! Digits After Decimal
   3506   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3507   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3508   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3509   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3510   Cooling:Electricity,
   3511   SumOrAverage,
   3512   Fans:Electricity,
   3513   SumOrAverage,
   3514   Pumps:Electricity,
   3515   SumOrAverage;
   3516 
   3517 Output:Table:Monthly,
   3518   End Use Energy Consumption Electricity Monthly,   ! Name
   3519   3,                                      ! Digits After Decimal
   3520   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3521   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3522   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3523   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         305
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         305
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
