Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.02 18:40
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod,  11.57,  13.52,  17.30,  20.89,  27.67,  31.24,  32.22,  30.41,  26.23,  21.02,  15.89,  12.50
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Phoenix/Int'l Airport AZ USA TMY--23183 WMO#=722780,33.43,-112.02,-7.00,337.00,97342,1.1570
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 2,0.0,3.00,3.00,0.00,9.99,9.99,2.00,1,1,1,3.00,16.97,3.00,16.97,0.00,4.00,4.00,781.20,TARP,DOE-2,195.30,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 1,0.0,0.00,0.00,0.00,1.33,9.99,2.00,1,1,1,0.00,3.00,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,64.72,15.18,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,3.00,16.97,0.00,9.99,18.64,2.00,1,1,1,0.00,19.97,16.97,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,64.72,15.18,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,16.97,3.00,0.00,18.64,9.99,2.00,1,1,1,16.97,19.97,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,64.72,15.18,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,0.00,0.00,0.00,9.99,1.33,2.00,1,1,1,0.00,19.97,0.00,3.00,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,64.72,15.18,6,1,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 2,195.30,10.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 1,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,195.30,10.5,10.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,195.30,10.5,5.903E-002,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 3135.87558, 3606.25692, 0.18972, 0.21818, PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 39.17000, 7.19791E-003, 195.30019, 10.51097, 9.92125E-002
 Zone Sizing Information, THERMAL ZONE 2, Heating, 4320.39645, 5400.49556, 0.22886, 0.28607, PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, 3.70000, 5.13120E-003, 195.30019, 10.51097, 9.92125E-002
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 2961.76256, 3406.02694, 0.17918, 0.20605, PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 41.42000, 7.19791E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 2672.41144, 3340.51430, 0.14155, 0.17693, PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, 3.70000, 5.13120E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 1629.98361, 1874.48115, 9.86103E-002, 0.11340, PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 40.07000, 7.19791E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 2671.08200, 3338.85250, 0.14148, 0.17685, PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, 3.70000, 5.13120E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 2487.81520, 2860.98748, 0.15051, 0.17308, PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 40.64000, 7.19791E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 2671.06163, 3338.82704, 0.14148, 0.17685, PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, 3.70000, 5.13120E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 2087.65231, 2400.80015, 0.12630, 0.14524, PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 43.40000, 7.19791E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 2671.08200, 3338.85250, 0.14148, 0.17685, PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, 3.70000, 5.13120E-003, 50.92495, 2.74076, 2.58699E-002
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.85596
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.85596
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 0.99354
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 0.99354
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.28607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.46477E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 2.02819E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.28607
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 2.02819E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 9335.80337
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 195.52421
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,8844.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.20605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.50220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 1.25443E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17693
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 1.25443E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 5774.19848
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 140.83381
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,6061.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.17685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.58514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 1.25381E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17685
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 1.25381E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 5771.32611
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 120.87165
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,5467.51
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.17685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.58514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 1.25380E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17685
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 1.25380E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 5771.28209
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 120.87073
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,5467.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.17685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.58514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 1.25381E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.17685
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 1.25381E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 5771.32611
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 120.87165
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,5467.51
 Component Sizing Information, Branch, BRANCH {8B032B37-6538-428F-AD94-B66B04D595A9}, Maximum Flow Rate [m3/s], 0.99354
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 0.99354
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 0.99354
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.20269
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 0.99354
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 24672.02135
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.67608
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.33115
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 8223.18472
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,23945.50,81705.43,25.99,4.59,6.21,8.76,12.89,15.66,21.17,29.87,43.99,1.1040,0.8842,0.6089,0.3132,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 6.85061E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 3153.35770
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 47.94651
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,2817.61
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 0.99354
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 6.85061E-005
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 35715.01241
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 7.72910E-004
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 7.72910E-004
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 0.86952
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 7.72910E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 197.46866
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,17.00,0.00,DefaultMultipliers,97342,100,1.7,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,1.2922944966E-003,1.2534814352E-003,Pass,Pass,6.4854720565E-003,1.9224486703E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,1.5740887486E-004,5.2335464930E-004,Pass,Pass,4.0189761491E-003,2.7032596835E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,7.0300751295E-004,1.4500976137E-003,Pass,Pass,4.5837878180E-003,2.6835451522E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,7.7465455590E-004,1.5155882731E-003,Pass,Pass,4.7318448315E-003,2.7824973847E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99% CONDNS DP=>MCDB,7.0300751297E-004,1.4500976136E-003,Pass,Pass,4.5837878181E-003,2.6835451522E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.40,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,2.6228602934E-002,3.2757969791E-002,Pass,Pass,1.3440487022E-002,2.6717776379E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,7.7762870166E-002,6.3394596379E-002,Pass,Pass,2.2135723136E-002,3.0668393326E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,7.1421887336E-002,5.3784859209E-002,Pass,Pass,1.0231533591E-002,1.0880945718E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,7.1472615865E-002,0.1051776293,Pass,Pass,1.8552336996E-002,2.1912940584E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS WB=>MDB,7.1831394046E-002,6.9243451418E-002,Pass,Pass,1.5306470707E-002,1.5577204631E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,42.30,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,8.5833561532E-004,4.4221718764E-003,Pass,Pass,1.4919958469E-002,9.8902196228E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,3.6835941989E-002,3.9008153262E-002,Pass,Pass,2.3823074737E-002,2.6054753824E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,2.8610307136E-002,3.8424467211E-002,Pass,Pass,1.4279224089E-002,1.4429363804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,2.8696179100E-002,6.3137980158E-002,Pass,Pass,2.2070499899E-002,2.4518479069E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DB=>MWB,2.9163844017E-002,4.0909467018E-002,Pass,Pass,1.8924290126E-002,1.9501826826E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.80,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,2.4529111888E-002,3.1689880921E-002,Pass,Pass,1.3491981093E-002,2.5044108566E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,7.5144959536E-002,6.0277199255E-002,Pass,Pass,2.2130137281E-002,2.9564963451E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,6.8723882780E-002,5.2618298819E-002,Pass,Pass,1.0403118363E-002,1.1296277703E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,6.8783039721E-002,0.1030513496,Pass,Pass,1.8700956097E-002,2.2021714100E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS WB=>MDB,6.9127237943E-002,6.8424422977E-002,Pass,Pass,1.5460731556E-002,1.8587236951E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,15.10,0.00,DefaultMultipliers,97342,100,7.3,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,2.5366159741E-003,9.3801537865E-004,Pass,Pass,9.1761064883E-003,2.5049272515E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,7.5032707210E-004,1.7357736657E-003,Pass,Pass,5.6307185706E-003,3.4969334618E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,2.4270177650E-003,1.5821566151E-003,Pass,Pass,8.0248787453E-003,3.4761681689E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,2.4371914559E-003,1.5807153958E-003,Pass,Pass,7.8556617113E-003,3.4090668626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99% CONDNS WS=>MCDB,2.4270177652E-003,1.5821566151E-003,Pass,Pass,8.0248787454E-003,3.4761681689E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,5.4738620913E-002,5.7430690850E-002,Pass,Pass,1.0307836722E-002,1.4285869840E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,8.3764366996E-002,0.1156074206,Pass,Pass,5.9654530878E-002,9.3950804274E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,7.0999537850E-002,7.6980845274E-002,Pass,Pass,5.1257425163E-002,0.1009090061,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,8.3576784264E-002,0.1220489500,Pass,Pass,5.6266609336E-002,9.6952028787E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DP=>MDB,8.3598965588E-002,9.8385479137E-002,Pass,Pass,5.6189481505E-002,0.1053694563,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,15.40,0.00,DefaultMultipliers,97342,100,1.7,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2767806465E-003,1.2289238841E-003,Pass,Pass,6.8596320527E-003,2.3011804824E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6636937598E-004,7.6803891249E-004,Pass,Pass,4.6979614364E-003,3.0900770716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,8.9251701591E-005,3.2233737269E-004,Pass,Pass,4.5507645312E-003,3.0901934214E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,8.9441245742E-005,3.2275671024E-004,Pass,Pass,4.5508019059E-003,3.0901909286E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HUM_N 99.6% CONDNS DP=>MCDB,8.9251701593E-005,3.2233737295E-004,Pass,Pass,4.5507645312E-003,3.0901934214E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,41.20,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,4.1419525123E-003,1.3644497900E-002,Pass,Pass,1.4312980899E-002,9.2173579060E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,4.2790607128E-002,4.0460037909E-002,Pass,Pass,2.2501810256E-002,2.6844403155E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,3.5538050555E-002,4.1313369995E-002,Pass,Pass,1.2642363225E-002,1.2381452134E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,3.6014637163E-002,7.0401183312E-002,Pass,Pass,2.0142498574E-002,2.3642239426E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DB=>MWB,3.5772369608E-002,4.5846605255E-002,Pass,Pass,1.7372748823E-002,1.8331429482E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.20,0.00,DefaultMultipliers,97342,100,1.7,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,2.1688147698E-002,5.6327375541E-002,Pass,Pass,3.6439333167E-003,9.6009137550E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,3.8457314022E-003,6.7235056559E-003,Pass,Pass,8.8514221289E-003,4.4826147674E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,2.4038232708E-002,8.0697459516E-002,Pass,Pass,4.5174903362E-003,1.6540368901E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,2.4441606449E-002,8.0765690877E-002,Pass,Pass,4.4569395572E-003,1.6068520225E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99% CONDNS DB,2.4038232708E-002,8.0697459515E-002,Pass,Pass,4.5174903363E-003,1.6540368901E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,43.40,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,4.9569081169E-005,5.9660279614E-005,Pass,Pass,1.3527136219E-002,1.0514688725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,3.1905317110E-002,3.7046249995E-002,Pass,Pass,2.4556683544E-002,2.5735483907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,2.2269967066E-002,3.5472899831E-002,Pass,Pass,1.5271117934E-002,1.5526542582E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,2.2363446212E-002,5.4067144359E-002,Pass,Pass,2.2897584407E-002,2.7943001847E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS DB=>MWB,2.3875814511E-002,3.5800641776E-002,Pass,Pass,1.9895295792E-002,2.0803018344E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,3.70,0.00,DefaultMultipliers,97342,100,1.7,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,2.6426881460E-002,6.4757372344E-002,Pass,Pass,3.1440736407E-003,8.0045573813E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,9.0066262139E-003,3.6454754804E-002,Pass,Pass,8.3222587444E-003,4.1548419792E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,3.1356346278E-002,9.3481742727E-002,Pass,Pass,4.1680087097E-003,1.3683327693E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,3.1747858619E-002,9.3583209095E-002,Pass,Pass,4.0218244207E-003,1.3291472460E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG 99.6% CONDNS DB,3.1356346278E-002,9.3481742726E-002,Pass,Pass,4.1680087097E-003,1.3683327693E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,12/21,12/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,14.80,0.00,DefaultMultipliers,97342,100,8.2,0.00,No ,No 
Environment:Design_Day_Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9687472947E-005,1.3437921882E-004,Pass,Pass,3.9391750578E-003,2.6388339531E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.3932130871E-003,2.2059681304E-003,Pass,Pass,8.9008446880E-003,3.4714625818E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.7440916735E-003,1.9370731327E-003,Pass,Pass,1.0009612876E-002,3.5117675130E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.9559836003E-003,1.7420506099E-003,Pass,Pass,1.0220597435E-002,3.5044774456E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.7440916738E-003,1.9370731327E-003,Pass,Pass,1.0009612876E-002,3.5117675130E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.30,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,3.3515025705E-002,3.2861985002E-002,Pass,Pass,1.5723545996E-002,2.7375706221E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,0.1057094819,8.4425806769E-002,Pass,Pass,2.3872201252E-002,3.3182796524E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,7.2374373458E-002,5.6608012698E-002,Pass,Pass,1.2278769166E-002,1.2821813616E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,7.2656306261E-002,0.1050414390,Pass,Pass,1.8601871350E-002,2.1375861151E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG .4% CONDNS ENTH=>MDB,8.0140020795E-002,6.6353446671E-002,Pass,Pass,1.5621478037E-002,1.6446391637E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.40,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,3.3930210525E-002,3.3555917373E-002,Pass,Pass,1.7480707120E-002,2.8732085597E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,0.1068105274,7.9161916251E-002,Pass,Pass,2.6503618855E-002,3.7883231716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,7.1723152232E-002,5.6959830061E-002,Pass,Pass,1.3680332160E-002,1.6501468956E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,7.3080781288E-002,0.1039603079,Pass,Pass,1.8692812011E-002,2.1152149401E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS ENTH=>MDB,8.0328468391E-002,6.6776472549E-002,Pass,Pass,1.5633000058E-002,1.8283802342E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.10,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,5.1329689722E-002,5.1564607723E-002,Pass,Pass,1.0930842253E-002,1.8783796054E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,8.3608446583E-002,0.1092645594,Pass,Pass,4.5746983506E-002,7.1113248357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,7.5087006228E-002,7.1837274572E-002,Pass,Pass,3.1918348740E-002,6.9892613204E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,8.3531964152E-002,0.1207796453,Pass,Pass,3.9083497263E-002,7.3085297804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 1% CONDNS DP=>MDB,8.3556203061E-002,9.5542557601E-002,Pass,Pass,3.7131606066E-002,7.3864630215E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.20,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,4.7256466913E-002,4.6014576248E-002,Pass,Pass,1.1547644759E-002,2.4006754106E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,8.3599462564E-002,0.1025325996,Pass,Pass,3.7919023989E-002,5.8027835698E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,7.9506910640E-002,6.5679701852E-002,Pass,Pass,2.3053006635E-002,5.7632622057E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,8.3489047698E-002,0.1177378421,Pass,Pass,3.1275392154E-002,5.6219608742E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS DP=>MDB,8.3572631687E-002,9.0670053321E-002,Pass,Pass,2.8463105058E-002,5.5979244958E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.10,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,2.7531173173E-002,3.3481152595E-002,Pass,Pass,1.3397052847E-002,2.8262288149E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,7.9757382811E-002,6.6857912154E-002,Pass,Pass,2.2258452458E-002,3.0732343833E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,7.3479535653E-002,5.4733750500E-002,Pass,Pass,1.0105473156E-002,1.0191912735E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,7.3523498071E-002,0.1067013011,Pass,Pass,1.8426208949E-002,2.1676815963E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS WB=>MDB,7.3883187629E-002,7.0540720104E-002,Pass,Pass,1.5194335783E-002,1.5439282295E-002,Pass,Pass
Environment,PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.20,12.00,DefaultMultipliers,97342,260,4.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,3.2285758658E-002,3.2669483042E-002,Pass,Pass,1.5870663629E-002,2.7559674250E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,0.1037854535,7.9361258607E-002,Pass,Pass,2.4722483282E-002,3.4804185705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,7.2407582790E-002,5.7397670963E-002,Pass,Pass,1.2737955343E-002,1.4078949290E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,7.2495082813E-002,0.1061453968,Pass,Pass,1.8560519332E-002,2.2150617660E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: PHOENIX/INT'L AIRPORT ANN CLG 2% CONDNS ENTH=>MDB,7.8757249363E-002,6.7194835530E-002,Pass,Pass,1.5410900400E-002,1.6310023854E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,No,
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,4.1200767548E-002,0.1055733071,Pass,Pass,9.7885402355E-002,0.3291697941,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,8.4504315434E-003,1.9331018402E-002,Pass,Pass,0.4278213840,1.7906974413,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,2.2759979259E-002,8.2651851512E-002,Pass,Pass,0.1157168574,0.2266371542,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,4.5349327512E-002,0.1009975054,Pass,Pass,8.0468196903E-002,0.2013523921,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,0.1037703656,0.1682906418,Pass,Pass,0.5084989025,3.0878251989,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
