  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fractional,                             !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Continuous;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   Temperature 2,                          !- Name
     48   ,                                       !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   temperature;                            !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   ActivityLevel 12,                       !- Name
     55   0,                                      !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   activitylevel;                          !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   OnOff,                                  !- Name
     62   0,                                      !- Lower Limit Value {BasedOnField A3}
     63   1,                                      !- Upper Limit Value {BasedOnField A3}
     64   Discrete,                               !- Numeric Type
     65   availability;                           !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 3,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 1,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Always_On_Summer_Design_Day,            !- Name
     90   OnOff,                                  !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0.05,                                   !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.1,                                    !- Value Until Time 2
    103   12:00,                                  !- Time 3 {hh:mm}
    104   0.3,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.15,                                   !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0.05;                                   !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    112   Fractional,                             !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   05:00,                                  !- Time 1 {hh:mm}
    115   0.05,                                   !- Value Until Time 1
    116   07:00,                                  !- Time 2 {hh:mm}
    117   0.1,                                    !- Value Until Time 2
    118   08:00,                                  !- Time 3 {hh:mm}
    119   0.3,                                    !- Value Until Time 3
    120   17:00,                                  !- Time 4 {hh:mm}
    121   0.9,                                    !- Value Until Time 4
    122   18:00,                                  !- Time 5 {hh:mm}
    123   0.5,                                    !- Value Until Time 5
    124   20:00,                                  !- Time 6 {hh:mm}
    125   0.3,                                    !- Value Until Time 6
    126   22:00,                                  !- Time 7 {hh:mm}
    127   0.2,                                    !- Value Until Time 7
    128   23:00,                                  !- Time 8 {hh:mm}
    129   0.1,                                    !- Value Until Time 8
    130   24:00,                                  !- Time 9 {hh:mm}
    131   0.05;                                   !- Value Until Time 9
    132 
    133 Schedule:Day:Interval,
    134   Small Office_Bldg_Occ Summer Design Day, !- Name
    135   Fractional,                             !- Schedule Type Limits Name
    136   No,                                     !- Interpolate to Timestep
    137   06:00,                                  !- Time 1 {hh:mm}
    138   0,                                      !- Value Until Time 1
    139   22:00,                                  !- Time 2 {hh:mm}
    140   1,                                      !- Value Until Time 2
    141   24:00,                                  !- Time 3 {hh:mm}
    142   0.05;                                   !- Value Until Time 3
    143 
    144 Schedule:Day:Interval,
    145   Cooling Sch Default,                    !- Name
    146   Temperature 3,                          !- Schedule Type Limits Name
    147   No,                                     !- Interpolate to Timestep
    148   24:00,                                  !- Time 1 {hh:mm}
    149   28;                                     !- Value Until Time 1
    150 
    151 Schedule:Day:Interval,
    152   Small Office_Bldg_Equip Winter Design Day, !- Name
    153   Fractional,                             !- Schedule Type Limits Name
    154   No,                                     !- Interpolate to Timestep
    155   24:00,                                  !- Time 1 {hh:mm}
    156   0;                                      !- Value Until Time 1
    157 
    158 Schedule:Day:Interval,
    159   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    160   Fractional,                             !- Schedule Type Limits Name
    161   No,                                     !- Interpolate to Timestep
    162   06:00,                                  !- Time 1 {hh:mm}
    163   1,                                      !- Value Until Time 1
    164   18:00,                                  !- Time 2 {hh:mm}
    165   0.25,                                   !- Value Until Time 2
    166   24:00,                                  !- Time 3 {hh:mm}
    167   1;                                      !- Value Until Time 3
    168 
    169 Schedule:Day:Interval,
    170   Always_On_Default,                      !- Name
    171   OnOff,                                  !- Schedule Type Limits Name
    172   No,                                     !- Interpolate to Timestep
    173   24:00,                                  !- Time 1 {hh:mm}
    174   1;                                      !- Value Until Time 1
    175 
    176 Schedule:Day:Interval,
    177   Deck_Temperature_Winter_Design_Day,     !- Name
    178   Temperature,                            !- Schedule Type Limits Name
    179   No,                                     !- Interpolate to Timestep
    180   24:00,                                  !- Time 1 {hh:mm}
    181   12.8;                                   !- Value Until Time 1
    182 
    183 Schedule:Day:Interval,
    184   Small Office_Activity Default Schedule, !- Name
    185   ActivityLevel 12,                       !- Schedule Type Limits Name
    186   No,                                     !- Interpolate to Timestep
    187   24:00,                                  !- Time 1 {hh:mm}
    188   0;                                      !- Value Until Time 1
    189 
    190 Schedule:Day:Interval,
    191   Small Office_Bldg_Occ Winter Design Day, !- Name
    192   Fractional,                             !- Schedule Type Limits Name
    193   No,                                     !- Interpolate to Timestep
    194   24:00,                                  !- Time 1 {hh:mm}
    195   0;                                      !- Value Until Time 1
    196 
    197 Schedule:Day:Interval,
    198   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    199   Fractional,                             !- Schedule Type Limits Name
    200   No,                                     !- Interpolate to Timestep
    201   24:00,                                  !- Time 1 {hh:mm}
    202   0;                                      !- Value Until Time 1
    203 
    204 Schedule:Day:Interval,
    205   Small Office_Bldg_Equip Summer Design Day, !- Name
    206   Fractional,                             !- Schedule Type Limits Name
    207   No,                                     !- Interpolate to Timestep
    208   24:00,                                  !- Time 1 {hh:mm}
    209   1;                                      !- Value Until Time 1
    210 
    211 Schedule:Day:Interval,
    212   Small Office_Activity Rule 1 Day Schedule, !- Name
    213   ActivityLevel 12,                       !- Schedule Type Limits Name
    214   No,                                     !- Interpolate to Timestep
    215   24:00,                                  !- Time 1 {hh:mm}
    216   120;                                    !- Value Until Time 1
    217 
    218 Schedule:Day:Interval,
    219   Deck_Temperature_Summer_Design_Day,     !- Name
    220   Temperature,                            !- Schedule Type Limits Name
    221   No,                                     !- Interpolate to Timestep
    222   24:00,                                  !- Time 1 {hh:mm}
    223   12.8;                                   !- Value Until Time 1
    224 
    225 Schedule:Day:Interval,
    226   Small Office_Bldg_Occ Default Schedule, !- Name
    227   Fractional,                             !- Schedule Type Limits Name
    228   No,                                     !- Interpolate to Timestep
    229   24:00,                                  !- Time 1 {hh:mm}
    230   0;                                      !- Value Until Time 1
    231 
    232 Schedule:Day:Interval,
    233   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    234   ,                                       !- Schedule Type Limits Name
    235   No,                                     !- Interpolate to Timestep
    236   24:00,                                  !- Time 1 {hh:mm}
    237   6.7;                                    !- Value Until Time 1
    238 
    239 Schedule:Day:Interval,
    240   Small Office_Infil_Quarter_On Default Schedule, !- Name
    241   Fractional,                             !- Schedule Type Limits Name
    242   No,                                     !- Interpolate to Timestep
    243   24:00,                                  !- Time 1 {hh:mm}
    244   0;                                      !- Value Until Time 1
    245 
    246 Schedule:Day:Interval,
    247   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    248   Fractional,                             !- Schedule Type Limits Name
    249   No,                                     !- Interpolate to Timestep
    250   06:00,                                  !- Time 1 {hh:mm}
    251   0,                                      !- Value Until Time 1
    252   07:00,                                  !- Time 2 {hh:mm}
    253   0.1,                                    !- Value Until Time 2
    254   08:00,                                  !- Time 3 {hh:mm}
    255   0.2,                                    !- Value Until Time 3
    256   12:00,                                  !- Time 4 {hh:mm}
    257   0.95,                                   !- Value Until Time 4
    258   13:00,                                  !- Time 5 {hh:mm}
    259   0.5,                                    !- Value Until Time 5
    260   17:00,                                  !- Time 6 {hh:mm}
    261   0.95,                                   !- Value Until Time 6
    262   18:00,                                  !- Time 7 {hh:mm}
    263   0.3,                                    !- Value Until Time 7
    264   20:00,                                  !- Time 8 {hh:mm}
    265   0.1,                                    !- Value Until Time 8
    266   24:00,                                  !- Time 9 {hh:mm}
    267   0.05;                                   !- Value Until Time 9
    268 
    269 Schedule:Day:Interval,
    270   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    271   Fractional,                             !- Schedule Type Limits Name
    272   No,                                     !- Interpolate to Timestep
    273   06:00,                                  !- Time 1 {hh:mm}
    274   0.3,                                    !- Value Until Time 1
    275   08:00,                                  !- Time 2 {hh:mm}
    276   0.4,                                    !- Value Until Time 2
    277   12:00,                                  !- Time 3 {hh:mm}
    278   0.5,                                    !- Value Until Time 3
    279   17:00,                                  !- Time 4 {hh:mm}
    280   0.35,                                   !- Value Until Time 4
    281   24:00,                                  !- Time 5 {hh:mm}
    282   0.3;                                    !- Value Until Time 5
    283 
    284 Schedule:Day:Interval,
    285   Small Office_Bldg_Light Summer Design Day, !- Name
    286   Fractional,                             !- Schedule Type Limits Name
    287   No,                                     !- Interpolate to Timestep
    288   24:00,                                  !- Time 1 {hh:mm}
    289   1;                                      !- Value Until Time 1
    290 
    291 Schedule:Day:Interval,
    292   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    293   ,                                       !- Schedule Type Limits Name
    294   No,                                     !- Interpolate to Timestep
    295   24:00,                                  !- Time 1 {hh:mm}
    296   6.7;                                    !- Value Until Time 1
    297 
    298 Schedule:Day:Interval,
    299   Small Office_Activity Winter Design Day, !- Name
    300   ActivityLevel 12,                       !- Schedule Type Limits Name
    301   No,                                     !- Interpolate to Timestep
    302   24:00,                                  !- Time 1 {hh:mm}
    303   120;                                    !- Value Until Time 1
    304 
    305 Schedule:Day:Interval,
    306   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    307   Fractional,                             !- Schedule Type Limits Name
    308   No,                                     !- Interpolate to Timestep
    309   06:00,                                  !- Time 1 {hh:mm}
    310   1,                                      !- Value Until Time 1
    311   22:00,                                  !- Time 2 {hh:mm}
    312   0.25,                                   !- Value Until Time 2
    313   24:00,                                  !- Time 3 {hh:mm}
    314   1;                                      !- Value Until Time 3
    315 
    316 Schedule:Day:Interval,
    317   Hot_Water_Temperature_Winter_Design_Day, !- Name
    318   Temperature 1,                          !- Schedule Type Limits Name
    319   No,                                     !- Interpolate to Timestep
    320   24:00,                                  !- Time 1 {hh:mm}
    321   67;                                     !- Value Until Time 1
    322 
    323 Schedule:Day:Interval,
    324   Small Office_Activity Summer Design Day, !- Name
    325   ActivityLevel 12,                       !- Schedule Type Limits Name
    326   No,                                     !- Interpolate to Timestep
    327   24:00,                                  !- Time 1 {hh:mm}
    328   120;                                    !- Value Until Time 1
    329 
    330 Schedule:Day:Interval,
    331   Heating Sch Default,                    !- Name
    332   Temperature 2,                          !- Schedule Type Limits Name
    333   No,                                     !- Interpolate to Timestep
    334   24:00,                                  !- Time 1 {hh:mm}
    335   24;                                     !- Value Until Time 1
    336 
    337 Schedule:Day:Interval,
    338   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    339   Fractional,                             !- Schedule Type Limits Name
    340   No,                                     !- Interpolate to Timestep
    341   24:00,                                  !- Time 1 {hh:mm}
    342   0.05;                                   !- Value Until Time 1
    343 
    344 Schedule:Day:Interval,
    345   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    346   Fractional,                             !- Schedule Type Limits Name
    347   No,                                     !- Interpolate to Timestep
    348   06:00,                                  !- Time 1 {hh:mm}
    349   1,                                      !- Value Until Time 1
    350   18:00,                                  !- Time 2 {hh:mm}
    351   0.25,                                   !- Value Until Time 2
    352   24:00,                                  !- Time 3 {hh:mm}
    353   1;                                      !- Value Until Time 3
    354 
    355 Schedule:Day:Interval,
    356   Small Office_Bldg_Equip Default Schedule, !- Name
    357   Fractional,                             !- Schedule Type Limits Name
    358   No,                                     !- Interpolate to Timestep
    359   24:00,                                  !- Time 1 {hh:mm}
    360   0;                                      !- Value Until Time 1
    361 
    362 Schedule:Day:Interval,
    363   Hot_Water_Temperature_Default,          !- Name
    364   Temperature 1,                          !- Schedule Type Limits Name
    365   No,                                     !- Interpolate to Timestep
    366   24:00,                                  !- Time 1 {hh:mm}
    367   67;                                     !- Value Until Time 1
    368 
    369 Schedule:Day:Interval,
    370   Small Office_Bldg_Light Default Schedule, !- Name
    371   Fractional,                             !- Schedule Type Limits Name
    372   No,                                     !- Interpolate to Timestep
    373   24:00,                                  !- Time 1 {hh:mm}
    374   0;                                      !- Value Until Time 1
    375 
    376 Schedule:Day:Interval,
    377   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    378   Fractional,                             !- Schedule Type Limits Name
    379   No,                                     !- Interpolate to Timestep
    380   06:00,                                  !- Time 1 {hh:mm}
    381   0,                                      !- Value Until Time 1
    382   08:00,                                  !- Time 2 {hh:mm}
    383   0.1,                                    !- Value Until Time 2
    384   12:00,                                  !- Time 3 {hh:mm}
    385   0.3,                                    !- Value Until Time 3
    386   17:00,                                  !- Time 4 {hh:mm}
    387   0.1,                                    !- Value Until Time 4
    388   24:00,                                  !- Time 5 {hh:mm}
    389   0;                                      !- Value Until Time 5
    390 
    391 Schedule:Day:Interval,
    392   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    393   Fractional,                             !- Schedule Type Limits Name
    394   No,                                     !- Interpolate to Timestep
    395   24:00,                                  !- Time 1 {hh:mm}
    396   1;                                      !- Value Until Time 1
    397 
    398 Schedule:Day:Interval,
    399   Deck_Temperature_Default,               !- Name
    400   Temperature,                            !- Schedule Type Limits Name
    401   No,                                     !- Interpolate to Timestep
    402   24:00,                                  !- Time 1 {hh:mm}
    403   12.8;                                   !- Value Until Time 1
    404 
    405 Schedule:Day:Interval,
    406   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    407   Fractional,                             !- Schedule Type Limits Name
    408   No,                                     !- Interpolate to Timestep
    409   06:00,                                  !- Time 1 {hh:mm}
    410   1,                                      !- Value Until Time 1
    411   22:00,                                  !- Time 2 {hh:mm}
    412   0.25,                                   !- Value Until Time 2
    413   24:00,                                  !- Time 3 {hh:mm}
    414   1;                                      !- Value Until Time 3
    415 
    416 Schedule:Day:Interval,
    417   Chilled_Water_Temperature_Default,      !- Name
    418   ,                                       !- Schedule Type Limits Name
    419   No,                                     !- Interpolate to Timestep
    420   24:00,                                  !- Time 1 {hh:mm}
    421   6.7;                                    !- Value Until Time 1
    422 
    423 Schedule:Day:Interval,
    424   Hot_Water_Temperature_Summer_Design_Day, !- Name
    425   Temperature 1,                          !- Schedule Type Limits Name
    426   No,                                     !- Interpolate to Timestep
    427   24:00,                                  !- Time 1 {hh:mm}
    428   67;                                     !- Value Until Time 1
    429 
    430 Schedule:Day:Interval,
    431   Always_On_Winter_Design_Day,            !- Name
    432   OnOff,                                  !- Schedule Type Limits Name
    433   No,                                     !- Interpolate to Timestep
    434   24:00,                                  !- Time 1 {hh:mm}
    435   1;                                      !- Value Until Time 1
    436 
    437 Schedule:Day:Interval,
    438   Small Office_Bldg_Light Winter Design Day, !- Name
    439   Fractional,                             !- Schedule Type Limits Name
    440   No,                                     !- Interpolate to Timestep
    441   24:00,                                  !- Time 1 {hh:mm}
    442   0;                                      !- Value Until Time 1
    443 
    444 Schedule:Day:Interval,
    445   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    446   Fractional,                             !- Schedule Type Limits Name
    447   No,                                     !- Interpolate to Timestep
    448   08:00,                                  !- Time 1 {hh:mm}
    449   0.4,                                    !- Value Until Time 1
    450   12:00,                                  !- Time 2 {hh:mm}
    451   0.9,                                    !- Value Until Time 2
    452   13:00,                                  !- Time 3 {hh:mm}
    453   0.8,                                    !- Value Until Time 3
    454   17:00,                                  !- Time 4 {hh:mm}
    455   0.9,                                    !- Value Until Time 4
    456   18:00,                                  !- Time 5 {hh:mm}
    457   0.5,                                    !- Value Until Time 5
    458   24:00,                                  !- Time 6 {hh:mm}
    459   0.4;                                    !- Value Until Time 6
    460 
    461 Schedule:Day:Interval,
    462   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    463   Fractional,                             !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   0.3;                                    !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {f344fb48-fc0c-43b5-bbd5-3e9f02d78480}, !- Name
    470   Always_On_Default,                      !- Sunday Schedule:Day Name
    471   Always_On_Default,                      !- Monday Schedule:Day Name
    472   Always_On_Default,                      !- Tuesday Schedule:Day Name
    473   Always_On_Default,                      !- Wednesday Schedule:Day Name
    474   Always_On_Default,                      !- Thursday Schedule:Day Name
    475   Always_On_Default,                      !- Friday Schedule:Day Name
    476   Always_On_Default,                      !- Saturday Schedule:Day Name
    477   Always_On_Default,                      !- Holiday Schedule:Day Name
    478   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    479   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    480   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    481   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Year,
    484   Always_On,                              !- Name
    485   OnOff,                                  !- Schedule Type Limits Name
    486   Schedule:Week:Daily {f344fb48-fc0c-43b5-bbd5-3e9f02d78480}, !- Schedule:Week Name 1
    487   1,                                      !- Start Month 1
    488   1,                                      !- Start Day 1
    489   12,                                     !- End Month 1
    490   31;                                     !- End Day 1
    491 
    492 Schedule:Week:Daily,
    493   Schedule:Week:Daily {4d358434-112f-4318-b525-339425ee6e29}, !- Name
    494   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    495   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    496   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    497   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    498   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    499   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    500   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    501   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    502   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    503   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    504   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    505   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    506 
    507 Schedule:Year,
    508   Deck_Temperature,                       !- Name
    509   Temperature,                            !- Schedule Type Limits Name
    510   Schedule:Week:Daily {4d358434-112f-4318-b525-339425ee6e29}, !- Schedule:Week Name 1
    511   1,                                      !- Start Month 1
    512   1,                                      !- Start Day 1
    513   12,                                     !- End Month 1
    514   31;                                     !- End Day 1
    515 
    516 Schedule:Week:Daily,
    517   Schedule:Week:Daily {2d73bdd4-829e-4ac6-adc0-eb724b996530}, !- Name
    518   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    519   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    520   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    521   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    522   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    523   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    524   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    525   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    526   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    527   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    528   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    529   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {10119b50-05d1-4fc7-853e-a4810bc81b0c}, !- Name
    533   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    534   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    535   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    536   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    537   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    538   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    539   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    540   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    541   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Small Office_Activity,                  !- Name
    548   ActivityLevel 12,                       !- Schedule Type Limits Name
    549   Schedule:Week:Daily {2d73bdd4-829e-4ac6-adc0-eb724b996530}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   1,                                      !- End Month 1
    553   3,                                      !- End Day 1
    554   Schedule:Week:Daily {10119b50-05d1-4fc7-853e-a4810bc81b0c}, !- Schedule:Week Name 2
    555   1,                                      !- Start Month 2
    556   4,                                      !- Start Day 2
    557   12,                                     !- End Month 2
    558   31;                                     !- End Day 2
    559 
    560 Schedule:Week:Daily,
    561   Schedule:Week:Daily {32ef2e2b-0336-41f8-9504-550ad3a8d60a}, !- Name
    562   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    563   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    564   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    565   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    566   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    567   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    568   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    569   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    570   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    571   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    572   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    573   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    574 
    575 Schedule:Year,
    576   Chilled_Water_Temperature,              !- Name
    577   ,                                       !- Schedule Type Limits Name
    578   Schedule:Week:Daily {32ef2e2b-0336-41f8-9504-550ad3a8d60a}, !- Schedule:Week Name 1
    579   1,                                      !- Start Month 1
    580   1,                                      !- Start Day 1
    581   12,                                     !- End Month 1
    582   31;                                     !- End Day 1
    583 
    584 Schedule:Week:Daily,
    585   Schedule:Week:Daily {d6a075f2-b405-4765-837b-bd85967ef2ee}, !- Name
    586   Heating Sch Default,                    !- Sunday Schedule:Day Name
    587   Heating Sch Default,                    !- Monday Schedule:Day Name
    588   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    589   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    590   Heating Sch Default,                    !- Thursday Schedule:Day Name
    591   Heating Sch Default,                    !- Friday Schedule:Day Name
    592   Heating Sch Default,                    !- Saturday Schedule:Day Name
    593   Heating Sch Default,                    !- Holiday Schedule:Day Name
    594   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    595   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    596   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    597   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    598 
    599 Schedule:Year,
    600   Heating Sch,                            !- Name
    601   Temperature 2,                          !- Schedule Type Limits Name
    602   Schedule:Week:Daily {d6a075f2-b405-4765-837b-bd85967ef2ee}, !- Schedule:Week Name 1
    603   1,                                      !- Start Month 1
    604   1,                                      !- Start Day 1
    605   12,                                     !- End Month 1
    606   31;                                     !- End Day 1
    607 
    608 Schedule:Week:Daily,
    609   Schedule:Week:Daily {88a6c5af-aafa-4409-8d05-0dd45a353a89}, !- Name
    610   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    611   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    612   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    613   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    614   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    615   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    616   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    617   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    618   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    619   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    620   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    621   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    622 
    623 Schedule:Year,
    624   Hot_Water_Temperature,                  !- Name
    625   Temperature 1,                          !- Schedule Type Limits Name
    626   Schedule:Week:Daily {88a6c5af-aafa-4409-8d05-0dd45a353a89}, !- Schedule:Week Name 1
    627   1,                                      !- Start Month 1
    628   1,                                      !- Start Day 1
    629   12,                                     !- End Month 1
    630   31;                                     !- End Day 1
    631 
    632 Schedule:Week:Daily,
    633   Schedule:Week:Daily {8bb1ce41-aa9c-4b8c-b2b1-d3004b577d78}, !- Name
    634   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    635   Cooling Sch Default,                    !- Monday Schedule:Day Name
    636   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    637   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    638   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    639   Cooling Sch Default,                    !- Friday Schedule:Day Name
    640   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    641   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    642   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    643   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    644   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    645   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    646 
    647 Schedule:Year,
    648   Cooling Sch,                            !- Name
    649   Temperature 3,                          !- Schedule Type Limits Name
    650   Schedule:Week:Daily {8bb1ce41-aa9c-4b8c-b2b1-d3004b577d78}, !- Schedule:Week Name 1
    651   1,                                      !- Start Month 1
    652   1,                                      !- Start Day 1
    653   12,                                     !- End Month 1
    654   31;                                     !- End Day 1
    655 
    656 Schedule:Week:Daily,
    657   Schedule:Week:Daily {f222a46d-fa10-40b8-bc9a-f4ea754a889a}, !- Name
    658   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    659   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    660   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    661   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    662   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    663   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    664   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    665   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    666   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    667   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    668   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    669   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    670 
    671 Schedule:Week:Daily,
    672   Schedule:Week:Daily {d29c6ddf-f2c9-4e75-994e-123b31a5f169}, !- Name
    673   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    674   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    675   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    676   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    677   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    678   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    679   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    680   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    681   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    682   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    683   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    684   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    685 
    686 Schedule:Year,
    687   Small Office_Bldg_Occ,                  !- Name
    688   Fractional,                             !- Schedule Type Limits Name
    689   Schedule:Week:Daily {f222a46d-fa10-40b8-bc9a-f4ea754a889a}, !- Schedule:Week Name 1
    690   1,                                      !- Start Month 1
    691   1,                                      !- Start Day 1
    692   1,                                      !- End Month 1
    693   3,                                      !- End Day 1
    694   Schedule:Week:Daily {d29c6ddf-f2c9-4e75-994e-123b31a5f169}, !- Schedule:Week Name 2
    695   1,                                      !- Start Month 2
    696   4,                                      !- Start Day 2
    697   12,                                     !- End Month 2
    698   31;                                     !- End Day 2
    699 
    700 Schedule:Week:Daily,
    701   Schedule:Week:Daily {557be7c9-70b3-469c-9c4f-87e31f1e4f8e}, !- Name
    702   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    703   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    704   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    705   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    706   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    707   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    708   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    709   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    710   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    711   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    712   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    713   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {6c2d45b9-e593-45d1-8e43-fd6fc335d900}, !- Name
    717   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    718   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    719   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    720   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    721   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    722   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    723   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    724   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    725   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    726   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    727   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    728   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Year,
    731   Small Office_Infil_Quarter_On,          !- Name
    732   Fractional,                             !- Schedule Type Limits Name
    733   Schedule:Week:Daily {557be7c9-70b3-469c-9c4f-87e31f1e4f8e}, !- Schedule:Week Name 1
    734   1,                                      !- Start Month 1
    735   1,                                      !- Start Day 1
    736   1,                                      !- End Month 1
    737   3,                                      !- End Day 1
    738   Schedule:Week:Daily {6c2d45b9-e593-45d1-8e43-fd6fc335d900}, !- Schedule:Week Name 2
    739   1,                                      !- Start Month 2
    740   4,                                      !- Start Day 2
    741   12,                                     !- End Month 2
    742   31;                                     !- End Day 2
    743 
    744 Schedule:Week:Daily,
    745   Schedule:Week:Daily {d1a93474-bdd5-4931-8d09-82d680b0d818}, !- Name
    746   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    747   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    748   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    749   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    750   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    751   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    752   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    753   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    754   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    755   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    756   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    757   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {45bd6dff-350c-4673-9b25-80df04a4ea57}, !- Name
    761   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    762   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    763   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    764   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    765   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    766   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    767   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    768   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    769   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    770   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    771   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    772   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Small Office_Bldg_Equip,                !- Name
    776   Fractional,                             !- Schedule Type Limits Name
    777   Schedule:Week:Daily {d1a93474-bdd5-4931-8d09-82d680b0d818}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   1,                                      !- End Month 1
    781   3,                                      !- End Day 1
    782   Schedule:Week:Daily {45bd6dff-350c-4673-9b25-80df04a4ea57}, !- Schedule:Week Name 2
    783   1,                                      !- Start Month 2
    784   4,                                      !- Start Day 2
    785   12,                                     !- End Month 2
    786   31;                                     !- End Day 2
    787 
    788 Schedule:Week:Daily,
    789   Schedule:Week:Daily {76c5c6bd-104d-45ae-a1a2-4049de90251b}, !- Name
    790   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    791   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    792   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    793   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    794   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    795   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    796   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    797   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    798   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    799   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    800   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    801   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    802 
    803 Schedule:Week:Daily,
    804   Schedule:Week:Daily {fd94c87b-96f1-494f-9c66-6cc9e1d6edd0}, !- Name
    805   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    806   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    807   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    808   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    809   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    810   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    811   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    812   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    813   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    814   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    815   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    816   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    817 
    818 Schedule:Year,
    819   Small Office_Bldg_Light,                !- Name
    820   Fractional,                             !- Schedule Type Limits Name
    821   Schedule:Week:Daily {76c5c6bd-104d-45ae-a1a2-4049de90251b}, !- Schedule:Week Name 1
    822   1,                                      !- Start Month 1
    823   1,                                      !- Start Day 1
    824   1,                                      !- End Month 1
    825   3,                                      !- End Day 1
    826   Schedule:Week:Daily {fd94c87b-96f1-494f-9c66-6cc9e1d6edd0}, !- Schedule:Week Name 2
    827   1,                                      !- Start Month 2
    828   4,                                      !- Start Day 2
    829   12,                                     !- End Month 2
    830   31;                                     !- End Day 2
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {24461017-651e-4494-b803-002ac56752d9}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {65e29aa6-da36-478d-8989-66d8cea681ba}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 21,                                !- Supply Side Inlet Node Name
    840   Node 24,                                !- Demand Side Outlet Node Name
    841   Node 23,                                !- Demand Side Inlet Node Names
    842   Node 22;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 30,                                !- Sensor Node Name
    877   Node 36,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {24461017-651e-4494-b803-002ac56752d9}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {106df626-c4ce-4db6-8c5d-b33fa7b38d24}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {106df626-c4ce-4db6-8c5d-b33fa7b38d24}, !- Name
    889   Schedule:Compact {92a980db-c2f4-4b7e-a470-12fedea810bc}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {92a980db-c2f4-4b7e-a470-12fedea810bc}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {65e29aa6-da36-478d-8989-66d8cea681ba}, !- Name
    901   Branch {1a7b9d40-be18-4c5b-bfc4-4e5af4e6dc79}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {1a7b9d40-be18-4c5b-bfc4-4e5af4e6dc79}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 21,                                !- Component Inlet Node Name 1
    910   Node 28,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 28,                                !- Component Inlet Node Name 2
    915   Node 29,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 29,                                !- Component Inlet Node Name 3
    920   Node 30,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 30,                                !- Component Inlet Node Name 4
    925   Node 22,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {afc39f8a-2e43-43dc-a948-201ecfdc76fe}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {745d55fe-a3a9-4a1e-8044-2eb94bf740e6}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {afcc3d79-ec6e-4082-8c57-017ae143230d}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {afc39f8a-2e43-43dc-a948-201ecfdc76fe}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 27,                                !- Relief Air Outlet Node Name
    942   Node 21,                                !- Return Air Node Name
    943   Node 28,                                !- Mixed Air Node Name
    944   Node 26,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {afcc3d79-ec6e-4082-8c57-017ae143230d}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {9b00c17e-8808-4bff-b271-385c37d3a7e6}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {9b00c17e-8808-4bff-b271-385c37d3a7e6}, !- Name
    974   Schedule:Compact {c0b6a684-a91b-4bf6-9009-76ca1dec70ca}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {c0b6a684-a91b-4bf6-9009-76ca1dec70ca}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 26;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {745d55fe-a3a9-4a1e-8044-2eb94bf740e6}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {260fbbc2-4f7d-4600-b522-c9ae8b0d49f2}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {260fbbc2-4f7d-4600-b522-c9ae8b0d49f2}, !- Name
    994   Node 28,                                !- Mixed Air Node Name
    995   Node 26,                                !- Outdoor Air Stream Node Name
    996   Node 27,                                !- Relief Air Stream Node Name
    997   Node 21;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 22,                                !- Reference Setpoint Node Name
   1003   Node 30,                                !- Fan Inlet Node Name
   1004   Node 22,                                !- Fan Outlet Node Name
   1005   Node 28;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 28,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 29,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 29,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 28,                                !- Air Inlet Node Name
   1025   Node 29,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 22,                                !- Reference Setpoint Node Name
   1054   Node 30,                                !- Fan Inlet Node Name
   1055   Node 22,                                !- Fan Outlet Node Name
   1056   Node 29;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 36,                                !- Water Inlet Node Name
   1140   Node 42,                                !- Water Outlet Node Name
   1141   Node 29,                                !- Air Inlet Node Name
   1142   Node 30,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 22,                                !- Reference Setpoint Node Name
   1155   Node 30,                                !- Fan Inlet Node Name
   1156   Node 22,                                !- Fan Outlet Node Name
   1157   Node 30;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 30,                                !- Air Inlet Node Name
   1176   Node 22;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 22;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {8d1aeec8-46c9-4dcd-b41a-167195af4661}, !- Name
   1186   Node 23,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 23,                                !- Inlet Node Name
   1193   Node 44,                                !- Outlet Node Name 1
   1194   Node 49,                                !- Outlet Node Name 2
   1195   Node 54,                                !- Outlet Node Name 3
   1196   Node 59,                                !- Outlet Node Name 4
   1197   Node 64,                                !- Outlet Node Name 5
   1198   Node 69,                                !- Outlet Node Name 6
   1199   Node 74,                                !- Outlet Node Name 7
   1200   Node 79,                                !- Outlet Node Name 8
   1201   Node 84,                                !- Outlet Node Name 9
   1202   Node 89,                                !- Outlet Node Name 10
   1203   Node 94,                                !- Outlet Node Name 11
   1204   Node 99,                                !- Outlet Node Name 12
   1205   Node 104,                               !- Outlet Node Name 13
   1206   Node 109,                               !- Outlet Node Name 14
   1207   Node 114,                               !- Outlet Node Name 15
   1208   Node 119,                               !- Outlet Node Name 16
   1209   Node 124,                               !- Outlet Node Name 17
   1210   Node 129,                               !- Outlet Node Name 18
   1211   Node 134,                               !- Outlet Node Name 19
   1212   Node 139;                               !- Outlet Node Name 20
   1213 
   1214 AirLoopHVAC:ReturnPath,
   1215   AirLoopHVAC:ReturnPath {c600bbaf-2ed3-45eb-800f-ad17edf3b3ab}, !- Name
   1216   Node 24,                                !- Return Air Path Outlet Node Name
   1217   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1218   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1219 
   1220 AirLoopHVAC:ZoneMixer,
   1221   Air Loop HVAC Zone Mixer 1,             !- Name
   1222   Node 24,                                !- Outlet Node Name
   1223   Node 43,                                !- Inlet Node Name 1
   1224   Node 48,                                !- Inlet Node Name 2
   1225   Node 53,                                !- Inlet Node Name 3
   1226   Node 58,                                !- Inlet Node Name 4
   1227   Node 63,                                !- Inlet Node Name 5
   1228   Node 68,                                !- Inlet Node Name 6
   1229   Node 73,                                !- Inlet Node Name 7
   1230   Node 78,                                !- Inlet Node Name 8
   1231   Node 83,                                !- Inlet Node Name 9
   1232   Node 88,                                !- Inlet Node Name 10
   1233   Node 93,                                !- Inlet Node Name 11
   1234   Node 98,                                !- Inlet Node Name 12
   1235   Node 103,                               !- Inlet Node Name 13
   1236   Node 108,                               !- Inlet Node Name 14
   1237   Node 113,                               !- Inlet Node Name 15
   1238   Node 118,                               !- Inlet Node Name 16
   1239   Node 123,                               !- Inlet Node Name 17
   1240   Node 128,                               !- Inlet Node Name 18
   1241   Node 133,                               !- Inlet Node Name 19
   1242   Node 138;                               !- Inlet Node Name 20
   1243 
   1244 ZoneHVAC:AirDistributionUnit,
   1245   ZoneHVAC:AirDistributionUnit {d7a10321-3190-4adb-b20f-20af659c81a3}, !- Name
   1246   Node 25,                                !- Air Distribution Unit Outlet Node Name
   1247   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1248   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1249 
   1250 AirTerminal:SingleDuct:VAV:Reheat,
   1251   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1252   Always_On,                              !- Availability Schedule Name
   1253   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1254   Node 44,                                !- Air Inlet Node Name
   1255   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1256   Constant,                               !- Zone Minimum Air Flow Input Method
   1257   0.3,                                    !- Constant Minimum Air Flow Fraction
   1258   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1259   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1260   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1261   Coil Heating Water 3,                   !- Reheat Coil Name
   1262   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1263   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1264   Node 25,                                !- Air Outlet Node Name
   1265   0.001,                                  !- Convergence Tolerance
   1266   Normal,                                 !- Damper Heating Action
   1267   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1268   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1269   35;                                     !- Maximum Reheat Air Temperature {C}
   1270 
   1271 Coil:Heating:Water,
   1272   Coil Heating Water 3,                   !- Name
   1273   Always_On,                              !- Availability Schedule Name
   1274   Autosize,                               !- U-Factor Times Area Value {W/K}
   1275   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1276   Node 45,                                !- Water Inlet Node Name
   1277   Node 46,                                !- Water Outlet Node Name
   1278   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1279   Node 25,                                !- Air Outlet Node Name
   1280   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1281   Autosize,                               !- Rated Capacity {W}
   1282   82.2,                                   !- Rated Inlet Water Temperature {C}
   1283   16.6,                                   !- Rated Inlet Air Temperature {C}
   1284   71.1,                                   !- Rated Outlet Water Temperature {C}
   1285   32.2,                                   !- Rated Outlet Air Temperature {C}
   1286   0.5;                                    !- Rated Ratio for Air and Water Convection
   1287 
   1288 ZoneHVAC:AirDistributionUnit,
   1289   ZoneHVAC:AirDistributionUnit {c634b3c0-f316-4ddc-b0ea-950c4f39f84f}, !- Name
   1290   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1291   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1292   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1293 
   1294 AirTerminal:SingleDuct:VAV:Reheat,
   1295   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1296   Always_On,                              !- Availability Schedule Name
   1297   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1298   Node 49,                                !- Air Inlet Node Name
   1299   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1300   Constant,                               !- Zone Minimum Air Flow Input Method
   1301   0.3,                                    !- Constant Minimum Air Flow Fraction
   1302   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1303   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1304   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1305   Coil Heating Water 4,                   !- Reheat Coil Name
   1306   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1307   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1308   Node 47,                                !- Air Outlet Node Name
   1309   0.001,                                  !- Convergence Tolerance
   1310   Normal,                                 !- Damper Heating Action
   1311   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1312   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1313   35;                                     !- Maximum Reheat Air Temperature {C}
   1314 
   1315 Coil:Heating:Water,
   1316   Coil Heating Water 4,                   !- Name
   1317   Always_On,                              !- Availability Schedule Name
   1318   Autosize,                               !- U-Factor Times Area Value {W/K}
   1319   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1320   Node 50,                                !- Water Inlet Node Name
   1321   Node 51,                                !- Water Outlet Node Name
   1322   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1323   Node 47,                                !- Air Outlet Node Name
   1324   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1325   Autosize,                               !- Rated Capacity {W}
   1326   82.2,                                   !- Rated Inlet Water Temperature {C}
   1327   16.6,                                   !- Rated Inlet Air Temperature {C}
   1328   71.1,                                   !- Rated Outlet Water Temperature {C}
   1329   32.2,                                   !- Rated Outlet Air Temperature {C}
   1330   0.5;                                    !- Rated Ratio for Air and Water Convection
   1331 
   1332 ZoneHVAC:AirDistributionUnit,
   1333   ZoneHVAC:AirDistributionUnit {c3c5d72f-d189-4ad4-81b7-8049f1d45f4d}, !- Name
   1334   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1335   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1336   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1337 
   1338 AirTerminal:SingleDuct:VAV:Reheat,
   1339   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1340   Always_On,                              !- Availability Schedule Name
   1341   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1342   Node 54,                                !- Air Inlet Node Name
   1343   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1344   Constant,                               !- Zone Minimum Air Flow Input Method
   1345   0.3,                                    !- Constant Minimum Air Flow Fraction
   1346   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1347   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1348   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1349   Coil Heating Water 5,                   !- Reheat Coil Name
   1350   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1351   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1352   Node 52,                                !- Air Outlet Node Name
   1353   0.001,                                  !- Convergence Tolerance
   1354   Normal,                                 !- Damper Heating Action
   1355   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1356   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1357   35;                                     !- Maximum Reheat Air Temperature {C}
   1358 
   1359 Coil:Heating:Water,
   1360   Coil Heating Water 5,                   !- Name
   1361   Always_On,                              !- Availability Schedule Name
   1362   Autosize,                               !- U-Factor Times Area Value {W/K}
   1363   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1364   Node 55,                                !- Water Inlet Node Name
   1365   Node 56,                                !- Water Outlet Node Name
   1366   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1367   Node 52,                                !- Air Outlet Node Name
   1368   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1369   Autosize,                               !- Rated Capacity {W}
   1370   82.2,                                   !- Rated Inlet Water Temperature {C}
   1371   16.6,                                   !- Rated Inlet Air Temperature {C}
   1372   71.1,                                   !- Rated Outlet Water Temperature {C}
   1373   32.2,                                   !- Rated Outlet Air Temperature {C}
   1374   0.5;                                    !- Rated Ratio for Air and Water Convection
   1375 
   1376 ZoneHVAC:AirDistributionUnit,
   1377   ZoneHVAC:AirDistributionUnit {5f0d1ba8-c461-4cda-8fdf-2bbb9bc710a7}, !- Name
   1378   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1379   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1380   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1381 
   1382 AirTerminal:SingleDuct:VAV:Reheat,
   1383   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1384   Always_On,                              !- Availability Schedule Name
   1385   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1386   Node 59,                                !- Air Inlet Node Name
   1387   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1388   Constant,                               !- Zone Minimum Air Flow Input Method
   1389   0.3,                                    !- Constant Minimum Air Flow Fraction
   1390   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1391   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1392   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1393   Coil Heating Water 6,                   !- Reheat Coil Name
   1394   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1395   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1396   Node 57,                                !- Air Outlet Node Name
   1397   0.001,                                  !- Convergence Tolerance
   1398   Normal,                                 !- Damper Heating Action
   1399   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1400   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1401   35;                                     !- Maximum Reheat Air Temperature {C}
   1402 
   1403 Coil:Heating:Water,
   1404   Coil Heating Water 6,                   !- Name
   1405   Always_On,                              !- Availability Schedule Name
   1406   Autosize,                               !- U-Factor Times Area Value {W/K}
   1407   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1408   Node 60,                                !- Water Inlet Node Name
   1409   Node 61,                                !- Water Outlet Node Name
   1410   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1411   Node 57,                                !- Air Outlet Node Name
   1412   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1413   Autosize,                               !- Rated Capacity {W}
   1414   82.2,                                   !- Rated Inlet Water Temperature {C}
   1415   16.6,                                   !- Rated Inlet Air Temperature {C}
   1416   71.1,                                   !- Rated Outlet Water Temperature {C}
   1417   32.2,                                   !- Rated Outlet Air Temperature {C}
   1418   0.5;                                    !- Rated Ratio for Air and Water Convection
   1419 
   1420 ZoneHVAC:AirDistributionUnit,
   1421   ZoneHVAC:AirDistributionUnit {878efe5a-d811-4b6d-83ed-584eb0dcff3c}, !- Name
   1422   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1423   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1424   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1425 
   1426 AirTerminal:SingleDuct:VAV:Reheat,
   1427   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1428   Always_On,                              !- Availability Schedule Name
   1429   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1430   Node 64,                                !- Air Inlet Node Name
   1431   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1432   Constant,                               !- Zone Minimum Air Flow Input Method
   1433   0.3,                                    !- Constant Minimum Air Flow Fraction
   1434   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1435   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1436   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1437   Coil Heating Water 7,                   !- Reheat Coil Name
   1438   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1439   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1440   Node 62,                                !- Air Outlet Node Name
   1441   0.001,                                  !- Convergence Tolerance
   1442   Normal,                                 !- Damper Heating Action
   1443   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1444   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1445   35;                                     !- Maximum Reheat Air Temperature {C}
   1446 
   1447 Coil:Heating:Water,
   1448   Coil Heating Water 7,                   !- Name
   1449   Always_On,                              !- Availability Schedule Name
   1450   Autosize,                               !- U-Factor Times Area Value {W/K}
   1451   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1452   Node 65,                                !- Water Inlet Node Name
   1453   Node 66,                                !- Water Outlet Node Name
   1454   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1455   Node 62,                                !- Air Outlet Node Name
   1456   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1457   Autosize,                               !- Rated Capacity {W}
   1458   82.2,                                   !- Rated Inlet Water Temperature {C}
   1459   16.6,                                   !- Rated Inlet Air Temperature {C}
   1460   71.1,                                   !- Rated Outlet Water Temperature {C}
   1461   32.2,                                   !- Rated Outlet Air Temperature {C}
   1462   0.5;                                    !- Rated Ratio for Air and Water Convection
   1463 
   1464 ZoneHVAC:AirDistributionUnit,
   1465   ZoneHVAC:AirDistributionUnit {0c7af3d7-5914-48d6-8526-b47caa3ca0d6}, !- Name
   1466   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1467   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1468   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1469 
   1470 AirTerminal:SingleDuct:VAV:Reheat,
   1471   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1472   Always_On,                              !- Availability Schedule Name
   1473   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1474   Node 69,                                !- Air Inlet Node Name
   1475   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1476   Constant,                               !- Zone Minimum Air Flow Input Method
   1477   0.3,                                    !- Constant Minimum Air Flow Fraction
   1478   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1479   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1480   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1481   Coil Heating Water 8,                   !- Reheat Coil Name
   1482   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1483   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1484   Node 67,                                !- Air Outlet Node Name
   1485   0.001,                                  !- Convergence Tolerance
   1486   Normal,                                 !- Damper Heating Action
   1487   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1488   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1489   35;                                     !- Maximum Reheat Air Temperature {C}
   1490 
   1491 Coil:Heating:Water,
   1492   Coil Heating Water 8,                   !- Name
   1493   Always_On,                              !- Availability Schedule Name
   1494   Autosize,                               !- U-Factor Times Area Value {W/K}
   1495   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1496   Node 70,                                !- Water Inlet Node Name
   1497   Node 71,                                !- Water Outlet Node Name
   1498   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1499   Node 67,                                !- Air Outlet Node Name
   1500   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1501   Autosize,                               !- Rated Capacity {W}
   1502   82.2,                                   !- Rated Inlet Water Temperature {C}
   1503   16.6,                                   !- Rated Inlet Air Temperature {C}
   1504   71.1,                                   !- Rated Outlet Water Temperature {C}
   1505   32.2,                                   !- Rated Outlet Air Temperature {C}
   1506   0.5;                                    !- Rated Ratio for Air and Water Convection
   1507 
   1508 ZoneHVAC:AirDistributionUnit,
   1509   ZoneHVAC:AirDistributionUnit {8d12bf89-8b52-43ed-8396-b3164e998573}, !- Name
   1510   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1511   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1512   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1513 
   1514 AirTerminal:SingleDuct:VAV:Reheat,
   1515   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1516   Always_On,                              !- Availability Schedule Name
   1517   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1518   Node 74,                                !- Air Inlet Node Name
   1519   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1520   Constant,                               !- Zone Minimum Air Flow Input Method
   1521   0.3,                                    !- Constant Minimum Air Flow Fraction
   1522   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1523   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1524   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1525   Coil Heating Water 9,                   !- Reheat Coil Name
   1526   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1527   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1528   Node 72,                                !- Air Outlet Node Name
   1529   0.001,                                  !- Convergence Tolerance
   1530   Normal,                                 !- Damper Heating Action
   1531   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1532   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1533   35;                                     !- Maximum Reheat Air Temperature {C}
   1534 
   1535 Coil:Heating:Water,
   1536   Coil Heating Water 9,                   !- Name
   1537   Always_On,                              !- Availability Schedule Name
   1538   Autosize,                               !- U-Factor Times Area Value {W/K}
   1539   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1540   Node 75,                                !- Water Inlet Node Name
   1541   Node 76,                                !- Water Outlet Node Name
   1542   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1543   Node 72,                                !- Air Outlet Node Name
   1544   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1545   Autosize,                               !- Rated Capacity {W}
   1546   82.2,                                   !- Rated Inlet Water Temperature {C}
   1547   16.6,                                   !- Rated Inlet Air Temperature {C}
   1548   71.1,                                   !- Rated Outlet Water Temperature {C}
   1549   32.2,                                   !- Rated Outlet Air Temperature {C}
   1550   0.5;                                    !- Rated Ratio for Air and Water Convection
   1551 
   1552 ZoneHVAC:AirDistributionUnit,
   1553   ZoneHVAC:AirDistributionUnit {b6159ff6-65f1-4345-9367-fd8f53d88739}, !- Name
   1554   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1555   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1556   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1557 
   1558 AirTerminal:SingleDuct:VAV:Reheat,
   1559   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1560   Always_On,                              !- Availability Schedule Name
   1561   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1562   Node 79,                                !- Air Inlet Node Name
   1563   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1564   Constant,                               !- Zone Minimum Air Flow Input Method
   1565   0.3,                                    !- Constant Minimum Air Flow Fraction
   1566   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1567   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1568   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1569   Coil Heating Water 10,                  !- Reheat Coil Name
   1570   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1571   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1572   Node 77,                                !- Air Outlet Node Name
   1573   0.001,                                  !- Convergence Tolerance
   1574   Normal,                                 !- Damper Heating Action
   1575   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1576   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1577   35;                                     !- Maximum Reheat Air Temperature {C}
   1578 
   1579 Coil:Heating:Water,
   1580   Coil Heating Water 10,                  !- Name
   1581   Always_On,                              !- Availability Schedule Name
   1582   Autosize,                               !- U-Factor Times Area Value {W/K}
   1583   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1584   Node 80,                                !- Water Inlet Node Name
   1585   Node 81,                                !- Water Outlet Node Name
   1586   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1587   Node 77,                                !- Air Outlet Node Name
   1588   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1589   Autosize,                               !- Rated Capacity {W}
   1590   82.2,                                   !- Rated Inlet Water Temperature {C}
   1591   16.6,                                   !- Rated Inlet Air Temperature {C}
   1592   71.1,                                   !- Rated Outlet Water Temperature {C}
   1593   32.2,                                   !- Rated Outlet Air Temperature {C}
   1594   0.5;                                    !- Rated Ratio for Air and Water Convection
   1595 
   1596 ZoneHVAC:AirDistributionUnit,
   1597   ZoneHVAC:AirDistributionUnit {7e6ccb21-e2c6-4f9e-834d-851b08a5006f}, !- Name
   1598   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1599   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1600   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1601 
   1602 AirTerminal:SingleDuct:VAV:Reheat,
   1603   Air Terminal Single Duct VAV Reheat 10, !- Name
   1604   Always_On,                              !- Availability Schedule Name
   1605   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1606   Node 84,                                !- Air Inlet Node Name
   1607   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1608   Constant,                               !- Zone Minimum Air Flow Input Method
   1609   0.3,                                    !- Constant Minimum Air Flow Fraction
   1610   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1611   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1612   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1613   Coil Heating Water 11,                  !- Reheat Coil Name
   1614   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1615   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1616   Node 82,                                !- Air Outlet Node Name
   1617   0.001,                                  !- Convergence Tolerance
   1618   Normal,                                 !- Damper Heating Action
   1619   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1620   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1621   35;                                     !- Maximum Reheat Air Temperature {C}
   1622 
   1623 Coil:Heating:Water,
   1624   Coil Heating Water 11,                  !- Name
   1625   Always_On,                              !- Availability Schedule Name
   1626   Autosize,                               !- U-Factor Times Area Value {W/K}
   1627   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1628   Node 85,                                !- Water Inlet Node Name
   1629   Node 86,                                !- Water Outlet Node Name
   1630   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1631   Node 82,                                !- Air Outlet Node Name
   1632   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1633   Autosize,                               !- Rated Capacity {W}
   1634   82.2,                                   !- Rated Inlet Water Temperature {C}
   1635   16.6,                                   !- Rated Inlet Air Temperature {C}
   1636   71.1,                                   !- Rated Outlet Water Temperature {C}
   1637   32.2,                                   !- Rated Outlet Air Temperature {C}
   1638   0.5;                                    !- Rated Ratio for Air and Water Convection
   1639 
   1640 ZoneHVAC:AirDistributionUnit,
   1641   ZoneHVAC:AirDistributionUnit {30b887e2-a9ba-493a-9dde-33b44fd66699}, !- Name
   1642   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1643   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1644   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1645 
   1646 AirTerminal:SingleDuct:VAV:Reheat,
   1647   Air Terminal Single Duct VAV Reheat 11, !- Name
   1648   Always_On,                              !- Availability Schedule Name
   1649   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1650   Node 89,                                !- Air Inlet Node Name
   1651   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1652   Constant,                               !- Zone Minimum Air Flow Input Method
   1653   0.3,                                    !- Constant Minimum Air Flow Fraction
   1654   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1655   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1656   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1657   Coil Heating Water 12,                  !- Reheat Coil Name
   1658   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1659   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1660   Node 87,                                !- Air Outlet Node Name
   1661   0.001,                                  !- Convergence Tolerance
   1662   Normal,                                 !- Damper Heating Action
   1663   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1664   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1665   35;                                     !- Maximum Reheat Air Temperature {C}
   1666 
   1667 Coil:Heating:Water,
   1668   Coil Heating Water 12,                  !- Name
   1669   Always_On,                              !- Availability Schedule Name
   1670   Autosize,                               !- U-Factor Times Area Value {W/K}
   1671   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1672   Node 90,                                !- Water Inlet Node Name
   1673   Node 91,                                !- Water Outlet Node Name
   1674   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1675   Node 87,                                !- Air Outlet Node Name
   1676   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1677   Autosize,                               !- Rated Capacity {W}
   1678   82.2,                                   !- Rated Inlet Water Temperature {C}
   1679   16.6,                                   !- Rated Inlet Air Temperature {C}
   1680   71.1,                                   !- Rated Outlet Water Temperature {C}
   1681   32.2,                                   !- Rated Outlet Air Temperature {C}
   1682   0.5;                                    !- Rated Ratio for Air and Water Convection
   1683 
   1684 ZoneHVAC:AirDistributionUnit,
   1685   ZoneHVAC:AirDistributionUnit {d744b306-df54-451a-a397-f4c648c88833}, !- Name
   1686   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1687   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1688   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1689 
   1690 AirTerminal:SingleDuct:VAV:Reheat,
   1691   Air Terminal Single Duct VAV Reheat 12, !- Name
   1692   Always_On,                              !- Availability Schedule Name
   1693   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1694   Node 94,                                !- Air Inlet Node Name
   1695   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1696   Constant,                               !- Zone Minimum Air Flow Input Method
   1697   0.3,                                    !- Constant Minimum Air Flow Fraction
   1698   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1699   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1700   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1701   Coil Heating Water 13,                  !- Reheat Coil Name
   1702   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1703   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1704   Node 92,                                !- Air Outlet Node Name
   1705   0.001,                                  !- Convergence Tolerance
   1706   Normal,                                 !- Damper Heating Action
   1707   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1708   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1709   35;                                     !- Maximum Reheat Air Temperature {C}
   1710 
   1711 Coil:Heating:Water,
   1712   Coil Heating Water 13,                  !- Name
   1713   Always_On,                              !- Availability Schedule Name
   1714   Autosize,                               !- U-Factor Times Area Value {W/K}
   1715   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1716   Node 95,                                !- Water Inlet Node Name
   1717   Node 96,                                !- Water Outlet Node Name
   1718   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1719   Node 92,                                !- Air Outlet Node Name
   1720   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1721   Autosize,                               !- Rated Capacity {W}
   1722   82.2,                                   !- Rated Inlet Water Temperature {C}
   1723   16.6,                                   !- Rated Inlet Air Temperature {C}
   1724   71.1,                                   !- Rated Outlet Water Temperature {C}
   1725   32.2,                                   !- Rated Outlet Air Temperature {C}
   1726   0.5;                                    !- Rated Ratio for Air and Water Convection
   1727 
   1728 ZoneHVAC:AirDistributionUnit,
   1729   ZoneHVAC:AirDistributionUnit {38f910cf-e46e-49e4-a7bb-8d34de3273ac}, !- Name
   1730   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1731   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1732   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1733 
   1734 AirTerminal:SingleDuct:VAV:Reheat,
   1735   Air Terminal Single Duct VAV Reheat 13, !- Name
   1736   Always_On,                              !- Availability Schedule Name
   1737   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1738   Node 99,                                !- Air Inlet Node Name
   1739   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1740   Constant,                               !- Zone Minimum Air Flow Input Method
   1741   0.3,                                    !- Constant Minimum Air Flow Fraction
   1742   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1743   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1744   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1745   Coil Heating Water 14,                  !- Reheat Coil Name
   1746   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1747   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1748   Node 97,                                !- Air Outlet Node Name
   1749   0.001,                                  !- Convergence Tolerance
   1750   Normal,                                 !- Damper Heating Action
   1751   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1752   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1753   35;                                     !- Maximum Reheat Air Temperature {C}
   1754 
   1755 Coil:Heating:Water,
   1756   Coil Heating Water 14,                  !- Name
   1757   Always_On,                              !- Availability Schedule Name
   1758   Autosize,                               !- U-Factor Times Area Value {W/K}
   1759   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1760   Node 100,                               !- Water Inlet Node Name
   1761   Node 101,                               !- Water Outlet Node Name
   1762   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1763   Node 97,                                !- Air Outlet Node Name
   1764   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1765   Autosize,                               !- Rated Capacity {W}
   1766   82.2,                                   !- Rated Inlet Water Temperature {C}
   1767   16.6,                                   !- Rated Inlet Air Temperature {C}
   1768   71.1,                                   !- Rated Outlet Water Temperature {C}
   1769   32.2,                                   !- Rated Outlet Air Temperature {C}
   1770   0.5;                                    !- Rated Ratio for Air and Water Convection
   1771 
   1772 ZoneHVAC:AirDistributionUnit,
   1773   ZoneHVAC:AirDistributionUnit {a750d03d-7ea0-4a98-bef6-9aa847842f94}, !- Name
   1774   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1775   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1776   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1777 
   1778 AirTerminal:SingleDuct:VAV:Reheat,
   1779   Air Terminal Single Duct VAV Reheat 14, !- Name
   1780   Always_On,                              !- Availability Schedule Name
   1781   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1782   Node 104,                               !- Air Inlet Node Name
   1783   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1784   Constant,                               !- Zone Minimum Air Flow Input Method
   1785   0.3,                                    !- Constant Minimum Air Flow Fraction
   1786   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1787   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1788   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1789   Coil Heating Water 15,                  !- Reheat Coil Name
   1790   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1791   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1792   Node 102,                               !- Air Outlet Node Name
   1793   0.001,                                  !- Convergence Tolerance
   1794   Normal,                                 !- Damper Heating Action
   1795   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1796   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1797   35;                                     !- Maximum Reheat Air Temperature {C}
   1798 
   1799 Coil:Heating:Water,
   1800   Coil Heating Water 15,                  !- Name
   1801   Always_On,                              !- Availability Schedule Name
   1802   Autosize,                               !- U-Factor Times Area Value {W/K}
   1803   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1804   Node 105,                               !- Water Inlet Node Name
   1805   Node 106,                               !- Water Outlet Node Name
   1806   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1807   Node 102,                               !- Air Outlet Node Name
   1808   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1809   Autosize,                               !- Rated Capacity {W}
   1810   82.2,                                   !- Rated Inlet Water Temperature {C}
   1811   16.6,                                   !- Rated Inlet Air Temperature {C}
   1812   71.1,                                   !- Rated Outlet Water Temperature {C}
   1813   32.2,                                   !- Rated Outlet Air Temperature {C}
   1814   0.5;                                    !- Rated Ratio for Air and Water Convection
   1815 
   1816 ZoneHVAC:AirDistributionUnit,
   1817   ZoneHVAC:AirDistributionUnit {46ef205f-60b9-4096-90f3-d2c961c348ad}, !- Name
   1818   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1819   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1820   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1821 
   1822 AirTerminal:SingleDuct:VAV:Reheat,
   1823   Air Terminal Single Duct VAV Reheat 15, !- Name
   1824   Always_On,                              !- Availability Schedule Name
   1825   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1826   Node 109,                               !- Air Inlet Node Name
   1827   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1828   Constant,                               !- Zone Minimum Air Flow Input Method
   1829   0.3,                                    !- Constant Minimum Air Flow Fraction
   1830   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1831   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1832   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1833   Coil Heating Water 16,                  !- Reheat Coil Name
   1834   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1835   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1836   Node 107,                               !- Air Outlet Node Name
   1837   0.001,                                  !- Convergence Tolerance
   1838   Normal,                                 !- Damper Heating Action
   1839   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1840   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1841   35;                                     !- Maximum Reheat Air Temperature {C}
   1842 
   1843 Coil:Heating:Water,
   1844   Coil Heating Water 16,                  !- Name
   1845   Always_On,                              !- Availability Schedule Name
   1846   Autosize,                               !- U-Factor Times Area Value {W/K}
   1847   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1848   Node 110,                               !- Water Inlet Node Name
   1849   Node 111,                               !- Water Outlet Node Name
   1850   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1851   Node 107,                               !- Air Outlet Node Name
   1852   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1853   Autosize,                               !- Rated Capacity {W}
   1854   82.2,                                   !- Rated Inlet Water Temperature {C}
   1855   16.6,                                   !- Rated Inlet Air Temperature {C}
   1856   71.1,                                   !- Rated Outlet Water Temperature {C}
   1857   32.2,                                   !- Rated Outlet Air Temperature {C}
   1858   0.5;                                    !- Rated Ratio for Air and Water Convection
   1859 
   1860 ZoneHVAC:AirDistributionUnit,
   1861   ZoneHVAC:AirDistributionUnit {c83a0e76-6589-4d27-998d-b5b425c56773}, !- Name
   1862   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1863   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1864   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1865 
   1866 AirTerminal:SingleDuct:VAV:Reheat,
   1867   Air Terminal Single Duct VAV Reheat 16, !- Name
   1868   Always_On,                              !- Availability Schedule Name
   1869   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1870   Node 114,                               !- Air Inlet Node Name
   1871   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1872   Constant,                               !- Zone Minimum Air Flow Input Method
   1873   0.3,                                    !- Constant Minimum Air Flow Fraction
   1874   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1875   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1876   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1877   Coil Heating Water 17,                  !- Reheat Coil Name
   1878   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1879   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1880   Node 112,                               !- Air Outlet Node Name
   1881   0.001,                                  !- Convergence Tolerance
   1882   Normal,                                 !- Damper Heating Action
   1883   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1884   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1885   35;                                     !- Maximum Reheat Air Temperature {C}
   1886 
   1887 Coil:Heating:Water,
   1888   Coil Heating Water 17,                  !- Name
   1889   Always_On,                              !- Availability Schedule Name
   1890   Autosize,                               !- U-Factor Times Area Value {W/K}
   1891   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1892   Node 115,                               !- Water Inlet Node Name
   1893   Node 116,                               !- Water Outlet Node Name
   1894   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1895   Node 112,                               !- Air Outlet Node Name
   1896   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1897   Autosize,                               !- Rated Capacity {W}
   1898   82.2,                                   !- Rated Inlet Water Temperature {C}
   1899   16.6,                                   !- Rated Inlet Air Temperature {C}
   1900   71.1,                                   !- Rated Outlet Water Temperature {C}
   1901   32.2,                                   !- Rated Outlet Air Temperature {C}
   1902   0.5;                                    !- Rated Ratio for Air and Water Convection
   1903 
   1904 ZoneHVAC:AirDistributionUnit,
   1905   ZoneHVAC:AirDistributionUnit {029af306-c3c9-457b-9dbe-e818b1a1963d}, !- Name
   1906   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1907   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1908   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1909 
   1910 AirTerminal:SingleDuct:VAV:Reheat,
   1911   Air Terminal Single Duct VAV Reheat 17, !- Name
   1912   Always_On,                              !- Availability Schedule Name
   1913   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1914   Node 119,                               !- Air Inlet Node Name
   1915   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1916   Constant,                               !- Zone Minimum Air Flow Input Method
   1917   0.3,                                    !- Constant Minimum Air Flow Fraction
   1918   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1919   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1920   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1921   Coil Heating Water 18,                  !- Reheat Coil Name
   1922   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1923   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1924   Node 117,                               !- Air Outlet Node Name
   1925   0.001,                                  !- Convergence Tolerance
   1926   Normal,                                 !- Damper Heating Action
   1927   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1928   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1929   35;                                     !- Maximum Reheat Air Temperature {C}
   1930 
   1931 Coil:Heating:Water,
   1932   Coil Heating Water 18,                  !- Name
   1933   Always_On,                              !- Availability Schedule Name
   1934   Autosize,                               !- U-Factor Times Area Value {W/K}
   1935   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1936   Node 120,                               !- Water Inlet Node Name
   1937   Node 121,                               !- Water Outlet Node Name
   1938   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1939   Node 117,                               !- Air Outlet Node Name
   1940   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1941   Autosize,                               !- Rated Capacity {W}
   1942   82.2,                                   !- Rated Inlet Water Temperature {C}
   1943   16.6,                                   !- Rated Inlet Air Temperature {C}
   1944   71.1,                                   !- Rated Outlet Water Temperature {C}
   1945   32.2,                                   !- Rated Outlet Air Temperature {C}
   1946   0.5;                                    !- Rated Ratio for Air and Water Convection
   1947 
   1948 ZoneHVAC:AirDistributionUnit,
   1949   ZoneHVAC:AirDistributionUnit {892d5269-9624-4e58-b99d-c62006a39475}, !- Name
   1950   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1951   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1952   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1953 
   1954 AirTerminal:SingleDuct:VAV:Reheat,
   1955   Air Terminal Single Duct VAV Reheat 18, !- Name
   1956   Always_On,                              !- Availability Schedule Name
   1957   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1958   Node 124,                               !- Air Inlet Node Name
   1959   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1960   Constant,                               !- Zone Minimum Air Flow Input Method
   1961   0.3,                                    !- Constant Minimum Air Flow Fraction
   1962   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1963   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1964   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1965   Coil Heating Water 19,                  !- Reheat Coil Name
   1966   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1967   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1968   Node 122,                               !- Air Outlet Node Name
   1969   0.001,                                  !- Convergence Tolerance
   1970   Normal,                                 !- Damper Heating Action
   1971   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1972   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1973   35;                                     !- Maximum Reheat Air Temperature {C}
   1974 
   1975 Coil:Heating:Water,
   1976   Coil Heating Water 19,                  !- Name
   1977   Always_On,                              !- Availability Schedule Name
   1978   Autosize,                               !- U-Factor Times Area Value {W/K}
   1979   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1980   Node 125,                               !- Water Inlet Node Name
   1981   Node 126,                               !- Water Outlet Node Name
   1982   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1983   Node 122,                               !- Air Outlet Node Name
   1984   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1985   Autosize,                               !- Rated Capacity {W}
   1986   82.2,                                   !- Rated Inlet Water Temperature {C}
   1987   16.6,                                   !- Rated Inlet Air Temperature {C}
   1988   71.1,                                   !- Rated Outlet Water Temperature {C}
   1989   32.2,                                   !- Rated Outlet Air Temperature {C}
   1990   0.5;                                    !- Rated Ratio for Air and Water Convection
   1991 
   1992 ZoneHVAC:AirDistributionUnit,
   1993   ZoneHVAC:AirDistributionUnit {72b9b1e0-fd24-4458-bccf-fb989c03536c}, !- Name
   1994   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1995   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1996   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1997 
   1998 AirTerminal:SingleDuct:VAV:Reheat,
   1999   Air Terminal Single Duct VAV Reheat 19, !- Name
   2000   Always_On,                              !- Availability Schedule Name
   2001   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   2002   Node 129,                               !- Air Inlet Node Name
   2003   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2004   Constant,                               !- Zone Minimum Air Flow Input Method
   2005   0.3,                                    !- Constant Minimum Air Flow Fraction
   2006   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2007   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2008   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2009   Coil Heating Water 20,                  !- Reheat Coil Name
   2010   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2011   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2012   Node 127,                               !- Air Outlet Node Name
   2013   0.001,                                  !- Convergence Tolerance
   2014   Normal,                                 !- Damper Heating Action
   2015   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2016   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2017   35;                                     !- Maximum Reheat Air Temperature {C}
   2018 
   2019 Coil:Heating:Water,
   2020   Coil Heating Water 20,                  !- Name
   2021   Always_On,                              !- Availability Schedule Name
   2022   Autosize,                               !- U-Factor Times Area Value {W/K}
   2023   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2024   Node 130,                               !- Water Inlet Node Name
   2025   Node 131,                               !- Water Outlet Node Name
   2026   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   2027   Node 127,                               !- Air Outlet Node Name
   2028   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2029   Autosize,                               !- Rated Capacity {W}
   2030   82.2,                                   !- Rated Inlet Water Temperature {C}
   2031   16.6,                                   !- Rated Inlet Air Temperature {C}
   2032   71.1,                                   !- Rated Outlet Water Temperature {C}
   2033   32.2,                                   !- Rated Outlet Air Temperature {C}
   2034   0.5;                                    !- Rated Ratio for Air and Water Convection
   2035 
   2036 ZoneHVAC:AirDistributionUnit,
   2037   ZoneHVAC:AirDistributionUnit {fcb24e2d-0d2f-4b1c-8eb2-8dc924fb3e69}, !- Name
   2038   Node 132,                               !- Air Distribution Unit Outlet Node Name
   2039   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2040   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2041 
   2042 AirTerminal:SingleDuct:VAV:Reheat,
   2043   Air Terminal Single Duct VAV Reheat 20, !- Name
   2044   Always_On,                              !- Availability Schedule Name
   2045   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2046   Node 134,                               !- Air Inlet Node Name
   2047   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2048   Constant,                               !- Zone Minimum Air Flow Input Method
   2049   0.3,                                    !- Constant Minimum Air Flow Fraction
   2050   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2051   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2052   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2053   Coil Heating Water 21,                  !- Reheat Coil Name
   2054   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2055   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2056   Node 132,                               !- Air Outlet Node Name
   2057   0.001,                                  !- Convergence Tolerance
   2058   Normal,                                 !- Damper Heating Action
   2059   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2060   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2061   35;                                     !- Maximum Reheat Air Temperature {C}
   2062 
   2063 Coil:Heating:Water,
   2064   Coil Heating Water 21,                  !- Name
   2065   Always_On,                              !- Availability Schedule Name
   2066   Autosize,                               !- U-Factor Times Area Value {W/K}
   2067   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2068   Node 135,                               !- Water Inlet Node Name
   2069   Node 136,                               !- Water Outlet Node Name
   2070   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2071   Node 132,                               !- Air Outlet Node Name
   2072   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2073   Autosize,                               !- Rated Capacity {W}
   2074   82.2,                                   !- Rated Inlet Water Temperature {C}
   2075   16.6,                                   !- Rated Inlet Air Temperature {C}
   2076   71.1,                                   !- Rated Outlet Water Temperature {C}
   2077   32.2,                                   !- Rated Outlet Air Temperature {C}
   2078   0.5;                                    !- Rated Ratio for Air and Water Convection
   2079 
   2080 ZoneHVAC:AirDistributionUnit,
   2081   ZoneHVAC:AirDistributionUnit {5ed1f408-940c-4010-b930-18034e0f778d}, !- Name
   2082   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2083   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2084   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2085 
   2086 AirTerminal:SingleDuct:VAV:Reheat,
   2087   Air Terminal Single Duct VAV Reheat 21, !- Name
   2088   Always_On,                              !- Availability Schedule Name
   2089   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2090   Node 139,                               !- Air Inlet Node Name
   2091   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2092   Constant,                               !- Zone Minimum Air Flow Input Method
   2093   0.3,                                    !- Constant Minimum Air Flow Fraction
   2094   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2095   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2096   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2097   Coil Heating Water 22,                  !- Reheat Coil Name
   2098   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2099   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2100   Node 137,                               !- Air Outlet Node Name
   2101   0.001,                                  !- Convergence Tolerance
   2102   Normal,                                 !- Damper Heating Action
   2103   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2104   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2105   35;                                     !- Maximum Reheat Air Temperature {C}
   2106 
   2107 Coil:Heating:Water,
   2108   Coil Heating Water 22,                  !- Name
   2109   Always_On,                              !- Availability Schedule Name
   2110   Autosize,                               !- U-Factor Times Area Value {W/K}
   2111   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2112   Node 140,                               !- Water Inlet Node Name
   2113   Node 141,                               !- Water Outlet Node Name
   2114   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2115   Node 137,                               !- Air Outlet Node Name
   2116   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2117   Autosize,                               !- Rated Capacity {W}
   2118   82.2,                                   !- Rated Inlet Water Temperature {C}
   2119   16.6,                                   !- Rated Inlet Air Temperature {C}
   2120   71.1,                                   !- Rated Outlet Water Temperature {C}
   2121   32.2,                                   !- Rated Outlet Air Temperature {C}
   2122   0.5;                                    !- Rated Ratio for Air and Water Convection
   2123 
   2124 PlantLoop,
   2125   Plant Loop 1,                           !- Name
   2126   Water,                                  !- Fluid Type
   2127   ,                                       !- User Defined Fluid Type
   2128   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2129   Node 32,                                !- Loop Temperature Setpoint Node Name
   2130   100,                                    !- Maximum Loop Temperature {C}
   2131   0,                                      !- Minimum Loop Temperature {C}
   2132   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2133   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2134   Autocalculate,                          !- Plant Loop Volume {m3}
   2135   Node 31,                                !- Plant Side Inlet Node Name
   2136   Node 32,                                !- Plant Side Outlet Node Name
   2137   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2138   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2139   Node 34,                                !- Demand Side Inlet Node Name
   2140   Node 35,                                !- Demand Side Outlet Node Name
   2141   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2142   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2143   Optimal;                                !- Load Distribution Scheme
   2144 
   2145 PlantEquipmentOperationSchemes,
   2146   Plant Loop 1 Operation Scheme List,     !- Name
   2147   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2148   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2149   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2150 
   2151 Schedule:Compact,
   2152   Plant Loop 1 On Schedule,               !- Name
   2153   ,                                       !- Schedule Type Limits Name
   2154   Through: 12/31,                         !- Field 1
   2155   For: AllDays,                           !- Field 2
   2156   Until: 24:00,                           !- Field 3
   2157   1.0;                                    !- Field 4
   2158 
   2159 PlantEquipmentOperation:HeatingLoad,
   2160   Plant Loop 1 Heating Operation Scheme,  !- Name
   2161   0,                                      !- Load Range Lower Limit 1 {W}
   2162   1000000000,                             !- Load Range Upper Limit 1 {W}
   2163   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2164 
   2165 PlantEquipmentList,
   2166   Plant Loop 1 Heating Equipment List,    !- Name
   2167   Boiler:HotWater,                        !- Equipment Object Type 1
   2168   Boiler Hot Water 1;                     !- Equipment Name 1
   2169 
   2170 Sizing:Plant,
   2171   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2172   Heating,                                !- Loop Type
   2173   82,                                     !- Design Loop Exit Temperature {C}
   2174   11;                                     !- Loop Design Temperature Difference {deltaC}
   2175 
   2176 BranchList,
   2177   Plant Loop 1 Supply Branches,           !- Name
   2178   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2179   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2180   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2181   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2182 
   2183 ConnectorList,
   2184   Plant Loop 1 Supply Connector List,     !- Name
   2185   Connector:Splitter,                     !- Connector Object Type 1
   2186   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2187   Connector:Mixer,                        !- Connector Object Type 2
   2188   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2189 
   2190 Connector:Splitter,
   2191   Plant Loop 1 Supply Splitter,           !- Name
   2192   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2193   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2194   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2195 
   2196 Connector:Mixer,
   2197   Plant Loop 1 Supply Mixer,              !- Name
   2198   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2199   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2200   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2201 
   2202 Branch,
   2203   Plant Loop 1 Supply Inlet Branch,       !- Name
   2204   ,                                       !- Maximum Flow Rate {m3/s}
   2205   ,                                       !- Pressure Drop Curve Name
   2206   Pump:VariableSpeed,                     !- Component Object Type 1
   2207   Pump Variable Speed 1,                  !- Component Name 1
   2208   Node 31,                                !- Component Inlet Node Name 1
   2209   Node 37,                                !- Component Outlet Node Name 1
   2210   Passive;                                !- Component Branch Control Type 1
   2211 
   2212 Pump:VariableSpeed,
   2213   Pump Variable Speed 1,                  !- Name
   2214   Node 31,                                !- Inlet Node Name
   2215   Node 37,                                !- Outlet Node Name
   2216   Autosize,                               !- Rated Flow Rate {m3/s}
   2217   179352,                                 !- Rated Pump Head {Pa}
   2218   Autosize,                               !- Rated Power Consumption {W}
   2219   0.9,                                    !- Motor Efficiency
   2220   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2221   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2222   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2223   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2224   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2225   0,                                      !- Minimum Flow Rate {m3/s}
   2226   Intermittent;                           !- Pump Control Type
   2227 
   2228 Branch,
   2229   Plant Loop 1 Supply Branch 1,           !- Name
   2230   ,                                       !- Maximum Flow Rate {m3/s}
   2231   ,                                       !- Pressure Drop Curve Name
   2232   Boiler:HotWater,                        !- Component Object Type 1
   2233   Boiler Hot Water 1,                     !- Component Name 1
   2234   Node 33,                                !- Component Inlet Node Name 1
   2235   Node 38,                                !- Component Outlet Node Name 1
   2236   Passive;                                !- Component Branch Control Type 1
   2237 
   2238 Boiler:HotWater,
   2239   Boiler Hot Water 1,                     !- Name
   2240   NaturalGas,                             !- Fuel Type
   2241   Autosize,                               !- Nominal Capacity {W}
   2242   0.66,                                   !- Nominal Thermal Efficiency
   2243   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2244   ,                                       !- Normalized Boiler Efficiency Curve Name
   2245   82,                                     !- Design Water Outlet Temperature {C}
   2246   Autosize,                               !- Design Water Flow Rate {m3/s}
   2247   0,                                      !- Minimum Part Load Ratio
   2248   1,                                      !- Maximum Part Load Ratio
   2249   1,                                      !- Optimum Part Load Ratio
   2250   Node 33,                                !- Boiler Water Inlet Node Name
   2251   Node 38,                                !- Boiler Water Outlet Node Name
   2252   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2253   ConstantFlow,                           !- Boiler Flow Mode
   2254   0,                                      !- Parasitic Electric Load {W}
   2255   1;                                      !- Sizing Factor
   2256 
   2257 Branch,
   2258   Plant Loop 1 Supply Branch 2,           !- Name
   2259   ,                                       !- Maximum Flow Rate {m3/s}
   2260   ,                                       !- Pressure Drop Curve Name
   2261   Pipe:Adiabatic,                         !- Component Object Type 1
   2262   Pipe Adiabatic 1,                       !- Component Name 1
   2263   Node 39,                                !- Component Inlet Node Name 1
   2264   Node 40,                                !- Component Outlet Node Name 1
   2265   Passive;                                !- Component Branch Control Type 1
   2266 
   2267 Pipe:Adiabatic,
   2268   Pipe Adiabatic 1,                       !- Name
   2269   Node 39,                                !- Inlet Node Name
   2270   Node 40;                                !- Outlet Node Name
   2271 
   2272 Branch,
   2273   Plant Loop 1 Supply Outlet Branch,      !- Name
   2274   ,                                       !- Maximum Flow Rate {m3/s}
   2275   ,                                       !- Pressure Drop Curve Name
   2276   Pipe:Adiabatic,                         !- Component Object Type 1
   2277   Pipe Adiabatic 2,                       !- Component Name 1
   2278   Node 41,                                !- Component Inlet Node Name 1
   2279   Node 32,                                !- Component Outlet Node Name 1
   2280   Passive;                                !- Component Branch Control Type 1
   2281 
   2282 Pipe:Adiabatic,
   2283   Pipe Adiabatic 2,                       !- Name
   2284   Node 41,                                !- Inlet Node Name
   2285   Node 32;                                !- Outlet Node Name
   2286 
   2287 BranchList,
   2288   Plant Loop 1 Demand Branches,           !- Name
   2289   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2290   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2291   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2292   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2293   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2294   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2295   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2296   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2297   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2298   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2299   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2300   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2301   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2302   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2303   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2304   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2305   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2306   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2307   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2308   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2309   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2310   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2311   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 23
   2312   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 24
   2313 
   2314 ConnectorList,
   2315   Plant Loop 1 Demand Connector List,     !- Name
   2316   Connector:Splitter,                     !- Connector Object Type 1
   2317   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2318   Connector:Mixer,                        !- Connector Object Type 2
   2319   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2320 
   2321 Connector:Splitter,
   2322   Plant Loop 1 Demand Splitter,           !- Name
   2323   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2324   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2325   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2326   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2327   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2328   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2329   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2330   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2331   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2332   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2333   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2334   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2335   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2336   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2337   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2338   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2339   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2340   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2341   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2342   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2343   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2344   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2345   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 22
   2346 
   2347 Connector:Mixer,
   2348   Plant Loop 1 Demand Mixer,              !- Name
   2349   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2350   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2351   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2352   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2353   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2354   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2355   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2356   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2357   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2358   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2359   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2360   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2361   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2362   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2363   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2364   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2365   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2366   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2367   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2368   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2369   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2370   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2371   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 22
   2372 
   2373 Branch,
   2374   Plant Loop 1 Demand Inlet Branch,       !- Name
   2375   ,                                       !- Maximum Flow Rate {m3/s}
   2376   ,                                       !- Pressure Drop Curve Name
   2377   Pipe:Adiabatic,                         !- Component Object Type 1
   2378   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2379   Node 34,                                !- Component Inlet Node Name 1
   2380   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2381   Passive;                                !- Component Branch Control Type 1
   2382 
   2383 Pipe:Adiabatic,
   2384   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2385   Node 34,                                !- Inlet Node Name
   2386   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2387 
   2388 Branch,
   2389   Plant Loop 1 Demand Branch 1,           !- Name
   2390   ,                                       !- Maximum Flow Rate {m3/s}
   2391   ,                                       !- Pressure Drop Curve Name
   2392   Coil:Heating:Water,                     !- Component Object Type 1
   2393   Coil Heating Water 1,                   !- Component Name 1
   2394   Node 36,                                !- Component Inlet Node Name 1
   2395   Node 42,                                !- Component Outlet Node Name 1
   2396   Passive;                                !- Component Branch Control Type 1
   2397 
   2398 Branch,
   2399   Plant Loop 1 Demand Branch 2,           !- Name
   2400   ,                                       !- Maximum Flow Rate {m3/s}
   2401   ,                                       !- Pressure Drop Curve Name
   2402   Coil:Heating:Water,                     !- Component Object Type 1
   2403   Coil Heating Water 3,                   !- Component Name 1
   2404   Node 45,                                !- Component Inlet Node Name 1
   2405   Node 46,                                !- Component Outlet Node Name 1
   2406   Passive;                                !- Component Branch Control Type 1
   2407 
   2408 Branch,
   2409   Plant Loop 1 Demand Branch 3,           !- Name
   2410   ,                                       !- Maximum Flow Rate {m3/s}
   2411   ,                                       !- Pressure Drop Curve Name
   2412   Coil:Heating:Water,                     !- Component Object Type 1
   2413   Coil Heating Water 4,                   !- Component Name 1
   2414   Node 50,                                !- Component Inlet Node Name 1
   2415   Node 51,                                !- Component Outlet Node Name 1
   2416   Passive;                                !- Component Branch Control Type 1
   2417 
   2418 Branch,
   2419   Plant Loop 1 Demand Branch 4,           !- Name
   2420   ,                                       !- Maximum Flow Rate {m3/s}
   2421   ,                                       !- Pressure Drop Curve Name
   2422   Coil:Heating:Water,                     !- Component Object Type 1
   2423   Coil Heating Water 5,                   !- Component Name 1
   2424   Node 55,                                !- Component Inlet Node Name 1
   2425   Node 56,                                !- Component Outlet Node Name 1
   2426   Passive;                                !- Component Branch Control Type 1
   2427 
   2428 Branch,
   2429   Plant Loop 1 Demand Branch 5,           !- Name
   2430   ,                                       !- Maximum Flow Rate {m3/s}
   2431   ,                                       !- Pressure Drop Curve Name
   2432   Coil:Heating:Water,                     !- Component Object Type 1
   2433   Coil Heating Water 6,                   !- Component Name 1
   2434   Node 60,                                !- Component Inlet Node Name 1
   2435   Node 61,                                !- Component Outlet Node Name 1
   2436   Passive;                                !- Component Branch Control Type 1
   2437 
   2438 Branch,
   2439   Plant Loop 1 Demand Branch 6,           !- Name
   2440   ,                                       !- Maximum Flow Rate {m3/s}
   2441   ,                                       !- Pressure Drop Curve Name
   2442   Coil:Heating:Water,                     !- Component Object Type 1
   2443   Coil Heating Water 7,                   !- Component Name 1
   2444   Node 65,                                !- Component Inlet Node Name 1
   2445   Node 66,                                !- Component Outlet Node Name 1
   2446   Passive;                                !- Component Branch Control Type 1
   2447 
   2448 Branch,
   2449   Plant Loop 1 Demand Branch 7,           !- Name
   2450   ,                                       !- Maximum Flow Rate {m3/s}
   2451   ,                                       !- Pressure Drop Curve Name
   2452   Coil:Heating:Water,                     !- Component Object Type 1
   2453   Coil Heating Water 8,                   !- Component Name 1
   2454   Node 70,                                !- Component Inlet Node Name 1
   2455   Node 71,                                !- Component Outlet Node Name 1
   2456   Passive;                                !- Component Branch Control Type 1
   2457 
   2458 Branch,
   2459   Plant Loop 1 Demand Branch 8,           !- Name
   2460   ,                                       !- Maximum Flow Rate {m3/s}
   2461   ,                                       !- Pressure Drop Curve Name
   2462   Coil:Heating:Water,                     !- Component Object Type 1
   2463   Coil Heating Water 9,                   !- Component Name 1
   2464   Node 75,                                !- Component Inlet Node Name 1
   2465   Node 76,                                !- Component Outlet Node Name 1
   2466   Passive;                                !- Component Branch Control Type 1
   2467 
   2468 Branch,
   2469   Plant Loop 1 Demand Branch 9,           !- Name
   2470   ,                                       !- Maximum Flow Rate {m3/s}
   2471   ,                                       !- Pressure Drop Curve Name
   2472   Coil:Heating:Water,                     !- Component Object Type 1
   2473   Coil Heating Water 10,                  !- Component Name 1
   2474   Node 80,                                !- Component Inlet Node Name 1
   2475   Node 81,                                !- Component Outlet Node Name 1
   2476   Passive;                                !- Component Branch Control Type 1
   2477 
   2478 Branch,
   2479   Plant Loop 1 Demand Branch 10,          !- Name
   2480   ,                                       !- Maximum Flow Rate {m3/s}
   2481   ,                                       !- Pressure Drop Curve Name
   2482   Coil:Heating:Water,                     !- Component Object Type 1
   2483   Coil Heating Water 11,                  !- Component Name 1
   2484   Node 85,                                !- Component Inlet Node Name 1
   2485   Node 86,                                !- Component Outlet Node Name 1
   2486   Passive;                                !- Component Branch Control Type 1
   2487 
   2488 Branch,
   2489   Plant Loop 1 Demand Branch 11,          !- Name
   2490   ,                                       !- Maximum Flow Rate {m3/s}
   2491   ,                                       !- Pressure Drop Curve Name
   2492   Coil:Heating:Water,                     !- Component Object Type 1
   2493   Coil Heating Water 12,                  !- Component Name 1
   2494   Node 90,                                !- Component Inlet Node Name 1
   2495   Node 91,                                !- Component Outlet Node Name 1
   2496   Passive;                                !- Component Branch Control Type 1
   2497 
   2498 Branch,
   2499   Plant Loop 1 Demand Branch 12,          !- Name
   2500   ,                                       !- Maximum Flow Rate {m3/s}
   2501   ,                                       !- Pressure Drop Curve Name
   2502   Coil:Heating:Water,                     !- Component Object Type 1
   2503   Coil Heating Water 13,                  !- Component Name 1
   2504   Node 95,                                !- Component Inlet Node Name 1
   2505   Node 96,                                !- Component Outlet Node Name 1
   2506   Passive;                                !- Component Branch Control Type 1
   2507 
   2508 Branch,
   2509   Plant Loop 1 Demand Branch 13,          !- Name
   2510   ,                                       !- Maximum Flow Rate {m3/s}
   2511   ,                                       !- Pressure Drop Curve Name
   2512   Coil:Heating:Water,                     !- Component Object Type 1
   2513   Coil Heating Water 14,                  !- Component Name 1
   2514   Node 100,                               !- Component Inlet Node Name 1
   2515   Node 101,                               !- Component Outlet Node Name 1
   2516   Passive;                                !- Component Branch Control Type 1
   2517 
   2518 Branch,
   2519   Plant Loop 1 Demand Branch 14,          !- Name
   2520   ,                                       !- Maximum Flow Rate {m3/s}
   2521   ,                                       !- Pressure Drop Curve Name
   2522   Coil:Heating:Water,                     !- Component Object Type 1
   2523   Coil Heating Water 15,                  !- Component Name 1
   2524   Node 105,                               !- Component Inlet Node Name 1
   2525   Node 106,                               !- Component Outlet Node Name 1
   2526   Passive;                                !- Component Branch Control Type 1
   2527 
   2528 Branch,
   2529   Plant Loop 1 Demand Branch 15,          !- Name
   2530   ,                                       !- Maximum Flow Rate {m3/s}
   2531   ,                                       !- Pressure Drop Curve Name
   2532   Coil:Heating:Water,                     !- Component Object Type 1
   2533   Coil Heating Water 16,                  !- Component Name 1
   2534   Node 110,                               !- Component Inlet Node Name 1
   2535   Node 111,                               !- Component Outlet Node Name 1
   2536   Passive;                                !- Component Branch Control Type 1
   2537 
   2538 Branch,
   2539   Plant Loop 1 Demand Branch 16,          !- Name
   2540   ,                                       !- Maximum Flow Rate {m3/s}
   2541   ,                                       !- Pressure Drop Curve Name
   2542   Coil:Heating:Water,                     !- Component Object Type 1
   2543   Coil Heating Water 17,                  !- Component Name 1
   2544   Node 115,                               !- Component Inlet Node Name 1
   2545   Node 116,                               !- Component Outlet Node Name 1
   2546   Passive;                                !- Component Branch Control Type 1
   2547 
   2548 Branch,
   2549   Plant Loop 1 Demand Branch 17,          !- Name
   2550   ,                                       !- Maximum Flow Rate {m3/s}
   2551   ,                                       !- Pressure Drop Curve Name
   2552   Coil:Heating:Water,                     !- Component Object Type 1
   2553   Coil Heating Water 18,                  !- Component Name 1
   2554   Node 120,                               !- Component Inlet Node Name 1
   2555   Node 121,                               !- Component Outlet Node Name 1
   2556   Passive;                                !- Component Branch Control Type 1
   2557 
   2558 Branch,
   2559   Plant Loop 1 Demand Branch 18,          !- Name
   2560   ,                                       !- Maximum Flow Rate {m3/s}
   2561   ,                                       !- Pressure Drop Curve Name
   2562   Coil:Heating:Water,                     !- Component Object Type 1
   2563   Coil Heating Water 19,                  !- Component Name 1
   2564   Node 125,                               !- Component Inlet Node Name 1
   2565   Node 126,                               !- Component Outlet Node Name 1
   2566   Passive;                                !- Component Branch Control Type 1
   2567 
   2568 Branch,
   2569   Plant Loop 1 Demand Branch 19,          !- Name
   2570   ,                                       !- Maximum Flow Rate {m3/s}
   2571   ,                                       !- Pressure Drop Curve Name
   2572   Coil:Heating:Water,                     !- Component Object Type 1
   2573   Coil Heating Water 20,                  !- Component Name 1
   2574   Node 130,                               !- Component Inlet Node Name 1
   2575   Node 131,                               !- Component Outlet Node Name 1
   2576   Passive;                                !- Component Branch Control Type 1
   2577 
   2578 Branch,
   2579   Plant Loop 1 Demand Branch 20,          !- Name
   2580   ,                                       !- Maximum Flow Rate {m3/s}
   2581   ,                                       !- Pressure Drop Curve Name
   2582   Coil:Heating:Water,                     !- Component Object Type 1
   2583   Coil Heating Water 21,                  !- Component Name 1
   2584   Node 135,                               !- Component Inlet Node Name 1
   2585   Node 136,                               !- Component Outlet Node Name 1
   2586   Passive;                                !- Component Branch Control Type 1
   2587 
   2588 Branch,
   2589   Plant Loop 1 Demand Branch 21,          !- Name
   2590   ,                                       !- Maximum Flow Rate {m3/s}
   2591   ,                                       !- Pressure Drop Curve Name
   2592   Coil:Heating:Water,                     !- Component Object Type 1
   2593   Coil Heating Water 22,                  !- Component Name 1
   2594   Node 140,                               !- Component Inlet Node Name 1
   2595   Node 141,                               !- Component Outlet Node Name 1
   2596   Passive;                                !- Component Branch Control Type 1
   2597 
   2598 Branch,
   2599   Plant Loop 1 Demand Bypass Branch,      !- Name
   2600   ,                                       !- Maximum Flow Rate {m3/s}
   2601   ,                                       !- Pressure Drop Curve Name
   2602   Pipe:Adiabatic,                         !- Component Object Type 1
   2603   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2604   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2605   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2606   Bypass;                                 !- Component Branch Control Type 1
   2607 
   2608 Pipe:Adiabatic,
   2609   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2610   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2611   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2612 
   2613 Branch,
   2614   Plant Loop 1 Demand Outlet Branch,      !- Name
   2615   ,                                       !- Maximum Flow Rate {m3/s}
   2616   ,                                       !- Pressure Drop Curve Name
   2617   Pipe:Adiabatic,                         !- Component Object Type 1
   2618   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2619   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2620   Node 35,                                !- Component Outlet Node Name 1
   2621   Passive;                                !- Component Branch Control Type 1
   2622 
   2623 Pipe:Adiabatic,
   2624   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2625   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2626   Node 35;                                !- Outlet Node Name
   2627 
   2628 RunPeriodControl:DaylightSavingTime,
   2629   2nd Sunday in March,                    !- Start Date
   2630   1st Sunday in November;                 !- End Date
   2631 
   2632 Site:Location,
   2633   Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
   2634   41.98,                                  !- Latitude {deg}
   2635   -87.92,                                 !- Longitude {deg}
   2636   -6,                                     !- Time Zone {hr}
   2637   201;                                    !- Elevation {m}
   2638 
   2639 SizingPeriod:DesignDay,
   2640   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2641   7,                                      !- Month
   2642   21,                                     !- Day of Month
   2643   SummerDesignDay,                        !- Day Type
   2644   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2645   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2646   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2647   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2648   Wetbulb,                                !- Humidity Condition Type
   2649   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2650   ,                                       !- Humidity Condition Day Schedule Name
   2651   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2652   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2653   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2654   98934,                                  !- Barometric Pressure {Pa}
   2655   5.2,                                    !- Wind Speed {m/s}
   2656   230,                                    !- Wind Direction {deg}
   2657   No,                                     !- Rain Indicator
   2658   No,                                     !- Snow Indicator
   2659   No,                                     !- Daylight Saving Time Indicator
   2660   ASHRAETau,                              !- Solar Model Indicator
   2661   ,                                       !- Beam Solar Day Schedule Name
   2662   ,                                       !- Diffuse Solar Day Schedule Name
   2663   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2664   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2665 
   2666 SizingPeriod:DesignDay,
   2667   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2668   7,                                      !- Month
   2669   21,                                     !- Day of Month
   2670   SummerDesignDay,                        !- Day Type
   2671   33.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2672   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2673   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2674   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2675   Wetbulb,                                !- Humidity Condition Type
   2676   23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2677   ,                                       !- Humidity Condition Day Schedule Name
   2678   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2679   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2680   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2681   98934,                                  !- Barometric Pressure {Pa}
   2682   5.2,                                    !- Wind Speed {m/s}
   2683   230,                                    !- Wind Direction {deg}
   2684   No,                                     !- Rain Indicator
   2685   No,                                     !- Snow Indicator
   2686   No,                                     !- Daylight Saving Time Indicator
   2687   ASHRAETau,                              !- Solar Model Indicator
   2688   ,                                       !- Beam Solar Day Schedule Name
   2689   ,                                       !- Diffuse Solar Day Schedule Name
   2690   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2691   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2692 
   2693 SizingPeriod:DesignDay,
   2694   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2695   7,                                      !- Month
   2696   21,                                     !- Day of Month
   2697   SummerDesignDay,                        !- Day Type
   2698   28.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2699   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2700   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2701   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2702   Dewpoint,                               !- Humidity Condition Type
   2703   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2704   ,                                       !- Humidity Condition Day Schedule Name
   2705   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2706   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2707   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2708   98934,                                  !- Barometric Pressure {Pa}
   2709   5.2,                                    !- Wind Speed {m/s}
   2710   230,                                    !- Wind Direction {deg}
   2711   No,                                     !- Rain Indicator
   2712   No,                                     !- Snow Indicator
   2713   No,                                     !- Daylight Saving Time Indicator
   2714   ASHRAETau,                              !- Solar Model Indicator
   2715   ,                                       !- Beam Solar Day Schedule Name
   2716   ,                                       !- Diffuse Solar Day Schedule Name
   2717   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2718   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2719 
   2720 SizingPeriod:DesignDay,
   2721   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
   2722   1,                                      !- Month
   2723   21,                                     !- Day of Month
   2724   WinterDesignDay,                        !- Day Type
   2725   -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2726   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2727   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2728   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2729   Wetbulb,                                !- Humidity Condition Type
   2730   -16.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2731   ,                                       !- Humidity Condition Day Schedule Name
   2732   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2733   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2734   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2735   98934,                                  !- Barometric Pressure {Pa}
   2736   4.9,                                    !- Wind Speed {m/s}
   2737   270,                                    !- Wind Direction {deg}
   2738   No,                                     !- Rain Indicator
   2739   No,                                     !- Snow Indicator
   2740   No,                                     !- Daylight Saving Time Indicator
   2741   ASHRAEClearSky,                         !- Solar Model Indicator
   2742   ,                                       !- Beam Solar Day Schedule Name
   2743   ,                                       !- Diffuse Solar Day Schedule Name
   2744   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2745   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2746   0;                                      !- Sky Clearness
   2747 
   2748 SizingPeriod:DesignDay,
   2749   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2750   7,                                      !- Month
   2751   21,                                     !- Day of Month
   2752   SummerDesignDay,                        !- Day Type
   2753   31.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2754   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2755   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2756   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2757   Wetbulb,                                !- Humidity Condition Type
   2758   25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2759   ,                                       !- Humidity Condition Day Schedule Name
   2760   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2761   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2762   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2763   98934,                                  !- Barometric Pressure {Pa}
   2764   5.2,                                    !- Wind Speed {m/s}
   2765   230,                                    !- Wind Direction {deg}
   2766   No,                                     !- Rain Indicator
   2767   No,                                     !- Snow Indicator
   2768   No,                                     !- Daylight Saving Time Indicator
   2769   ASHRAETau,                              !- Solar Model Indicator
   2770   ,                                       !- Beam Solar Day Schedule Name
   2771   ,                                       !- Diffuse Solar Day Schedule Name
   2772   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2773   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2774 
   2775 SizingPeriod:DesignDay,
   2776   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2777   7,                                      !- Month
   2778   21,                                     !- Day of Month
   2779   SummerDesignDay,                        !- Day Type
   2780   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2781   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2782   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2783   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2784   Enthalpy,                               !- Humidity Condition Type
   2785   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2786   ,                                       !- Humidity Condition Day Schedule Name
   2787   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2788   75100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2789   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2790   98934,                                  !- Barometric Pressure {Pa}
   2791   5.2,                                    !- Wind Speed {m/s}
   2792   230,                                    !- Wind Direction {deg}
   2793   No,                                     !- Rain Indicator
   2794   No,                                     !- Snow Indicator
   2795   No,                                     !- Daylight Saving Time Indicator
   2796   ASHRAETau,                              !- Solar Model Indicator
   2797   ,                                       !- Beam Solar Day Schedule Name
   2798   ,                                       !- Diffuse Solar Day Schedule Name
   2799   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2800   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2801 
   2802 SizingPeriod:DesignDay,
   2803   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2804   7,                                      !- Month
   2805   21,                                     !- Day of Month
   2806   SummerDesignDay,                        !- Day Type
   2807   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2808   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2809   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2810   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2811   Enthalpy,                               !- Humidity Condition Type
   2812   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2813   ,                                       !- Humidity Condition Day Schedule Name
   2814   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2815   79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2816   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2817   98934,                                  !- Barometric Pressure {Pa}
   2818   5.2,                                    !- Wind Speed {m/s}
   2819   230,                                    !- Wind Direction {deg}
   2820   No,                                     !- Rain Indicator
   2821   No,                                     !- Snow Indicator
   2822   No,                                     !- Daylight Saving Time Indicator
   2823   ASHRAETau,                              !- Solar Model Indicator
   2824   ,                                       !- Beam Solar Day Schedule Name
   2825   ,                                       !- Diffuse Solar Day Schedule Name
   2826   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2827   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2828 
   2829 SizingPeriod:DesignDay,
   2830   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2831   1,                                      !- Month
   2832   21,                                     !- Day of Month
   2833   WinterDesignDay,                        !- Day Type
   2834   -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
   2835   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2836   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2837   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2838   Dewpoint,                               !- Humidity Condition Type
   2839   -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2840   ,                                       !- Humidity Condition Day Schedule Name
   2841   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2842   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2843   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2844   98934,                                  !- Barometric Pressure {Pa}
   2845   4.9,                                    !- Wind Speed {m/s}
   2846   270,                                    !- Wind Direction {deg}
   2847   No,                                     !- Rain Indicator
   2848   No,                                     !- Snow Indicator
   2849   No,                                     !- Daylight Saving Time Indicator
   2850   ASHRAEClearSky,                         !- Solar Model Indicator
   2851   ,                                       !- Beam Solar Day Schedule Name
   2852   ,                                       !- Diffuse Solar Day Schedule Name
   2853   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2854   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2855   0;                                      !- Sky Clearness
   2856 
   2857 SizingPeriod:DesignDay,
   2858   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2859   7,                                      !- Month
   2860   21,                                     !- Day of Month
   2861   SummerDesignDay,                        !- Day Type
   2862   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2863   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2864   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2865   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2866   Wetbulb,                                !- Humidity Condition Type
   2867   22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2868   ,                                       !- Humidity Condition Day Schedule Name
   2869   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2870   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2871   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2872   98934,                                  !- Barometric Pressure {Pa}
   2873   5.2,                                    !- Wind Speed {m/s}
   2874   230,                                    !- Wind Direction {deg}
   2875   No,                                     !- Rain Indicator
   2876   No,                                     !- Snow Indicator
   2877   No,                                     !- Daylight Saving Time Indicator
   2878   ASHRAETau,                              !- Solar Model Indicator
   2879   ,                                       !- Beam Solar Day Schedule Name
   2880   ,                                       !- Diffuse Solar Day Schedule Name
   2881   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2882   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2883 
   2884 SizingPeriod:DesignDay,
   2885   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2886   1,                                      !- Month
   2887   21,                                     !- Day of Month
   2888   WinterDesignDay,                        !- Day Type
   2889   -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
   2890   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2891   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2892   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2893   Dewpoint,                               !- Humidity Condition Type
   2894   -22.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2895   ,                                       !- Humidity Condition Day Schedule Name
   2896   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2897   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2898   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2899   98934,                                  !- Barometric Pressure {Pa}
   2900   4.9,                                    !- Wind Speed {m/s}
   2901   270,                                    !- Wind Direction {deg}
   2902   No,                                     !- Rain Indicator
   2903   No,                                     !- Snow Indicator
   2904   No,                                     !- Daylight Saving Time Indicator
   2905   ASHRAEClearSky,                         !- Solar Model Indicator
   2906   ,                                       !- Beam Solar Day Schedule Name
   2907   ,                                       !- Diffuse Solar Day Schedule Name
   2908   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2909   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2910   0;                                      !- Sky Clearness
   2911 
   2912 SizingPeriod:DesignDay,
   2913   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2914   1,                                      !- Month
   2915   21,                                     !- Day of Month
   2916   WinterDesignDay,                        !- Day Type
   2917   -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2918   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2919   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2920   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2921   Wetbulb,                                !- Humidity Condition Type
   2922   -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2923   ,                                       !- Humidity Condition Day Schedule Name
   2924   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2925   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2926   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2927   98934,                                  !- Barometric Pressure {Pa}
   2928   11.4,                                   !- Wind Speed {m/s}
   2929   270,                                    !- Wind Direction {deg}
   2930   No,                                     !- Rain Indicator
   2931   No,                                     !- Snow Indicator
   2932   No,                                     !- Daylight Saving Time Indicator
   2933   ASHRAEClearSky,                         !- Solar Model Indicator
   2934   ,                                       !- Beam Solar Day Schedule Name
   2935   ,                                       !- Diffuse Solar Day Schedule Name
   2936   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2937   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2938   0;                                      !- Sky Clearness
   2939 
   2940 SizingPeriod:DesignDay,
   2941   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2942   7,                                      !- Month
   2943   21,                                     !- Day of Month
   2944   SummerDesignDay,                        !- Day Type
   2945   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2946   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2947   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2948   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2949   Wetbulb,                                !- Humidity Condition Type
   2950   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2951   ,                                       !- Humidity Condition Day Schedule Name
   2952   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2953   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2954   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2955   98934,                                  !- Barometric Pressure {Pa}
   2956   5.2,                                    !- Wind Speed {m/s}
   2957   230,                                    !- Wind Direction {deg}
   2958   No,                                     !- Rain Indicator
   2959   No,                                     !- Snow Indicator
   2960   No,                                     !- Daylight Saving Time Indicator
   2961   ASHRAETau,                              !- Solar Model Indicator
   2962   ,                                       !- Beam Solar Day Schedule Name
   2963   ,                                       !- Diffuse Solar Day Schedule Name
   2964   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2965   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2966 
   2967 SizingPeriod:DesignDay,
   2968   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2969   7,                                      !- Month
   2970   21,                                     !- Day of Month
   2971   SummerDesignDay,                        !- Day Type
   2972   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2973   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2974   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2975   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2976   Enthalpy,                               !- Humidity Condition Type
   2977   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2978   ,                                       !- Humidity Condition Day Schedule Name
   2979   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2980   70900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2981   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2982   98934,                                  !- Barometric Pressure {Pa}
   2983   5.2,                                    !- Wind Speed {m/s}
   2984   230,                                    !- Wind Direction {deg}
   2985   No,                                     !- Rain Indicator
   2986   No,                                     !- Snow Indicator
   2987   No,                                     !- Daylight Saving Time Indicator
   2988   ASHRAETau,                              !- Solar Model Indicator
   2989   ,                                       !- Beam Solar Day Schedule Name
   2990   ,                                       !- Diffuse Solar Day Schedule Name
   2991   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2992   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2993 
   2994 SizingPeriod:DesignDay,
   2995   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2996   7,                                      !- Month
   2997   21,                                     !- Day of Month
   2998   SummerDesignDay,                        !- Day Type
   2999   27.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3000   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3001   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3002   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3003   Dewpoint,                               !- Humidity Condition Type
   3004   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3005   ,                                       !- Humidity Condition Day Schedule Name
   3006   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3007   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3008   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3009   98934,                                  !- Barometric Pressure {Pa}
   3010   5.2,                                    !- Wind Speed {m/s}
   3011   230,                                    !- Wind Direction {deg}
   3012   No,                                     !- Rain Indicator
   3013   No,                                     !- Snow Indicator
   3014   No,                                     !- Daylight Saving Time Indicator
   3015   ASHRAETau,                              !- Solar Model Indicator
   3016   ,                                       !- Beam Solar Day Schedule Name
   3017   ,                                       !- Diffuse Solar Day Schedule Name
   3018   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3019   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3020 
   3021 SizingPeriod:DesignDay,
   3022   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   3023   7,                                      !- Month
   3024   21,                                     !- Day of Month
   3025   SummerDesignDay,                        !- Day Type
   3026   31.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3027   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3028   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3029   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3030   Wetbulb,                                !- Humidity Condition Type
   3031   23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3032   ,                                       !- Humidity Condition Day Schedule Name
   3033   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3034   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3035   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3036   98934,                                  !- Barometric Pressure {Pa}
   3037   5.2,                                    !- Wind Speed {m/s}
   3038   230,                                    !- Wind Direction {deg}
   3039   No,                                     !- Rain Indicator
   3040   No,                                     !- Snow Indicator
   3041   No,                                     !- Daylight Saving Time Indicator
   3042   ASHRAETau,                              !- Solar Model Indicator
   3043   ,                                       !- Beam Solar Day Schedule Name
   3044   ,                                       !- Diffuse Solar Day Schedule Name
   3045   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3046   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3047 
   3048 SizingPeriod:DesignDay,
   3049   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   3050   7,                                      !- Month
   3051   21,                                     !- Day of Month
   3052   SummerDesignDay,                        !- Day Type
   3053   26.5,                                   !- Maximum Dry-Bulb Temperature {C}
   3054   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3055   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3056   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3057   Dewpoint,                               !- Humidity Condition Type
   3058   21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3059   ,                                       !- Humidity Condition Day Schedule Name
   3060   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3061   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3062   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3063   98934,                                  !- Barometric Pressure {Pa}
   3064   5.2,                                    !- Wind Speed {m/s}
   3065   230,                                    !- Wind Direction {deg}
   3066   No,                                     !- Rain Indicator
   3067   No,                                     !- Snow Indicator
   3068   No,                                     !- Daylight Saving Time Indicator
   3069   ASHRAETau,                              !- Solar Model Indicator
   3070   ,                                       !- Beam Solar Day Schedule Name
   3071   ,                                       !- Diffuse Solar Day Schedule Name
   3072   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3073   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3074 
   3075 SizingPeriod:DesignDay,
   3076   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
   3077   1,                                      !- Month
   3078   21,                                     !- Day of Month
   3079   WinterDesignDay,                        !- Day Type
   3080   -20,                                    !- Maximum Dry-Bulb Temperature {C}
   3081   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3082   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3083   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3084   Wetbulb,                                !- Humidity Condition Type
   3085   -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3086   ,                                       !- Humidity Condition Day Schedule Name
   3087   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3088   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3089   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3090   98934,                                  !- Barometric Pressure {Pa}
   3091   4.9,                                    !- Wind Speed {m/s}
   3092   270,                                    !- Wind Direction {deg}
   3093   No,                                     !- Rain Indicator
   3094   No,                                     !- Snow Indicator
   3095   No,                                     !- Daylight Saving Time Indicator
   3096   ASHRAEClearSky,                         !- Solar Model Indicator
   3097   ,                                       !- Beam Solar Day Schedule Name
   3098   ,                                       !- Diffuse Solar Day Schedule Name
   3099   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3100   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3101   0;                                      !- Sky Clearness
   3102 
   3103 SizingPeriod:DesignDay,
   3104   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3105   1,                                      !- Month
   3106   21,                                     !- Day of Month
   3107   WinterDesignDay,                        !- Day Type
   3108   -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
   3109   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3110   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3111   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3112   Wetbulb,                                !- Humidity Condition Type
   3113   -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3114   ,                                       !- Humidity Condition Day Schedule Name
   3115   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3116   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3117   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3118   98934,                                  !- Barometric Pressure {Pa}
   3119   12.4,                                   !- Wind Speed {m/s}
   3120   270,                                    !- Wind Direction {deg}
   3121   No,                                     !- Rain Indicator
   3122   No,                                     !- Snow Indicator
   3123   No,                                     !- Daylight Saving Time Indicator
   3124   ASHRAEClearSky,                         !- Solar Model Indicator
   3125   ,                                       !- Beam Solar Day Schedule Name
   3126   ,                                       !- Diffuse Solar Day Schedule Name
   3127   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3128   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3129   0;                                      !- Sky Clearness
   3130 
   3131 Material,
   3132   Metal Decking,                          !- Name
   3133   MediumSmooth,                           !- Roughness
   3134   0.0015,                                 !- Thickness {m}
   3135   45.006,                                 !- Conductivity {W/m-K}
   3136   7680,                                   !- Density {kg/m3}
   3137   418.4,                                  !- Specific Heat {J/kg-K}
   3138   0.9,                                    !- Thermal Absorptance
   3139   0.7,                                    !- Solar Absorptance
   3140   0.3;                                    !- Visible Absorptance
   3141 
   3142 Material,
   3143   000_F08 Metal surface,                  !- Name
   3144   Smooth,                                 !- Roughness
   3145   0.0008,                                 !- Thickness {m}
   3146   45.28,                                  !- Conductivity {W/m-K}
   3147   7824,                                   !- Density {kg/m3}
   3148   500,                                    !- Specific Heat {J/kg-K}
   3149   0.9,                                    !- Thermal Absorptance
   3150   0.7,                                    !- Solar Absorptance
   3151   0.7;                                    !- Visible Absorptance
   3152 
   3153 Material,
   3154   1/2IN Gypsum,                           !- Name
   3155   Smooth,                                 !- Roughness
   3156   0.0127,                                 !- Thickness {m}
   3157   0.16,                                   !- Conductivity {W/m-K}
   3158   784.9,                                  !- Density {kg/m3}
   3159   830,                                    !- Specific Heat {J/kg-K}
   3160   0.9,                                    !- Thermal Absorptance
   3161   0.92,                                   !- Solar Absorptance
   3162   0.92;                                   !- Visible Absorptance
   3163 
   3164 Material,
   3165   MAT-CC05 4 HW CONCRETE,                 !- Name
   3166   Rough,                                  !- Roughness
   3167   0.1016,                                 !- Thickness {m}
   3168   1.311,                                  !- Conductivity {W/m-K}
   3169   2240,                                   !- Density {kg/m3}
   3170   836.8,                                  !- Specific Heat {J/kg-K}
   3171   0.9,                                    !- Thermal Absorptance
   3172   0.7,                                    !- Solar Absorptance
   3173   0.7;                                    !- Visible Absorptance
   3174 
   3175 Material,
   3176   000_M11 100mm lightweight concrete,     !- Name
   3177   MediumRough,                            !- Roughness
   3178   0.1016,                                 !- Thickness {m}
   3179   0.53,                                   !- Conductivity {W/m-K}
   3180   1280,                                   !- Density {kg/m3}
   3181   840,                                    !- Specific Heat {J/kg-K}
   3182   0.9,                                    !- Thermal Absorptance
   3183   0.7,                                    !- Solar Absorptance
   3184   0.7;                                    !- Visible Absorptance
   3185 
   3186 Material,
   3187   Roof Insulation [21],                   !- Name
   3188   MediumRough,                            !- Roughness
   3189   0.2105,                                 !- Thickness {m}
   3190   0.049,                                  !- Conductivity {W/m-K}
   3191   265,                                    !- Density {kg/m3}
   3192   836.8,                                  !- Specific Heat {J/kg-K}
   3193   0.9,                                    !- Thermal Absorptance
   3194   0.7,                                    !- Solar Absorptance
   3195   0.7;                                    !- Visible Absorptance
   3196 
   3197 Material,
   3198   000_F16 Acoustic tile,                  !- Name
   3199   MediumSmooth,                           !- Roughness
   3200   0.0191,                                 !- Thickness {m}
   3201   0.06,                                   !- Conductivity {W/m-K}
   3202   368,                                    !- Density {kg/m3}
   3203   590,                                    !- Specific Heat {J/kg-K}
   3204   0.9,                                    !- Thermal Absorptance
   3205   0.7,                                    !- Solar Absorptance
   3206   0.7;                                    !- Visible Absorptance
   3207 
   3208 Material,
   3209   000_G01a 19mm gypsum board,             !- Name
   3210   MediumSmooth,                           !- Roughness
   3211   0.019,                                  !- Thickness {m}
   3212   0.16,                                   !- Conductivity {W/m-K}
   3213   800,                                    !- Density {kg/m3}
   3214   1090,                                   !- Specific Heat {J/kg-K}
   3215   0.9,                                    !- Thermal Absorptance
   3216   0.7,                                    !- Solar Absorptance
   3217   0.7;                                    !- Visible Absorptance
   3218 
   3219 Material,
   3220   Roof Membrane,                          !- Name
   3221   VeryRough,                              !- Roughness
   3222   0.0095,                                 !- Thickness {m}
   3223   0.16,                                   !- Conductivity {W/m-K}
   3224   1121.29,                                !- Density {kg/m3}
   3225   1460,                                   !- Specific Heat {J/kg-K}
   3226   0.9,                                    !- Thermal Absorptance
   3227   0.7,                                    !- Solar Absorptance
   3228   0.7;                                    !- Visible Absorptance
   3229 
   3230 Material,
   3231   000_I01 25mm insulation board,          !- Name
   3232   MediumRough,                            !- Roughness
   3233   0.0254,                                 !- Thickness {m}
   3234   0.03,                                   !- Conductivity {W/m-K}
   3235   43,                                     !- Density {kg/m3}
   3236   1210,                                   !- Specific Heat {J/kg-K}
   3237   0.9,                                    !- Thermal Absorptance
   3238   0.7,                                    !- Solar Absorptance
   3239   0.7;                                    !- Visible Absorptance
   3240 
   3241 Material,
   3242   Wall Insulation [39],                   !- Name
   3243   MediumRough,                            !- Roughness
   3244   0.1184,                                 !- Thickness {m}
   3245   0.045,                                  !- Conductivity {W/m-K}
   3246   265,                                    !- Density {kg/m3}
   3247   836.8,                                  !- Specific Heat {J/kg-K}
   3248   0.9,                                    !- Thermal Absorptance
   3249   0.7,                                    !- Solar Absorptance
   3250   0.7;                                    !- Visible Absorptance
   3251 
   3252 Material,
   3253   000_G05 25mm wood,                      !- Name
   3254   MediumSmooth,                           !- Roughness
   3255   0.0254,                                 !- Thickness {m}
   3256   0.15,                                   !- Conductivity {W/m-K}
   3257   608,                                    !- Density {kg/m3}
   3258   1630,                                   !- Specific Heat {J/kg-K}
   3259   0.9,                                    !- Thermal Absorptance
   3260   0.7,                                    !- Solar Absorptance
   3261   0.7;                                    !- Visible Absorptance
   3262 
   3263 Material:AirGap,
   3264   000_F05 Ceiling air space resistance,   !- Name
   3265   0.18;                                   !- Thermal Resistance {m2-K/W}
   3266 
   3267 Material:AirGap,
   3268   000_F04 Wall air space resistance,      !- Name
   3269   0.15;                                   !- Thermal Resistance {m2-K/W}
   3270 
   3271 Material,
   3272   OS:Material:AirWall 1,                  !- Name
   3273   MediumSmooth,                           !- Roughness
   3274   0.01,                                   !- Thickness {m}
   3275   0.6,                                    !- Conductivity {W/m-K}
   3276   800,                                    !- Density {kg/m3}
   3277   1000,                                   !- Specific Heat {J/kg-K}
   3278   0.95,                                   !- Thermal Absorptance
   3279   0.7,                                    !- Solar Absorptance
   3280   0.7;                                    !- Visible Absorptance
   3281 
   3282 Material:NoMass,
   3283   MAT-SHEATH,                             !- Name
   3284   Rough,                                  !- Roughness
   3285   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3286   0.9,                                    !- Thermal Absorptance
   3287   0.7,                                    !- Solar Absorptance
   3288   0.7;                                    !- Visible Absorptance
   3289 
   3290 Material:NoMass,
   3291   CP02 CARPET PAD,                        !- Name
   3292   VeryRough,                              !- Roughness
   3293   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3294   0.9,                                    !- Thermal Absorptance
   3295   0.7,                                    !- Solar Absorptance
   3296   0.8;                                    !- Visible Absorptance
   3297 
   3298 WindowMaterial:Gas,
   3299   000_Air 13mm,                           !- Name
   3300   Air,                                    !- Gas Type
   3301   0.0127;                                 !- Thickness {m}
   3302 
   3303 WindowMaterial:Glazing,
   3304   000_Clear 3mm,                          !- Name
   3305   SpectralAverage,                        !- Optical Data Type
   3306   ,                                       !- Window Glass Spectral Data Set Name
   3307   0.003,                                  !- Thickness {m}
   3308   0.837,                                  !- Solar Transmittance at Normal Incidence
   3309   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3310   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3311   0.898,                                  !- Visible Transmittance at Normal Incidence
   3312   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3313   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3314   0,                                      !- Infrared Transmittance at Normal Incidence
   3315   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3316   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3317   0.9;                                    !- Conductivity {W/m-K}
   3318 
   3319 WindowMaterial:Glazing,
   3320   Theoretical Glass [207],                !- Name
   3321   SpectralAverage,                        !- Optical Data Type
   3322   ,                                       !- Window Glass Spectral Data Set Name
   3323   0.003,                                  !- Thickness {m}
   3324   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3325   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3326   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3327   0.44,                                   !- Visible Transmittance at Normal Incidence
   3328   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3329   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3330   0,                                      !- Infrared Transmittance at Normal Incidence
   3331   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3332   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3333   0.0133,                                 !- Conductivity {W/m-K}
   3334   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3335   No;                                     !- Solar Diffusing
   3336 
   3337 Construction,
   3338   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3339   Roof Membrane,                          !- Layer 1
   3340   Roof Insulation [21],                   !- Layer 2
   3341   Metal Decking;                          !- Layer 3
   3342 
   3343 Construction,
   3344   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3345   MAT-SHEATH,                             !- Layer 1
   3346   Wall Insulation [39],                   !- Layer 2
   3347   1/2IN Gypsum;                           !- Layer 3
   3348 
   3349 Construction,
   3350   000_Exterior Window,                    !- Name
   3351   000_Clear 3mm,                          !- Layer 1
   3352   000_Air 13mm,                           !- Layer 2
   3353   000_Clear 3mm;                          !- Layer 3
   3354 
   3355 Construction,
   3356   000_Exterior Door,                      !- Name
   3357   000_F08 Metal surface,                  !- Layer 1
   3358   000_I01 25mm insulation board;          !- Layer 2
   3359 
   3360 Construction,
   3361   000_Interior Ceiling,                   !- Name
   3362   000_M11 100mm lightweight concrete,     !- Layer 1
   3363   000_F05 Ceiling air space resistance,   !- Layer 2
   3364   000_F16 Acoustic tile;                  !- Layer 3
   3365 
   3366 Construction,
   3367   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3368   Theoretical Glass [207];                !- Layer 1
   3369 
   3370 Construction,
   3371   000_Interior Partition,                 !- Name
   3372   000_G05 25mm wood;                      !- Layer 1
   3373 
   3374 Construction,
   3375   Air_Wall,                               !- Name
   3376   OS:Material:AirWall 1;                  !- Layer 1
   3377 
   3378 Construction,
   3379   000_Interior Door,                      !- Name
   3380   000_G05 25mm wood;                      !- Layer 1
   3381 
   3382 Construction,
   3383   000_Interior Window,                    !- Name
   3384   000_Clear 3mm;                          !- Layer 1
   3385 
   3386 Construction,
   3387   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3388   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3389   CP02 CARPET PAD;                        !- Layer 2
   3390 
   3391 Construction,
   3392   000_Interior Floor,                     !- Name
   3393   000_F16 Acoustic tile,                  !- Layer 1
   3394   000_F05 Ceiling air space resistance,   !- Layer 2
   3395   000_M11 100mm lightweight concrete;     !- Layer 3
   3396 
   3397 Construction,
   3398   000_Interior Wall,                      !- Name
   3399   000_G01a 19mm gypsum board,             !- Layer 1
   3400   000_F04 Wall air space resistance,      !- Layer 2
   3401   000_G01a 19mm gypsum board;             !- Layer 3
   3402 
   3403 ZoneList,
   3404   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   3405   Thermal Zone 1,                         !- Zone Name 1
   3406   Thermal Zone 10,                        !- Zone Name 2
   3407   Thermal Zone 11,                        !- Zone Name 3
   3408   Thermal Zone 12,                        !- Zone Name 4
   3409   Thermal Zone 13,                        !- Zone Name 5
   3410   Thermal Zone 14,                        !- Zone Name 6
   3411   Thermal Zone 15,                        !- Zone Name 7
   3412   Thermal Zone 16,                        !- Zone Name 8
   3413   Thermal Zone 17,                        !- Zone Name 9
   3414   Thermal Zone 18,                        !- Zone Name 10
   3415   Thermal Zone 19,                        !- Zone Name 11
   3416   Thermal Zone 2,                         !- Zone Name 12
   3417   Thermal Zone 20,                        !- Zone Name 13
   3418   Thermal Zone 3,                         !- Zone Name 14
   3419   Thermal Zone 4,                         !- Zone Name 15
   3420   Thermal Zone 5,                         !- Zone Name 16
   3421   Thermal Zone 6,                         !- Zone Name 17
   3422   Thermal Zone 7,                         !- Zone Name 18
   3423   Thermal Zone 8,                         !- Zone Name 19
   3424   Thermal Zone 9;                         !- Zone Name 20
   3425 
   3426 People,
   3427   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   3428   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3429   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   3430   People/Area,                            !- Number of People Calculation Method
   3431   ,                                       !- Number of People
   3432   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3433   ,                                       !- Zone Floor Area per Person {m2/person}
   3434   0.3,                                    !- Fraction Radiant
   3435   ,                                       !- Sensible Heat Fraction
   3436   Small Office_Activity;                  !- Activity Level Schedule Name
   3437 
   3438 Lights,
   3439   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   3440   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3441   Small Office_Bldg_Light,                !- Schedule Name
   3442   Watts/Area,                             !- Design Level Calculation Method
   3443   ,                                       !- Lighting Level {W}
   3444   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3445   ,                                       !- Watts per Person {W/person}
   3446   ,                                       !- Return Air Fraction
   3447   ,                                       !- Fraction Radiant
   3448   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3448 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3449 
   3450 ElectricEquipment,
   3451   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   3452   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3453   Small Office_Bldg_Equip,                !- Schedule Name
   3454   Watts/Area,                             !- Design Level Calculation Method
   3455   ,                                       !- Design Level {W}
   3456   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3457   ,                                       !- Watts per Person {W/person}
   3458   ,                                       !- Fraction Latent
   3459   ,                                       !- Fraction Radiant
   3460   ;                                       !- Fraction Lost
   3461 
   3462 ZoneInfiltration:DesignFlowRate,
   3463   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   3464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3465   Small Office_Infil_Quarter_On,          !- Schedule Name
   3466   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3467   ,                                       !- Design Flow Rate {m3/s}
   3468   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3469   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3470   ,                                       !- Air Changes per Hour {1/hr}
   3471   ,                                       !- Constant Term Coefficient
   3472   ,                                       !- Temperature Term Coefficient
   3473   ,                                       !- Velocity Term Coefficient
   3474   ;                                       !- Velocity Squared Term Coefficient
   3475 
   3476 Building,
   3477   Building 1,                             !- Name
   3478   ,                                       !- North Axis {deg}
   3479   ,                                       !- Terrain
   3480   ,                                       !- Loads Convergence Tolerance Value
   3481   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3482   ,                                       !- Solar Distribution
   3483   ,                                       !- Maximum Number of Warmup Days
   3484   ;                                       !- Minimum Number of Warmup Days
   3485 
   3486 Zone,
   3487   Thermal Zone 11,                        !- Name
   3488   -0,                                     !- Direction of Relative North {deg}
   3489   3,                                      !- X Origin {m}
   3490   3,                                      !- Y Origin {m}
   3491   8,                                      !- Z Origin {m}
   3492   ,                                       !- Type
   3493   ,                                       !- Multiplier
   3494   ,                                       !- Ceiling Height {m}
   3495   ,                                       !- Volume {m3}
   3496   ,                                       !- Floor Area {m2}
   3497   ,                                       !- Zone Inside Convection Algorithm
   3498   ;                                       !- Zone Outside Convection Algorithm
   3499 
   3500 BuildingSurface:Detailed,
   3501   Surface 87,                             !- Name
   3502   Wall,                                   !- Surface Type
   3503   000_Interior Wall,                      !- Construction Name
   3504   Thermal Zone 11,                        !- Zone Name
   3505   Surface,                                !- Outside Boundary Condition
   3506   Surface 70,                             !- Outside Boundary Condition Object
   3507   NoSun,                                  !- Sun Exposure
   3508   NoWind,                                 !- Wind Exposure
   3509   ,                                       !- View Factor to Ground
   3510   ,                                       !- Number of Vertices
   3511   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   3512   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   3513   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3514   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   3515 
   3516 BuildingSurface:Detailed,
   3517   Surface 89,                             !- Name
   3518   Wall,                                   !- Surface Type
   3519   000_Interior Wall,                      !- Construction Name
   3520   Thermal Zone 11,                        !- Zone Name
   3521   Surface,                                !- Outside Boundary Condition
   3522   Surface 82,                             !- Outside Boundary Condition Object
   3523   NoSun,                                  !- Sun Exposure
   3524   NoWind,                                 !- Wind Exposure
   3525   ,                                       !- View Factor to Ground
   3526   ,                                       !- Number of Vertices
   3527   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3528   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3529   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3530   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3531 
   3532 BuildingSurface:Detailed,
   3533   Surface 85,                             !- Name
   3534   Floor,                                  !- Surface Type
   3535   000_Interior Floor,                     !- Construction Name
   3536   Thermal Zone 11,                        !- Zone Name
   3537   Surface,                                !- Outside Boundary Condition
   3538   Surface 60,                             !- Outside Boundary Condition Object
   3539   NoSun,                                  !- Sun Exposure
   3540   NoWind,                                 !- Wind Exposure
   3541   ,                                       !- View Factor to Ground
   3542   ,                                       !- Number of Vertices
   3543   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3544   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3545   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   3546   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3547 
   3548 BuildingSurface:Detailed,
   3549   Surface 86,                             !- Name
   3550   Wall,                                   !- Surface Type
   3551   000_Interior Wall,                      !- Construction Name
   3552   Thermal Zone 11,                        !- Zone Name
   3553   Surface,                                !- Outside Boundary Condition
   3554   Surface 64,                             !- Outside Boundary Condition Object
   3555   NoSun,                                  !- Sun Exposure
   3556   NoWind,                                 !- Wind Exposure
   3557   ,                                       !- View Factor to Ground
   3558   ,                                       !- Number of Vertices
   3559   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   3560   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3561   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3562   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3563 
   3564 BuildingSurface:Detailed,
   3565   Surface 88,                             !- Name
   3566   Wall,                                   !- Surface Type
   3567   000_Interior Wall,                      !- Construction Name
   3568   Thermal Zone 11,                        !- Zone Name
   3569   Surface,                                !- Outside Boundary Condition
   3570   Surface 76,                             !- Outside Boundary Condition Object
   3571   NoSun,                                  !- Sun Exposure
   3572   NoWind,                                 !- Wind Exposure
   3573   ,                                       !- View Factor to Ground
   3574   ,                                       !- Number of Vertices
   3575   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3576   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3577   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   3578   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   3579 
   3580 BuildingSurface:Detailed,
   3581   Surface 90,                             !- Name
   3582   Ceiling,                                !- Surface Type
   3583   000_Interior Ceiling,                   !- Construction Name
   3584   Thermal Zone 11,                        !- Zone Name
   3585   Surface,                                !- Outside Boundary Condition
   3586   Surface 115,                            !- Outside Boundary Condition Object
   3587   NoSun,                                  !- Sun Exposure
   3588   NoWind,                                 !- Wind Exposure
   3589   ,                                       !- View Factor to Ground
   3590   ,                                       !- Number of Vertices
   3591   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3592   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   3593   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   3594   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3595 
   3596 ZoneControl:Thermostat,
   3597   Thermal Zone 11 Thermostat,             !- Name
   3598   Thermal Zone 11,                        !- Zone or ZoneList Name
   3599   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   3600   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3601   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3602 
   3603 Schedule:Compact,
   3604   Thermal Zone 11 Thermostat Schedule,    !- Name
   3605   ,                                       !- Schedule Type Limits Name
   3606   Through: 12/31,                         !- Field 1
   3607   For: AllDays,                           !- Field 2
   3608   Until: 24:00,                           !- Field 3
   3609   4;                                      !- Field 4
   3610 
   3611 ThermostatSetpoint:DualSetpoint,
   3612   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3613   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3614   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3615 
   3616 ZoneHVAC:EquipmentConnections,
   3617   Thermal Zone 11,                        !- Zone Name
   3618   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   3619   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   3620   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3621   Node 11,                                !- Zone Air Node Name
   3622   Node 128;                               !- Zone Return Air Node Name
   3623 
   3624 NodeList,
   3625   Port List 21,                           !- Name
   3626   Node 127;                               !- Node Name 1
   3627 
   3628 ZoneHVAC:EquipmentList,
   3629   Zone HVAC Equipment List 11,            !- Name
   3630   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3631   ZoneHVAC:AirDistributionUnit {72b9b1e0-fd24-4458-bccf-fb989c03536c}, !- Zone Equipment Name 1
   3632   1,                                      !- Zone Equipment Cooling Sequence 1
   3633   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3634 
   3635 Sizing:Zone,
   3636   Thermal Zone 11,                        !- Zone or ZoneList Name
   3637   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3638   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3639   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3640   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3641   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3642   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3643   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3644   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3645   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3646   ,                                       !- Zone Heating Sizing Factor
   3647   ,                                       !- Zone Cooling Sizing Factor
   3648   DesignDay,                              !- Cooling Design Air Flow Method
   3649   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3650   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3651   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3652   0,                                      !- Cooling Minimum Air Flow Fraction
   3653   DesignDay,                              !- Heating Design Air Flow Method
   3654   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3655   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3656   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3657   0.3;                                    !- Heating Maximum Air Flow Fraction
   3658 
   3659 DesignSpecification:ZoneAirDistribution,
   3660   {5b1102eb-1d5a-4b6b-aeb0-22c5c5c1ad41}, !- Name
   3661   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3662   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3663 
   3664 DesignSpecification:OutdoorAir,
   3665   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3666   Sum,                                    !- Outdoor Air Method
   3667   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3668   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3669   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3670   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3671 
   3672 Zone,
   3673   Thermal Zone 1,                         !- Name
   3674   -0,                                     !- Direction of Relative North {deg}
   3675   3,                                      !- X Origin {m}
   3676   8.18033988749895,                       !- Y Origin {m}
   3677   12,                                     !- Z Origin {m}
   3678   ,                                       !- Type
   3679   ,                                       !- Multiplier
   3680   ,                                       !- Ceiling Height {m}
   3681   ,                                       !- Volume {m3}
   3682   ,                                       !- Floor Area {m2}
   3683   ,                                       !- Zone Inside Convection Algorithm
   3684   ;                                       !- Zone Outside Convection Algorithm
   3685 
   3686 BuildingSurface:Detailed,
   3687   Surface 99,                             !- Name
   3688   Wall,                                   !- Surface Type
   3689   000_Interior Wall,                      !- Construction Name
   3690   Thermal Zone 1,                         !- Zone Name
   3691   Surface,                                !- Outside Boundary Condition
   3692   Surface 107,                            !- Outside Boundary Condition Object
   3693   NoSun,                                  !- Sun Exposure
   3694   NoWind,                                 !- Wind Exposure
   3695   ,                                       !- View Factor to Ground
   3696   ,                                       !- Number of Vertices
   3697   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3698   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3699   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   3700   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   3701 
   3702 BuildingSurface:Detailed,
   3703   Surface 102,                            !- Name
   3704   Roof,                                   !- Surface Type
   3705   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3706   Thermal Zone 1,                         !- Zone Name
   3707   Outdoors,                               !- Outside Boundary Condition
   3708   ,                                       !- Outside Boundary Condition Object
   3709   SunExposed,                             !- Sun Exposure
   3710   WindExposed,                            !- Wind Exposure
   3711   ,                                       !- View Factor to Ground
   3712   ,                                       !- Number of Vertices
   3713   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3714   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3715   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   3716   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   3717 
   3718 BuildingSurface:Detailed,
   3719   Surface 101,                            !- Name
   3720   Wall,                                   !- Surface Type
   3721   000_Interior Wall,                      !- Construction Name
   3722   Thermal Zone 1,                         !- Zone Name
   3723   Surface,                                !- Outside Boundary Condition
   3724   Surface 93,                             !- Outside Boundary Condition Object
   3725   NoSun,                                  !- Sun Exposure
   3726   NoWind,                                 !- Wind Exposure
   3727   ,                                       !- View Factor to Ground
   3728   ,                                       !- Number of Vertices
   3729   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   3730   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   3731   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   3732   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   3733 
   3734 BuildingSurface:Detailed,
   3735   Surface 100,                            !- Name
   3736   Wall,                                   !- Surface Type
   3737   000_Interior Wall,                      !- Construction Name
   3738   Thermal Zone 1,                         !- Zone Name
   3739   Surface,                                !- Outside Boundary Condition
   3740   Surface 117,                            !- Outside Boundary Condition Object
   3741   NoSun,                                  !- Sun Exposure
   3742   NoWind,                                 !- Wind Exposure
   3743   ,                                       !- View Factor to Ground
   3744   ,                                       !- Number of Vertices
   3745   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3746   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   3747   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3748   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3749 
   3750 BuildingSurface:Detailed,
   3751   Surface 97,                             !- Name
   3752   Floor,                                  !- Surface Type
   3753   000_Interior Floor,                     !- Construction Name
   3754   Thermal Zone 1,                         !- Zone Name
   3755   Surface,                                !- Outside Boundary Condition
   3756   Surface 72,                             !- Outside Boundary Condition Object
   3757   NoSun,                                  !- Sun Exposure
   3758   NoWind,                                 !- Wind Exposure
   3759   ,                                       !- View Factor to Ground
   3760   ,                                       !- Number of Vertices
   3761   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   3762   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   3763   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3764   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   3765 
   3766 BuildingSurface:Detailed,
   3767   Surface 98,                             !- Name
   3768   Wall,                                   !- Surface Type
   3769   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3770   Thermal Zone 1,                         !- Zone Name
   3771   Outdoors,                               !- Outside Boundary Condition
   3772   ,                                       !- Outside Boundary Condition Object
   3773   SunExposed,                             !- Sun Exposure
   3774   WindExposed,                            !- Wind Exposure
   3775   ,                                       !- View Factor to Ground
   3776   ,                                       !- Number of Vertices
   3777   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   3778   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   3779   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   3780   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   3781 
   3782 FenestrationSurface:Detailed,
   3783   Sub Surface 15,                         !- Name
   3784   Window,                                 !- Surface Type
   3785   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3786   Surface 98,                             !- Building Surface Name
   3787   ,                                       !- Outside Boundary Condition Object
   3788   ,                                       !- View Factor to Ground
   3789   ,                                       !- Shading Control Name
   3790   ,                                       !- Frame and Divider Name
   3791   ,                                       !- Multiplier
   3792   ,                                       !- Number of Vertices
   3793   8.1549398874989, 2.99999999999995, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   3794   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   3795   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   3796   -2.9746, 2.99999999999995, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   3797 
   3798 ZoneControl:Thermostat,
   3799   Thermal Zone 1 Thermostat,              !- Name
   3800   Thermal Zone 1,                         !- Zone or ZoneList Name
   3801   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3802   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3803   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3804 
   3805 Schedule:Compact,
   3806   Thermal Zone 1 Thermostat Schedule,     !- Name
   3807   ,                                       !- Schedule Type Limits Name
   3808   Through: 12/31,                         !- Field 1
   3809   For: AllDays,                           !- Field 2
   3810   Until: 24:00,                           !- Field 3
   3811   4;                                      !- Field 4
   3812 
   3813 ZoneHVAC:EquipmentConnections,
   3814   Thermal Zone 1,                         !- Zone Name
   3815   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3816   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3817   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3818   Node 1,                                 !- Zone Air Node Name
   3819   Node 58;                                !- Zone Return Air Node Name
   3820 
   3821 NodeList,
   3822   Port List 1,                            !- Name
   3823   Node 57;                                !- Node Name 1
   3824 
   3825 ZoneHVAC:EquipmentList,
   3826   Zone HVAC Equipment List 1,             !- Name
   3827   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3828   ZoneHVAC:AirDistributionUnit {5f0d1ba8-c461-4cda-8fdf-2bbb9bc710a7}, !- Zone Equipment Name 1
   3829   1,                                      !- Zone Equipment Cooling Sequence 1
   3830   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3831 
   3832 Sizing:Zone,
   3833   Thermal Zone 1,                         !- Zone or ZoneList Name
   3834   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3835   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3836   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3837   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3838   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3839   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3840   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3841   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3842   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3843   ,                                       !- Zone Heating Sizing Factor
   3844   ,                                       !- Zone Cooling Sizing Factor
   3845   DesignDay,                              !- Cooling Design Air Flow Method
   3846   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3847   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3848   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3849   0,                                      !- Cooling Minimum Air Flow Fraction
   3850   DesignDay,                              !- Heating Design Air Flow Method
   3851   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3852   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3853   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3854   0.3;                                    !- Heating Maximum Air Flow Fraction
   3855 
   3856 DesignSpecification:ZoneAirDistribution,
   3857   {63a56541-3869-400e-b7b5-abaa1224ff81}, !- Name
   3858   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3859   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3860 
   3861 Zone,
   3862   Thermal Zone 15,                        !- Name
   3863   -0,                                     !- Direction of Relative North {deg}
   3864   8.18033988749895,                       !- X Origin {m}
   3865   3,                                      !- Y Origin {m}
   3866   12,                                     !- Z Origin {m}
   3867   ,                                       !- Type
   3868   ,                                       !- Multiplier
   3869   ,                                       !- Ceiling Height {m}
   3870   ,                                       !- Volume {m3}
   3871   ,                                       !- Floor Area {m2}
   3872   ,                                       !- Zone Inside Convection Algorithm
   3873   ;                                       !- Zone Outside Convection Algorithm
   3874 
   3875 BuildingSurface:Detailed,
   3876   Surface 108,                            !- Name
   3877   Roof,                                   !- Surface Type
   3878   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3879   Thermal Zone 15,                        !- Zone Name
   3880   Outdoors,                               !- Outside Boundary Condition
   3881   ,                                       !- Outside Boundary Condition Object
   3882   SunExposed,                             !- Sun Exposure
   3883   WindExposed,                            !- Wind Exposure
   3884   ,                                       !- View Factor to Ground
   3885   ,                                       !- Number of Vertices
   3886   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   3887   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3888   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3889   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   3890 
   3891 BuildingSurface:Detailed,
   3892   Surface 103,                            !- Name
   3893   Floor,                                  !- Surface Type
   3894   000_Interior Floor,                     !- Construction Name
   3895   Thermal Zone 15,                        !- Zone Name
   3896   Surface,                                !- Outside Boundary Condition
   3897   Surface 78,                             !- Outside Boundary Condition Object
   3898   NoSun,                                  !- Sun Exposure
   3899   NoWind,                                 !- Wind Exposure
   3900   ,                                       !- View Factor to Ground
   3901   ,                                       !- Number of Vertices
   3902   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   3903   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3904   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3905   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   3906 
   3907 BuildingSurface:Detailed,
   3908   Surface 107,                            !- Name
   3909   Wall,                                   !- Surface Type
   3910   000_Interior Wall,                      !- Construction Name
   3911   Thermal Zone 15,                        !- Zone Name
   3912   Surface,                                !- Outside Boundary Condition
   3913   Surface 99,                             !- Outside Boundary Condition Object
   3914   NoSun,                                  !- Sun Exposure
   3915   NoWind,                                 !- Wind Exposure
   3916   ,                                       !- View Factor to Ground
   3917   ,                                       !- Number of Vertices
   3918   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   3919   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   3920   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   3921   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   3922 
   3923 BuildingSurface:Detailed,
   3924   Surface 104,                            !- Name
   3925   Wall,                                   !- Surface Type
   3926   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3927   Thermal Zone 15,                        !- Zone Name
   3928   Outdoors,                               !- Outside Boundary Condition
   3929   ,                                       !- Outside Boundary Condition Object
   3930   SunExposed,                             !- Sun Exposure
   3931   WindExposed,                            !- Wind Exposure
   3932   ,                                       !- View Factor to Ground
   3933   ,                                       !- Number of Vertices
   3934   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3935   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3936   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   3937   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   3938 
   3939 FenestrationSurface:Detailed,
   3940   Sub Surface 14,                         !- Name
   3941   Window,                                 !- Surface Type
   3942   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3943   Surface 104,                            !- Building Surface Name
   3944   ,                                       !- Outside Boundary Condition Object
   3945   ,                                       !- View Factor to Ground
   3946   ,                                       !- Shading Control Name
   3947   ,                                       !- Frame and Divider Name
   3948   ,                                       !- Multiplier
   3949   ,                                       !- Number of Vertices
   3950   2.99999999999995, -2.9746, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   3951   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3952   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   3953   2.99999999999995, 8.1549398874989, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   3954 
   3955 BuildingSurface:Detailed,
   3956   Surface 105,                            !- Name
   3957   Wall,                                   !- Surface Type
   3958   000_Interior Wall,                      !- Construction Name
   3959   Thermal Zone 15,                        !- Zone Name
   3960   Surface,                                !- Outside Boundary Condition
   3961   Surface 113,                            !- Outside Boundary Condition Object
   3962   NoSun,                                  !- Sun Exposure
   3963   NoWind,                                 !- Wind Exposure
   3964   ,                                       !- View Factor to Ground
   3965   ,                                       !- Number of Vertices
   3966   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3967   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3968   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3969   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3970 
   3971 BuildingSurface:Detailed,
   3972   Surface 106,                            !- Name
   3973   Wall,                                   !- Surface Type
   3974   000_Interior Wall,                      !- Construction Name
   3975   Thermal Zone 15,                        !- Zone Name
   3976   Surface,                                !- Outside Boundary Condition
   3977   Surface 118,                            !- Outside Boundary Condition Object
   3978   NoSun,                                  !- Sun Exposure
   3979   NoWind,                                 !- Wind Exposure
   3980   ,                                       !- View Factor to Ground
   3981   ,                                       !- Number of Vertices
   3982   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   3983   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   3984   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3985   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3986 
   3987 ZoneControl:Thermostat,
   3988   Thermal Zone 15 Thermostat,             !- Name
   3989   Thermal Zone 15,                        !- Zone or ZoneList Name
   3990   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   3991   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3992   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3993 
   3994 Schedule:Compact,
   3995   Thermal Zone 15 Thermostat Schedule,    !- Name
   3996   ,                                       !- Schedule Type Limits Name
   3997   Through: 12/31,                         !- Field 1
   3998   For: AllDays,                           !- Field 2
   3999   Until: 24:00,                           !- Field 3
   4000   4;                                      !- Field 4
   4001 
   4002 ZoneHVAC:EquipmentConnections,
   4003   Thermal Zone 15,                        !- Zone Name
   4004   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   4005   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   4006   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4007   Node 15,                                !- Zone Air Node Name
   4008   Node 118;                               !- Zone Return Air Node Name
   4009 
   4010 NodeList,
   4011   Port List 29,                           !- Name
   4012   Node 117;                               !- Node Name 1
   4013 
   4014 ZoneHVAC:EquipmentList,
   4015   Zone HVAC Equipment List 15,            !- Name
   4016   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4017   ZoneHVAC:AirDistributionUnit {029af306-c3c9-457b-9dbe-e818b1a1963d}, !- Zone Equipment Name 1
   4018   1,                                      !- Zone Equipment Cooling Sequence 1
   4019   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4020 
   4021 Sizing:Zone,
   4022   Thermal Zone 15,                        !- Zone or ZoneList Name
   4023   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4024   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4025   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4026   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4027   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4028   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4029   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4030   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4031   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4032   ,                                       !- Zone Heating Sizing Factor
   4033   ,                                       !- Zone Cooling Sizing Factor
   4034   DesignDay,                              !- Cooling Design Air Flow Method
   4035   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4036   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4037   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4038   0,                                      !- Cooling Minimum Air Flow Fraction
   4039   DesignDay,                              !- Heating Design Air Flow Method
   4040   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4041   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4042   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4043   0.3;                                    !- Heating Maximum Air Flow Fraction
   4044 
   4045 DesignSpecification:ZoneAirDistribution,
   4046   {8bb8aea8-b63b-48dc-a7c9-89dde5bd787e}, !- Name
   4047   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4048   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4049 
   4050 Zone,
   4051   Thermal Zone 3,                         !- Name
   4052   -0,                                     !- Direction of Relative North {deg}
   4053   3,                                      !- X Origin {m}
   4054   8.18033988749895,                       !- Y Origin {m}
   4055   0,                                      !- Z Origin {m}
   4056   ,                                       !- Type
   4057   ,                                       !- Multiplier
   4058   ,                                       !- Ceiling Height {m}
   4059   ,                                       !- Volume {m3}
   4060   ,                                       !- Floor Area {m2}
   4061   ,                                       !- Zone Inside Convection Algorithm
   4062   ;                                       !- Zone Outside Convection Algorithm
   4063 
   4064 BuildingSurface:Detailed,
   4065   Surface 12,                             !- Name
   4066   Ceiling,                                !- Surface Type
   4067   000_Interior Ceiling,                   !- Construction Name
   4068   Thermal Zone 3,                         !- Zone Name
   4069   Surface,                                !- Outside Boundary Condition
   4070   Surface 37,                             !- Outside Boundary Condition Object
   4071   NoSun,                                  !- Sun Exposure
   4072   NoWind,                                 !- Wind Exposure
   4073   ,                                       !- View Factor to Ground
   4074   ,                                       !- Number of Vertices
   4075   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   4076   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   4077   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   4078   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   4079 
   4080 BuildingSurface:Detailed,
   4081   Surface 10,                             !- Name
   4082   Wall,                                   !- Surface Type
   4083   000_Interior Wall,                      !- Construction Name
   4084   Thermal Zone 3,                         !- Zone Name
   4085   Surface,                                !- Outside Boundary Condition
   4086   Surface 27,                             !- Outside Boundary Condition Object
   4087   NoSun,                                  !- Sun Exposure
   4088   NoWind,                                 !- Wind Exposure
   4089   ,                                       !- View Factor to Ground
   4090   ,                                       !- Number of Vertices
   4091   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   4092   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   4093   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4094   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   4095 
   4096 BuildingSurface:Detailed,
   4097   Surface 11,                             !- Name
   4098   Wall,                                   !- Surface Type
   4099   000_Interior Wall,                      !- Construction Name
   4100   Thermal Zone 3,                         !- Zone Name
   4101   Surface,                                !- Outside Boundary Condition
   4102   Surface 3,                              !- Outside Boundary Condition Object
   4103   NoSun,                                  !- Sun Exposure
   4104   NoWind,                                 !- Wind Exposure
   4105   ,                                       !- View Factor to Ground
   4106   ,                                       !- Number of Vertices
   4107   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   4108   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   4109   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   4110   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   4111 
   4112 BuildingSurface:Detailed,
   4113   Surface 8,                              !- Name
   4114   Wall,                                   !- Surface Type
   4115   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4116   Thermal Zone 3,                         !- Zone Name
   4117   Outdoors,                               !- Outside Boundary Condition
   4118   ,                                       !- Outside Boundary Condition Object
   4119   SunExposed,                             !- Sun Exposure
   4120   WindExposed,                            !- Wind Exposure
   4121   ,                                       !- View Factor to Ground
   4122   ,                                       !- Number of Vertices
   4123   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   4124   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   4125   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   4126   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   4127 
   4128 FenestrationSurface:Detailed,
   4129   Sub Surface 2,                          !- Name
   4130   Window,                                 !- Surface Type
   4131   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4132   Surface 8,                              !- Building Surface Name
   4133   ,                                       !- Outside Boundary Condition Object
   4134   ,                                       !- View Factor to Ground
   4135   ,                                       !- Shading Control Name
   4136   ,                                       !- Frame and Divider Name
   4137   ,                                       !- Multiplier
   4138   ,                                       !- Number of Vertices
   4139   8.1549398874989, 2.99999999999995, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   4140   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   4141   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   4142   -2.9746, 2.99999999999995, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   4143 
   4144 BuildingSurface:Detailed,
   4145   Surface 9,                              !- Name
   4146   Wall,                                   !- Surface Type
   4147   000_Interior Wall,                      !- Construction Name
   4148   Thermal Zone 3,                         !- Zone Name
   4149   Surface,                                !- Outside Boundary Condition
   4150   Surface 17,                             !- Outside Boundary Condition Object
   4151   NoSun,                                  !- Sun Exposure
   4152   NoWind,                                 !- Wind Exposure
   4153   ,                                       !- View Factor to Ground
   4154   ,                                       !- Number of Vertices
   4155   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   4156   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   4157   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   4158   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   4159 
   4160 BuildingSurface:Detailed,
   4161   Surface 7,                              !- Name
   4162   Floor,                                  !- Surface Type
   4163   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4164   Thermal Zone 3,                         !- Zone Name
   4165   Ground,                                 !- Outside Boundary Condition
   4166   ,                                       !- Outside Boundary Condition Object
   4167   NoSun,                                  !- Sun Exposure
   4168   NoWind,                                 !- Wind Exposure
   4169   ,                                       !- View Factor to Ground
   4170   ,                                       !- Number of Vertices
   4171   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   4172   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   4173   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4174   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   4175 
   4176 ZoneControl:Thermostat,
   4177   Thermal Zone 3 Thermostat,              !- Name
   4178   Thermal Zone 3,                         !- Zone or ZoneList Name
   4179   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4180   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4181   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4182 
   4183 Schedule:Compact,
   4184   Thermal Zone 3 Thermostat Schedule,     !- Name
   4185   ,                                       !- Schedule Type Limits Name
   4186   Through: 12/31,                         !- Field 1
   4187   For: AllDays,                           !- Field 2
   4188   Until: 24:00,                           !- Field 3
   4189   4;                                      !- Field 4
   4190 
   4191 ZoneHVAC:EquipmentConnections,
   4192   Thermal Zone 3,                         !- Zone Name
   4193   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4194   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4195   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4196   Node 3,                                 !- Zone Air Node Name
   4197   Node 73;                                !- Zone Return Air Node Name
   4198 
   4199 NodeList,
   4200   Port List 5,                            !- Name
   4201   Node 72;                                !- Node Name 1
   4202 
   4203 ZoneHVAC:EquipmentList,
   4204   Zone HVAC Equipment List 3,             !- Name
   4205   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4206   ZoneHVAC:AirDistributionUnit {8d12bf89-8b52-43ed-8396-b3164e998573}, !- Zone Equipment Name 1
   4207   1,                                      !- Zone Equipment Cooling Sequence 1
   4208   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4209 
   4210 Sizing:Zone,
   4211   Thermal Zone 3,                         !- Zone or ZoneList Name
   4212   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4213   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4214   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4215   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4216   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4217   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4218   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4219   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4220   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4221   ,                                       !- Zone Heating Sizing Factor
   4222   ,                                       !- Zone Cooling Sizing Factor
   4223   DesignDay,                              !- Cooling Design Air Flow Method
   4224   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4225   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4226   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4227   0,                                      !- Cooling Minimum Air Flow Fraction
   4228   DesignDay,                              !- Heating Design Air Flow Method
   4229   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4230   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4231   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4232   0.3;                                    !- Heating Maximum Air Flow Fraction
   4233 
   4234 DesignSpecification:ZoneAirDistribution,
   4235   {b8524f66-3115-4e39-ab7f-772fd22de40c}, !- Name
   4236   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4237   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4238 
   4239 Zone,
   4240   Thermal Zone 9,                         !- Name
   4241   -0,                                     !- Direction of Relative North {deg}
   4242   0,                                      !- X Origin {m}
   4243   0,                                      !- Y Origin {m}
   4244   4,                                      !- Z Origin {m}
   4245   ,                                       !- Type
   4246   ,                                       !- Multiplier
   4247   ,                                       !- Ceiling Height {m}
   4248   ,                                       !- Volume {m3}
   4249   ,                                       !- Floor Area {m2}
   4250   ,                                       !- Zone Inside Convection Algorithm
   4251   ;                                       !- Zone Outside Convection Algorithm
   4252 
   4253 BuildingSurface:Detailed,
   4254   Surface 36,                             !- Name
   4255   Ceiling,                                !- Surface Type
   4256   000_Interior Ceiling,                   !- Construction Name
   4257   Thermal Zone 9,                         !- Zone Name
   4258   Surface,                                !- Outside Boundary Condition
   4259   Surface 61,                             !- Outside Boundary Condition Object
   4260   NoSun,                                  !- Sun Exposure
   4261   NoWind,                                 !- Wind Exposure
   4262   ,                                       !- View Factor to Ground
   4263   ,                                       !- Number of Vertices
   4264   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4265   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   4266   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   4267   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4268 
   4269 BuildingSurface:Detailed,
   4270   Surface 31,                             !- Name
   4271   Floor,                                  !- Surface Type
   4272   000_Interior Floor,                     !- Construction Name
   4273   Thermal Zone 9,                         !- Zone Name
   4274   Surface,                                !- Outside Boundary Condition
   4275   Surface 6,                              !- Outside Boundary Condition Object
   4276   NoSun,                                  !- Sun Exposure
   4277   NoWind,                                 !- Wind Exposure
   4278   ,                                       !- View Factor to Ground
   4279   ,                                       !- Number of Vertices
   4280   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4281   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   4282   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   4283   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4284 
   4285 BuildingSurface:Detailed,
   4286   Surface 34,                             !- Name
   4287   Wall,                                   !- Surface Type
   4288   000_Interior Wall,                      !- Construction Name
   4289   Thermal Zone 9,                         !- Zone Name
   4290   Surface,                                !- Outside Boundary Condition
   4291   Surface 56,                             !- Outside Boundary Condition Object
   4292   NoSun,                                  !- Sun Exposure
   4293   NoWind,                                 !- Wind Exposure
   4294   ,                                       !- View Factor to Ground
   4295   ,                                       !- Number of Vertices
   4296   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4297   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4298   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   4299   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   4300 
   4301 BuildingSurface:Detailed,
   4302   Surface 33,                             !- Name
   4303   Wall,                                   !- Surface Type
   4304   000_Interior Wall,                      !- Construction Name
   4305   Thermal Zone 9,                         !- Zone Name
   4306   Surface,                                !- Outside Boundary Condition
   4307   Surface 41,                             !- Outside Boundary Condition Object
   4308   NoSun,                                  !- Sun Exposure
   4309   NoWind,                                 !- Wind Exposure
   4310   ,                                       !- View Factor to Ground
   4311   ,                                       !- Number of Vertices
   4312   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   4313   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   4314   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   4315   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   4316 
   4317 BuildingSurface:Detailed,
   4318   Surface 32,                             !- Name
   4319   Wall,                                   !- Surface Type
   4320   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4321   Thermal Zone 9,                         !- Zone Name
   4322   Outdoors,                               !- Outside Boundary Condition
   4323   ,                                       !- Outside Boundary Condition Object
   4324   SunExposed,                             !- Sun Exposure
   4325   WindExposed,                            !- Wind Exposure
   4326   ,                                       !- View Factor to Ground
   4327   ,                                       !- Number of Vertices
   4328   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   4329   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   4330   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4331   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4332 
   4333 FenestrationSurface:Detailed,
   4334   Sub Surface 6,                          !- Name
   4335   Window,                                 !- Surface Type
   4336   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4337   Surface 32,                             !- Building Surface Name
   4338   ,                                       !- Outside Boundary Condition Object
   4339   ,                                       !- View Factor to Ground
   4340   ,                                       !- Shading Control Name
   4341   ,                                       !- Frame and Divider Name
   4342   ,                                       !- Multiplier
   4343   ,                                       !- Number of Vertices
   4344   0, 11.1549398874989, 1.60273865769008,  !- X,Y,Z Vertex 1 {m}
   4345   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   4346   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4347   0, 0.0254000000000012, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   4348 
   4349 BuildingSurface:Detailed,
   4350   Surface 35,                             !- Name
   4351   Wall,                                   !- Surface Type
   4352   000_Interior Wall,                      !- Construction Name
   4353   Thermal Zone 9,                         !- Zone Name
   4354   Surface,                                !- Outside Boundary Condition
   4355   Surface 51,                             !- Outside Boundary Condition Object
   4356   NoSun,                                  !- Sun Exposure
   4357   NoWind,                                 !- Wind Exposure
   4358   ,                                       !- View Factor to Ground
   4359   ,                                       !- Number of Vertices
   4360   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4361   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4362   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4363   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4364 
   4365 ZoneControl:Thermostat,
   4366   Thermal Zone 9 Thermostat,              !- Name
   4367   Thermal Zone 9,                         !- Zone or ZoneList Name
   4368   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4369   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4370   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4371 
   4372 Schedule:Compact,
   4373   Thermal Zone 9 Thermostat Schedule,     !- Name
   4374   ,                                       !- Schedule Type Limits Name
   4375   Through: 12/31,                         !- Field 1
   4376   For: AllDays,                           !- Field 2
   4377   Until: 24:00,                           !- Field 3
   4378   4;                                      !- Field 4
   4379 
   4380 ZoneHVAC:EquipmentConnections,
   4381   Thermal Zone 9,                         !- Zone Name
   4382   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4383   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4384   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4385   Node 9,                                 !- Zone Air Node Name
   4386   Node 53;                                !- Zone Return Air Node Name
   4387 
   4388 NodeList,
   4389   Port List 17,                           !- Name
   4390   Node 52;                                !- Node Name 1
   4391 
   4392 ZoneHVAC:EquipmentList,
   4393   Zone HVAC Equipment List 9,             !- Name
   4394   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4395   ZoneHVAC:AirDistributionUnit {c3c5d72f-d189-4ad4-81b7-8049f1d45f4d}, !- Zone Equipment Name 1
   4396   1,                                      !- Zone Equipment Cooling Sequence 1
   4397   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4398 
   4399 Sizing:Zone,
   4400   Thermal Zone 9,                         !- Zone or ZoneList Name
   4401   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4402   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4403   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4404   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4405   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4406   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4407   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4408   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4409   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4410   ,                                       !- Zone Heating Sizing Factor
   4411   ,                                       !- Zone Cooling Sizing Factor
   4412   DesignDay,                              !- Cooling Design Air Flow Method
   4413   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4414   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4415   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4416   0,                                      !- Cooling Minimum Air Flow Fraction
   4417   DesignDay,                              !- Heating Design Air Flow Method
   4418   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4419   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4420   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4421   0.3;                                    !- Heating Maximum Air Flow Fraction
   4422 
   4423 DesignSpecification:ZoneAirDistribution,
   4424   {effe8254-f7cf-44bc-9210-d7ed1c52b893}, !- Name
   4425   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4426   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4427 
   4428 Zone,
   4429   Thermal Zone 14,                        !- Name
   4430   -0,                                     !- Direction of Relative North {deg}
   4431   0,                                      !- X Origin {m}
   4432   0,                                      !- Y Origin {m}
   4433   4,                                      !- Z Origin {m}
   4434   ,                                       !- Type
   4435   ,                                       !- Multiplier
   4436   ,                                       !- Ceiling Height {m}
   4437   ,                                       !- Volume {m3}
   4438   ,                                       !- Floor Area {m2}
   4439   ,                                       !- Zone Inside Convection Algorithm
   4440   ;                                       !- Zone Outside Convection Algorithm
   4441 
   4442 BuildingSurface:Detailed,
   4443   Surface 54,                             !- Name
   4444   Ceiling,                                !- Surface Type
   4445   000_Interior Ceiling,                   !- Construction Name
   4446   Thermal Zone 14,                        !- Zone Name
   4447   Surface,                                !- Outside Boundary Condition
   4448   Surface 79,                             !- Outside Boundary Condition Object
   4449   NoSun,                                  !- Sun Exposure
   4450   NoWind,                                 !- Wind Exposure
   4451   ,                                       !- View Factor to Ground
   4452   ,                                       !- Number of Vertices
   4453   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4454   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4455   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4456   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4457 
   4458 BuildingSurface:Detailed,
   4459   Surface 49,                             !- Name
   4460   Floor,                                  !- Surface Type
   4461   000_Interior Floor,                     !- Construction Name
   4462   Thermal Zone 14,                        !- Zone Name
   4463   Surface,                                !- Outside Boundary Condition
   4464   Surface 24,                             !- Outside Boundary Condition Object
   4465   NoSun,                                  !- Sun Exposure
   4466   NoWind,                                 !- Wind Exposure
   4467   ,                                       !- View Factor to Ground
   4468   ,                                       !- Number of Vertices
   4469   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4470   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4471   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4472   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4473 
   4474 BuildingSurface:Detailed,
   4475   Surface 52,                             !- Name
   4476   Wall,                                   !- Surface Type
   4477   000_Interior Wall,                      !- Construction Name
   4478   Thermal Zone 14,                        !- Zone Name
   4479   Surface,                                !- Outside Boundary Condition
   4480   Surface 59,                             !- Outside Boundary Condition Object
   4481   NoSun,                                  !- Sun Exposure
   4482   NoWind,                                 !- Wind Exposure
   4483   ,                                       !- View Factor to Ground
   4484   ,                                       !- Number of Vertices
   4485   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4486   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4487   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4488   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4489 
   4490 BuildingSurface:Detailed,
   4491   Surface 50,                             !- Name
   4492   Wall,                                   !- Surface Type
   4493   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4494   Thermal Zone 14,                        !- Zone Name
   4495   Outdoors,                               !- Outside Boundary Condition
   4496   ,                                       !- Outside Boundary Condition Object
   4497   SunExposed,                             !- Sun Exposure
   4498   WindExposed,                            !- Wind Exposure
   4499   ,                                       !- View Factor to Ground
   4500   ,                                       !- Number of Vertices
   4501   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4502   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4503   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4504   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4505 
   4506 FenestrationSurface:Detailed,
   4507   Sub Surface 4,                          !- Name
   4508   Window,                                 !- Surface Type
   4509   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4510   Surface 50,                             !- Building Surface Name
   4511   ,                                       !- Outside Boundary Condition Object
   4512   ,                                       !- View Factor to Ground
   4513   ,                                       !- Shading Control Name
   4514   ,                                       !- Frame and Divider Name
   4515   ,                                       !- Multiplier
   4516   ,                                       !- Number of Vertices
   4517   0.0254, 0, 1.60273865769008,            !- X,Y,Z Vertex 1 {m}
   4518   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4519   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4520   11.1549398874989, 0, 1.60273865769008;  !- X,Y,Z Vertex 4 {m}
   4521 
   4522 BuildingSurface:Detailed,
   4523   Surface 51,                             !- Name
   4524   Wall,                                   !- Surface Type
   4525   000_Interior Wall,                      !- Construction Name
   4526   Thermal Zone 14,                        !- Zone Name
   4527   Surface,                                !- Outside Boundary Condition
   4528   Surface 35,                             !- Outside Boundary Condition Object
   4529   NoSun,                                  !- Sun Exposure
   4530   NoWind,                                 !- Wind Exposure
   4531   ,                                       !- View Factor to Ground
   4532   ,                                       !- Number of Vertices
   4533   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4534   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4535   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4536   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4537 
   4538 BuildingSurface:Detailed,
   4539   Surface 53,                             !- Name
   4540   Wall,                                   !- Surface Type
   4541   000_Interior Wall,                      !- Construction Name
   4542   Thermal Zone 14,                        !- Zone Name
   4543   Surface,                                !- Outside Boundary Condition
   4544   Surface 45,                             !- Outside Boundary Condition Object
   4545   NoSun,                                  !- Sun Exposure
   4546   NoWind,                                 !- Wind Exposure
   4547   ,                                       !- View Factor to Ground
   4548   ,                                       !- Number of Vertices
   4549   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4550   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4551   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4552   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4553 
   4554 ZoneControl:Thermostat,
   4555   Thermal Zone 14 Thermostat,             !- Name
   4556   Thermal Zone 14,                        !- Zone or ZoneList Name
   4557   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4558   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4559   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4560 
   4561 Schedule:Compact,
   4562   Thermal Zone 14 Thermostat Schedule,    !- Name
   4563   ,                                       !- Schedule Type Limits Name
   4564   Through: 12/31,                         !- Field 1
   4565   For: AllDays,                           !- Field 2
   4566   Until: 24:00,                           !- Field 3
   4567   4;                                      !- Field 4
   4568 
   4569 ZoneHVAC:EquipmentConnections,
   4570   Thermal Zone 14,                        !- Zone Name
   4571   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4572   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4573   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4574   Node 14,                                !- Zone Air Node Name
   4575   Node 43;                                !- Zone Return Air Node Name
   4576 
   4577 NodeList,
   4578   Port List 27,                           !- Name
   4579   Node 25;                                !- Node Name 1
   4580 
   4581 ZoneHVAC:EquipmentList,
   4582   Zone HVAC Equipment List 14,            !- Name
   4583   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4584   ZoneHVAC:AirDistributionUnit {d7a10321-3190-4adb-b20f-20af659c81a3}, !- Zone Equipment Name 1
   4585   1,                                      !- Zone Equipment Cooling Sequence 1
   4586   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4587 
   4588 Sizing:Zone,
   4589   Thermal Zone 14,                        !- Zone or ZoneList Name
   4590   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4591   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4592   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4593   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4594   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4595   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4596   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4597   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4598   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4599   ,                                       !- Zone Heating Sizing Factor
   4600   ,                                       !- Zone Cooling Sizing Factor
   4601   DesignDay,                              !- Cooling Design Air Flow Method
   4602   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4603   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4604   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4605   0,                                      !- Cooling Minimum Air Flow Fraction
   4606   DesignDay,                              !- Heating Design Air Flow Method
   4607   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4608   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4609   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4610   0.3;                                    !- Heating Maximum Air Flow Fraction
   4611 
   4612 DesignSpecification:ZoneAirDistribution,
   4613   {1a0c7edd-90c6-4dcb-8778-8f25a2e79d53}, !- Name
   4614   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4615   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4616 
   4617 Zone,
   4618   Thermal Zone 8,                         !- Name
   4619   -0,                                     !- Direction of Relative North {deg}
   4620   0,                                      !- X Origin {m}
   4621   0,                                      !- Y Origin {m}
   4622   8,                                      !- Z Origin {m}
   4623   ,                                       !- Type
   4624   ,                                       !- Multiplier
   4625   ,                                       !- Ceiling Height {m}
   4626   ,                                       !- Volume {m3}
   4627   ,                                       !- Floor Area {m2}
   4628   ,                                       !- Zone Inside Convection Algorithm
   4629   ;                                       !- Zone Outside Convection Algorithm
   4630 
   4631 BuildingSurface:Detailed,
   4632   Surface 61,                             !- Name
   4633   Floor,                                  !- Surface Type
   4634   000_Interior Floor,                     !- Construction Name
   4635   Thermal Zone 8,                         !- Zone Name
   4636   Surface,                                !- Outside Boundary Condition
   4637   Surface 36,                             !- Outside Boundary Condition Object
   4638   NoSun,                                  !- Sun Exposure
   4639   NoWind,                                 !- Wind Exposure
   4640   ,                                       !- View Factor to Ground
   4641   ,                                       !- Number of Vertices
   4642   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4643   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   4644   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   4645   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4646 
   4647 BuildingSurface:Detailed,
   4648   Surface 64,                             !- Name
   4649   Wall,                                   !- Surface Type
   4650   000_Interior Wall,                      !- Construction Name
   4651   Thermal Zone 8,                         !- Zone Name
   4652   Surface,                                !- Outside Boundary Condition
   4653   Surface 86,                             !- Outside Boundary Condition Object
   4654   NoSun,                                  !- Sun Exposure
   4655   NoWind,                                 !- Wind Exposure
   4656   ,                                       !- View Factor to Ground
   4657   ,                                       !- Number of Vertices
   4658   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4659   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4660   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   4661   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   4662 
   4663 BuildingSurface:Detailed,
   4664   Surface 66,                             !- Name
   4665   Ceiling,                                !- Surface Type
   4666   000_Interior Ceiling,                   !- Construction Name
   4667   Thermal Zone 8,                         !- Zone Name
   4668   Surface,                                !- Outside Boundary Condition
   4669   Surface 91,                             !- Outside Boundary Condition Object
   4670   NoSun,                                  !- Sun Exposure
   4671   NoWind,                                 !- Wind Exposure
   4672   ,                                       !- View Factor to Ground
   4673   ,                                       !- Number of Vertices
   4674   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4675   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   4676   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   4677   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4678 
   4679 BuildingSurface:Detailed,
   4680   Surface 63,                             !- Name
   4681   Wall,                                   !- Surface Type
   4682   000_Interior Wall,                      !- Construction Name
   4683   Thermal Zone 8,                         !- Zone Name
   4684   Surface,                                !- Outside Boundary Condition
   4685   Surface 71,                             !- Outside Boundary Condition Object
   4686   NoSun,                                  !- Sun Exposure
   4687   NoWind,                                 !- Wind Exposure
   4688   ,                                       !- View Factor to Ground
   4689   ,                                       !- Number of Vertices
   4690   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   4691   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   4692   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   4693   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   4694 
   4695 BuildingSurface:Detailed,
   4696   Surface 62,                             !- Name
   4697   Wall,                                   !- Surface Type
   4698   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4699   Thermal Zone 8,                         !- Zone Name
   4700   Outdoors,                               !- Outside Boundary Condition
   4701   ,                                       !- Outside Boundary Condition Object
   4702   SunExposed,                             !- Sun Exposure
   4703   WindExposed,                            !- Wind Exposure
   4704   ,                                       !- View Factor to Ground
   4705   ,                                       !- Number of Vertices
   4706   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   4707   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   4708   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4709   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4710 
   4711 FenestrationSurface:Detailed,
   4712   Sub Surface 8,                          !- Name
   4713   Window,                                 !- Surface Type
   4714   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4715   Surface 62,                             !- Building Surface Name
   4716   ,                                       !- Outside Boundary Condition Object
   4717   ,                                       !- View Factor to Ground
   4718   ,                                       !- Shading Control Name
   4719   ,                                       !- Frame and Divider Name
   4720   ,                                       !- Multiplier
   4721   ,                                       !- Number of Vertices
   4722   0, 11.1549398874989, 1.60273865769008,  !- X,Y,Z Vertex 1 {m}
   4723   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   4724   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4725   0, 0.0254000000000012, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   4726 
   4727 BuildingSurface:Detailed,
   4728   Surface 65,                             !- Name
   4729   Wall,                                   !- Surface Type
   4730   000_Interior Wall,                      !- Construction Name
   4731   Thermal Zone 8,                         !- Zone Name
   4732   Surface,                                !- Outside Boundary Condition
   4733   Surface 81,                             !- Outside Boundary Condition Object
   4734   NoSun,                                  !- Sun Exposure
   4735   NoWind,                                 !- Wind Exposure
   4736   ,                                       !- View Factor to Ground
   4737   ,                                       !- Number of Vertices
   4738   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4739   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4740   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4741   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4742 
   4743 ZoneControl:Thermostat,
   4744   Thermal Zone 8 Thermostat,              !- Name
   4745   Thermal Zone 8,                         !- Zone or ZoneList Name
   4746   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   4747   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4748   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4749 
   4750 Schedule:Compact,
   4751   Thermal Zone 8 Thermostat Schedule,     !- Name
   4752   ,                                       !- Schedule Type Limits Name
   4753   Through: 12/31,                         !- Field 1
   4754   For: AllDays,                           !- Field 2
   4755   Until: 24:00,                           !- Field 3
   4756   4;                                      !- Field 4
   4757 
   4758 ZoneHVAC:EquipmentConnections,
   4759   Thermal Zone 8,                         !- Zone Name
   4760   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   4761   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   4762   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4763   Node 8,                                 !- Zone Air Node Name
   4764   Node 83;                                !- Zone Return Air Node Name
   4765 
   4766 NodeList,
   4767   Port List 15,                           !- Name
   4768   Node 82;                                !- Node Name 1
   4769 
   4770 ZoneHVAC:EquipmentList,
   4771   Zone HVAC Equipment List 8,             !- Name
   4772   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4773   ZoneHVAC:AirDistributionUnit {7e6ccb21-e2c6-4f9e-834d-851b08a5006f}, !- Zone Equipment Name 1
   4774   1,                                      !- Zone Equipment Cooling Sequence 1
   4775   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4776 
   4777 Sizing:Zone,
   4778   Thermal Zone 8,                         !- Zone or ZoneList Name
   4779   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4780   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4781   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4782   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4783   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4784   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4785   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4786   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4787   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4788   ,                                       !- Zone Heating Sizing Factor
   4789   ,                                       !- Zone Cooling Sizing Factor
   4790   DesignDay,                              !- Cooling Design Air Flow Method
   4791   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4792   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4793   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4794   0,                                      !- Cooling Minimum Air Flow Fraction
   4795   DesignDay,                              !- Heating Design Air Flow Method
   4796   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4797   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4798   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4799   0.3;                                    !- Heating Maximum Air Flow Fraction
   4800 
   4801 DesignSpecification:ZoneAirDistribution,
   4802   {24f66e14-bf00-4e4d-9f1d-4bdc5d98b3f6}, !- Name
   4803   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4804   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4805 
   4806 Zone,
   4807   Thermal Zone 16,                        !- Name
   4808   -0,                                     !- Direction of Relative North {deg}
   4809   0,                                      !- X Origin {m}
   4810   0,                                      !- Y Origin {m}
   4811   12,                                     !- Z Origin {m}
   4812   ,                                       !- Type
   4813   ,                                       !- Multiplier
   4814   ,                                       !- Ceiling Height {m}
   4815   ,                                       !- Volume {m3}
   4816   ,                                       !- Floor Area {m2}
   4817   ,                                       !- Zone Inside Convection Algorithm
   4818   ;                                       !- Zone Outside Convection Algorithm
   4819 
   4820 BuildingSurface:Detailed,
   4821   Surface 109,                            !- Name
   4822   Floor,                                  !- Surface Type
   4823   000_Interior Floor,                     !- Construction Name
   4824   Thermal Zone 16,                        !- Zone Name
   4825   Surface,                                !- Outside Boundary Condition
   4826   Surface 84,                             !- Outside Boundary Condition Object
   4827   NoSun,                                  !- Sun Exposure
   4828   NoWind,                                 !- Wind Exposure
   4829   ,                                       !- View Factor to Ground
   4830   ,                                       !- Number of Vertices
   4831   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4832   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4833   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4834   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4835 
   4836 BuildingSurface:Detailed,
   4837   Surface 112,                            !- Name
   4838   Wall,                                   !- Surface Type
   4839   000_Interior Wall,                      !- Construction Name
   4840   Thermal Zone 16,                        !- Zone Name
   4841   Surface,                                !- Outside Boundary Condition
   4842   Surface 119,                            !- Outside Boundary Condition Object
   4843   NoSun,                                  !- Sun Exposure
   4844   NoWind,                                 !- Wind Exposure
   4845   ,                                       !- View Factor to Ground
   4846   ,                                       !- Number of Vertices
   4847   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4848   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4849   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4850   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4851 
   4852 BuildingSurface:Detailed,
   4853   Surface 110,                            !- Name
   4854   Wall,                                   !- Surface Type
   4855   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4856   Thermal Zone 16,                        !- Zone Name
   4857   Outdoors,                               !- Outside Boundary Condition
   4858   ,                                       !- Outside Boundary Condition Object
   4859   SunExposed,                             !- Sun Exposure
   4860   WindExposed,                            !- Wind Exposure
   4861   ,                                       !- View Factor to Ground
   4862   ,                                       !- Number of Vertices
   4863   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4864   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4865   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4866   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4867 
   4868 FenestrationSurface:Detailed,
   4869   Sub Surface 5,                          !- Name
   4870   Window,                                 !- Surface Type
   4871   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4872   Surface 110,                            !- Building Surface Name
   4873   ,                                       !- Outside Boundary Condition Object
   4874   ,                                       !- View Factor to Ground
   4875   ,                                       !- Shading Control Name
   4876   ,                                       !- Frame and Divider Name
   4877   ,                                       !- Multiplier
   4878   ,                                       !- Number of Vertices
   4879   0.0254, 0, 1.60273865769008,            !- X,Y,Z Vertex 1 {m}
   4880   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4881   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4882   11.1549398874989, 0, 1.60273865769008;  !- X,Y,Z Vertex 4 {m}
   4883 
   4884 BuildingSurface:Detailed,
   4885   Surface 111,                            !- Name
   4886   Wall,                                   !- Surface Type
   4887   000_Interior Wall,                      !- Construction Name
   4888   Thermal Zone 16,                        !- Zone Name
   4889   Surface,                                !- Outside Boundary Condition
   4890   Surface 95,                             !- Outside Boundary Condition Object
   4891   NoSun,                                  !- Sun Exposure
   4892   NoWind,                                 !- Wind Exposure
   4893   ,                                       !- View Factor to Ground
   4894   ,                                       !- Number of Vertices
   4895   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4896   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4897   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4898   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4899 
   4900 BuildingSurface:Detailed,
   4901   Surface 113,                            !- Name
   4902   Wall,                                   !- Surface Type
   4903   000_Interior Wall,                      !- Construction Name
   4904   Thermal Zone 16,                        !- Zone Name
   4905   Surface,                                !- Outside Boundary Condition
   4906   Surface 105,                            !- Outside Boundary Condition Object
   4907   NoSun,                                  !- Sun Exposure
   4908   NoWind,                                 !- Wind Exposure
   4909   ,                                       !- View Factor to Ground
   4910   ,                                       !- Number of Vertices
   4911   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4912   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4913   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4914   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4915 
   4916 BuildingSurface:Detailed,
   4917   Surface 114,                            !- Name
   4918   Roof,                                   !- Surface Type
   4919   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4920   Thermal Zone 16,                        !- Zone Name
   4921   Outdoors,                               !- Outside Boundary Condition
   4922   ,                                       !- Outside Boundary Condition Object
   4923   SunExposed,                             !- Sun Exposure
   4924   WindExposed,                            !- Wind Exposure
   4925   ,                                       !- View Factor to Ground
   4926   ,                                       !- Number of Vertices
   4927   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4928   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4929   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4930   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4931 
   4932 ZoneControl:Thermostat,
   4933   Thermal Zone 16 Thermostat,             !- Name
   4934   Thermal Zone 16,                        !- Zone or ZoneList Name
   4935   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   4936   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4937   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4938 
   4939 Schedule:Compact,
   4940   Thermal Zone 16 Thermostat Schedule,    !- Name
   4941   ,                                       !- Schedule Type Limits Name
   4942   Through: 12/31,                         !- Field 1
   4943   For: AllDays,                           !- Field 2
   4944   Until: 24:00,                           !- Field 3
   4945   4;                                      !- Field 4
   4946 
   4947 ZoneHVAC:EquipmentConnections,
   4948   Thermal Zone 16,                        !- Zone Name
   4949   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   4950   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   4951   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4952   Node 16,                                !- Zone Air Node Name
   4953   Node 123;                               !- Zone Return Air Node Name
   4954 
   4955 NodeList,
   4956   Port List 31,                           !- Name
   4957   Node 122;                               !- Node Name 1
   4958 
   4959 ZoneHVAC:EquipmentList,
   4960   Zone HVAC Equipment List 16,            !- Name
   4961   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4962   ZoneHVAC:AirDistributionUnit {892d5269-9624-4e58-b99d-c62006a39475}, !- Zone Equipment Name 1
   4963   1,                                      !- Zone Equipment Cooling Sequence 1
   4964   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4965 
   4966 Sizing:Zone,
   4967   Thermal Zone 16,                        !- Zone or ZoneList Name
   4968   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4969   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4970   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4971   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4972   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4973   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4974   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4975   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4976   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4977   ,                                       !- Zone Heating Sizing Factor
   4978   ,                                       !- Zone Cooling Sizing Factor
   4979   DesignDay,                              !- Cooling Design Air Flow Method
   4980   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4981   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4982   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4983   0,                                      !- Cooling Minimum Air Flow Fraction
   4984   DesignDay,                              !- Heating Design Air Flow Method
   4985   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4986   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4987   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4988   0.3;                                    !- Heating Maximum Air Flow Fraction
   4989 
   4990 DesignSpecification:ZoneAirDistribution,
   4991   {9d4468fb-5385-4b49-9565-5217154754a3}, !- Name
   4992   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4993   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4994 
   4995 Zone,
   4996   Thermal Zone 13,                        !- Name
   4997   -0,                                     !- Direction of Relative North {deg}
   4998   0,                                      !- X Origin {m}
   4999   0,                                      !- Y Origin {m}
   5000   8,                                      !- Z Origin {m}
   5001   ,                                       !- Type
   5002   ,                                       !- Multiplier
   5003   ,                                       !- Ceiling Height {m}
   5004   ,                                       !- Volume {m3}
   5005   ,                                       !- Floor Area {m2}
   5006   ,                                       !- Zone Inside Convection Algorithm
   5007   ;                                       !- Zone Outside Convection Algorithm
   5008 
   5009 BuildingSurface:Detailed,
   5010   Surface 84,                             !- Name
   5011   Ceiling,                                !- Surface Type
   5012   000_Interior Ceiling,                   !- Construction Name
   5013   Thermal Zone 13,                        !- Zone Name
   5014   Surface,                                !- Outside Boundary Condition
   5015   Surface 109,                            !- Outside Boundary Condition Object
   5016   NoSun,                                  !- Sun Exposure
   5017   NoWind,                                 !- Wind Exposure
   5018   ,                                       !- View Factor to Ground
   5019   ,                                       !- Number of Vertices
   5020   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5021   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5022   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5023   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5024 
   5025 BuildingSurface:Detailed,
   5026   Surface 83,                             !- Name
   5027   Wall,                                   !- Surface Type
   5028   000_Interior Wall,                      !- Construction Name
   5029   Thermal Zone 13,                        !- Zone Name
   5030   Surface,                                !- Outside Boundary Condition
   5031   Surface 75,                             !- Outside Boundary Condition Object
   5032   NoSun,                                  !- Sun Exposure
   5033   NoWind,                                 !- Wind Exposure
   5034   ,                                       !- View Factor to Ground
   5035   ,                                       !- Number of Vertices
   5036   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5037   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5038   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5039   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5040 
   5041 BuildingSurface:Detailed,
   5042   Surface 82,                             !- Name
   5043   Wall,                                   !- Surface Type
   5044   000_Interior Wall,                      !- Construction Name
   5045   Thermal Zone 13,                        !- Zone Name
   5046   Surface,                                !- Outside Boundary Condition
   5047   Surface 89,                             !- Outside Boundary Condition Object
   5048   NoSun,                                  !- Sun Exposure
   5049   NoWind,                                 !- Wind Exposure
   5050   ,                                       !- View Factor to Ground
   5051   ,                                       !- Number of Vertices
   5052   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5053   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5054   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5055   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5056 
   5057 BuildingSurface:Detailed,
   5058   Surface 81,                             !- Name
   5059   Wall,                                   !- Surface Type
   5060   000_Interior Wall,                      !- Construction Name
   5061   Thermal Zone 13,                        !- Zone Name
   5062   Surface,                                !- Outside Boundary Condition
   5063   Surface 65,                             !- Outside Boundary Condition Object
   5064   NoSun,                                  !- Sun Exposure
   5065   NoWind,                                 !- Wind Exposure
   5066   ,                                       !- View Factor to Ground
   5067   ,                                       !- Number of Vertices
   5068   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5069   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5070   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5071   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5072 
   5073 BuildingSurface:Detailed,
   5074   Surface 79,                             !- Name
   5075   Floor,                                  !- Surface Type
   5076   000_Interior Floor,                     !- Construction Name
   5077   Thermal Zone 13,                        !- Zone Name
   5078   Surface,                                !- Outside Boundary Condition
   5079   Surface 54,                             !- Outside Boundary Condition Object
   5080   NoSun,                                  !- Sun Exposure
   5081   NoWind,                                 !- Wind Exposure
   5082   ,                                       !- View Factor to Ground
   5083   ,                                       !- Number of Vertices
   5084   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5085   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5086   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5087   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5088 
   5089 BuildingSurface:Detailed,
   5090   Surface 80,                             !- Name
   5091   Wall,                                   !- Surface Type
   5092   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5093   Thermal Zone 13,                        !- Zone Name
   5094   Outdoors,                               !- Outside Boundary Condition
   5095   ,                                       !- Outside Boundary Condition Object
   5096   SunExposed,                             !- Sun Exposure
   5097   WindExposed,                            !- Wind Exposure
   5098   ,                                       !- View Factor to Ground
   5099   ,                                       !- Number of Vertices
   5100   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5101   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5102   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5103   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5104 
   5105 FenestrationSurface:Detailed,
   5106   Sub Surface 7,                          !- Name
   5107   Window,                                 !- Surface Type
   5108   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5109   Surface 80,                             !- Building Surface Name
   5110   ,                                       !- Outside Boundary Condition Object
   5111   ,                                       !- View Factor to Ground
   5112   ,                                       !- Shading Control Name
   5113   ,                                       !- Frame and Divider Name
   5114   ,                                       !- Multiplier
   5115   ,                                       !- Number of Vertices
   5116   0.0254, 0, 1.60273865769008,            !- X,Y,Z Vertex 1 {m}
   5117   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5118   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5119   11.1549398874989, 0, 1.60273865769008;  !- X,Y,Z Vertex 4 {m}
   5120 
   5121 ZoneControl:Thermostat,
   5122   Thermal Zone 13 Thermostat,             !- Name
   5123   Thermal Zone 13,                        !- Zone or ZoneList Name
   5124   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   5125   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5126   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5127 
   5128 Schedule:Compact,
   5129   Thermal Zone 13 Thermostat Schedule,    !- Name
   5130   ,                                       !- Schedule Type Limits Name
   5131   Through: 12/31,                         !- Field 1
   5132   For: AllDays,                           !- Field 2
   5133   Until: 24:00,                           !- Field 3
   5134   4;                                      !- Field 4
   5135 
   5136 ZoneHVAC:EquipmentConnections,
   5137   Thermal Zone 13,                        !- Zone Name
   5138   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   5139   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   5140   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5141   Node 13,                                !- Zone Air Node Name
   5142   Node 48;                                !- Zone Return Air Node Name
   5143 
   5144 NodeList,
   5145   Port List 25,                           !- Name
   5146   Node 47;                                !- Node Name 1
   5147 
   5148 ZoneHVAC:EquipmentList,
   5149   Zone HVAC Equipment List 13,            !- Name
   5150   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5151   ZoneHVAC:AirDistributionUnit {c634b3c0-f316-4ddc-b0ea-950c4f39f84f}, !- Zone Equipment Name 1
   5152   1,                                      !- Zone Equipment Cooling Sequence 1
   5153   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5154 
   5155 Sizing:Zone,
   5156   Thermal Zone 13,                        !- Zone or ZoneList Name
   5157   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5158   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5159   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5160   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5161   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5162   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5163   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5164   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5165   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5166   ,                                       !- Zone Heating Sizing Factor
   5167   ,                                       !- Zone Cooling Sizing Factor
   5168   DesignDay,                              !- Cooling Design Air Flow Method
   5169   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5170   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5171   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5172   0,                                      !- Cooling Minimum Air Flow Fraction
   5173   DesignDay,                              !- Heating Design Air Flow Method
   5174   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5175   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5176   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5177   0.3;                                    !- Heating Maximum Air Flow Fraction
   5178 
   5179 DesignSpecification:ZoneAirDistribution,
   5180   {dac9b424-619b-46e2-ae6b-022f6c97f1d0}, !- Name
   5181   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5182   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5183 
   5184 Zone,
   5185   Thermal Zone 17,                        !- Name
   5186   -0,                                     !- Direction of Relative North {deg}
   5187   8.18033988749895,                       !- X Origin {m}
   5188   3,                                      !- Y Origin {m}
   5189   4,                                      !- Z Origin {m}
   5190   ,                                       !- Type
   5191   ,                                       !- Multiplier
   5192   ,                                       !- Ceiling Height {m}
   5193   ,                                       !- Volume {m3}
   5194   ,                                       !- Floor Area {m2}
   5195   ,                                       !- Zone Inside Convection Algorithm
   5196   ;                                       !- Zone Outside Convection Algorithm
   5197 
   5198 BuildingSurface:Detailed,
   5199   Surface 45,                             !- Name
   5200   Wall,                                   !- Surface Type
   5201   000_Interior Wall,                      !- Construction Name
   5202   Thermal Zone 17,                        !- Zone Name
   5203   Surface,                                !- Outside Boundary Condition
   5204   Surface 53,                             !- Outside Boundary Condition Object
   5205   NoSun,                                  !- Sun Exposure
   5206   NoWind,                                 !- Wind Exposure
   5207   ,                                       !- View Factor to Ground
   5208   ,                                       !- Number of Vertices
   5209   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5210   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5211   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5212   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5213 
   5214 BuildingSurface:Detailed,
   5215   Surface 44,                             !- Name
   5216   Wall,                                   !- Surface Type
   5217   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5218   Thermal Zone 17,                        !- Zone Name
   5219   Outdoors,                               !- Outside Boundary Condition
   5220   ,                                       !- Outside Boundary Condition Object
   5221   SunExposed,                             !- Sun Exposure
   5222   WindExposed,                            !- Wind Exposure
   5223   ,                                       !- View Factor to Ground
   5224   ,                                       !- Number of Vertices
   5225   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5226   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5227   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   5228   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5229 
   5230 FenestrationSurface:Detailed,
   5231   Sub Surface 9,                          !- Name
   5232   Window,                                 !- Surface Type
   5233   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5234   Surface 44,                             !- Building Surface Name
   5235   ,                                       !- Outside Boundary Condition Object
   5236   ,                                       !- View Factor to Ground
   5237   ,                                       !- Shading Control Name
   5238   ,                                       !- Frame and Divider Name
   5239   ,                                       !- Multiplier
   5240   ,                                       !- Number of Vertices
   5241   2.99999999999995, -2.9746, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   5242   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5243   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   5244   2.99999999999995, 8.1549398874989, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   5245 
   5246 BuildingSurface:Detailed,
   5247   Surface 48,                             !- Name
   5248   Ceiling,                                !- Surface Type
   5249   000_Interior Ceiling,                   !- Construction Name
   5250   Thermal Zone 17,                        !- Zone Name
   5251   Surface,                                !- Outside Boundary Condition
   5252   Surface 73,                             !- Outside Boundary Condition Object
   5253   NoSun,                                  !- Sun Exposure
   5254   NoWind,                                 !- Wind Exposure
   5255   ,                                       !- View Factor to Ground
   5256   ,                                       !- Number of Vertices
   5257   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5258   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5259   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5260   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5261 
   5262 BuildingSurface:Detailed,
   5263   Surface 43,                             !- Name
   5264   Floor,                                  !- Surface Type
   5265   000_Interior Floor,                     !- Construction Name
   5266   Thermal Zone 17,                        !- Zone Name
   5267   Surface,                                !- Outside Boundary Condition
   5268   Surface 18,                             !- Outside Boundary Condition Object
   5269   NoSun,                                  !- Sun Exposure
   5270   NoWind,                                 !- Wind Exposure
   5271   ,                                       !- View Factor to Ground
   5272   ,                                       !- Number of Vertices
   5273   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   5274   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5275   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5276   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   5277 
   5278 BuildingSurface:Detailed,
   5279   Surface 46,                             !- Name
   5280   Wall,                                   !- Surface Type
   5281   000_Interior Wall,                      !- Construction Name
   5282   Thermal Zone 17,                        !- Zone Name
   5283   Surface,                                !- Outside Boundary Condition
   5284   Surface 58,                             !- Outside Boundary Condition Object
   5285   NoSun,                                  !- Sun Exposure
   5286   NoWind,                                 !- Wind Exposure
   5287   ,                                       !- View Factor to Ground
   5288   ,                                       !- Number of Vertices
   5289   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5290   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   5291   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5292   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5293 
   5294 BuildingSurface:Detailed,
   5295   Surface 47,                             !- Name
   5296   Wall,                                   !- Surface Type
   5297   000_Interior Wall,                      !- Construction Name
   5298   Thermal Zone 17,                        !- Zone Name
   5299   Surface,                                !- Outside Boundary Condition
   5300   Surface 39,                             !- Outside Boundary Condition Object
   5301   NoSun,                                  !- Sun Exposure
   5302   NoWind,                                 !- Wind Exposure
   5303   ,                                       !- View Factor to Ground
   5304   ,                                       !- Number of Vertices
   5305   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   5306   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   5307   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   5308   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   5309 
   5310 ZoneControl:Thermostat,
   5311   Thermal Zone 17 Thermostat,             !- Name
   5312   Thermal Zone 17,                        !- Zone or ZoneList Name
   5313   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   5314   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5315   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5316 
   5317 Schedule:Compact,
   5318   Thermal Zone 17 Thermostat Schedule,    !- Name
   5319   ,                                       !- Schedule Type Limits Name
   5320   Through: 12/31,                         !- Field 1
   5321   For: AllDays,                           !- Field 2
   5322   Until: 24:00,                           !- Field 3
   5323   4;                                      !- Field 4
   5324 
   5325 ZoneHVAC:EquipmentConnections,
   5326   Thermal Zone 17,                        !- Zone Name
   5327   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   5328   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   5329   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5330   Node 17,                                !- Zone Air Node Name
   5331   Node 138;                               !- Zone Return Air Node Name
   5332 
   5333 NodeList,
   5334   Port List 33,                           !- Name
   5335   Node 137;                               !- Node Name 1
   5336 
   5337 ZoneHVAC:EquipmentList,
   5338   Zone HVAC Equipment List 17,            !- Name
   5339   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5340   ZoneHVAC:AirDistributionUnit {5ed1f408-940c-4010-b930-18034e0f778d}, !- Zone Equipment Name 1
   5341   1,                                      !- Zone Equipment Cooling Sequence 1
   5342   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5343 
   5344 Sizing:Zone,
   5345   Thermal Zone 17,                        !- Zone or ZoneList Name
   5346   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5347   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5348   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5349   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5350   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5351   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5352   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5353   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5354   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5355   ,                                       !- Zone Heating Sizing Factor
   5356   ,                                       !- Zone Cooling Sizing Factor
   5357   DesignDay,                              !- Cooling Design Air Flow Method
   5358   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5359   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5360   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5361   0,                                      !- Cooling Minimum Air Flow Fraction
   5362   DesignDay,                              !- Heating Design Air Flow Method
   5363   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5364   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5365   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5366   0.3;                                    !- Heating Maximum Air Flow Fraction
   5367 
   5368 DesignSpecification:ZoneAirDistribution,
   5369   {e22ebb64-15b2-4273-bb11-d6808284cd5e}, !- Name
   5370   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5371   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5372 
   5373 Zone,
   5374   Thermal Zone 2,                         !- Name
   5375   -0,                                     !- Direction of Relative North {deg}
   5376   8.18033988749895,                       !- X Origin {m}
   5377   3,                                      !- Y Origin {m}
   5378   8,                                      !- Z Origin {m}
   5379   ,                                       !- Type
   5380   ,                                       !- Multiplier
   5381   ,                                       !- Ceiling Height {m}
   5382   ,                                       !- Volume {m3}
   5383   ,                                       !- Floor Area {m2}
   5384   ,                                       !- Zone Inside Convection Algorithm
   5385   ;                                       !- Zone Outside Convection Algorithm
   5386 
   5387 BuildingSurface:Detailed,
   5388   Surface 74,                             !- Name
   5389   Wall,                                   !- Surface Type
   5390   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5391   Thermal Zone 2,                         !- Zone Name
   5392   Outdoors,                               !- Outside Boundary Condition
   5393   ,                                       !- Outside Boundary Condition Object
   5394   SunExposed,                             !- Sun Exposure
   5395   WindExposed,                            !- Wind Exposure
   5396   ,                                       !- View Factor to Ground
   5397   ,                                       !- Number of Vertices
   5398   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5399   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5400   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   5401   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5402 
   5403 FenestrationSurface:Detailed,
   5404   Sub Surface 16,                         !- Name
   5405   Window,                                 !- Surface Type
   5406   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5407   Surface 74,                             !- Building Surface Name
   5408   ,                                       !- Outside Boundary Condition Object
   5409   ,                                       !- View Factor to Ground
   5410   ,                                       !- Shading Control Name
   5411   ,                                       !- Frame and Divider Name
   5412   ,                                       !- Multiplier
   5413   ,                                       !- Number of Vertices
   5414   2.99999999999995, -2.9746, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   5415   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5416   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   5417   2.99999999999995, 8.1549398874989, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   5418 
   5419 BuildingSurface:Detailed,
   5420   Surface 77,                             !- Name
   5421   Wall,                                   !- Surface Type
   5422   000_Interior Wall,                      !- Construction Name
   5423   Thermal Zone 2,                         !- Zone Name
   5424   Surface,                                !- Outside Boundary Condition
   5425   Surface 69,                             !- Outside Boundary Condition Object
   5426   NoSun,                                  !- Sun Exposure
   5427   NoWind,                                 !- Wind Exposure
   5428   ,                                       !- View Factor to Ground
   5429   ,                                       !- Number of Vertices
   5430   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   5431   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   5432   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   5433   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   5434 
   5435 BuildingSurface:Detailed,
   5436   Surface 78,                             !- Name
   5437   Ceiling,                                !- Surface Type
   5438   000_Interior Ceiling,                   !- Construction Name
   5439   Thermal Zone 2,                         !- Zone Name
   5440   Surface,                                !- Outside Boundary Condition
   5441   Surface 103,                            !- Outside Boundary Condition Object
   5442   NoSun,                                  !- Sun Exposure
   5443   NoWind,                                 !- Wind Exposure
   5444   ,                                       !- View Factor to Ground
   5445   ,                                       !- Number of Vertices
   5446   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5447   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5448   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5449   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5450 
   5451 BuildingSurface:Detailed,
   5452   Surface 75,                             !- Name
   5453   Wall,                                   !- Surface Type
   5454   000_Interior Wall,                      !- Construction Name
   5455   Thermal Zone 2,                         !- Zone Name
   5456   Surface,                                !- Outside Boundary Condition
   5457   Surface 83,                             !- Outside Boundary Condition Object
   5458   NoSun,                                  !- Sun Exposure
   5459   NoWind,                                 !- Wind Exposure
   5460   ,                                       !- View Factor to Ground
   5461   ,                                       !- Number of Vertices
   5462   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5463   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5464   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5465   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5466 
   5467 BuildingSurface:Detailed,
   5468   Surface 76,                             !- Name
   5469   Wall,                                   !- Surface Type
   5470   000_Interior Wall,                      !- Construction Name
   5471   Thermal Zone 2,                         !- Zone Name
   5472   Surface,                                !- Outside Boundary Condition
   5473   Surface 88,                             !- Outside Boundary Condition Object
   5474   NoSun,                                  !- Sun Exposure
   5475   NoWind,                                 !- Wind Exposure
   5476   ,                                       !- View Factor to Ground
   5477   ,                                       !- Number of Vertices
   5478   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5479   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   5480   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5481   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5482 
   5483 BuildingSurface:Detailed,
   5484   Surface 73,                             !- Name
   5485   Floor,                                  !- Surface Type
   5486   000_Interior Floor,                     !- Construction Name
   5487   Thermal Zone 2,                         !- Zone Name
   5488   Surface,                                !- Outside Boundary Condition
   5489   Surface 48,                             !- Outside Boundary Condition Object
   5490   NoSun,                                  !- Sun Exposure
   5491   NoWind,                                 !- Wind Exposure
   5492   ,                                       !- View Factor to Ground
   5493   ,                                       !- Number of Vertices
   5494   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   5495   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5496   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5497   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   5498 
   5499 ZoneControl:Thermostat,
   5500   Thermal Zone 2 Thermostat,              !- Name
   5501   Thermal Zone 2,                         !- Zone or ZoneList Name
   5502   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   5503   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5504   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5505 
   5506 Schedule:Compact,
   5507   Thermal Zone 2 Thermostat Schedule,     !- Name
   5508   ,                                       !- Schedule Type Limits Name
   5509   Through: 12/31,                         !- Field 1
   5510   For: AllDays,                           !- Field 2
   5511   Until: 24:00,                           !- Field 3
   5512   4;                                      !- Field 4
   5513 
   5514 ZoneHVAC:EquipmentConnections,
   5515   Thermal Zone 2,                         !- Zone Name
   5516   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   5517   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   5518   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5519   Node 2,                                 !- Zone Air Node Name
   5520   Node 78;                                !- Zone Return Air Node Name
   5521 
   5522 NodeList,
   5523   Port List 3,                            !- Name
   5524   Node 77;                                !- Node Name 1
   5525 
   5526 ZoneHVAC:EquipmentList,
   5527   Zone HVAC Equipment List 2,             !- Name
   5528   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5529   ZoneHVAC:AirDistributionUnit {b6159ff6-65f1-4345-9367-fd8f53d88739}, !- Zone Equipment Name 1
   5530   1,                                      !- Zone Equipment Cooling Sequence 1
   5531   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5532 
   5533 Sizing:Zone,
   5534   Thermal Zone 2,                         !- Zone or ZoneList Name
   5535   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5536   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5537   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5538   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5539   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5540   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5541   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5542   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5543   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5544   ,                                       !- Zone Heating Sizing Factor
   5545   ,                                       !- Zone Cooling Sizing Factor
   5546   DesignDay,                              !- Cooling Design Air Flow Method
   5547   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5548   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5549   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5550   0,                                      !- Cooling Minimum Air Flow Fraction
   5551   DesignDay,                              !- Heating Design Air Flow Method
   5552   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5553   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5554   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5555   0.3;                                    !- Heating Maximum Air Flow Fraction
   5556 
   5557 DesignSpecification:ZoneAirDistribution,
   5558   {f6d1ad8e-c45b-4056-bc53-a375aac56f5b}, !- Name
   5559   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5560   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5561 
   5562 Zone,
   5563   Thermal Zone 20,                        !- Name
   5564   -0,                                     !- Direction of Relative North {deg}
   5565   0,                                      !- X Origin {m}
   5566   0,                                      !- Y Origin {m}
   5567   0,                                      !- Z Origin {m}
   5568   ,                                       !- Type
   5569   ,                                       !- Multiplier
   5570   ,                                       !- Ceiling Height {m}
   5571   ,                                       !- Volume {m3}
   5572   ,                                       !- Floor Area {m2}
   5573   ,                                       !- Zone Inside Convection Algorithm
   5574   ;                                       !- Zone Outside Convection Algorithm
   5575 
   5576 BuildingSurface:Detailed,
   5577   Surface 1,                              !- Name
   5578   Floor,                                  !- Surface Type
   5579   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5580   Thermal Zone 20,                        !- Zone Name
   5581   Ground,                                 !- Outside Boundary Condition
   5582   ,                                       !- Outside Boundary Condition Object
   5583   NoSun,                                  !- Sun Exposure
   5584   NoWind,                                 !- Wind Exposure
   5585   ,                                       !- View Factor to Ground
   5586   ,                                       !- Number of Vertices
   5587   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5588   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   5589   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   5590   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5591 
   5592 BuildingSurface:Detailed,
   5593   Surface 2,                              !- Name
   5594   Wall,                                   !- Surface Type
   5595   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5596   Thermal Zone 20,                        !- Zone Name
   5597   Outdoors,                               !- Outside Boundary Condition
   5598   ,                                       !- Outside Boundary Condition Object
   5599   SunExposed,                             !- Sun Exposure
   5600   WindExposed,                            !- Wind Exposure
   5601   ,                                       !- View Factor to Ground
   5602   ,                                       !- Number of Vertices
   5603   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   5604   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   5605   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5606   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5607 
   5608 FenestrationSurface:Detailed,
   5609   Sub Surface 3,                          !- Name
   5610   Window,                                 !- Surface Type
   5611   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5612   Surface 2,                              !- Building Surface Name
   5613   ,                                       !- Outside Boundary Condition Object
   5614   ,                                       !- View Factor to Ground
   5615   ,                                       !- Shading Control Name
   5616   ,                                       !- Frame and Divider Name
   5617   ,                                       !- Multiplier
   5618   ,                                       !- Number of Vertices
   5619   0, 11.1549398874989, 1.60273865769008,  !- X,Y,Z Vertex 1 {m}
   5620   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   5621   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5622   0, 0.0254000000000012, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   5623 
   5624 BuildingSurface:Detailed,
   5625   Surface 5,                              !- Name
   5626   Wall,                                   !- Surface Type
   5627   000_Interior Wall,                      !- Construction Name
   5628   Thermal Zone 20,                        !- Zone Name
   5629   Surface,                                !- Outside Boundary Condition
   5630   Surface 21,                             !- Outside Boundary Condition Object
   5631   NoSun,                                  !- Sun Exposure
   5632   NoWind,                                 !- Wind Exposure
   5633   ,                                       !- View Factor to Ground
   5634   ,                                       !- Number of Vertices
   5635   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5636   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5637   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5638   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5639 
   5640 BuildingSurface:Detailed,
   5641   Surface 4,                              !- Name
   5642   Wall,                                   !- Surface Type
   5643   000_Interior Wall,                      !- Construction Name
   5644   Thermal Zone 20,                        !- Zone Name
   5645   Surface,                                !- Outside Boundary Condition
   5646   Surface 26,                             !- Outside Boundary Condition Object
   5647   NoSun,                                  !- Sun Exposure
   5648   NoWind,                                 !- Wind Exposure
   5649   ,                                       !- View Factor to Ground
   5650   ,                                       !- Number of Vertices
   5651   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5652   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5653   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   5654   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   5655 
   5656 BuildingSurface:Detailed,
   5657   Surface 6,                              !- Name
   5658   Ceiling,                                !- Surface Type
   5659   000_Interior Ceiling,                   !- Construction Name
   5660   Thermal Zone 20,                        !- Zone Name
   5661   Surface,                                !- Outside Boundary Condition
   5662   Surface 31,                             !- Outside Boundary Condition Object
   5663   NoSun,                                  !- Sun Exposure
   5664   NoWind,                                 !- Wind Exposure
   5665   ,                                       !- View Factor to Ground
   5666   ,                                       !- Number of Vertices
   5667   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5668   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   5669   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   5670   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5671 
   5672 BuildingSurface:Detailed,
   5673   Surface 3,                              !- Name
   5674   Wall,                                   !- Surface Type
   5675   000_Interior Wall,                      !- Construction Name
   5676   Thermal Zone 20,                        !- Zone Name
   5677   Surface,                                !- Outside Boundary Condition
   5678   Surface 11,                             !- Outside Boundary Condition Object
   5679   NoSun,                                  !- Sun Exposure
   5680   NoWind,                                 !- Wind Exposure
   5681   ,                                       !- View Factor to Ground
   5682   ,                                       !- Number of Vertices
   5683   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   5684   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   5685   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   5686   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   5687 
   5688 ZoneControl:Thermostat,
   5689   Thermal Zone 20 Thermostat,             !- Name
   5690   Thermal Zone 20,                        !- Zone or ZoneList Name
   5691   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   5692   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5693   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5694 
   5695 Schedule:Compact,
   5696   Thermal Zone 20 Thermostat Schedule,    !- Name
   5697   ,                                       !- Schedule Type Limits Name
   5698   Through: 12/31,                         !- Field 1
   5699   For: AllDays,                           !- Field 2
   5700   Until: 24:00,                           !- Field 3
   5701   4;                                      !- Field 4
   5702 
   5703 ZoneHVAC:EquipmentConnections,
   5704   Thermal Zone 20,                        !- Zone Name
   5705   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   5706   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   5707   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5708   Node 20,                                !- Zone Air Node Name
   5709   Node 113;                               !- Zone Return Air Node Name
   5710 
   5711 NodeList,
   5712   Port List 39,                           !- Name
   5713   Node 112;                               !- Node Name 1
   5714 
   5715 ZoneHVAC:EquipmentList,
   5716   Zone HVAC Equipment List 20,            !- Name
   5717   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5718   ZoneHVAC:AirDistributionUnit {c83a0e76-6589-4d27-998d-b5b425c56773}, !- Zone Equipment Name 1
   5719   1,                                      !- Zone Equipment Cooling Sequence 1
   5720   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5721 
   5722 Sizing:Zone,
   5723   Thermal Zone 20,                        !- Zone or ZoneList Name
   5724   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5725   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5726   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5727   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5728   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5729   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5730   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5731   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5732   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5733   ,                                       !- Zone Heating Sizing Factor
   5734   ,                                       !- Zone Cooling Sizing Factor
   5735   DesignDay,                              !- Cooling Design Air Flow Method
   5736   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5737   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5738   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5739   0,                                      !- Cooling Minimum Air Flow Fraction
   5740   DesignDay,                              !- Heating Design Air Flow Method
   5741   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5742   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5743   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5744   0.3;                                    !- Heating Maximum Air Flow Fraction
   5745 
   5746 DesignSpecification:ZoneAirDistribution,
   5747   {6c4bf9a6-d02f-4a33-8457-2a9f3a6f48b1}, !- Name
   5748   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5749   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5750 
   5751 Zone,
   5752   Thermal Zone 19,                        !- Name
   5753   -0,                                     !- Direction of Relative North {deg}
   5754   8.18033988749895,                       !- X Origin {m}
   5755   3,                                      !- Y Origin {m}
   5756   0,                                      !- Z Origin {m}
   5757   ,                                       !- Type
   5758   ,                                       !- Multiplier
   5759   ,                                       !- Ceiling Height {m}
   5760   ,                                       !- Volume {m3}
   5761   ,                                       !- Floor Area {m2}
   5762   ,                                       !- Zone Inside Convection Algorithm
   5763   ;                                       !- Zone Outside Convection Algorithm
   5764 
   5765 BuildingSurface:Detailed,
   5766   Surface 16,                             !- Name
   5767   Wall,                                   !- Surface Type
   5768   000_Interior Wall,                      !- Construction Name
   5769   Thermal Zone 19,                        !- Zone Name
   5770   Surface,                                !- Outside Boundary Condition
   5771   Surface 28,                             !- Outside Boundary Condition Object
   5772   NoSun,                                  !- Sun Exposure
   5773   NoWind,                                 !- Wind Exposure
   5774   ,                                       !- View Factor to Ground
   5775   ,                                       !- Number of Vertices
   5776   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5777   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   5778   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5779   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5780 
   5781 BuildingSurface:Detailed,
   5782   Surface 18,                             !- Name
   5783   Ceiling,                                !- Surface Type
   5784   000_Interior Ceiling,                   !- Construction Name
   5785   Thermal Zone 19,                        !- Zone Name
   5786   Surface,                                !- Outside Boundary Condition
   5787   Surface 43,                             !- Outside Boundary Condition Object
   5788   NoSun,                                  !- Sun Exposure
   5789   NoWind,                                 !- Wind Exposure
   5790   ,                                       !- View Factor to Ground
   5791   ,                                       !- Number of Vertices
   5792   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   5793   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5794   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5795   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5796 
   5797 BuildingSurface:Detailed,
   5798   Surface 17,                             !- Name
   5799   Wall,                                   !- Surface Type
   5800   000_Interior Wall,                      !- Construction Name
   5801   Thermal Zone 19,                        !- Zone Name
   5802   Surface,                                !- Outside Boundary Condition
   5803   Surface 9,                              !- Outside Boundary Condition Object
   5804   NoSun,                                  !- Sun Exposure
   5805   NoWind,                                 !- Wind Exposure
   5806   ,                                       !- View Factor to Ground
   5807   ,                                       !- Number of Vertices
   5808   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   5809   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   5810   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   5811   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   5812 
   5813 BuildingSurface:Detailed,
   5814   Surface 14,                             !- Name
   5815   Wall,                                   !- Surface Type
   5816   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5817   Thermal Zone 19,                        !- Zone Name
   5818   Outdoors,                               !- Outside Boundary Condition
   5819   ,                                       !- Outside Boundary Condition Object
   5820   SunExposed,                             !- Sun Exposure
   5821   WindExposed,                            !- Wind Exposure
   5822   ,                                       !- View Factor to Ground
   5823   ,                                       !- Number of Vertices
   5824   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5825   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5826   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   5827   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   5828 
   5829 FenestrationSurface:Detailed,
   5830   Sub Surface 1,                          !- Name
   5831   Window,                                 !- Surface Type
   5832   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5833   Surface 14,                             !- Building Surface Name
   5834   ,                                       !- Outside Boundary Condition Object
   5835   ,                                       !- View Factor to Ground
   5836   ,                                       !- Shading Control Name
   5837   ,                                       !- Frame and Divider Name
   5838   ,                                       !- Multiplier
   5839   ,                                       !- Number of Vertices
   5840   2.99999999999995, -2.9746, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   5841   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5842   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   5843   2.99999999999995, 8.1549398874989, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   5844 
   5845 BuildingSurface:Detailed,
   5846   Surface 13,                             !- Name
   5847   Floor,                                  !- Surface Type
   5848   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5849   Thermal Zone 19,                        !- Zone Name
   5850   Ground,                                 !- Outside Boundary Condition
   5851   ,                                       !- Outside Boundary Condition Object
   5852   NoSun,                                  !- Sun Exposure
   5853   NoWind,                                 !- Wind Exposure
   5854   ,                                       !- View Factor to Ground
   5855   ,                                       !- Number of Vertices
   5856   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   5857   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5858   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5859   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   5860 
   5861 BuildingSurface:Detailed,
   5862   Surface 15,                             !- Name
   5863   Wall,                                   !- Surface Type
   5864   000_Interior Wall,                      !- Construction Name
   5865   Thermal Zone 19,                        !- Zone Name
   5866   Surface,                                !- Outside Boundary Condition
   5867   Surface 23,                             !- Outside Boundary Condition Object
   5868   NoSun,                                  !- Sun Exposure
   5869   NoWind,                                 !- Wind Exposure
   5870   ,                                       !- View Factor to Ground
   5871   ,                                       !- Number of Vertices
   5872   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5873   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5874   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5875   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5876 
   5877 ZoneControl:Thermostat,
   5878   Thermal Zone 19 Thermostat,             !- Name
   5879   Thermal Zone 19,                        !- Zone or ZoneList Name
   5880   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   5881   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5882   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5883 
   5884 Schedule:Compact,
   5885   Thermal Zone 19 Thermostat Schedule,    !- Name
   5886   ,                                       !- Schedule Type Limits Name
   5887   Through: 12/31,                         !- Field 1
   5888   For: AllDays,                           !- Field 2
   5889   Until: 24:00,                           !- Field 3
   5890   4;                                      !- Field 4
   5891 
   5892 ZoneHVAC:EquipmentConnections,
   5893   Thermal Zone 19,                        !- Zone Name
   5894   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   5895   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   5896   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5897   Node 19,                                !- Zone Air Node Name
   5898   Node 98;                                !- Zone Return Air Node Name
   5899 
   5900 NodeList,
   5901   Port List 37,                           !- Name
   5902   Node 97;                                !- Node Name 1
   5903 
   5904 ZoneHVAC:EquipmentList,
   5905   Zone HVAC Equipment List 19,            !- Name
   5906   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5907   ZoneHVAC:AirDistributionUnit {38f910cf-e46e-49e4-a7bb-8d34de3273ac}, !- Zone Equipment Name 1
   5908   1,                                      !- Zone Equipment Cooling Sequence 1
   5909   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5910 
   5911 Sizing:Zone,
   5912   Thermal Zone 19,                        !- Zone or ZoneList Name
   5913   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5914   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5915   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5916   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5917   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5918   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5919   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5920   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5921   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5922   ,                                       !- Zone Heating Sizing Factor
   5923   ,                                       !- Zone Cooling Sizing Factor
   5924   DesignDay,                              !- Cooling Design Air Flow Method
   5925   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5926   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5927   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5928   0,                                      !- Cooling Minimum Air Flow Fraction
   5929   DesignDay,                              !- Heating Design Air Flow Method
   5930   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5931   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5932   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5933   0.3;                                    !- Heating Maximum Air Flow Fraction
   5934 
   5935 DesignSpecification:ZoneAirDistribution,
   5936   {2402030a-5168-4047-a9e8-175bb9000ca6}, !- Name
   5937   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5938   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5939 
   5940 Zone,
   5941   Thermal Zone 12,                        !- Name
   5942   -0,                                     !- Direction of Relative North {deg}
   5943   3,                                      !- X Origin {m}
   5944   3,                                      !- Y Origin {m}
   5945   4,                                      !- Z Origin {m}
   5946   ,                                       !- Type
   5947   ,                                       !- Multiplier
   5948   ,                                       !- Ceiling Height {m}
   5949   ,                                       !- Volume {m3}
   5950   ,                                       !- Floor Area {m2}
   5951   ,                                       !- Zone Inside Convection Algorithm
   5952   ;                                       !- Zone Outside Convection Algorithm
   5953 
   5954 BuildingSurface:Detailed,
   5955   Surface 56,                             !- Name
   5956   Wall,                                   !- Surface Type
   5957   000_Interior Wall,                      !- Construction Name
   5958   Thermal Zone 12,                        !- Zone Name
   5959   Surface,                                !- Outside Boundary Condition
   5960   Surface 34,                             !- Outside Boundary Condition Object
   5961   NoSun,                                  !- Sun Exposure
   5962   NoWind,                                 !- Wind Exposure
   5963   ,                                       !- View Factor to Ground
   5964   ,                                       !- Number of Vertices
   5965   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   5966   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   5967   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5968   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5969 
   5970 BuildingSurface:Detailed,
   5971   Surface 58,                             !- Name
   5972   Wall,                                   !- Surface Type
   5973   000_Interior Wall,                      !- Construction Name
   5974   Thermal Zone 12,                        !- Zone Name
   5975   Surface,                                !- Outside Boundary Condition
   5976   Surface 46,                             !- Outside Boundary Condition Object
   5977   NoSun,                                  !- Sun Exposure
   5978   NoWind,                                 !- Wind Exposure
   5979   ,                                       !- View Factor to Ground
   5980   ,                                       !- Number of Vertices
   5981   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5982   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5983   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   5984   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   5985 
   5986 BuildingSurface:Detailed,
   5987   Surface 57,                             !- Name
   5988   Wall,                                   !- Surface Type
   5989   000_Interior Wall,                      !- Construction Name
   5990   Thermal Zone 12,                        !- Zone Name
   5991   Surface,                                !- Outside Boundary Condition
   5992   Surface 40,                             !- Outside Boundary Condition Object
   5993   NoSun,                                  !- Sun Exposure
   5994   NoWind,                                 !- Wind Exposure
   5995   ,                                       !- View Factor to Ground
   5996   ,                                       !- Number of Vertices
   5997   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   5998   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   5999   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   6000   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   6001 
   6002 BuildingSurface:Detailed,
   6003   Surface 59,                             !- Name
   6004   Wall,                                   !- Surface Type
   6005   000_Interior Wall,                      !- Construction Name
   6006   Thermal Zone 12,                        !- Zone Name
   6007   Surface,                                !- Outside Boundary Condition
   6008   Surface 52,                             !- Outside Boundary Condition Object
   6009   NoSun,                                  !- Sun Exposure
   6010   NoWind,                                 !- Wind Exposure
   6011   ,                                       !- View Factor to Ground
   6012   ,                                       !- Number of Vertices
   6013   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6014   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6015   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6016   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6017 
   6018 BuildingSurface:Detailed,
   6019   Surface 60,                             !- Name
   6020   Ceiling,                                !- Surface Type
   6021   000_Interior Ceiling,                   !- Construction Name
   6022   Thermal Zone 12,                        !- Zone Name
   6023   Surface,                                !- Outside Boundary Condition
   6024   Surface 85,                             !- Outside Boundary Condition Object
   6025   NoSun,                                  !- Sun Exposure
   6026   NoWind,                                 !- Wind Exposure
   6027   ,                                       !- View Factor to Ground
   6028   ,                                       !- Number of Vertices
   6029   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6030   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   6031   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   6032   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6033 
   6034 BuildingSurface:Detailed,
   6035   Surface 55,                             !- Name
   6036   Floor,                                  !- Surface Type
   6037   000_Interior Floor,                     !- Construction Name
   6038   Thermal Zone 12,                        !- Zone Name
   6039   Surface,                                !- Outside Boundary Condition
   6040   Surface 30,                             !- Outside Boundary Condition Object
   6041   NoSun,                                  !- Sun Exposure
   6042   NoWind,                                 !- Wind Exposure
   6043   ,                                       !- View Factor to Ground
   6044   ,                                       !- Number of Vertices
   6045   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6046   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6047   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   6048   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6049 
   6050 ZoneControl:Thermostat,
   6051   Thermal Zone 12 Thermostat,             !- Name
   6052   Thermal Zone 12,                        !- Zone or ZoneList Name
   6053   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   6054   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6055   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6056 
   6057 Schedule:Compact,
   6058   Thermal Zone 12 Thermostat Schedule,    !- Name
   6059   ,                                       !- Schedule Type Limits Name
   6060   Through: 12/31,                         !- Field 1
   6061   For: AllDays,                           !- Field 2
   6062   Until: 24:00,                           !- Field 3
   6063   4;                                      !- Field 4
   6064 
   6065 ZoneHVAC:EquipmentConnections,
   6066   Thermal Zone 12,                        !- Zone Name
   6067   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   6068   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   6069   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6070   Node 12,                                !- Zone Air Node Name
   6071   Node 108;                               !- Zone Return Air Node Name
   6072 
   6073 NodeList,
   6074   Port List 23,                           !- Name
   6075   Node 107;                               !- Node Name 1
   6076 
   6077 ZoneHVAC:EquipmentList,
   6078   Zone HVAC Equipment List 12,            !- Name
   6079   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6080   ZoneHVAC:AirDistributionUnit {46ef205f-60b9-4096-90f3-d2c961c348ad}, !- Zone Equipment Name 1
   6081   1,                                      !- Zone Equipment Cooling Sequence 1
   6082   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6083 
   6084 Sizing:Zone,
   6085   Thermal Zone 12,                        !- Zone or ZoneList Name
   6086   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6087   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6088   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6089   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6090   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6091   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6092   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6093   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6094   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6095   ,                                       !- Zone Heating Sizing Factor
   6096   ,                                       !- Zone Cooling Sizing Factor
   6097   DesignDay,                              !- Cooling Design Air Flow Method
   6098   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6099   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6100   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6101   0,                                      !- Cooling Minimum Air Flow Fraction
   6102   DesignDay,                              !- Heating Design Air Flow Method
   6103   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6104   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6105   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6106   0.3;                                    !- Heating Maximum Air Flow Fraction
   6107 
   6108 DesignSpecification:ZoneAirDistribution,
   6109   {c992ba24-4c5d-49b8-b147-02d4b4445070}, !- Name
   6110   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6111   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6112 
   6113 Zone,
   6114   Thermal Zone 6,                         !- Name
   6115   -0,                                     !- Direction of Relative North {deg}
   6116   3,                                      !- X Origin {m}
   6117   3,                                      !- Y Origin {m}
   6118   0,                                      !- Z Origin {m}
   6119   ,                                       !- Type
   6120   ,                                       !- Multiplier
   6121   ,                                       !- Ceiling Height {m}
   6122   ,                                       !- Volume {m3}
   6123   ,                                       !- Floor Area {m2}
   6124   ,                                       !- Zone Inside Convection Algorithm
   6125   ;                                       !- Zone Outside Convection Algorithm
   6126 
   6127 BuildingSurface:Detailed,
   6128   Surface 30,                             !- Name
   6129   Ceiling,                                !- Surface Type
   6130   000_Interior Ceiling,                   !- Construction Name
   6131   Thermal Zone 6,                         !- Zone Name
   6132   Surface,                                !- Outside Boundary Condition
   6133   Surface 55,                             !- Outside Boundary Condition Object
   6134   NoSun,                                  !- Sun Exposure
   6135   NoWind,                                 !- Wind Exposure
   6136   ,                                       !- View Factor to Ground
   6137   ,                                       !- Number of Vertices
   6138   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6139   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   6140   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   6141   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6142 
   6143 BuildingSurface:Detailed,
   6144   Surface 28,                             !- Name
   6145   Wall,                                   !- Surface Type
   6146   000_Interior Wall,                      !- Construction Name
   6147   Thermal Zone 6,                         !- Zone Name
   6148   Surface,                                !- Outside Boundary Condition
   6149   Surface 16,                             !- Outside Boundary Condition Object
   6150   NoSun,                                  !- Sun Exposure
   6151   NoWind,                                 !- Wind Exposure
   6152   ,                                       !- View Factor to Ground
   6153   ,                                       !- Number of Vertices
   6154   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6155   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6156   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   6157   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   6158 
   6159 BuildingSurface:Detailed,
   6160   Surface 29,                             !- Name
   6161   Wall,                                   !- Surface Type
   6162   000_Interior Wall,                      !- Construction Name
   6163   Thermal Zone 6,                         !- Zone Name
   6164   Surface,                                !- Outside Boundary Condition
   6165   Surface 22,                             !- Outside Boundary Condition Object
   6166   NoSun,                                  !- Sun Exposure
   6167   NoWind,                                 !- Wind Exposure
   6168   ,                                       !- View Factor to Ground
   6169   ,                                       !- Number of Vertices
   6170   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6171   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6172   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6173   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6174 
   6175 BuildingSurface:Detailed,
   6176   Surface 26,                             !- Name
   6177   Wall,                                   !- Surface Type
   6178   000_Interior Wall,                      !- Construction Name
   6179   Thermal Zone 6,                         !- Zone Name
   6180   Surface,                                !- Outside Boundary Condition
   6181   Surface 4,                              !- Outside Boundary Condition Object
   6182   NoSun,                                  !- Sun Exposure
   6183   NoWind,                                 !- Wind Exposure
   6184   ,                                       !- View Factor to Ground
   6185   ,                                       !- Number of Vertices
   6186   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   6187   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6188   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6189   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6190 
   6191 BuildingSurface:Detailed,
   6192   Surface 27,                             !- Name
   6193   Wall,                                   !- Surface Type
   6194   000_Interior Wall,                      !- Construction Name
   6195   Thermal Zone 6,                         !- Zone Name
   6196   Surface,                                !- Outside Boundary Condition
   6197   Surface 10,                             !- Outside Boundary Condition Object
   6198   NoSun,                                  !- Sun Exposure
   6199   NoWind,                                 !- Wind Exposure
   6200   ,                                       !- View Factor to Ground
   6201   ,                                       !- Number of Vertices
   6202   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   6203   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   6204   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   6205   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   6206 
   6207 BuildingSurface:Detailed,
   6208   Surface 25,                             !- Name
   6209   Floor,                                  !- Surface Type
   6210   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6211   Thermal Zone 6,                         !- Zone Name
   6212   Ground,                                 !- Outside Boundary Condition
   6213   ,                                       !- Outside Boundary Condition Object
   6214   NoSun,                                  !- Sun Exposure
   6215   NoWind,                                 !- Wind Exposure
   6216   ,                                       !- View Factor to Ground
   6217   ,                                       !- Number of Vertices
   6218   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6219   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6220   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   6221   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6222 
   6223 ZoneControl:Thermostat,
   6224   Thermal Zone 6 Thermostat,              !- Name
   6225   Thermal Zone 6,                         !- Zone or ZoneList Name
   6226   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   6227   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6228   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6229 
   6230 Schedule:Compact,
   6231   Thermal Zone 6 Thermostat Schedule,     !- Name
   6232   ,                                       !- Schedule Type Limits Name
   6233   Through: 12/31,                         !- Field 1
   6234   For: AllDays,                           !- Field 2
   6235   Until: 24:00,                           !- Field 3
   6236   4;                                      !- Field 4
   6237 
   6238 ZoneHVAC:EquipmentConnections,
   6239   Thermal Zone 6,                         !- Zone Name
   6240   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   6241   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   6242   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6243   Node 6,                                 !- Zone Air Node Name
   6244   Node 103;                               !- Zone Return Air Node Name
   6245 
   6246 NodeList,
   6247   Port List 11,                           !- Name
   6248   Node 102;                               !- Node Name 1
   6249 
   6250 ZoneHVAC:EquipmentList,
   6251   Zone HVAC Equipment List 6,             !- Name
   6252   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6253   ZoneHVAC:AirDistributionUnit {a750d03d-7ea0-4a98-bef6-9aa847842f94}, !- Zone Equipment Name 1
   6254   1,                                      !- Zone Equipment Cooling Sequence 1
   6255   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6256 
   6257 Sizing:Zone,
   6258   Thermal Zone 6,                         !- Zone or ZoneList Name
   6259   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6260   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6261   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6262   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6263   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6264   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6265   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6266   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6267   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6268   ,                                       !- Zone Heating Sizing Factor
   6269   ,                                       !- Zone Cooling Sizing Factor
   6270   DesignDay,                              !- Cooling Design Air Flow Method
   6271   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6272   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6273   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6274   0,                                      !- Cooling Minimum Air Flow Fraction
   6275   DesignDay,                              !- Heating Design Air Flow Method
   6276   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6277   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6278   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6279   0.3;                                    !- Heating Maximum Air Flow Fraction
   6280 
   6281 DesignSpecification:ZoneAirDistribution,
   6282   {246d38c2-04ca-48c5-a0ab-2291010015b9}, !- Name
   6283   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6284   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6285 
   6286 Zone,
   6287   Thermal Zone 7,                         !- Name
   6288   -0,                                     !- Direction of Relative North {deg}
   6289   3,                                      !- X Origin {m}
   6290   8.18033988749895,                       !- Y Origin {m}
   6291   4,                                      !- Z Origin {m}
   6292   ,                                       !- Type
   6293   ,                                       !- Multiplier
   6294   ,                                       !- Ceiling Height {m}
   6295   ,                                       !- Volume {m3}
   6296   ,                                       !- Floor Area {m2}
   6297   ,                                       !- Zone Inside Convection Algorithm
   6298   ;                                       !- Zone Outside Convection Algorithm
   6299 
   6300 BuildingSurface:Detailed,
   6301   Surface 42,                             !- Name
   6302   Ceiling,                                !- Surface Type
   6303   000_Interior Ceiling,                   !- Construction Name
   6304   Thermal Zone 7,                         !- Zone Name
   6305   Surface,                                !- Outside Boundary Condition
   6306   Surface 67,                             !- Outside Boundary Condition Object
   6307   NoSun,                                  !- Sun Exposure
   6308   NoWind,                                 !- Wind Exposure
   6309   ,                                       !- View Factor to Ground
   6310   ,                                       !- Number of Vertices
   6311   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   6312   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   6313   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   6314   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   6315 
   6316 BuildingSurface:Detailed,
   6317   Surface 37,                             !- Name
   6318   Floor,                                  !- Surface Type
   6319   000_Interior Floor,                     !- Construction Name
   6320   Thermal Zone 7,                         !- Zone Name
   6321   Surface,                                !- Outside Boundary Condition
   6322   Surface 12,                             !- Outside Boundary Condition Object
   6323   NoSun,                                  !- Sun Exposure
   6324   NoWind,                                 !- Wind Exposure
   6325   ,                                       !- View Factor to Ground
   6326   ,                                       !- Number of Vertices
   6327   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   6328   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   6329   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   6330   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   6331 
   6332 BuildingSurface:Detailed,
   6333   Surface 38,                             !- Name
   6334   Wall,                                   !- Surface Type
   6335   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6336   Thermal Zone 7,                         !- Zone Name
   6337   Outdoors,                               !- Outside Boundary Condition
   6338   ,                                       !- Outside Boundary Condition Object
   6339   SunExposed,                             !- Sun Exposure
   6340   WindExposed,                            !- Wind Exposure
   6341   ,                                       !- View Factor to Ground
   6342   ,                                       !- Number of Vertices
   6343   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   6344   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   6345   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   6346   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   6347 
   6348 FenestrationSurface:Detailed,
   6349   Sub Surface 11,                         !- Name
   6350   Window,                                 !- Surface Type
   6351   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6352   Surface 38,                             !- Building Surface Name
   6353   ,                                       !- Outside Boundary Condition Object
   6354   ,                                       !- View Factor to Ground
   6355   ,                                       !- Shading Control Name
   6356   ,                                       !- Frame and Divider Name
   6357   ,                                       !- Multiplier
   6358   ,                                       !- Number of Vertices
   6359   8.1549398874989, 2.99999999999995, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   6360   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   6361   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   6362   -2.9746, 2.99999999999995, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   6363 
   6364 BuildingSurface:Detailed,
   6365   Surface 41,                             !- Name
   6366   Wall,                                   !- Surface Type
   6367   000_Interior Wall,                      !- Construction Name
   6368   Thermal Zone 7,                         !- Zone Name
   6369   Surface,                                !- Outside Boundary Condition
   6370   Surface 33,                             !- Outside Boundary Condition Object
   6371   NoSun,                                  !- Sun Exposure
   6372   NoWind,                                 !- Wind Exposure
   6373   ,                                       !- View Factor to Ground
   6374   ,                                       !- Number of Vertices
   6375   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   6376   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   6377   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   6378   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   6379 
   6380 BuildingSurface:Detailed,
   6381   Surface 39,                             !- Name
   6382   Wall,                                   !- Surface Type
   6383   000_Interior Wall,                      !- Construction Name
   6384   Thermal Zone 7,                         !- Zone Name
   6385   Surface,                                !- Outside Boundary Condition
   6386   Surface 47,                             !- Outside Boundary Condition Object
   6387   NoSun,                                  !- Sun Exposure
   6388   NoWind,                                 !- Wind Exposure
   6389   ,                                       !- View Factor to Ground
   6390   ,                                       !- Number of Vertices
   6391   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   6392   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   6393   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   6394   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   6395 
   6396 BuildingSurface:Detailed,
   6397   Surface 40,                             !- Name
   6398   Wall,                                   !- Surface Type
   6399   000_Interior Wall,                      !- Construction Name
   6400   Thermal Zone 7,                         !- Zone Name
   6401   Surface,                                !- Outside Boundary Condition
   6402   Surface 57,                             !- Outside Boundary Condition Object
   6403   NoSun,                                  !- Sun Exposure
   6404   NoWind,                                 !- Wind Exposure
   6405   ,                                       !- View Factor to Ground
   6406   ,                                       !- Number of Vertices
   6407   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   6408   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   6409   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   6410   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   6411 
   6412 ZoneControl:Thermostat,
   6413   Thermal Zone 7 Thermostat,              !- Name
   6414   Thermal Zone 7,                         !- Zone or ZoneList Name
   6415   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   6416   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6417   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6418 
   6419 Schedule:Compact,
   6420   Thermal Zone 7 Thermostat Schedule,     !- Name
   6421   ,                                       !- Schedule Type Limits Name
   6422   Through: 12/31,                         !- Field 1
   6423   For: AllDays,                           !- Field 2
   6424   Until: 24:00,                           !- Field 3
   6425   4;                                      !- Field 4
   6426 
   6427 ZoneHVAC:EquipmentConnections,
   6428   Thermal Zone 7,                         !- Zone Name
   6429   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   6430   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   6431   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6432   Node 7,                                 !- Zone Air Node Name
   6433   Node 93;                                !- Zone Return Air Node Name
   6434 
   6435 NodeList,
   6436   Port List 13,                           !- Name
   6437   Node 92;                                !- Node Name 1
   6438 
   6439 ZoneHVAC:EquipmentList,
   6440   Zone HVAC Equipment List 7,             !- Name
   6441   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6442   ZoneHVAC:AirDistributionUnit {d744b306-df54-451a-a397-f4c648c88833}, !- Zone Equipment Name 1
   6443   1,                                      !- Zone Equipment Cooling Sequence 1
   6444   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6445 
   6446 Sizing:Zone,
   6447   Thermal Zone 7,                         !- Zone or ZoneList Name
   6448   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6449   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6450   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6451   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6452   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6453   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6454   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6455   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6456   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6457   ,                                       !- Zone Heating Sizing Factor
   6458   ,                                       !- Zone Cooling Sizing Factor
   6459   DesignDay,                              !- Cooling Design Air Flow Method
   6460   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6461   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6462   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6463   0,                                      !- Cooling Minimum Air Flow Fraction
   6464   DesignDay,                              !- Heating Design Air Flow Method
   6465   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6466   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6467   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6468   0.3;                                    !- Heating Maximum Air Flow Fraction
   6469 
   6470 DesignSpecification:ZoneAirDistribution,
   6471   {5d6a7146-6572-4e34-95da-3be0e92f7852}, !- Name
   6472   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6473   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6474 
   6475 Zone,
   6476   Thermal Zone 10,                        !- Name
   6477   -0,                                     !- Direction of Relative North {deg}
   6478   0,                                      !- X Origin {m}
   6479   0,                                      !- Y Origin {m}
   6480   0,                                      !- Z Origin {m}
   6481   ,                                       !- Type
   6482   ,                                       !- Multiplier
   6483   ,                                       !- Ceiling Height {m}
   6484   ,                                       !- Volume {m3}
   6485   ,                                       !- Floor Area {m2}
   6486   ,                                       !- Zone Inside Convection Algorithm
   6487   ;                                       !- Zone Outside Convection Algorithm
   6488 
   6489 BuildingSurface:Detailed,
   6490   Surface 20,                             !- Name
   6491   Wall,                                   !- Surface Type
   6492   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6493   Thermal Zone 10,                        !- Zone Name
   6494   Outdoors,                               !- Outside Boundary Condition
   6495   ,                                       !- Outside Boundary Condition Object
   6496   SunExposed,                             !- Sun Exposure
   6497   WindExposed,                            !- Wind Exposure
   6498   ,                                       !- View Factor to Ground
   6499   ,                                       !- Number of Vertices
   6500   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6501   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6502   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6503   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6504 
   6505 FenestrationSurface:Detailed,
   6506   Sub Surface 13,                         !- Name
   6507   Window,                                 !- Surface Type
   6508   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6509   Surface 20,                             !- Building Surface Name
   6510   ,                                       !- Outside Boundary Condition Object
   6511   ,                                       !- View Factor to Ground
   6512   ,                                       !- Shading Control Name
   6513   ,                                       !- Frame and Divider Name
   6514   ,                                       !- Multiplier
   6515   ,                                       !- Number of Vertices
   6516   0.0254, 0, 1.60273865769008,            !- X,Y,Z Vertex 1 {m}
   6517   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6518   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6519   11.1549398874989, 0, 1.60273865769008;  !- X,Y,Z Vertex 4 {m}
   6520 
   6521 BuildingSurface:Detailed,
   6522   Surface 22,                             !- Name
   6523   Wall,                                   !- Surface Type
   6524   000_Interior Wall,                      !- Construction Name
   6525   Thermal Zone 10,                        !- Zone Name
   6526   Surface,                                !- Outside Boundary Condition
   6527   Surface 29,                             !- Outside Boundary Condition Object
   6528   NoSun,                                  !- Sun Exposure
   6529   NoWind,                                 !- Wind Exposure
   6530   ,                                       !- View Factor to Ground
   6531   ,                                       !- Number of Vertices
   6532   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6533   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6534   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6535   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6536 
   6537 BuildingSurface:Detailed,
   6538   Surface 21,                             !- Name
   6539   Wall,                                   !- Surface Type
   6540   000_Interior Wall,                      !- Construction Name
   6541   Thermal Zone 10,                        !- Zone Name
   6542   Surface,                                !- Outside Boundary Condition
   6543   Surface 5,                              !- Outside Boundary Condition Object
   6544   NoSun,                                  !- Sun Exposure
   6545   NoWind,                                 !- Wind Exposure
   6546   ,                                       !- View Factor to Ground
   6547   ,                                       !- Number of Vertices
   6548   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6549   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6550   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6551   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6552 
   6553 BuildingSurface:Detailed,
   6554   Surface 24,                             !- Name
   6555   Ceiling,                                !- Surface Type
   6556   000_Interior Ceiling,                   !- Construction Name
   6557   Thermal Zone 10,                        !- Zone Name
   6558   Surface,                                !- Outside Boundary Condition
   6559   Surface 49,                             !- Outside Boundary Condition Object
   6560   NoSun,                                  !- Sun Exposure
   6561   NoWind,                                 !- Wind Exposure
   6562   ,                                       !- View Factor to Ground
   6563   ,                                       !- Number of Vertices
   6564   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6565   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6566   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6567   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6568 
   6569 BuildingSurface:Detailed,
   6570   Surface 19,                             !- Name
   6571   Floor,                                  !- Surface Type
   6572   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6573   Thermal Zone 10,                        !- Zone Name
   6574   Ground,                                 !- Outside Boundary Condition
   6575   ,                                       !- Outside Boundary Condition Object
   6576   NoSun,                                  !- Sun Exposure
   6577   NoWind,                                 !- Wind Exposure
   6578   ,                                       !- View Factor to Ground
   6579   ,                                       !- Number of Vertices
   6580   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   6581   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6582   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6583   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   6584 
   6585 BuildingSurface:Detailed,
   6586   Surface 23,                             !- Name
   6587   Wall,                                   !- Surface Type
   6588   000_Interior Wall,                      !- Construction Name
   6589   Thermal Zone 10,                        !- Zone Name
   6590   Surface,                                !- Outside Boundary Condition
   6591   Surface 15,                             !- Outside Boundary Condition Object
   6592   NoSun,                                  !- Sun Exposure
   6593   NoWind,                                 !- Wind Exposure
   6594   ,                                       !- View Factor to Ground
   6595   ,                                       !- Number of Vertices
   6596   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6597   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6598   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6599   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6600 
   6601 ZoneControl:Thermostat,
   6602   Thermal Zone 10 Thermostat,             !- Name
   6603   Thermal Zone 10,                        !- Zone or ZoneList Name
   6604   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   6605   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6606   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6607 
   6608 Schedule:Compact,
   6609   Thermal Zone 10 Thermostat Schedule,    !- Name
   6610   ,                                       !- Schedule Type Limits Name
   6611   Through: 12/31,                         !- Field 1
   6612   For: AllDays,                           !- Field 2
   6613   Until: 24:00,                           !- Field 3
   6614   4;                                      !- Field 4
   6615 
   6616 ZoneHVAC:EquipmentConnections,
   6617   Thermal Zone 10,                        !- Zone Name
   6618   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   6619   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   6620   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6621   Node 10,                                !- Zone Air Node Name
   6622   Node 68;                                !- Zone Return Air Node Name
   6623 
   6624 NodeList,
   6625   Port List 19,                           !- Name
   6626   Node 67;                                !- Node Name 1
   6627 
   6628 ZoneHVAC:EquipmentList,
   6629   Zone HVAC Equipment List 10,            !- Name
   6630   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6631   ZoneHVAC:AirDistributionUnit {0c7af3d7-5914-48d6-8526-b47caa3ca0d6}, !- Zone Equipment Name 1
   6632   1,                                      !- Zone Equipment Cooling Sequence 1
   6633   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6634 
   6635 Sizing:Zone,
   6636   Thermal Zone 10,                        !- Zone or ZoneList Name
   6637   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6638   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6639   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6640   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6641   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6642   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6643   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6644   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6645   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6646   ,                                       !- Zone Heating Sizing Factor
   6647   ,                                       !- Zone Cooling Sizing Factor
   6648   DesignDay,                              !- Cooling Design Air Flow Method
   6649   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6650   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6651   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6652   0,                                      !- Cooling Minimum Air Flow Fraction
   6653   DesignDay,                              !- Heating Design Air Flow Method
   6654   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6655   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6656   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6657   0.3;                                    !- Heating Maximum Air Flow Fraction
   6658 
   6659 DesignSpecification:ZoneAirDistribution,
   6660   {e5f83c9c-55f3-42ed-8e1c-c404ac540305}, !- Name
   6661   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6662   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6663 
   6664 Zone,
   6665   Thermal Zone 18,                        !- Name
   6666   -0,                                     !- Direction of Relative North {deg}
   6667   0,                                      !- X Origin {m}
   6668   0,                                      !- Y Origin {m}
   6669   12,                                     !- Z Origin {m}
   6670   ,                                       !- Type
   6671   ,                                       !- Multiplier
   6672   ,                                       !- Ceiling Height {m}
   6673   ,                                       !- Volume {m3}
   6674   ,                                       !- Floor Area {m2}
   6675   ,                                       !- Zone Inside Convection Algorithm
   6676   ;                                       !- Zone Outside Convection Algorithm
   6677 
   6678 BuildingSurface:Detailed,
   6679   Surface 92,                             !- Name
   6680   Wall,                                   !- Surface Type
   6681   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6682   Thermal Zone 18,                        !- Zone Name
   6683   Outdoors,                               !- Outside Boundary Condition
   6684   ,                                       !- Outside Boundary Condition Object
   6685   SunExposed,                             !- Sun Exposure
   6686   WindExposed,                            !- Wind Exposure
   6687   ,                                       !- View Factor to Ground
   6688   ,                                       !- Number of Vertices
   6689   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   6690   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   6691   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6692   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6693 
   6694 FenestrationSurface:Detailed,
   6695   Sub Surface 12,                         !- Name
   6696   Window,                                 !- Surface Type
   6697   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6698   Surface 92,                             !- Building Surface Name
   6699   ,                                       !- Outside Boundary Condition Object
   6700   ,                                       !- View Factor to Ground
   6701   ,                                       !- Shading Control Name
   6702   ,                                       !- Frame and Divider Name
   6703   ,                                       !- Multiplier
   6704   ,                                       !- Number of Vertices
   6705   0, 11.1549398874989, 1.60273865769008,  !- X,Y,Z Vertex 1 {m}
   6706   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   6707   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   6708   0, 0.0254000000000012, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   6709 
   6710 BuildingSurface:Detailed,
   6711   Surface 96,                             !- Name
   6712   Roof,                                   !- Surface Type
   6713   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6714   Thermal Zone 18,                        !- Zone Name
   6715   Outdoors,                               !- Outside Boundary Condition
   6716   ,                                       !- Outside Boundary Condition Object
   6717   SunExposed,                             !- Sun Exposure
   6718   WindExposed,                            !- Wind Exposure
   6719   ,                                       !- View Factor to Ground
   6720   ,                                       !- Number of Vertices
   6721   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6722   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   6723   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   6724   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6725 
   6726 BuildingSurface:Detailed,
   6727   Surface 94,                             !- Name
   6728   Wall,                                   !- Surface Type
   6729   000_Interior Wall,                      !- Construction Name
   6730   Thermal Zone 18,                        !- Zone Name
   6731   Surface,                                !- Outside Boundary Condition
   6732   Surface 116,                            !- Outside Boundary Condition Object
   6733   NoSun,                                  !- Sun Exposure
   6734   NoWind,                                 !- Wind Exposure
   6735   ,                                       !- View Factor to Ground
   6736   ,                                       !- Number of Vertices
   6737   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6738   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6739   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   6740   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   6741 
   6742 BuildingSurface:Detailed,
   6743   Surface 93,                             !- Name
   6744   Wall,                                   !- Surface Type
   6745   000_Interior Wall,                      !- Construction Name
   6746   Thermal Zone 18,                        !- Zone Name
   6747   Surface,                                !- Outside Boundary Condition
   6748   Surface 101,                            !- Outside Boundary Condition Object
   6749   NoSun,                                  !- Sun Exposure
   6750   NoWind,                                 !- Wind Exposure
   6751   ,                                       !- View Factor to Ground
   6752   ,                                       !- Number of Vertices
   6753   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   6754   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6755   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   6756   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   6757 
   6758 BuildingSurface:Detailed,
   6759   Surface 91,                             !- Name
   6760   Floor,                                  !- Surface Type
   6761   000_Interior Floor,                     !- Construction Name
   6762   Thermal Zone 18,                        !- Zone Name
   6763   Surface,                                !- Outside Boundary Condition
   6764   Surface 66,                             !- Outside Boundary Condition Object
   6765   NoSun,                                  !- Sun Exposure
   6766   NoWind,                                 !- Wind Exposure
   6767   ,                                       !- View Factor to Ground
   6768   ,                                       !- Number of Vertices
   6769   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6770   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   6771   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   6772   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6773 
   6774 BuildingSurface:Detailed,
   6775   Surface 95,                             !- Name
   6776   Wall,                                   !- Surface Type
   6777   000_Interior Wall,                      !- Construction Name
   6778   Thermal Zone 18,                        !- Zone Name
   6779   Surface,                                !- Outside Boundary Condition
   6780   Surface 111,                            !- Outside Boundary Condition Object
   6781   NoSun,                                  !- Sun Exposure
   6782   NoWind,                                 !- Wind Exposure
   6783   ,                                       !- View Factor to Ground
   6784   ,                                       !- Number of Vertices
   6785   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6786   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6787   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6788   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6789 
   6790 ZoneControl:Thermostat,
   6791   Thermal Zone 18 Thermostat,             !- Name
   6792   Thermal Zone 18,                        !- Zone or ZoneList Name
   6793   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   6794   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6795   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6796 
   6797 Schedule:Compact,
   6798   Thermal Zone 18 Thermostat Schedule,    !- Name
   6799   ,                                       !- Schedule Type Limits Name
   6800   Through: 12/31,                         !- Field 1
   6801   For: AllDays,                           !- Field 2
   6802   Until: 24:00,                           !- Field 3
   6803   4;                                      !- Field 4
   6804 
   6805 ZoneHVAC:EquipmentConnections,
   6806   Thermal Zone 18,                        !- Zone Name
   6807   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   6808   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   6809   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6810   Node 18,                                !- Zone Air Node Name
   6811   Node 63;                                !- Zone Return Air Node Name
   6812 
   6813 NodeList,
   6814   Port List 35,                           !- Name
   6815   Node 62;                                !- Node Name 1
   6816 
   6817 ZoneHVAC:EquipmentList,
   6818   Zone HVAC Equipment List 18,            !- Name
   6819   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6820   ZoneHVAC:AirDistributionUnit {878efe5a-d811-4b6d-83ed-584eb0dcff3c}, !- Zone Equipment Name 1
   6821   1,                                      !- Zone Equipment Cooling Sequence 1
   6822   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6823 
   6824 Sizing:Zone,
   6825   Thermal Zone 18,                        !- Zone or ZoneList Name
   6826   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6827   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6828   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6829   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6830   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6831   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6832   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6833   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6834   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6835   ,                                       !- Zone Heating Sizing Factor
   6836   ,                                       !- Zone Cooling Sizing Factor
   6837   DesignDay,                              !- Cooling Design Air Flow Method
   6838   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6839   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6840   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6841   0,                                      !- Cooling Minimum Air Flow Fraction
   6842   DesignDay,                              !- Heating Design Air Flow Method
   6843   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6844   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6845   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6846   0.3;                                    !- Heating Maximum Air Flow Fraction
   6847 
   6848 DesignSpecification:ZoneAirDistribution,
   6849   {c2f353e1-0199-4eef-89ec-15ebc308813b}, !- Name
   6850   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6851   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6852 
   6853 Zone,
   6854   Thermal Zone 5,                         !- Name
   6855   -0,                                     !- Direction of Relative North {deg}
   6856   3,                                      !- X Origin {m}
   6857   3,                                      !- Y Origin {m}
   6858   12,                                     !- Z Origin {m}
   6859   ,                                       !- Type
   6860   ,                                       !- Multiplier
   6861   ,                                       !- Ceiling Height {m}
   6862   ,                                       !- Volume {m3}
   6863   ,                                       !- Floor Area {m2}
   6864   ,                                       !- Zone Inside Convection Algorithm
   6865   ;                                       !- Zone Outside Convection Algorithm
   6866 
   6867 BuildingSurface:Detailed,
   6868   Surface 115,                            !- Name
   6869   Floor,                                  !- Surface Type
   6870   000_Interior Floor,                     !- Construction Name
   6871   Thermal Zone 5,                         !- Zone Name
   6872   Surface,                                !- Outside Boundary Condition
   6873   Surface 90,                             !- Outside Boundary Condition Object
   6874   NoSun,                                  !- Sun Exposure
   6875   NoWind,                                 !- Wind Exposure
   6876   ,                                       !- View Factor to Ground
   6877   ,                                       !- Number of Vertices
   6878   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6879   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6880   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   6881   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6882 
   6883 BuildingSurface:Detailed,
   6884   Surface 116,                            !- Name
   6885   Wall,                                   !- Surface Type
   6886   000_Interior Wall,                      !- Construction Name
   6887   Thermal Zone 5,                         !- Zone Name
   6888   Surface,                                !- Outside Boundary Condition
   6889   Surface 94,                             !- Outside Boundary Condition Object
   6890   NoSun,                                  !- Sun Exposure
   6891   NoWind,                                 !- Wind Exposure
   6892   ,                                       !- View Factor to Ground
   6893   ,                                       !- Number of Vertices
   6894   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   6895   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   6896   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6897   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6898 
   6899 BuildingSurface:Detailed,
   6900   Surface 118,                            !- Name
   6901   Wall,                                   !- Surface Type
   6902   000_Interior Wall,                      !- Construction Name
   6903   Thermal Zone 5,                         !- Zone Name
   6904   Surface,                                !- Outside Boundary Condition
   6905   Surface 106,                            !- Outside Boundary Condition Object
   6906   NoSun,                                  !- Sun Exposure
   6907   NoWind,                                 !- Wind Exposure
   6908   ,                                       !- View Factor to Ground
   6909   ,                                       !- Number of Vertices
   6910   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6911   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6912   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   6913   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   6914 
   6915 BuildingSurface:Detailed,
   6916   Surface 119,                            !- Name
   6917   Wall,                                   !- Surface Type
   6918   000_Interior Wall,                      !- Construction Name
   6919   Thermal Zone 5,                         !- Zone Name
   6920   Surface,                                !- Outside Boundary Condition
   6921   Surface 112,                            !- Outside Boundary Condition Object
   6922   NoSun,                                  !- Sun Exposure
   6923   NoWind,                                 !- Wind Exposure
   6924   ,                                       !- View Factor to Ground
   6925   ,                                       !- Number of Vertices
   6926   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6927   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6928   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6929   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6930 
   6931 BuildingSurface:Detailed,
   6932   Surface 117,                            !- Name
   6933   Wall,                                   !- Surface Type
   6934   000_Interior Wall,                      !- Construction Name
   6935   Thermal Zone 5,                         !- Zone Name
   6936   Surface,                                !- Outside Boundary Condition
   6937   Surface 100,                            !- Outside Boundary Condition Object
   6938   NoSun,                                  !- Sun Exposure
   6939   NoWind,                                 !- Wind Exposure
   6940   ,                                       !- View Factor to Ground
   6941   ,                                       !- Number of Vertices
   6942   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   6943   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   6944   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   6945   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   6946 
   6947 BuildingSurface:Detailed,
   6948   Surface 120,                            !- Name
   6949   Roof,                                   !- Surface Type
   6950   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6951   Thermal Zone 5,                         !- Zone Name
   6952   Outdoors,                               !- Outside Boundary Condition
   6953   ,                                       !- Outside Boundary Condition Object
   6954   SunExposed,                             !- Sun Exposure
   6955   WindExposed,                            !- Wind Exposure
   6956   ,                                       !- View Factor to Ground
   6957   ,                                       !- Number of Vertices
   6958   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6959   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   6960   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   6961   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6962 
   6963 ZoneControl:Thermostat,
   6964   Thermal Zone 5 Thermostat,              !- Name
   6965   Thermal Zone 5,                         !- Zone or ZoneList Name
   6966   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   6967   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6968   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6969 
   6970 Schedule:Compact,
   6971   Thermal Zone 5 Thermostat Schedule,     !- Name
   6972   ,                                       !- Schedule Type Limits Name
   6973   Through: 12/31,                         !- Field 1
   6974   For: AllDays,                           !- Field 2
   6975   Until: 24:00,                           !- Field 3
   6976   4;                                      !- Field 4
   6977 
   6978 ZoneHVAC:EquipmentConnections,
   6979   Thermal Zone 5,                         !- Zone Name
   6980   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   6981   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   6982   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6983   Node 5,                                 !- Zone Air Node Name
   6984   Node 133;                               !- Zone Return Air Node Name
   6985 
   6986 NodeList,
   6987   Port List 9,                            !- Name
   6988   Node 132;                               !- Node Name 1
   6989 
   6990 ZoneHVAC:EquipmentList,
   6991   Zone HVAC Equipment List 5,             !- Name
   6992   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6993   ZoneHVAC:AirDistributionUnit {fcb24e2d-0d2f-4b1c-8eb2-8dc924fb3e69}, !- Zone Equipment Name 1
   6994   1,                                      !- Zone Equipment Cooling Sequence 1
   6995   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6996 
   6997 Sizing:Zone,
   6998   Thermal Zone 5,                         !- Zone or ZoneList Name
   6999   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7000   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7001   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7002   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7003   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7004   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7005   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7006   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7007   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7008   ,                                       !- Zone Heating Sizing Factor
   7009   ,                                       !- Zone Cooling Sizing Factor
   7010   DesignDay,                              !- Cooling Design Air Flow Method
   7011   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7012   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7013   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7014   0,                                      !- Cooling Minimum Air Flow Fraction
   7015   DesignDay,                              !- Heating Design Air Flow Method
   7016   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7017   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7018   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7019   0.3;                                    !- Heating Maximum Air Flow Fraction
   7020 
   7021 DesignSpecification:ZoneAirDistribution,
   7022   {1a11179f-115b-4ec7-9df9-a93636abffa3}, !- Name
   7023   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7024   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7025 
   7026 Zone,
   7027   Thermal Zone 4,                         !- Name
   7028   -0,                                     !- Direction of Relative North {deg}
   7029   3,                                      !- X Origin {m}
   7030   8.18033988749895,                       !- Y Origin {m}
   7031   8,                                      !- Z Origin {m}
   7032   ,                                       !- Type
   7033   ,                                       !- Multiplier
   7034   ,                                       !- Ceiling Height {m}
   7035   ,                                       !- Volume {m3}
   7036   ,                                       !- Floor Area {m2}
   7037   ,                                       !- Zone Inside Convection Algorithm
   7038   ;                                       !- Zone Outside Convection Algorithm
   7039 
   7040 BuildingSurface:Detailed,
   7041   Surface 68,                             !- Name
   7042   Wall,                                   !- Surface Type
   7043   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7044   Thermal Zone 4,                         !- Zone Name
   7045   Outdoors,                               !- Outside Boundary Condition
   7046   ,                                       !- Outside Boundary Condition Object
   7047   SunExposed,                             !- Sun Exposure
   7048   WindExposed,                            !- Wind Exposure
   7049   ,                                       !- View Factor to Ground
   7050   ,                                       !- Number of Vertices
   7051   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   7052   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   7053   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   7054   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   7055 
   7056 FenestrationSurface:Detailed,
   7057   Sub Surface 10,                         !- Name
   7058   Window,                                 !- Surface Type
   7059   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7060   Surface 68,                             !- Building Surface Name
   7061   ,                                       !- Outside Boundary Condition Object
   7062   ,                                       !- View Factor to Ground
   7063   ,                                       !- Shading Control Name
   7064   ,                                       !- Frame and Divider Name
   7065   ,                                       !- Multiplier
   7066   ,                                       !- Number of Vertices
   7067   8.1549398874989, 2.99999999999995, 1.60273865769008, !- X,Y,Z Vertex 1 {m}
   7068   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   7069   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   7070   -2.9746, 2.99999999999995, 1.60273865769008; !- X,Y,Z Vertex 4 {m}
   7071 
   7072 BuildingSurface:Detailed,
   7073   Surface 67,                             !- Name
   7074   Floor,                                  !- Surface Type
   7075   000_Interior Floor,                     !- Construction Name
   7076   Thermal Zone 4,                         !- Zone Name
   7077   Surface,                                !- Outside Boundary Condition
   7078   Surface 42,                             !- Outside Boundary Condition Object
   7079   NoSun,                                  !- Sun Exposure
   7080   NoWind,                                 !- Wind Exposure
   7081   ,                                       !- View Factor to Ground
   7082   ,                                       !- Number of Vertices
   7083   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   7084   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   7085   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   7086   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   7087 
   7088 BuildingSurface:Detailed,
   7089   Surface 70,                             !- Name
   7090   Wall,                                   !- Surface Type
   7091   000_Interior Wall,                      !- Construction Name
   7092   Thermal Zone 4,                         !- Zone Name
   7093   Surface,                                !- Outside Boundary Condition
   7094   Surface 87,                             !- Outside Boundary Condition Object
   7095   NoSun,                                  !- Sun Exposure
   7096   NoWind,                                 !- Wind Exposure
   7097   ,                                       !- View Factor to Ground
   7098   ,                                       !- Number of Vertices
   7099   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   7100   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   7101   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   7102   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   7103 
   7104 BuildingSurface:Detailed,
   7105   Surface 72,                             !- Name
   7106   Ceiling,                                !- Surface Type
   7107   000_Interior Ceiling,                   !- Construction Name
   7108   Thermal Zone 4,                         !- Zone Name
   7109   Surface,                                !- Outside Boundary Condition
   7110   Surface 97,                             !- Outside Boundary Condition Object
   7111   NoSun,                                  !- Sun Exposure
   7112   NoWind,                                 !- Wind Exposure
   7113   ,                                       !- View Factor to Ground
   7114   ,                                       !- Number of Vertices
   7115   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   7116   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   7117   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   7118   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   7119 
   7120 BuildingSurface:Detailed,
   7121   Surface 71,                             !- Name
   7122   Wall,                                   !- Surface Type
   7123   000_Interior Wall,                      !- Construction Name
   7124   Thermal Zone 4,                         !- Zone Name
   7125   Surface,                                !- Outside Boundary Condition
   7126   Surface 63,                             !- Outside Boundary Condition Object
   7127   NoSun,                                  !- Sun Exposure
   7128   NoWind,                                 !- Wind Exposure
   7129   ,                                       !- View Factor to Ground
   7130   ,                                       !- Number of Vertices
   7131   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   7132   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   7133   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   7134   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   7135 
   7136 BuildingSurface:Detailed,
   7137   Surface 69,                             !- Name
   7138   Wall,                                   !- Surface Type
   7139   000_Interior Wall,                      !- Construction Name
   7140   Thermal Zone 4,                         !- Zone Name
   7141   Surface,                                !- Outside Boundary Condition
   7142   Surface 77,                             !- Outside Boundary Condition Object
   7143   NoSun,                                  !- Sun Exposure
   7144   NoWind,                                 !- Wind Exposure
   7145   ,                                       !- View Factor to Ground
   7146   ,                                       !- Number of Vertices
   7147   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   7148   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   7149   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   7150   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   7151 
   7152 ZoneControl:Thermostat,
   7153   Thermal Zone 4 Thermostat,              !- Name
   7154   Thermal Zone 4,                         !- Zone or ZoneList Name
   7155   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   7156   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7157   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7158 
   7159 Schedule:Compact,
   7160   Thermal Zone 4 Thermostat Schedule,     !- Name
   7161   ,                                       !- Schedule Type Limits Name
   7162   Through: 12/31,                         !- Field 1
   7163   For: AllDays,                           !- Field 2
   7164   Until: 24:00,                           !- Field 3
   7165   4;                                      !- Field 4
   7166 
   7167 ZoneHVAC:EquipmentConnections,
   7168   Thermal Zone 4,                         !- Zone Name
   7169   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   7170   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   7171   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7172   Node 4,                                 !- Zone Air Node Name
   7173   Node 88;                                !- Zone Return Air Node Name
   7174 
   7175 NodeList,
   7176   Port List 7,                            !- Name
   7177   Node 87;                                !- Node Name 1
   7178 
   7179 ZoneHVAC:EquipmentList,
   7180   Zone HVAC Equipment List 4,             !- Name
   7181   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7182   ZoneHVAC:AirDistributionUnit {30b887e2-a9ba-493a-9dde-33b44fd66699}, !- Zone Equipment Name 1
   7183   1,                                      !- Zone Equipment Cooling Sequence 1
   7184   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7185 
   7186 Sizing:Zone,
   7187   Thermal Zone 4,                         !- Zone or ZoneList Name
   7188   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7189   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7190   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7191   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7192   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7193   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7194   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7195   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7196   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7197   ,                                       !- Zone Heating Sizing Factor
   7198   ,                                       !- Zone Cooling Sizing Factor
   7199   DesignDay,                              !- Cooling Design Air Flow Method
   7200   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7201   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7202   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7203   0,                                      !- Cooling Minimum Air Flow Fraction
   7204   DesignDay,                              !- Heating Design Air Flow Method
   7205   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7206   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7207   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7208   0.3;                                    !- Heating Maximum Air Flow Fraction
   7209 
   7210 DesignSpecification:ZoneAirDistribution,
   7211   {f08f44f2-e8fa-4d01-9605-edba9545b61c}, !- Name
   7212   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7213   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7214 
   7215 SetpointManager:Scheduled,
   7216   Setpoint Manager Scheduled 2,           !- Name
   7217   Temperature,                            !- Control Variable
   7218   Hot_Water_Temperature,                  !- Schedule Name
   7219   Node 32;                                !- Setpoint Node or NodeList Name
   7220 
   7221 OutputControl:Table:Style,
   7222   HTML;                                   !- Column Separator
   7223 
   7224 Output:Table:SummaryReports,
   7225   AllSummary;                             !- Report Name 1
   7226 
   7227 Output:VariableDictionary,
   7228   IDF,                                    !- Key Field
   7229   Unsorted;                               !- Sort Option
   7230 
   7231 Output:SQLite,
   7232   SimpleAndTabular;                       !- Option Type
   7233 
   7234 Output:Table:Monthly,
   7235   Building Monthly Cooling Load Report,   ! Name
   7236   3,                                      ! Digits After Decimal
   7237   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   7238   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7239   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   7240   Maximum,                                ! Aggregation Type for Variable or Meter 2
   7241   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   7242   ValueWhenMaxMin;
   7243 Output:Table:Monthly,
   7244   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   7245   3,                                      ! Digits After Decimal
   7246   Heating:Gasoline,                       ! Variable or Meter 1 Name
   7247   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   7248 
   7249 Output:Table:Monthly,
   7250   End Use Energy Consumption Electricity Monthly,   ! Name
   7251   3,                                      ! Digits After Decimal
   7252   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7253   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7254   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7255   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   7256   Cooling:Electricity,
   7257   SumOrAverage,
   7258   Fans:Electricity,
   7259   SumOrAverage,
   7260   Pumps:Electricity,
   7261   SumOrAverage;
   7262 
   7263 Output:Table:Monthly,
   7264   End Use Energy Consumption Electricity Monthly,   ! Name
   7265   3,                                      ! Digits After Decimal
   7266   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7267   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7268   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7269   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         594
  Maximum number of Alpha IDF Args=          25
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         594
  Number of Defaulted Fields=         448
  Number of Fields with Defaults=        1649
  Number of Autosized Fields=         121
  Number of Autosizable Fields =         154
  Number of Autocalculated Fields=         374
  Number of Autocalculatable Fields =         374
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       12604
 NumOfRVariable(Total)=       12604
 NumOfRVariable(Actual)=         136
 NumOfRVariable(Summed)=         135
 NumOfRVariable(Meter)=         135
 NumOfIVariable=         156
 NumOfIVariable(Total)=         156
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         161
 NumVarMeterArrays=         135
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         433
 MaxNumOfNodeConnections=           0
