Time,THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,5.677260E+03,1.213814E+02,3.477704E-01,8.495538E-03,5.657245E+03,9.027162E+01,3.465443E-01,6.318053E-03,5.677260E+03,1.054880E+02,3.477704E-01,7.383093E-03,5.677571E+03,2.517163E+02,3.477894E-01,1.761878E-02,7.411856E+03,1.374226E+03,4.541473E-01,9.618863E-02 
00:30:00,5.677279E+03,9.022500E+01,3.477715E-01,6.314807E-03,5.657264E+03,6.123224E+01,3.465454E-01,4.285556E-03,5.677279E+03,7.466554E+01,3.477715E-01,5.225768E-03,5.677590E+03,2.105091E+02,3.477906E-01,1.473429E-02,7.411887E+03,1.329594E+03,4.541492E-01,9.306435E-02 
00:45:00,5.677295E+03,6.021327E+01,3.477725E-01,4.214246E-03,5.657280E+03,3.492627E+01,3.465464E-01,2.444415E-03,5.677295E+03,4.501200E+01,3.477725E-01,3.150312E-03,5.677606E+03,1.712258E+02,3.477916E-01,1.198452E-02,7.411914E+03,1.286273E+03,4.541508E-01,9.003190E-02 
01:00:00,5.677309E+03,3.364987E+01,3.477734E-01,2.355082E-03,5.657294E+03,1.584070E+01,3.465473E-01,1.108644E-03,5.677309E+03,2.238536E+01,3.477734E-01,1.566694E-03,5.677621E+03,1.337785E+02,3.477924E-01,9.363335E-03,7.411937E+03,1.244208E+03,4.541523E-01,8.708736E-02 
01:15:00,5.677322E+03,1.547969E+01,3.477742E-01,1.083377E-03,5.657307E+03,4.644232E+00,3.465481E-01,3.250317E-04,5.677322E+03,8.063491E+00,3.477742E-01,5.643358E-04,5.677633E+03,9.977204E+01,3.477932E-01,6.983060E-03,7.411958E+03,1.208614E+03,4.541535E-01,8.459574E-02 
01:30:00,5.677333E+03,4.322756E+00,3.477748E-01,3.025329E-04,5.657319E+03,0.000000E+00,3.465488E-01,0.000000E+00,5.677333E+03,6.624689E-01,3.477748E-01,4.636317E-05,5.677645E+03,6.793866E+01,3.477939E-01,4.754964E-03,7.411976E+03,1.174818E+03,4.541547E-01,8.223005E-02 
01:45:00,5.677344E+03,0.000000E+00,3.477755E-01,0.000000E+00,5.657329E+03,0.000000E+00,3.465494E-01,0.000000E+00,5.677344E+03,0.000000E+00,3.477755E-01,0.000000E+00,5.677655E+03,3.910332E+01,3.477945E-01,2.736770E-03,7.411993E+03,1.142656E+03,4.541557E-01,7.997868E-02 
02:00:00,5.677353E+03,0.000000E+00,3.477760E-01,0.000000E+00,5.657338E+03,0.000000E+00,3.465500E-01,0.000000E+00,5.677353E+03,0.000000E+00,3.477760E-01,0.000000E+00,5.677664E+03,1.881024E+01,3.477951E-01,1.316478E-03,7.412007E+03,1.111951E+03,4.541565E-01,7.782942E-02 
02:15:00,5.677361E+03,0.000000E+00,3.477765E-01,0.000000E+00,5.657346E+03,0.000000E+00,3.465505E-01,0.000000E+00,5.677361E+03,0.000000E+00,3.477765E-01,0.000000E+00,5.677672E+03,5.875876E+00,3.477956E-01,4.112316E-04,7.412020E+03,1.082086E+03,4.541573E-01,7.573889E-02 
02:30:00,5.677368E+03,0.000000E+00,3.477770E-01,0.000000E+00,5.657353E+03,0.000000E+00,3.465509E-01,0.000000E+00,5.677368E+03,0.000000E+00,3.477770E-01,0.000000E+00,5.677679E+03,0.000000E+00,3.477960E-01,0.000000E+00,7.412031E+03,1.052912E+03,4.541580E-01,7.369674E-02 
02:45:00,5.677375E+03,0.000000E+00,3.477774E-01,0.000000E+00,5.657360E+03,0.000000E+00,3.465513E-01,0.000000E+00,5.677375E+03,0.000000E+00,3.477774E-01,0.000000E+00,5.677686E+03,0.000000E+00,3.477965E-01,0.000000E+00,7.412042E+03,1.024309E+03,4.541587E-01,7.169464E-02 
03:00:00,5.677381E+03,0.000000E+00,3.477777E-01,0.000000E+00,5.657366E+03,0.000000E+00,3.465517E-01,0.000000E+00,5.677381E+03,0.000000E+00,3.477777E-01,0.000000E+00,5.677692E+03,0.000000E+00,3.477968E-01,0.000000E+00,7.412051E+03,9.961975E+02,4.541592E-01,6.972686E-02 
03:15:00,5.677386E+03,0.000000E+00,3.477781E-01,0.000000E+00,5.657371E+03,0.000000E+00,3.465520E-01,0.000000E+00,5.677386E+03,0.000000E+00,3.477781E-01,0.000000E+00,5.677698E+03,0.000000E+00,3.477972E-01,0.000000E+00,7.412059E+03,9.680637E+02,4.541597E-01,6.775756E-02 
03:30:00,5.677391E+03,0.000000E+00,3.477784E-01,0.000000E+00,5.657376E+03,0.000000E+00,3.465523E-01,0.000000E+00,5.677391E+03,0.000000E+00,3.477784E-01,0.000000E+00,5.677702E+03,0.000000E+00,3.477975E-01,0.000000E+00,7.412067E+03,9.398847E+02,4.541602E-01,6.578511E-02 
03:45:00,5.677396E+03,0.000000E+00,3.477787E-01,0.000000E+00,5.657381E+03,0.000000E+00,3.465526E-01,0.000000E+00,5.677396E+03,0.000000E+00,3.477787E-01,0.000000E+00,5.677707E+03,0.000000E+00,3.477977E-01,0.000000E+00,7.412073E+03,9.116574E+02,4.541606E-01,6.380927E-02 
04:00:00,5.677400E+03,0.000000E+00,3.477789E-01,0.000000E+00,5.657385E+03,0.000000E+00,3.465529E-01,0.000000E+00,5.677400E+03,0.000000E+00,3.477789E-01,0.000000E+00,5.677711E+03,0.000000E+00,3.477980E-01,0.000000E+00,7.412080E+03,8.833966E+02,4.541610E-01,6.183109E-02 
04:15:00,5.677404E+03,0.000000E+00,3.477791E-01,0.000000E+00,5.657389E+03,0.000000E+00,3.465531E-01,0.000000E+00,5.677404E+03,0.000000E+00,3.477791E-01,0.000000E+00,5.677715E+03,0.000000E+00,3.477982E-01,0.000000E+00,7.412085E+03,8.555882E+02,4.541613E-01,5.988458E-02 
04:30:00,5.677407E+03,0.000000E+00,3.477794E-01,0.000000E+00,5.657392E+03,0.000000E+00,3.465533E-01,0.000000E+00,5.677407E+03,0.000000E+00,3.477794E-01,0.000000E+00,5.677718E+03,0.000000E+00,3.477984E-01,0.000000E+00,7.412090E+03,8.282601E+02,4.541616E-01,5.797169E-02 
04:45:00,5.677410E+03,0.000000E+00,3.477796E-01,0.000000E+00,5.657396E+03,0.000000E+00,3.465535E-01,0.000000E+00,5.677410E+03,0.000000E+00,3.477796E-01,0.000000E+00,5.677722E+03,0.000000E+00,3.477986E-01,0.000000E+00,7.412095E+03,8.014854E+02,4.541619E-01,5.609754E-02 
05:00:00,5.677413E+03,0.000000E+00,3.477797E-01,0.000000E+00,5.657398E+03,0.000000E+00,3.465537E-01,0.000000E+00,5.677413E+03,0.000000E+00,3.477797E-01,0.000000E+00,5.677724E+03,0.000000E+00,3.477988E-01,0.000000E+00,7.412100E+03,7.756579E+02,4.541622E-01,5.428971E-02 
05:15:00,5.677416E+03,0.000000E+00,3.477799E-01,0.000000E+00,5.657401E+03,0.000000E+00,3.465539E-01,0.000000E+00,5.677416E+03,0.000000E+00,3.477799E-01,0.000000E+00,5.677727E+03,0.000000E+00,3.477990E-01,0.000000E+00,7.412104E+03,7.531318E+02,4.541625E-01,5.271269E-02 
05:30:00,5.677418E+03,0.000000E+00,3.477801E-01,0.000000E+00,5.657404E+03,5.277680E+01,3.465540E-01,3.730624E-03,5.677418E+03,0.000000E+00,3.477801E-01,0.000000E+00,5.677730E+03,0.000000E+00,3.477991E-01,0.000000E+00,7.412107E+03,7.367327E+02,4.541627E-01,5.156429E-02 
05:45:00,5.677421E+03,0.000000E+00,3.477802E-01,0.000000E+00,5.657406E+03,1.920918E+02,3.465542E-01,1.348383E-02,5.677421E+03,0.000000E+00,3.477802E-01,0.000000E+00,5.677732E+03,0.000000E+00,3.477993E-01,0.000000E+00,7.412111E+03,7.275067E+02,4.541629E-01,5.091848E-02 
06:00:00,5.677423E+03,0.000000E+00,3.477803E-01,0.000000E+00,5.657408E+03,3.647886E+02,3.465543E-01,2.557582E-02,5.677423E+03,5.083410E+01,3.477803E-01,3.559419E-03,5.677734E+03,0.000000E+00,3.477994E-01,0.000000E+00,7.412114E+03,7.281706E+02,4.541631E-01,5.096493E-02 
06:15:00,5.230933E+03,0.000000E+00,3.204298E-01,0.000000E+00,5.210918E+03,6.520886E+02,3.192038E-01,4.569440E-02,5.230933E+03,1.748673E+02,3.204298E-01,1.224182E-02,5.231244E+03,0.000000E+00,3.204489E-01,0.000000E+00,6.745577E+03,8.977510E+02,4.133223E-01,6.283471E-02 
06:30:00,4.784050E+03,8.074578E+00,2.930633E-01,5.705224E-04,4.764034E+03,9.313975E+02,2.918371E-01,6.521822E-02,4.784050E+03,3.173670E+02,2.930633E-01,2.221748E-02,4.784361E+03,2.274517E+01,2.930823E-01,1.599049E-03,6.077944E+03,1.079869E+03,3.724214E-01,7.558254E-02 
06:45:00,4.337053E+03,5.215861E+01,2.656953E-01,3.655866E-03,4.317037E+03,1.168649E+03,2.644691E-01,8.184490E-02,4.337053E+03,4.663524E+02,2.656953E-01,3.264921E-02,4.337364E+03,6.696683E+01,2.657144E-01,4.694214E-03,5.410559E+03,1.271214E+03,3.315374E-01,8.897800E-02 
07:00:00,3.889824E+03,9.589869E+01,2.383186E-01,6.717478E-03,3.869808E+03,1.424894E+03,2.370924E-01,9.980170E-02,3.889824E+03,5.638186E+02,2.383186E-01,3.947368E-02,3.890135E+03,1.153355E+02,2.383377E-01,8.079807E-03,4.742861E+03,1.469964E+03,2.906360E-01,1.028921E-01 
07:15:00,3.888947E+03,1.628799E+02,2.382875E-01,1.140589E-02,3.868932E+03,1.616895E+03,2.370612E-01,1.132549E-01,3.888947E+03,5.839944E+02,2.382875E-01,4.088828E-02,3.889258E+03,1.830129E+02,2.383066E-01,1.281702E-02,4.741504E+03,1.514836E+03,2.905647E-01,1.060359E-01 
07:30:00,3.888371E+03,2.375737E+02,2.382682E-01,1.662933E-02,3.868358E+03,1.809912E+03,2.370419E-01,1.267747E-01,3.888371E+03,5.812260E+02,2.382682E-01,4.069562E-02,3.888682E+03,2.418197E+02,2.382873E-01,1.692677E-02,4.741086E+03,1.558955E+03,2.905453E-01,1.091271E-01 
07:45:00,3.887838E+03,2.933081E+02,2.382464E-01,2.053190E-02,3.867826E+03,1.998904E+03,2.370200E-01,1.399971E-01,3.887838E+03,5.733186E+02,2.382464E-01,4.014074E-02,3.888150E+03,2.922536E+02,2.382655E-01,2.045801E-02,4.740289E+03,1.603873E+03,2.905016E-01,1.122721E-01 
08:00:00,3.887479E+03,3.739677E+02,2.382297E-01,2.617952E-02,3.867466E+03,2.170360E+03,2.370032E-01,1.519860E-01,3.887479E+03,5.717634E+02,2.382297E-01,4.003024E-02,3.887790E+03,3.508996E+02,2.382487E-01,2.456433E-02,4.739695E+03,1.647671E+03,2.904693E-01,1.153387E-01 
08:15:00,3.887211E+03,4.636889E+02,2.382150E-01,3.246267E-02,3.867198E+03,2.321112E+03,2.369885E-01,1.625254E-01,3.887211E+03,5.819538E+02,2.382150E-01,4.074244E-02,3.887522E+03,4.024324E+02,2.382341E-01,2.817307E-02,4.739207E+03,1.689557E+03,2.904423E-01,1.182713E-01 
08:30:00,3.886994E+03,5.735169E+02,2.382020E-01,4.015454E-02,3.866981E+03,2.450329E+03,2.369756E-01,1.715592E-01,3.886994E+03,6.049835E+02,2.382020E-01,4.235406E-02,3.887305E+03,4.518800E+02,2.382211E-01,3.163582E-02,4.738796E+03,1.729722E+03,2.904191E-01,1.210834E-01 
08:45:00,3.886813E+03,7.020349E+02,2.381910E-01,4.915632E-02,3.866801E+03,2.557977E+03,2.369645E-01,1.790859E-01,3.886813E+03,6.352467E+02,2.381910E-01,4.447257E-02,3.887124E+03,4.996652E+02,2.382100E-01,3.498213E-02,4.738447E+03,1.768744E+03,2.903992E-01,1.238155E-01 
09:00:00,3.886663E+03,8.406497E+02,2.381818E-01,5.886628E-02,3.866650E+03,2.642105E+03,2.369554E-01,1.849686E-01,3.886663E+03,6.697674E+02,2.381818E-01,4.688943E-02,3.886974E+03,5.474145E+02,2.382009E-01,3.832583E-02,4.738151E+03,1.807282E+03,2.903821E-01,1.265136E-01 
09:15:00,3.886538E+03,9.743626E+02,2.381743E-01,6.823343E-02,3.866526E+03,2.702916E+03,2.369479E-01,1.892210E-01,3.886538E+03,7.059683E+02,2.381743E-01,4.942401E-02,3.886850E+03,5.942415E+02,2.381934E-01,4.160487E-02,4.737900E+03,1.845429E+03,2.903675E-01,1.291843E-01 
09:30:00,3.886434E+03,1.094701E+03,2.381680E-01,7.666392E-02,3.866422E+03,2.741323E+03,2.369416E-01,1.919063E-01,3.886434E+03,7.425984E+02,2.381680E-01,5.198865E-02,3.886746E+03,6.398270E+02,2.381871E-01,4.479683E-02,4.737687E+03,1.883501E+03,2.903550E-01,1.318496E-01 
09:45:00,3.886347E+03,1.198223E+03,2.381627E-01,8.391515E-02,3.866335E+03,2.758180E+03,2.369362E-01,1.930839E-01,3.886347E+03,7.790461E+02,2.381627E-01,5.454046E-02,3.886658E+03,6.840250E+02,2.381817E-01,4.789147E-02,4.737507E+03,1.921626E+03,2.903444E-01,1.345187E-01 
10:00:00,3.886273E+03,1.303548E+03,2.381581E-01,9.129044E-02,3.866260E+03,2.757021E+03,2.369317E-01,1.930010E-01,3.886273E+03,8.135738E+02,2.381581E-01,5.695780E-02,3.886584E+03,7.254974E+02,2.381772E-01,5.079511E-02,4.737354E+03,1.959792E+03,2.903353E-01,1.371906E-01 
10:15:00,3.886209E+03,1.415116E+03,2.381542E-01,9.909949E-02,3.866197E+03,2.738721E+03,2.369278E-01,1.917186E-01,3.886209E+03,8.460358E+02,2.381542E-01,5.923044E-02,3.886520E+03,7.644921E+02,2.381733E-01,5.352509E-02,4.737224E+03,1.997830E+03,2.903276E-01,1.398535E-01 
10:30:00,3.886154E+03,1.536986E+03,2.381509E-01,1.076272E-01,3.866142E+03,2.703629E+03,2.369244E-01,1.892611E-01,3.886154E+03,8.765566E+02,2.381509E-01,6.136713E-02,3.886466E+03,8.012478E+02,2.381699E-01,5.609815E-02,4.737114E+03,2.035492E+03,2.903210E-01,1.424901E-01 
10:45:00,3.886107E+03,1.671236E+03,2.381480E-01,1.170209E-01,3.866095E+03,2.650629E+03,2.369216E-01,1.855502E-01,3.886107E+03,9.051053E+02,2.381480E-01,6.336572E-02,3.886419E+03,8.357365E+02,2.381670E-01,5.851239E-02,4.737020E+03,2.072481E+03,2.903154E-01,1.450795E-01 
11:00:00,3.886067E+03,1.798278E+03,2.381455E-01,1.259092E-01,3.866054E+03,2.575566E+03,2.369191E-01,1.802950E-01,3.886067E+03,9.315994E+02,2.381455E-01,6.522045E-02,3.886378E+03,8.677429E+02,2.381646E-01,6.075281E-02,4.736940E+03,2.108463E+03,2.903106E-01,1.475984E-01 
11:15:00,3.886031E+03,1.917688E+03,2.381433E-01,1.342645E-01,3.866019E+03,2.471229E+03,2.369169E-01,1.729906E-01,3.886031E+03,9.555785E+02,2.381433E-01,6.689916E-02,3.886343E+03,8.971996E+02,2.381624E-01,6.281474E-02,4.736871E+03,2.142800E+03,2.903064E-01,1.500021E-01 
11:30:00,3.886001E+03,2.027535E+03,2.381414E-01,1.419506E-01,3.865988E+03,2.333233E+03,2.369150E-01,1.633300E-01,3.886001E+03,9.772738E+02,2.381414E-01,6.841794E-02,3.886312E+03,9.244511E+02,2.381605E-01,6.472222E-02,4.736813E+03,2.175161E+03,2.903029E-01,1.522674E-01 
11:45:00,3.885974E+03,2.126618E+03,2.381398E-01,1.488837E-01,3.865961E+03,2.180973E+03,2.369134E-01,1.526708E-01,3.885974E+03,9.968032E+02,2.381398E-01,6.978508E-02,3.886285E+03,9.498273E+02,2.381589E-01,6.649836E-02,4.736762E+03,2.205156E+03,2.902998E-01,1.543671E-01 
12:00:00,3.885950E+03,2.213945E+03,2.381384E-01,1.549941E-01,3.865938E+03,2.013784E+03,2.369119E-01,1.409673E-01,3.885950E+03,1.014254E+03,2.381384E-01,7.100667E-02,3.886262E+03,9.742462E+02,2.381574E-01,6.820746E-02,4.736719E+03,2.232389E+03,2.902972E-01,1.562734E-01 
12:15:00,3.885930E+03,2.289524E+03,2.381371E-01,1.602825E-01,3.865917E+03,1.863456E+03,2.369107E-01,1.304439E-01,3.885930E+03,1.030091E+03,2.381371E-01,7.211539E-02,3.886241E+03,1.011972E+03,2.381562E-01,7.084816E-02,4.736681E+03,2.256990E+03,2.902949E-01,1.579954E-01 
12:30:00,3.885912E+03,2.353228E+03,2.381360E-01,1.647400E-01,3.865899E+03,1.746734E+03,2.369096E-01,1.222734E-01,3.885912E+03,1.044692E+03,2.381360E-01,7.313761E-02,3.886223E+03,1.075970E+03,2.381551E-01,7.532872E-02,4.736648E+03,2.279330E+03,2.902929E-01,1.595591E-01 
12:45:00,3.885896E+03,2.405029E+03,2.381350E-01,1.683646E-01,3.865883E+03,1.653871E+03,2.369086E-01,1.157734E-01,3.885896E+03,1.058429E+03,2.381350E-01,7.409937E-02,3.886207E+03,1.168600E+03,2.381541E-01,8.181483E-02,4.736620E+03,2.300478E+03,2.902912E-01,1.610392E-01 
13:00:00,3.885881E+03,2.445293E+03,2.381341E-01,1.711819E-01,3.865869E+03,1.596427E+03,2.369077E-01,1.117525E-01,3.885881E+03,1.071791E+03,2.381341E-01,7.503478E-02,3.886193E+03,1.290711E+03,2.381532E-01,9.036621E-02,4.736595E+03,2.321981E+03,2.902897E-01,1.625443E-01 
13:15:00,3.885869E+03,2.473953E+03,2.381334E-01,1.731870E-01,3.865856E+03,1.555327E+03,2.369069E-01,1.088762E-01,3.885869E+03,1.085122E+03,2.381334E-01,7.596797E-02,3.886180E+03,1.446394E+03,2.381524E-01,1.012684E-01,4.736573E+03,2.345280E+03,2.902883E-01,1.641751E-01 
13:30:00,3.885858E+03,2.491056E+03,2.381327E-01,1.743833E-01,3.865845E+03,1.523600E+03,2.369062E-01,1.066561E-01,3.885858E+03,1.098301E+03,2.381327E-01,7.689045E-02,3.886169E+03,1.622041E+03,2.381517E-01,1.135673E-01,4.736554E+03,2.371312E+03,2.902872E-01,1.659973E-01 
13:45:00,3.885848E+03,2.496326E+03,2.381321E-01,1.747515E-01,3.865835E+03,1.498170E+03,2.369056E-01,1.048766E-01,3.885848E+03,1.111259E+03,2.381321E-01,7.779746E-02,3.886159E+03,1.813136E+03,2.381511E-01,1.269464E-01,4.736537E+03,2.400209E+03,2.902861E-01,1.680201E-01 
14:00:00,3.885839E+03,2.489181E+03,2.381315E-01,1.742506E-01,3.865826E+03,1.477015E+03,2.369051E-01,1.033963E-01,3.885839E+03,1.123817E+03,2.381315E-01,7.867662E-02,3.886150E+03,2.016613E+03,2.381506E-01,1.411904E-01,4.736522E+03,2.431440E+03,2.902852E-01,1.702064E-01 
14:15:00,3.885831E+03,2.468366E+03,2.381310E-01,1.727929E-01,3.865818E+03,1.458368E+03,2.369046E-01,1.020914E-01,3.885831E+03,1.135331E+03,2.381310E-01,7.948269E-02,3.886142E+03,2.212053E+03,2.381501E-01,1.548707E-01,4.736509E+03,2.463945E+03,2.902844E-01,1.724819E-01 
14:30:00,3.885823E+03,2.432876E+03,2.381306E-01,1.703080E-01,3.865811E+03,1.441183E+03,2.369041E-01,1.008887E-01,3.885823E+03,1.145494E+03,2.381306E-01,8.019419E-02,3.886135E+03,2.397924E+03,2.381496E-01,1.678804E-01,4.736497E+03,2.496832E+03,2.902837E-01,1.747842E-01 
14:45:00,3.885817E+03,2.381724E+03,2.381302E-01,1.667268E-01,3.865804E+03,1.424687E+03,2.369037E-01,9.973414E-02,3.885817E+03,1.153978E+03,2.381302E-01,8.078821E-02,3.886128E+03,2.573572E+03,2.381492E-01,1.801740E-01,4.736487E+03,2.529297E+03,2.902831E-01,1.770569E-01 
15:00:00,3.885811E+03,2.314259E+03,2.381298E-01,1.620036E-01,3.865798E+03,1.408262E+03,2.369034E-01,9.858460E-02,3.885811E+03,1.160562E+03,2.381298E-01,8.124930E-02,3.886122E+03,2.737238E+03,2.381489E-01,1.916285E-01,4.736478E+03,2.560679E+03,2.902825E-01,1.792538E-01 
15:15:00,3.885806E+03,2.230071E+03,2.381295E-01,1.561098E-01,3.865793E+03,1.390068E+03,2.369030E-01,9.731103E-02,3.885806E+03,1.164305E+03,2.381295E-01,8.151140E-02,3.886117E+03,2.888708E+03,2.381486E-01,2.022291E-01,4.736469E+03,2.590285E+03,2.902820E-01,1.813264E-01 
15:30:00,3.885801E+03,2.133125E+03,2.381292E-01,1.493231E-01,3.865788E+03,1.370054E+03,2.369027E-01,9.591009E-02,3.885801E+03,1.165277E+03,2.381292E-01,8.157943E-02,3.886112E+03,3.025090E+03,2.381483E-01,2.117738E-01,4.736461E+03,2.617573E+03,2.902815E-01,1.832367E-01 
15:45:00,3.885796E+03,2.028150E+03,2.381289E-01,1.419745E-01,3.865783E+03,1.348158E+03,2.369025E-01,9.437734E-02,3.885796E+03,1.163620E+03,2.381289E-01,8.146326E-02,3.886107E+03,3.143806E+03,2.381480E-01,2.200821E-01,4.736455E+03,2.642047E+03,2.902811E-01,1.849499E-01 
16:00:00,3.885792E+03,1.913416E+03,2.381287E-01,1.339429E-01,3.865779E+03,1.324210E+03,2.369022E-01,9.270092E-02,3.885792E+03,1.159273E+03,2.381287E-01,8.115862E-02,3.886103E+03,3.243200E+03,2.381477E-01,2.270379E-01,4.736448E+03,2.663245E+03,2.902807E-01,1.864338E-01 
16:15:00,3.885788E+03,1.796890E+03,2.381284E-01,1.257858E-01,3.865776E+03,1.299932E+03,2.369020E-01,9.100133E-02,3.885788E+03,1.153468E+03,2.381284E-01,8.075182E-02,3.886100E+03,3.320409E+03,2.381475E-01,2.324410E-01,4.736443E+03,2.681220E+03,2.902803E-01,1.876919E-01 
16:30:00,3.885785E+03,1.686184E+03,2.381282E-01,1.180362E-01,3.865772E+03,1.275004E+03,2.369018E-01,8.925634E-02,3.885785E+03,1.148301E+03,2.381282E-01,8.038980E-02,3.886096E+03,3.374339E+03,2.381473E-01,2.362147E-01,4.736437E+03,2.695770E+03,2.902800E-01,1.887104E-01 
16:45:00,3.885782E+03,1.585464E+03,2.381280E-01,1.109854E-01,3.865769E+03,1.249221E+03,2.369016E-01,8.745142E-02,3.885782E+03,1.149708E+03,2.381280E-01,8.048811E-02,3.886093E+03,3.404026E+03,2.381471E-01,2.382915E-01,4.736433E+03,2.706941E+03,2.902797E-01,1.894922E-01 
17:00:00,3.885779E+03,1.502608E+03,2.381278E-01,1.051852E-01,3.865766E+03,1.222673E+03,2.369014E-01,8.559305E-02,3.885779E+03,1.162560E+03,2.381278E-01,8.138780E-02,3.886090E+03,3.407417E+03,2.381469E-01,2.385277E-01,4.736428E+03,2.715054E+03,2.902795E-01,1.900599E-01 
17:15:00,3.885776E+03,1.435735E+03,2.381277E-01,1.005042E-01,3.865763E+03,1.195852E+03,2.369012E-01,8.371565E-02,3.885776E+03,1.188520E+03,2.381277E-01,8.320550E-02,3.886087E+03,3.382296E+03,2.381468E-01,2.367681E-01,4.736424E+03,2.720618E+03,2.902792E-01,1.904492E-01 
17:30:00,3.885774E+03,1.377996E+03,2.381275E-01,9.646279E-02,3.865761E+03,1.168384E+03,2.369011E-01,8.179302E-02,3.885774E+03,1.224389E+03,2.381275E-01,8.571717E-02,3.886085E+03,3.326392E+03,2.381466E-01,2.328536E-01,4.736421E+03,2.724150E+03,2.902790E-01,1.906962E-01 
17:45:00,3.885771E+03,1.324362E+03,2.381274E-01,9.270874E-02,3.865759E+03,1.139524E+03,2.369010E-01,7.977284E-02,3.885771E+03,1.261266E+03,2.381274E-01,8.829950E-02,3.886083E+03,3.234466E+03,2.381465E-01,2.264178E-01,4.736417E+03,2.725968E+03,2.902788E-01,1.908232E-01 
18:00:00,3.885769E+03,1.273494E+03,2.381273E-01,8.914825E-02,3.865756E+03,1.109130E+03,2.369008E-01,7.764520E-02,3.885769E+03,1.290703E+03,2.381273E-01,9.036071E-02,3.886081E+03,3.107004E+03,2.381463E-01,2.174943E-01,4.736414E+03,2.725981E+03,2.902786E-01,1.908239E-01 
18:15:00,4.332259E+03,1.224890E+03,2.654890E-01,8.574625E-02,4.312246E+03,1.076266E+03,2.642626E-01,7.534452E-02,4.332259E+03,1.306102E+03,2.654890E-01,9.143878E-02,4.332571E+03,2.943979E+03,2.655081E-01,2.060815E-01,5.402950E+03,2.723417E+03,3.311283E-01,1.906442E-01 
18:30:00,4.778907E+03,1.176879E+03,2.928561E-01,8.238575E-02,4.758895E+03,1.041285E+03,2.916297E-01,7.289541E-02,4.778907E+03,1.303024E+03,2.928561E-01,9.122277E-02,4.779218E+03,2.747034E+03,2.928752E-01,1.922943E-01,6.069938E+03,2.717603E+03,3.720012E-01,1.902369E-01 
18:45:00,5.225878E+03,1.128651E+03,3.202315E-01,7.900991E-02,5.205866E+03,1.005303E+03,3.190051E-01,7.037626E-02,5.225878E+03,1.277482E+03,3.202315E-01,8.943383E-02,5.226190E+03,2.518833E+03,3.202506E-01,1.763193E-01,6.737160E+03,2.707735E+03,4.128840E-01,1.895459E-01 
19:00:00,5.673112E+03,1.079410E+03,3.476111E-01,7.556289E-02,5.653099E+03,9.675783E+02,3.463848E-01,6.773523E-02,5.673112E+03,1.227507E+03,3.476111E-01,8.593427E-02,5.673424E+03,2.279266E+03,3.476301E-01,1.595488E-01,7.404796E+03,2.692923E+03,4.537866E-01,1.885088E-01 
19:15:00,5.673986E+03,1.029366E+03,3.476303E-01,7.205954E-02,5.653972E+03,9.287287E+02,3.464041E-01,6.501540E-02,5.673986E+03,1.155670E+03,3.476303E-01,8.090420E-02,5.674297E+03,2.022710E+03,3.476494E-01,1.415896E-01,7.406172E+03,2.673159E+03,4.538519E-01,1.871249E-01 
19:30:00,5.674781E+03,9.799610E+02,3.476474E-01,6.860075E-02,5.654766E+03,8.875316E+02,3.464213E-01,6.213114E-02,5.674781E+03,1.073696E+03,3.476474E-01,7.516440E-02,5.675092E+03,1.778315E+03,3.476665E-01,1.244817E-01,7.407288E+03,2.647509E+03,4.539030E-01,1.853290E-01 
19:45:00,5.675322E+03,9.343068E+02,3.476606E-01,6.540460E-02,5.655307E+03,8.445521E+02,3.464346E-01,5.912187E-02,5.675322E+03,9.946259E+02,3.476606E-01,6.962807E-02,5.675633E+03,1.570010E+03,3.476797E-01,1.099002E-01,7.408306E+03,2.615612E+03,4.539511E-01,1.830958E-01 
20:00:00,5.675664E+03,8.913832E+02,3.476739E-01,6.239975E-02,5.655649E+03,8.015260E+02,3.464479E-01,5.610911E-02,5.675664E+03,9.252754E+02,3.476739E-01,6.477242E-02,5.675975E+03,1.392877E+03,3.476929E-01,9.750095E-02,7.409019E+03,2.578134E+03,4.539853E-01,1.804718E-01 
20:15:00,5.675928E+03,8.504337E+02,3.476888E-01,5.953296E-02,5.655913E+03,7.596172E+02,3.464628E-01,5.317464E-02,5.675928E+03,8.687641E+02,3.476888E-01,6.081581E-02,5.676239E+03,1.266537E+03,3.477079E-01,8.865702E-02,7.409539E+03,2.536413E+03,4.540118E-01,1.775507E-01 
20:30:00,5.676155E+03,8.109671E+02,3.477030E-01,5.676986E-02,5.656140E+03,7.207582E+02,3.464770E-01,5.045378E-02,5.676155E+03,8.196648E+02,3.477030E-01,5.737828E-02,5.676467E+03,1.172683E+03,3.477221E-01,8.208771E-02,7.409942E+03,2.492481E+03,4.540338E-01,1.744749E-01 
20:45:00,5.676348E+03,7.710877E+02,3.477149E-01,5.397776E-02,5.656333E+03,6.846232E+02,3.464888E-01,4.792385E-02,5.676348E+03,7.729016E+02,3.477149E-01,5.410429E-02,5.676659E+03,1.097124E+03,3.477339E-01,7.679927E-02,7.410270E+03,2.448181E+03,4.540524E-01,1.713734E-01 
21:00:00,5.676505E+03,7.321526E+02,3.477243E-01,5.125163E-02,5.656490E+03,6.505933E+02,3.464982E-01,4.554142E-02,5.676505E+03,7.282523E+02,3.477243E-01,5.097822E-02,5.676816E+03,1.033269E+03,3.477434E-01,7.233002E-02,7.410542E+03,2.404712E+03,4.540682E-01,1.683301E-01 
21:15:00,5.676633E+03,6.943547E+02,3.477320E-01,4.860525E-02,5.656618E+03,6.182348E+02,3.465059E-01,4.327608E-02,5.676633E+03,6.862851E+02,3.477320E-01,4.803999E-02,5.676945E+03,9.759351E+02,3.477511E-01,6.831700E-02,7.410768E+03,2.362490E+03,4.540815E-01,1.653741E-01 
21:30:00,5.676740E+03,6.579608E+02,3.477385E-01,4.605728E-02,5.656725E+03,5.871573E+02,3.465124E-01,4.110045E-02,5.676740E+03,6.469185E+02,3.477385E-01,4.528395E-02,5.677051E+03,9.224426E+02,3.477575E-01,6.457261E-02,7.410958E+03,2.321778E+03,4.540928E-01,1.625239E-01 
21:45:00,5.676830E+03,6.229110E+02,3.477440E-01,4.360348E-02,5.656815E+03,5.572079E+02,3.465179E-01,3.900382E-02,5.676830E+03,6.098403E+02,3.477440E-01,4.268821E-02,5.677142E+03,8.736227E+02,3.477631E-01,6.115511E-02,7.411117E+03,2.282620E+03,4.541023E-01,1.597826E-01 
22:00:00,5.676907E+03,5.891337E+02,3.477487E-01,4.123882E-02,5.656892E+03,5.282424E+02,3.465227E-01,3.697609E-02,5.676907E+03,5.746166E+02,3.477487E-01,4.022234E-02,5.677219E+03,8.280374E+02,3.477678E-01,5.796404E-02,7.411252E+03,2.244943E+03,4.541105E-01,1.571450E-01 
22:15:00,5.676973E+03,5.158981E+02,3.477528E-01,3.611220E-02,5.656958E+03,4.593979E+02,3.465267E-01,3.215696E-02,5.676973E+03,5.003820E+02,3.477528E-01,3.502586E-02,5.677284E+03,7.444465E+02,3.477718E-01,5.211247E-02,7.411366E+03,2.091516E+03,4.541174E-01,1.464050E-01 
22:30:00,5.677030E+03,4.416405E+02,3.477562E-01,3.091375E-02,5.657015E+03,3.893229E+02,3.465302E-01,2.725140E-02,5.677030E+03,4.255334E+02,3.477562E-01,2.978610E-02,5.677341E+03,6.595553E+02,3.477753E-01,4.616929E-02,7.411464E+03,1.933345E+03,4.541233E-01,1.353316E-01 
22:45:00,5.677078E+03,3.664879E+02,3.477592E-01,2.565274E-02,5.657063E+03,3.179223E+02,3.465331E-01,2.225313E-02,5.677078E+03,3.499297E+02,3.477592E-01,2.449359E-02,5.677389E+03,5.722515E+02,3.477783E-01,4.005728E-02,7.411547E+03,1.771353E+03,4.541284E-01,1.239907E-01 
23:00:00,5.677120E+03,2.905039E+02,3.477618E-01,2.033363E-02,5.657105E+03,2.455016E+02,3.465357E-01,1.718353E-02,5.677120E+03,2.737988E+02,3.477618E-01,1.916425E-02,5.677431E+03,4.830973E+02,3.477808E-01,3.381578E-02,7.411619E+03,1.606317E+03,4.541328E-01,1.124367E-01 
23:15:00,5.677156E+03,2.544479E+02,3.477640E-01,1.780948E-02,5.657141E+03,2.127240E+02,3.465379E-01,1.488892E-02,5.677156E+03,2.377263E+02,3.477640E-01,1.663898E-02,5.677468E+03,4.332426E+02,3.477831E-01,3.032542E-02,7.411681E+03,1.555605E+03,4.541366E-01,1.088853E-01 
23:30:00,5.677188E+03,2.197188E+02,3.477659E-01,1.537862E-02,5.657173E+03,1.810025E+02,3.465399E-01,1.266860E-02,5.677188E+03,2.030927E+02,3.477659E-01,1.421482E-02,5.677499E+03,3.852211E+02,3.477850E-01,2.696402E-02,7.411734E+03,1.508266E+03,4.541398E-01,1.055714E-01 
23:45:00,5.677215E+03,1.862350E+02,3.477676E-01,1.303493E-02,5.657200E+03,1.502813E+02,3.465415E-01,1.051830E-02,5.677215E+03,1.697921E+02,3.477676E-01,1.188397E-02,5.677526E+03,3.391750E+02,3.477867E-01,2.374087E-02,7.411781E+03,1.463429E+03,4.541427E-01,1.024328E-01 
24:00:00,5.677239E+03,1.537575E+02,3.477691E-01,1.076167E-02,5.657224E+03,1.203329E+02,3.465430E-01,8.422113E-03,5.677239E+03,1.375647E+02,3.477691E-01,9.628244E-03,5.677550E+03,2.949707E+02,3.477881E-01,2.064659E-02,7.411821E+03,1.420298E+03,4.541451E-01,9.941364E-02 
Peak,5.677423E+03,2.496326E+03,3.477803E-01,1.747515E-01,5.657408E+03,2.758180E+03,3.465543E-01,1.930839E-01,5.677423E+03,1.306102E+03,3.477803E-01,9.143878E-02,5.677734E+03,3.407417E+03,3.477994E-01,2.385277E-01,7.412114E+03,2.725981E+03,4.541631E-01,1.908239E-01 

Peak Vol Flow (m3/s),,,2.957606E-01,1.486128E-01,,,2.947179E-01,1.642031E-01,,,2.957606E-01,7.776169E-02,,,2.957768E-01,2.028495E-01,,,3.862310E-01,1.622811E-01 
