  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 2,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   ActivityLevel 12,                       !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   activitylevel;                          !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 3,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   OnOff,                                  !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Discrete,                               !- Numeric Type
     66   availability;                           !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Fractional,                             !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Continuous;                             !- Numeric Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature,                            !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 1,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Hot_Water_Temperature_Winter_Design_Day, !- Name
     90   Temperature 1,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   67;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Always_On_Winter_Design_Day,            !- Name
     97   OnOff,                                  !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   1;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    104   Fractional,                             !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   06:00,                                  !- Time 1 {hh:mm}
    107   0.3,                                    !- Value Until Time 1
    108   08:00,                                  !- Time 2 {hh:mm}
    109   0.4,                                    !- Value Until Time 2
    110   12:00,                                  !- Time 3 {hh:mm}
    111   0.5,                                    !- Value Until Time 3
    112   17:00,                                  !- Time 4 {hh:mm}
    113   0.35,                                   !- Value Until Time 4
    114   24:00,                                  !- Time 5 {hh:mm}
    115   0.3;                                    !- Value Until Time 5
    116 
    117 Schedule:Day:Interval,
    118   Hot_Water_Temperature_Summer_Design_Day, !- Name
    119   Temperature 1,                          !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   67;                                     !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Small Office_Infil_Quarter_On Default Schedule, !- Name
    126   Fractional,                             !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   06:00,                                  !- Time 1 {hh:mm}
    129   1,                                      !- Value Until Time 1
    130   22:00,                                  !- Time 2 {hh:mm}
    131   0.25,                                   !- Value Until Time 2
    132   24:00,                                  !- Time 3 {hh:mm}
    133   1;                                      !- Value Until Time 3
    134 
    135 Schedule:Day:Interval,
    136   Small Office_Bldg_Occ Summer Design Day, !- Name
    137   Fractional,                             !- Schedule Type Limits Name
    138   No,                                     !- Interpolate to Timestep
    139   06:00,                                  !- Time 1 {hh:mm}
    140   0,                                      !- Value Until Time 1
    141   22:00,                                  !- Time 2 {hh:mm}
    142   1,                                      !- Value Until Time 2
    143   24:00,                                  !- Time 3 {hh:mm}
    144   0.05;                                   !- Value Until Time 3
    145 
    146 Schedule:Day:Interval,
    147   Small Office_Bldg_Occ Winter Design Day, !- Name
    148   Fractional,                             !- Schedule Type Limits Name
    149   No,                                     !- Interpolate to Timestep
    150   24:00,                                  !- Time 1 {hh:mm}
    151   0;                                      !- Value Until Time 1
    152 
    153 Schedule:Day:Interval,
    154   Small Office_Bldg_Light Summer Design Day, !- Name
    155   Fractional,                             !- Schedule Type Limits Name
    156   No,                                     !- Interpolate to Timestep
    157   24:00,                                  !- Time 1 {hh:mm}
    158   1;                                      !- Value Until Time 1
    159 
    160 Schedule:Day:Interval,
    161   Small Office_Bldg_Occ Default Schedule, !- Name
    162   Fractional,                             !- Schedule Type Limits Name
    163   No,                                     !- Interpolate to Timestep
    164   06:00,                                  !- Time 1 {hh:mm}
    165   0,                                      !- Value Until Time 1
    166   07:00,                                  !- Time 2 {hh:mm}
    167   0.1,                                    !- Value Until Time 2
    168   08:00,                                  !- Time 3 {hh:mm}
    169   0.2,                                    !- Value Until Time 3
    170   12:00,                                  !- Time 4 {hh:mm}
    171   0.95,                                   !- Value Until Time 4
    172   13:00,                                  !- Time 5 {hh:mm}
    173   0.5,                                    !- Value Until Time 5
    174   17:00,                                  !- Time 6 {hh:mm}
    175   0.95,                                   !- Value Until Time 6
    176   18:00,                                  !- Time 7 {hh:mm}
    177   0.3,                                    !- Value Until Time 7
    178   20:00,                                  !- Time 8 {hh:mm}
    179   0.1,                                    !- Value Until Time 8
    180   24:00,                                  !- Time 9 {hh:mm}
    181   0.05;                                   !- Value Until Time 9
    182 
    183 Schedule:Day:Interval,
    184   Cooling Sch Default,                    !- Name
    185   Temperature 3,                          !- Schedule Type Limits Name
    186   No,                                     !- Interpolate to Timestep
    187   24:00,                                  !- Time 1 {hh:mm}
    188   28;                                     !- Value Until Time 1
    189 
    190 Schedule:Day:Interval,
    191   Small Office_Bldg_Light Winter Design Day, !- Name
    192   Fractional,                             !- Schedule Type Limits Name
    193   No,                                     !- Interpolate to Timestep
    194   24:00,                                  !- Time 1 {hh:mm}
    195   0;                                      !- Value Until Time 1
    196 
    197 Schedule:Day:Interval,
    198   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    199   Fractional,                             !- Schedule Type Limits Name
    200   No,                                     !- Interpolate to Timestep
    201   06:00,                                  !- Time 1 {hh:mm}
    202   0,                                      !- Value Until Time 1
    203   08:00,                                  !- Time 2 {hh:mm}
    204   0.1,                                    !- Value Until Time 2
    205   12:00,                                  !- Time 3 {hh:mm}
    206   0.3,                                    !- Value Until Time 3
    207   17:00,                                  !- Time 4 {hh:mm}
    208   0.1,                                    !- Value Until Time 4
    209   24:00,                                  !- Time 5 {hh:mm}
    210   0;                                      !- Value Until Time 5
    211 
    212 Schedule:Day:Interval,
    213   Chilled_Water_Temperature_Default,      !- Name
    214   ,                                       !- Schedule Type Limits Name
    215   No,                                     !- Interpolate to Timestep
    216   24:00,                                  !- Time 1 {hh:mm}
    217   6.7;                                    !- Value Until Time 1
    218 
    219 Schedule:Day:Interval,
    220   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    221   Fractional,                             !- Schedule Type Limits Name
    222   No,                                     !- Interpolate to Timestep
    223   24:00,                                  !- Time 1 {hh:mm}
    224   1;                                      !- Value Until Time 1
    225 
    226 Schedule:Day:Interval,
    227   Small Office_Activity Default Schedule, !- Name
    228   ActivityLevel 12,                       !- Schedule Type Limits Name
    229   No,                                     !- Interpolate to Timestep
    230   24:00,                                  !- Time 1 {hh:mm}
    231   120;                                    !- Value Until Time 1
    232 
    233 Schedule:Day:Interval,
    234   Small Office_Activity Winter Design Day, !- Name
    235   ActivityLevel 12,                       !- Schedule Type Limits Name
    236   No,                                     !- Interpolate to Timestep
    237   24:00,                                  !- Time 1 {hh:mm}
    238   120;                                    !- Value Until Time 1
    239 
    240 Schedule:Day:Interval,
    241   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    242   Fractional,                             !- Schedule Type Limits Name
    243   No,                                     !- Interpolate to Timestep
    244   06:00,                                  !- Time 1 {hh:mm}
    245   1,                                      !- Value Until Time 1
    246   18:00,                                  !- Time 2 {hh:mm}
    247   0.25,                                   !- Value Until Time 2
    248   24:00,                                  !- Time 3 {hh:mm}
    249   1;                                      !- Value Until Time 3
    250 
    251 Schedule:Day:Interval,
    252   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    253   Fractional,                             !- Schedule Type Limits Name
    254   No,                                     !- Interpolate to Timestep
    255   24:00,                                  !- Time 1 {hh:mm}
    256   0.3;                                    !- Value Until Time 1
    257 
    258 Schedule:Day:Interval,
    259   Hot_Water_Temperature_Default,          !- Name
    260   Temperature 1,                          !- Schedule Type Limits Name
    261   No,                                     !- Interpolate to Timestep
    262   24:00,                                  !- Time 1 {hh:mm}
    263   67;                                     !- Value Until Time 1
    264 
    265 Schedule:Day:Interval,
    266   Small Office_Bldg_Equip Summer Design Day, !- Name
    267   Fractional,                             !- Schedule Type Limits Name
    268   No,                                     !- Interpolate to Timestep
    269   24:00,                                  !- Time 1 {hh:mm}
    270   1;                                      !- Value Until Time 1
    271 
    272 Schedule:Day:Interval,
    273   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    274   Fractional,                             !- Schedule Type Limits Name
    275   No,                                     !- Interpolate to Timestep
    276   06:00,                                  !- Time 1 {hh:mm}
    277   0.05,                                   !- Value Until Time 1
    278   08:00,                                  !- Time 2 {hh:mm}
    279   0.1,                                    !- Value Until Time 2
    280   12:00,                                  !- Time 3 {hh:mm}
    281   0.3,                                    !- Value Until Time 3
    282   17:00,                                  !- Time 4 {hh:mm}
    283   0.15,                                   !- Value Until Time 4
    284   24:00,                                  !- Time 5 {hh:mm}
    285   0.05;                                   !- Value Until Time 5
    286 
    287 Schedule:Day:Interval,
    288   Small Office_Bldg_Equip Winter Design Day, !- Name
    289   Fractional,                             !- Schedule Type Limits Name
    290   No,                                     !- Interpolate to Timestep
    291   24:00,                                  !- Time 1 {hh:mm}
    292   0;                                      !- Value Until Time 1
    293 
    294 Schedule:Day:Interval,
    295   Deck_Temperature_Winter_Design_Day,     !- Name
    296   Temperature,                            !- Schedule Type Limits Name
    297   No,                                     !- Interpolate to Timestep
    298   24:00,                                  !- Time 1 {hh:mm}
    299   12.8;                                   !- Value Until Time 1
    300 
    301 Schedule:Day:Interval,
    302   Deck_Temperature_Default,               !- Name
    303   Temperature,                            !- Schedule Type Limits Name
    304   No,                                     !- Interpolate to Timestep
    305   24:00,                                  !- Time 1 {hh:mm}
    306   12.8;                                   !- Value Until Time 1
    307 
    308 Schedule:Day:Interval,
    309   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    310   Fractional,                             !- Schedule Type Limits Name
    311   No,                                     !- Interpolate to Timestep
    312   24:00,                                  !- Time 1 {hh:mm}
    313   0.05;                                   !- Value Until Time 1
    314 
    315 Schedule:Day:Interval,
    316   Heating Sch Default,                    !- Name
    317   Temperature 2,                          !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   24:00,                                  !- Time 1 {hh:mm}
    320   24;                                     !- Value Until Time 1
    321 
    322 Schedule:Day:Interval,
    323   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    324   Fractional,                             !- Schedule Type Limits Name
    325   No,                                     !- Interpolate to Timestep
    326   06:00,                                  !- Time 1 {hh:mm}
    327   1,                                      !- Value Until Time 1
    328   22:00,                                  !- Time 2 {hh:mm}
    329   0.25,                                   !- Value Until Time 2
    330   24:00,                                  !- Time 3 {hh:mm}
    331   1;                                      !- Value Until Time 3
    332 
    333 Schedule:Day:Interval,
    334   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    335   ,                                       !- Schedule Type Limits Name
    336   No,                                     !- Interpolate to Timestep
    337   24:00,                                  !- Time 1 {hh:mm}
    338   6.7;                                    !- Value Until Time 1
    339 
    340 Schedule:Day:Interval,
    341   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    342   ,                                       !- Schedule Type Limits Name
    343   No,                                     !- Interpolate to Timestep
    344   24:00,                                  !- Time 1 {hh:mm}
    345   6.7;                                    !- Value Until Time 1
    346 
    347 Schedule:Day:Interval,
    348   Small Office_Activity Summer Design Day, !- Name
    349   ActivityLevel 12,                       !- Schedule Type Limits Name
    350   No,                                     !- Interpolate to Timestep
    351   24:00,                                  !- Time 1 {hh:mm}
    352   120;                                    !- Value Until Time 1
    353 
    354 Schedule:Day:Interval,
    355   Always_On_Summer_Design_Day,            !- Name
    356   OnOff,                                  !- Schedule Type Limits Name
    357   No,                                     !- Interpolate to Timestep
    358   24:00,                                  !- Time 1 {hh:mm}
    359   1;                                      !- Value Until Time 1
    360 
    361 Schedule:Day:Interval,
    362   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    363   Fractional,                             !- Schedule Type Limits Name
    364   No,                                     !- Interpolate to Timestep
    365   24:00,                                  !- Time 1 {hh:mm}
    366   0;                                      !- Value Until Time 1
    367 
    368 Schedule:Day:Interval,
    369   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    370   Fractional,                             !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   06:00,                                  !- Time 1 {hh:mm}
    373   1,                                      !- Value Until Time 1
    374   18:00,                                  !- Time 2 {hh:mm}
    375   0.25,                                   !- Value Until Time 2
    376   24:00,                                  !- Time 3 {hh:mm}
    377   1;                                      !- Value Until Time 3
    378 
    379 Schedule:Day:Interval,
    380   Small Office_Bldg_Equip Default Schedule, !- Name
    381   Fractional,                             !- Schedule Type Limits Name
    382   No,                                     !- Interpolate to Timestep
    383   08:00,                                  !- Time 1 {hh:mm}
    384   0.4,                                    !- Value Until Time 1
    385   12:00,                                  !- Time 2 {hh:mm}
    386   0.9,                                    !- Value Until Time 2
    387   13:00,                                  !- Time 3 {hh:mm}
    388   0.8,                                    !- Value Until Time 3
    389   17:00,                                  !- Time 4 {hh:mm}
    390   0.9,                                    !- Value Until Time 4
    391   18:00,                                  !- Time 5 {hh:mm}
    392   0.5,                                    !- Value Until Time 5
    393   24:00,                                  !- Time 6 {hh:mm}
    394   0.4;                                    !- Value Until Time 6
    395 
    396 Schedule:Day:Interval,
    397   Deck_Temperature_Summer_Design_Day,     !- Name
    398   Temperature,                            !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   12.8;                                   !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Always_On_Default,                      !- Name
    405   OnOff,                                  !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   1;                                      !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Small Office_Bldg_Light Default Schedule, !- Name
    412   Fractional,                             !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   05:00,                                  !- Time 1 {hh:mm}
    415   0.05,                                   !- Value Until Time 1
    416   07:00,                                  !- Time 2 {hh:mm}
    417   0.1,                                    !- Value Until Time 2
    418   08:00,                                  !- Time 3 {hh:mm}
    419   0.3,                                    !- Value Until Time 3
    420   17:00,                                  !- Time 4 {hh:mm}
    421   0.9,                                    !- Value Until Time 4
    422   18:00,                                  !- Time 5 {hh:mm}
    423   0.5,                                    !- Value Until Time 5
    424   20:00,                                  !- Time 6 {hh:mm}
    425   0.3,                                    !- Value Until Time 6
    426   22:00,                                  !- Time 7 {hh:mm}
    427   0.2,                                    !- Value Until Time 7
    428   23:00,                                  !- Time 8 {hh:mm}
    429   0.1,                                    !- Value Until Time 8
    430   24:00,                                  !- Time 9 {hh:mm}
    431   0.05;                                   !- Value Until Time 9
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {2252fe86-943c-484f-8f8f-8c4879369233}, !- Name
    435   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    436   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    437   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    438   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    439   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    440   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    441   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    442   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    443   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    444   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    445   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    446   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Year,
    449   Small Office_Activity,                  !- Name
    450   ActivityLevel 12,                       !- Schedule Type Limits Name
    451   Schedule:Week:Daily {2252fe86-943c-484f-8f8f-8c4879369233}, !- Schedule:Week Name 1
    452   1,                                      !- Start Month 1
    453   1,                                      !- Start Day 1
    454   12,                                     !- End Month 1
    455   31;                                     !- End Day 1
    456 
    457 Schedule:Week:Daily,
    458   Schedule:Week:Daily {a16a0561-3419-4802-9908-8579608ff2a2}, !- Name
    459   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    460   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    461   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    462   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    463   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    464   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    465   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    466   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    467   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    468   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    469   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    470   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    471 
    472 Schedule:Week:Daily,
    473   Schedule:Week:Daily {0d37177b-c18a-4d0b-987e-a454c27dc5b9}, !- Name
    474   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    475   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    476   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    477   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    478   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    479   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    480   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    481   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    482   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    483   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    484   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    485   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    486 
    487 Schedule:Year,
    488   Small Office_Bldg_Light,                !- Name
    489   Fractional,                             !- Schedule Type Limits Name
    490   Schedule:Week:Daily {a16a0561-3419-4802-9908-8579608ff2a2}, !- Schedule:Week Name 1
    491   1,                                      !- Start Month 1
    492   1,                                      !- Start Day 1
    493   1,                                      !- End Month 1
    494   3,                                      !- End Day 1
    495   Schedule:Week:Daily {0d37177b-c18a-4d0b-987e-a454c27dc5b9}, !- Schedule:Week Name 2
    496   1,                                      !- Start Month 2
    497   4,                                      !- Start Day 2
    498   12,                                     !- End Month 2
    499   31;                                     !- End Day 2
    500 
    501 Schedule:Week:Daily,
    502   Schedule:Week:Daily {82bd9137-1d87-4fa6-82b4-3d61fbacf535}, !- Name
    503   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    504   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    505   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    506   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    507   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    508   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    509   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    510   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    511   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    512   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    513   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    514   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    515 
    516 Schedule:Year,
    517   Chilled_Water_Temperature,              !- Name
    518   ,                                       !- Schedule Type Limits Name
    519   Schedule:Week:Daily {82bd9137-1d87-4fa6-82b4-3d61fbacf535}, !- Schedule:Week Name 1
    520   1,                                      !- Start Month 1
    521   1,                                      !- Start Day 1
    522   12,                                     !- End Month 1
    523   31;                                     !- End Day 1
    524 
    525 Schedule:Week:Daily,
    526   Schedule:Week:Daily {f993fd14-a1e1-4561-88ae-4ce2dcdcd840}, !- Name
    527   Heating Sch Default,                    !- Sunday Schedule:Day Name
    528   Heating Sch Default,                    !- Monday Schedule:Day Name
    529   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    530   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    531   Heating Sch Default,                    !- Thursday Schedule:Day Name
    532   Heating Sch Default,                    !- Friday Schedule:Day Name
    533   Heating Sch Default,                    !- Saturday Schedule:Day Name
    534   Heating Sch Default,                    !- Holiday Schedule:Day Name
    535   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    536   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    537   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    538   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    539 
    540 Schedule:Year,
    541   Heating Sch,                            !- Name
    542   Temperature 2,                          !- Schedule Type Limits Name
    543   Schedule:Week:Daily {f993fd14-a1e1-4561-88ae-4ce2dcdcd840}, !- Schedule:Week Name 1
    544   1,                                      !- Start Month 1
    545   1,                                      !- Start Day 1
    546   12,                                     !- End Month 1
    547   31;                                     !- End Day 1
    548 
    549 Schedule:Week:Daily,
    550   Schedule:Week:Daily {96b6e225-8fa3-4915-a455-2173ebeaabc3}, !- Name
    551   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    552   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    553   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    554   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    555   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    556   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    557   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    558   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    559   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    560   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    561   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    562   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    563 
    564 Schedule:Week:Daily,
    565   Schedule:Week:Daily {e79eb86a-b7c9-45fb-a564-037a2094cea3}, !- Name
    566   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    567   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    568   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    569   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    570   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    571   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    572   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    573   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    574   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    575   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    576   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    577   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    578 
    579 Schedule:Year,
    580   Small Office_Bldg_Equip,                !- Name
    581   Fractional,                             !- Schedule Type Limits Name
    582   Schedule:Week:Daily {96b6e225-8fa3-4915-a455-2173ebeaabc3}, !- Schedule:Week Name 1
    583   1,                                      !- Start Month 1
    584   1,                                      !- Start Day 1
    585   1,                                      !- End Month 1
    586   3,                                      !- End Day 1
    587   Schedule:Week:Daily {e79eb86a-b7c9-45fb-a564-037a2094cea3}, !- Schedule:Week Name 2
    588   1,                                      !- Start Month 2
    589   4,                                      !- Start Day 2
    590   12,                                     !- End Month 2
    591   31;                                     !- End Day 2
    592 
    593 Schedule:Week:Daily,
    594   Schedule:Week:Daily {5b95041e-0b37-4b7b-8646-35c2b2094d1a}, !- Name
    595   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    596   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    597   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    598   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    599   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    600   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    601   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    602   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    603   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    604   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    605   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    606   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    607 
    608 Schedule:Week:Daily,
    609   Schedule:Week:Daily {bd047f39-f869-4cc1-9cad-9ad865e2f36a}, !- Name
    610   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    611   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    612   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    613   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    614   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    615   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    616   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    617   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    618   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    619   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    620   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    621   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    622 
    623 Schedule:Year,
    624   Small Office_Bldg_Occ,                  !- Name
    625   Fractional,                             !- Schedule Type Limits Name
    626   Schedule:Week:Daily {5b95041e-0b37-4b7b-8646-35c2b2094d1a}, !- Schedule:Week Name 1
    627   1,                                      !- Start Month 1
    628   1,                                      !- Start Day 1
    629   1,                                      !- End Month 1
    630   3,                                      !- End Day 1
    631   Schedule:Week:Daily {bd047f39-f869-4cc1-9cad-9ad865e2f36a}, !- Schedule:Week Name 2
    632   1,                                      !- Start Month 2
    633   4,                                      !- Start Day 2
    634   12,                                     !- End Month 2
    635   31;                                     !- End Day 2
    636 
    637 Schedule:Week:Daily,
    638   Schedule:Week:Daily {df637922-74c2-4af5-a652-d6dceff0b584}, !- Name
    639   Always_On_Default,                      !- Sunday Schedule:Day Name
    640   Always_On_Default,                      !- Monday Schedule:Day Name
    641   Always_On_Default,                      !- Tuesday Schedule:Day Name
    642   Always_On_Default,                      !- Wednesday Schedule:Day Name
    643   Always_On_Default,                      !- Thursday Schedule:Day Name
    644   Always_On_Default,                      !- Friday Schedule:Day Name
    645   Always_On_Default,                      !- Saturday Schedule:Day Name
    646   Always_On_Default,                      !- Holiday Schedule:Day Name
    647   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    648   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    649   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    650   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    651 
    652 Schedule:Year,
    653   Always_On,                              !- Name
    654   OnOff,                                  !- Schedule Type Limits Name
    655   Schedule:Week:Daily {df637922-74c2-4af5-a652-d6dceff0b584}, !- Schedule:Week Name 1
    656   1,                                      !- Start Month 1
    657   1,                                      !- Start Day 1
    658   12,                                     !- End Month 1
    659   31;                                     !- End Day 1
    660 
    661 Schedule:Week:Daily,
    662   Schedule:Week:Daily {d1fdadeb-1257-43b8-ac05-69f91c644451}, !- Name
    663   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    664   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    665   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    666   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    667   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    668   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    669   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    670   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    671   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    672   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    673   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    674   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    675 
    676 Schedule:Year,
    677   Hot_Water_Temperature,                  !- Name
    678   Temperature 1,                          !- Schedule Type Limits Name
    679   Schedule:Week:Daily {d1fdadeb-1257-43b8-ac05-69f91c644451}, !- Schedule:Week Name 1
    680   1,                                      !- Start Month 1
    681   1,                                      !- Start Day 1
    682   12,                                     !- End Month 1
    683   31;                                     !- End Day 1
    684 
    685 Schedule:Week:Daily,
    686   Schedule:Week:Daily {727d93a3-ed5c-49fa-bbfa-42edd4ed2760}, !- Name
    687   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    688   Cooling Sch Default,                    !- Monday Schedule:Day Name
    689   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    690   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    691   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    692   Cooling Sch Default,                    !- Friday Schedule:Day Name
    693   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    694   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    695   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    696   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    697   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    698   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    699 
    700 Schedule:Year,
    701   Cooling Sch,                            !- Name
    702   Temperature 3,                          !- Schedule Type Limits Name
    703   Schedule:Week:Daily {727d93a3-ed5c-49fa-bbfa-42edd4ed2760}, !- Schedule:Week Name 1
    704   1,                                      !- Start Month 1
    705   1,                                      !- Start Day 1
    706   12,                                     !- End Month 1
    707   31;                                     !- End Day 1
    708 
    709 Schedule:Week:Daily,
    710   Schedule:Week:Daily {4f24cc25-b6d0-4546-b64c-361ccaa994f3}, !- Name
    711   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    712   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    713   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    714   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    715   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    716   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    717   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    718   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    719   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    720   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    721   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    722   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    723 
    724 Schedule:Year,
    725   Deck_Temperature,                       !- Name
    726   Temperature,                            !- Schedule Type Limits Name
    727   Schedule:Week:Daily {4f24cc25-b6d0-4546-b64c-361ccaa994f3}, !- Schedule:Week Name 1
    728   1,                                      !- Start Month 1
    729   1,                                      !- Start Day 1
    730   12,                                     !- End Month 1
    731   31;                                     !- End Day 1
    732 
    733 Schedule:Week:Daily,
    734   Schedule:Week:Daily {164f9c39-fe7c-45d9-9a80-ccbe1663d025}, !- Name
    735   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    736   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    737   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    738   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    739   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    740   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    741   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    742   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    743   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    744   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    745   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    746   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    747 
    748 Schedule:Week:Daily,
    749   Schedule:Week:Daily {6d047eda-448f-4e48-a258-5ebabb442e4a}, !- Name
    750   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    751   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    752   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    753   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    754   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    755   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    756   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    757   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    758   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    759   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    760   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    761   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    762 
    763 Schedule:Year,
    764   Small Office_Infil_Quarter_On,          !- Name
    765   Fractional,                             !- Schedule Type Limits Name
    766   Schedule:Week:Daily {164f9c39-fe7c-45d9-9a80-ccbe1663d025}, !- Schedule:Week Name 1
    767   1,                                      !- Start Month 1
    768   1,                                      !- Start Day 1
    769   1,                                      !- End Month 1
    770   3,                                      !- End Day 1
    771   Schedule:Week:Daily {6d047eda-448f-4e48-a258-5ebabb442e4a}, !- Schedule:Week Name 2
    772   1,                                      !- Start Month 2
    773   4,                                      !- Start Day 2
    774   12,                                     !- End Month 2
    775   31;                                     !- End Day 2
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {db83e68a-06ba-4569-a7c7-3f8521387c4e}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {e34b2c83-838b-4c6e-86dd-e3185d52d93c}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {db83e68a-06ba-4569-a7c7-3f8521387c4e}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {9499759c-f359-43fa-aca4-aa0fc73ff7ea}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {9499759c-f359-43fa-aca4-aa0fc73ff7ea}, !- Name
    834   Schedule:Compact {d252b8e9-22a4-4ee4-abde-f827d141ce17}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {d252b8e9-22a4-4ee4-abde-f827d141ce17}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {e34b2c83-838b-4c6e-86dd-e3185d52d93c}, !- Name
    846   Branch {7cb0de2b-1743-4192-9700-b5898e3f1d07}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {7cb0de2b-1743-4192-9700-b5898e3f1d07}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {b895b0fe-f84e-4832-a0ae-b49392c41488}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {b5f2216a-0f02-4b99-84cd-852eae3993a3}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {b75a63e2-8359-45fa-a13e-d19f4045bdb9}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {b895b0fe-f84e-4832-a0ae-b49392c41488}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {b75a63e2-8359-45fa-a13e-d19f4045bdb9}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {46773418-df92-4e8e-b36f-9573811e5581}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {46773418-df92-4e8e-b36f-9573811e5581}, !- Name
    919   Schedule:Compact {a6399fcb-af5f-40b5-a0be-fe482fd34a15}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {a6399fcb-af5f-40b5-a0be-fe482fd34a15}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {b5f2216a-0f02-4b99-84cd-852eae3993a3}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {4f2343e4-0a8d-4837-8faa-9a8261bbb282}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {4f2343e4-0a8d-4837-8faa-9a8261bbb282}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {85767d6c-cda6-41dc-a294-c3b6af2d5aa9}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {8e6c792a-cfbf-473a-a12b-e0eb7d6fe65f}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {8d1fb6d8-d526-4156-b13b-23191d65fe95}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {5375d2ad-27ef-4182-8291-3e146813e10e}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {6a650517-0dbc-44f2-8ba4-dad0bec5e492}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {f6b4871f-9dd8-4789-b26e-cd8c17ace446}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {cb9e3f34-b60e-4a33-8045-756ab08f5668}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1694   64.82,                                  !- Latitude {deg}
   1695   -147.87,                                !- Longitude {deg}
   1696   -9,                                     !- Time Zone {hr}
   1697   138;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   1701   7,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   SummerDesignDay,                        !- Day Type
   1704   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1705   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99678,                                  !- Barometric Pressure {Pa}
   1715   3.1,                                    !- Wind Speed {m/s}
   1716   180,                                    !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAETau,                              !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725 
   1726 SizingPeriod:DesignDay,
   1727   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   1728   7,                                      !- Month
   1729   21,                                     !- Day of Month
   1730   SummerDesignDay,                        !- Day Type
   1731   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1732   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1733   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1734   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1735   Wetbulb,                                !- Humidity Condition Type
   1736   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1737   ,                                       !- Humidity Condition Day Schedule Name
   1738   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1739   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1740   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1741   99678,                                  !- Barometric Pressure {Pa}
   1742   3.1,                                    !- Wind Speed {m/s}
   1743   180,                                    !- Wind Direction {deg}
   1744   No,                                     !- Rain Indicator
   1745   No,                                     !- Snow Indicator
   1746   No,                                     !- Daylight Saving Time Indicator
   1747   ASHRAETau,                              !- Solar Model Indicator
   1748   ,                                       !- Beam Solar Day Schedule Name
   1749   ,                                       !- Diffuse Solar Day Schedule Name
   1750   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1751   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1752 
   1753 SizingPeriod:DesignDay,
   1754   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1755   1,                                      !- Month
   1756   21,                                     !- Day of Month
   1757   WinterDesignDay,                        !- Day Type
   1758   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1759   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1760   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1761   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1762   Dewpoint,                               !- Humidity Condition Type
   1763   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1764   ,                                       !- Humidity Condition Day Schedule Name
   1765   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1766   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1767   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1768   99678,                                  !- Barometric Pressure {Pa}
   1769   0.3,                                    !- Wind Speed {m/s}
   1770   20,                                     !- Wind Direction {deg}
   1771   No,                                     !- Rain Indicator
   1772   No,                                     !- Snow Indicator
   1773   No,                                     !- Daylight Saving Time Indicator
   1774   ASHRAEClearSky,                         !- Solar Model Indicator
   1775   ,                                       !- Beam Solar Day Schedule Name
   1776   ,                                       !- Diffuse Solar Day Schedule Name
   1777   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1778   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1779   0;                                      !- Sky Clearness
   1780 
   1781 SizingPeriod:DesignDay,
   1782   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   1783   1,                                      !- Month
   1784   21,                                     !- Day of Month
   1785   WinterDesignDay,                        !- Day Type
   1786   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1787   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1790   Wetbulb,                                !- Humidity Condition Type
   1791   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1792   ,                                       !- Humidity Condition Day Schedule Name
   1793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1796   99678,                                  !- Barometric Pressure {Pa}
   1797   0.3,                                    !- Wind Speed {m/s}
   1798   20,                                     !- Wind Direction {deg}
   1799   No,                                     !- Rain Indicator
   1800   No,                                     !- Snow Indicator
   1801   No,                                     !- Daylight Saving Time Indicator
   1802   ASHRAEClearSky,                         !- Solar Model Indicator
   1803   ,                                       !- Beam Solar Day Schedule Name
   1804   ,                                       !- Diffuse Solar Day Schedule Name
   1805   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1806   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1807   0;                                      !- Sky Clearness
   1808 
   1809 SizingPeriod:DesignDay,
   1810   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   1811   7,                                      !- Month
   1812   21,                                     !- Day of Month
   1813   SummerDesignDay,                        !- Day Type
   1814   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1815   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1816   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1817   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1818   Wetbulb,                                !- Humidity Condition Type
   1819   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1820   ,                                       !- Humidity Condition Day Schedule Name
   1821   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1822   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1823   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1824   99678,                                  !- Barometric Pressure {Pa}
   1825   3.1,                                    !- Wind Speed {m/s}
   1826   180,                                    !- Wind Direction {deg}
   1827   No,                                     !- Rain Indicator
   1828   No,                                     !- Snow Indicator
   1829   No,                                     !- Daylight Saving Time Indicator
   1830   ASHRAETau,                              !- Solar Model Indicator
   1831   ,                                       !- Beam Solar Day Schedule Name
   1832   ,                                       !- Diffuse Solar Day Schedule Name
   1833   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1834   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1835 
   1836 SizingPeriod:DesignDay,
   1837   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1838   1,                                      !- Month
   1839   21,                                     !- Day of Month
   1840   WinterDesignDay,                        !- Day Type
   1841   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1842   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1843   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1844   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1845   Wetbulb,                                !- Humidity Condition Type
   1846   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1847   ,                                       !- Humidity Condition Day Schedule Name
   1848   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1849   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1850   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1851   99678,                                  !- Barometric Pressure {Pa}
   1852   8.9,                                    !- Wind Speed {m/s}
   1853   20,                                     !- Wind Direction {deg}
   1854   No,                                     !- Rain Indicator
   1855   No,                                     !- Snow Indicator
   1856   No,                                     !- Daylight Saving Time Indicator
   1857   ASHRAEClearSky,                         !- Solar Model Indicator
   1858   ,                                       !- Beam Solar Day Schedule Name
   1859   ,                                       !- Diffuse Solar Day Schedule Name
   1860   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1861   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1862   0;                                      !- Sky Clearness
   1863 
   1864 SizingPeriod:DesignDay,
   1865   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   1866   1,                                      !- Month
   1867   21,                                     !- Day of Month
   1868   WinterDesignDay,                        !- Day Type
   1869   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1870   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1871   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1872   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1873   Wetbulb,                                !- Humidity Condition Type
   1874   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1875   ,                                       !- Humidity Condition Day Schedule Name
   1876   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1877   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1878   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1879   99678,                                  !- Barometric Pressure {Pa}
   1880   0.3,                                    !- Wind Speed {m/s}
   1881   20,                                     !- Wind Direction {deg}
   1882   No,                                     !- Rain Indicator
   1883   No,                                     !- Snow Indicator
   1884   No,                                     !- Daylight Saving Time Indicator
   1885   ASHRAEClearSky,                         !- Solar Model Indicator
   1886   ,                                       !- Beam Solar Day Schedule Name
   1887   ,                                       !- Diffuse Solar Day Schedule Name
   1888   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1889   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1890   0;                                      !- Sky Clearness
   1891 
   1892 SizingPeriod:DesignDay,
   1893   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   1894   7,                                      !- Month
   1895   21,                                     !- Day of Month
   1896   SummerDesignDay,                        !- Day Type
   1897   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1898   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1899   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1900   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1901   Enthalpy,                               !- Humidity Condition Type
   1902   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1903   ,                                       !- Humidity Condition Day Schedule Name
   1904   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1905   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1906   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1907   99678,                                  !- Barometric Pressure {Pa}
   1908   3.1,                                    !- Wind Speed {m/s}
   1909   180,                                    !- Wind Direction {deg}
   1910   No,                                     !- Rain Indicator
   1911   No,                                     !- Snow Indicator
   1912   No,                                     !- Daylight Saving Time Indicator
   1913   ASHRAETau,                              !- Solar Model Indicator
   1914   ,                                       !- Beam Solar Day Schedule Name
   1915   ,                                       !- Diffuse Solar Day Schedule Name
   1916   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1917   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1918 
   1919 SizingPeriod:DesignDay,
   1920   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   1921   7,                                      !- Month
   1922   21,                                     !- Day of Month
   1923   SummerDesignDay,                        !- Day Type
   1924   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1925   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1926   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1927   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1928   Dewpoint,                               !- Humidity Condition Type
   1929   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1930   ,                                       !- Humidity Condition Day Schedule Name
   1931   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1932   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1933   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1934   99678,                                  !- Barometric Pressure {Pa}
   1935   3.1,                                    !- Wind Speed {m/s}
   1936   180,                                    !- Wind Direction {deg}
   1937   No,                                     !- Rain Indicator
   1938   No,                                     !- Snow Indicator
   1939   No,                                     !- Daylight Saving Time Indicator
   1940   ASHRAETau,                              !- Solar Model Indicator
   1941   ,                                       !- Beam Solar Day Schedule Name
   1942   ,                                       !- Diffuse Solar Day Schedule Name
   1943   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1944   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1945 
   1946 SizingPeriod:DesignDay,
   1947   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1948   7,                                      !- Month
   1949   21,                                     !- Day of Month
   1950   SummerDesignDay,                        !- Day Type
   1951   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1952   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1953   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1954   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1955   Enthalpy,                               !- Humidity Condition Type
   1956   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1957   ,                                       !- Humidity Condition Day Schedule Name
   1958   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1959   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1960   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1961   99678,                                  !- Barometric Pressure {Pa}
   1962   3.1,                                    !- Wind Speed {m/s}
   1963   180,                                    !- Wind Direction {deg}
   1964   No,                                     !- Rain Indicator
   1965   No,                                     !- Snow Indicator
   1966   No,                                     !- Daylight Saving Time Indicator
   1967   ASHRAETau,                              !- Solar Model Indicator
   1968   ,                                       !- Beam Solar Day Schedule Name
   1969   ,                                       !- Diffuse Solar Day Schedule Name
   1970   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1971   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1972 
   1973 SizingPeriod:DesignDay,
   1974   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   1975   7,                                      !- Month
   1976   21,                                     !- Day of Month
   1977   SummerDesignDay,                        !- Day Type
   1978   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1979   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1980   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1981   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1982   Wetbulb,                                !- Humidity Condition Type
   1983   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1984   ,                                       !- Humidity Condition Day Schedule Name
   1985   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1986   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1987   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1988   99678,                                  !- Barometric Pressure {Pa}
   1989   3.1,                                    !- Wind Speed {m/s}
   1990   180,                                    !- Wind Direction {deg}
   1991   No,                                     !- Rain Indicator
   1992   No,                                     !- Snow Indicator
   1993   No,                                     !- Daylight Saving Time Indicator
   1994   ASHRAETau,                              !- Solar Model Indicator
   1995   ,                                       !- Beam Solar Day Schedule Name
   1996   ,                                       !- Diffuse Solar Day Schedule Name
   1997   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1998   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1999 
   2000 SizingPeriod:DesignDay,
   2001   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2002   1,                                      !- Month
   2003   21,                                     !- Day of Month
   2004   WinterDesignDay,                        !- Day Type
   2005   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2006   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2007   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2008   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2009   Dewpoint,                               !- Humidity Condition Type
   2010   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2011   ,                                       !- Humidity Condition Day Schedule Name
   2012   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2013   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2014   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2015   99678,                                  !- Barometric Pressure {Pa}
   2016   0.3,                                    !- Wind Speed {m/s}
   2017   20,                                     !- Wind Direction {deg}
   2018   No,                                     !- Rain Indicator
   2019   No,                                     !- Snow Indicator
   2020   No,                                     !- Daylight Saving Time Indicator
   2021   ASHRAEClearSky,                         !- Solar Model Indicator
   2022   ,                                       !- Beam Solar Day Schedule Name
   2023   ,                                       !- Diffuse Solar Day Schedule Name
   2024   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2025   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2026   0;                                      !- Sky Clearness
   2027 
   2028 SizingPeriod:DesignDay,
   2029   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2030   1,                                      !- Month
   2031   21,                                     !- Day of Month
   2032   WinterDesignDay,                        !- Day Type
   2033   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2034   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2035   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2036   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2037   Wetbulb,                                !- Humidity Condition Type
   2038   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2039   ,                                       !- Humidity Condition Day Schedule Name
   2040   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2041   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2042   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2043   99678,                                  !- Barometric Pressure {Pa}
   2044   7.5,                                    !- Wind Speed {m/s}
   2045   20,                                     !- Wind Direction {deg}
   2046   No,                                     !- Rain Indicator
   2047   No,                                     !- Snow Indicator
   2048   No,                                     !- Daylight Saving Time Indicator
   2049   ASHRAEClearSky,                         !- Solar Model Indicator
   2050   ,                                       !- Beam Solar Day Schedule Name
   2051   ,                                       !- Diffuse Solar Day Schedule Name
   2052   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2053   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2054   0;                                      !- Sky Clearness
   2055 
   2056 SizingPeriod:DesignDay,
   2057   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   2058   7,                                      !- Month
   2059   21,                                     !- Day of Month
   2060   SummerDesignDay,                        !- Day Type
   2061   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2062   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2063   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2064   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2065   Dewpoint,                               !- Humidity Condition Type
   2066   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2067   ,                                       !- Humidity Condition Day Schedule Name
   2068   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2069   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2070   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2071   99678,                                  !- Barometric Pressure {Pa}
   2072   3.1,                                    !- Wind Speed {m/s}
   2073   180,                                    !- Wind Direction {deg}
   2074   No,                                     !- Rain Indicator
   2075   No,                                     !- Snow Indicator
   2076   No,                                     !- Daylight Saving Time Indicator
   2077   ASHRAETau,                              !- Solar Model Indicator
   2078   ,                                       !- Beam Solar Day Schedule Name
   2079   ,                                       !- Diffuse Solar Day Schedule Name
   2080   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2081   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2082 
   2083 SizingPeriod:DesignDay,
   2084   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   2085   7,                                      !- Month
   2086   21,                                     !- Day of Month
   2087   SummerDesignDay,                        !- Day Type
   2088   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2089   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2090   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2091   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2092   Wetbulb,                                !- Humidity Condition Type
   2093   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2094   ,                                       !- Humidity Condition Day Schedule Name
   2095   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2096   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2097   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2098   99678,                                  !- Barometric Pressure {Pa}
   2099   3.1,                                    !- Wind Speed {m/s}
   2100   180,                                    !- Wind Direction {deg}
   2101   No,                                     !- Rain Indicator
   2102   No,                                     !- Snow Indicator
   2103   No,                                     !- Daylight Saving Time Indicator
   2104   ASHRAETau,                              !- Solar Model Indicator
   2105   ,                                       !- Beam Solar Day Schedule Name
   2106   ,                                       !- Diffuse Solar Day Schedule Name
   2107   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2108   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2109 
   2110 SizingPeriod:DesignDay,
   2111   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   2112   7,                                      !- Month
   2113   21,                                     !- Day of Month
   2114   SummerDesignDay,                        !- Day Type
   2115   23,                                     !- Maximum Dry-Bulb Temperature {C}
   2116   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2117   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2118   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2119   Enthalpy,                               !- Humidity Condition Type
   2120   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2121   ,                                       !- Humidity Condition Day Schedule Name
   2122   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2123   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2124   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2125   99678,                                  !- Barometric Pressure {Pa}
   2126   3.1,                                    !- Wind Speed {m/s}
   2127   180,                                    !- Wind Direction {deg}
   2128   No,                                     !- Rain Indicator
   2129   No,                                     !- Snow Indicator
   2130   No,                                     !- Daylight Saving Time Indicator
   2131   ASHRAETau,                              !- Solar Model Indicator
   2132   ,                                       !- Beam Solar Day Schedule Name
   2133   ,                                       !- Diffuse Solar Day Schedule Name
   2134   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2135   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2136 
   2137 SizingPeriod:DesignDay,
   2138   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   2139   7,                                      !- Month
   2140   21,                                     !- Day of Month
   2141   SummerDesignDay,                        !- Day Type
   2142   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2143   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2144   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2145   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2146   Dewpoint,                               !- Humidity Condition Type
   2147   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2148   ,                                       !- Humidity Condition Day Schedule Name
   2149   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2150   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2151   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2152   99678,                                  !- Barometric Pressure {Pa}
   2153   3.1,                                    !- Wind Speed {m/s}
   2154   180,                                    !- Wind Direction {deg}
   2155   No,                                     !- Rain Indicator
   2156   No,                                     !- Snow Indicator
   2157   No,                                     !- Daylight Saving Time Indicator
   2158   ASHRAETau,                              !- Solar Model Indicator
   2159   ,                                       !- Beam Solar Day Schedule Name
   2160   ,                                       !- Diffuse Solar Day Schedule Name
   2161   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2162   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2163 
   2164 SizingPeriod:DesignDay,
   2165   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   2166   7,                                      !- Month
   2167   21,                                     !- Day of Month
   2168   SummerDesignDay,                        !- Day Type
   2169   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2170   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2171   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2172   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2173   Wetbulb,                                !- Humidity Condition Type
   2174   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2175   ,                                       !- Humidity Condition Day Schedule Name
   2176   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2177   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2178   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2179   99678,                                  !- Barometric Pressure {Pa}
   2180   3.1,                                    !- Wind Speed {m/s}
   2181   180,                                    !- Wind Direction {deg}
   2182   No,                                     !- Rain Indicator
   2183   No,                                     !- Snow Indicator
   2184   No,                                     !- Daylight Saving Time Indicator
   2185   ASHRAETau,                              !- Solar Model Indicator
   2186   ,                                       !- Beam Solar Day Schedule Name
   2187   ,                                       !- Diffuse Solar Day Schedule Name
   2188   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2189   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2190 
   2191 Material,
   2192   000_F08 Metal surface,                  !- Name
   2193   Smooth,                                 !- Roughness
   2194   0.0008,                                 !- Thickness {m}
   2195   45.28,                                  !- Conductivity {W/m-K}
   2196   7824,                                   !- Density {kg/m3}
   2197   500,                                    !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   Metal Decking,                          !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.0015,                                 !- Thickness {m}
   2206   45.006,                                 !- Conductivity {W/m-K}
   2207   7680,                                   !- Density {kg/m3}
   2208   418.4,                                  !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.3;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   Roof Insulation [21],                   !- Name
   2215   MediumRough,                            !- Roughness
   2216   0.2105,                                 !- Thickness {m}
   2217   0.049,                                  !- Conductivity {W/m-K}
   2218   265,                                    !- Density {kg/m3}
   2219   836.8,                                  !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   1/2IN Gypsum,                           !- Name
   2226   Smooth,                                 !- Roughness
   2227   0.0127,                                 !- Thickness {m}
   2228   0.16,                                   !- Conductivity {W/m-K}
   2229   784.9,                                  !- Density {kg/m3}
   2230   830,                                    !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.92,                                   !- Solar Absorptance
   2233   0.92;                                   !- Visible Absorptance
   2234 
   2235 Material,
   2236   MAT-CC05 4 HW CONCRETE,                 !- Name
   2237   Rough,                                  !- Roughness
   2238   0.1016,                                 !- Thickness {m}
   2239   1.311,                                  !- Conductivity {W/m-K}
   2240   2240,                                   !- Density {kg/m3}
   2241   836.8,                                  !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.7;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   000_M11 100mm lightweight concrete,     !- Name
   2248   MediumRough,                            !- Roughness
   2249   0.1016,                                 !- Thickness {m}
   2250   0.53,                                   !- Conductivity {W/m-K}
   2251   1280,                                   !- Density {kg/m3}
   2252   840,                                    !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   000_F16 Acoustic tile,                  !- Name
   2259   MediumSmooth,                           !- Roughness
   2260   0.0191,                                 !- Thickness {m}
   2261   0.06,                                   !- Conductivity {W/m-K}
   2262   368,                                    !- Density {kg/m3}
   2263   590,                                    !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.7,                                    !- Solar Absorptance
   2266   0.7;                                    !- Visible Absorptance
   2267 
   2268 Material,
   2269   Roof Membrane,                          !- Name
   2270   VeryRough,                              !- Roughness
   2271   0.0095,                                 !- Thickness {m}
   2272   0.16,                                   !- Conductivity {W/m-K}
   2273   1121.29,                                !- Density {kg/m3}
   2274   1460,                                   !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.7;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   Wall Insulation [39],                   !- Name
   2281   MediumRough,                            !- Roughness
   2282   0.1184,                                 !- Thickness {m}
   2283   0.045,                                  !- Conductivity {W/m-K}
   2284   265,                                    !- Density {kg/m3}
   2285   836.8,                                  !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.7,                                    !- Solar Absorptance
   2288   0.7;                                    !- Visible Absorptance
   2289 
   2290 Material,
   2291   000_I01 25mm insulation board,          !- Name
   2292   MediumRough,                            !- Roughness
   2293   0.0254,                                 !- Thickness {m}
   2294   0.03,                                   !- Conductivity {W/m-K}
   2295   43,                                     !- Density {kg/m3}
   2296   1210,                                   !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.7,                                    !- Solar Absorptance
   2299   0.7;                                    !- Visible Absorptance
   2300 
   2301 Material,
   2302   000_G01a 19mm gypsum board,             !- Name
   2303   MediumSmooth,                           !- Roughness
   2304   0.019,                                  !- Thickness {m}
   2305   0.16,                                   !- Conductivity {W/m-K}
   2306   800,                                    !- Density {kg/m3}
   2307   1090,                                   !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.7,                                    !- Solar Absorptance
   2310   0.7;                                    !- Visible Absorptance
   2311 
   2312 Material,
   2313   000_G05 25mm wood,                      !- Name
   2314   MediumSmooth,                           !- Roughness
   2315   0.0254,                                 !- Thickness {m}
   2316   0.15,                                   !- Conductivity {W/m-K}
   2317   608,                                    !- Density {kg/m3}
   2318   1630,                                   !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.7,                                    !- Solar Absorptance
   2321   0.7;                                    !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F04 Wall air space resistance,      !- Name
   2325   0.15;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F05 Ceiling air space resistance,   !- Name
   2329   0.18;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   MAT-SHEATH,                             !- Name
   2344   Rough,                                  !- Roughness
   2345   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.7;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   CP02 CARPET PAD,                        !- Name
   2352   VeryRough,                              !- Roughness
   2353   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.8;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   000_Clear 3mm,                          !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.837,                                  !- Solar Transmittance at Normal Incidence
   2369   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2370   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2371   0.898,                                  !- Visible Transmittance at Normal Incidence
   2372   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2373   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2376   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2377   0.9;                                    !- Conductivity {W/m-K}
   2378 
   2379 WindowMaterial:Glazing,
   2380   Theoretical Glass [207],                !- Name
   2381   SpectralAverage,                        !- Optical Data Type
   2382   ,                                       !- Window Glass Spectral Data Set Name
   2383   0.003,                                  !- Thickness {m}
   2384   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2385   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2386   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2387   0.44,                                   !- Visible Transmittance at Normal Incidence
   2388   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2389   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2390   0,                                      !- Infrared Transmittance at Normal Incidence
   2391   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2392   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2393   0.0133,                                 !- Conductivity {W/m-K}
   2394   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2395   No;                                     !- Solar Diffusing
   2396 
   2397 Construction,
   2398   000_Interior Window,                    !- Name
   2399   000_Clear 3mm;                          !- Layer 1
   2400 
   2401 Construction,
   2402   000_Interior Partition,                 !- Name
   2403   000_G05 25mm wood;                      !- Layer 1
   2404 
   2405 Construction,
   2406   Air_Wall,                               !- Name
   2407   OS:Material:AirWall 1;                  !- Layer 1
   2408 
   2409 Construction,
   2410   000_Interior Ceiling,                   !- Name
   2411   000_M11 100mm lightweight concrete,     !- Layer 1
   2412   000_F05 Ceiling air space resistance,   !- Layer 2
   2413   000_F16 Acoustic tile;                  !- Layer 3
   2414 
   2415 Construction,
   2416   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2417   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2418   CP02 CARPET PAD;                        !- Layer 2
   2419 
   2420 Construction,
   2421   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2422   MAT-SHEATH,                             !- Layer 1
   2423   Wall Insulation [39],                   !- Layer 2
   2424   1/2IN Gypsum;                           !- Layer 3
   2425 
   2426 Construction,
   2427   000_Interior Floor,                     !- Name
   2428   000_F16 Acoustic tile,                  !- Layer 1
   2429   000_F05 Ceiling air space resistance,   !- Layer 2
   2430   000_M11 100mm lightweight concrete;     !- Layer 3
   2431 
   2432 Construction,
   2433   000_Exterior Door,                      !- Name
   2434   000_F08 Metal surface,                  !- Layer 1
   2435   000_I01 25mm insulation board;          !- Layer 2
   2436 
   2437 Construction,
   2438   000_Interior Door,                      !- Name
   2439   000_G05 25mm wood;                      !- Layer 1
   2440 
   2441 Construction,
   2442   000_Interior Wall,                      !- Name
   2443   000_G01a 19mm gypsum board,             !- Layer 1
   2444   000_F04 Wall air space resistance,      !- Layer 2
   2445   000_G01a 19mm gypsum board;             !- Layer 3
   2446 
   2447 Construction,
   2448   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2449   Theoretical Glass [207];                !- Layer 1
   2450 
   2451 Construction,
   2452   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2453   Roof Membrane,                          !- Layer 1
   2454   Roof Insulation [21],                   !- Layer 2
   2455   Metal Decking;                          !- Layer 3
   2456 
   2457 Construction,
   2458   000_Exterior Window,                    !- Name
   2459   000_Clear 3mm,                          !- Layer 1
   2460   000_Air 13mm,                           !- Layer 2
   2461   000_Clear 3mm;                          !- Layer 3
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 1,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   0,                                      !- X Origin {m}
   2535   0,                                      !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 2,                              !- Name
   2547   Wall,                                   !- Surface Type
   2548   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2549   Thermal Zone 1,                         !- Zone Name
   2550   Outdoors,                               !- Outside Boundary Condition
   2551   ,                                       !- Outside Boundary Condition Object
   2552   SunExposed,                             !- Sun Exposure
   2553   WindExposed,                            !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   0, 17.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   2557   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   2558   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2559   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2560 
   2561 FenestrationSurface:Detailed,
   2562   Sub Surface 1,                          !- Name
   2563   Window,                                 !- Surface Type
   2564   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2565   Surface 2,                              !- Building Surface Name
   2566   ,                                       !- Outside Boundary Condition Object
   2567   ,                                       !- View Factor to Ground
   2568   ,                                       !- Shading Control Name
   2569   ,                                       !- Frame and Divider Name
   2570   ,                                       !- Multiplier
   2571   ,                                       !- Number of Vertices
   2572   0, 17.2662164657906, 1.76223933710312,  !- X,Y,Z Vertex 1 {m}
   2573   0, 17.2662164657906, 1,                 !- X,Y,Z Vertex 2 {m}
   2574   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2575   0, 0.0253999999999976, 1.76223933710312; !- X,Y,Z Vertex 4 {m}
   2576 
   2577 BuildingSurface:Detailed,
   2578   Surface 5,                              !- Name
   2579   Wall,                                   !- Surface Type
   2580   000_Interior Wall,                      !- Construction Name
   2581   Thermal Zone 1,                         !- Zone Name
   2582   Surface,                                !- Outside Boundary Condition
   2583   Surface 21,                             !- Outside Boundary Condition Object
   2584   NoSun,                                  !- Sun Exposure
   2585   NoWind,                                 !- Wind Exposure
   2586   ,                                       !- View Factor to Ground
   2587   ,                                       !- Number of Vertices
   2588   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2589   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2590   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2591   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2592 
   2593 BuildingSurface:Detailed,
   2594   Surface 6,                              !- Name
   2595   Roof,                                   !- Surface Type
   2596   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2597   Thermal Zone 1,                         !- Zone Name
   2598   Outdoors,                               !- Outside Boundary Condition
   2599   ,                                       !- Outside Boundary Condition Object
   2600   SunExposed,                             !- Sun Exposure
   2601   WindExposed,                            !- Wind Exposure
   2602   ,                                       !- View Factor to Ground
   2603   ,                                       !- Number of Vertices
   2604   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2605   3, 14.2916164657906, 4,                 !- X,Y,Z Vertex 2 {m}
   2606   0, 17.2916164657906, 4,                 !- X,Y,Z Vertex 3 {m}
   2607   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 1,                              !- Name
   2611   Floor,                                  !- Surface Type
   2612   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2613   Thermal Zone 1,                         !- Zone Name
   2614   Ground,                                 !- Outside Boundary Condition
   2615   ,                                       !- Outside Boundary Condition Object
   2616   NoSun,                                  !- Sun Exposure
   2617   NoWind,                                 !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2621   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   2622   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   2623   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 3,                              !- Name
   2627   Wall,                                   !- Surface Type
   2628   000_Interior Wall,                      !- Construction Name
   2629   Thermal Zone 1,                         !- Zone Name
   2630   Surface,                                !- Outside Boundary Condition
   2631   Surface 11,                             !- Outside Boundary Condition Object
   2632   NoSun,                                  !- Sun Exposure
   2633   NoWind,                                 !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   3, 14.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   2637   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   2638   0, 17.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   2639   0, 17.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   2640 
   2641 BuildingSurface:Detailed,
   2642   Surface 4,                              !- Name
   2643   Wall,                                   !- Surface Type
   2644   000_Interior Wall,                      !- Construction Name
   2645   Thermal Zone 1,                         !- Zone Name
   2646   Surface,                                !- Outside Boundary Condition
   2647   Surface 26,                             !- Outside Boundary Condition Object
   2648   NoSun,                                  !- Sun Exposure
   2649   NoWind,                                 !- Wind Exposure
   2650   ,                                       !- View Factor to Ground
   2651   ,                                       !- Number of Vertices
   2652   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2653   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2654   3, 14.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   2655   3, 14.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   2656 
   2657 ZoneControl:Thermostat,
   2658   Thermal Zone 1 Thermostat,              !- Name
   2659   Thermal Zone 1,                         !- Zone or ZoneList Name
   2660   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2661   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2662   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2663 
   2664 Schedule:Compact,
   2665   Thermal Zone 1 Thermostat Schedule,     !- Name
   2666   ,                                       !- Schedule Type Limits Name
   2667   Through: 12/31,                         !- Field 1
   2668   For: AllDays,                           !- Field 2
   2669   Until: 24:00,                           !- Field 3
   2670   4;                                      !- Field 4
   2671 
   2672 ThermostatSetpoint:DualSetpoint,
   2673   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2674   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2675   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2676 
   2677 ZoneHVAC:EquipmentConnections,
   2678   Thermal Zone 1,                         !- Zone Name
   2679   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2680   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2682   Node 1,                                 !- Zone Air Node Name
   2683   Node 28;                                !- Zone Return Air Node Name
   2684 
   2685 NodeList,
   2686   Port List 1,                            !- Name
   2687   Node 10;                                !- Node Name 1
   2688 
   2689 ZoneHVAC:EquipmentList,
   2690   Zone HVAC Equipment List 1,             !- Name
   2691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2692   ZoneHVAC:AirDistributionUnit {8d1fb6d8-d526-4156-b13b-23191d65fe95}, !- Zone Equipment Name 1
   2693   1,                                      !- Zone Equipment Cooling Sequence 1
   2694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2695 
   2696 Sizing:Zone,
   2697   Thermal Zone 1,                         !- Zone or ZoneList Name
   2698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2707   ,                                       !- Zone Heating Sizing Factor
   2708   ,                                       !- Zone Cooling Sizing Factor
   2709   DesignDay,                              !- Cooling Design Air Flow Method
   2710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2713   0,                                      !- Cooling Minimum Air Flow Fraction
   2714   DesignDay,                              !- Heating Design Air Flow Method
   2715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2718   0.3;                                    !- Heating Maximum Air Flow Fraction
   2719 
   2720 DesignSpecification:ZoneAirDistribution,
   2721   {3b07758b-4a32-47bd-b7ba-e7cbd1fc8b0c}, !- Name
   2722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2724 
   2725 DesignSpecification:OutdoorAir,
   2726   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2727   Sum,                                    !- Outdoor Air Method
   2728   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2729   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2730   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2731   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2732 
   2733 Zone,
   2734   Thermal Zone 2,                         !- Name
   2735   -0,                                     !- Direction of Relative North {deg}
   2736   3,                                      !- X Origin {m}
   2737   14.2916164657906,                       !- Y Origin {m}
   2738   0,                                      !- Z Origin {m}
   2739   ,                                       !- Type
   2740   ,                                       !- Multiplier
   2741   ,                                       !- Ceiling Height {m}
   2742   ,                                       !- Volume {m3}
   2743   ,                                       !- Floor Area {m2}
   2744   ,                                       !- Zone Inside Convection Algorithm
   2745   ;                                       !- Zone Outside Convection Algorithm
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 9,                              !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 2,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 17,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   11.2916164657906, 1.77635683940025e-14, 4, !- X,Y,Z Vertex 1 {m}
   2759   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
   2760   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 3 {m}
   2761   14.2916164657906, 3.00000000000002, 4;  !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 7,                              !- Name
   2765   Floor,                                  !- Surface Type
   2766   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2767   Thermal Zone 2,                         !- Zone Name
   2768   Ground,                                 !- Outside Boundary Condition
   2769   ,                                       !- Outside Boundary Condition Object
   2770   NoSun,                                  !- Sun Exposure
   2771   NoWind,                                 !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 1 {m}
   2775   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2776   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
   2777   0, 1.77635683940025e-14, 0;             !- X,Y,Z Vertex 4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780   Surface 11,                             !- Name
   2781   Wall,                                   !- Surface Type
   2782   000_Interior Wall,                      !- Construction Name
   2783   Thermal Zone 2,                         !- Zone Name
   2784   Surface,                                !- Outside Boundary Condition
   2785   Surface 3,                              !- Outside Boundary Condition Object
   2786   NoSun,                                  !- Sun Exposure
   2787   NoWind,                                 !- Wind Exposure
   2788   ,                                       !- View Factor to Ground
   2789   ,                                       !- Number of Vertices
   2790   -3, 3.00000000000002, 4,                !- X,Y,Z Vertex 1 {m}
   2791   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 2 {m}
   2792   0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
   2793   0, 1.77635683940025e-14, 4;             !- X,Y,Z Vertex 4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 12,                             !- Name
   2797   Roof,                                   !- Surface Type
   2798   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2799   Thermal Zone 2,                         !- Zone Name
   2800   Outdoors,                               !- Outside Boundary Condition
   2801   ,                                       !- Outside Boundary Condition Object
   2802   SunExposed,                             !- Sun Exposure
   2803   WindExposed,                            !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   0, 1.77635683940025e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2807   11.2916164657906, 1.77635683940025e-14, 4, !- X,Y,Z Vertex 2 {m}
   2808   14.2916164657906, 3.00000000000002, 4,  !- X,Y,Z Vertex 3 {m}
   2809   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 8,                              !- Name
   2813   Wall,                                   !- Surface Type
   2814   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2815   Thermal Zone 2,                         !- Zone Name
   2816   Outdoors,                               !- Outside Boundary Condition
   2817   ,                                       !- Outside Boundary Condition Object
   2818   SunExposed,                             !- Sun Exposure
   2819   WindExposed,                            !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   14.2916164657906, 3.00000000000002, 4,  !- X,Y,Z Vertex 1 {m}
   2823   14.2916164657906, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2824   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 3 {m}
   2825   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2826 
   2827 FenestrationSurface:Detailed,
   2828   Sub Surface 4,                          !- Name
   2829   Window,                                 !- Surface Type
   2830   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2831   Surface 8,                              !- Building Surface Name
   2832   ,                                       !- Outside Boundary Condition Object
   2833   ,                                       !- View Factor to Ground
   2834   ,                                       !- Shading Control Name
   2835   ,                                       !- Frame and Divider Name
   2836   ,                                       !- Multiplier
   2837   ,                                       !- Number of Vertices
   2838   14.2662164657906, 3.00000000000002, 1.76223933710312, !- X,Y,Z Vertex 1 {m}
   2839   14.2662164657906, 3.00000000000002, 1,  !- X,Y,Z Vertex 2 {m}
   2840   -2.9746, 3.00000000000002, 1,           !- X,Y,Z Vertex 3 {m}
   2841   -2.9746, 3.00000000000002, 1.76223933710312; !- X,Y,Z Vertex 4 {m}
   2842 
   2843 BuildingSurface:Detailed,
   2844   Surface 10,                             !- Name
   2845   Wall,                                   !- Surface Type
   2846   000_Interior Wall,                      !- Construction Name
   2847   Thermal Zone 2,                         !- Zone Name
   2848   Surface,                                !- Outside Boundary Condition
   2849   Surface 27,                             !- Outside Boundary Condition Object
   2850   NoSun,                                  !- Sun Exposure
   2851   NoWind,                                 !- Wind Exposure
   2852   ,                                       !- View Factor to Ground
   2853   ,                                       !- Number of Vertices
   2854   0, 1.77635683940025e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2855   0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 2 {m}
   2856   11.2916164657906, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
   2857   11.2916164657906, 1.77635683940025e-14, 4; !- X,Y,Z Vertex 4 {m}
   2858 
   2859 ZoneControl:Thermostat,
   2860   Thermal Zone 2 Thermostat,              !- Name
   2861   Thermal Zone 2,                         !- Zone or ZoneList Name
   2862   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2863   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2864   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2865 
   2866 Schedule:Compact,
   2867   Thermal Zone 2 Thermostat Schedule,     !- Name
   2868   ,                                       !- Schedule Type Limits Name
   2869   Through: 12/31,                         !- Field 1
   2870   For: AllDays,                           !- Field 2
   2871   Until: 24:00,                           !- Field 3
   2872   4;                                      !- Field 4
   2873 
   2874 ZoneHVAC:EquipmentConnections,
   2875   Thermal Zone 2,                         !- Zone Name
   2876   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2877   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2878   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2879   Node 2,                                 !- Zone Air Node Name
   2880   Node 48;                                !- Zone Return Air Node Name
   2881 
   2882 NodeList,
   2883   Port List 3,                            !- Name
   2884   Node 47;                                !- Node Name 1
   2885 
   2886 ZoneHVAC:EquipmentList,
   2887   Zone HVAC Equipment List 2,             !- Name
   2888   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2889   ZoneHVAC:AirDistributionUnit {cb9e3f34-b60e-4a33-8045-756ab08f5668}, !- Zone Equipment Name 1
   2890   1,                                      !- Zone Equipment Cooling Sequence 1
   2891   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2892 
   2893 Sizing:Zone,
   2894   Thermal Zone 2,                         !- Zone or ZoneList Name
   2895   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2896   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2897   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2898   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2899   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2900   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2901   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2902   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2903   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2904   ,                                       !- Zone Heating Sizing Factor
   2905   ,                                       !- Zone Cooling Sizing Factor
   2906   DesignDay,                              !- Cooling Design Air Flow Method
   2907   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2908   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2909   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2910   0,                                      !- Cooling Minimum Air Flow Fraction
   2911   DesignDay,                              !- Heating Design Air Flow Method
   2912   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2913   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2914   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2915   0.3;                                    !- Heating Maximum Air Flow Fraction
   2916 
   2917 DesignSpecification:ZoneAirDistribution,
   2918   {1e2fb8b6-a440-40c9-bc08-e2a9f82d4ac8}, !- Name
   2919   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2920   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2921 
   2922 Zone,
   2923   Thermal Zone 3,                         !- Name
   2924   -0,                                     !- Direction of Relative North {deg}
   2925   0,                                      !- X Origin {m}
   2926   0,                                      !- Y Origin {m}
   2927   0,                                      !- Z Origin {m}
   2928   ,                                       !- Type
   2929   ,                                       !- Multiplier
   2930   ,                                       !- Ceiling Height {m}
   2931   ,                                       !- Volume {m3}
   2932   ,                                       !- Floor Area {m2}
   2933   ,                                       !- Zone Inside Convection Algorithm
   2934   ;                                       !- Zone Outside Convection Algorithm
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 23,                             !- Name
   2938   Wall,                                   !- Surface Type
   2939   000_Interior Wall,                      !- Construction Name
   2940   Thermal Zone 3,                         !- Zone Name
   2941   Surface,                                !- Outside Boundary Condition
   2942   Surface 15,                             !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   17.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2948   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2949   14.2916164657906, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2950   14.2916164657906, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 20,                             !- Name
   2954   Wall,                                   !- Surface Type
   2955   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2956   Thermal Zone 3,                         !- Zone Name
   2957   Outdoors,                               !- Outside Boundary Condition
   2958   ,                                       !- Outside Boundary Condition Object
   2959   SunExposed,                             !- Sun Exposure
   2960   WindExposed,                            !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2964   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2965   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2966   17.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2967 
   2968 FenestrationSurface:Detailed,
   2969   Sub Surface 3,                          !- Name
   2970   Window,                                 !- Surface Type
   2971   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2972   Surface 20,                             !- Building Surface Name
   2973   ,                                       !- Outside Boundary Condition Object
   2974   ,                                       !- View Factor to Ground
   2975   ,                                       !- Shading Control Name
   2976   ,                                       !- Frame and Divider Name
   2977   ,                                       !- Multiplier
   2978   ,                                       !- Number of Vertices
   2979   0.0254, 0, 1.76223933710312,            !- X,Y,Z Vertex 1 {m}
   2980   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2981   17.2662164657906, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2982   17.2662164657906, 0, 1.76223933710312;  !- X,Y,Z Vertex 4 {m}
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 21,                             !- Name
   2986   Wall,                                   !- Surface Type
   2987   000_Interior Wall,                      !- Construction Name
   2988   Thermal Zone 3,                         !- Zone Name
   2989   Surface,                                !- Outside Boundary Condition
   2990   Surface 5,                              !- Outside Boundary Condition Object
   2991   NoSun,                                  !- Sun Exposure
   2992   NoWind,                                 !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2996   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2997   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2998   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 22,                             !- Name
   3002   Wall,                                   !- Surface Type
   3003   000_Interior Wall,                      !- Construction Name
   3004   Thermal Zone 3,                         !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 29,                             !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   14.2916164657906, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3012   14.2916164657906, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3013   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3014   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 19,                             !- Name
   3018   Floor,                                  !- Surface Type
   3019   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3020   Thermal Zone 3,                         !- Zone Name
   3021   Ground,                                 !- Outside Boundary Condition
   3022   ,                                       !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   17.2916164657906, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3028   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3029   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3030   14.2916164657906, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3031 
   3032 BuildingSurface:Detailed,
   3033   Surface 24,                             !- Name
   3034   Roof,                                   !- Surface Type
   3035   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3036   Thermal Zone 3,                         !- Zone Name
   3037   Outdoors,                               !- Outside Boundary Condition
   3038   ,                                       !- Outside Boundary Condition Object
   3039   SunExposed,                             !- Sun Exposure
   3040   WindExposed,                            !- Wind Exposure
   3041   ,                                       !- View Factor to Ground
   3042   ,                                       !- Number of Vertices
   3043   14.2916164657906, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3044   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3045   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3046   17.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3047 
   3048 ZoneControl:Thermostat,
   3049   Thermal Zone 3 Thermostat,              !- Name
   3050   Thermal Zone 3,                         !- Zone or ZoneList Name
   3051   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3052   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3053   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3054 
   3055 Schedule:Compact,
   3056   Thermal Zone 3 Thermostat Schedule,     !- Name
   3057   ,                                       !- Schedule Type Limits Name
   3058   Through: 12/31,                         !- Field 1
   3059   For: AllDays,                           !- Field 2
   3060   Until: 24:00,                           !- Field 3
   3061   4;                                      !- Field 4
   3062 
   3063 ZoneHVAC:EquipmentConnections,
   3064   Thermal Zone 3,                         !- Zone Name
   3065   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3066   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3067   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3068   Node 3,                                 !- Zone Air Node Name
   3069   Node 33;                                !- Zone Return Air Node Name
   3070 
   3071 NodeList,
   3072   Port List 5,                            !- Name
   3073   Node 32;                                !- Node Name 1
   3074 
   3075 ZoneHVAC:EquipmentList,
   3076   Zone HVAC Equipment List 3,             !- Name
   3077   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3078   ZoneHVAC:AirDistributionUnit {5375d2ad-27ef-4182-8291-3e146813e10e}, !- Zone Equipment Name 1
   3079   1,                                      !- Zone Equipment Cooling Sequence 1
   3080   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3081 
   3082 Sizing:Zone,
   3083   Thermal Zone 3,                         !- Zone or ZoneList Name
   3084   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3085   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3086   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3087   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3088   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3089   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3090   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3091   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3092   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3093   ,                                       !- Zone Heating Sizing Factor
   3094   ,                                       !- Zone Cooling Sizing Factor
   3095   DesignDay,                              !- Cooling Design Air Flow Method
   3096   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3097   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3098   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3099   0,                                      !- Cooling Minimum Air Flow Fraction
   3100   DesignDay,                              !- Heating Design Air Flow Method
   3101   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3102   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3103   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3104   0.3;                                    !- Heating Maximum Air Flow Fraction
   3105 
   3106 DesignSpecification:ZoneAirDistribution,
   3107   {ba68803d-b5e7-4efe-a3c3-37162a2dee18}, !- Name
   3108   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3109   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3110 
   3111 Zone,
   3112   Thermal Zone 5,                         !- Name
   3113   -0,                                     !- Direction of Relative North {deg}
   3114   14.2916164657906,                       !- X Origin {m}
   3115   3,                                      !- Y Origin {m}
   3116   0,                                      !- Z Origin {m}
   3117   ,                                       !- Type
   3118   ,                                       !- Multiplier
   3119   ,                                       !- Ceiling Height {m}
   3120   ,                                       !- Volume {m3}
   3121   ,                                       !- Floor Area {m2}
   3122   ,                                       !- Zone Inside Convection Algorithm
   3123   ;                                       !- Zone Outside Convection Algorithm
   3124 
   3125 BuildingSurface:Detailed,
   3126   Surface 14,                             !- Name
   3127   Wall,                                   !- Surface Type
   3128   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3129   Thermal Zone 5,                         !- Zone Name
   3130   Outdoors,                               !- Outside Boundary Condition
   3131   ,                                       !- Outside Boundary Condition Object
   3132   SunExposed,                             !- Sun Exposure
   3133   WindExposed,                            !- Wind Exposure
   3134   ,                                       !- View Factor to Ground
   3135   ,                                       !- Number of Vertices
   3136   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3137   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3138   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   3139   3.00000000000002, 14.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   3140 
   3141 FenestrationSurface:Detailed,
   3142   Sub Surface 2,                          !- Name
   3143   Window,                                 !- Surface Type
   3144   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3145   Surface 14,                             !- Building Surface Name
   3146   ,                                       !- Outside Boundary Condition Object
   3147   ,                                       !- View Factor to Ground
   3148   ,                                       !- Shading Control Name
   3149   ,                                       !- Frame and Divider Name
   3150   ,                                       !- Multiplier
   3151   ,                                       !- Number of Vertices
   3152   3.00000000000002, -2.9746, 1.76223933710312, !- X,Y,Z Vertex 1 {m}
   3153   3.00000000000002, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3154   3.00000000000002, 14.2662164657906, 1,  !- X,Y,Z Vertex 3 {m}
   3155   3.00000000000002, 14.2662164657906, 1.76223933710312; !- X,Y,Z Vertex 4 {m}
   3156 
   3157 BuildingSurface:Detailed,
   3158   Surface 15,                             !- Name
   3159   Wall,                                   !- Surface Type
   3160   000_Interior Wall,                      !- Construction Name
   3161   Thermal Zone 5,                         !- Zone Name
   3162   Surface,                                !- Outside Boundary Condition
   3163   Surface 23,                             !- Outside Boundary Condition Object
   3164   NoSun,                                  !- Sun Exposure
   3165   NoWind,                                 !- Wind Exposure
   3166   ,                                       !- View Factor to Ground
   3167   ,                                       !- Number of Vertices
   3168   1.77635683940025e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3169   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3170   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3171   3.00000000000002, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 13,                             !- Name
   3175   Floor,                                  !- Surface Type
   3176   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3177   Thermal Zone 5,                         !- Zone Name
   3178   Ground,                                 !- Outside Boundary Condition
   3179   ,                                       !- Outside Boundary Condition Object
   3180   NoSun,                                  !- Sun Exposure
   3181   NoWind,                                 !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 1 {m}
   3185   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3186   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3187   1.77635683940025e-14, 11.2916164657906, 0; !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 16,                             !- Name
   3191   Wall,                                   !- Surface Type
   3192   000_Interior Wall,                      !- Construction Name
   3193   Thermal Zone 5,                         !- Zone Name
   3194   Surface,                                !- Outside Boundary Condition
   3195   Surface 28,                             !- Outside Boundary Condition Object
   3196   NoSun,                                  !- Sun Exposure
   3197   NoWind,                                 !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   1.77635683940025e-14, 11.2916164657906, 4, !- X,Y,Z Vertex 1 {m}
   3201   1.77635683940025e-14, 11.2916164657906, 0, !- X,Y,Z Vertex 2 {m}
   3202   1.77635683940025e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3203   1.77635683940025e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 18,                             !- Name
   3207   Roof,                                   !- Surface Type
   3208   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3209   Thermal Zone 5,                         !- Zone Name
   3210   Outdoors,                               !- Outside Boundary Condition
   3211   ,                                       !- Outside Boundary Condition Object
   3212   SunExposed,                             !- Sun Exposure
   3213   WindExposed,                            !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   1.77635683940025e-14, 11.2916164657906, 4, !- X,Y,Z Vertex 1 {m}
   3217   1.77635683940025e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3218   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3219   3.00000000000002, 14.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   3220 
   3221 BuildingSurface:Detailed,
   3222   Surface 17,                             !- Name
   3223   Wall,                                   !- Surface Type
   3224   000_Interior Wall,                      !- Construction Name
   3225   Thermal Zone 5,                         !- Zone Name
   3226   Surface,                                !- Outside Boundary Condition
   3227   Surface 9,                              !- Outside Boundary Condition Object
   3228   NoSun,                                  !- Sun Exposure
   3229   NoWind,                                 !- Wind Exposure
   3230   ,                                       !- View Factor to Ground
   3231   ,                                       !- Number of Vertices
   3232   3.00000000000002, 14.2916164657906, 4,  !- X,Y,Z Vertex 1 {m}
   3233   3.00000000000002, 14.2916164657906, 0,  !- X,Y,Z Vertex 2 {m}
   3234   1.77635683940025e-14, 11.2916164657906, 0, !- X,Y,Z Vertex 3 {m}
   3235   1.77635683940025e-14, 11.2916164657906, 4; !- X,Y,Z Vertex 4 {m}
   3236 
   3237 ZoneControl:Thermostat,
   3238   Thermal Zone 5 Thermostat,              !- Name
   3239   Thermal Zone 5,                         !- Zone or ZoneList Name
   3240   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3241   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3242   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3243 
   3244 Schedule:Compact,
   3245   Thermal Zone 5 Thermostat Schedule,     !- Name
   3246   ,                                       !- Schedule Type Limits Name
   3247   Through: 12/31,                         !- Field 1
   3248   For: AllDays,                           !- Field 2
   3249   Until: 24:00,                           !- Field 3
   3250   4;                                      !- Field 4
   3251 
   3252 ZoneHVAC:EquipmentConnections,
   3253   Thermal Zone 5,                         !- Zone Name
   3254   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3255   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3256   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3257   Node 5,                                 !- Zone Air Node Name
   3258   Node 38;                                !- Zone Return Air Node Name
   3259 
   3260 NodeList,
   3261   Port List 9,                            !- Name
   3262   Node 37;                                !- Node Name 1
   3263 
   3264 ZoneHVAC:EquipmentList,
   3265   Zone HVAC Equipment List 5,             !- Name
   3266   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3267   ZoneHVAC:AirDistributionUnit {6a650517-0dbc-44f2-8ba4-dad0bec5e492}, !- Zone Equipment Name 1
   3268   1,                                      !- Zone Equipment Cooling Sequence 1
   3269   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3270 
   3271 Sizing:Zone,
   3272   Thermal Zone 5,                         !- Zone or ZoneList Name
   3273   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3274   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3275   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3276   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3277   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3278   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3279   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3280   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3281   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3282   ,                                       !- Zone Heating Sizing Factor
   3283   ,                                       !- Zone Cooling Sizing Factor
   3284   DesignDay,                              !- Cooling Design Air Flow Method
   3285   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3286   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3287   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3288   0,                                      !- Cooling Minimum Air Flow Fraction
   3289   DesignDay,                              !- Heating Design Air Flow Method
   3290   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3291   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3292   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3293   0.3;                                    !- Heating Maximum Air Flow Fraction
   3294 
   3295 DesignSpecification:ZoneAirDistribution,
   3296   {6cea828d-5c80-4380-a296-8f3567debee5}, !- Name
   3297   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3298   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3299 
   3300 Zone,
   3301   Thermal Zone 4,                         !- Name
   3302   -0,                                     !- Direction of Relative North {deg}
   3303   3,                                      !- X Origin {m}
   3304   3,                                      !- Y Origin {m}
   3305   0,                                      !- Z Origin {m}
   3306   ,                                       !- Type
   3307   ,                                       !- Multiplier
   3308   ,                                       !- Ceiling Height {m}
   3309   ,                                       !- Volume {m3}
   3310   ,                                       !- Floor Area {m2}
   3311   ,                                       !- Zone Inside Convection Algorithm
   3312   ;                                       !- Zone Outside Convection Algorithm
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 30,                             !- Name
   3316   Roof,                                   !- Surface Type
   3317   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3318   Thermal Zone 4,                         !- Zone Name
   3319   Outdoors,                               !- Outside Boundary Condition
   3320   ,                                       !- Outside Boundary Condition Object
   3321   SunExposed,                             !- Sun Exposure
   3322   WindExposed,                            !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   11.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3326   11.2916164657906, 11.2916164657906, 4,  !- X,Y,Z Vertex 2 {m}
   3327   0, 11.2916164657906, 4,                 !- X,Y,Z Vertex 3 {m}
   3328   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 25,                             !- Name
   3332   Floor,                                  !- Surface Type
   3333   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3334   Thermal Zone 4,                         !- Zone Name
   3335   Ground,                                 !- Outside Boundary Condition
   3336   ,                                       !- Outside Boundary Condition Object
   3337   NoSun,                                  !- Sun Exposure
   3338   NoWind,                                 !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3342   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   3343   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   3344   11.2916164657906, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3345 
   3346 BuildingSurface:Detailed,
   3347   Surface 29,                             !- Name
   3348   Wall,                                   !- Surface Type
   3349   000_Interior Wall,                      !- Construction Name
   3350   Thermal Zone 4,                         !- Zone Name
   3351   Surface,                                !- Outside Boundary Condition
   3352   Surface 22,                             !- Outside Boundary Condition Object
   3353   NoSun,                                  !- Sun Exposure
   3354   NoWind,                                 !- Wind Exposure
   3355   ,                                       !- View Factor to Ground
   3356   ,                                       !- Number of Vertices
   3357   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3358   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3359   11.2916164657906, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3360   11.2916164657906, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 26,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 4,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 4,                              !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   0, 11.2916164657906, 4,                 !- X,Y,Z Vertex 1 {m}
   3374   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 2 {m}
   3375   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3376   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 27,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   000_Interior Wall,                      !- Construction Name
   3382   Thermal Zone 4,                         !- Zone Name
   3383   Surface,                                !- Outside Boundary Condition
   3384   Surface 10,                             !- Outside Boundary Condition Object
   3385   NoSun,                                  !- Sun Exposure
   3386   NoWind,                                 !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   11.2916164657906, 11.2916164657906, 4,  !- X,Y,Z Vertex 1 {m}
   3390   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 2 {m}
   3391   0, 11.2916164657906, 0,                 !- X,Y,Z Vertex 3 {m}
   3392   0, 11.2916164657906, 4;                 !- X,Y,Z Vertex 4 {m}
   3393 
   3394 BuildingSurface:Detailed,
   3395   Surface 28,                             !- Name
   3396   Wall,                                   !- Surface Type
   3397   000_Interior Wall,                      !- Construction Name
   3398   Thermal Zone 4,                         !- Zone Name
   3399   Surface,                                !- Outside Boundary Condition
   3400   Surface 16,                             !- Outside Boundary Condition Object
   3401   NoSun,                                  !- Sun Exposure
   3402   NoWind,                                 !- Wind Exposure
   3403   ,                                       !- View Factor to Ground
   3404   ,                                       !- Number of Vertices
   3405   11.2916164657906, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3406   11.2916164657906, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3407   11.2916164657906, 11.2916164657906, 0,  !- X,Y,Z Vertex 3 {m}
   3408   11.2916164657906, 11.2916164657906, 4;  !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 4 Thermostat,              !- Name
   3412   Thermal Zone 4,                         !- Zone or ZoneList Name
   3413   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 4 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 4,                         !- Zone Name
   3427   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3428   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 4,                                 !- Zone Air Node Name
   3431   Node 43;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 7,                            !- Name
   3435   Node 42;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 4,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {f6b4871f-9dd8-4789-b26e-cd8c17ace446}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 4,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {960edc03-d28b-40f2-95d4-d1cdf64b0a7d}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         306
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         306
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
