Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.05 19:48
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod, -21.19, -22.92, -19.85, -15.04,  -2.48,   7.21,  13.75,  15.74,  12.35,   4.82,  -5.23, -14.57
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fairbanks/Int'l Airpor AK USA TMY--26411 WMO#=702610,64.82,-147.87,-9.00,138.00,99678,1.1847
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,0.00,0.00,0.00,1.31,8.65,2.00,1,1,1,0.00,3.00,0.00,17.29,0.00,4.00,4.00,171.50,TARP,DOE-2,42.87,69.17,56.02,13.14,6,1,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,3.00,14.29,0.00,8.65,15.98,2.00,1,1,1,0.00,17.29,14.29,17.29,0.00,4.00,4.00,171.50,TARP,DOE-2,42.87,69.17,56.02,13.14,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,0.00,0.00,0.00,8.65,1.31,2.00,1,1,1,0.00,17.29,0.00,3.00,0.00,4.00,4.00,171.50,TARP,DOE-2,42.87,69.17,56.02,13.14,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,14.29,3.00,0.00,15.98,8.65,2.00,1,1,1,14.29,17.29,0.00,17.29,0.00,4.00,4.00,171.50,TARP,DOE-2,42.87,69.17,56.02,13.14,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,3.00,3.00,0.00,8.65,8.65,2.00,1,1,1,3.00,14.29,3.00,14.29,0.00,4.00,4.00,510.00,TARP,DOE-2,127.50,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,42.87,2.3,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 2,42.87,2.3,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,42.87,2.3,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,42.87,2.3,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,127.50,6.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,42.87,2.3,2.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,42.87,2.3,2.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,42.87,2.3,2.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,127.50,6.9,6.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,42.87,2.3,2.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,127.50,6.9,1372.405,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,127.50,6.9,1372.405,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,42.87,2.3,461.501,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,42.87,2.3,3.387E-002,7.899E-004,3.023E-004,0.711,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,42.87,2.3,3.387E-002,7.899E-004,3.023E-004,0.711,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,42.87,2.3,3.387E-002,7.899E-004,3.023E-004,0.711,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,127.50,6.9,3.854E-002,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,42.87,2.3,3.387E-002,7.899E-004,3.023E-004,0.711,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 2001.15787, 2301.33155, 0.11822, 0.13596, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 23.80450, 6.98677E-003, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 6804.51972, 8505.64965, 0.35179, 0.43974, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 765.93726, 880.82784, 4.52514E-002, 5.20391E-002, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 20:45:00, 21.61150, 6.98677E-003, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 2, Heating, 6798.08177, 8497.60221, 0.35146, 0.43932, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 1989.91353, 2288.40056, 0.11756, 0.13519, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 27.40000, 6.98677E-003, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 6804.51972, 8505.64965, 0.35179, 0.43974, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 1614.55521, 1856.73849, 9.53849E-002, 0.10969, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 10:45:00, 24.67150, 6.98677E-003, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 6798.08177, 8497.60221, 0.35146, 0.43932, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 42.87485, 2.30751, 2.17804E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 1548.91673, 1781.25423, 9.15120E-002, 0.10524, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 24.18700, 6.98677E-003, 127.50060, 6.86203, 6.47703E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 7138.18840, 8922.73549, 0.36916, 0.46145, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 127.50060, 6.86203, 6.47703E-002
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.53812
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.53812
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 2.21957
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 2.21957
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.43974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07689E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 3.19250E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43974
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 3.19250E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 14695.16864
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 307.76796
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,13920.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.43932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07398E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 3.18948E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43932
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 3.18948E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 14681.26438
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 307.47676
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,13907.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.43974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07689E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 3.19250E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43974
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 3.19250E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 14695.16864
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 307.76796
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,13920.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.43932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07398E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 3.18948E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43932
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 3.18948E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 14681.26438
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 307.47676
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,13907.62
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.46145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.56145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 3.35013E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.46145
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 3.35013E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 15420.74588
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 322.96407
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,14608.13
 Component Sizing Information, Branch, BRANCH {7CB0DE2B-1743-4192-9700-B5898E3F1D07}, Maximum Flow Rate [m3/s], 2.21957
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 2.21957
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 2.21957
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.15189
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 2.21957
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 36741.71472
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.79866
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.73978
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 12246.01352
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,35087.55,119723.67,22.15,4.21,5.44,7.51,10.12,14.35,18.55,25.64,34.52,2.5255,1.9439,1.2909,0.6906,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 9.42018E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 43361.35692
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 494.49349
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,27295.10
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 2.21957
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 9.42018E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 5.05501E-004
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 117989.94290
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 2.55343E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 2.55343E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 2.87260
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 2.55343E-003
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 652.36757
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.9911695303E-002,5.6335538891E-002,Pass,Pass,0.1202522411,0.2624065570,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.1140435660E-003,1.5479996962E-003,Pass,Pass,1.1546834964,9.6273491277,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.9244015799E-002,5.2957667469E-002,Pass,Pass,0.2081296023,0.9258643047,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,1.2488432827E-002,2.7380570899E-002,Pass,Pass,0.2387921063,0.8051854957,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.2882258648E-002,5.7323573812E-002,Pass,Pass,1.4749980244E-002,4.5949681229E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,3.4572759561E-002,6.2642905095E-002,Pass,Pass,1.0071686220,8.7702167031,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,2.2066242137E-003,1.6835798802E-003,Pass,Pass,0.7620393180,5.9732645066,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,3.3947666961E-002,5.9865998222E-002,Pass,Pass,0.1816051726,0.7480463159,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,1.6311149625E-002,3.6808941985E-002,Pass,Pass,1.9515331074,17.4424978822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,2.5857465770E-002,5.2744422432E-002,Pass,Pass,1.2197674731E-002,3.9919894422E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-33.40,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.1476418305E-002,0.1009339572,Pass,Pass,9.8268185363E-003,5.0429428785E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.1713696136E-002,0.1010595160,Pass,Pass,9.8973580608E-003,5.0441449393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.1476418305E-002,0.1009339572,Pass,Pass,9.8268185364E-003,5.0429428785E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.1713696137E-002,0.1010595160,Pass,Pass,9.8973580609E-003,5.0441449393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0004117989E-002,8.6854330254E-002,Pass,Pass,1.1702910813E-002,6.1277164268E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-41.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.6613853096E-002,0.2146954912,Pass,Pass,8.2048545880E-003,3.7764580053E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.6811101909E-002,0.2147906133,Pass,Pass,8.2133549978E-003,3.7798416508E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.6613853095E-002,0.2146954912,Pass,Pass,8.2048545879E-003,3.7764580053E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.6811101909E-002,0.2147906133,Pass,Pass,8.2133549978E-003,3.7798416508E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.1141342064E-002,0.1438904881,Pass,Pass,9.2157838436E-003,3.5057791600E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,3.3392466468E-002,6.0772300220E-002,Pass,Pass,0.1684289323,0.6589523711,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,1.9766113814E-003,1.4226816414E-003,Pass,Pass,0.2541328799,0.9309450416,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,3.2688442703E-002,5.8763356008E-002,Pass,Pass,0.1399740477,0.3836003035,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,1.5550432703E-002,3.4084355359E-002,Pass,Pass,0.2215720432,0.7257683173,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,2.5232904827E-002,5.3851020887E-002,Pass,Pass,1.2633983507E-002,4.1533885809E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-15.60,0.00,DefaultMultipliers,99678,20,8.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.0091967504E-004,1.5787103999E-003,Pass,Pass,8.6303527352E-003,5.9773036157E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8128558748E-004,1.1260917120E-003,Pass,Pass,8.5294861941E-003,5.9351917715E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.0091967485E-004,1.5787104001E-003,Pass,Pass,8.6303527352E-003,5.9773036157E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8128558692E-004,1.1260917117E-003,Pass,Pass,8.5294861940E-003,5.9351917715E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.8474364916E-003,1.7723916137E-003,Pass,Pass,1.2072710576E-002,6.3296663082E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-38.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7967362185E-002,0.1753050148,Pass,Pass,9.6176615936E-003,4.2948962836E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7674125667E-002,0.1754951801,Pass,Pass,9.5611223402E-003,4.3001435152E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7967362185E-002,0.1753050148,Pass,Pass,9.6176615936E-003,4.2948962836E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7674125667E-002,0.1754951801,Pass,Pass,9.5611223402E-003,4.3001435152E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.3315389072E-002,0.1271804076,Pass,Pass,9.9231908652E-003,4.2735914156E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,3.7918943560E-002,6.6074352856E-002,Pass,Pass,0.1797350561,0.5876259147,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,2.1557495363E-003,1.5094866743E-003,Pass,Pass,0.2119273958,0.9007725971,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,3.7324732863E-002,6.3826632422E-002,Pass,Pass,0.2001465696,0.8806707491,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,1.9450017454E-002,4.1294526850E-002,Pass,Pass,0.1760787473,0.4550003686,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,2.8073236696E-002,5.0539302685E-002,Pass,Pass,1.0897728976E-002,3.6423212236E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.80,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.9293040712E-002,4.0319395375E-002,Pass,Pass,0.6557452503,4.5932987494,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.9176193226E-003,1.4728952453E-003,Pass,Pass,0.2303955862,1.3986779422,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.8584875333E-002,3.6747993387E-002,Pass,Pass,1.2182116098,6.4968037315,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,3.5556058153E-003,5.7289111629E-003,Pass,Pass,0.1189184979,0.3234746078,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.6249533247E-002,4.9053285924E-002,Pass,Pass,2.2723473142E-002,6.6017167841E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,3.0091529595E-002,5.6982931464E-002,Pass,Pass,0.1382238799,0.3725832127,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,2.4952622994E-003,1.7539782449E-003,Pass,Pass,0.2363583758,0.6760821931,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,2.9452882415E-002,5.3436985380E-002,Pass,Pass,0.2258059388,1.0930241390,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,1.2168772260E-002,2.7780152883E-002,Pass,Pass,0.2639533675,1.0176343487,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,2.3185904639E-002,5.7121908263E-002,Pass,Pass,1.4365679526E-002,4.5987679645E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,3.9845975898E-002,6.8709918286E-002,Pass,Pass,8.9887266006E-002,0.1399647607,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.2435525335E-003,1.4982837035E-003,Pass,Pass,9.4764820221E-002,0.1798605994,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,3.8773976076E-002,6.6057765100E-002,Pass,Pass,0.3102287847,1.7715443674,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.0921753069E-002,4.5753353456E-002,Pass,Pass,0.1412884844,0.3207706759,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.9046825348E-002,4.2587315465E-002,Pass,Pass,1.0135242193E-002,3.3303531738E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-35.60,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8806755824E-002,0.1324100705,Pass,Pass,1.0059921391E-002,4.7307187130E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8554155857E-002,0.1326434792,Pass,Pass,9.9355135615E-003,4.7355490142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8806755824E-002,0.1324100705,Pass,Pass,1.0059921391E-002,4.7307187130E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8554155857E-002,0.1326434792,Pass,Pass,9.9355135615E-003,4.7355490142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5509389408E-002,0.1066913868,Pass,Pass,1.1935188593E-002,5.9041604143E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.90,0.00,DefaultMultipliers,99678,20,7.5,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.1599981020E-004,1.4722920068E-003,Pass,Pass,8.5241334827E-003,5.8818020936E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.4335709842E-004,1.6602227131E-003,Pass,Pass,8.5226994793E-003,5.8789347649E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.1599981045E-004,1.4722920066E-003,Pass,Pass,8.5241334827E-003,5.8818020936E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.4335709861E-004,1.6602227134E-003,Pass,Pass,8.5226994793E-003,5.8789347649E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,2.8191038053E-003,2.7714900225E-003,Pass,Pass,1.2047922651E-002,6.1367110040E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.0887326476E-002,4.3497473769E-002,Pass,Pass,0.2772193175,1.2005307054,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.1126034301E-003,1.6804626863E-003,Pass,Pass,0.1749806422,0.6923185046,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.0251914355E-002,3.8665074038E-002,Pass,Pass,0.9546449552,6.2535226741,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,4.8801725024E-003,9.1694827899E-003,Pass,Pass,0.2007920790,0.9376226048,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,1.7250169873E-002,5.0996268480E-002,Pass,Pass,2.2057360071E-002,6.2138585589E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,3.7392448686E-002,6.5114595274E-002,Pass,Pass,0.3612128726,2.4495430347,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,1.9065964532E-003,1.5182925777E-003,Pass,Pass,0.1591523000,0.4235528148,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,3.6574833865E-002,6.3122534830E-002,Pass,Pass,0.1270745574,0.2685595295,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,1.8897815720E-002,4.0476026550E-002,Pass,Pass,0.2362555827,0.9037629756,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,2.7609787347E-002,5.0479953947E-002,Pass,Pass,1.1042905667E-002,3.7440904744E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.00,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,3.3149475774E-002,6.0373020871E-002,Pass,Pass,0.1378015150,0.3723711000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,2.1818033639E-003,1.4570519685E-003,Pass,Pass,0.2202294232,0.7729944870,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,3.2292495692E-002,5.8249722108E-002,Pass,Pass,0.1940995293,0.8670552741,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,1.5076658371E-002,3.3012065473E-002,Pass,Pass,0.2374536300,0.9270298983,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,2.5114002714E-002,5.4705750144E-002,Pass,Pass,1.2882307188E-002,4.1686724180E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,1.8082493888E-002,3.8455415131E-002,Pass,Pass,0.9509906132,5.2472560034,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.1655226064E-003,1.7442467263E-003,Pass,Pass,1.2404474779,11.3576873906,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,1.7372431734E-002,3.4109556179E-002,Pass,Pass,0.3487678572,1.6108354256,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.6962853911E-003,2.9062566558E-003,Pass,Pass,0.1167423081,0.3555121270,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,1.5420808280E-002,4.7874626444E-002,Pass,Pass,2.3285982116E-002,7.0723279744E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,4.4480077692E-002,7.4234851632E-002,Pass,Pass,5.0374590529E-002,7.3650169171E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,1.8549122387E-003,1.4398440368E-003,Pass,Pass,4.5391067270E-002,6.2628392536E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,4.3917073093E-002,7.0912578313E-002,Pass,Pass,5.7144873660E-002,7.9446509679E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,2.5717418078E-002,5.2035600578E-002,Pass,Pass,5.3614923042E-002,6.4628061521E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,3.2116381218E-002,4.2951084429E-002,Pass,Pass,8.3031484173E-003,2.5596610074E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,1.6613157159E-002,4.7817806770E-002,Pass,Pass,1.8347615596E-002,7.3692970457E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,1.6284553762E-002,4.8498808897E-002,Pass,Pass,1.8247616045E-002,7.3529403911E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,1.6800494876E-002,4.7944654933E-002,Pass,Pass,1.8352523988E-002,7.3942230315E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,1.6367414491E-002,4.8405016715E-002,Pass,Pass,1.8422017434E-002,7.3690235884E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,5.2102412293E-003,1.0383504697E-002,Pass,Pass,5.4864569786E-002,0.2311101976,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
