Time,THERMAL ZONE 2:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,5.497609E+03,2.478254E+02,3.367686E-01,1.734639E-02,7.210370E+03,1.490084E+03,4.418040E-01,1.042990E-01,5.520255E+03,3.730749E+02,3.381558E-01,2.611448E-02,5.520255E+03,2.316548E+02,3.381558E-01,1.621442E-02,5.497609E+03,2.167720E+02,3.367686E-01,1.517263E-02 
00:30:00,5.497627E+03,2.198709E+02,3.367697E-01,1.538959E-02,7.210400E+03,1.448719E+03,4.418059E-01,1.014035E-01,5.520273E+03,3.354752E+02,3.381570E-01,2.348233E-02,5.520273E+03,2.039336E+02,3.381570E-01,1.427397E-02,5.497627E+03,1.907937E+02,3.367697E-01,1.335419E-02 
00:45:00,5.497643E+03,1.929807E+02,3.367707E-01,1.350730E-02,7.210426E+03,1.408637E+03,4.418075E-01,9.859766E-02,5.520289E+03,2.996839E+02,3.381579E-01,2.097678E-02,5.520289E+03,1.773079E+02,3.381579E-01,1.241022E-02,5.497643E+03,1.657123E+02,3.367707E-01,1.159855E-02 
01:00:00,5.497657E+03,1.671168E+02,3.367716E-01,1.169688E-02,7.210450E+03,1.369782E+03,4.418089E-01,9.587774E-02,5.520304E+03,2.656233E+02,3.381588E-01,1.859242E-02,5.520304E+03,1.517307E+02,3.381588E-01,1.061989E-02,5.497657E+03,1.415035E+02,3.367716E-01,9.904016E-03 
01:15:00,5.497670E+03,1.438488E+02,3.367723E-01,1.006818E-02,7.210470E+03,1.337263E+03,4.418102E-01,9.360135E-02,5.520316E+03,2.348133E+02,3.381596E-01,1.643564E-02,5.520316E+03,1.287647E+02,3.381596E-01,9.012342E-03,5.497670E+03,1.197506E+02,3.367723E-01,8.381400E-03 
01:30:00,5.497681E+03,1.219587E+02,3.367730E-01,8.535958E-03,7.210488E+03,1.306447E+03,4.418113E-01,9.144421E-02,5.520327E+03,2.059903E+02,3.381603E-01,1.441800E-02,5.520327E+03,1.071840E+02,3.381603E-01,7.501805E-03,5.497681E+03,9.924565E+01,3.367730E-01,6.946171E-03 
01:45:00,5.497691E+03,1.014169E+02,3.367736E-01,7.098142E-03,7.210504E+03,1.277228E+03,4.418122E-01,8.939884E-02,5.520337E+03,1.790768E+02,3.381609E-01,1.253406E-02,5.520337E+03,8.695435E+01,3.381609E-01,6.085863E-03,5.497691E+03,7.997050E+01,3.367736E-01,5.597046E-03 
02:00:00,5.497700E+03,8.219161E+01,3.367742E-01,5.752507E-03,7.210518E+03,1.249528E+03,4.418131E-01,8.745988E-02,5.520346E+03,1.539966E+02,3.381614E-01,1.077850E-02,5.520346E+03,6.804013E+01,3.381614E-01,4.762020E-03,5.497700E+03,6.190344E+01,3.367742E-01,4.332507E-03 
02:15:00,5.497708E+03,6.389564E+01,3.367747E-01,4.471943E-03,7.210531E+03,1.222923E+03,4.418139E-01,8.559757E-02,5.520354E+03,1.303212E+02,3.381619E-01,9.121303E-03,5.520354E+03,5.005123E+01,3.381619E-01,3.502969E-03,5.497708E+03,4.466671E+01,3.367747E-01,3.126109E-03 
02:30:00,5.497715E+03,4.649581E+01,3.367751E-01,3.254126E-03,7.210542E+03,1.197376E+03,4.418146E-01,8.380924E-02,5.520361E+03,1.079773E+02,3.381624E-01,7.557345E-03,5.520361E+03,3.295361E+01,3.381624E-01,2.306325E-03,5.497715E+03,2.823725E+01,3.367751E-01,1.976236E-03 
02:45:00,5.497722E+03,2.996173E+01,3.367755E-01,2.096928E-03,7.210552E+03,1.172849E+03,4.418152E-01,8.209242E-02,5.520368E+03,8.689782E+01,3.381628E-01,6.081914E-03,5.520368E+03,1.833795E+01,3.381628E-01,1.283408E-03,5.497722E+03,1.504511E+01,3.367755E-01,1.052951E-03 
03:00:00,5.497728E+03,1.644018E+01,3.367759E-01,1.150588E-03,7.210562E+03,1.149313E+03,4.418158E-01,8.044494E-02,5.520374E+03,6.702316E+01,3.381631E-01,4.690847E-03,5.520374E+03,8.238609E+00,3.381631E-01,5.765862E-04,5.497728E+03,6.193671E+00,3.367759E-01,4.334683E-04 
03:15:00,5.497733E+03,7.021447E+00,3.367762E-01,4.914014E-04,7.210570E+03,1.126428E+03,4.418163E-01,7.884301E-02,5.520379E+03,4.797783E+01,3.381635E-01,3.357858E-03,5.520379E+03,2.166663E+00,3.381635E-01,1.516346E-04,5.497733E+03,1.213551E+00,3.367762E-01,8.493045E-05 
03:30:00,5.497738E+03,1.580586E+00,3.367765E-01,1.106176E-04,7.210577E+03,1.104123E+03,4.418167E-01,7.728166E-02,5.520384E+03,2.969238E+01,3.381638E-01,2.078082E-03,5.520384E+03,0.000000E+00,3.381638E-01,0.000000E+00,5.497738E+03,0.000000E+00,3.367765E-01,0.000000E+00 
03:45:00,5.497742E+03,0.000000E+00,3.367768E-01,0.000000E+00,7.210584E+03,1.082224E+03,4.418171E-01,7.574881E-02,5.520389E+03,1.546357E+01,3.381640E-01,1.082241E-03,5.520389E+03,0.000000E+00,3.381640E-01,0.000000E+00,5.497742E+03,0.000000E+00,3.367768E-01,0.000000E+00 
04:00:00,5.497746E+03,0.000000E+00,3.367770E-01,0.000000E+00,7.210590E+03,1.060652E+03,4.418175E-01,7.423879E-02,5.520393E+03,5.905958E+00,3.381643E-01,4.133335E-04,5.520393E+03,0.000000E+00,3.381643E-01,0.000000E+00,5.497746E+03,0.000000E+00,3.367770E-01,0.000000E+00 
04:15:00,5.497750E+03,0.000000E+00,3.367772E-01,0.000000E+00,7.210596E+03,1.039626E+03,4.418178E-01,7.276704E-02,5.520396E+03,8.016229E-01,3.381645E-01,5.610165E-05,5.520396E+03,0.000000E+00,3.381645E-01,0.000000E+00,5.497750E+03,0.000000E+00,3.367772E-01,0.000000E+00 
04:30:00,5.497754E+03,0.000000E+00,3.367775E-01,0.000000E+00,7.210601E+03,1.019077E+03,4.418182E-01,7.132864E-02,5.520400E+03,0.000000E+00,3.381647E-01,0.000000E+00,5.520400E+03,0.000000E+00,3.381647E-01,0.000000E+00,5.497754E+03,0.000000E+00,3.367775E-01,0.000000E+00 
04:45:00,5.497757E+03,0.000000E+00,3.367777E-01,0.000000E+00,7.210605E+03,9.990688E+02,4.418184E-01,6.992810E-02,5.520403E+03,0.000000E+00,3.381649E-01,0.000000E+00,5.520403E+03,0.000000E+00,3.381649E-01,0.000000E+00,5.497757E+03,0.000000E+00,3.367777E-01,0.000000E+00 
05:00:00,5.497760E+03,0.000000E+00,3.367778E-01,0.000000E+00,7.210610E+03,9.799025E+02,4.418187E-01,6.858650E-02,5.520406E+03,0.000000E+00,3.381651E-01,0.000000E+00,5.520406E+03,0.000000E+00,3.381651E-01,0.000000E+00,5.497760E+03,0.000000E+00,3.367778E-01,0.000000E+00 
05:15:00,5.497762E+03,0.000000E+00,3.367780E-01,0.000000E+00,7.210613E+03,9.638506E+02,4.418189E-01,6.746289E-02,5.520408E+03,0.000000E+00,3.381652E-01,0.000000E+00,5.520408E+03,1.157216E+01,3.381652E-01,8.174499E-04,5.497762E+03,7.369931E+01,3.367780E-01,5.171395E-03 
05:30:00,5.497765E+03,0.000000E+00,3.367781E-01,0.000000E+00,7.210617E+03,9.527222E+02,4.418192E-01,6.668392E-02,5.520411E+03,0.000000E+00,3.381654E-01,0.000000E+00,5.520411E+03,6.963849E+01,3.381654E-01,4.881464E-03,5.497765E+03,2.002274E+02,3.367781E-01,1.402912E-02 
05:45:00,5.497767E+03,0.000000E+00,3.367783E-01,0.000000E+00,7.210621E+03,9.485990E+02,4.418194E-01,6.639531E-02,5.520413E+03,0.000000E+00,3.381655E-01,0.000000E+00,5.520413E+03,1.449253E+02,3.381655E-01,1.015140E-02,5.497767E+03,3.817977E+02,3.367783E-01,2.674174E-02 
06:00:00,5.497769E+03,0.000000E+00,3.367784E-01,0.000000E+00,7.210624E+03,9.530588E+02,4.418196E-01,6.670750E-02,5.520415E+03,4.419011E-01,3.381657E-01,3.103483E-05,5.520415E+03,2.450095E+02,3.381657E-01,1.715753E-02,5.497769E+03,6.061264E+02,3.367784E-01,4.245074E-02 
06:15:00,5.066487E+03,5.567698E+01,3.103592E-01,3.912200E-03,6.568235E+03,1.102504E+03,4.024582E-01,7.716782E-02,5.089133E+03,6.773825E+01,3.117465E-01,4.740714E-03,5.089133E+03,4.020733E+02,3.117465E-01,2.814584E-02,5.066487E+03,8.461953E+02,3.103592E-01,5.925398E-02 
06:30:00,4.634817E+03,1.291238E+02,2.839240E-01,9.053694E-03,5.924778E+03,1.262449E+03,3.630381E-01,8.836526E-02,4.657465E+03,1.421816E+02,2.853114E-01,9.951806E-03,4.657465E+03,5.238103E+02,2.853114E-01,3.667207E-02,4.634817E+03,1.074362E+03,2.839240E-01,7.524281E-02 
06:45:00,4.203040E+03,2.114034E+02,2.574875E-01,1.481350E-02,5.281567E+03,1.430799E+03,3.236347E-01,1.001514E-01,4.225688E+03,2.285544E+02,2.588749E-01,1.599815E-02,4.225688E+03,6.327371E+02,2.588749E-01,4.430123E-02,4.203040E+03,1.303712E+03,2.574875E-01,9.131413E-02 
07:00:00,3.771037E+03,3.065015E+02,2.310422E-01,2.147083E-02,4.638049E+03,1.604976E+03,2.842141E-01,1.123455E-01,3.793684E+03,3.242715E+02,2.324297E-01,2.269877E-02,3.793684E+03,7.143370E+02,2.324297E-01,5.001664E-02,3.771037E+03,1.542741E+03,2.310422E-01,1.080574E-01 
07:15:00,3.770180E+03,3.586280E+02,2.310111E-01,2.510566E-02,4.636730E+03,1.646492E+03,2.841446E-01,1.152545E-01,3.792827E+03,3.641543E+02,2.323987E-01,2.549240E-02,3.792827E+03,7.218893E+02,2.323987E-01,5.054690E-02,3.770180E+03,1.742099E+03,2.310111E-01,1.220165E-01 
07:30:00,3.769619E+03,4.053252E+02,2.309920E-01,2.837540E-02,4.636324E+03,1.687439E+03,2.841256E-01,1.181216E-01,3.792263E+03,4.076087E+02,2.323796E-01,2.853520E-02,3.792263E+03,7.125373E+02,2.323796E-01,4.989037E-02,3.769619E+03,1.945300E+03,2.309920E-01,1.362349E-01 
07:45:00,3.769097E+03,4.571207E+02,2.309703E-01,3.200236E-02,4.635546E+03,1.727150E+03,2.840829E-01,1.209020E-01,3.791741E+03,4.495436E+02,2.323579E-01,3.147171E-02,3.791741E+03,6.986914E+02,2.323579E-01,4.891861E-02,3.769097E+03,2.131424E+03,2.309703E-01,1.492539E-01 
08:00:00,3.768744E+03,5.176863E+02,2.309538E-01,3.624351E-02,4.634965E+03,1.765696E+03,2.840512E-01,1.236009E-01,3.791387E+03,4.917886E+02,2.323415E-01,3.442989E-02,3.791387E+03,6.915078E+02,2.323415E-01,4.841348E-02,3.768744E+03,2.298517E+03,2.309538E-01,1.609408E-01 
08:15:00,3.768480E+03,5.946792E+02,2.309394E-01,4.163513E-02,4.634485E+03,1.802288E+03,2.840247E-01,1.261629E-01,3.791124E+03,5.331489E+02,2.323271E-01,3.732609E-02,3.791124E+03,6.958246E+02,2.323271E-01,4.871413E-02,3.768480E+03,2.443963E+03,2.309394E-01,1.711133E-01 
08:30:00,3.768267E+03,6.915802E+02,2.309267E-01,4.842127E-02,4.634081E+03,1.837370E+03,2.840019E-01,1.286190E-01,3.790911E+03,5.737164E+02,2.323144E-01,4.016668E-02,3.790911E+03,7.126717E+02,2.323144E-01,4.989270E-02,3.768267E+03,2.567355E+03,2.309267E-01,1.797433E-01 
08:45:00,3.768091E+03,8.079635E+02,2.309159E-01,5.657241E-02,4.633738E+03,1.871596E+03,2.839823E-01,1.310152E-01,3.790734E+03,6.135955E+02,2.323036E-01,4.295898E-02,3.790734E+03,7.370354E+02,2.323036E-01,5.159803E-02,3.768091E+03,2.668938E+03,2.309159E-01,1.868483E-01 
09:00:00,3.767944E+03,9.331649E+02,2.309070E-01,6.534171E-02,4.633445E+03,1.905647E+03,2.839654E-01,1.333991E-01,3.790587E+03,6.540355E+02,2.322946E-01,4.579043E-02,3.790587E+03,7.659631E+02,2.322946E-01,5.362316E-02,3.767944E+03,2.746836E+03,2.309070E-01,1.922968E-01 
09:15:00,3.767821E+03,1.052778E+03,2.308996E-01,7.372016E-02,4.633197E+03,1.939680E+03,2.839510E-01,1.357817E-01,3.790465E+03,6.941105E+02,2.322872E-01,4.859625E-02,3.790465E+03,7.969512E+02,2.322872E-01,5.579269E-02,3.767821E+03,2.801442E+03,2.308996E-01,1.961159E-01 
09:30:00,3.767719E+03,1.160535E+03,2.308934E-01,8.126796E-02,4.632986E+03,1.973989E+03,2.839386E-01,1.381836E-01,3.790363E+03,7.333806E+02,2.322811E-01,5.134563E-02,3.790363E+03,8.286946E+02,2.322811E-01,5.801513E-02,3.767719E+03,2.833736E+03,2.308934E-01,1.983740E-01 
09:45:00,3.767634E+03,1.261903E+03,2.308882E-01,8.836749E-02,4.632808E+03,2.008677E+03,2.839281E-01,1.406121E-01,3.790277E+03,7.715976E+02,2.322758E-01,5.402120E-02,3.790277E+03,8.601702E+02,2.322758E-01,6.021883E-02,3.767634E+03,2.844616E+03,2.308882E-01,1.991337E-01 
10:00:00,3.767561E+03,1.367905E+03,2.308837E-01,9.578888E-02,4.632656E+03,2.043676E+03,2.839191E-01,1.430622E-01,3.790204E+03,8.073824E+02,2.322714E-01,5.652642E-02,3.790204E+03,8.897183E+02,2.322714E-01,6.228761E-02,3.767561E+03,2.837707E+03,2.308837E-01,1.986486E-01 
10:15:00,3.767498E+03,1.483776E+03,2.308799E-01,1.038988E-01,4.632528E+03,2.078745E+03,2.839115E-01,1.455173E-01,3.790142E+03,8.408769E+02,2.322675E-01,5.887120E-02,3.790142E+03,9.172895E+02,2.322675E-01,6.421795E-02,3.767498E+03,2.813876E+03,2.308799E-01,1.969792E-01 
10:30:00,3.767444E+03,1.611499E+03,2.308766E-01,1.128372E-01,4.632418E+03,2.113564E+03,2.839049E-01,1.479548E-01,3.790088E+03,8.721770E+02,2.322643E-01,6.106230E-02,3.790088E+03,9.429333E+02,2.322643E-01,6.601334E-02,3.767444E+03,2.773391E+03,2.308766E-01,1.941443E-01 
10:45:00,3.767398E+03,1.742638E+03,2.308738E-01,1.220134E-01,4.632325E+03,2.147768E+03,2.838994E-01,1.503494E-01,3.790042E+03,9.010418E+02,2.322614E-01,6.308291E-02,3.790042E+03,9.664848E+02,2.322614E-01,6.766225E-02,3.767398E+03,2.714992E+03,2.308738E-01,1.900556E-01 
11:00:00,3.767358E+03,1.866980E+03,2.308713E-01,1.307144E-01,4.632246E+03,2.180999E+03,2.838946E-01,1.526757E-01,3.790002E+03,9.280985E+02,2.322590E-01,6.497696E-02,3.790002E+03,9.882067E+02,2.322590E-01,6.918306E-02,3.767358E+03,2.634343E+03,2.308713E-01,1.844094E-01 
11:15:00,3.767323E+03,1.982917E+03,2.308692E-01,1.388275E-01,4.632178E+03,2.212665E+03,2.838905E-01,1.548924E-01,3.789967E+03,9.533139E+02,2.322568E-01,6.674202E-02,3.789967E+03,1.007856E+03,2.322568E-01,7.055879E-02,3.767323E+03,2.524213E+03,2.308692E-01,1.766995E-01 
11:30:00,3.767293E+03,2.088888E+03,2.308673E-01,1.462432E-01,4.632119E+03,2.242431E+03,2.838870E-01,1.569761E-01,3.789937E+03,9.769658E+02,2.322550E-01,6.839760E-02,3.789937E+03,1.025341E+03,2.322550E-01,7.178301E-02,3.767293E+03,2.380375E+03,2.308673E-01,1.666299E-01 
11:45:00,3.767267E+03,2.183839E+03,2.308657E-01,1.528875E-01,4.632069E+03,2.269910E+03,2.838839E-01,1.588997E-01,3.789910E+03,9.992461E+02,2.322534E-01,6.995716E-02,3.789910E+03,1.041324E+03,2.322534E-01,7.290206E-02,3.767267E+03,2.223022E+03,2.308657E-01,1.556143E-01 
12:00:00,3.767244E+03,2.267027E+03,2.308643E-01,1.587087E-01,4.632026E+03,2.294709E+03,2.838813E-01,1.606356E-01,3.789887E+03,1.020340E+03,2.322520E-01,7.143372E-02,3.789887E+03,1.055736E+03,2.322520E-01,7.391103E-02,3.767244E+03,2.052078E+03,2.308643E-01,1.436479E-01 
12:15:00,3.767223E+03,2.338402E+03,2.308630E-01,1.637031E-01,4.631989E+03,2.316930E+03,2.838790E-01,1.621910E-01,3.789867E+03,1.055082E+03,2.322507E-01,7.386595E-02,3.789867E+03,1.069173E+03,2.322507E-01,7.485172E-02,3.767223E+03,1.899350E+03,2.308630E-01,1.329566E-01 
12:30:00,3.767205E+03,2.397837E+03,2.308620E-01,1.678621E-01,4.631956E+03,2.336960E+03,2.838771E-01,1.635930E-01,3.789849E+03,1.117219E+03,2.322496E-01,7.821644E-02,3.789849E+03,1.082090E+03,2.322496E-01,7.575593E-02,3.767205E+03,1.781268E+03,2.308620E-01,1.246909E-01 
12:45:00,3.767190E+03,2.445480E+03,2.308610E-01,1.711958E-01,4.631928E+03,2.355882E+03,2.838754E-01,1.649174E-01,3.789833E+03,1.206482E+03,2.322487E-01,8.446685E-02,3.789833E+03,1.094388E+03,2.322487E-01,7.661669E-02,3.767190E+03,1.687222E+03,2.308610E-01,1.181081E-01 
13:00:00,3.767176E+03,2.481624E+03,2.308601E-01,1.737248E-01,4.631903E+03,2.375241E+03,2.838739E-01,1.662723E-01,3.789819E+03,1.329689E+03,2.322478E-01,9.309487E-02,3.789819E+03,1.106349E+03,2.322478E-01,7.745394E-02,3.767176E+03,1.628426E+03,2.308601E-01,1.139926E-01 
13:15:00,3.767163E+03,2.506352E+03,2.308594E-01,1.754548E-01,4.631882E+03,2.396443E+03,2.838725E-01,1.677564E-01,3.789807E+03,1.489317E+03,2.322470E-01,1.042727E-01,3.789807E+03,1.117955E+03,2.322470E-01,7.826637E-02,3.767163E+03,1.585686E+03,2.308594E-01,1.110015E-01 
13:30:00,3.767152E+03,2.519680E+03,2.308587E-01,1.763870E-01,4.631863E+03,2.420374E+03,2.838714E-01,1.694315E-01,3.789796E+03,1.667748E+03,2.322464E-01,1.167663E-01,3.789796E+03,1.129342E+03,2.322464E-01,7.906358E-02,3.767152E+03,1.552260E+03,2.308587E-01,1.086624E-01 
13:45:00,3.767142E+03,2.521306E+03,2.308581E-01,1.765000E-01,4.631846E+03,2.447115E+03,2.838704E-01,1.713034E-01,3.789786E+03,1.863531E+03,2.322458E-01,1.304735E-01,3.789786E+03,1.140453E+03,2.322458E-01,7.984144E-02,3.767142E+03,1.525242E+03,2.308581E-01,1.067718E-01 
14:00:00,3.767133E+03,2.510621E+03,2.308575E-01,1.757515E-01,4.631831E+03,2.476107E+03,2.838695E-01,1.733330E-01,3.789777E+03,2.067382E+03,2.322452E-01,1.447436E-01,3.789777E+03,1.151051E+03,2.322452E-01,8.058352E-02,3.767133E+03,1.502511E+03,2.308575E-01,1.051811E-01 
14:15:00,3.767125E+03,2.486428E+03,2.308571E-01,1.740573E-01,4.631818E+03,2.506333E+03,2.838687E-01,1.754490E-01,3.789769E+03,2.259919E+03,2.322447E-01,1.582207E-01,3.789769E+03,1.160579E+03,2.322447E-01,8.125070E-02,3.767125E+03,1.482490E+03,2.308571E-01,1.037800E-01 
14:30:00,3.767118E+03,2.447728E+03,2.308566E-01,1.713477E-01,4.631807E+03,2.536932E+03,2.838679E-01,1.775911E-01,3.789762E+03,2.442904E+03,2.322443E-01,1.710285E-01,3.789762E+03,1.169053E+03,2.322443E-01,8.184418E-02,3.767118E+03,1.464092E+03,2.308566E-01,1.024924E-01 
14:45:00,3.767112E+03,2.393572E+03,2.308562E-01,1.675562E-01,4.631796E+03,2.567136E+03,2.838673E-01,1.797056E-01,3.789756E+03,2.615498E+03,2.322439E-01,1.831083E-01,3.789756E+03,1.176330E+03,2.322439E-01,8.235369E-02,3.767112E+03,1.446537E+03,2.308562E-01,1.012638E-01 
15:00:00,3.767106E+03,2.323395E+03,2.308559E-01,1.626432E-01,4.631787E+03,2.596311E+03,2.838667E-01,1.817481E-01,3.789750E+03,2.776025E+03,2.322435E-01,1.943431E-01,3.789750E+03,1.182304E+03,2.322435E-01,8.277186E-02,3.767106E+03,1.429208E+03,2.308559E-01,1.000509E-01 
15:15:00,3.767101E+03,2.236988E+03,2.308555E-01,1.565941E-01,4.631778E+03,2.623807E+03,2.838662E-01,1.836729E-01,3.789745E+03,2.924424E+03,2.322432E-01,2.047290E-01,3.789745E+03,1.185909E+03,2.322432E-01,8.302405E-02,3.767101E+03,1.410271E+03,2.308555E-01,9.872537E-02 
15:30:00,3.767096E+03,2.139024E+03,2.308552E-01,1.497361E-01,4.631771E+03,2.649097E+03,2.838658E-01,1.854433E-01,3.789740E+03,3.057852E+03,2.322429E-01,2.140670E-01,3.789740E+03,1.186899E+03,2.322429E-01,8.309318E-02,3.767096E+03,1.389680E+03,2.308552E-01,9.728399E-02 
15:45:00,3.767091E+03,2.032958E+03,2.308550E-01,1.423112E-01,4.631764E+03,2.671699E+03,2.838653E-01,1.870255E-01,3.789735E+03,3.173770E+03,2.322426E-01,2.221795E-01,3.789735E+03,1.185284E+03,2.322426E-01,8.297993E-02,3.767091E+03,1.367376E+03,2.308550E-01,9.572271E-02 
16:00:00,3.767087E+03,1.918016E+03,2.308547E-01,1.342651E-01,4.631758E+03,2.691168E+03,2.838650E-01,1.883884E-01,3.789731E+03,3.270557E+03,2.322424E-01,2.289530E-01,3.789731E+03,1.180947E+03,2.322424E-01,8.267604E-02,3.767087E+03,1.343192E+03,2.308547E-01,9.402976E-02 
16:15:00,3.767084E+03,1.802326E+03,2.308545E-01,1.261666E-01,4.631752E+03,2.707505E+03,2.838646E-01,1.895319E-01,3.789728E+03,3.345065E+03,2.322422E-01,2.341671E-01,3.789728E+03,1.175157E+03,2.322422E-01,8.227034E-02,3.767084E+03,1.318749E+03,2.308545E-01,9.231863E-02 
16:30:00,3.767080E+03,1.692751E+03,2.308543E-01,1.184960E-01,4.631747E+03,2.720532E+03,2.838643E-01,1.904437E-01,3.789724E+03,3.396376E+03,2.322420E-01,2.377575E-01,3.789724E+03,1.170545E+03,2.322420E-01,8.194718E-02,3.767080E+03,1.293716E+03,2.308543E-01,9.056623E-02 
16:45:00,3.767077E+03,1.594348E+03,2.308541E-01,1.116075E-01,4.631742E+03,2.730320E+03,2.838640E-01,1.911287E-01,3.789721E+03,3.423383E+03,2.322418E-01,2.396467E-01,3.789721E+03,1.173095E+03,2.322418E-01,8.212547E-02,3.767077E+03,1.267865E+03,2.308541E-01,8.875660E-02 
17:00:00,3.767074E+03,1.513811E+03,2.308539E-01,1.059697E-01,4.631738E+03,2.737213E+03,2.838637E-01,1.916111E-01,3.789718E+03,3.424159E+03,2.322416E-01,2.396998E-01,3.789718E+03,1.187293E+03,2.322416E-01,8.311940E-02,3.767074E+03,1.241249E+03,2.308539E-01,8.689348E-02 
17:15:00,3.767072E+03,1.448652E+03,2.308538E-01,1.014086E-01,4.631734E+03,2.741730E+03,2.838635E-01,1.919270E-01,3.789716E+03,3.396518E+03,2.322414E-01,2.377638E-01,3.789716E+03,1.214462E+03,2.322414E-01,8.502177E-02,3.767072E+03,1.214111E+03,2.308538E-01,8.499382E-02 
17:30:00,3.767069E+03,1.391195E+03,2.308536E-01,9.738695E-02,4.631730E+03,2.744368E+03,2.838633E-01,1.921115E-01,3.789713E+03,3.334369E+03,2.322413E-01,2.334123E-01,3.789713E+03,1.250650E+03,2.322413E-01,8.755586E-02,3.767069E+03,1.186131E+03,2.308536E-01,8.303528E-02 
17:45:00,3.767067E+03,1.337765E+03,2.308535E-01,9.364713E-02,4.631727E+03,2.745331E+03,2.838631E-01,1.921786E-01,3.789711E+03,3.237591E+03,2.322412E-01,2.266367E-01,3.789711E+03,1.287284E+03,2.322412E-01,9.012109E-02,3.767067E+03,1.156750E+03,2.308535E-01,8.097867E-02 
18:00:00,3.767065E+03,1.287087E+03,2.308533E-01,9.009993E-02,4.631724E+03,2.744474E+03,2.838629E-01,1.921184E-01,3.789709E+03,3.106449E+03,2.322410E-01,2.174556E-01,3.789709E+03,1.316274E+03,2.322410E-01,9.215092E-02,3.767065E+03,1.126237E+03,2.308533E-01,7.884274E-02 
18:15:00,4.198347E+03,1.238382E+03,2.572832E-01,8.669086E-02,5.274113E+03,2.741097E+03,3.232328E-01,1.918818E-01,4.220991E+03,2.940401E+03,2.586709E-01,2.058311E-01,4.220991E+03,1.331160E+03,2.586709E-01,9.319295E-02,4.198347E+03,1.094199E+03,2.572832E-01,7.659994E-02 
18:30:00,4.629785E+03,1.192033E+03,2.837184E-01,8.344668E-02,5.916940E+03,2.734577E+03,3.626252E-01,1.914252E-01,4.652429E+03,2.744853E+03,2.851061E-01,1.921418E-01,4.652429E+03,1.327587E+03,2.851061E-01,9.294217E-02,4.629785E+03,1.060696E+03,2.837184E-01,7.425450E-02 
18:45:00,5.061537E+03,1.145840E+03,3.101621E-01,8.021336E-02,6.559993E+03,2.724230E+03,4.020273E-01,1.907007E-01,5.084181E+03,2.518114E+03,3.115497E-01,1.762691E-01,5.084181E+03,1.300835E+03,3.115497E-01,9.106851E-02,5.061537E+03,1.026314E+03,3.101621E-01,7.184737E-02 
19:00:00,5.493547E+03,1.098862E+03,3.366102E-01,7.692488E-02,7.203448E+03,2.709208E+03,4.414488E-01,1.896488E-01,5.516192E+03,2.276376E+03,3.379978E-01,1.593467E-01,5.516192E+03,1.248564E+03,3.379978E-01,8.740822E-02,5.493547E+03,9.910513E+02,3.366102E-01,6.937870E-02 
19:15:00,5.494403E+03,1.051809E+03,3.366301E-01,7.363101E-02,7.204784E+03,2.689253E+03,4.415127E-01,1.882516E-01,5.517048E+03,2.019951E+03,3.380175E-01,1.413966E-01,5.517048E+03,1.176184E+03,3.380175E-01,8.234008E-02,5.494403E+03,9.543136E+02,3.366301E-01,6.680677E-02 
19:30:00,5.495181E+03,1.004774E+03,3.366477E-01,7.033816E-02,7.205870E+03,2.663404E+03,4.415628E-01,1.864418E-01,5.517827E+03,1.778061E+03,3.380351E-01,1.244639E-01,5.517827E+03,1.095122E+03,3.380351E-01,7.666423E-02,5.495181E+03,9.163119E+02,3.366477E-01,6.414623E-02 
19:45:00,5.495713E+03,9.615092E+02,3.366612E-01,6.730925E-02,7.206867E+03,2.631393E+03,4.416103E-01,1.842006E-01,5.518359E+03,1.573579E+03,3.380485E-01,1.101501E-01,5.518359E+03,1.019001E+03,3.380485E-01,7.133443E-02,5.495713E+03,8.770921E+02,3.366612E-01,6.140025E-02 
20:00:00,5.496048E+03,9.215809E+02,3.366743E-01,6.451411E-02,7.207567E+03,2.593944E+03,4.416441E-01,1.815786E-01,5.518694E+03,1.404540E+03,3.380615E-01,9.831757E-02,5.518694E+03,9.542785E+02,3.380615E-01,6.680301E-02,5.496048E+03,8.373568E+02,3.366743E-01,5.861797E-02 
20:15:00,5.496306E+03,8.837707E+02,3.366888E-01,6.186718E-02,7.208081E+03,2.552540E+03,4.416704E-01,1.786797E-01,5.518952E+03,1.284742E+03,3.380761E-01,8.993173E-02,5.518952E+03,9.022062E+02,3.380761E-01,6.315731E-02,5.496306E+03,7.989988E+02,3.366888E-01,5.593201E-02 
20:30:00,5.496527E+03,8.476317E+02,3.367026E-01,5.933707E-02,7.208481E+03,2.509236E+03,4.416921E-01,1.756479E-01,5.519173E+03,1.195781E+03,3.380899E-01,8.370508E-02,5.519173E+03,8.571213E+02,3.380899E-01,6.000090E-02,5.496527E+03,7.627258E+02,3.367026E-01,5.339216E-02 
20:45:00,5.496714E+03,8.110589E+02,3.367142E-01,5.677646E-02,7.208805E+03,2.465772E+03,4.417104E-01,1.726049E-01,5.519361E+03,1.123660E+03,3.381015E-01,7.865728E-02,5.519361E+03,8.137289E+02,3.381015E-01,5.696293E-02,5.496714E+03,7.290006E+02,3.367142E-01,5.103085E-02 
21:00:00,5.496868E+03,7.749454E+02,3.367234E-01,5.424783E-02,7.209073E+03,2.423285E+03,4.417260E-01,1.696303E-01,5.519515E+03,1.062982E+03,3.381107E-01,7.441039E-02,5.519515E+03,7.725258E+02,3.381107E-01,5.407804E-02,5.496868E+03,6.972472E+02,3.367234E-01,4.880774E-02 
21:15:00,5.496994E+03,7.398879E+02,3.367310E-01,5.179320E-02,7.209297E+03,2.382172E+03,4.417392E-01,1.667520E-01,5.519641E+03,1.008739E+03,3.381182E-01,7.061377E-02,5.519641E+03,7.332528E+02,3.381182E-01,5.132835E-02,5.496994E+03,6.670562E+02,3.367310E-01,4.669408E-02 
21:30:00,5.497099E+03,7.061613E+02,3.367373E-01,4.943188E-02,7.209484E+03,2.342660E+03,4.417503E-01,1.639858E-01,5.519745E+03,9.581019E+02,3.381246E-01,6.706932E-02,5.519745E+03,6.965040E+02,3.381246E-01,4.875549E-02,5.497099E+03,6.381927E+02,3.367373E-01,4.467341E-02 
21:45:00,5.497187E+03,6.737483E+02,3.367427E-01,4.716263E-02,7.209641E+03,2.304778E+03,4.417597E-01,1.613338E-01,5.519833E+03,9.119427E+02,3.381300E-01,6.383807E-02,5.519833E+03,6.618753E+02,3.381300E-01,4.633117E-02,5.497187E+03,6.104811E+02,3.367427E-01,4.273341E-02 
22:00:00,5.497262E+03,6.425867E+02,3.367474E-01,4.498104E-02,7.209774E+03,2.268447E+03,4.417677E-01,1.587905E-01,5.519909E+03,8.692791E+02,3.381346E-01,6.085151E-02,5.519909E+03,6.291112E+02,3.381346E-01,4.403744E-02,5.497262E+03,5.837802E+02,3.367474E-01,4.086418E-02 
22:15:00,5.497327E+03,5.830481E+02,3.367513E-01,4.081313E-02,7.209887E+03,2.133330E+03,4.417745E-01,1.493322E-01,5.519973E+03,8.001941E+02,3.381386E-01,5.601536E-02,5.519973E+03,5.684194E+02,3.381386E-01,3.978887E-02,5.497327E+03,5.283928E+02,3.367513E-01,3.698696E-02 
22:30:00,5.497382E+03,5.227230E+02,3.367547E-01,3.658987E-02,7.209983E+03,1.993862E+03,4.417804E-01,1.395681E-01,5.520029E+03,7.302191E+02,3.381420E-01,5.111639E-02,5.520029E+03,5.072817E+02,3.381420E-01,3.550879E-02,5.497382E+03,4.719153E+02,3.367547E-01,3.303313E-02 
22:45:00,5.497430E+03,4.616768E+02,3.367576E-01,3.231623E-02,7.210065E+03,1.851054E+03,4.417854E-01,1.295702E-01,5.520076E+03,6.584887E+02,3.381449E-01,4.609458E-02,5.520076E+03,4.456872E+02,3.381449E-01,3.119682E-02,5.497430E+03,4.144205E+02,3.367576E-01,2.900816E-02 
23:00:00,5.497471E+03,4.000398E+02,3.367601E-01,2.800133E-02,7.210136E+03,1.705638E+03,4.417897E-01,1.193896E-01,5.520117E+03,5.847104E+02,3.381474E-01,4.092948E-02,5.520117E+03,3.837059E+02,3.381474E-01,2.685786E-02,5.497471E+03,3.560564E+02,3.367601E-01,2.492242E-02 
23:15:00,5.497507E+03,3.673867E+02,3.367623E-01,2.571535E-02,7.210197E+03,1.658091E+03,4.417934E-01,1.160598E-01,5.520153E+03,5.389417E+02,3.381496E-01,3.772520E-02,5.520153E+03,3.508778E+02,3.381496E-01,2.455967E-02,5.497507E+03,3.264424E+02,3.367623E-01,2.284921E-02 
23:30:00,5.497538E+03,3.360835E+02,3.367642E-01,2.352427E-02,7.210250E+03,1.614073E+03,4.417967E-01,1.129784E-01,5.520184E+03,4.949748E+02,3.381515E-01,3.464762E-02,5.520184E+03,3.195324E+02,3.381515E-01,2.236563E-02,5.497538E+03,2.979398E+02,3.367642E-01,2.085415E-02 
23:45:00,5.497565E+03,3.059906E+02,3.367659E-01,2.141788E-02,7.210295E+03,1.572565E+03,4.417995E-01,1.100727E-01,5.520211E+03,4.528834E+02,3.381531E-01,3.170128E-02,5.520211E+03,2.894963E+02,3.381531E-01,2.026322E-02,5.497565E+03,2.704207E+02,3.367659E-01,1.892791E-02 
24:00:00,5.497588E+03,2.768971E+02,3.367673E-01,1.938138E-02,7.210335E+03,1.532805E+03,4.418019E-01,1.072895E-01,5.520234E+03,4.125678E+02,3.381546E-01,2.887912E-02,5.520234E+03,2.605358E+02,3.381546E-01,1.823605E-02,5.497588E+03,2.436852E+02,3.367673E-01,1.705650E-02 
Peak,5.497769E+03,2.521306E+03,3.367784E-01,1.765000E-01,7.210624E+03,2.745331E+03,4.418196E-01,1.921786E-01,5.520415E+03,3.424159E+03,3.381657E-01,2.396998E-01,5.520415E+03,1.331160E+03,3.381657E-01,9.319295E-02,5.497769E+03,2.844616E+03,3.367784E-01,1.991337E-01 

Peak Vol Flow (m3/s),,,2.858932E-01,1.498319E-01,,,3.750632E-01,1.631416E-01,,,2.870708E-01,2.034826E-01,,,2.870708E-01,7.911204E-02,,,2.858932E-01,1.690458E-01 
