Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.03 14:09
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod,   3.42,  -1.36,  -2.66,  -1.53,   4.92,  12.14,  18.93,  23.85,  25.28,  22.97,  17.41,  10.39
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Midway Ap IL USA TMY3 WMO#=725340,41.78,-87.75,-6.00,186.00,99110,1.1780
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 2,0.0,16.97,3.00,0.00,18.64,9.99,2.00,1,1,1,16.97,19.97,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,59.13,20.77,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,0.00,0.00,0.00,9.99,1.33,2.00,1,1,1,0.00,19.97,0.00,3.00,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,59.13,20.77,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,0.00,0.00,0.00,1.33,9.99,2.00,1,1,1,0.00,3.00,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,59.13,20.77,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,3.00,3.00,0.00,9.99,9.99,2.00,1,1,1,3.00,16.97,3.00,16.97,0.00,4.00,4.00,781.20,TARP,DOE-2,195.30,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 1,0.0,3.00,16.97,0.00,9.99,18.64,2.00,1,1,1,0.00,19.97,16.97,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,59.13,20.77,6,1,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 2,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,195.30,10.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 1,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,195.30,10.5,10.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,195.30,10.5,5.903E-002,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 2848.10029, 3275.31534, 0.16925, 0.19464, CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:45:00, 29.68200, 1.50434E-002, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 2, Heating, 5504.97576, 6881.21970, 0.28627, 0.35783, CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -18.70000, 7.34530E-004, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 2524.29600, 2902.94040, 0.15001, 0.17251, CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:45:00, 33.29000, 1.50434E-002, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 5504.97576, 6881.21970, 0.28627, 0.35783, CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -18.70000, 7.34530E-004, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 3428.25225, 3942.49008, 0.20373, 0.23428, CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 32.16800, 1.50434E-002, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 5527.65044, 6909.56306, 0.28745, 0.35931, CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -18.70000, 7.34530E-004, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 2754.06563, 3167.17547, 0.16366, 0.18821, CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.50800, 1.50434E-002, 195.30019, 10.51097, 9.92125E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 7235.09923, 9043.87403, 0.37634, 0.47042, CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -18.70000, 7.34530E-004, 195.30019, 10.51097, 9.92125E-002
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 1332.74048, 1532.65155, 7.92060E-002, 9.10868E-002, CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 30.95800, 1.50434E-002, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 5527.65044, 6909.56306, 0.28745, 0.35931, CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -18.70000, 7.34530E-004, 50.92495, 2.74076, 2.58699E-002
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.88073
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.88073
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 1.90471
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 1.90471
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.35783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.10801E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 2.58309E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35783
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 2.58309E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 11890.03869
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 249.01878
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,11263.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.35783
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.10801E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 2.58309E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35783
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 2.58309E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 11890.03869
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 249.01878
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,11263.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.35931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11670E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 2.59373E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35931
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 2.59373E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 11939.01348
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 250.04448
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,11310.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.47042
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.84361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 3.39581E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47042
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 3.39581E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 15630.99729
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 327.36747
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,14807.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.35931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.11670E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 2.59373E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.35931
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 2.59373E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 11939.01348
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 250.04448
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,11310.02
 Component Sizing Information, Branch, BRANCH {48555F3D-5D8F-40F3-AA41-F16340681DC7}, Maximum Flow Rate [m3/s], 1.90471
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 1.90471
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 1.90471
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.20269
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 1.90471
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 47298.43101
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.67608
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.63484
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 15764.56706
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,45905.62,156636.48,25.82,4.59,6.17,8.69,12.78,15.66,21.06,29.66,43.60,2.1549,1.7267,1.1887,0.6100,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 4.62873E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 21306.18017
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 276.28874
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,15510.15
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 1.90471
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.62873E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 84922.74740
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 1.83782E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 1.83782E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 2.06754
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 1.83782E-003
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 469.53871
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,27.90,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,8.3192856439E-002,0.1107099087,Pass,Pass,4.0996765043E-002,5.5284959538E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,7.4856509116E-002,9.3287700478E-002,Pass,Pass,4.2176746542E-002,5.7631760703E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,8.4200396847E-002,0.1454826246,Pass,Pass,4.7634548307E-002,5.5230621010E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,5.7002131461E-002,4.9202255490E-002,Pass,Pass,4.4021721307E-003,4.0151477788E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DP=>MDB,1.9451498573E-002,4.0574297528E-002,Pass,Pass,3.9356349670E-002,5.4305792791E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.70,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,8.3937321099E-002,0.1168321889,Pass,Pass,3.1360055787E-002,3.8341366199E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,8.1465292254E-002,9.6013029293E-002,Pass,Pass,3.0569883000E-002,3.8602046136E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,8.3994632031E-002,0.1425876063,Pass,Pass,3.7822550899E-002,3.7492351059E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,5.5263702205E-002,4.5999784621E-002,Pass,Pass,4.2156831701E-003,3.7571694900E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS WB=>MDB,2.6151653458E-002,4.4559903367E-002,Pass,Pass,2.7448129022E-002,3.7356630026E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,8.3913990678E-002,0.1187168684,Pass,Pass,2.9303416839E-002,3.4755590124E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,8.3425463357E-002,9.6719688461E-002,Pass,Pass,2.8103687442E-002,3.2970139932E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,8.3995323855E-002,0.1403524933,Pass,Pass,3.5647894135E-002,3.2496523072E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,5.4802155200E-002,4.3983559441E-002,Pass,Pass,4.1099480895E-003,3.5797085547E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DB=>MWB,2.8283162243E-002,4.5508586678E-002,Pass,Pass,2.4857867744E-002,3.2884935865E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-15.40,0.00,DefaultMultipliers,99110,300,5.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,2.9135649369E-002,0.1251612393,Pass,Pass,7.6160596623E-003,3.0850884886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,2.9135649370E-002,0.1251612393,Pass,Pass,7.6160596623E-003,3.0850884886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,2.8616311493E-002,0.1251678136,Pass,Pass,7.1799547832E-003,3.0882106197E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,2.5660904089E-002,8.8127859640E-002,Pass,Pass,7.6753519632E-003,2.7977746730E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99% CONDNS DB,2.8616311492E-002,0.1251678136,Pass,Pass,7.1799547832E-003,3.0882106197E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-18.70,0.00,DefaultMultipliers,99110,300,5.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,4.1483747691E-002,0.1563100317,Pass,Pass,6.2662273557E-003,2.6174618362E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,4.1483747691E-002,0.1563100317,Pass,Pass,6.2662273557E-003,2.6174618362E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,4.1905071066E-002,0.1561282039,Pass,Pass,6.4336281082E-003,2.6131321182E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,3.5261513426E-002,0.1014415736,Pass,Pass,7.3573811758E-003,2.4572855612E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HTG 99.6% CONDNS DB,4.1905071066E-002,0.1561282039,Pass,Pass,6.4336281081E-003,2.6131321182E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.70,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,8.3681095678E-002,0.1223700323,Pass,Pass,2.5386040729E-002,2.8484380189E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,8.3973235059E-002,0.1001137561,Pass,Pass,2.4033212330E-002,2.3232867869E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,8.3913860624E-002,0.1352763219,Pass,Pass,3.1308198693E-002,2.7284956249E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,5.3504316613E-002,3.9555109541E-002,Pass,Pass,3.9406557423E-003,3.1386639662E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS ENTH=>MDB,3.4567680335E-002,4.7467300847E-002,Pass,Pass,1.9556827804E-002,2.4468300760E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.40,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,8.3886926522E-002,0.1126084052,Pass,Pass,3.7256779468E-002,4.9788494673E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,7.6877438495E-002,9.4774669219E-002,Pass,Pass,3.8239259502E-002,5.1463019495E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,8.4262470436E-002,0.1444378978,Pass,Pass,4.4192511318E-002,4.8208615484E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,5.6675617450E-002,4.7628557286E-002,Pass,Pass,4.3637445632E-003,3.7878219902E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS ENTH=>MDB,2.1773769863E-002,4.2202329935E-002,Pass,Pass,3.5232038940E-002,4.8957801590E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-2.00,0.00,DefaultMultipliers,99110,300,11.1,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.9529680952E-003,4.1942615568E-003,Pass,Pass,8.5069364480E-003,4.8465524569E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.9529680952E-003,4.1942615568E-003,Pass,Pass,8.5069364480E-003,4.8465524569E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.6269980380E-003,4.1495117285E-003,Pass,Pass,8.2819800324E-003,4.7730082002E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.5173159148E-003,1.7480362120E-003,Pass,Pass,1.1349232092E-002,5.1668731551E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99% CONDNS WS=>MCDB,2.6269980380E-003,4.1495117285E-003,Pass,Pass,8.2819800324E-003,4.7730082002E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.70,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,8.3914928446E-002,0.1169517758,Pass,Pass,3.1201755067E-002,3.8468768135E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,8.1915770018E-002,9.6236413689E-002,Pass,Pass,3.0563681777E-002,3.7720319962E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,8.3910303433E-002,0.1425410949,Pass,Pass,3.7883000127E-002,3.7441087202E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,5.5392694325E-002,4.5959015187E-002,Pass,Pass,4.2136637110E-003,3.7694173063E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS ENTH=>MDB,2.6703010660E-002,4.5163090045E-002,Pass,Pass,2.7500374635E-002,3.7378888861E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.00,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,8.3705326049E-002,0.1227190399,Pass,Pass,2.4774792088E-002,2.7572292884E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,8.3839719949E-002,9.9949141002E-002,Pass,Pass,2.3419537597E-002,2.2079078736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,8.3826825297E-002,0.1346091660,Pass,Pass,3.0735903785E-002,2.6331135272E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,5.2896856764E-002,3.8522293878E-002,Pass,Pass,3.9572611393E-003,3.0881012941E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 1% CONDNS DB=>MWB,3.4708010905E-002,4.7449183752E-002,Pass,Pass,1.8947743367E-002,2.3343021188E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.40,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,8.3750228777E-002,0.1225983258,Pass,Pass,2.2007864287E-002,2.4631638228E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,8.3776658285E-002,0.1020264120,Pass,Pass,2.0626932918E-002,1.6141902350E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,8.3851773640E-002,0.1278958080,Pass,Pass,2.7567756782E-002,2.4918150773E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,5.1369147237E-002,3.4093599525E-002,Pass,Pass,3.7882334682E-003,2.7060649173E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DB=>MWB,4.0313766822E-002,4.8450090988E-002,Pass,Pass,1.5179704684E-002,1.7403631912E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.30,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,8.3943904622E-002,0.1224178197,Pass,Pass,2.6421123819E-002,3.0182730215E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,8.3882788786E-002,9.9780574981E-002,Pass,Pass,2.5042910392E-002,2.5822386978E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,8.3828550709E-002,0.1368915978,Pass,Pass,3.2456027356E-002,2.7876721710E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,5.3867867400E-002,4.0850379454E-002,Pass,Pass,3.9913631172E-003,3.2497296225E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS WB=>MDB,3.2448082976E-002,4.6896513588E-002,Pass,Pass,2.0912408494E-002,2.6944106207E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-18.00,0.00,DefaultMultipliers,99110,300,5.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.8918288853E-002,0.1512073422,Pass,Pass,6.1490608796E-003,2.6663348563E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.8918288854E-002,0.1512073422,Pass,Pass,6.1490608796E-003,2.6663348563E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.9282417410E-002,0.1511013050,Pass,Pass,6.5203906552E-003,2.6586883297E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.3241722142E-002,9.8280015712E-002,Pass,Pass,7.2240536738E-003,2.5315718734E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99.6% CONDNS DP=>MCDB,3.9282417410E-002,0.1511013050,Pass,Pass,6.5203906553E-003,2.6586883297E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-14.50,0.00,DefaultMultipliers,99110,300,5.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,2.5255762200E-002,0.1123807380,Pass,Pass,7.6226445610E-003,3.6259575736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,2.5255762200E-002,0.1123807380,Pass,Pass,7.6226445611E-003,3.6259575735E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,2.5492411113E-002,0.1119702647,Pass,Pass,7.8304625831E-003,3.6156019316E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,2.3132842867E-002,8.2544705433E-002,Pass,Pass,7.4088315643E-003,2.8376291859E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HUM_N 99% CONDNS DP=>MCDB,2.5492411113E-002,0.1119702647,Pass,Pass,7.8304625831E-003,3.6156019316E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-3.60,0.00,DefaultMultipliers,99110,300,12.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.3597919994E-004,9.0210091054E-004,Pass,Pass,7.1507508174E-003,4.9288387023E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.3597920005E-004,9.0210091024E-004,Pass,Pass,7.1507508174E-003,4.9288387023E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8660107872E-004,1.4401436874E-003,Pass,Pass,7.1810485621E-003,4.9291601397E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1847137695E-003,1.1044653844E-003,Pass,Pass,9.9498532839E-003,5.3268027999E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8660107885E-004,1.4401436874E-003,Pass,Pass,7.1810485620E-003,4.9291601397E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.20,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,8.0576693363E-002,0.1093233580,Pass,Pass,4.8229911654E-002,6.5776802028E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,7.1968446188E-002,9.1504210271E-002,Pass,Pass,5.0018558562E-002,6.8642252855E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,8.4133212660E-002,0.1457477634,Pass,Pass,5.4164759803E-002,6.2998895166E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,5.7604537612E-002,5.1504251678E-002,Pass,Pass,4.4839726266E-003,4.1492765747E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS DP=>MDB,1.6637745078E-002,3.7802521349E-002,Pass,Pass,4.7555096266E-002,6.5125872558E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.00,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,8.3956889193E-002,0.1149524167,Pass,Pass,3.4184449080E-002,4.4008715297E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,7.9048723600E-002,9.5486835036E-002,Pass,Pass,3.4350058947E-002,4.5182656539E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,8.4102971226E-002,0.1436516845,Pass,Pass,4.0960701480E-002,4.1432379484E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,5.5946075760E-002,4.5865758610E-002,Pass,Pass,4.3081315073E-003,3.6393464705E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG .4% CONDNS DP=>MDB,2.3748502589E-002,4.3162275890E-002,Pass,Pass,3.1291605515E-002,4.3364132162E-002,Pass,Pass
Environment,CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.40,8.80,DefaultMultipliers,99110,220,5.6,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,8.3901031320E-002,0.1126872385,Pass,Pass,3.7494267976E-002,4.9591161897E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,7.6631797865E-002,9.4470104461E-002,Pass,Pass,3.8253863787E-002,5.1505279545E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,8.4128272728E-002,0.1446031230,Pass,Pass,4.4366239624E-002,4.8226992202E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,5.6538619110E-002,4.7706806449E-002,Pass,Pass,4.3379464796E-003,3.7968742889E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO MIDWAY AP ANN CLG 2% CONDNS WB=>MDB,2.1075998263E-002,4.1933231482E-002,Pass,Pass,3.5227639120E-002,4.8994692544E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,2.5641117020E-003,2.2072904548E-003,Pass,Pass,4.6601927290E-002,0.1187682703,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,2.4312276343E-003,2.3311482388E-003,Pass,Pass,5.1318453105E-002,0.1172606663,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,3.0438679256E-003,2.4255273944E-003,Pass,Pass,4.5152710568E-002,0.1057662981,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,1.0221714292E-003,9.5429033466E-004,Pass,Pass,5.6773502493E-002,0.1818026935,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,3.0537957563E-003,2.4499307366E-003,Pass,Pass,4.3938740298E-002,0.1055242349,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
