Time,THERMAL ZONE 4:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SAN FRANCISCO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,2.807209E+03,0.000000E+00,1.720234E-01,0.000000E+00,2.808034E+03,0.000000E+00,1.720739E-01,0.000000E+00,5.210401E+03,1.055060E+03,3.193198E-01,7.383969E-02,2.807209E+03,0.000000E+00,1.720234E-01,0.000000E+00,2.808034E+03,0.000000E+00,1.720739E-01,0.000000E+00 
00:30:00,2.807217E+03,0.000000E+00,1.720239E-01,0.000000E+00,2.808042E+03,0.000000E+00,1.720744E-01,0.000000E+00,5.210416E+03,1.006553E+03,3.193208E-01,7.044440E-02,2.807217E+03,0.000000E+00,1.720239E-01,0.000000E+00,2.808042E+03,0.000000E+00,1.720744E-01,0.000000E+00 
00:45:00,2.807224E+03,0.000000E+00,1.720243E-01,0.000000E+00,2.808049E+03,0.000000E+00,1.720749E-01,0.000000E+00,5.210430E+03,9.581569E+02,3.193216E-01,6.705700E-02,2.807224E+03,0.000000E+00,1.720243E-01,0.000000E+00,2.808049E+03,0.000000E+00,1.720749E-01,0.000000E+00 
01:00:00,2.807230E+03,0.000000E+00,1.720247E-01,0.000000E+00,2.808055E+03,0.000000E+00,1.720752E-01,0.000000E+00,5.210441E+03,9.098618E+02,3.193223E-01,6.367675E-02,2.807230E+03,0.000000E+00,1.720247E-01,0.000000E+00,2.808055E+03,0.000000E+00,1.720752E-01,0.000000E+00 
01:15:00,2.807235E+03,0.000000E+00,1.720250E-01,0.000000E+00,2.808061E+03,0.000000E+00,1.720756E-01,0.000000E+00,5.210451E+03,8.680252E+02,3.193229E-01,6.074857E-02,2.807235E+03,0.000000E+00,1.720250E-01,0.000000E+00,2.808061E+03,0.000000E+00,1.720756E-01,0.000000E+00 
01:30:00,2.807240E+03,0.000000E+00,1.720253E-01,0.000000E+00,2.808066E+03,0.000000E+00,1.720759E-01,0.000000E+00,5.210460E+03,8.271541E+02,3.193234E-01,5.788802E-02,2.807240E+03,0.000000E+00,1.720253E-01,0.000000E+00,2.808066E+03,0.000000E+00,1.720759E-01,0.000000E+00 
01:45:00,2.807245E+03,0.000000E+00,1.720256E-01,0.000000E+00,2.808070E+03,0.000000E+00,1.720762E-01,0.000000E+00,5.210468E+03,7.871992E+02,3.193239E-01,5.509164E-02,2.807245E+03,0.000000E+00,1.720256E-01,0.000000E+00,2.808070E+03,0.000000E+00,1.720762E-01,0.000000E+00 
02:00:00,2.807249E+03,0.000000E+00,1.720259E-01,0.000000E+00,2.808074E+03,0.000000E+00,1.720764E-01,0.000000E+00,5.210475E+03,7.482398E+02,3.193244E-01,5.236497E-02,2.807249E+03,0.000000E+00,1.720259E-01,0.000000E+00,2.808074E+03,0.000000E+00,1.720764E-01,0.000000E+00 
02:15:00,2.807253E+03,0.000000E+00,1.720261E-01,0.000000E+00,2.808078E+03,0.000000E+00,1.720767E-01,0.000000E+00,5.210482E+03,7.098603E+02,3.193247E-01,4.967893E-02,2.807253E+03,0.000000E+00,1.720261E-01,0.000000E+00,2.808078E+03,0.000000E+00,1.720767E-01,0.000000E+00 
02:30:00,2.807256E+03,0.000000E+00,1.720263E-01,0.000000E+00,2.808081E+03,0.000000E+00,1.720769E-01,0.000000E+00,5.210487E+03,6.721156E+02,3.193251E-01,4.703733E-02,2.807256E+03,0.000000E+00,1.720263E-01,0.000000E+00,2.808081E+03,0.000000E+00,1.720769E-01,0.000000E+00 
02:45:00,2.807259E+03,0.000000E+00,1.720265E-01,0.000000E+00,2.808084E+03,0.000000E+00,1.720770E-01,0.000000E+00,5.210492E+03,6.350646E+02,3.193254E-01,4.444430E-02,2.807259E+03,0.000000E+00,1.720265E-01,0.000000E+00,2.808084E+03,0.000000E+00,1.720770E-01,0.000000E+00 
03:00:00,2.807262E+03,0.000000E+00,1.720266E-01,0.000000E+00,2.808087E+03,0.000000E+00,1.720772E-01,0.000000E+00,5.210497E+03,5.987123E+02,3.193257E-01,4.190018E-02,2.807262E+03,0.000000E+00,1.720266E-01,0.000000E+00,2.808087E+03,0.000000E+00,1.720772E-01,0.000000E+00 
03:15:00,2.807264E+03,0.000000E+00,1.720268E-01,0.000000E+00,2.808089E+03,0.000000E+00,1.720774E-01,0.000000E+00,5.210501E+03,5.626402E+02,3.193259E-01,3.937569E-02,2.807264E+03,0.000000E+00,1.720268E-01,0.000000E+00,2.808089E+03,0.000000E+00,1.720774E-01,0.000000E+00 
03:30:00,2.807267E+03,0.000000E+00,1.720269E-01,0.000000E+00,2.808092E+03,0.000000E+00,1.720775E-01,0.000000E+00,5.210505E+03,5.269029E+02,3.193261E-01,3.687464E-02,2.807267E+03,0.000000E+00,1.720269E-01,0.000000E+00,2.808092E+03,0.000000E+00,1.720775E-01,0.000000E+00 
03:45:00,2.807269E+03,0.000000E+00,1.720271E-01,0.000000E+00,2.808094E+03,0.000000E+00,1.720776E-01,0.000000E+00,5.210508E+03,4.915385E+02,3.193264E-01,3.439970E-02,2.807269E+03,0.000000E+00,1.720271E-01,0.000000E+00,2.808094E+03,0.000000E+00,1.720776E-01,0.000000E+00 
04:00:00,2.807270E+03,0.000000E+00,1.720272E-01,0.000000E+00,2.808096E+03,0.000000E+00,1.720777E-01,0.000000E+00,5.210511E+03,4.565754E+02,3.193265E-01,3.195284E-02,2.807270E+03,0.000000E+00,1.720272E-01,0.000000E+00,2.808096E+03,0.000000E+00,1.720777E-01,0.000000E+00 
04:15:00,2.807272E+03,0.000000E+00,1.720273E-01,0.000000E+00,2.808097E+03,0.000000E+00,1.720778E-01,0.000000E+00,5.210514E+03,4.225099E+02,3.193267E-01,2.956880E-02,2.807272E+03,0.000000E+00,1.720273E-01,0.000000E+00,2.808097E+03,0.000000E+00,1.720778E-01,0.000000E+00 
04:30:00,2.807274E+03,0.000000E+00,1.720274E-01,0.000000E+00,2.808099E+03,0.000000E+00,1.720779E-01,0.000000E+00,5.210516E+03,3.893593E+02,3.193269E-01,2.724880E-02,2.807274E+03,0.000000E+00,1.720274E-01,0.000000E+00,2.808099E+03,0.000000E+00,1.720779E-01,0.000000E+00 
04:45:00,2.807275E+03,0.000000E+00,1.720275E-01,0.000000E+00,2.808100E+03,0.000000E+00,1.720780E-01,0.000000E+00,5.210519E+03,3.571403E+02,3.193270E-01,2.499400E-02,2.807275E+03,0.000000E+00,1.720275E-01,0.000000E+00,2.808100E+03,0.000000E+00,1.720780E-01,0.000000E+00 
05:00:00,2.807277E+03,0.000000E+00,1.720276E-01,0.000000E+00,2.808102E+03,0.000000E+00,1.720781E-01,0.000000E+00,5.210521E+03,3.258714E+02,3.193271E-01,2.280569E-02,2.807277E+03,0.000000E+00,1.720276E-01,0.000000E+00,2.808102E+03,0.000000E+00,1.720781E-01,0.000000E+00 
05:15:00,2.807278E+03,0.000000E+00,1.720276E-01,0.000000E+00,2.808103E+03,0.000000E+00,1.720782E-01,0.000000E+00,5.210523E+03,2.970019E+02,3.193273E-01,2.078530E-02,2.807278E+03,0.000000E+00,1.720276E-01,0.000000E+00,2.808103E+03,0.000000E+00,1.720782E-01,0.000000E+00 
05:30:00,2.807279E+03,0.000000E+00,1.720277E-01,0.000000E+00,2.808104E+03,0.000000E+00,1.720783E-01,0.000000E+00,5.210525E+03,2.705582E+02,3.193274E-01,1.893467E-02,2.807279E+03,0.000000E+00,1.720277E-01,0.000000E+00,2.808104E+03,0.000000E+00,1.720783E-01,0.000000E+00 
05:45:00,2.807280E+03,0.000000E+00,1.720278E-01,0.000000E+00,2.808105E+03,0.000000E+00,1.720783E-01,0.000000E+00,5.210526E+03,2.466058E+02,3.193275E-01,1.725840E-02,2.807280E+03,0.000000E+00,1.720278E-01,0.000000E+00,2.808105E+03,0.000000E+00,1.720783E-01,0.000000E+00 
06:00:00,2.807281E+03,0.000000E+00,1.720278E-01,0.000000E+00,2.808106E+03,0.000000E+00,1.720784E-01,0.000000E+00,5.210528E+03,2.259270E+02,3.193276E-01,1.581122E-02,2.807281E+03,0.000000E+00,1.720278E-01,0.000000E+00,2.808106E+03,0.000000E+00,1.720784E-01,0.000000E+00 
06:15:00,2.600398E+03,0.000000E+00,1.593502E-01,0.000000E+00,2.601223E+03,0.000000E+00,1.594008E-01,0.000000E+00,4.861382E+03,4.572211E+02,2.979301E-01,3.199799E-02,2.600398E+03,0.000000E+00,1.593502E-01,0.000000E+00,2.601223E+03,0.000000E+00,1.594008E-01,0.000000E+00 
06:30:00,2.393358E+03,0.000000E+00,1.466645E-01,0.000000E+00,2.394183E+03,0.000000E+00,1.467150E-01,0.000000E+00,4.511861E+03,6.989736E+02,2.765112E-01,4.891673E-02,2.393358E+03,3.140327E+01,1.466645E-01,2.204690E-03,2.394183E+03,0.000000E+00,1.467150E-01,0.000000E+00 
06:45:00,2.186321E+03,0.000000E+00,1.339796E-01,0.000000E+00,2.187146E+03,0.000000E+00,1.340301E-01,0.000000E+00,4.162430E+03,9.511823E+02,2.550982E-01,6.656731E-02,2.186321E+03,1.740137E+02,1.339796E-01,1.218510E-02,2.187146E+03,0.000000E+00,1.340301E-01,0.000000E+00 
07:00:00,1.979210E+03,0.000000E+00,1.212908E-01,0.000000E+00,1.980035E+03,0.000000E+00,1.213414E-01,0.000000E+00,3.812880E+03,1.214687E+03,2.336784E-01,8.500851E-02,1.979210E+03,3.210695E+02,1.212908E-01,2.247645E-02,1.980035E+03,0.000000E+00,1.213414E-01,0.000000E+00 
07:15:00,1.978934E+03,0.000000E+00,1.212774E-01,0.000000E+00,1.979759E+03,0.000000E+00,1.213279E-01,0.000000E+00,3.812401E+03,1.241018E+03,2.336518E-01,8.685162E-02,1.978934E+03,5.275850E+02,1.212774E-01,3.692913E-02,1.979759E+03,0.000000E+00,1.213279E-01,0.000000E+00 
07:30:00,1.978780E+03,0.000000E+00,1.212702E-01,0.000000E+00,1.979605E+03,0.000000E+00,1.213208E-01,0.000000E+00,3.812231E+03,1.272068E+03,2.336430E-01,8.902531E-02,1.978780E+03,7.389732E+02,1.212702E-01,5.171628E-02,1.979605E+03,0.000000E+00,1.213208E-01,0.000000E+00 
07:45:00,1.978593E+03,0.000000E+00,1.212607E-01,0.000000E+00,1.979418E+03,0.000000E+00,1.213112E-01,0.000000E+00,3.811915E+03,1.307829E+03,2.336250E-01,9.152887E-02,1.978593E+03,8.654046E+02,1.212607E-01,6.056544E-02,1.979418E+03,0.000000E+00,1.213112E-01,0.000000E+00 
08:00:00,1.978457E+03,0.000000E+00,1.212536E-01,0.000000E+00,1.979282E+03,0.000000E+00,1.213042E-01,0.000000E+00,3.811667E+03,1.346605E+03,2.336111E-01,9.424364E-02,1.978457E+03,1.010974E+03,1.212536E-01,7.075485E-02,1.979282E+03,0.000000E+00,1.213042E-01,0.000000E+00 
08:15:00,1.978350E+03,0.000000E+00,1.212478E-01,0.000000E+00,1.979175E+03,0.000000E+00,1.212984E-01,0.000000E+00,3.811453E+03,1.386501E+03,2.335990E-01,9.703692E-02,1.978350E+03,1.113410E+03,1.212478E-01,7.792617E-02,1.979175E+03,0.000000E+00,1.212984E-01,0.000000E+00 
08:30:00,1.978263E+03,3.083269E+01,1.212430E-01,2.180531E-03,1.979088E+03,0.000000E+00,1.212935E-01,0.000000E+00,3.811266E+03,1.427230E+03,2.335883E-01,9.988856E-02,1.978263E+03,1.191399E+03,1.212430E-01,8.338684E-02,1.979088E+03,0.000000E+00,1.212935E-01,0.000000E+00 
08:45:00,1.978192E+03,1.104929E+02,1.212388E-01,7.756075E-03,1.979017E+03,0.000000E+00,1.212894E-01,0.000000E+00,3.811101E+03,1.468892E+03,2.335789E-01,1.028054E-01,1.978192E+03,1.255947E+03,1.212388E-01,8.790674E-02,1.979017E+03,0.000000E+00,1.212894E-01,0.000000E+00 
09:00:00,1.978132E+03,2.189102E+02,1.212353E-01,1.534398E-02,1.978957E+03,0.000000E+00,1.212859E-01,0.000000E+00,3.810957E+03,1.511672E+03,2.335706E-01,1.058006E-01,1.978132E+03,1.309916E+03,1.212353E-01,9.168591E-02,1.978957E+03,4.313383E+00,1.212859E-01,3.037401E-04 
09:15:00,1.978081E+03,3.643107E+02,1.212324E-01,2.552052E-02,1.978906E+03,1.660983E+00,1.212829E-01,1.170545E-04,3.810830E+03,1.555118E+03,2.335632E-01,1.088424E-01,1.978081E+03,1.357722E+03,1.212324E-01,9.503312E-02,1.978906E+03,3.243357E+01,1.212829E-01,2.271725E-03 
09:30:00,1.978039E+03,5.088915E+02,1.212298E-01,3.561756E-02,1.978864E+03,2.910844E+01,1.212804E-01,2.037947E-03,3.810720E+03,1.598990E+03,2.335568E-01,1.119140E-01,1.978039E+03,1.402071E+03,1.212298E-01,9.813775E-02,1.978864E+03,6.823954E+01,1.212804E-01,4.777634E-03 
09:45:00,1.978003E+03,6.315630E+02,1.212277E-01,4.420403E-02,1.978828E+03,6.296603E+01,1.212782E-01,4.407499E-03,3.810624E+03,1.642859E+03,2.335512E-01,1.149854E-01,1.978003E+03,1.440039E+03,1.212277E-01,1.007953E-01,1.978828E+03,1.186185E+02,1.212782E-01,8.303480E-03 
10:00:00,1.977972E+03,7.496197E+02,1.212258E-01,5.246829E-02,1.978797E+03,1.117463E+02,1.212764E-01,7.821459E-03,3.810541E+03,1.686204E+03,2.335464E-01,1.180202E-01,1.977972E+03,1.469187E+03,1.212258E-01,1.028353E-01,1.978797E+03,1.758068E+02,1.212764E-01,1.230410E-02 
10:15:00,1.977945E+03,8.520461E+02,1.212242E-01,5.963877E-02,1.978770E+03,1.698322E+02,1.212748E-01,1.188596E-02,3.810468E+03,1.728515E+03,2.335421E-01,1.209824E-01,1.977945E+03,1.490060E+03,1.212242E-01,1.042960E-01,1.978770E+03,2.190509E+02,1.212748E-01,1.533080E-02 
10:30:00,1.977922E+03,9.433349E+02,1.212228E-01,6.602962E-02,1.978747E+03,2.121558E+02,1.212734E-01,1.484825E-02,3.810406E+03,1.769406E+03,2.335384E-01,1.238454E-01,1.977922E+03,1.502686E+03,1.212228E-01,1.051796E-01,1.978747E+03,2.636556E+02,1.212734E-01,1.845280E-02 
10:45:00,1.977902E+03,1.024438E+03,1.212216E-01,7.170737E-02,1.978727E+03,2.573359E+02,1.212721E-01,1.801053E-02,3.810351E+03,1.808651E+03,2.335352E-01,1.265931E-01,1.977902E+03,1.507598E+03,1.212216E-01,1.055233E-01,1.978727E+03,3.020715E+02,1.212721E-01,2.114174E-02 
11:00:00,1.977885E+03,1.096189E+03,1.212205E-01,7.673031E-02,1.978710E+03,2.962598E+02,1.212711E-01,2.073503E-02,3.810304E+03,1.846173E+03,2.335324E-01,1.292201E-01,1.977885E+03,1.506827E+03,1.212205E-01,1.054692E-01,1.978710E+03,3.371942E+02,1.212711E-01,2.360022E-02 
11:15:00,1.977870E+03,1.158264E+03,1.212196E-01,8.107577E-02,1.978695E+03,3.317585E+02,1.212701E-01,2.321983E-02,3.810263E+03,1.881659E+03,2.335300E-01,1.317046E-01,1.977870E+03,1.496570E+03,1.212196E-01,1.047512E-01,1.978695E+03,3.691788E+02,1.212701E-01,2.583909E-02 
11:30:00,1.977856E+03,1.210109E+03,1.212188E-01,8.470502E-02,1.978681E+03,3.643076E+02,1.212693E-01,2.549822E-02,3.810228E+03,1.915160E+03,2.335279E-01,1.340500E-01,1.977856E+03,1.472769E+03,1.212188E-01,1.030852E-01,1.978681E+03,3.983671E+02,1.212693E-01,2.788224E-02 
11:45:00,1.977844E+03,1.253040E+03,1.212180E-01,8.771027E-02,1.978670E+03,3.942924E+02,1.212686E-01,2.759713E-02,3.810197E+03,1.946691E+03,2.335261E-01,1.362576E-01,1.977844E+03,1.429432E+03,1.212180E-01,1.000517E-01,1.978670E+03,4.250144E+02,1.212686E-01,2.974753E-02 
12:00:00,1.977834E+03,1.290333E+03,1.212174E-01,9.032074E-02,1.978659E+03,4.220003E+02,1.212680E-01,2.953667E-02,3.810171E+03,1.976170E+03,2.335245E-01,1.383214E-01,1.977834E+03,1.362170E+03,1.212174E-01,9.534354E-02,1.978659E+03,4.493016E+02,1.212680E-01,3.144762E-02 
12:15:00,1.977825E+03,1.324680E+03,1.212168E-01,9.272488E-02,1.978650E+03,4.483918E+02,1.212674E-01,3.138405E-02,3.810148E+03,2.003788E+03,2.335231E-01,1.402549E-01,1.977825E+03,1.284256E+03,1.212168E-01,8.988955E-02,1.978650E+03,4.717133E+02,1.212674E-01,3.301641E-02 
12:30:00,1.977817E+03,1.359126E+03,1.212163E-01,9.513558E-02,1.978642E+03,4.864337E+02,1.212669E-01,3.404686E-02,3.810127E+03,2.029507E+03,2.335219E-01,1.420555E-01,1.977817E+03,1.208329E+03,1.212163E-01,8.457484E-02,1.978642E+03,4.924136E+02,1.212669E-01,3.446539E-02 
12:45:00,1.977809E+03,1.393873E+03,1.212159E-01,9.756713E-02,1.978634E+03,5.499171E+02,1.212664E-01,3.849056E-02,3.810110E+03,2.053667E+03,2.335208E-01,1.437469E-01,1.977809E+03,1.146508E+03,1.212159E-01,8.024748E-02,1.978634E+03,5.115897E+02,1.212664E-01,3.580767E-02 
13:00:00,1.977803E+03,1.426851E+03,1.212155E-01,9.987482E-02,1.978628E+03,6.431446E+02,1.212660E-01,4.501655E-02,3.810095E+03,2.077069E+03,2.335199E-01,1.453851E-01,1.977803E+03,1.103748E+03,1.212155E-01,7.725458E-02,1.978628E+03,5.294846E+02,1.212660E-01,3.706025E-02 
13:15:00,1.977797E+03,1.457396E+03,1.212151E-01,1.020123E-01,1.978622E+03,7.634715E+02,1.212657E-01,5.343988E-02,3.810081E+03,2.100698E+03,2.335191E-01,1.470393E-01,1.977797E+03,1.073778E+03,1.212151E-01,7.515689E-02,1.978622E+03,5.462517E+02,1.212657E-01,3.823387E-02 
13:30:00,1.977792E+03,1.484566E+03,1.212148E-01,1.039135E-01,1.978617E+03,8.935456E+02,1.212654E-01,6.254597E-02,3.810069E+03,2.125603E+03,2.335184E-01,1.487827E-01,1.977792E+03,1.050749E+03,1.212148E-01,7.354497E-02,1.978617E+03,5.621345E+02,1.212654E-01,3.934557E-02 
13:45:00,1.977787E+03,1.508106E+03,1.212145E-01,1.055607E-01,1.978612E+03,1.015143E+03,1.212651E-01,7.105899E-02,3.810059E+03,2.152405E+03,2.335178E-01,1.506589E-01,1.977787E+03,1.030764E+03,1.212145E-01,7.214623E-02,1.978612E+03,5.772751E+02,1.212651E-01,4.040533E-02 
14:00:00,1.977783E+03,1.527473E+03,1.212143E-01,1.069160E-01,1.978608E+03,1.120710E+03,1.212648E-01,7.844977E-02,3.810050E+03,2.181207E+03,2.335172E-01,1.526752E-01,1.977783E+03,1.014317E+03,1.212143E-01,7.099509E-02,1.978608E+03,5.917004E+02,1.212648E-01,4.141499E-02 
14:15:00,1.977779E+03,1.541844E+03,1.212140E-01,1.079215E-01,1.978604E+03,1.207572E+03,1.212646E-01,8.453081E-02,3.810042E+03,2.211501E+03,2.335168E-01,1.547958E-01,1.977779E+03,9.998856E+02,1.212140E-01,6.998509E-02,1.978604E+03,6.050848E+02,1.212646E-01,4.235180E-02 
14:30:00,1.977776E+03,1.550657E+03,1.212138E-01,1.085381E-01,1.978601E+03,1.278712E+03,1.212644E-01,8.951092E-02,3.810035E+03,2.242823E+03,2.335163E-01,1.569884E-01,1.977776E+03,9.863801E+02,1.212138E-01,6.903988E-02,1.978601E+03,6.172913E+02,1.212644E-01,4.320616E-02 
14:45:00,1.977772E+03,1.553135E+03,1.212136E-01,1.087113E-01,1.978597E+03,1.342675E+03,1.212642E-01,9.398820E-02,3.810028E+03,2.274669E+03,2.335159E-01,1.592177E-01,1.977772E+03,9.730522E+02,1.212136E-01,6.810705E-02,1.978597E+03,6.281734E+02,1.212642E-01,4.396781E-02 
15:00:00,1.977770E+03,1.548710E+03,1.212134E-01,1.084012E-01,1.978595E+03,1.408346E+03,1.212640E-01,9.858448E-02,3.810023E+03,2.306604E+03,2.335156E-01,1.614532E-01,1.977770E+03,9.590422E+02,1.212134E-01,6.712643E-02,1.978595E+03,6.375898E+02,1.212640E-01,4.462687E-02 
15:15:00,1.977767E+03,1.536523E+03,1.212133E-01,1.075479E-01,1.978592E+03,1.479911E+03,1.212639E-01,1.035928E-01,3.810018E+03,2.338104E+03,2.335153E-01,1.636583E-01,1.977767E+03,9.441645E+02,1.212133E-01,6.608498E-02,1.978592E+03,6.452628E+02,1.212639E-01,4.516388E-02 
15:30:00,1.977765E+03,1.515873E+03,1.212131E-01,1.061023E-01,1.978590E+03,1.560096E+03,1.212637E-01,1.092040E-01,3.810013E+03,2.368746E+03,2.335150E-01,1.658032E-01,1.977765E+03,9.279189E+02,1.212131E-01,6.494779E-02,1.978590E+03,6.503726E+02,1.212637E-01,4.552148E-02 
15:45:00,1.977763E+03,1.485979E+03,1.212130E-01,1.040096E-01,1.978588E+03,1.643388E+03,1.212636E-01,1.150326E-01,3.810009E+03,2.398105E+03,2.335148E-01,1.678583E-01,1.977763E+03,9.102822E+02,1.212130E-01,6.371322E-02,1.978588E+03,6.529737E+02,1.212636E-01,4.570348E-02 
16:00:00,1.977761E+03,1.446006E+03,1.212129E-01,1.012115E-01,1.978586E+03,1.721979E+03,1.212635E-01,1.205323E-01,3.810006E+03,2.425704E+03,2.335146E-01,1.697903E-01,1.977761E+03,8.912952E+02,1.212129E-01,6.238415E-02,1.978586E+03,6.531410E+02,1.212635E-01,4.571511E-02 
16:15:00,1.977759E+03,1.395873E+03,1.212128E-01,9.770224E-02,1.978584E+03,1.794312E+03,1.212634E-01,1.255942E-01,3.810003E+03,2.451517E+03,2.335144E-01,1.715972E-01,1.977759E+03,8.714005E+02,1.212128E-01,6.099155E-02,1.978584E+03,6.513635E+02,1.212634E-01,4.559062E-02 
16:30:00,1.977757E+03,1.336421E+03,1.212127E-01,9.354074E-02,1.978582E+03,1.856429E+03,1.212633E-01,1.299412E-01,3.810000E+03,2.475098E+03,2.335142E-01,1.732478E-01,1.977757E+03,8.510344E+02,1.212127E-01,5.956595E-02,1.978582E+03,6.482866E+02,1.212633E-01,4.537516E-02 
16:45:00,1.977756E+03,1.269727E+03,1.212126E-01,8.887241E-02,1.978581E+03,1.906363E+03,1.212632E-01,1.334356E-01,3.809997E+03,2.496038E+03,2.335140E-01,1.747135E-01,1.977756E+03,8.299236E+02,1.212126E-01,5.808824E-02,1.978581E+03,6.436626E+02,1.212632E-01,4.505143E-02 
17:00:00,1.977754E+03,1.198735E+03,1.212125E-01,8.390318E-02,1.978579E+03,1.943434E+03,1.212631E-01,1.360295E-01,3.809994E+03,2.513983E+03,2.335139E-01,1.759696E-01,1.977754E+03,8.071560E+02,1.212125E-01,5.649457E-02,1.978579E+03,6.365644E+02,1.212631E-01,4.455454E-02 
17:15:00,1.977753E+03,1.130798E+03,1.212124E-01,7.914788E-02,1.978578E+03,1.964847E+03,1.212630E-01,1.375277E-01,3.809992E+03,2.528676E+03,2.335137E-01,1.769979E-01,1.977753E+03,7.826954E+02,1.212124E-01,5.478241E-02,1.978578E+03,6.282140E+02,1.212630E-01,4.396998E-02 
17:30:00,1.977752E+03,1.070013E+03,1.212124E-01,7.489319E-02,1.978577E+03,1.967471E+03,1.212629E-01,1.377107E-01,3.809990E+03,2.540022E+03,2.335136E-01,1.777920E-01,1.977752E+03,7.565743E+02,1.212124E-01,5.295402E-02,1.978577E+03,6.233058E+02,1.212629E-01,4.362636E-02 
17:45:00,1.977751E+03,1.017178E+03,1.212123E-01,7.119500E-02,1.978576E+03,1.948567E+03,1.212629E-01,1.363870E-01,3.809988E+03,2.548115E+03,2.335135E-01,1.783584E-01,1.977751E+03,7.287748E+02,1.212123E-01,5.100816E-02,1.978576E+03,6.254637E+02,1.212629E-01,4.377734E-02 
18:00:00,1.977750E+03,9.732430E+02,1.212122E-01,6.811974E-02,1.978575E+03,1.904350E+03,1.212628E-01,1.332916E-01,3.809987E+03,2.553169E+03,2.335134E-01,1.787120E-01,1.977750E+03,6.999048E+02,1.212122E-01,4.898737E-02,1.978575E+03,6.355687E+02,1.212628E-01,4.448462E-02 
18:15:00,2.184632E+03,9.311241E+02,1.338916E-01,6.517174E-02,2.185457E+03,1.834188E+03,1.339422E-01,1.283803E-01,4.159133E+03,2.555033E+03,2.549125E-01,1.788422E-01,2.184632E+03,6.694414E+02,1.338916E-01,4.685506E-02,2.185457E+03,6.491052E+02,1.339422E-01,4.543215E-02 
18:30:00,2.391581E+03,8.878190E+02,1.465742E-01,6.214060E-02,2.392406E+03,1.743156E+03,1.466248E-01,1.220084E-01,4.508426E+03,2.553676E+03,2.763198E-01,1.787471E-01,2.391581E+03,6.367670E+02,1.465742E-01,4.456801E-02,2.392406E+03,6.553020E+02,1.466248E-01,4.586599E-02 
18:45:00,2.598608E+03,8.423151E+02,1.592602E-01,5.895549E-02,2.599433E+03,1.615410E+03,1.593108E-01,1.130668E-01,4.857793E+03,2.548675E+03,2.977308E-01,1.783968E-01,2.598608E+03,6.018431E+02,1.592602E-01,4.212352E-02,2.599433E+03,6.421007E+02,1.593108E-01,4.494205E-02 
19:00:00,2.805727E+03,7.929094E+02,1.719500E-01,5.549726E-02,2.806552E+03,1.460357E+03,1.720006E-01,1.022139E-01,5.207308E+03,2.539153E+03,3.191498E-01,1.777301E-01,2.805727E+03,5.644974E+02,1.719500E-01,3.950952E-02,2.806552E+03,6.059760E+02,1.720006E-01,4.241352E-02 
19:15:00,2.806018E+03,7.437996E+02,1.719626E-01,5.205965E-02,2.806843E+03,1.308261E+03,1.720131E-01,9.156786E-02,5.207788E+03,2.525153E+03,3.191755E-01,1.767500E-01,2.806018E+03,5.274926E+02,1.719626E-01,3.691939E-02,2.806843E+03,5.569388E+02,1.720131E-01,3.898107E-02 
19:30:00,2.806278E+03,6.962251E+02,1.719735E-01,4.872959E-02,2.807103E+03,1.164757E+03,1.720241E-01,8.152342E-02,5.208208E+03,2.506261E+03,3.191975E-01,1.754273E-01,2.806278E+03,4.926288E+02,1.719735E-01,3.447913E-02,2.807103E+03,5.046748E+02,1.720241E-01,3.532271E-02 
19:45:00,2.806484E+03,6.513630E+02,1.719824E-01,4.558943E-02,2.807309E+03,1.055765E+03,1.720329E-01,7.389459E-02,5.208622E+03,2.482935E+03,3.192196E-01,1.737943E-01,2.806484E+03,4.607921E+02,1.719824E-01,3.225076E-02,2.807309E+03,4.591012E+02,1.720329E-01,3.213266E-02 
20:00:00,2.806620E+03,6.102035E+02,1.719886E-01,4.270847E-02,2.807445E+03,9.806976E+02,1.720392E-01,6.864042E-02,5.208944E+03,2.456437E+03,3.192367E-01,1.719392E-01,2.806620E+03,4.327202E+02,1.719886E-01,3.028592E-02,2.807445E+03,4.247484E+02,1.720392E-01,2.972806E-02 
20:15:00,2.806718E+03,5.718377E+02,1.719938E-01,4.002310E-02,2.807543E+03,9.160135E+02,1.720444E-01,6.411315E-02,5.209200E+03,2.428169E+03,3.192505E-01,1.699603E-01,2.806718E+03,4.071486E+02,1.719938E-01,2.849610E-02,2.807543E+03,3.961983E+02,1.720444E-01,2.772972E-02 
20:30:00,2.806796E+03,5.356801E+02,1.719984E-01,3.749230E-02,2.807621E+03,8.597065E+02,1.720489E-01,6.017207E-02,5.209408E+03,2.399439E+03,3.192620E-01,1.679490E-01,2.806796E+03,3.832539E+02,1.719984E-01,2.682366E-02,2.807621E+03,3.705885E+02,1.720489E-01,2.593721E-02 
20:45:00,2.806862E+03,5.014797E+02,1.720023E-01,3.509851E-02,2.807687E+03,8.074387E+02,1.720529E-01,5.651373E-02,5.209579E+03,2.370994E+03,3.192717E-01,1.659578E-01,2.806862E+03,3.605958E+02,1.720023E-01,2.523779E-02,2.807687E+03,3.471137E+02,1.720529E-01,2.429416E-02 
21:00:00,2.806918E+03,4.690560E+02,1.720057E-01,3.282910E-02,2.807743E+03,7.574904E+02,1.720562E-01,5.301768E-02,5.209722E+03,2.343152E+03,3.192798E-01,1.640087E-01,2.806918E+03,3.390065E+02,1.720057E-01,2.372672E-02,2.807743E+03,3.251730E+02,1.720562E-01,2.275850E-02 
21:15:00,2.806965E+03,4.379828E+02,1.720085E-01,3.065422E-02,2.807790E+03,7.098498E+02,1.720591E-01,4.968312E-02,5.209841E+03,2.315751E+03,3.192867E-01,1.620906E-01,2.806965E+03,3.180153E+02,1.720085E-01,2.225752E-02,2.807790E+03,3.041889E+02,1.720591E-01,2.128980E-02 
21:30:00,2.807005E+03,4.081257E+02,1.720109E-01,2.856445E-02,2.807830E+03,6.624968E+02,1.720615E-01,4.636869E-02,5.209941E+03,2.288742E+03,3.192925E-01,1.601999E-01,2.807005E+03,2.974910E+02,1.720109E-01,2.082101E-02,2.807830E+03,2.839031E+02,1.720615E-01,1.986997E-02 
21:45:00,2.807039E+03,3.793677E+02,1.720130E-01,2.655163E-02,2.807864E+03,6.166250E+02,1.720635E-01,4.315790E-02,5.210025E+03,2.262031E+03,3.192973E-01,1.583301E-01,2.807039E+03,2.773452E+02,1.720130E-01,1.941098E-02,2.807864E+03,2.641435E+02,1.720635E-01,1.848698E-02 
22:00:00,2.807068E+03,3.516083E+02,1.720148E-01,2.460870E-02,2.807893E+03,5.725271E+02,1.720653E-01,4.007131E-02,5.210095E+03,2.235518E+03,3.193015E-01,1.564742E-01,2.807068E+03,2.575173E+02,1.720148E-01,1.802322E-02,2.807893E+03,2.447971E+02,1.720653E-01,1.713292E-02 
22:15:00,2.807093E+03,2.533666E+02,1.720163E-01,1.773284E-02,2.807918E+03,4.508167E+02,1.720669E-01,3.155269E-02,5.210154E+03,2.006601E+03,3.193050E-01,1.404512E-01,2.807093E+03,1.857257E+02,1.720163E-01,1.299862E-02,2.807918E+03,1.763747E+02,1.720669E-01,1.234414E-02 
22:30:00,2.807115E+03,1.621724E+02,1.720176E-01,1.135025E-02,2.807940E+03,3.286540E+02,1.720682E-01,2.300236E-02,5.210204E+03,1.770833E+03,3.193080E-01,1.239473E-01,2.807115E+03,1.189220E+02,1.720176E-01,8.323132E-03,2.807940E+03,1.128245E+02,1.720682E-01,7.896368E-03 
22:45:00,2.807134E+03,7.778907E+01,1.720188E-01,5.444353E-03,2.807959E+03,2.061716E+02,1.720694E-01,1.442973E-02,5.210247E+03,1.529509E+03,3.193105E-01,1.070544E-01,2.807134E+03,5.703459E+01,1.720188E-01,3.991741E-03,2.807959E+03,5.405768E+01,1.720694E-01,3.783386E-03 
23:00:00,2.807151E+03,0.000000E+00,1.720198E-01,0.000000E+00,2.807976E+03,8.349497E+01,1.720704E-01,5.843587E-03,5.210283E+03,1.283620E+03,3.193127E-01,8.984179E-02,2.807151E+03,0.000000E+00,1.720198E-01,0.000000E+00,2.807976E+03,0.000000E+00,1.720704E-01,0.000000E+00 
23:15:00,2.807165E+03,0.000000E+00,1.720207E-01,0.000000E+00,2.807990E+03,4.565089E+01,1.720713E-01,3.194894E-03,5.210314E+03,1.235871E+03,3.193146E-01,8.649769E-02,2.807165E+03,0.000000E+00,1.720207E-01,0.000000E+00,2.807990E+03,0.000000E+00,1.720713E-01,0.000000E+00 
23:30:00,2.807178E+03,0.000000E+00,1.720215E-01,0.000000E+00,2.808003E+03,1.950679E+01,1.720721E-01,1.365180E-03,5.210341E+03,1.190769E+03,3.193162E-01,8.333996E-02,2.807178E+03,0.000000E+00,1.720215E-01,0.000000E+00,2.808003E+03,0.000000E+00,1.720721E-01,0.000000E+00 
23:45:00,2.807190E+03,0.000000E+00,1.720222E-01,0.000000E+00,2.808015E+03,4.479113E+00,1.720728E-01,3.134682E-04,5.210364E+03,1.147038E+03,3.193176E-01,8.027835E-02,2.807190E+03,0.000000E+00,1.720222E-01,0.000000E+00,2.808015E+03,0.000000E+00,1.720728E-01,0.000000E+00 
24:00:00,2.807200E+03,0.000000E+00,1.720228E-01,0.000000E+00,2.808025E+03,0.000000E+00,1.720734E-01,0.000000E+00,5.210384E+03,1.103676E+03,3.193188E-01,7.724279E-02,2.807200E+03,0.000000E+00,1.720228E-01,0.000000E+00,2.808025E+03,0.000000E+00,1.720734E-01,0.000000E+00 
Peak,2.807281E+03,1.553135E+03,1.720278E-01,1.087113E-01,2.808106E+03,1.967471E+03,1.720784E-01,1.377107E-01,5.210528E+03,2.555033E+03,3.193276E-01,1.788422E-01,2.807281E+03,1.507598E+03,1.720278E-01,1.055233E-01,2.808106E+03,6.553020E+02,1.720784E-01,4.586599E-02 

Peak Vol Flow (m3/s),,,1.429283E-01,9.032212E-02,,,1.429703E-01,1.144162E-01,,,2.653115E-01,1.485900E-01,,,1.429283E-01,8.767339E-02,,,1.429703E-01,3.810750E-02 
