<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Tampa International Ap FL USA TMY3 WMO#=722110
  2013-07-04
  15:16:21 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.04 15:16</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Tampa International Ap FL USA TMY3 WMO#=722110</b></p>
<p>Simulation Timestamp: <b>2013-07-04
  15:16:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      264.86</td>
    <td align="right">      885.82</td>
    <td align="right">      885.82</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      264.86</td>
    <td align="right">      885.82</td>
    <td align="right">      885.82</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      495.03</td>
    <td align="right">     1655.61</td>
    <td align="right">     1655.61</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      495.03</td>
    <td align="right">     1655.61</td>
    <td align="right">     1655.61</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       10.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       52.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       99.82</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       10.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       34.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       52.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       45.44</td>
    <td align="right">      551.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      333.84</td>
    <td align="right">      551.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       45.44</td>
    <td align="right">      551.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      333.84</td>
    <td align="right">      551.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       99.82</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       99.82</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       99.82</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       99.82</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2281.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.04 15:16</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tampa International Ap FL USA TMY3 WMO#=722110</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -82.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      276.67</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       63.63</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      276.67</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
    <td align="right">       69.17</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       63.63</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.50</td>
    <td align="right">        1.00</td>
    <td align="right">       69.17</td>
    <td align="right">       15.91</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      127.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      510.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.50</td>
    <td align="right">        1.00</td>
    <td align="right">       69.17</td>
    <td align="right">       15.91</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.50</td>
    <td align="right">        1.00</td>
    <td align="right">       69.17</td>
    <td align="right">       15.91</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       42.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      171.50</td>
    <td align="right">        1.00</td>
    <td align="right">       69.17</td>
    <td align="right">       15.91</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      299.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      276.67</td>
    <td align="right">       63.63</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      299.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1196.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      276.67</td>
    <td align="right">       63.63</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">08-JAN-22:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    31597.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1446.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2896.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2896.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      113.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7353.08</td>
    <td align="right">    31597.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    31597.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1446.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2896.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2896.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      113.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      178.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      108.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      164.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      316.12</td>
    <td align="right">      178.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      598.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      108.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.26</td>
    <td align="right">      598.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      598.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      108.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1057.26</td>
    <td align="right">      598.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        7.90</td>
    <td align="right">    80900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        7.90</td>
    <td align="right">       26.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       29.30</td>
    <td align="right">        7.90</td>
    <td align="right">       25.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">       14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.40</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        9.30</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.10</td>
    <td align="right">        7.90</td>
    <td align="right">       26.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.80</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       30.90</td>
    <td align="right">        7.90</td>
    <td align="right">    82500.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       33.00</td>
    <td align="right">        7.90</td>
    <td align="right">       25.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       31.10</td>
    <td align="right">        7.90</td>
    <td align="right">    84500.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       30.90</td>
    <td align="right">        7.90</td>
    <td align="right">       26.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">        9.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.80</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       28.60</td>
    <td align="right">        7.90</td>
    <td align="right">       25.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       28.90</td>
    <td align="right">        7.90</td>
    <td align="right">       25.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       32.40</td>
    <td align="right">        7.90</td>
    <td align="right">       25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.60</td>
    <td align="right">        7.90</td>
    <td align="right">       25.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       42.87</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       42.87</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      127.50</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">      127.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       69.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       42.87</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       42.87</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       69.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       42.87</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       42.87</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       69.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       42.87</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       42.87</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">       15.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       63.63</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.91</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.72</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">      127.50</td>
    <td align="right">     1372.41</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       42.87</td>
    <td align="right">      461.50</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       42.87</td>
    <td align="right">      461.50</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       42.87</td>
    <td align="right">      461.50</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       42.87</td>
    <td align="right">      461.50</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">      299.00</td>
    <td align="right">     3218.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.16</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    29913.84</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    19846.95</td>
    <td align="right">    13418.19</td>
    <td align="right">     6428.76</td>
    <td align="right">        0.68</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">19262.5</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">N/A</td>
    <td align="right">25.64</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4927.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5991.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5371.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4927.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4927.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2382.21</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">        0.80</td>
    <td align="right">      799.24</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0006</td>
    <td align="right">      165.39</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">19262.51</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">25.64</td>
    <td align="right">0.9238</td>
    <td align="right">6.13</td>
    <td align="right">20.93</td>
    <td align="right">0.7387</td>
    <td align="right">8.63</td>
    <td align="right">29.44</td>
    <td align="right">0.5083</td>
    <td align="right">12.67</td>
    <td align="right">43.25</td>
    <td align="right">0.2597</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      982.78</td>
    <td align="right">     1130.20</td>
    <td align="right">       0.057</td>
    <td align="right">       0.066</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       33.13</td>
    <td align="right">     0.01680</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1869.32</td>
    <td align="right">     2149.72</td>
    <td align="right">       0.109</td>
    <td align="right">       0.125</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       31.70</td>
    <td align="right">     0.01680</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2602.45</td>
    <td align="right">     2992.81</td>
    <td align="right">       0.151</td>
    <td align="right">       0.174</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">       32.30</td>
    <td align="right">     0.01680</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1747.77</td>
    <td align="right">     2009.94</td>
    <td align="right">       0.102</td>
    <td align="right">       0.117</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       33.60</td>
    <td align="right">     0.01680</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2153.40</td>
    <td align="right">     2476.41</td>
    <td align="right">       0.125</td>
    <td align="right">       0.144</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:45:00</td>
    <td align="right">       31.49</td>
    <td align="right">     0.01680</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2407.30</td>
    <td align="right">     3009.13</td>
    <td align="right">       0.123</td>
    <td align="right">       0.153</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.60</td>
    <td align="right">     0.00490</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     2927.07</td>
    <td align="right">     3658.83</td>
    <td align="right">       0.149</td>
    <td align="right">       0.186</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.60</td>
    <td align="right">     0.00490</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2407.31</td>
    <td align="right">     3009.14</td>
    <td align="right">       0.123</td>
    <td align="right">       0.153</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.60</td>
    <td align="right">     0.00490</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2407.67</td>
    <td align="right">     3009.59</td>
    <td align="right">       0.123</td>
    <td align="right">       0.153</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.60</td>
    <td align="right">     0.00490</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2407.31</td>
    <td align="right">     3009.14</td>
    <td align="right">       0.123</td>
    <td align="right">       0.153</td>
    <td align="right">TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.60</td>
    <td align="right">     0.00490</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.15</td>
    <td align="right">        0.80</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2123.00</td>
    <td align="right">     2901.00</td>
    <td align="right">      346.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     2308.75</td>
    <td align="right">     3056.25</td>
    <td align="right">      585.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2415.50</td>
    <td align="right">     3255.75</td>
    <td align="right">      935.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     3031.75</td>
    <td align="right">     3162.50</td>
    <td align="right">     1411.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2969.75</td>
    <td align="right">     3153.00</td>
    <td align="right">     1358.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3555.00</td>
    <td align="right">     4820.50</td>
    <td align="right">     2281.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.826</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        4.27</td>
    <td align="right">        6.86</td>
    <td align="right">      510.00</td>
    <td align="right">       0.334</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.952</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.872</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.852</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.396</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        4.27</td>
    <td align="right">        6.86</td>
    <td align="right">      510.00</td>
    <td align="right">       0.179</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.521</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.461</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.44</td>
    <td align="right">        2.31</td>
    <td align="right">      171.50</td>
    <td align="right">       0.431</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         306</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         708</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          95</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       86.23</td>
    <td align="right">     1126.44</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     5793.14</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       36.77</td>
    <td align="right">      480.34</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2470.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       34.16</td>
    <td align="right">      160.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2896.57</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       14.57</td>
    <td align="right">       68.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1235.16</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       34.16</td>
    <td align="right">      160.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2896.57</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       12.36</td>
    <td align="right">      161.53</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      830.70</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        4.90</td>
    <td align="right">       23.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       12.36</td>
    <td align="right">      161.53</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      830.70</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        4.90</td>
    <td align="right">       23.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       12.36</td>
    <td align="right">      161.53</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      830.70</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.90</td>
    <td align="right">       23.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       12.36</td>
    <td align="right">      161.53</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      830.70</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.90</td>
    <td align="right">       23.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       52.07</td>
    <td align="right">      965.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2896.57</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       22.20</td>
    <td align="right">      411.72</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1235.16</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       52.07</td>
    <td align="right">      965.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     2896.57</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        7.47</td>
    <td align="right">      138.45</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        7.47</td>
    <td align="right">      138.45</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        7.47</td>
    <td align="right">      138.45</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        7.47</td>
    <td align="right">      138.45</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       99.82</td>
    <td align="right">     1213.83</td>
    <td align="right">10-JAN-17:30</td>
    <td align="right">     7353.08</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       13.06</td>
    <td align="right">       70.72</td>
    <td align="right">03-JAN-15:45</td>
    <td align="right">     1559.92</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       10.20</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-15:45</td>
    <td align="right">     1449.59</td>
    <td align="right">31-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        2.86</td>
    <td align="right">       70.72</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">      798.93</td>
    <td align="right">09-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        2.86</td>
    <td align="right">       70.72</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">      798.93</td>
    <td align="right">09-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">      153.04</td>
    <td align="right">09-FEB-02:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">      153.04</td>
    <td align="right">09-FEB-02:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    31597.23</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    31597.23</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    31597.23</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      165.04</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    31597.23</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      500.56</td>
    <td align="right">     3949.60</td>
    <td align="right">04-FEB-13:15</td>
    <td align="right">    52654.63</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       95.49</td>
    <td align="right">       50.78</td>
    <td align="right">25-SEP-21:00</td>
    <td align="right">    11059.54</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:45</td>
    <td align="right">     2119.41</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       39.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    11059.54</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2119.41</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       56.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6784.16</td>
    <td align="right">28-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      936.78</td>
    <td align="right">07-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       21.23</td>
    <td align="right">        0.01</td>
    <td align="right">12-JUN-07:00</td>
    <td align="right">     2339.19</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        9.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2339.19</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1340.77</td>
    <td align="right">21-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       19.25</td>
    <td align="right">        0.02</td>
    <td align="right">18-DEC-08:45</td>
    <td align="right">     2364.82</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        7.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2364.82</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2125.15</td>
    <td align="right">14-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">24-MAR-21:15</td>
    <td align="right">     2125.08</td>
    <td align="right">08-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2113.75</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2125.08</td>
    <td align="right">08-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">06-OCT-21:30</td>
    <td align="right">     2122.37</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2122.37</td>
    <td align="right">09-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1745.24</td>
    <td align="right">29-JUN-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      296.14</td>
    <td align="right">      345.21</td>
    <td align="right">06-FEB-14:30</td>
    <td align="right">    20886.67</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      109.59</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20886.67</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      109.59</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20886.67</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      109.59</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20886.67</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      109.59</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20886.67</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      186.55</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-15:45</td>
    <td align="right">    13760.68</td>
    <td align="right">31-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      108.93</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20854.17</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      108.93</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-15:15</td>
    <td align="right">    20854.17</td>
    <td align="right">08-JAN-22:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       8.194</td>
    <td align="right">      -8.699</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.325</td>
    <td align="right">       4.899</td>
    <td align="right">       7.466</td>
    <td align="right">      10.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.849</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.014</td>
    <td align="right">     -18.681</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       9.465</td>
    <td align="right">     -11.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.699</td>
    <td align="right">      14.568</td>
    <td align="right">      22.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.498</td>
    <td align="right">     -35.533</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       7.263</td>
    <td align="right">     -11.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.304</td>
    <td align="right">       4.899</td>
    <td align="right">       7.466</td>
    <td align="right">      21.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.939</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.055</td>
    <td align="right">     -24.809</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       6.841</td>
    <td align="right">     -12.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.216</td>
    <td align="right">       4.899</td>
    <td align="right">       7.466</td>
    <td align="right">      24.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.803</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.118</td>
    <td align="right">     -27.387</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       7.450</td>
    <td align="right">     -11.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.204</td>
    <td align="right">       4.899</td>
    <td align="right">       7.466</td>
    <td align="right">      21.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.742</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.070</td>
    <td align="right">     -26.216</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      39.213</td>
    <td align="right">     -56.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.748</td>
    <td align="right">      34.162</td>
    <td align="right">      52.068</td>
    <td align="right">      78.153</td>
    <td align="right">       0.000</td>
    <td align="right">       3.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.332</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.755</td>
    <td align="right">    -132.627</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -936.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.42</td>
    <td align="right">      415.35</td>
    <td align="right">      415.35</td>
    <td align="right">     1092.40</td>
    <td align="right">        0.00</td>
    <td align="right">       57.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1151.74</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1340.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.50</td>
    <td align="right">     1235.16</td>
    <td align="right">     1235.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1496.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2124.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.43</td>
    <td align="right">      415.35</td>
    <td align="right">      415.35</td>
    <td align="right">     4205.40</td>
    <td align="right">        0.00</td>
    <td align="right">       41.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3059.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2125.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.46</td>
    <td align="right">      415.35</td>
    <td align="right">      415.35</td>
    <td align="right">     4043.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.19</td>
    <td align="right">    -2842.77</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">29-JUN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1745.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.42</td>
    <td align="right">      415.35</td>
    <td align="right">      415.35</td>
    <td align="right">     3621.09</td>
    <td align="right">        0.00</td>
    <td align="right">       46.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2861.12</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-SEP-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -6783.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      756.92</td>
    <td align="right">     2896.57</td>
    <td align="right">     2896.57</td>
    <td align="right">     7783.35</td>
    <td align="right">        0.00</td>
    <td align="right">      274.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7823.83</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">     2119.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.15</td>
    <td align="right">      184.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -825.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1084.12</td>
    <td align="right">     -440.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">     2339.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.24</td>
    <td align="right">      548.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1288.84</td>
    <td align="right">    -1736.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">     2364.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.15</td>
    <td align="right">      184.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -849.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -1125.21</td>
    <td align="right">     -621.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">     2113.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.15</td>
    <td align="right">      184.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -830.83</td>
    <td align="right">        0.00</td>
    <td align="right">    -1085.60</td>
    <td align="right">     -428.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">     2122.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.15</td>
    <td align="right">      184.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -824.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -1083.39</td>
    <td align="right">     -444.81</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-06:00</td>
    <td align="right">    11059.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.84</td>
    <td align="right">     1287.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3330.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -5667.17</td>
    <td align="right">    -3670.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.153222</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.568598</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.153222</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.186324</td>
    <td align="right">    0.001461</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.186324</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.174094</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.500430</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.153223</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.153246</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.568510</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.153246</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.153223</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.568596</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.153223</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000113</td>
    <td align="right">     5201.28</td>
    <td align="right">      108.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000137</td>
    <td align="right">     6324.96</td>
    <td align="right">      132.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000113</td>
    <td align="right">     5201.30</td>
    <td align="right">      123.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000113</td>
    <td align="right">     5202.08</td>
    <td align="right">      108.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000113</td>
    <td align="right">     5201.30</td>
    <td align="right">      108.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000058</td>
    <td align="right">     2667.59</td>
    <td align="right">       40.55</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {C0A2C204-7899-428C-9B24-272D75DEA1F3}</td>
    <td align="right">    0.799237</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    0.799237</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.799237</td>
    <td align="right">    0.151892</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">    0.799237</td>
    <td align="right">    19846.95</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.266386</td>
    <td align="right">     6614.99</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">    0.799237</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000058</td>
    <td align="right">    0.001000</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">    29913.84</td>
    <td align="right">    0.000647</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.000647</td>
    <td align="right">    0.728288</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000647</td>
    <td align="right">      165.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270642E+09</td>
    <td align="right">     691.923</td>
    <td align="right">30-JAN-16:00</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348264E+09</td>
    <td align="right">     748.406</td>
    <td align="right">17-FEB-16:30</td>
    <td align="right">      16.186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.519833E+09</td>
    <td align="right">     774.502</td>
    <td align="right">25-MAR-16:00</td>
    <td align="right">      19.911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.722997E+09</td>
    <td align="right">     797.749</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101654E+10</td>
    <td align="right">     844.227</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">      25.375</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112620E+10</td>
    <td align="right">     904.381</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      26.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119672E+10</td>
    <td align="right">     921.108</td>
    <td align="right">16-JUL-16:00</td>
    <td align="right">      27.879</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104606E+10</td>
    <td align="right">     936.777</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">      27.326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956810E+09</td>
    <td align="right">     843.518</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">      26.994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.683870E+09</td>
    <td align="right">     791.058</td>
    <td align="right">01-OCT-15:15</td>
    <td align="right">      23.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477276E+09</td>
    <td align="right">     746.971</td>
    <td align="right">11-NOV-15:15</td>
    <td align="right">      20.108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334100E+09</td>
    <td align="right">     724.704</td>
    <td align="right">09-DEC-15:00</td>
    <td align="right">      15.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.869931E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270642E+09</td>
    <td align="right">     691.923</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119672E+10</td>
    <td align="right">     936.777</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726367E+09</td>
    <td align="right">     984.142</td>
    <td align="right">30-JAN-17:00</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.717960E+09</td>
    <td align="right">    1013.705</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">      16.186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.848895E+09</td>
    <td align="right">    1028.484</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">      19.911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990683E+09</td>
    <td align="right">    1037.217</td>
    <td align="right">16-APR-16:00</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110100E+10</td>
    <td align="right">    1254.057</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">      25.375</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121559E+10</td>
    <td align="right">    1247.627</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      26.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128950E+10</td>
    <td align="right">    1340.766</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">      27.879</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117037E+10</td>
    <td align="right">    1320.176</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">      27.326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116346E+10</td>
    <td align="right">    1282.609</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">      26.994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.973601E+09</td>
    <td align="right">    1036.965</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      23.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795632E+09</td>
    <td align="right">    1015.530</td>
    <td align="right">09-NOV-17:00</td>
    <td align="right">      20.108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.771642E+09</td>
    <td align="right">    1013.985</td>
    <td align="right">08-DEC-17:00</td>
    <td align="right">      15.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.717960E+09</td>
    <td align="right">     984.142</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128950E+10</td>
    <td align="right">    1340.766</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.493091E+09</td>
    <td align="right">    1284.929</td>
    <td align="right">29-JAN-16:45</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566082E+09</td>
    <td align="right">    1412.252</td>
    <td align="right">24-FEB-16:45</td>
    <td align="right">      16.186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.821730E+09</td>
    <td align="right">    1863.891</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">      19.911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109250E+10</td>
    <td align="right">    2080.381</td>
    <td align="right">16-APR-16:00</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137408E+10</td>
    <td align="right">    2074.263</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">      25.375</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136287E+10</td>
    <td align="right">    2013.617</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      26.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148094E+10</td>
    <td align="right">    2082.788</td>
    <td align="right">20-JUL-16:00</td>
    <td align="right">      27.879</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133766E+10</td>
    <td align="right">    2018.779</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">      27.326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126359E+10</td>
    <td align="right">    2125.153</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">      26.994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.989362E+09</td>
    <td align="right">    1929.679</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      23.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699853E+09</td>
    <td align="right">    1511.029</td>
    <td align="right">09-NOV-16:15</td>
    <td align="right">      20.108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509304E+09</td>
    <td align="right">    1165.320</td>
    <td align="right">08-DEC-16:30</td>
    <td align="right">      15.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119911E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.493091E+09</td>
    <td align="right">    1165.320</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148094E+10</td>
    <td align="right">    2125.153</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.812765E+09</td>
    <td align="right">    1721.348</td>
    <td align="right">14-JAN-14:45</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.843954E+09</td>
    <td align="right">    1734.136</td>
    <td align="right">24-FEB-14:38</td>
    <td align="right">      16.186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909377E+09</td>
    <td align="right">    1586.654</td>
    <td align="right">27-MAR-14:30</td>
    <td align="right">      19.911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.991246E+09</td>
    <td align="right">    1599.637</td>
    <td align="right">03-APR-15:00</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101720E+10</td>
    <td align="right">    1125.757</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">      25.375</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106511E+10</td>
    <td align="right">     870.286</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      26.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116959E+10</td>
    <td align="right">    1097.527</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">      27.879</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118526E+10</td>
    <td align="right">    1618.790</td>
    <td align="right">31-AUG-14:30</td>
    <td align="right">      27.326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129579E+10</td>
    <td align="right">    2008.567</td>
    <td align="right">28-SEP-14:30</td>
    <td align="right">      26.994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123418E+10</td>
    <td align="right">    1901.172</td>
    <td align="right">16-OCT-14:23</td>
    <td align="right">      23.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101350E+10</td>
    <td align="right">    1927.020</td>
    <td align="right">09-NOV-14:15</td>
    <td align="right">      20.108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.814272E+09</td>
    <td align="right">    2125.292</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      15.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123523E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812765E+09</td>
    <td align="right">     870.286</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129579E+10</td>
    <td align="right">    2125.292</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488368E+09</td>
    <td align="right">     822.666</td>
    <td align="right">30-JAN-12:00</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.560936E+09</td>
    <td align="right">     891.256</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      16.186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.758838E+09</td>
    <td align="right">    1470.316</td>
    <td align="right">26-MAR-10:45</td>
    <td align="right">      19.911</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101044E+10</td>
    <td align="right">    1496.312</td>
    <td align="right">16-APR-10:45</td>
    <td align="right">      22.389</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125302E+10</td>
    <td align="right">    1706.955</td>
    <td align="right">14-MAY-10:45</td>
    <td align="right">      25.375</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131475E+10</td>
    <td align="right">    1745.235</td>
    <td align="right">29-JUN-10:30</td>
    <td align="right">      26.975</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143445E+10</td>
    <td align="right">    1730.371</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">      27.879</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131638E+10</td>
    <td align="right">    1718.163</td>
    <td align="right">19-AUG-10:45</td>
    <td align="right">      27.326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121160E+10</td>
    <td align="right">    1649.752</td>
    <td align="right">14-SEP-10:30</td>
    <td align="right">      26.994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938826E+09</td>
    <td align="right">    1275.780</td>
    <td align="right">02-OCT-11:00</td>
    <td align="right">      23.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.674005E+09</td>
    <td align="right">     854.430</td>
    <td align="right">06-NOV-11:15</td>
    <td align="right">      20.108</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505825E+09</td>
    <td align="right">     855.886</td>
    <td align="right">08-DEC-11:30</td>
    <td align="right">      15.901</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.488368E+09</td>
    <td align="right">     822.666</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.960</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143445E+10</td>
    <td align="right">    1745.235</td>
    <td align="right">&nbsp;</td>
    <td align="right">      27.879</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289425E+10</td>
    <td align="right">0.441727E+10</td>
    <td align="right">0.159397E+09</td>
    <td align="right">0.369943E+09</td>
    <td align="right">0.103600E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261850E+10</td>
    <td align="right">0.399263E+10</td>
    <td align="right">0.254255E+09</td>
    <td align="right">0.311083E+09</td>
    <td align="right">0.821918E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287571E+10</td>
    <td align="right">0.440278E+10</td>
    <td align="right">0.510635E+09</td>
    <td align="right">0.227482E+09</td>
    <td align="right">0.515705E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
    <td align="right">0.538302E+09</td>
    <td align="right">0.195876E+09</td>
    <td align="right">0.322563E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278650E+10</td>
    <td align="right">0.433732E+10</td>
    <td align="right">0.105229E+10</td>
    <td align="right">0.195171E+09</td>
    <td align="right">0.196548E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
    <td align="right">0.137108E+10</td>
    <td align="right">0.186392E+09</td>
    <td align="right">0.124247E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
    <td align="right">0.169142E+10</td>
    <td align="right">0.194372E+09</td>
    <td align="right">0.105969E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278650E+10</td>
    <td align="right">0.433732E+10</td>
    <td align="right">0.161210E+10</td>
    <td align="right">0.194180E+09</td>
    <td align="right">0.125418E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
    <td align="right">0.146946E+10</td>
    <td align="right">0.189439E+09</td>
    <td align="right">0.131209E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289425E+10</td>
    <td align="right">0.441727E+10</td>
    <td align="right">0.853869E+09</td>
    <td align="right">0.197995E+09</td>
    <td align="right">0.303477E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275406E+10</td>
    <td align="right">0.423942E+10</td>
    <td align="right">0.474180E+09</td>
    <td align="right">0.240611E+09</td>
    <td align="right">0.575927E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
    <td align="right">0.212320E+09</td>
    <td align="right">0.360997E+09</td>
    <td align="right">0.987317E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341621E+11</td>
    <td align="right">0.520676E+11</td>
    <td align="right">0.101993E+11</td>
    <td align="right">0.286354E+10</td>
    <td align="right">0.524629E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261850E+10</td>
    <td align="right">0.399263E+10</td>
    <td align="right">0.159397E+09</td>
    <td align="right">0.186392E+09</td>
    <td align="right">0.105969E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
    <td align="right">0.169142E+10</td>
    <td align="right">0.369943E+09</td>
    <td align="right">0.103600E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-04
    15:16:21</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289425E+10</td>
    <td align="right">0.441727E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261850E+10</td>
    <td align="right">0.399263E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287571E+10</td>
    <td align="right">0.440278E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278650E+10</td>
    <td align="right">0.433732E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278650E+10</td>
    <td align="right">0.433732E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286181E+10</td>
    <td align="right">0.431936E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289425E+10</td>
    <td align="right">0.441727E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275406E+10</td>
    <td align="right">0.423942E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341621E+11</td>
    <td align="right">0.520676E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261850E+10</td>
    <td align="right">0.399263E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298347E+10</td>
    <td align="right">0.448273E+10</td>
  </tr>
</table>
<br><br>
</body>
</html>
