Time,THERMAL ZONE 3:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:TAMPA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:TAMPA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,2.407244E+03,2.741141E+02,1.475127E-01,1.918788E-02,2.926982E+03,1.078088E+03,1.793804E-01,7.546389E-02,2.407252E+03,4.064652E+02,1.475132E-01,2.845452E-02,2.407615E+03,3.023681E+02,1.475354E-01,2.116598E-02,2.407252E+03,2.790216E+02,1.475132E-01,1.953146E-02 
00:30:00,2.407251E+03,2.528723E+02,1.475131E-01,1.770083E-02,2.926992E+03,1.049368E+03,1.793810E-01,7.345346E-02,2.407259E+03,3.758688E+02,1.475136E-01,2.631236E-02,2.407622E+03,2.792648E+02,1.475358E-01,1.954859E-02,2.407259E+03,2.575958E+02,1.475136E-01,1.803152E-02 
00:45:00,2.407256E+03,2.323337E+02,1.475134E-01,1.626299E-02,2.927001E+03,1.021414E+03,1.793816E-01,7.149672E-02,2.407264E+03,3.465772E+02,1.475139E-01,2.426153E-02,2.407628E+03,2.569926E+02,1.475362E-01,1.798935E-02,2.407264E+03,2.368647E+02,1.475139E-01,1.658021E-02 
01:00:00,2.407261E+03,2.124834E+02,1.475138E-01,1.487334E-02,2.927009E+03,9.942149E+02,1.793821E-01,6.959269E-02,2.407270E+03,3.185680E+02,1.475143E-01,2.230050E-02,2.407633E+03,2.355291E+02,1.475365E-01,1.648673E-02,2.407270E+03,2.168157E+02,1.475143E-01,1.517664E-02 
01:15:00,2.407266E+03,1.946254E+02,1.475140E-01,1.362317E-02,2.927016E+03,9.711025E+02,1.793825E-01,6.797475E-02,2.407274E+03,2.931208E+02,1.475145E-01,2.051884E-02,2.407637E+03,2.161697E+02,1.475368E-01,1.513142E-02,2.407274E+03,1.987541E+02,1.475145E-01,1.391220E-02 
01:30:00,2.407270E+03,1.777413E+02,1.475143E-01,1.244120E-02,2.927022E+03,9.490587E+02,1.793829E-01,6.643162E-02,2.407278E+03,2.691921E+02,1.475148E-01,1.884354E-02,2.407641E+03,1.978890E+02,1.475370E-01,1.385165E-02,2.407278E+03,1.816627E+02,1.475148E-01,1.271572E-02 
01:45:00,2.407274E+03,1.618190E+02,1.475145E-01,1.132657E-02,2.927028E+03,9.280333E+02,1.793832E-01,6.495979E-02,2.407282E+03,2.467382E+02,1.475150E-01,1.727153E-02,2.407645E+03,1.806674E+02,1.475373E-01,1.264605E-02,2.407282E+03,1.655309E+02,1.475150E-01,1.158642E-02 
02:00:00,2.407277E+03,1.468407E+02,1.475147E-01,1.027805E-02,2.927032E+03,9.079867E+02,1.793835E-01,6.355649E-02,2.407285E+03,2.257102E+02,1.475152E-01,1.579937E-02,2.407648E+03,1.644808E+02,1.475375E-01,1.151291E-02,2.407285E+03,1.503425E+02,1.475152E-01,1.052318E-02 
02:15:00,2.407280E+03,1.325223E+02,1.475149E-01,9.275737E-03,2.927037E+03,8.886715E+02,1.793838E-01,6.220438E-02,2.407288E+03,2.057924E+02,1.475154E-01,1.440497E-02,2.407651E+03,1.490385E+02,1.475376E-01,1.043190E-02,2.407288E+03,1.358143E+02,1.475154E-01,9.506184E-03 
02:30:00,2.407283E+03,1.188482E+02,1.475151E-01,8.318545E-03,2.927041E+03,8.700700E+02,1.793840E-01,6.090224E-02,2.407291E+03,1.869376E+02,1.475156E-01,1.308501E-02,2.407654E+03,1.343189E+02,1.475378E-01,9.401509E-03,2.407291E+03,1.219323E+02,1.475156E-01,8.534438E-03 
02:45:00,2.407285E+03,1.058018E+02,1.475152E-01,7.405309E-03,2.927044E+03,8.521645E+02,1.793842E-01,5.964882E-02,2.407293E+03,1.690986E+02,1.475157E-01,1.183619E-02,2.407656E+03,1.202999E+02,1.475380E-01,8.420167E-03,2.407293E+03,1.086808E+02,1.475157E-01,7.606840E-03 
03:00:00,2.407287E+03,9.336973E+01,1.475153E-01,6.535091E-03,2.927047E+03,8.349394E+02,1.793844E-01,5.844303E-02,2.407295E+03,1.522329E+02,1.475158E-01,1.065553E-02,2.407659E+03,1.069625E+02,1.475381E-01,7.486562E-03,2.407295E+03,9.604711E+01,1.475158E-01,6.722501E-03 
03:15:00,2.407289E+03,8.126380E+01,1.475155E-01,5.687719E-03,2.927050E+03,8.181525E+02,1.793846E-01,5.726791E-02,2.407297E+03,1.360257E+02,1.475160E-01,9.520991E-03,2.407661E+03,9.401390E+01,1.475382E-01,6.580185E-03,2.407297E+03,8.374377E+01,1.475160E-01,5.861308E-03 
03:30:00,2.407291E+03,6.949632E+01,1.475156E-01,4.864053E-03,2.927052E+03,8.018441E+02,1.793847E-01,5.612630E-02,2.407299E+03,1.204739E+02,1.475161E-01,8.432359E-03,2.407662E+03,8.146382E+01,1.475383E-01,5.701722E-03,2.407299E+03,7.178453E+01,1.475161E-01,5.024216E-03 
03:45:00,2.407293E+03,5.804625E+01,1.475157E-01,4.062618E-03,2.927055E+03,7.859846E+02,1.793849E-01,5.501610E-02,2.407301E+03,1.055311E+02,1.475162E-01,7.386369E-03,2.407664E+03,6.928661E+01,1.475384E-01,4.849376E-03,2.407301E+03,6.014865E+01,1.475162E-01,4.209773E-03 
04:00:00,2.407294E+03,4.689012E+01,1.475158E-01,3.281774E-03,2.927057E+03,7.705430E+02,1.793850E-01,5.393516E-02,2.407302E+03,9.114722E+01,1.475163E-01,6.379532E-03,2.407665E+03,5.745397E+01,1.475385E-01,4.021165E-03,2.407302E+03,4.881270E+01,1.475163E-01,3.416340E-03 
04:15:00,2.407296E+03,3.628838E+01,1.475159E-01,2.539747E-03,2.927059E+03,7.557279E+02,1.793851E-01,5.289809E-02,2.407304E+03,7.756025E+01,1.475163E-01,5.428493E-03,2.407667E+03,4.622222E+01,1.475386E-01,3.235027E-03,2.407304E+03,3.803701E+01,1.475163E-01,2.662135E-03 
04:30:00,2.407297E+03,2.620380E+01,1.475159E-01,1.833931E-03,2.927060E+03,7.414683E+02,1.793852E-01,5.189989E-02,2.407305E+03,6.470259E+01,1.475164E-01,4.528523E-03,2.407668E+03,3.554835E+01,1.475387E-01,2.487952E-03,2.407305E+03,2.778350E+01,1.475164E-01,1.944493E-03 
04:45:00,2.407298E+03,1.663584E+01,1.475160E-01,1.164286E-03,2.927062E+03,7.277664E+02,1.793853E-01,5.094074E-02,2.407306E+03,5.255755E+01,1.475165E-01,3.678451E-03,2.407669E+03,2.542890E+01,1.475387E-01,1.779696E-03,2.407306E+03,1.805176E+01,1.475165E-01,1.263383E-03 
05:00:00,2.407299E+03,9.006706E+00,1.475161E-01,6.303440E-04,2.927063E+03,7.146277E+02,1.793854E-01,5.002101E-02,2.407307E+03,4.111645E+01,1.475166E-01,2.877668E-03,2.407670E+03,1.586514E+01,1.475388E-01,1.110347E-03,2.407307E+03,1.000750E+01,1.475166E-01,7.003868E-04 
05:15:00,2.407300E+03,3.732558E+00,1.475161E-01,2.612252E-04,2.927064E+03,7.027341E+02,1.793855E-01,4.918845E-02,2.407308E+03,3.120116E+01,1.475166E-01,2.183690E-03,2.407671E+03,8.330720E+00,1.475389E-01,5.830343E-04,2.407308E+03,4.359805E+00,1.475166E-01,3.051238E-04 
05:30:00,2.407301E+03,7.515722E-01,1.475162E-01,5.259878E-05,2.927066E+03,6.920778E+02,1.793855E-01,4.844249E-02,2.407309E+03,2.282885E+01,1.475167E-01,1.597716E-03,2.407672E+03,3.222414E+00,1.475389E-01,2.255224E-04,2.407309E+03,1.045721E+00,1.475167E-01,7.318487E-05 
05:45:00,2.407302E+03,0.000000E+00,1.475162E-01,0.000000E+00,2.927067E+03,6.826550E+02,1.793856E-01,4.778289E-02,2.407310E+03,1.599873E+01,1.475167E-01,1.119688E-03,2.407673E+03,4.678642E-01,1.475390E-01,3.274344E-05,2.407310E+03,0.000000E+00,1.475167E-01,0.000000E+00 
06:00:00,2.407303E+03,0.000000E+00,1.475163E-01,0.000000E+00,2.927068E+03,6.744550E+02,1.793857E-01,4.720890E-02,2.407311E+03,1.070454E+01,1.475168E-01,7.491635E-04,2.407674E+03,0.000000E+00,1.475390E-01,0.000000E+00,2.407311E+03,0.000000E+00,1.475168E-01,0.000000E+00 
06:15:00,2.241149E+03,3.201320E+01,1.373346E-01,2.247496E-03,2.737989E+03,7.477057E+02,1.677980E-01,5.233610E-02,2.241158E+03,4.550056E+01,1.373351E-01,3.184331E-03,2.241521E+03,3.217086E+01,1.373574E-01,2.255992E-03,2.241158E+03,4.019640E+01,1.373351E-01,2.821705E-03 
06:30:00,2.074879E+03,8.540426E+01,1.271470E-01,5.984774E-03,2.548720E+03,8.239908E+02,1.561994E-01,5.767711E-02,2.074887E+03,8.576492E+01,1.271475E-01,6.002785E-03,2.075250E+03,7.345048E+01,1.271698E-01,5.145451E-03,2.074887E+03,1.302264E+02,1.271475E-01,9.123954E-03 
06:45:00,1.908599E+03,1.522632E+02,1.169596E-01,1.066513E-02,2.359493E+03,9.038832E+02,1.446037E-01,6.327069E-02,1.908607E+03,1.333478E+02,1.169601E-01,9.333586E-03,1.908970E+03,1.188833E+02,1.169823E-01,8.325704E-03,1.908607E+03,2.708794E+02,1.169601E-01,1.897200E-02 
07:00:00,1.742256E+03,2.339691E+02,1.067690E-01,1.638523E-02,2.170200E+03,9.880131E+02,1.330041E-01,6.916090E-02,1.742264E+03,1.887115E+02,1.067694E-01,1.320914E-02,1.742628E+03,1.721904E+02,1.067917E-01,1.205723E-02,1.742264E+03,4.611359E+02,1.067694E-01,3.229648E-02 
07:15:00,1.742026E+03,2.947242E+02,1.067580E-01,2.063272E-02,2.169943E+03,9.968967E+02,1.329900E-01,6.978423E-02,1.742034E+03,2.137997E+02,1.067585E-01,1.496616E-02,1.742397E+03,2.024721E+02,1.067808E-01,1.417312E-02,1.742034E+03,6.512531E+02,1.067585E-01,4.560802E-02 
07:30:00,1.741882E+03,3.414553E+02,1.067515E-01,2.390557E-02,2.169839E+03,1.009827E+03,1.329845E-01,7.068948E-02,1.741890E+03,2.435060E+02,1.067520E-01,1.704613E-02,1.742253E+03,2.333511E+02,1.067743E-01,1.633519E-02,1.741890E+03,8.181520E+02,1.067520E-01,5.730573E-02 
07:45:00,1.741724E+03,3.793634E+02,1.067437E-01,2.656062E-02,2.169660E+03,1.026887E+03,1.329744E-01,7.188381E-02,1.741732E+03,2.760956E+02,1.067442E-01,1.932811E-02,1.742095E+03,2.701226E+02,1.067664E-01,1.890997E-02,1.741732E+03,9.665612E+02,1.067442E-01,6.770915E-02 
08:00:00,1.741609E+03,4.070346E+02,1.067379E-01,2.849868E-02,2.169518E+03,1.047903E+03,1.329665E-01,7.335513E-02,1.741617E+03,3.119115E+02,1.067384E-01,2.183611E-02,1.741980E+03,3.100691E+02,1.067606E-01,2.170725E-02,1.741617E+03,1.108450E+03,1.067384E-01,7.765324E-02 
08:15:00,1.741520E+03,4.299155E+02,1.067331E-01,3.010090E-02,2.169393E+03,1.071643E+03,1.329594E-01,7.501718E-02,1.741528E+03,3.491657E+02,1.067336E-01,2.444494E-02,1.741891E+03,3.522083E+02,1.067559E-01,2.465825E-02,1.741528E+03,1.251865E+03,1.067336E-01,8.769702E-02 
08:30:00,1.741449E+03,4.534635E+02,1.067291E-01,3.174956E-02,2.169283E+03,1.097376E+03,1.329531E-01,7.681883E-02,1.741457E+03,3.870767E+02,1.067296E-01,2.709984E-02,1.741820E+03,3.986780E+02,1.067519E-01,2.791258E-02,1.741457E+03,1.405905E+03,1.067296E-01,9.847871E-02 
08:45:00,1.741390E+03,4.810424E+02,1.067257E-01,3.368037E-02,2.169185E+03,1.124468E+03,1.329475E-01,7.871560E-02,1.741399E+03,4.251706E+02,1.067262E-01,2.976756E-02,1.741762E+03,4.528771E+02,1.067485E-01,3.170827E-02,1.741399E+03,1.560775E+03,1.067262E-01,1.093143E-01 
09:00:00,1.741342E+03,5.127727E+02,1.067228E-01,3.590194E-02,2.169099E+03,1.152420E+03,1.329425E-01,8.067256E-02,1.741350E+03,4.623141E+02,1.067233E-01,3.236871E-02,1.741713E+03,5.166177E+02,1.067456E-01,3.617236E-02,1.741350E+03,1.700976E+03,1.067233E-01,1.191197E-01 
09:15:00,1.741300E+03,5.466460E+02,1.067204E-01,3.827366E-02,2.169023E+03,1.180608E+03,1.329381E-01,8.264611E-02,1.741309E+03,4.981422E+02,1.067209E-01,3.487765E-02,1.741672E+03,5.907951E+02,1.067431E-01,4.136760E-02,1.741309E+03,1.823167E+03,1.067209E-01,1.276651E-01 
09:30:00,1.741266E+03,5.806245E+02,1.067183E-01,4.065278E-02,2.168956E+03,1.208789E+03,1.329342E-01,8.461910E-02,1.741274E+03,5.327929E+02,1.067188E-01,3.730402E-02,1.741637E+03,6.723918E+02,1.067411E-01,4.708276E-02,1.741274E+03,1.927024E+03,1.067188E-01,1.349277E-01 
09:45:00,1.741236E+03,6.136459E+02,1.067166E-01,4.296485E-02,2.168898E+03,1.236822E+03,1.329308E-01,8.658168E-02,1.741244E+03,5.662636E+02,1.067170E-01,3.964763E-02,1.741608E+03,7.570894E+02,1.067393E-01,5.301536E-02,1.741244E+03,2.012074E+03,1.067170E-01,1.408750E-01 
10:00:00,1.741211E+03,6.459331E+02,1.067150E-01,4.522543E-02,2.168847E+03,1.264638E+03,1.329278E-01,8.852911E-02,1.741219E+03,5.993401E+02,1.067155E-01,4.196350E-02,1.741582E+03,8.408648E+02,1.067378E-01,5.888323E-02,1.741219E+03,2.076425E+03,1.067155E-01,1.453744E-01 
10:15:00,1.741190E+03,6.773030E+02,1.067137E-01,4.742173E-02,2.168803E+03,1.292188E+03,1.329252E-01,9.045786E-02,1.741198E+03,6.316892E+02,1.067142E-01,4.422836E-02,1.741561E+03,9.193462E+02,1.067365E-01,6.438002E-02,1.741198E+03,2.120701E+03,1.067142E-01,1.484697E-01 
10:30:00,1.741171E+03,7.073456E+02,1.067126E-01,4.952500E-02,2.168764E+03,1.319423E+03,1.329229E-01,9.236454E-02,1.741179E+03,6.629377E+02,1.067131E-01,4.641609E-02,1.741542E+03,9.915656E+02,1.067353E-01,6.943776E-02,1.741179E+03,2.145944E+03,1.067131E-01,1.502337E-01 
10:45:00,1.741155E+03,7.358081E+02,1.067116E-01,5.151758E-02,2.168731E+03,1.346290E+03,1.329209E-01,9.424543E-02,1.741163E+03,6.928300E+02,1.067121E-01,4.850880E-02,1.741526E+03,1.058569E+03,1.067343E-01,7.412952E-02,1.741163E+03,2.153398E+03,1.067121E-01,1.507531E-01 
11:00:00,1.741140E+03,7.620597E+02,1.067107E-01,5.335529E-02,2.168702E+03,1.372702E+03,1.329192E-01,9.609441E-02,1.741149E+03,7.203012E+02,1.067112E-01,5.043199E-02,1.741512E+03,1.123812E+03,1.067335E-01,7.869688E-02,1.741149E+03,2.146161E+03,1.067112E-01,1.502448E-01 
11:15:00,1.741128E+03,7.858621E+02,1.067100E-01,5.502142E-02,2.168676E+03,1.398404E+03,1.329177E-01,9.789374E-02,1.741136E+03,7.455176E+02,1.067105E-01,5.219721E-02,1.741499E+03,1.189411E+03,1.067327E-01,8.328806E-02,1.741136E+03,2.123971E+03,1.067105E-01,1.486901E-01 
11:30:00,1.741117E+03,8.074567E+02,1.067093E-01,5.653295E-02,2.168654E+03,1.423278E+03,1.329163E-01,9.963502E-02,1.741125E+03,7.686860E+02,1.067098E-01,5.381898E-02,1.741488E+03,1.258947E+03,1.067320E-01,8.815409E-02,1.741125E+03,2.084842E+03,1.067098E-01,1.459499E-01 
11:45:00,1.741108E+03,8.271005E+02,1.067087E-01,5.790787E-02,2.168635E+03,1.447158E+03,1.329152E-01,1.013067E-01,1.741116E+03,7.898519E+02,1.067092E-01,5.530053E-02,1.741479E+03,1.330476E+03,1.067314E-01,9.315893E-02,1.741116E+03,2.024637E+03,1.067092E-01,1.417345E-01 
12:00:00,1.741099E+03,8.447405E+02,1.067082E-01,5.914252E-02,2.168619E+03,1.469849E+03,1.329142E-01,1.028951E-01,1.741107E+03,8.094864E+02,1.067087E-01,5.667486E-02,1.741470E+03,1.400391E+03,1.067309E-01,9.805083E-02,1.741107E+03,1.938676E+03,1.067087E-01,1.357161E-01 
12:15:00,1.741092E+03,8.605654E+02,1.067077E-01,6.025017E-02,2.168604E+03,1.491240E+03,1.329133E-01,1.043925E-01,1.741100E+03,8.278193E+02,1.067082E-01,5.795809E-02,1.741463E+03,1.467893E+03,1.067305E-01,1.027741E-01,1.741100E+03,1.831474E+03,1.067082E-01,1.282108E-01 
12:30:00,1.741085E+03,8.746025E+02,1.067073E-01,6.123275E-02,2.168592E+03,1.511021E+03,1.329126E-01,1.057771E-01,1.741093E+03,8.450447E+02,1.067078E-01,5.916382E-02,1.741456E+03,1.528871E+03,1.067301E-01,1.070408E-01,1.741093E+03,1.710273E+03,1.067078E-01,1.197258E-01 
12:45:00,1.741079E+03,8.869436E+02,1.067070E-01,6.209673E-02,2.168580E+03,1.528951E+03,1.329119E-01,1.070322E-01,1.741087E+03,8.677244E+02,1.067075E-01,6.075148E-02,1.741450E+03,1.582902E+03,1.067297E-01,1.108215E-01,1.741087E+03,1.591320E+03,1.067075E-01,1.113983E-01 
13:00:00,1.741074E+03,8.980170E+02,1.067066E-01,6.287203E-02,2.168571E+03,1.545121E+03,1.329113E-01,1.081641E-01,1.741082E+03,9.082021E+02,1.067071E-01,6.358545E-02,1.741445E+03,1.629494E+03,1.067294E-01,1.140818E-01,1.741082E+03,1.492025E+03,1.067071E-01,1.044471E-01 
13:15:00,1.741069E+03,9.081791E+02,1.067063E-01,6.358350E-02,2.168562E+03,1.560074E+03,1.329108E-01,1.092106E-01,1.741077E+03,9.722342E+02,1.067068E-01,6.806930E-02,1.741440E+03,1.668369E+03,1.067291E-01,1.168020E-01,1.741077E+03,1.415733E+03,1.067068E-01,9.910660E-02 
13:30:00,1.741065E+03,9.179495E+02,1.067061E-01,6.426749E-02,2.168555E+03,1.574832E+03,1.329104E-01,1.102436E-01,1.741073E+03,1.059882E+03,1.067066E-01,7.420750E-02,1.741436E+03,1.699597E+03,1.067288E-01,1.189869E-01,1.741073E+03,1.363204E+03,1.067066E-01,9.542971E-02 
13:45:00,1.741061E+03,9.277412E+02,1.067059E-01,6.495288E-02,2.168548E+03,1.590570E+03,1.329100E-01,1.113452E-01,1.741069E+03,1.169028E+03,1.067064E-01,8.185138E-02,1.741432E+03,1.723312E+03,1.067286E-01,1.206461E-01,1.741069E+03,1.327431E+03,1.067064E-01,9.292609E-02 
14:00:00,1.741058E+03,9.375729E+02,1.067057E-01,6.564104E-02,2.168543E+03,1.608163E+03,1.329096E-01,1.125766E-01,1.741066E+03,1.297966E+03,1.067061E-01,9.088070E-02,1.741429E+03,1.739516E+03,1.067284E-01,1.217796E-01,1.741066E+03,1.300131E+03,1.067061E-01,9.101569E-02 
14:15:00,1.741055E+03,9.471147E+02,1.067055E-01,6.630897E-02,2.168537E+03,1.627816E+03,1.329093E-01,1.139523E-01,1.741063E+03,1.436986E+03,1.067060E-01,1.006147E-01,1.741426E+03,1.747773E+03,1.067282E-01,1.223569E-01,1.741063E+03,1.278163E+03,1.067060E-01,8.947849E-02 
14:30:00,1.741052E+03,9.561976E+02,1.067053E-01,6.694484E-02,2.168533E+03,1.649298E+03,1.329090E-01,1.154561E-01,1.741060E+03,1.584949E+03,1.067058E-01,1.109735E-01,1.741423E+03,1.747748E+03,1.067280E-01,1.223545E-01,1.741060E+03,1.259583E+03,1.067058E-01,8.817830E-02 
14:45:00,1.741050E+03,9.645338E+02,1.067051E-01,6.752850E-02,2.168529E+03,1.672058E+03,1.329088E-01,1.170495E-01,1.741058E+03,1.736445E+03,1.067056E-01,1.215784E-01,1.741421E+03,1.739087E+03,1.067279E-01,1.217477E-01,1.741058E+03,1.243102E+03,1.067056E-01,8.702500E-02 
15:00:00,1.741047E+03,9.717512E+02,1.067050E-01,6.803388E-02,2.168525E+03,1.695438E+03,1.329086E-01,1.186863E-01,1.741055E+03,1.879050E+03,1.067055E-01,1.315602E-01,1.741418E+03,1.721623E+03,1.067278E-01,1.205247E-01,1.741055E+03,1.227808E+03,1.067055E-01,8.595461E-02 
15:15:00,1.741045E+03,9.772072E+02,1.067049E-01,6.841603E-02,2.168522E+03,1.718763E+03,1.329084E-01,1.203192E-01,1.741053E+03,2.015554E+03,1.067054E-01,1.411147E-01,1.741416E+03,1.695379E+03,1.067276E-01,1.186870E-01,1.741053E+03,1.212050E+03,1.067054E-01,8.485169E-02 
15:30:00,1.741043E+03,9.808631E+02,1.067048E-01,6.867199E-02,2.168519E+03,1.741493E+03,1.329082E-01,1.219104E-01,1.741051E+03,2.143733E+03,1.067053E-01,1.500859E-01,1.741414E+03,1.662998E+03,1.067275E-01,1.164199E-01,1.741051E+03,1.195555E+03,1.067053E-01,8.369713E-02 
15:45:00,1.741042E+03,9.827232E+02,1.067047E-01,6.880211E-02,2.168517E+03,1.763143E+03,1.329080E-01,1.234261E-01,1.741050E+03,2.260801E+03,1.067052E-01,1.582792E-01,1.741413E+03,1.621994E+03,1.067274E-01,1.135495E-01,1.741050E+03,1.178095E+03,1.067052E-01,8.247495E-02 
16:00:00,1.741040E+03,9.827814E+02,1.067046E-01,6.880595E-02,2.168514E+03,1.783294E+03,1.329079E-01,1.248368E-01,1.741048E+03,2.364324E+03,1.067051E-01,1.655243E-01,1.741411E+03,1.572366E+03,1.067273E-01,1.100753E-01,1.741048E+03,1.159401E+03,1.067051E-01,8.116631E-02 
16:15:00,1.741039E+03,9.816544E+02,1.067045E-01,6.872667E-02,2.168512E+03,1.801802E+03,1.329078E-01,1.261324E-01,1.741047E+03,2.451095E+03,1.067050E-01,1.715967E-01,1.741410E+03,1.514924E+03,1.067272E-01,1.060539E-01,1.741047E+03,1.140512E+03,1.067050E-01,7.984400E-02 
16:30:00,1.741037E+03,9.790432E+02,1.067044E-01,6.854359E-02,2.168510E+03,1.818375E+03,1.329077E-01,1.272926E-01,1.741045E+03,2.519799E+03,1.067049E-01,1.764045E-01,1.741409E+03,1.448701E+03,1.067271E-01,1.014176E-01,1.741045E+03,1.121068E+03,1.067049E-01,7.848284E-02 
16:45:00,1.741036E+03,9.746720E+02,1.067043E-01,6.823732E-02,2.168509E+03,1.832796E+03,1.329076E-01,1.283021E-01,1.741044E+03,2.569286E+03,1.067048E-01,1.798671E-01,1.741407E+03,1.379413E+03,1.067271E-01,9.656642E-02,1.741044E+03,1.100767E+03,1.067048E-01,7.706166E-02 
17:00:00,1.741035E+03,9.685781E+02,1.067043E-01,6.781047E-02,2.168507E+03,1.844910E+03,1.329075E-01,1.291500E-01,1.741043E+03,2.597689E+03,1.067048E-01,1.818540E-01,1.741406E+03,1.312086E+03,1.067270E-01,9.185275E-02,1.741043E+03,1.079476E+03,1.067048E-01,7.557121E-02 
17:15:00,1.741034E+03,9.627305E+02,1.067042E-01,6.740088E-02,2.168506E+03,1.854631E+03,1.329074E-01,1.298304E-01,1.741042E+03,2.602447E+03,1.067047E-01,1.821857E-01,1.741405E+03,1.250966E+03,1.067269E-01,8.757379E-02,1.741042E+03,1.057166E+03,1.067047E-01,7.400945E-02 
17:30:00,1.741033E+03,9.587237E+02,1.067041E-01,6.712022E-02,2.168505E+03,1.861949E+03,1.329073E-01,1.303426E-01,1.741041E+03,2.577738E+03,1.067046E-01,1.804547E-01,1.741404E+03,1.197004E+03,1.067269E-01,8.379612E-02,1.741041E+03,1.033344E+03,1.067046E-01,7.234183E-02 
17:45:00,1.741032E+03,9.577353E+02,1.067041E-01,6.705098E-02,2.168503E+03,1.866854E+03,1.329072E-01,1.306858E-01,1.741040E+03,2.521680E+03,1.067046E-01,1.765293E-01,1.741403E+03,1.149861E+03,1.067268E-01,8.049601E-02,1.741040E+03,1.008439E+03,1.067046E-01,7.059838E-02 
18:00:00,1.741031E+03,9.592998E+02,1.067040E-01,6.716056E-02,2.168502E+03,1.869323E+03,1.329072E-01,1.308585E-01,1.741040E+03,2.432494E+03,1.067045E-01,1.702847E-01,1.741403E+03,1.107097E+03,1.067268E-01,7.750262E-02,1.741040E+03,9.820961E+02,1.067045E-01,6.875438E-02 
18:15:00,1.907185E+03,9.593132E+02,1.168872E-01,6.716161E-02,2.357581E+03,1.869128E+03,1.444958E-01,1.308446E-01,1.907193E+03,2.308233E+03,1.168877E-01,1.615849E-01,1.907556E+03,1.066206E+03,1.169100E-01,7.464036E-02,1.907193E+03,9.543114E+02,1.168877E-01,6.680932E-02 
18:30:00,2.073386E+03,9.524073E+02,1.270726E-01,6.667820E-02,2.546733E+03,1.866084E+03,1.560884E-01,1.306313E-01,2.073394E+03,2.147654E+03,1.270731E-01,1.503429E-01,2.073757E+03,1.027208E+03,1.270954E-01,7.191061E-02,2.073394E+03,9.251881E+02,1.270731E-01,6.477050E-02 
18:45:00,2.239661E+03,9.337531E+02,1.372612E-01,6.537215E-02,2.735928E+03,1.859820E+03,1.676833E-01,1.301926E-01,2.239669E+03,1.964202E+03,1.372617E-01,1.374996E-01,2.240032E+03,9.881312E+02,1.372839E-01,6.917543E-02,2.239669E+03,8.945988E+02,1.372617E-01,6.262892E-02 
19:00:00,2.406011E+03,9.020484E+02,1.474528E-01,6.315218E-02,2.925205E+03,1.849752E+03,1.792825E-01,1.294875E-01,2.406020E+03,1.757842E+03,1.474533E-01,1.230534E-01,2.406383E+03,9.484007E+02,1.474755E-01,6.639426E-02,2.406020E+03,8.629623E+02,1.474533E-01,6.041398E-02 
19:15:00,2.406254E+03,8.620631E+02,1.474628E-01,6.035235E-02,2.925463E+03,1.835704E+03,1.792962E-01,1.285038E-01,2.406262E+03,1.555806E+03,1.474633E-01,1.089098E-01,2.406625E+03,9.093298E+02,1.474856E-01,6.365910E-02,2.406262E+03,8.319551E+02,1.474633E-01,5.824311E-02 
19:30:00,2.406476E+03,8.204216E+02,1.474718E-01,5.743636E-02,2.925696E+03,1.817370E+03,1.793084E-01,1.272201E-01,2.406485E+03,1.383784E+03,1.474723E-01,9.686742E-02,2.406848E+03,8.713150E+02,1.474946E-01,6.099776E-02,2.406485E+03,8.017921E+02,1.474723E-01,5.613142E-02 
19:45:00,2.406646E+03,7.822567E+02,1.474788E-01,5.476376E-02,2.925924E+03,1.795133E+03,1.793204E-01,1.256630E-01,2.406654E+03,1.241526E+03,1.474793E-01,8.690916E-02,2.407018E+03,8.367574E+02,1.475016E-01,5.857828E-02,2.406654E+03,7.732791E+02,1.474793E-01,5.413511E-02 
20:00:00,2.406757E+03,7.494627E+02,1.474839E-01,5.246733E-02,2.926104E+03,1.770005E+03,1.793299E-01,1.239036E-01,2.406765E+03,1.140843E+03,1.474843E-01,7.986122E-02,2.407128E+03,8.068733E+02,1.475066E-01,5.648617E-02,2.406765E+03,7.460056E+02,1.474843E-01,5.222551E-02 
20:15:00,2.406838E+03,7.203976E+02,1.474881E-01,5.043196E-02,2.926248E+03,1.743239E+03,1.793378E-01,1.220296E-01,2.406846E+03,1.066955E+03,1.474886E-01,7.468948E-02,2.407209E+03,7.799056E+02,1.475109E-01,5.459841E-02,2.406846E+03,7.192782E+02,1.474886E-01,5.035399E-02 
20:30:00,2.406903E+03,6.929789E+02,1.474919E-01,4.851202E-02,2.926368E+03,1.716037E+03,1.793444E-01,1.201250E-01,2.406911E+03,1.007984E+03,1.474924E-01,7.056208E-02,2.407274E+03,7.546936E+02,1.475147E-01,5.283344E-02,2.406911E+03,6.936739E+02,1.474924E-01,4.856095E-02 
20:45:00,2.406957E+03,6.664986E+02,1.474952E-01,4.665784E-02,2.926468E+03,1.689170E+03,1.793501E-01,1.182439E-01,2.406966E+03,9.585797E+02,1.474957E-01,6.710436E-02,2.407329E+03,7.297108E+02,1.475180E-01,5.108439E-02,2.406966E+03,6.685303E+02,1.474957E-01,4.680031E-02 
21:00:00,2.407004E+03,6.413687E+02,1.474981E-01,4.489824E-02,2.926553E+03,1.663020E+03,1.793550E-01,1.164131E-01,2.407012E+03,9.154392E+02,1.474986E-01,6.408497E-02,2.407375E+03,7.039022E+02,1.475208E-01,4.927733E-02,2.407012E+03,6.446083E+02,1.474986E-01,4.512520E-02 
21:15:00,2.407043E+03,6.174064E+02,1.475004E-01,4.322049E-02,2.926626E+03,1.637619E+03,1.793592E-01,1.146347E-01,2.407051E+03,8.756765E+02,1.475009E-01,6.130179E-02,2.407414E+03,6.778889E+02,1.475232E-01,4.745574E-02,2.407051E+03,6.215047E+02,1.475009E-01,4.350755E-02 
21:30:00,2.407076E+03,5.944606E+02,1.475024E-01,4.161397E-02,2.926687E+03,1.612982E+03,1.793627E-01,1.129100E-01,2.407084E+03,8.380484E+02,1.475029E-01,5.866777E-02,2.407447E+03,6.520491E+02,1.475252E-01,4.564633E-02,2.407084E+03,5.991706E+02,1.475029E-01,4.194383E-02 
21:45:00,2.407104E+03,5.723926E+02,1.475041E-01,4.006894E-02,2.926738E+03,1.589068E+03,1.793658E-01,1.112358E-01,2.407112E+03,8.026470E+02,1.475046E-01,5.618946E-02,2.407475E+03,6.268917E+02,1.475269E-01,4.388479E-02,2.407112E+03,5.775222E+02,1.475046E-01,4.042816E-02 
22:00:00,2.407128E+03,5.510884E+02,1.475056E-01,3.857741E-02,2.926782E+03,1.565803E+03,1.793684E-01,1.096071E-01,2.407136E+03,7.696781E+02,1.475061E-01,5.388138E-02,2.407499E+03,6.024337E+02,1.475283E-01,4.217233E-02,2.407136E+03,5.564909E+02,1.475061E-01,3.895572E-02 
22:15:00,2.407149E+03,5.115244E+02,1.475069E-01,3.580770E-02,2.926820E+03,1.484581E+03,1.793706E-01,1.039214E-01,2.407157E+03,7.213366E+02,1.475074E-01,5.049718E-02,2.407520E+03,5.597852E+02,1.475296E-01,3.918655E-02,2.407157E+03,5.170898E+02,1.475074E-01,3.619739E-02 
22:30:00,2.407167E+03,4.710097E+02,1.475080E-01,3.297115E-02,2.926852E+03,1.400349E+03,1.793726E-01,9.802417E-02,2.407175E+03,6.731423E+02,1.475085E-01,4.712300E-02,2.407538E+03,5.162923E+02,1.475307E-01,3.614139E-02,2.407175E+03,4.766506E+02,1.475085E-01,3.336611E-02 
22:45:00,2.407183E+03,4.295953E+02,1.475089E-01,3.007173E-02,2.926880E+03,1.313712E+03,1.793742E-01,9.195863E-02,2.407191E+03,6.239148E+02,1.475094E-01,4.367659E-02,2.407554E+03,4.720280E+02,1.475317E-01,3.304239E-02,2.407191E+03,4.352421E+02,1.475094E-01,3.046708E-02 
23:00:00,2.407197E+03,3.873979E+02,1.475098E-01,2.711763E-02,2.926904E+03,1.225133E+03,1.793757E-01,8.575723E-02,2.407205E+03,5.730963E+02,1.475103E-01,4.011898E-02,2.407568E+03,4.271223E+02,1.475325E-01,2.989866E-02,2.407205E+03,3.929976E+02,1.475103E-01,2.750968E-02 
23:15:00,2.407209E+03,3.633881E+02,1.475105E-01,2.543679E-02,2.926924E+03,1.193338E+03,1.793769E-01,8.353086E-02,2.407217E+03,5.384297E+02,1.475110E-01,3.769218E-02,2.407580E+03,4.005231E+02,1.475333E-01,2.803656E-02,2.407217E+03,3.688966E+02,1.475110E-01,2.582244E-02 
23:30:00,2.407219E+03,3.402334E+02,1.475112E-01,2.381616E-02,2.926942E+03,1.163496E+03,1.793780E-01,8.144203E-02,2.407227E+03,5.040267E+02,1.475117E-01,3.528420E-02,2.407590E+03,3.749215E+02,1.475339E-01,2.624468E-02,2.407227E+03,3.456192E+02,1.475117E-01,2.419322E-02 
23:45:00,2.407229E+03,3.178491E+02,1.475117E-01,2.224938E-02,2.926957E+03,1.135057E+03,1.793789E-01,7.945147E-02,2.407237E+03,4.706590E+02,1.475122E-01,3.294855E-02,2.407600E+03,3.502426E+02,1.475345E-01,2.451730E-02,2.407237E+03,3.230905E+02,1.475122E-01,2.261634E-02 
24:00:00,2.407237E+03,2.960875E+02,1.475123E-01,2.072608E-02,2.926970E+03,1.107605E+03,1.793797E-01,7.752997E-02,2.407245E+03,4.383855E+02,1.475127E-01,3.068926E-02,2.407608E+03,3.263384E+02,1.475350E-01,2.284401E-02,2.407245E+03,3.011684E+02,1.475127E-01,2.108180E-02 
Peak,2.407303E+03,9.827814E+02,1.475163E-01,6.880595E-02,2.927068E+03,1.869323E+03,1.793857E-01,1.308585E-01,2.407311E+03,2.602447E+03,1.475168E-01,1.821857E-01,2.407674E+03,1.747773E+03,1.475390E-01,1.223569E-01,2.407311E+03,2.153398E+03,1.475168E-01,1.507531E-01 

Peak Vol Flow (m3/s),,,1.225776E-01,5.717381E-02,,,1.490592E-01,1.087359E-01,,,1.225780E-01,1.513859E-01,,,1.225965E-01,1.016716E-01,,,1.225780E-01,1.252672E-01 
