  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   OnOff,                                  !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Discrete,                               !- Numeric Type
     45   availability;                           !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   ActivityLevel 12,                       !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   activitylevel;                          !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 3,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 2,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 1,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Fractional,                             !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   Continuous;                             !- Numeric Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Bldg_Occ Default Schedule, !- Name
     90   Fractional,                             !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   06:00,                                  !- Time 1 {hh:mm}
     93   0,                                      !- Value Until Time 1
     94   07:00,                                  !- Time 2 {hh:mm}
     95   0.1,                                    !- Value Until Time 2
     96   08:00,                                  !- Time 3 {hh:mm}
     97   0.2,                                    !- Value Until Time 3
     98   12:00,                                  !- Time 4 {hh:mm}
     99   0.95,                                   !- Value Until Time 4
    100   13:00,                                  !- Time 5 {hh:mm}
    101   0.5,                                    !- Value Until Time 5
    102   17:00,                                  !- Time 6 {hh:mm}
    103   0.95,                                   !- Value Until Time 6
    104   18:00,                                  !- Time 7 {hh:mm}
    105   0.3,                                    !- Value Until Time 7
    106   20:00,                                  !- Time 8 {hh:mm}
    107   0.1,                                    !- Value Until Time 8
    108   24:00,                                  !- Time 9 {hh:mm}
    109   0.05;                                   !- Value Until Time 9
    110 
    111 Schedule:Day:Interval,
    112   Hot_Water_Temperature_Winter_Design_Day, !- Name
    113   Temperature 1,                          !- Schedule Type Limits Name
    114   No,                                     !- Interpolate to Timestep
    115   24:00,                                  !- Time 1 {hh:mm}
    116   67;                                     !- Value Until Time 1
    117 
    118 Schedule:Day:Interval,
    119   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    120   Fractional,                             !- Schedule Type Limits Name
    121   No,                                     !- Interpolate to Timestep
    122   06:00,                                  !- Time 1 {hh:mm}
    123   1,                                      !- Value Until Time 1
    124   22:00,                                  !- Time 2 {hh:mm}
    125   0.25,                                   !- Value Until Time 2
    126   24:00,                                  !- Time 3 {hh:mm}
    127   1;                                      !- Value Until Time 3
    128 
    129 Schedule:Day:Interval,
    130   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    131   Fractional,                             !- Schedule Type Limits Name
    132   No,                                     !- Interpolate to Timestep
    133   24:00,                                  !- Time 1 {hh:mm}
    134   1;                                      !- Value Until Time 1
    135 
    136 Schedule:Day:Interval,
    137   Heating Sch Default,                    !- Name
    138   Temperature 2,                          !- Schedule Type Limits Name
    139   No,                                     !- Interpolate to Timestep
    140   24:00,                                  !- Time 1 {hh:mm}
    141   24;                                     !- Value Until Time 1
    142 
    143 Schedule:Day:Interval,
    144   Small Office_Bldg_Occ Winter Design Day, !- Name
    145   Fractional,                             !- Schedule Type Limits Name
    146   No,                                     !- Interpolate to Timestep
    147   24:00,                                  !- Time 1 {hh:mm}
    148   0;                                      !- Value Until Time 1
    149 
    150 Schedule:Day:Interval,
    151   Hot_Water_Temperature_Summer_Design_Day, !- Name
    152   Temperature 1,                          !- Schedule Type Limits Name
    153   No,                                     !- Interpolate to Timestep
    154   24:00,                                  !- Time 1 {hh:mm}
    155   67;                                     !- Value Until Time 1
    156 
    157 Schedule:Day:Interval,
    158   Hot_Water_Temperature_Default,          !- Name
    159   Temperature 1,                          !- Schedule Type Limits Name
    160   No,                                     !- Interpolate to Timestep
    161   24:00,                                  !- Time 1 {hh:mm}
    162   67;                                     !- Value Until Time 1
    163 
    164 Schedule:Day:Interval,
    165   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    166   ,                                       !- Schedule Type Limits Name
    167   No,                                     !- Interpolate to Timestep
    168   24:00,                                  !- Time 1 {hh:mm}
    169   6.7;                                    !- Value Until Time 1
    170 
    171 Schedule:Day:Interval,
    172   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    173   Fractional,                             !- Schedule Type Limits Name
    174   No,                                     !- Interpolate to Timestep
    175   06:00,                                  !- Time 1 {hh:mm}
    176   0,                                      !- Value Until Time 1
    177   08:00,                                  !- Time 2 {hh:mm}
    178   0.1,                                    !- Value Until Time 2
    179   12:00,                                  !- Time 3 {hh:mm}
    180   0.3,                                    !- Value Until Time 3
    181   17:00,                                  !- Time 4 {hh:mm}
    182   0.1,                                    !- Value Until Time 4
    183   24:00,                                  !- Time 5 {hh:mm}
    184   0;                                      !- Value Until Time 5
    185 
    186 Schedule:Day:Interval,
    187   Small Office_Activity Summer Design Day, !- Name
    188   ActivityLevel 12,                       !- Schedule Type Limits Name
    189   No,                                     !- Interpolate to Timestep
    190   24:00,                                  !- Time 1 {hh:mm}
    191   120;                                    !- Value Until Time 1
    192 
    193 Schedule:Day:Interval,
    194   Always_On_Winter_Design_Day,            !- Name
    195   OnOff,                                  !- Schedule Type Limits Name
    196   No,                                     !- Interpolate to Timestep
    197   24:00,                                  !- Time 1 {hh:mm}
    198   1;                                      !- Value Until Time 1
    199 
    200 Schedule:Day:Interval,
    201   Small Office_Bldg_Light Winter Design Day, !- Name
    202   Fractional,                             !- Schedule Type Limits Name
    203   No,                                     !- Interpolate to Timestep
    204   24:00,                                  !- Time 1 {hh:mm}
    205   0;                                      !- Value Until Time 1
    206 
    207 Schedule:Day:Interval,
    208   Small Office_Infil_Quarter_On Default Schedule, !- Name
    209   Fractional,                             !- Schedule Type Limits Name
    210   No,                                     !- Interpolate to Timestep
    211   06:00,                                  !- Time 1 {hh:mm}
    212   1,                                      !- Value Until Time 1
    213   22:00,                                  !- Time 2 {hh:mm}
    214   0.25,                                   !- Value Until Time 2
    215   24:00,                                  !- Time 3 {hh:mm}
    216   1;                                      !- Value Until Time 3
    217 
    218 Schedule:Day:Interval,
    219   Deck_Temperature_Summer_Design_Day,     !- Name
    220   Temperature,                            !- Schedule Type Limits Name
    221   No,                                     !- Interpolate to Timestep
    222   24:00,                                  !- Time 1 {hh:mm}
    223   12.8;                                   !- Value Until Time 1
    224 
    225 Schedule:Day:Interval,
    226   Always_On_Summer_Design_Day,            !- Name
    227   OnOff,                                  !- Schedule Type Limits Name
    228   No,                                     !- Interpolate to Timestep
    229   24:00,                                  !- Time 1 {hh:mm}
    230   1;                                      !- Value Until Time 1
    231 
    232 Schedule:Day:Interval,
    233   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    234   Fractional,                             !- Schedule Type Limits Name
    235   No,                                     !- Interpolate to Timestep
    236   24:00,                                  !- Time 1 {hh:mm}
    237   0;                                      !- Value Until Time 1
    238 
    239 Schedule:Day:Interval,
    240   Chilled_Water_Temperature_Default,      !- Name
    241   ,                                       !- Schedule Type Limits Name
    242   No,                                     !- Interpolate to Timestep
    243   24:00,                                  !- Time 1 {hh:mm}
    244   6.7;                                    !- Value Until Time 1
    245 
    246 Schedule:Day:Interval,
    247   Small Office_Activity Default Schedule, !- Name
    248   ActivityLevel 12,                       !- Schedule Type Limits Name
    249   No,                                     !- Interpolate to Timestep
    250   24:00,                                  !- Time 1 {hh:mm}
    251   120;                                    !- Value Until Time 1
    252 
    253 Schedule:Day:Interval,
    254   Small Office_Bldg_Light Default Schedule, !- Name
    255   Fractional,                             !- Schedule Type Limits Name
    256   No,                                     !- Interpolate to Timestep
    257   05:00,                                  !- Time 1 {hh:mm}
    258   0.05,                                   !- Value Until Time 1
    259   07:00,                                  !- Time 2 {hh:mm}
    260   0.1,                                    !- Value Until Time 2
    261   08:00,                                  !- Time 3 {hh:mm}
    262   0.3,                                    !- Value Until Time 3
    263   17:00,                                  !- Time 4 {hh:mm}
    264   0.9,                                    !- Value Until Time 4
    265   18:00,                                  !- Time 5 {hh:mm}
    266   0.5,                                    !- Value Until Time 5
    267   20:00,                                  !- Time 6 {hh:mm}
    268   0.3,                                    !- Value Until Time 6
    269   22:00,                                  !- Time 7 {hh:mm}
    270   0.2,                                    !- Value Until Time 7
    271   23:00,                                  !- Time 8 {hh:mm}
    272   0.1,                                    !- Value Until Time 8
    273   24:00,                                  !- Time 9 {hh:mm}
    274   0.05;                                   !- Value Until Time 9
    275 
    276 Schedule:Day:Interval,
    277   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    278   Fractional,                             !- Schedule Type Limits Name
    279   No,                                     !- Interpolate to Timestep
    280   06:00,                                  !- Time 1 {hh:mm}
    281   0.05,                                   !- Value Until Time 1
    282   08:00,                                  !- Time 2 {hh:mm}
    283   0.1,                                    !- Value Until Time 2
    284   12:00,                                  !- Time 3 {hh:mm}
    285   0.3,                                    !- Value Until Time 3
    286   17:00,                                  !- Time 4 {hh:mm}
    287   0.15,                                   !- Value Until Time 4
    288   24:00,                                  !- Time 5 {hh:mm}
    289   0.05;                                   !- Value Until Time 5
    290 
    291 Schedule:Day:Interval,
    292   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    293   Fractional,                             !- Schedule Type Limits Name
    294   No,                                     !- Interpolate to Timestep
    295   06:00,                                  !- Time 1 {hh:mm}
    296   1,                                      !- Value Until Time 1
    297   18:00,                                  !- Time 2 {hh:mm}
    298   0.25,                                   !- Value Until Time 2
    299   24:00,                                  !- Time 3 {hh:mm}
    300   1;                                      !- Value Until Time 3
    301 
    302 Schedule:Day:Interval,
    303   Deck_Temperature_Default,               !- Name
    304   Temperature,                            !- Schedule Type Limits Name
    305   No,                                     !- Interpolate to Timestep
    306   24:00,                                  !- Time 1 {hh:mm}
    307   12.8;                                   !- Value Until Time 1
    308 
    309 Schedule:Day:Interval,
    310   Small Office_Bldg_Occ Summer Design Day, !- Name
    311   Fractional,                             !- Schedule Type Limits Name
    312   No,                                     !- Interpolate to Timestep
    313   06:00,                                  !- Time 1 {hh:mm}
    314   0,                                      !- Value Until Time 1
    315   22:00,                                  !- Time 2 {hh:mm}
    316   1,                                      !- Value Until Time 2
    317   24:00,                                  !- Time 3 {hh:mm}
    318   0.05;                                   !- Value Until Time 3
    319 
    320 Schedule:Day:Interval,
    321   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    322   Fractional,                             !- Schedule Type Limits Name
    323   No,                                     !- Interpolate to Timestep
    324   24:00,                                  !- Time 1 {hh:mm}
    325   0.3;                                    !- Value Until Time 1
    326 
    327 Schedule:Day:Interval,
    328   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    329   Fractional,                             !- Schedule Type Limits Name
    330   No,                                     !- Interpolate to Timestep
    331   06:00,                                  !- Time 1 {hh:mm}
    332   1,                                      !- Value Until Time 1
    333   18:00,                                  !- Time 2 {hh:mm}
    334   0.25,                                   !- Value Until Time 2
    335   24:00,                                  !- Time 3 {hh:mm}
    336   1;                                      !- Value Until Time 3
    337 
    338 Schedule:Day:Interval,
    339   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    340   Fractional,                             !- Schedule Type Limits Name
    341   No,                                     !- Interpolate to Timestep
    342   06:00,                                  !- Time 1 {hh:mm}
    343   0.3,                                    !- Value Until Time 1
    344   08:00,                                  !- Time 2 {hh:mm}
    345   0.4,                                    !- Value Until Time 2
    346   12:00,                                  !- Time 3 {hh:mm}
    347   0.5,                                    !- Value Until Time 3
    348   17:00,                                  !- Time 4 {hh:mm}
    349   0.35,                                   !- Value Until Time 4
    350   24:00,                                  !- Time 5 {hh:mm}
    351   0.3;                                    !- Value Until Time 5
    352 
    353 Schedule:Day:Interval,
    354   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    355   ,                                       !- Schedule Type Limits Name
    356   No,                                     !- Interpolate to Timestep
    357   24:00,                                  !- Time 1 {hh:mm}
    358   6.7;                                    !- Value Until Time 1
    359 
    360 Schedule:Day:Interval,
    361   Small Office_Bldg_Light Summer Design Day, !- Name
    362   Fractional,                             !- Schedule Type Limits Name
    363   No,                                     !- Interpolate to Timestep
    364   24:00,                                  !- Time 1 {hh:mm}
    365   1;                                      !- Value Until Time 1
    366 
    367 Schedule:Day:Interval,
    368   Deck_Temperature_Winter_Design_Day,     !- Name
    369   Temperature,                            !- Schedule Type Limits Name
    370   No,                                     !- Interpolate to Timestep
    371   24:00,                                  !- Time 1 {hh:mm}
    372   12.8;                                   !- Value Until Time 1
    373 
    374 Schedule:Day:Interval,
    375   Small Office_Activity Winter Design Day, !- Name
    376   ActivityLevel 12,                       !- Schedule Type Limits Name
    377   No,                                     !- Interpolate to Timestep
    378   24:00,                                  !- Time 1 {hh:mm}
    379   120;                                    !- Value Until Time 1
    380 
    381 Schedule:Day:Interval,
    382   Cooling Sch Default,                    !- Name
    383   Temperature 3,                          !- Schedule Type Limits Name
    384   No,                                     !- Interpolate to Timestep
    385   24:00,                                  !- Time 1 {hh:mm}
    386   28;                                     !- Value Until Time 1
    387 
    388 Schedule:Day:Interval,
    389   Small Office_Bldg_Equip Winter Design Day, !- Name
    390   Fractional,                             !- Schedule Type Limits Name
    391   No,                                     !- Interpolate to Timestep
    392   24:00,                                  !- Time 1 {hh:mm}
    393   0;                                      !- Value Until Time 1
    394 
    395 Schedule:Day:Interval,
    396   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    397   Fractional,                             !- Schedule Type Limits Name
    398   No,                                     !- Interpolate to Timestep
    399   24:00,                                  !- Time 1 {hh:mm}
    400   0.05;                                   !- Value Until Time 1
    401 
    402 Schedule:Day:Interval,
    403   Always_On_Default,                      !- Name
    404   OnOff,                                  !- Schedule Type Limits Name
    405   No,                                     !- Interpolate to Timestep
    406   24:00,                                  !- Time 1 {hh:mm}
    407   1;                                      !- Value Until Time 1
    408 
    409 Schedule:Day:Interval,
    410   Small Office_Bldg_Equip Default Schedule, !- Name
    411   Fractional,                             !- Schedule Type Limits Name
    412   No,                                     !- Interpolate to Timestep
    413   08:00,                                  !- Time 1 {hh:mm}
    414   0.4,                                    !- Value Until Time 1
    415   12:00,                                  !- Time 2 {hh:mm}
    416   0.9,                                    !- Value Until Time 2
    417   13:00,                                  !- Time 3 {hh:mm}
    418   0.8,                                    !- Value Until Time 3
    419   17:00,                                  !- Time 4 {hh:mm}
    420   0.9,                                    !- Value Until Time 4
    421   18:00,                                  !- Time 5 {hh:mm}
    422   0.5,                                    !- Value Until Time 5
    423   24:00,                                  !- Time 6 {hh:mm}
    424   0.4;                                    !- Value Until Time 6
    425 
    426 Schedule:Day:Interval,
    427   Small Office_Bldg_Equip Summer Design Day, !- Name
    428   Fractional,                             !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   1;                                      !- Value Until Time 1
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {bfe4bc2a-ffb2-49c2-96f4-c5eaaec5ca97}, !- Name
    435   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    436   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    437   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    438   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    439   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    440   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    441   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    442   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    443   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    444   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    445   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    446   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Week:Daily,
    449   Schedule:Week:Daily {710215d8-a5b4-42bc-87e4-af8f56042fa1}, !- Name
    450   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    451   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    452   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    453   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    454   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    455   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    456   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    457   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    458   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    459   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    460   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    461   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    462 
    463 Schedule:Year,
    464   Small Office_Bldg_Occ,                  !- Name
    465   Fractional,                             !- Schedule Type Limits Name
    466   Schedule:Week:Daily {bfe4bc2a-ffb2-49c2-96f4-c5eaaec5ca97}, !- Schedule:Week Name 1
    467   1,                                      !- Start Month 1
    468   1,                                      !- Start Day 1
    469   1,                                      !- End Month 1
    470   3,                                      !- End Day 1
    471   Schedule:Week:Daily {710215d8-a5b4-42bc-87e4-af8f56042fa1}, !- Schedule:Week Name 2
    472   1,                                      !- Start Month 2
    473   4,                                      !- Start Day 2
    474   12,                                     !- End Month 2
    475   31;                                     !- End Day 2
    476 
    477 Schedule:Week:Daily,
    478   Schedule:Week:Daily {398735b9-6676-40c1-a780-47d97207565f}, !- Name
    479   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    480   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    481   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    482   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    483   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    484   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    485   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    486   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    487   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    488   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    489   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    490   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    491 
    492 Schedule:Year,
    493   Small Office_Activity,                  !- Name
    494   ActivityLevel 12,                       !- Schedule Type Limits Name
    495   Schedule:Week:Daily {398735b9-6676-40c1-a780-47d97207565f}, !- Schedule:Week Name 1
    496   1,                                      !- Start Month 1
    497   1,                                      !- Start Day 1
    498   12,                                     !- End Month 1
    499   31;                                     !- End Day 1
    500 
    501 Schedule:Week:Daily,
    502   Schedule:Week:Daily {a98d963c-3d76-4024-9ae4-e7ccdd601b58}, !- Name
    503   Always_On_Default,                      !- Sunday Schedule:Day Name
    504   Always_On_Default,                      !- Monday Schedule:Day Name
    505   Always_On_Default,                      !- Tuesday Schedule:Day Name
    506   Always_On_Default,                      !- Wednesday Schedule:Day Name
    507   Always_On_Default,                      !- Thursday Schedule:Day Name
    508   Always_On_Default,                      !- Friday Schedule:Day Name
    509   Always_On_Default,                      !- Saturday Schedule:Day Name
    510   Always_On_Default,                      !- Holiday Schedule:Day Name
    511   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    512   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    513   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    514   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    515 
    516 Schedule:Year,
    517   Always_On,                              !- Name
    518   OnOff,                                  !- Schedule Type Limits Name
    519   Schedule:Week:Daily {a98d963c-3d76-4024-9ae4-e7ccdd601b58}, !- Schedule:Week Name 1
    520   1,                                      !- Start Month 1
    521   1,                                      !- Start Day 1
    522   12,                                     !- End Month 1
    523   31;                                     !- End Day 1
    524 
    525 Schedule:Week:Daily,
    526   Schedule:Week:Daily {6e77c259-7def-4f3d-828d-e6e3ca1a6f8c}, !- Name
    527   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    528   Cooling Sch Default,                    !- Monday Schedule:Day Name
    529   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    530   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    531   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    532   Cooling Sch Default,                    !- Friday Schedule:Day Name
    533   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    534   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    535   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    536   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    537   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    538   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    539 
    540 Schedule:Year,
    541   Cooling Sch,                            !- Name
    542   Temperature 3,                          !- Schedule Type Limits Name
    543   Schedule:Week:Daily {6e77c259-7def-4f3d-828d-e6e3ca1a6f8c}, !- Schedule:Week Name 1
    544   1,                                      !- Start Month 1
    545   1,                                      !- Start Day 1
    546   12,                                     !- End Month 1
    547   31;                                     !- End Day 1
    548 
    549 Schedule:Week:Daily,
    550   Schedule:Week:Daily {89cd9211-5d78-4ea9-b750-714f229b20bc}, !- Name
    551   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    552   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    553   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    554   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    555   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    556   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    557   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    558   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    559   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    560   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    561   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    562   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    563 
    564 Schedule:Year,
    565   Chilled_Water_Temperature,              !- Name
    566   ,                                       !- Schedule Type Limits Name
    567   Schedule:Week:Daily {89cd9211-5d78-4ea9-b750-714f229b20bc}, !- Schedule:Week Name 1
    568   1,                                      !- Start Month 1
    569   1,                                      !- Start Day 1
    570   12,                                     !- End Month 1
    571   31;                                     !- End Day 1
    572 
    573 Schedule:Week:Daily,
    574   Schedule:Week:Daily {ae2cd60c-fcf0-436e-a857-327b47505726}, !- Name
    575   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    576   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    577   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    578   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    579   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    580   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    581   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    582   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    583   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    584   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    585   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    586   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    587 
    588 Schedule:Year,
    589   Hot_Water_Temperature,                  !- Name
    590   Temperature 1,                          !- Schedule Type Limits Name
    591   Schedule:Week:Daily {ae2cd60c-fcf0-436e-a857-327b47505726}, !- Schedule:Week Name 1
    592   1,                                      !- Start Month 1
    593   1,                                      !- Start Day 1
    594   12,                                     !- End Month 1
    595   31;                                     !- End Day 1
    596 
    597 Schedule:Week:Daily,
    598   Schedule:Week:Daily {ef48a96d-95e2-4ebf-813a-9a0940673a94}, !- Name
    599   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    600   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    601   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    602   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    603   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    604   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    605   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    606   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    607   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    608   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    609   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    610   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    611 
    612 Schedule:Week:Daily,
    613   Schedule:Week:Daily {51b2d01a-8b62-4cff-a731-49f4de99707e}, !- Name
    614   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    615   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    616   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    617   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    618   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    619   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    620   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    621   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    622   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    623   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    624   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    625   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    626 
    627 Schedule:Year,
    628   Small Office_Bldg_Light,                !- Name
    629   Fractional,                             !- Schedule Type Limits Name
    630   Schedule:Week:Daily {ef48a96d-95e2-4ebf-813a-9a0940673a94}, !- Schedule:Week Name 1
    631   1,                                      !- Start Month 1
    632   1,                                      !- Start Day 1
    633   1,                                      !- End Month 1
    634   3,                                      !- End Day 1
    635   Schedule:Week:Daily {51b2d01a-8b62-4cff-a731-49f4de99707e}, !- Schedule:Week Name 2
    636   1,                                      !- Start Month 2
    637   4,                                      !- Start Day 2
    638   12,                                     !- End Month 2
    639   31;                                     !- End Day 2
    640 
    641 Schedule:Week:Daily,
    642   Schedule:Week:Daily {4b6610de-ed5a-43aa-8edd-3fa7c088a429}, !- Name
    643   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    644   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    645   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    646   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    647   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    648   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    649   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    650   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    651   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    652   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    653   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    654   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    655 
    656 Schedule:Week:Daily,
    657   Schedule:Week:Daily {c153a34e-2563-4b6e-abc3-221bf253b847}, !- Name
    658   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    659   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    660   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    661   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    662   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    663   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    664   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    665   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    666   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    667   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    668   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    669   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    670 
    671 Schedule:Year,
    672   Small Office_Bldg_Equip,                !- Name
    673   Fractional,                             !- Schedule Type Limits Name
    674   Schedule:Week:Daily {4b6610de-ed5a-43aa-8edd-3fa7c088a429}, !- Schedule:Week Name 1
    675   1,                                      !- Start Month 1
    676   1,                                      !- Start Day 1
    677   1,                                      !- End Month 1
    678   3,                                      !- End Day 1
    679   Schedule:Week:Daily {c153a34e-2563-4b6e-abc3-221bf253b847}, !- Schedule:Week Name 2
    680   1,                                      !- Start Month 2
    681   4,                                      !- Start Day 2
    682   12,                                     !- End Month 2
    683   31;                                     !- End Day 2
    684 
    685 Schedule:Week:Daily,
    686   Schedule:Week:Daily {ce97c4ac-49e3-4987-9a32-fa89a2102245}, !- Name
    687   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    688   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    689   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    690   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    691   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    692   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    693   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    694   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    695   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    696   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    697   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    698   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    699 
    700 Schedule:Week:Daily,
    701   Schedule:Week:Daily {38718413-4273-4216-b9a6-867f77624eae}, !- Name
    702   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    703   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    704   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    705   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    706   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    707   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    708   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    709   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    710   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    711   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    712   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    713   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    714 
    715 Schedule:Year,
    716   Small Office_Infil_Quarter_On,          !- Name
    717   Fractional,                             !- Schedule Type Limits Name
    718   Schedule:Week:Daily {ce97c4ac-49e3-4987-9a32-fa89a2102245}, !- Schedule:Week Name 1
    719   1,                                      !- Start Month 1
    720   1,                                      !- Start Day 1
    721   1,                                      !- End Month 1
    722   3,                                      !- End Day 1
    723   Schedule:Week:Daily {38718413-4273-4216-b9a6-867f77624eae}, !- Schedule:Week Name 2
    724   1,                                      !- Start Month 2
    725   4,                                      !- Start Day 2
    726   12,                                     !- End Month 2
    727   31;                                     !- End Day 2
    728 
    729 Schedule:Week:Daily,
    730   Schedule:Week:Daily {403af76c-b996-498e-86dd-42068ad793a9}, !- Name
    731   Heating Sch Default,                    !- Sunday Schedule:Day Name
    732   Heating Sch Default,                    !- Monday Schedule:Day Name
    733   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    734   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    735   Heating Sch Default,                    !- Thursday Schedule:Day Name
    736   Heating Sch Default,                    !- Friday Schedule:Day Name
    737   Heating Sch Default,                    !- Saturday Schedule:Day Name
    738   Heating Sch Default,                    !- Holiday Schedule:Day Name
    739   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    740   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    741   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    742   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    743 
    744 Schedule:Year,
    745   Heating Sch,                            !- Name
    746   Temperature 2,                          !- Schedule Type Limits Name
    747   Schedule:Week:Daily {403af76c-b996-498e-86dd-42068ad793a9}, !- Schedule:Week Name 1
    748   1,                                      !- Start Month 1
    749   1,                                      !- Start Day 1
    750   12,                                     !- End Month 1
    751   31;                                     !- End Day 1
    752 
    753 Schedule:Week:Daily,
    754   Schedule:Week:Daily {e9e36417-cb18-469b-9dc6-660f0c815327}, !- Name
    755   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    756   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    757   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    758   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    759   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    760   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    761   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    762   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    763   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    764   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    765   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    766   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    767 
    768 Schedule:Year,
    769   Deck_Temperature,                       !- Name
    770   Temperature,                            !- Schedule Type Limits Name
    771   Schedule:Week:Daily {e9e36417-cb18-469b-9dc6-660f0c815327}, !- Schedule:Week Name 1
    772   1,                                      !- Start Month 1
    773   1,                                      !- Start Day 1
    774   12,                                     !- End Month 1
    775   31;                                     !- End Day 1
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {74376fc8-92cf-4b03-8599-fec0f8a58715}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {ceaa0c94-8c8c-457f-b53f-7942058b1be0}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {74376fc8-92cf-4b03-8599-fec0f8a58715}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {02ecdc35-494c-4498-b7db-8d5d20156401}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {02ecdc35-494c-4498-b7db-8d5d20156401}, !- Name
    834   Schedule:Compact {22f70d55-28cd-4ea6-9d0a-bc5c37c7344d}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {22f70d55-28cd-4ea6-9d0a-bc5c37c7344d}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {ceaa0c94-8c8c-457f-b53f-7942058b1be0}, !- Name
    846   Branch {41f62ca6-9343-4f4b-b456-cf2c48cc4f7d}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {41f62ca6-9343-4f4b-b456-cf2c48cc4f7d}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {d73cbf76-ec0a-4f22-84bb-1e03767ec54a}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {850d51dd-ae84-44cb-b7fe-e5785919b028}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {31f7a288-999c-45a4-9743-adbe268fbee2}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {d73cbf76-ec0a-4f22-84bb-1e03767ec54a}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {31f7a288-999c-45a4-9743-adbe268fbee2}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {0666af32-745c-401f-9522-7f0514054161}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {0666af32-745c-401f-9522-7f0514054161}, !- Name
    919   Schedule:Compact {bb96d913-dbb3-4755-8479-a4d77b33d870}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {bb96d913-dbb3-4755-8479-a4d77b33d870}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {850d51dd-ae84-44cb-b7fe-e5785919b028}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {0fbb415a-5bab-475a-ab4a-c3242c04a4f0}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {0fbb415a-5bab-475a-ab4a-c3242c04a4f0}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {00d84772-b711-4e52-a677-d7931630047f}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {95c6c0fd-e37b-4616-b4a5-1f3b736124e5}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {5e1d1584-7071-4dd9-b579-b77af145e3f2}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {11fb2cd6-387a-4d8c-a8b8-23fc556af2ed}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {ec3c180e-4bf2-486f-a8d3-45eae804d856}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {916ffc76-46bb-4f7f-9bda-706bd9e453f1}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {52e64b81-2871-4707-b916-2a6be2ec8b4b}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1694   64.82,                                  !- Latitude {deg}
   1695   -147.87,                                !- Longitude {deg}
   1696   -9,                                     !- Time Zone {hr}
   1697   138;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   1701   7,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   SummerDesignDay,                        !- Day Type
   1704   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1705   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99678,                                  !- Barometric Pressure {Pa}
   1715   3.1,                                    !- Wind Speed {m/s}
   1716   180,                                    !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAETau,                              !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725 
   1726 SizingPeriod:DesignDay,
   1727   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   1728   7,                                      !- Month
   1729   21,                                     !- Day of Month
   1730   SummerDesignDay,                        !- Day Type
   1731   23,                                     !- Maximum Dry-Bulb Temperature {C}
   1732   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1733   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1734   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1735   Enthalpy,                               !- Humidity Condition Type
   1736   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1737   ,                                       !- Humidity Condition Day Schedule Name
   1738   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1739   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1740   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1741   99678,                                  !- Barometric Pressure {Pa}
   1742   3.1,                                    !- Wind Speed {m/s}
   1743   180,                                    !- Wind Direction {deg}
   1744   No,                                     !- Rain Indicator
   1745   No,                                     !- Snow Indicator
   1746   No,                                     !- Daylight Saving Time Indicator
   1747   ASHRAETau,                              !- Solar Model Indicator
   1748   ,                                       !- Beam Solar Day Schedule Name
   1749   ,                                       !- Diffuse Solar Day Schedule Name
   1750   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1751   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1752 
   1753 SizingPeriod:DesignDay,
   1754   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   1755   7,                                      !- Month
   1756   21,                                     !- Day of Month
   1757   SummerDesignDay,                        !- Day Type
   1758   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1759   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1760   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1761   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1762   Wetbulb,                                !- Humidity Condition Type
   1763   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1764   ,                                       !- Humidity Condition Day Schedule Name
   1765   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1766   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1767   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1768   99678,                                  !- Barometric Pressure {Pa}
   1769   3.1,                                    !- Wind Speed {m/s}
   1770   180,                                    !- Wind Direction {deg}
   1771   No,                                     !- Rain Indicator
   1772   No,                                     !- Snow Indicator
   1773   No,                                     !- Daylight Saving Time Indicator
   1774   ASHRAETau,                              !- Solar Model Indicator
   1775   ,                                       !- Beam Solar Day Schedule Name
   1776   ,                                       !- Diffuse Solar Day Schedule Name
   1777   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1778   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1779 
   1780 SizingPeriod:DesignDay,
   1781   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1782   1,                                      !- Month
   1783   21,                                     !- Day of Month
   1784   WinterDesignDay,                        !- Day Type
   1785   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1786   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1787   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1788   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1789   Dewpoint,                               !- Humidity Condition Type
   1790   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1791   ,                                       !- Humidity Condition Day Schedule Name
   1792   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1793   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1794   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1795   99678,                                  !- Barometric Pressure {Pa}
   1796   0.3,                                    !- Wind Speed {m/s}
   1797   20,                                     !- Wind Direction {deg}
   1798   No,                                     !- Rain Indicator
   1799   No,                                     !- Snow Indicator
   1800   No,                                     !- Daylight Saving Time Indicator
   1801   ASHRAEClearSky,                         !- Solar Model Indicator
   1802   ,                                       !- Beam Solar Day Schedule Name
   1803   ,                                       !- Diffuse Solar Day Schedule Name
   1804   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1805   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1806   0;                                      !- Sky Clearness
   1807 
   1808 SizingPeriod:DesignDay,
   1809   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   1810   7,                                      !- Month
   1811   21,                                     !- Day of Month
   1812   SummerDesignDay,                        !- Day Type
   1813   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1814   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1815   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1816   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1817   Wetbulb,                                !- Humidity Condition Type
   1818   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1819   ,                                       !- Humidity Condition Day Schedule Name
   1820   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1821   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1822   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1823   99678,                                  !- Barometric Pressure {Pa}
   1824   3.1,                                    !- Wind Speed {m/s}
   1825   180,                                    !- Wind Direction {deg}
   1826   No,                                     !- Rain Indicator
   1827   No,                                     !- Snow Indicator
   1828   No,                                     !- Daylight Saving Time Indicator
   1829   ASHRAETau,                              !- Solar Model Indicator
   1830   ,                                       !- Beam Solar Day Schedule Name
   1831   ,                                       !- Diffuse Solar Day Schedule Name
   1832   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1833   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1834 
   1835 SizingPeriod:DesignDay,
   1836   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   1837   7,                                      !- Month
   1838   21,                                     !- Day of Month
   1839   SummerDesignDay,                        !- Day Type
   1840   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1841   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1842   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1843   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1844   Enthalpy,                               !- Humidity Condition Type
   1845   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1846   ,                                       !- Humidity Condition Day Schedule Name
   1847   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1848   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1849   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1850   99678,                                  !- Barometric Pressure {Pa}
   1851   3.1,                                    !- Wind Speed {m/s}
   1852   180,                                    !- Wind Direction {deg}
   1853   No,                                     !- Rain Indicator
   1854   No,                                     !- Snow Indicator
   1855   No,                                     !- Daylight Saving Time Indicator
   1856   ASHRAETau,                              !- Solar Model Indicator
   1857   ,                                       !- Beam Solar Day Schedule Name
   1858   ,                                       !- Diffuse Solar Day Schedule Name
   1859   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1860   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1861 
   1862 SizingPeriod:DesignDay,
   1863   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   1864   1,                                      !- Month
   1865   21,                                     !- Day of Month
   1866   WinterDesignDay,                        !- Day Type
   1867   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1868   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1869   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1870   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1871   Wetbulb,                                !- Humidity Condition Type
   1872   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1873   ,                                       !- Humidity Condition Day Schedule Name
   1874   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1875   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1876   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1877   99678,                                  !- Barometric Pressure {Pa}
   1878   0.3,                                    !- Wind Speed {m/s}
   1879   20,                                     !- Wind Direction {deg}
   1880   No,                                     !- Rain Indicator
   1881   No,                                     !- Snow Indicator
   1882   No,                                     !- Daylight Saving Time Indicator
   1883   ASHRAEClearSky,                         !- Solar Model Indicator
   1884   ,                                       !- Beam Solar Day Schedule Name
   1885   ,                                       !- Diffuse Solar Day Schedule Name
   1886   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1887   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1888   0;                                      !- Sky Clearness
   1889 
   1890 SizingPeriod:DesignDay,
   1891   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1892   7,                                      !- Month
   1893   21,                                     !- Day of Month
   1894   SummerDesignDay,                        !- Day Type
   1895   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1896   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1897   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1898   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1899   Enthalpy,                               !- Humidity Condition Type
   1900   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1901   ,                                       !- Humidity Condition Day Schedule Name
   1902   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1903   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1904   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1905   99678,                                  !- Barometric Pressure {Pa}
   1906   3.1,                                    !- Wind Speed {m/s}
   1907   180,                                    !- Wind Direction {deg}
   1908   No,                                     !- Rain Indicator
   1909   No,                                     !- Snow Indicator
   1910   No,                                     !- Daylight Saving Time Indicator
   1911   ASHRAETau,                              !- Solar Model Indicator
   1912   ,                                       !- Beam Solar Day Schedule Name
   1913   ,                                       !- Diffuse Solar Day Schedule Name
   1914   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1915   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1916 
   1917 SizingPeriod:DesignDay,
   1918   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   1919   7,                                      !- Month
   1920   21,                                     !- Day of Month
   1921   SummerDesignDay,                        !- Day Type
   1922   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1923   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1924   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1925   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1926   Wetbulb,                                !- Humidity Condition Type
   1927   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1928   ,                                       !- Humidity Condition Day Schedule Name
   1929   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1930   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1931   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1932   99678,                                  !- Barometric Pressure {Pa}
   1933   3.1,                                    !- Wind Speed {m/s}
   1934   180,                                    !- Wind Direction {deg}
   1935   No,                                     !- Rain Indicator
   1936   No,                                     !- Snow Indicator
   1937   No,                                     !- Daylight Saving Time Indicator
   1938   ASHRAETau,                              !- Solar Model Indicator
   1939   ,                                       !- Beam Solar Day Schedule Name
   1940   ,                                       !- Diffuse Solar Day Schedule Name
   1941   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1942   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1943 
   1944 SizingPeriod:DesignDay,
   1945   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1946   1,                                      !- Month
   1947   21,                                     !- Day of Month
   1948   WinterDesignDay,                        !- Day Type
   1949   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1950   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1951   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1952   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1953   Dewpoint,                               !- Humidity Condition Type
   1954   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1955   ,                                       !- Humidity Condition Day Schedule Name
   1956   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1957   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1958   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1959   99678,                                  !- Barometric Pressure {Pa}
   1960   0.3,                                    !- Wind Speed {m/s}
   1961   20,                                     !- Wind Direction {deg}
   1962   No,                                     !- Rain Indicator
   1963   No,                                     !- Snow Indicator
   1964   No,                                     !- Daylight Saving Time Indicator
   1965   ASHRAEClearSky,                         !- Solar Model Indicator
   1966   ,                                       !- Beam Solar Day Schedule Name
   1967   ,                                       !- Diffuse Solar Day Schedule Name
   1968   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1969   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1970   0;                                      !- Sky Clearness
   1971 
   1972 SizingPeriod:DesignDay,
   1973   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   1974   7,                                      !- Month
   1975   21,                                     !- Day of Month
   1976   SummerDesignDay,                        !- Day Type
   1977   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1978   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1979   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1980   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1981   Wetbulb,                                !- Humidity Condition Type
   1982   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1983   ,                                       !- Humidity Condition Day Schedule Name
   1984   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1985   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1986   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1987   99678,                                  !- Barometric Pressure {Pa}
   1988   3.1,                                    !- Wind Speed {m/s}
   1989   180,                                    !- Wind Direction {deg}
   1990   No,                                     !- Rain Indicator
   1991   No,                                     !- Snow Indicator
   1992   No,                                     !- Daylight Saving Time Indicator
   1993   ASHRAETau,                              !- Solar Model Indicator
   1994   ,                                       !- Beam Solar Day Schedule Name
   1995   ,                                       !- Diffuse Solar Day Schedule Name
   1996   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1997   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1998 
   1999 SizingPeriod:DesignDay,
   2000   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   2001   1,                                      !- Month
   2002   21,                                     !- Day of Month
   2003   WinterDesignDay,                        !- Day Type
   2004   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2005   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2006   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2007   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2008   Wetbulb,                                !- Humidity Condition Type
   2009   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2010   ,                                       !- Humidity Condition Day Schedule Name
   2011   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2012   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2013   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2014   99678,                                  !- Barometric Pressure {Pa}
   2015   0.3,                                    !- Wind Speed {m/s}
   2016   20,                                     !- Wind Direction {deg}
   2017   No,                                     !- Rain Indicator
   2018   No,                                     !- Snow Indicator
   2019   No,                                     !- Daylight Saving Time Indicator
   2020   ASHRAEClearSky,                         !- Solar Model Indicator
   2021   ,                                       !- Beam Solar Day Schedule Name
   2022   ,                                       !- Diffuse Solar Day Schedule Name
   2023   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2024   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2025   0;                                      !- Sky Clearness
   2026 
   2027 SizingPeriod:DesignDay,
   2028   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   2029   7,                                      !- Month
   2030   21,                                     !- Day of Month
   2031   SummerDesignDay,                        !- Day Type
   2032   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2033   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2034   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2035   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2036   Wetbulb,                                !- Humidity Condition Type
   2037   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2038   ,                                       !- Humidity Condition Day Schedule Name
   2039   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2040   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2041   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2042   99678,                                  !- Barometric Pressure {Pa}
   2043   3.1,                                    !- Wind Speed {m/s}
   2044   180,                                    !- Wind Direction {deg}
   2045   No,                                     !- Rain Indicator
   2046   No,                                     !- Snow Indicator
   2047   No,                                     !- Daylight Saving Time Indicator
   2048   ASHRAETau,                              !- Solar Model Indicator
   2049   ,                                       !- Beam Solar Day Schedule Name
   2050   ,                                       !- Diffuse Solar Day Schedule Name
   2051   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2052   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2053 
   2054 SizingPeriod:DesignDay,
   2055   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   2056   7,                                      !- Month
   2057   21,                                     !- Day of Month
   2058   SummerDesignDay,                        !- Day Type
   2059   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2060   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2061   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2062   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2063   Dewpoint,                               !- Humidity Condition Type
   2064   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2065   ,                                       !- Humidity Condition Day Schedule Name
   2066   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2067   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2068   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2069   99678,                                  !- Barometric Pressure {Pa}
   2070   3.1,                                    !- Wind Speed {m/s}
   2071   180,                                    !- Wind Direction {deg}
   2072   No,                                     !- Rain Indicator
   2073   No,                                     !- Snow Indicator
   2074   No,                                     !- Daylight Saving Time Indicator
   2075   ASHRAETau,                              !- Solar Model Indicator
   2076   ,                                       !- Beam Solar Day Schedule Name
   2077   ,                                       !- Diffuse Solar Day Schedule Name
   2078   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2079   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2080 
   2081 SizingPeriod:DesignDay,
   2082   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2083   1,                                      !- Month
   2084   21,                                     !- Day of Month
   2085   WinterDesignDay,                        !- Day Type
   2086   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2087   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2088   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2089   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2090   Wetbulb,                                !- Humidity Condition Type
   2091   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2092   ,                                       !- Humidity Condition Day Schedule Name
   2093   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2094   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2095   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2096   99678,                                  !- Barometric Pressure {Pa}
   2097   7.5,                                    !- Wind Speed {m/s}
   2098   20,                                     !- Wind Direction {deg}
   2099   No,                                     !- Rain Indicator
   2100   No,                                     !- Snow Indicator
   2101   No,                                     !- Daylight Saving Time Indicator
   2102   ASHRAEClearSky,                         !- Solar Model Indicator
   2103   ,                                       !- Beam Solar Day Schedule Name
   2104   ,                                       !- Diffuse Solar Day Schedule Name
   2105   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2106   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2107   0;                                      !- Sky Clearness
   2108 
   2109 SizingPeriod:DesignDay,
   2110   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   2111   7,                                      !- Month
   2112   21,                                     !- Day of Month
   2113   SummerDesignDay,                        !- Day Type
   2114   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2115   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2116   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2117   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2118   Dewpoint,                               !- Humidity Condition Type
   2119   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2120   ,                                       !- Humidity Condition Day Schedule Name
   2121   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2122   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2123   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2124   99678,                                  !- Barometric Pressure {Pa}
   2125   3.1,                                    !- Wind Speed {m/s}
   2126   180,                                    !- Wind Direction {deg}
   2127   No,                                     !- Rain Indicator
   2128   No,                                     !- Snow Indicator
   2129   No,                                     !- Daylight Saving Time Indicator
   2130   ASHRAETau,                              !- Solar Model Indicator
   2131   ,                                       !- Beam Solar Day Schedule Name
   2132   ,                                       !- Diffuse Solar Day Schedule Name
   2133   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2134   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2135 
   2136 SizingPeriod:DesignDay,
   2137   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   2138   7,                                      !- Month
   2139   21,                                     !- Day of Month
   2140   SummerDesignDay,                        !- Day Type
   2141   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2142   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2143   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2144   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2145   Dewpoint,                               !- Humidity Condition Type
   2146   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2147   ,                                       !- Humidity Condition Day Schedule Name
   2148   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2149   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2150   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2151   99678,                                  !- Barometric Pressure {Pa}
   2152   3.1,                                    !- Wind Speed {m/s}
   2153   180,                                    !- Wind Direction {deg}
   2154   No,                                     !- Rain Indicator
   2155   No,                                     !- Snow Indicator
   2156   No,                                     !- Daylight Saving Time Indicator
   2157   ASHRAETau,                              !- Solar Model Indicator
   2158   ,                                       !- Beam Solar Day Schedule Name
   2159   ,                                       !- Diffuse Solar Day Schedule Name
   2160   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2161   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2162 
   2163 SizingPeriod:DesignDay,
   2164   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2165   1,                                      !- Month
   2166   21,                                     !- Day of Month
   2167   WinterDesignDay,                        !- Day Type
   2168   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2169   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2170   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2171   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2172   Wetbulb,                                !- Humidity Condition Type
   2173   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2174   ,                                       !- Humidity Condition Day Schedule Name
   2175   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2176   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2177   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2178   99678,                                  !- Barometric Pressure {Pa}
   2179   8.9,                                    !- Wind Speed {m/s}
   2180   20,                                     !- Wind Direction {deg}
   2181   No,                                     !- Rain Indicator
   2182   No,                                     !- Snow Indicator
   2183   No,                                     !- Daylight Saving Time Indicator
   2184   ASHRAEClearSky,                         !- Solar Model Indicator
   2185   ,                                       !- Beam Solar Day Schedule Name
   2186   ,                                       !- Diffuse Solar Day Schedule Name
   2187   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2188   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2189   0;                                      !- Sky Clearness
   2190 
   2191 Material,
   2192   000_G01a 19mm gypsum board,             !- Name
   2193   MediumSmooth,                           !- Roughness
   2194   0.019,                                  !- Thickness {m}
   2195   0.16,                                   !- Conductivity {W/m-K}
   2196   800,                                    !- Density {kg/m3}
   2197   1090,                                   !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   000_G05 25mm wood,                      !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.0254,                                 !- Thickness {m}
   2206   0.15,                                   !- Conductivity {W/m-K}
   2207   608,                                    !- Density {kg/m3}
   2208   1630,                                   !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.7;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   MAT-CC05 4 HW CONCRETE,                 !- Name
   2215   Rough,                                  !- Roughness
   2216   0.1016,                                 !- Thickness {m}
   2217   1.311,                                  !- Conductivity {W/m-K}
   2218   2240,                                   !- Density {kg/m3}
   2219   836.8,                                  !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   000_I01 25mm insulation board,          !- Name
   2226   MediumRough,                            !- Roughness
   2227   0.0254,                                 !- Thickness {m}
   2228   0.03,                                   !- Conductivity {W/m-K}
   2229   43,                                     !- Density {kg/m3}
   2230   1210,                                   !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.7,                                    !- Solar Absorptance
   2233   0.7;                                    !- Visible Absorptance
   2234 
   2235 Material,
   2236   Roof Membrane,                          !- Name
   2237   VeryRough,                              !- Roughness
   2238   0.0095,                                 !- Thickness {m}
   2239   0.16,                                   !- Conductivity {W/m-K}
   2240   1121.29,                                !- Density {kg/m3}
   2241   1460,                                   !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.7;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   Roof Insulation [21],                   !- Name
   2248   MediumRough,                            !- Roughness
   2249   0.2105,                                 !- Thickness {m}
   2250   0.049,                                  !- Conductivity {W/m-K}
   2251   265,                                    !- Density {kg/m3}
   2252   836.8,                                  !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   000_F16 Acoustic tile,                  !- Name
   2259   MediumSmooth,                           !- Roughness
   2260   0.0191,                                 !- Thickness {m}
   2261   0.06,                                   !- Conductivity {W/m-K}
   2262   368,                                    !- Density {kg/m3}
   2263   590,                                    !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.7,                                    !- Solar Absorptance
   2266   0.7;                                    !- Visible Absorptance
   2267 
   2268 Material,
   2269   Metal Decking,                          !- Name
   2270   MediumSmooth,                           !- Roughness
   2271   0.0015,                                 !- Thickness {m}
   2272   45.006,                                 !- Conductivity {W/m-K}
   2273   7680,                                   !- Density {kg/m3}
   2274   418.4,                                  !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.3;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   1/2IN Gypsum,                           !- Name
   2281   Smooth,                                 !- Roughness
   2282   0.0127,                                 !- Thickness {m}
   2283   0.16,                                   !- Conductivity {W/m-K}
   2284   784.9,                                  !- Density {kg/m3}
   2285   830,                                    !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.92,                                   !- Solar Absorptance
   2288   0.92;                                   !- Visible Absorptance
   2289 
   2290 Material,
   2291   000_M11 100mm lightweight concrete,     !- Name
   2292   MediumRough,                            !- Roughness
   2293   0.1016,                                 !- Thickness {m}
   2294   0.53,                                   !- Conductivity {W/m-K}
   2295   1280,                                   !- Density {kg/m3}
   2296   840,                                    !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.7,                                    !- Solar Absorptance
   2299   0.7;                                    !- Visible Absorptance
   2300 
   2301 Material,
   2302   Wall Insulation [39],                   !- Name
   2303   MediumRough,                            !- Roughness
   2304   0.1184,                                 !- Thickness {m}
   2305   0.045,                                  !- Conductivity {W/m-K}
   2306   265,                                    !- Density {kg/m3}
   2307   836.8,                                  !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.7,                                    !- Solar Absorptance
   2310   0.7;                                    !- Visible Absorptance
   2311 
   2312 Material,
   2313   000_F08 Metal surface,                  !- Name
   2314   Smooth,                                 !- Roughness
   2315   0.0008,                                 !- Thickness {m}
   2316   45.28,                                  !- Conductivity {W/m-K}
   2317   7824,                                   !- Density {kg/m3}
   2318   500,                                    !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.7,                                    !- Solar Absorptance
   2321   0.7;                                    !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F05 Ceiling air space resistance,   !- Name
   2325   0.18;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F04 Wall air space resistance,      !- Name
   2329   0.15;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   MAT-SHEATH,                             !- Name
   2344   Rough,                                  !- Roughness
   2345   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.7;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   CP02 CARPET PAD,                        !- Name
   2352   VeryRough,                              !- Roughness
   2353   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.8;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   Theoretical Glass [207],                !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2369   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2370   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2371   0.44,                                   !- Visible Transmittance at Normal Incidence
   2372   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2373   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2376   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2377   0.0133,                                 !- Conductivity {W/m-K}
   2378   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2379   No;                                     !- Solar Diffusing
   2380 
   2381 WindowMaterial:Glazing,
   2382   000_Clear 3mm,                          !- Name
   2383   SpectralAverage,                        !- Optical Data Type
   2384   ,                                       !- Window Glass Spectral Data Set Name
   2385   0.003,                                  !- Thickness {m}
   2386   0.837,                                  !- Solar Transmittance at Normal Incidence
   2387   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2388   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2389   0.898,                                  !- Visible Transmittance at Normal Incidence
   2390   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2391   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2392   0,                                      !- Infrared Transmittance at Normal Incidence
   2393   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2394   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2395   0.9;                                    !- Conductivity {W/m-K}
   2396 
   2397 Construction,
   2398   000_Interior Floor,                     !- Name
   2399   000_F16 Acoustic tile,                  !- Layer 1
   2400   000_F05 Ceiling air space resistance,   !- Layer 2
   2401   000_M11 100mm lightweight concrete;     !- Layer 3
   2402 
   2403 Construction,
   2404   000_Interior Ceiling,                   !- Name
   2405   000_M11 100mm lightweight concrete,     !- Layer 1
   2406   000_F05 Ceiling air space resistance,   !- Layer 2
   2407   000_F16 Acoustic tile;                  !- Layer 3
   2408 
   2409 Construction,
   2410   000_Interior Door,                      !- Name
   2411   000_G05 25mm wood;                      !- Layer 1
   2412 
   2413 Construction,
   2414   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2415   Roof Membrane,                          !- Layer 1
   2416   Roof Insulation [21],                   !- Layer 2
   2417   Metal Decking;                          !- Layer 3
   2418 
   2419 Construction,
   2420   000_Interior Wall,                      !- Name
   2421   000_G01a 19mm gypsum board,             !- Layer 1
   2422   000_F04 Wall air space resistance,      !- Layer 2
   2423   000_G01a 19mm gypsum board;             !- Layer 3
   2424 
   2425 Construction,
   2426   000_Interior Window,                    !- Name
   2427   000_Clear 3mm;                          !- Layer 1
   2428 
   2429 Construction,
   2430   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2431   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2432   CP02 CARPET PAD;                        !- Layer 2
   2433 
   2434 Construction,
   2435   000_Exterior Window,                    !- Name
   2436   000_Clear 3mm,                          !- Layer 1
   2437   000_Air 13mm,                           !- Layer 2
   2438   000_Clear 3mm;                          !- Layer 3
   2439 
   2440 Construction,
   2441   000_Interior Partition,                 !- Name
   2442   000_G05 25mm wood;                      !- Layer 1
   2443 
   2444 Construction,
   2445   Air_Wall,                               !- Name
   2446   OS:Material:AirWall 1;                  !- Layer 1
   2447 
   2448 Construction,
   2449   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2450   MAT-SHEATH,                             !- Layer 1
   2451   Wall Insulation [39],                   !- Layer 2
   2452   1/2IN Gypsum;                           !- Layer 3
   2453 
   2454 Construction,
   2455   000_Exterior Door,                      !- Name
   2456   000_F08 Metal surface,                  !- Layer 1
   2457   000_I01 25mm insulation board;          !- Layer 2
   2458 
   2459 Construction,
   2460   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2461   Theoretical Glass [207];                !- Layer 1
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 4,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   3,                                      !- X Origin {m}
   2535   3,                                      !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 25,                             !- Name
   2547   Floor,                                  !- Surface Type
   2548   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2549   Thermal Zone 4,                         !- Zone Name
   2550   Ground,                                 !- Outside Boundary Condition
   2551   ,                                       !- Outside Boundary Condition Object
   2552   NoSun,                                  !- Sun Exposure
   2553   NoWind,                                 !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2557   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2558   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2559   13.9749843554382, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2560 
   2561 BuildingSurface:Detailed,
   2562   Surface 27,                             !- Name
   2563   Wall,                                   !- Surface Type
   2564   000_Interior Wall,                      !- Construction Name
   2565   Thermal Zone 4,                         !- Zone Name
   2566   Surface,                                !- Outside Boundary Condition
   2567   Surface 10,                             !- Outside Boundary Condition Object
   2568   NoSun,                                  !- Sun Exposure
   2569   NoWind,                                 !- Wind Exposure
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Number of Vertices
   2572   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   2573   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   2574   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2575   0, 13.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2576 
   2577 BuildingSurface:Detailed,
   2578   Surface 29,                             !- Name
   2579   Wall,                                   !- Surface Type
   2580   000_Interior Wall,                      !- Construction Name
   2581   Thermal Zone 4,                         !- Zone Name
   2582   Surface,                                !- Outside Boundary Condition
   2583   Surface 22,                             !- Outside Boundary Condition Object
   2584   NoSun,                                  !- Sun Exposure
   2585   NoWind,                                 !- Wind Exposure
   2586   ,                                       !- View Factor to Ground
   2587   ,                                       !- Number of Vertices
   2588   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2589   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2590   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2591   13.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2592 
   2593 BuildingSurface:Detailed,
   2594   Surface 28,                             !- Name
   2595   Wall,                                   !- Surface Type
   2596   000_Interior Wall,                      !- Construction Name
   2597   Thermal Zone 4,                         !- Zone Name
   2598   Surface,                                !- Outside Boundary Condition
   2599   Surface 16,                             !- Outside Boundary Condition Object
   2600   NoSun,                                  !- Sun Exposure
   2601   NoWind,                                 !- Wind Exposure
   2602   ,                                       !- View Factor to Ground
   2603   ,                                       !- Number of Vertices
   2604   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2605   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2606   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2607   13.9749843554382, 13.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 26,                             !- Name
   2611   Wall,                                   !- Surface Type
   2612   000_Interior Wall,                      !- Construction Name
   2613   Thermal Zone 4,                         !- Zone Name
   2614   Surface,                                !- Outside Boundary Condition
   2615   Surface 4,                              !- Outside Boundary Condition Object
   2616   NoSun,                                  !- Sun Exposure
   2617   NoWind,                                 !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2621   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2622   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2623   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 30,                             !- Name
   2627   Roof,                                   !- Surface Type
   2628   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2629   Thermal Zone 4,                         !- Zone Name
   2630   Outdoors,                               !- Outside Boundary Condition
   2631   ,                                       !- Outside Boundary Condition Object
   2632   SunExposed,                             !- Sun Exposure
   2633   WindExposed,                            !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2637   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 2 {m}
   2638   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   2639   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2640 
   2641 ZoneControl:Thermostat,
   2642   Thermal Zone 4 Thermostat,              !- Name
   2643   Thermal Zone 4,                         !- Zone or ZoneList Name
   2644   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2645   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2646   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2647 
   2648 Schedule:Compact,
   2649   Thermal Zone 4 Thermostat Schedule,     !- Name
   2650   ,                                       !- Schedule Type Limits Name
   2651   Through: 12/31,                         !- Field 1
   2652   For: AllDays,                           !- Field 2
   2653   Until: 24:00,                           !- Field 3
   2654   4;                                      !- Field 4
   2655 
   2656 ThermostatSetpoint:DualSetpoint,
   2657   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2658   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2659   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2660 
   2661 ZoneHVAC:EquipmentConnections,
   2662   Thermal Zone 4,                         !- Zone Name
   2663   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2664   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2665   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2666   Node 4,                                 !- Zone Air Node Name
   2667   Node 43;                                !- Zone Return Air Node Name
   2668 
   2669 NodeList,
   2670   Port List 7,                            !- Name
   2671   Node 42;                                !- Node Name 1
   2672 
   2673 ZoneHVAC:EquipmentList,
   2674   Zone HVAC Equipment List 4,             !- Name
   2675   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2676   ZoneHVAC:AirDistributionUnit {916ffc76-46bb-4f7f-9bda-706bd9e453f1}, !- Zone Equipment Name 1
   2677   1,                                      !- Zone Equipment Cooling Sequence 1
   2678   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2679 
   2680 Sizing:Zone,
   2681   Thermal Zone 4,                         !- Zone or ZoneList Name
   2682   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2683   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2684   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2685   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2686   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2687   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2688   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2689   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2690   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2691   ,                                       !- Zone Heating Sizing Factor
   2692   ,                                       !- Zone Cooling Sizing Factor
   2693   DesignDay,                              !- Cooling Design Air Flow Method
   2694   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2695   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2696   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2697   0,                                      !- Cooling Minimum Air Flow Fraction
   2698   DesignDay,                              !- Heating Design Air Flow Method
   2699   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2700   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2701   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2702   0.3;                                    !- Heating Maximum Air Flow Fraction
   2703 
   2704 DesignSpecification:ZoneAirDistribution,
   2705   {c911573c-b9a9-4179-981b-2f78e1e0a989}, !- Name
   2706   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2707   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2708 
   2709 DesignSpecification:OutdoorAir,
   2710   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2711   Sum,                                    !- Outdoor Air Method
   2712   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2713   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2714   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2715   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2716 
   2717 Zone,
   2718   Thermal Zone 3,                         !- Name
   2719   -0,                                     !- Direction of Relative North {deg}
   2720   0,                                      !- X Origin {m}
   2721   0,                                      !- Y Origin {m}
   2722   0,                                      !- Z Origin {m}
   2723   ,                                       !- Type
   2724   ,                                       !- Multiplier
   2725   ,                                       !- Ceiling Height {m}
   2726   ,                                       !- Volume {m3}
   2727   ,                                       !- Floor Area {m2}
   2728   ,                                       !- Zone Inside Convection Algorithm
   2729   ;                                       !- Zone Outside Convection Algorithm
   2730 
   2731 BuildingSurface:Detailed,
   2732   Surface 4,                              !- Name
   2733   Wall,                                   !- Surface Type
   2734   000_Interior Wall,                      !- Construction Name
   2735   Thermal Zone 3,                         !- Zone Name
   2736   Surface,                                !- Outside Boundary Condition
   2737   Surface 26,                             !- Outside Boundary Condition Object
   2738   NoSun,                                  !- Sun Exposure
   2739   NoWind,                                 !- Wind Exposure
   2740   ,                                       !- View Factor to Ground
   2741   ,                                       !- Number of Vertices
   2742   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2743   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2744   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2745   3, 16.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 3,                              !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 3,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 11,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2759   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2760   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2761   0, 19.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 2,                              !- Name
   2765   Wall,                                   !- Surface Type
   2766   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2767   Thermal Zone 3,                         !- Zone Name
   2768   Outdoors,                               !- Outside Boundary Condition
   2769   ,                                       !- Outside Boundary Condition Object
   2770   SunExposed,                             !- Sun Exposure
   2771   WindExposed,                            !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2775   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2776   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2777   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2778 
   2779 FenestrationSurface:Detailed,
   2780   Sub Surface 1,                          !- Name
   2781   Window,                                 !- Surface Type
   2782   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2783   Surface 2,                              !- Building Surface Name
   2784   ,                                       !- Outside Boundary Condition Object
   2785   ,                                       !- View Factor to Ground
   2786   ,                                       !- Shading Control Name
   2787   ,                                       !- Frame and Divider Name
   2788   ,                                       !- Multiplier
   2789   ,                                       !- Number of Vertices
   2790   0, 19.9495843554382, 1.92234569200757,  !- X,Y,Z Vertex 1 {m}
   2791   0, 19.9495843554382, 1,                 !- X,Y,Z Vertex 2 {m}
   2792   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2793   0, 0.0253999999999976, 1.92234569200757; !- X,Y,Z Vertex 4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 6,                              !- Name
   2797   Roof,                                   !- Surface Type
   2798   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2799   Thermal Zone 3,                         !- Zone Name
   2800   Outdoors,                               !- Outside Boundary Condition
   2801   ,                                       !- Outside Boundary Condition Object
   2802   SunExposed,                             !- Sun Exposure
   2803   WindExposed,                            !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2807   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 2 {m}
   2808   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   2809   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 1,                              !- Name
   2813   Floor,                                  !- Surface Type
   2814   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2815   Thermal Zone 3,                         !- Zone Name
   2816   Ground,                                 !- Outside Boundary Condition
   2817   ,                                       !- Outside Boundary Condition Object
   2818   NoSun,                                  !- Sun Exposure
   2819   NoWind,                                 !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2823   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2824   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2825   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 5,                              !- Name
   2829   Wall,                                   !- Surface Type
   2830   000_Interior Wall,                      !- Construction Name
   2831   Thermal Zone 3,                         !- Zone Name
   2832   Surface,                                !- Outside Boundary Condition
   2833   Surface 21,                             !- Outside Boundary Condition Object
   2834   NoSun,                                  !- Sun Exposure
   2835   NoWind,                                 !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2839   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2840   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2841   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 ZoneControl:Thermostat,
   2844   Thermal Zone 3 Thermostat,              !- Name
   2845   Thermal Zone 3,                         !- Zone or ZoneList Name
   2846   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2847   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2848   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2849 
   2850 Schedule:Compact,
   2851   Thermal Zone 3 Thermostat Schedule,     !- Name
   2852   ,                                       !- Schedule Type Limits Name
   2853   Through: 12/31,                         !- Field 1
   2854   For: AllDays,                           !- Field 2
   2855   Until: 24:00,                           !- Field 3
   2856   4;                                      !- Field 4
   2857 
   2858 ZoneHVAC:EquipmentConnections,
   2859   Thermal Zone 3,                         !- Zone Name
   2860   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2861   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2862   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2863   Node 3,                                 !- Zone Air Node Name
   2864   Node 28;                                !- Zone Return Air Node Name
   2865 
   2866 NodeList,
   2867   Port List 5,                            !- Name
   2868   Node 10;                                !- Node Name 1
   2869 
   2870 ZoneHVAC:EquipmentList,
   2871   Zone HVAC Equipment List 3,             !- Name
   2872   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2873   ZoneHVAC:AirDistributionUnit {5e1d1584-7071-4dd9-b579-b77af145e3f2}, !- Zone Equipment Name 1
   2874   1,                                      !- Zone Equipment Cooling Sequence 1
   2875   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2876 
   2877 Sizing:Zone,
   2878   Thermal Zone 3,                         !- Zone or ZoneList Name
   2879   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2880   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2881   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2882   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2883   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2884   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2885   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2886   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2887   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2888   ,                                       !- Zone Heating Sizing Factor
   2889   ,                                       !- Zone Cooling Sizing Factor
   2890   DesignDay,                              !- Cooling Design Air Flow Method
   2891   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2892   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2893   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2894   0,                                      !- Cooling Minimum Air Flow Fraction
   2895   DesignDay,                              !- Heating Design Air Flow Method
   2896   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2897   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2898   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2899   0.3;                                    !- Heating Maximum Air Flow Fraction
   2900 
   2901 DesignSpecification:ZoneAirDistribution,
   2902   {04089ce4-90a6-4143-80fd-2c91c3f94290}, !- Name
   2903   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2904   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2905 
   2906 Zone,
   2907   Thermal Zone 2,                         !- Name
   2908   -0,                                     !- Direction of Relative North {deg}
   2909   3,                                      !- X Origin {m}
   2910   16.9749843554382,                       !- Y Origin {m}
   2911   0,                                      !- Z Origin {m}
   2912   ,                                       !- Type
   2913   ,                                       !- Multiplier
   2914   ,                                       !- Ceiling Height {m}
   2915   ,                                       !- Volume {m3}
   2916   ,                                       !- Floor Area {m2}
   2917   ,                                       !- Zone Inside Convection Algorithm
   2918   ;                                       !- Zone Outside Convection Algorithm
   2919 
   2920 BuildingSurface:Detailed,
   2921   Surface 11,                             !- Name
   2922   Wall,                                   !- Surface Type
   2923   000_Interior Wall,                      !- Construction Name
   2924   Thermal Zone 2,                         !- Zone Name
   2925   Surface,                                !- Outside Boundary Condition
   2926   Surface 3,                              !- Outside Boundary Condition Object
   2927   NoSun,                                  !- Sun Exposure
   2928   NoWind,                                 !- Wind Exposure
   2929   ,                                       !- View Factor to Ground
   2930   ,                                       !- Number of Vertices
   2931   -3, 3.00000000000002, 4,                !- X,Y,Z Vertex 1 {m}
   2932   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 2 {m}
   2933   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
   2934   0, 2.1316282072803e-14, 4;              !- X,Y,Z Vertex 4 {m}
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 10,                             !- Name
   2938   Wall,                                   !- Surface Type
   2939   000_Interior Wall,                      !- Construction Name
   2940   Thermal Zone 2,                         !- Zone Name
   2941   Surface,                                !- Outside Boundary Condition
   2942   Surface 27,                             !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   2948   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
   2949   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   2950   13.9749843554382, 2.1316282072803e-14, 4; !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 7,                              !- Name
   2954   Floor,                                  !- Surface Type
   2955   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2956   Thermal Zone 2,                         !- Zone Name
   2957   Ground,                                 !- Outside Boundary Condition
   2958   ,                                       !- Outside Boundary Condition Object
   2959   NoSun,                                  !- Sun Exposure
   2960   NoWind,                                 !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 1 {m}
   2964   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2965   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   2966   0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}
   2967 
   2968 BuildingSurface:Detailed,
   2969   Surface 9,                              !- Name
   2970   Wall,                                   !- Surface Type
   2971   000_Interior Wall,                      !- Construction Name
   2972   Thermal Zone 2,                         !- Zone Name
   2973   Surface,                                !- Outside Boundary Condition
   2974   Surface 17,                             !- Outside Boundary Condition Object
   2975   NoSun,                                  !- Sun Exposure
   2976   NoWind,                                 !- Wind Exposure
   2977   ,                                       !- View Factor to Ground
   2978   ,                                       !- Number of Vertices
   2979   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 1 {m}
   2980   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
   2981   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 3 {m}
   2982   16.9749843554382, 3.00000000000002, 4;  !- X,Y,Z Vertex 4 {m}
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 12,                             !- Name
   2986   Roof,                                   !- Surface Type
   2987   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2988   Thermal Zone 2,                         !- Zone Name
   2989   Outdoors,                               !- Outside Boundary Condition
   2990   ,                                       !- Outside Boundary Condition Object
   2991   SunExposed,                             !- Sun Exposure
   2992   WindExposed,                            !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   2996   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 2 {m}
   2997   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 3 {m}
   2998   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 8,                              !- Name
   3002   Wall,                                   !- Surface Type
   3003   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3004   Thermal Zone 2,                         !- Zone Name
   3005   Outdoors,                               !- Outside Boundary Condition
   3006   ,                                       !- Outside Boundary Condition Object
   3007   SunExposed,                             !- Sun Exposure
   3008   WindExposed,                            !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 1 {m}
   3012   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   3013   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 3 {m}
   3014   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   3015 
   3016 FenestrationSurface:Detailed,
   3017   Sub Surface 4,                          !- Name
   3018   Window,                                 !- Surface Type
   3019   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3020   Surface 8,                              !- Building Surface Name
   3021   ,                                       !- Outside Boundary Condition Object
   3022   ,                                       !- View Factor to Ground
   3023   ,                                       !- Shading Control Name
   3024   ,                                       !- Frame and Divider Name
   3025   ,                                       !- Multiplier
   3026   ,                                       !- Number of Vertices
   3027   16.9495843554382, 3.00000000000002, 1.92234569200757, !- X,Y,Z Vertex 1 {m}
   3028   16.9495843554382, 3.00000000000002, 1,  !- X,Y,Z Vertex 2 {m}
   3029   -2.9746, 3.00000000000002, 1,           !- X,Y,Z Vertex 3 {m}
   3030   -2.9746, 3.00000000000002, 1.92234569200757; !- X,Y,Z Vertex 4 {m}
   3031 
   3032 ZoneControl:Thermostat,
   3033   Thermal Zone 2 Thermostat,              !- Name
   3034   Thermal Zone 2,                         !- Zone or ZoneList Name
   3035   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3036   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3037   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3038 
   3039 Schedule:Compact,
   3040   Thermal Zone 2 Thermostat Schedule,     !- Name
   3041   ,                                       !- Schedule Type Limits Name
   3042   Through: 12/31,                         !- Field 1
   3043   For: AllDays,                           !- Field 2
   3044   Until: 24:00,                           !- Field 3
   3045   4;                                      !- Field 4
   3046 
   3047 ZoneHVAC:EquipmentConnections,
   3048   Thermal Zone 2,                         !- Zone Name
   3049   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3050   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3051   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3052   Node 2,                                 !- Zone Air Node Name
   3053   Node 33;                                !- Zone Return Air Node Name
   3054 
   3055 NodeList,
   3056   Port List 3,                            !- Name
   3057   Node 32;                                !- Node Name 1
   3058 
   3059 ZoneHVAC:EquipmentList,
   3060   Zone HVAC Equipment List 2,             !- Name
   3061   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3062   ZoneHVAC:AirDistributionUnit {11fb2cd6-387a-4d8c-a8b8-23fc556af2ed}, !- Zone Equipment Name 1
   3063   1,                                      !- Zone Equipment Cooling Sequence 1
   3064   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3065 
   3066 Sizing:Zone,
   3067   Thermal Zone 2,                         !- Zone or ZoneList Name
   3068   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3069   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3070   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3071   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3072   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3073   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3074   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3075   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3076   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3077   ,                                       !- Zone Heating Sizing Factor
   3078   ,                                       !- Zone Cooling Sizing Factor
   3079   DesignDay,                              !- Cooling Design Air Flow Method
   3080   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3081   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3082   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3083   0,                                      !- Cooling Minimum Air Flow Fraction
   3084   DesignDay,                              !- Heating Design Air Flow Method
   3085   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3086   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3087   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3088   0.3;                                    !- Heating Maximum Air Flow Fraction
   3089 
   3090 DesignSpecification:ZoneAirDistribution,
   3091   {1c5a8895-8825-4dfb-89a9-e4d6182c7ade}, !- Name
   3092   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3093   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3094 
   3095 Zone,
   3096   Thermal Zone 5,                         !- Name
   3097   -0,                                     !- Direction of Relative North {deg}
   3098   0,                                      !- X Origin {m}
   3099   0,                                      !- Y Origin {m}
   3100   0,                                      !- Z Origin {m}
   3101   ,                                       !- Type
   3102   ,                                       !- Multiplier
   3103   ,                                       !- Ceiling Height {m}
   3104   ,                                       !- Volume {m3}
   3105   ,                                       !- Floor Area {m2}
   3106   ,                                       !- Zone Inside Convection Algorithm
   3107   ;                                       !- Zone Outside Convection Algorithm
   3108 
   3109 BuildingSurface:Detailed,
   3110   Surface 19,                             !- Name
   3111   Floor,                                  !- Surface Type
   3112   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3113   Thermal Zone 5,                         !- Zone Name
   3114   Ground,                                 !- Outside Boundary Condition
   3115   ,                                       !- Outside Boundary Condition Object
   3116   NoSun,                                  !- Sun Exposure
   3117   NoWind,                                 !- Wind Exposure
   3118   ,                                       !- View Factor to Ground
   3119   ,                                       !- Number of Vertices
   3120   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3121   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3122   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3123   16.9749843554382, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3124 
   3125 BuildingSurface:Detailed,
   3126   Surface 20,                             !- Name
   3127   Wall,                                   !- Surface Type
   3128   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3129   Thermal Zone 5,                         !- Zone Name
   3130   Outdoors,                               !- Outside Boundary Condition
   3131   ,                                       !- Outside Boundary Condition Object
   3132   SunExposed,                             !- Sun Exposure
   3133   WindExposed,                            !- Wind Exposure
   3134   ,                                       !- View Factor to Ground
   3135   ,                                       !- Number of Vertices
   3136   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3137   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3138   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3139   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3140 
   3141 FenestrationSurface:Detailed,
   3142   Sub Surface 3,                          !- Name
   3143   Window,                                 !- Surface Type
   3144   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3145   Surface 20,                             !- Building Surface Name
   3146   ,                                       !- Outside Boundary Condition Object
   3147   ,                                       !- View Factor to Ground
   3148   ,                                       !- Shading Control Name
   3149   ,                                       !- Frame and Divider Name
   3150   ,                                       !- Multiplier
   3151   ,                                       !- Number of Vertices
   3152   0.0254, 0, 1.92234569200757,            !- X,Y,Z Vertex 1 {m}
   3153   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3154   19.9495843554382, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3155   19.9495843554382, 0, 1.92234569200757;  !- X,Y,Z Vertex 4 {m}
   3156 
   3157 BuildingSurface:Detailed,
   3158   Surface 23,                             !- Name
   3159   Wall,                                   !- Surface Type
   3160   000_Interior Wall,                      !- Construction Name
   3161   Thermal Zone 5,                         !- Zone Name
   3162   Surface,                                !- Outside Boundary Condition
   3163   Surface 15,                             !- Outside Boundary Condition Object
   3164   NoSun,                                  !- Sun Exposure
   3165   NoWind,                                 !- Wind Exposure
   3166   ,                                       !- View Factor to Ground
   3167   ,                                       !- Number of Vertices
   3168   19.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3169   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3170   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3171   16.9749843554382, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 21,                             !- Name
   3175   Wall,                                   !- Surface Type
   3176   000_Interior Wall,                      !- Construction Name
   3177   Thermal Zone 5,                         !- Zone Name
   3178   Surface,                                !- Outside Boundary Condition
   3179   Surface 5,                              !- Outside Boundary Condition Object
   3180   NoSun,                                  !- Sun Exposure
   3181   NoWind,                                 !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3185   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3186   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3187   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 24,                             !- Name
   3191   Roof,                                   !- Surface Type
   3192   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3193   Thermal Zone 5,                         !- Zone Name
   3194   Outdoors,                               !- Outside Boundary Condition
   3195   ,                                       !- Outside Boundary Condition Object
   3196   SunExposed,                             !- Sun Exposure
   3197   WindExposed,                            !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3201   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3202   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3203   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 22,                             !- Name
   3207   Wall,                                   !- Surface Type
   3208   000_Interior Wall,                      !- Construction Name
   3209   Thermal Zone 5,                         !- Zone Name
   3210   Surface,                                !- Outside Boundary Condition
   3211   Surface 29,                             !- Outside Boundary Condition Object
   3212   NoSun,                                  !- Sun Exposure
   3213   NoWind,                                 !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3217   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3218   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3219   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3220 
   3221 ZoneControl:Thermostat,
   3222   Thermal Zone 5 Thermostat,              !- Name
   3223   Thermal Zone 5,                         !- Zone or ZoneList Name
   3224   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3225   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3226   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3227 
   3228 Schedule:Compact,
   3229   Thermal Zone 5 Thermostat Schedule,     !- Name
   3230   ,                                       !- Schedule Type Limits Name
   3231   Through: 12/31,                         !- Field 1
   3232   For: AllDays,                           !- Field 2
   3233   Until: 24:00,                           !- Field 3
   3234   4;                                      !- Field 4
   3235 
   3236 ZoneHVAC:EquipmentConnections,
   3237   Thermal Zone 5,                         !- Zone Name
   3238   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3239   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3240   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3241   Node 5,                                 !- Zone Air Node Name
   3242   Node 48;                                !- Zone Return Air Node Name
   3243 
   3244 NodeList,
   3245   Port List 9,                            !- Name
   3246   Node 47;                                !- Node Name 1
   3247 
   3248 ZoneHVAC:EquipmentList,
   3249   Zone HVAC Equipment List 5,             !- Name
   3250   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3251   ZoneHVAC:AirDistributionUnit {52e64b81-2871-4707-b916-2a6be2ec8b4b}, !- Zone Equipment Name 1
   3252   1,                                      !- Zone Equipment Cooling Sequence 1
   3253   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3254 
   3255 Sizing:Zone,
   3256   Thermal Zone 5,                         !- Zone or ZoneList Name
   3257   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3258   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3259   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3260   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3261   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3262   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3263   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3264   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3265   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3266   ,                                       !- Zone Heating Sizing Factor
   3267   ,                                       !- Zone Cooling Sizing Factor
   3268   DesignDay,                              !- Cooling Design Air Flow Method
   3269   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3270   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3271   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3272   0,                                      !- Cooling Minimum Air Flow Fraction
   3273   DesignDay,                              !- Heating Design Air Flow Method
   3274   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3275   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3276   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3277   0.3;                                    !- Heating Maximum Air Flow Fraction
   3278 
   3279 DesignSpecification:ZoneAirDistribution,
   3280   {8e489778-7ef4-4867-bb96-fa020ce50cb8}, !- Name
   3281   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3282   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3283 
   3284 Zone,
   3285   Thermal Zone 1,                         !- Name
   3286   -0,                                     !- Direction of Relative North {deg}
   3287   16.9749843554382,                       !- X Origin {m}
   3288   3,                                      !- Y Origin {m}
   3289   0,                                      !- Z Origin {m}
   3290   ,                                       !- Type
   3291   ,                                       !- Multiplier
   3292   ,                                       !- Ceiling Height {m}
   3293   ,                                       !- Volume {m3}
   3294   ,                                       !- Floor Area {m2}
   3295   ,                                       !- Zone Inside Convection Algorithm
   3296   ;                                       !- Zone Outside Convection Algorithm
   3297 
   3298 BuildingSurface:Detailed,
   3299   Surface 16,                             !- Name
   3300   Wall,                                   !- Surface Type
   3301   000_Interior Wall,                      !- Construction Name
   3302   Thermal Zone 1,                         !- Zone Name
   3303   Surface,                                !- Outside Boundary Condition
   3304   Surface 28,                             !- Outside Boundary Condition Object
   3305   NoSun,                                  !- Sun Exposure
   3306   NoWind,                                 !- Wind Exposure
   3307   ,                                       !- View Factor to Ground
   3308   ,                                       !- Number of Vertices
   3309   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3310   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 2 {m}
   3311   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3312   2.1316282072803e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 18,                             !- Name
   3316   Roof,                                   !- Surface Type
   3317   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3318   Thermal Zone 1,                         !- Zone Name
   3319   Outdoors,                               !- Outside Boundary Condition
   3320   ,                                       !- Outside Boundary Condition Object
   3321   SunExposed,                             !- Sun Exposure
   3322   WindExposed,                            !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3326   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3327   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3328   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 13,                             !- Name
   3332   Floor,                                  !- Surface Type
   3333   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3334   Thermal Zone 1,                         !- Zone Name
   3335   Ground,                                 !- Outside Boundary Condition
   3336   ,                                       !- Outside Boundary Condition Object
   3337   NoSun,                                  !- Sun Exposure
   3338   NoWind,                                 !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 1 {m}
   3342   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3343   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3344   2.1316282072803e-14, 13.9749843554382, 0; !- X,Y,Z Vertex 4 {m}
   3345 
   3346 BuildingSurface:Detailed,
   3347   Surface 17,                             !- Name
   3348   Wall,                                   !- Surface Type
   3349   000_Interior Wall,                      !- Construction Name
   3350   Thermal Zone 1,                         !- Zone Name
   3351   Surface,                                !- Outside Boundary Condition
   3352   Surface 9,                              !- Outside Boundary Condition Object
   3353   NoSun,                                  !- Sun Exposure
   3354   NoWind,                                 !- Wind Exposure
   3355   ,                                       !- View Factor to Ground
   3356   ,                                       !- Number of Vertices
   3357   3.00000000000002, 16.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   3358   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   3359   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 3 {m}
   3360   2.1316282072803e-14, 13.9749843554382, 4; !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 15,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 1,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 23,                             !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   3374   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   3375   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3376   3.00000000000002, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 14,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3382   Thermal Zone 1,                         !- Zone Name
   3383   Outdoors,                               !- Outside Boundary Condition
   3384   ,                                       !- Outside Boundary Condition Object
   3385   SunExposed,                             !- Sun Exposure
   3386   WindExposed,                            !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3390   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3391   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   3392   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3393 
   3394 FenestrationSurface:Detailed,
   3395   Sub Surface 2,                          !- Name
   3396   Window,                                 !- Surface Type
   3397   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3398   Surface 14,                             !- Building Surface Name
   3399   ,                                       !- Outside Boundary Condition Object
   3400   ,                                       !- View Factor to Ground
   3401   ,                                       !- Shading Control Name
   3402   ,                                       !- Frame and Divider Name
   3403   ,                                       !- Multiplier
   3404   ,                                       !- Number of Vertices
   3405   3.00000000000002, -2.9746, 1.92234569200757, !- X,Y,Z Vertex 1 {m}
   3406   3.00000000000002, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3407   3.00000000000002, 16.9495843554382, 1,  !- X,Y,Z Vertex 3 {m}
   3408   3.00000000000002, 16.9495843554382, 1.92234569200757; !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 1 Thermostat,              !- Name
   3412   Thermal Zone 1,                         !- Zone or ZoneList Name
   3413   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 1 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 1,                         !- Zone Name
   3427   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3428   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 1,                                 !- Zone Air Node Name
   3431   Node 38;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 1,                            !- Name
   3435   Node 37;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 1,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {ec3c180e-4bf2-486f-a8d3-45eae804d856}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 1,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {675a1e45-5b54-4687-b107-6d6b907994a1}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         306
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         306
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
