<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2013-07-15
  15:14:58 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.15 15:14</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2013-07-15
  15:14:58</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      297.06</td>
    <td align="right">     1485.31</td>
    <td align="right">     1485.31</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      297.06</td>
    <td align="right">     1485.31</td>
    <td align="right">     1485.31</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      451.51</td>
    <td align="right">     2257.55</td>
    <td align="right">     2257.55</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      451.51</td>
    <td align="right">     2257.55</td>
    <td align="right">     2257.55</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       34.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       62.17</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       22.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       34.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       22.44</td>
    <td align="right">     1174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      310.84</td>
    <td align="right">     1174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       22.44</td>
    <td align="right">     1174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      310.84</td>
    <td align="right">     1174.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       62.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       62.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       62.17</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       62.17</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      874.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION NATURAL GAS MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONNATURALGASMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.15 15:14</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      226.27</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       45.25</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      226.27</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
    <td align="right">       56.57</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       45.25</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">       11.31</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">       11.31</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">       11.31</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">       11.31</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.27</td>
    <td align="right">       45.25</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.27</td>
    <td align="right">       45.25</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JUN-14:00</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    22326.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      416.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1937.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1937.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       57.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4349.57</td>
    <td align="right">    22326.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    22326.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      416.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1937.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1937.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       57.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       72.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      110.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        9.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      196.88</td>
    <td align="right">      254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      984.42</td>
    <td align="right">     1273.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       48.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      984.42</td>
    <td align="right">     1273.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">    47600.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">       12.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.60</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       23.90</td>
    <td align="right">        8.50</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       25.80</td>
    <td align="right">        8.50</td>
    <td align="right">    52400.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       16.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       19.90</td>
    <td align="right">        8.50</td>
    <td align="right">       16.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       18.70</td>
    <td align="right">        8.50</td>
    <td align="right">       14.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">       17.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.30</td>
    <td align="right">        8.50</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       11.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       19.20</td>
    <td align="right">        8.50</td>
    <td align="right">       15.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       23.60</td>
    <td align="right">        8.50</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       23.80</td>
    <td align="right">        8.50</td>
    <td align="right">    49800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.90</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       66.29</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       66.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.31</td>
    <td align="right">       11.31</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.25</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.31</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.94</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">      200.00</td>
    <td align="right">     2152.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.85</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    21610.16</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     9571.77</td>
    <td align="right">     7644.55</td>
    <td align="right">     1927.23</td>
    <td align="right">        0.80</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">9140.8</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">N/A</td>
    <td align="right">22.01</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3240.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3841.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3839.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3839.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3841.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1688.80</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">        0.58</td>
    <td align="right">      578.23</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0005</td>
    <td align="right">      119.48</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">9140.84</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">22.01</td>
    <td align="right">0.6686</td>
    <td align="right">5.41</td>
    <td align="right">18.45</td>
    <td align="right">0.5138</td>
    <td align="right">7.46</td>
    <td align="right">25.46</td>
    <td align="right">0.3412</td>
    <td align="right">10.04</td>
    <td align="right">34.24</td>
    <td align="right">0.1821</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      859.02</td>
    <td align="right">      987.87</td>
    <td align="right">       0.050</td>
    <td align="right">       0.057</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1757.25</td>
    <td align="right">     2020.84</td>
    <td align="right">       0.102</td>
    <td align="right">       0.117</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">       26.90</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1334.49</td>
    <td align="right">     1534.67</td>
    <td align="right">       0.078</td>
    <td align="right">       0.089</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1320.48</td>
    <td align="right">     1518.56</td>
    <td align="right">       0.077</td>
    <td align="right">       0.088</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">       25.71</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      523.03</td>
    <td align="right">      601.49</td>
    <td align="right">       0.030</td>
    <td align="right">       0.035</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       27.92</td>
    <td align="right">     0.00771</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1583.31</td>
    <td align="right">     1979.14</td>
    <td align="right">       0.081</td>
    <td align="right">       0.101</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1876.78</td>
    <td align="right">     2345.98</td>
    <td align="right">       0.096</td>
    <td align="right">       0.119</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1875.96</td>
    <td align="right">     2344.96</td>
    <td align="right">       0.095</td>
    <td align="right">       0.119</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1875.96</td>
    <td align="right">     2344.96</td>
    <td align="right">       0.095</td>
    <td align="right">       0.119</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1876.78</td>
    <td align="right">     2345.98</td>
    <td align="right">       0.096</td>
    <td align="right">       0.119</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        0.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      775.25</td>
    <td align="right">     3912.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1030.25</td>
    <td align="right">     4281.00</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1662.00</td>
    <td align="right">     3696.50</td>
    <td align="right">      514.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1177.00</td>
    <td align="right">     3858.25</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      134.25</td>
    <td align="right">     4812.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2189.25</td>
    <td align="right">     5184.00</td>
    <td align="right">      874.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       50.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       50.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        2.22</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.424</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.042</td>
    <td align="right">       0.246</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.044</td>
    <td align="right">       0.246</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.041</td>
    <td align="right">       0.246</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.050</td>
    <td align="right">       0.246</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        2.22</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.194</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.516</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.452</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.443</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.12</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.442</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         307</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         709</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          46</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          64</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          95</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       57.68</td>
    <td align="right">      753.47</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     3875.01</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        9.64</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       22.85</td>
    <td align="right">      107.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1937.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        3.82</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       22.85</td>
    <td align="right">      107.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1937.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        9.64</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        3.82</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       19.12</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        7.57</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        9.64</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        3.82</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        9.64</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        3.82</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       34.83</td>
    <td align="right">      645.83</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1937.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        5.82</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       34.83</td>
    <td align="right">      645.83</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1937.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        5.82</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       11.54</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        5.82</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        5.82</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">       62.17</td>
    <td align="right">      811.73</td>
    <td align="right">07-MAR-18:00</td>
    <td align="right">     4349.57</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        3.51</td>
    <td align="right">       49.78</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      578.01</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      416.73</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        3.09</td>
    <td align="right">       49.78</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      578.01</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        3.09</td>
    <td align="right">       49.78</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      578.01</td>
    <td align="right">24-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">      110.79</td>
    <td align="right">26-DEC-02:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">      110.79</td>
    <td align="right">26-DEC-02:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    22326.26</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    22326.26</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    22326.26</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      234.89</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    22326.26</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      422.61</td>
    <td align="right">     2680.81</td>
    <td align="right">26-MAY-15:00</td>
    <td align="right">    37037.97</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       93.53</td>
    <td align="right">      165.07</td>
    <td align="right">14-MAY-18:00</td>
    <td align="right">     7451.01</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       16.34</td>
    <td align="right">        0.01</td>
    <td align="right">27-JUN-15:45</td>
    <td align="right">     1243.62</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       71.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     7451.01</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1243.62</td>
    <td align="right">27-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       22.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3942.00</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      546.98</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       19.05</td>
    <td align="right">        0.05</td>
    <td align="right">18-FEB-19:30</td>
    <td align="right">     1551.19</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     1551.19</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        4.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1358.57</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       19.79</td>
    <td align="right">        0.02</td>
    <td align="right">15-AUG-11:45</td>
    <td align="right">     1549.26</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1549.26</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1219.29</td>
    <td align="right">12-MAR-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       19.53</td>
    <td align="right">        0.04</td>
    <td align="right">12-MAR-19:45</td>
    <td align="right">     1553.53</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1553.53</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      941.23</td>
    <td align="right">03-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       18.81</td>
    <td align="right">        0.01</td>
    <td align="right">04-JUL-16:45</td>
    <td align="right">     1555.64</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     1555.64</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      605.76</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      174.05</td>
    <td align="right">      156.10</td>
    <td align="right">06-MAY-16:00</td>
    <td align="right">    14853.39</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      156.13</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14853.39</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      156.13</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14853.39</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      156.13</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14853.39</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      156.13</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14853.39</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4940.08</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      155.03</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14735.33</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      155.03</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-14:45</td>
    <td align="right">    14735.33</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      11.555</td>
    <td align="right">      -4.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.055</td>
    <td align="right">       7.574</td>
    <td align="right">      11.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.193</td>
    <td align="right">     -22.755</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      14.501</td>
    <td align="right">      -4.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.064</td>
    <td align="right">       3.819</td>
    <td align="right">       5.821</td>
    <td align="right">      12.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.184</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.043</td>
    <td align="right">     -21.069</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      14.054</td>
    <td align="right">      -5.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.008</td>
    <td align="right">       3.819</td>
    <td align="right">       5.821</td>
    <td align="right">      16.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.118</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.088</td>
    <td align="right">     -23.100</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      14.918</td>
    <td align="right">      -4.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.041</td>
    <td align="right">       3.819</td>
    <td align="right">       5.821</td>
    <td align="right">      11.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.997</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.035</td>
    <td align="right">     -20.250</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      16.057</td>
    <td align="right">      -2.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.104</td>
    <td align="right">       3.819</td>
    <td align="right">       5.821</td>
    <td align="right">       4.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.138</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.966</td>
    <td align="right">     -16.105</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      71.084</td>
    <td align="right">     -22.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.272</td>
    <td align="right">      22.851</td>
    <td align="right">      34.828</td>
    <td align="right">      44.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.437</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.325</td>
    <td align="right">    -103.279</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -546.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.13</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -918.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1358.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     3097.26</td>
    <td align="right">        0.00</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2472.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">12-MAR-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1219.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.78</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     2602.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.51</td>
    <td align="right">    -2076.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">03-AUG-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.78</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     2260.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.19</td>
    <td align="right">    -2026.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -605.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.89</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      520.94</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -673.24</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3938.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.47</td>
    <td align="right">     1937.50</td>
    <td align="right">     1937.50</td>
    <td align="right">     5566.33</td>
    <td align="right">        0.00</td>
    <td align="right">       41.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6089.97</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">27-DEC-07:15</td>
    <td align="right">     1243.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -520.54</td>
    <td align="right">     -972.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1551.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -484.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -709.55</td>
    <td align="right">     -482.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1549.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -508.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -741.91</td>
    <td align="right">     -425.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1553.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -483.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -708.81</td>
    <td align="right">     -486.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     1555.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -708.46</td>
    <td align="right">     -487.44</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     7450.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.64</td>
    <td align="right">      645.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1939.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -3373.85</td>
    <td align="right">    -2891.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.100740</td>
    <td align="right">    0.001520</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000074</td>
    <td align="right">    0.100740</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.119399</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.568871</td>
    <td align="right">    0.000088</td>
    <td align="right">    0.119399</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.119347</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.569119</td>
    <td align="right">    0.000088</td>
    <td align="right">    0.119347</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.119347</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.569119</td>
    <td align="right">    0.000088</td>
    <td align="right">    0.119347</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.119399</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.568871</td>
    <td align="right">    0.000088</td>
    <td align="right">    0.119399</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000074</td>
    <td align="right">     3421.33</td>
    <td align="right">       71.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000088</td>
    <td align="right">     4055.04</td>
    <td align="right">       84.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000088</td>
    <td align="right">     4053.27</td>
    <td align="right">       84.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000088</td>
    <td align="right">     4053.27</td>
    <td align="right">       84.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000088</td>
    <td align="right">     4055.04</td>
    <td align="right">       84.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000041</td>
    <td align="right">     1888.88</td>
    <td align="right">       28.73</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {48F221C2-8755-495E-A3B4-A58AC531256D}</td>
    <td align="right">    0.578231</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    0.578231</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.578231</td>
    <td align="right">    0.101600</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">    0.578231</td>
    <td align="right">     9571.77</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.192724</td>
    <td align="right">     3190.27</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">    0.578231</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000041</td>
    <td align="right">    0.001000</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">    21610.16</td>
    <td align="right">    0.000468</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.526125</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000468</td>
    <td align="right">      119.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331523E+09</td>
    <td align="right">     474.170</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326247E+09</td>
    <td align="right">     503.960</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391219E+09</td>
    <td align="right">     521.109</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.417004E+09</td>
    <td align="right">     535.311</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407516E+09</td>
    <td align="right">     539.830</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448229E+09</td>
    <td align="right">     546.983</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.470025E+09</td>
    <td align="right">     527.095</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438628E+09</td>
    <td align="right">     541.076</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.451938E+09</td>
    <td align="right">     542.821</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403980E+09</td>
    <td align="right">     524.932</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343466E+09</td>
    <td align="right">     506.140</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355560E+09</td>
    <td align="right">     483.662</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.478534E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326247E+09</td>
    <td align="right">     474.170</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470025E+09</td>
    <td align="right">     546.983</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126578E+09</td>
    <td align="right">     569.199</td>
    <td align="right">29-JAN-15:45</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210173E+09</td>
    <td align="right">     662.548</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325000E+09</td>
    <td align="right">     966.174</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418324E+09</td>
    <td align="right">    1148.517</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488433E+09</td>
    <td align="right">    1131.775</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547013E+09</td>
    <td align="right">    1358.571</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595040E+09</td>
    <td align="right">    1040.799</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560767E+09</td>
    <td align="right">    1258.961</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530791E+09</td>
    <td align="right">    1121.445</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.369611E+09</td>
    <td align="right">     906.361</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218045E+09</td>
    <td align="right">     638.905</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162211E+09</td>
    <td align="right">     596.266</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455199E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126578E+09</td>
    <td align="right">     569.199</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595040E+09</td>
    <td align="right">    1358.571</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.304462E+09</td>
    <td align="right">     661.075</td>
    <td align="right">29-JAN-15:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403917E+09</td>
    <td align="right">    1110.654</td>
    <td align="right">18-FEB-14:23</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.492929E+09</td>
    <td align="right">    1219.726</td>
    <td align="right">12-MAR-14:15</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.478680E+09</td>
    <td align="right">    1157.870</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456385E+09</td>
    <td align="right">     823.277</td>
    <td align="right">01-MAY-14:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445187E+09</td>
    <td align="right">     805.298</td>
    <td align="right">30-JUN-14:15</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502056E+09</td>
    <td align="right">     666.694</td>
    <td align="right">22-JUL-14:30</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.564344E+09</td>
    <td align="right">     986.600</td>
    <td align="right">31-AUG-14:23</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.671720E+09</td>
    <td align="right">    1165.171</td>
    <td align="right">15-SEP-14:30</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577045E+09</td>
    <td align="right">    1119.483</td>
    <td align="right">19-OCT-13:30</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439182E+09</td>
    <td align="right">    1146.176</td>
    <td align="right">02-NOV-13:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403537E+09</td>
    <td align="right">     920.162</td>
    <td align="right">01-DEC-13:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573944E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304462E+09</td>
    <td align="right">     661.075</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671720E+09</td>
    <td align="right">    1219.726</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141874E+09</td>
    <td align="right">     523.844</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239567E+09</td>
    <td align="right">     586.905</td>
    <td align="right">18-FEB-11:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.356821E+09</td>
    <td align="right">     641.119</td>
    <td align="right">12-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434608E+09</td>
    <td align="right">     665.372</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.494639E+09</td>
    <td align="right">     763.263</td>
    <td align="right">25-MAY-10:45</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.525826E+09</td>
    <td align="right">     897.348</td>
    <td align="right">02-JUN-10:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.540360E+09</td>
    <td align="right">     771.487</td>
    <td align="right">10-JUL-10:15</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.539814E+09</td>
    <td align="right">     941.327</td>
    <td align="right">03-AUG-10:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.490151E+09</td>
    <td align="right">     697.134</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.392491E+09</td>
    <td align="right">     632.552</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265017E+09</td>
    <td align="right">     575.622</td>
    <td align="right">02-NOV-10:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191512E+09</td>
    <td align="right">     530.035</td>
    <td align="right">01-DEC-10:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461268E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141874E+09</td>
    <td align="right">     523.844</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540360E+09</td>
    <td align="right">     941.327</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306930E+08</td>
    <td align="right">     258.037</td>
    <td align="right">21-JAN-14:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.918898E+08</td>
    <td align="right">     498.468</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185026E+09</td>
    <td align="right">     531.614</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258800E+09</td>
    <td align="right">     570.169</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321539E+09</td>
    <td align="right">     580.729</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388900E+09</td>
    <td align="right">     605.759</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396127E+09</td>
    <td align="right">     554.995</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355795E+09</td>
    <td align="right">     580.983</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330491E+09</td>
    <td align="right">     580.388</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230877E+09</td>
    <td align="right">     550.661</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123399E+09</td>
    <td align="right">     475.748</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.386875E+08</td>
    <td align="right">     216.843</td>
    <td align="right">14-DEC-14:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275222E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306930E+08</td>
    <td align="right">     216.843</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396127E+09</td>
    <td align="right">     605.759</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.295469E+10</td>
    <td align="right">  969774.014</td>
    <td align="right">0.424742E+09</td>
    <td align="right">0.129019E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175150E+10</td>
    <td align="right">0.267066E+10</td>
    <td align="right"> 5305962.198</td>
    <td align="right">0.303567E+09</td>
    <td align="right">0.975964E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192355E+10</td>
    <td align="right">0.294501E+10</td>
    <td align="right">0.139943E+08</td>
    <td align="right">0.284961E+09</td>
    <td align="right">0.922295E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
    <td align="right">0.205936E+08</td>
    <td align="right">0.230321E+09</td>
    <td align="right">0.735309E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186388E+10</td>
    <td align="right">0.290122E+10</td>
    <td align="right">0.591736E+08</td>
    <td align="right">0.217047E+09</td>
    <td align="right">0.688228E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
    <td align="right">0.574116E+08</td>
    <td align="right">0.203472E+09</td>
    <td align="right">0.628514E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
    <td align="right">0.472980E+08</td>
    <td align="right">0.182981E+09</td>
    <td align="right">0.552675E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186388E+10</td>
    <td align="right">0.290122E+10</td>
    <td align="right">0.747756E+08</td>
    <td align="right">0.181563E+09</td>
    <td align="right">0.557000E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
    <td align="right">0.987791E+08</td>
    <td align="right">0.174164E+09</td>
    <td align="right">0.535341E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.295469E+10</td>
    <td align="right">0.379685E+08</td>
    <td align="right">0.219438E+09</td>
    <td align="right">0.720652E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184218E+10</td>
    <td align="right">0.283573E+10</td>
    <td align="right"> 9087332.589</td>
    <td align="right">0.280800E+09</td>
    <td align="right">0.940223E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
    <td align="right"> 2424964.054</td>
    <td align="right">0.383868E+09</td>
    <td align="right">0.119487E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228509E+11</td>
    <td align="right">0.348278E+11</td>
    <td align="right">0.427782E+09</td>
    <td align="right">0.308692E+10</td>
    <td align="right">0.974126E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175150E+10</td>
    <td align="right">0.267066E+10</td>
    <td align="right">  969774.014</td>
    <td align="right">0.174164E+09</td>
    <td align="right">0.535341E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
    <td align="right">0.987791E+08</td>
    <td align="right">0.424742E+09</td>
    <td align="right">0.129019E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.295469E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175150E+10</td>
    <td align="right">0.267066E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192355E+10</td>
    <td align="right">0.294501E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186388E+10</td>
    <td align="right">0.290122E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186388E+10</td>
    <td align="right">0.290122E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191425E+10</td>
    <td align="right">0.288921E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193595E+10</td>
    <td align="right">0.295469E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184218E+10</td>
    <td align="right">0.283573E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228509E+11</td>
    <td align="right">0.348278E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175150E+10</td>
    <td align="right">0.267066E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199563E+10</td>
    <td align="right">0.299848E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONNATURALGASMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION NATURAL GAS MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-15
    15:14:58</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">INTERIORLIGHTS:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.286183E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.222207E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.216978E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.180694E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.173418E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159188E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147032E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.148677E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.142753E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.181813E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.221830E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.268174E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.234895E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.142753E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.286183E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
