  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fraction,                               !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   CONTINUOUS;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   OnOff,                                  !- Name
     48   0,                                      !- Lower Limit Value {BasedOnField A3}
     49   1,                                      !- Upper Limit Value {BasedOnField A3}
     50   Discrete,                               !- Numeric Type
     51   availability;                           !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 2,                          !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 1,                          !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature,                            !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   ActivityLevel 13,                       !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   activitylevel;                          !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 3,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Activity Default Schedule, !- Name
     90   ActivityLevel 13,                       !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   120;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
     97   Fraction,                               !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0,                                      !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.1,                                    !- Value Until Time 2
    103   14:00,                                  !- Time 3 {hh:mm}
    104   0.5,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.1,                                    !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0;                                      !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Default,          !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Heating Sch Default,                    !- Name
    119   Temperature 2,                          !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   24;                                     !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Deck_Temperature_Default,               !- Name
    126   Temperature,                            !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   12.8;                                   !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Medium Office_Bldg_Equip Default Schedule, !- Name
    133   Fraction,                               !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   08:00,                                  !- Time 1 {hh:mm}
    136   0.4,                                    !- Value Until Time 1
    137   12:00,                                  !- Time 2 {hh:mm}
    138   0.9,                                    !- Value Until Time 2
    139   13:00,                                  !- Time 3 {hh:mm}
    140   0.8,                                    !- Value Until Time 3
    141   17:00,                                  !- Time 4 {hh:mm}
    142   0.9,                                    !- Value Until Time 4
    143   18:00,                                  !- Time 5 {hh:mm}
    144   0.8,                                    !- Value Until Time 5
    145   20:00,                                  !- Time 6 {hh:mm}
    146   0.6,                                    !- Value Until Time 6
    147   22:00,                                  !- Time 7 {hh:mm}
    148   0.5,                                    !- Value Until Time 7
    149   24:00,                                  !- Time 8 {hh:mm}
    150   0.4;                                    !- Value Until Time 8
    151 
    152 Schedule:Day:Interval,
    153   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    154   Fraction,                               !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   06:00,                                  !- Time 1 {hh:mm}
    157   0.3,                                    !- Value Until Time 1
    158   08:00,                                  !- Time 2 {hh:mm}
    159   0.4,                                    !- Value Until Time 2
    160   14:00,                                  !- Time 3 {hh:mm}
    161   0.5,                                    !- Value Until Time 3
    162   17:00,                                  !- Time 4 {hh:mm}
    163   0.35,                                   !- Value Until Time 4
    164   24:00,                                  !- Time 5 {hh:mm}
    165   0.3;                                    !- Value Until Time 5
    166 
    167 Schedule:Day:Interval,
    168   Chilled_Water_Temperature_Default,      !- Name
    169   ,                                       !- Schedule Type Limits Name
    170   No,                                     !- Interpolate to Timestep
    171   24:00,                                  !- Time 1 {hh:mm}
    172   6.7;                                    !- Value Until Time 1
    173 
    174 Schedule:Day:Interval,
    175   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    176   Fraction,                               !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   24:00,                                  !- Time 1 {hh:mm}
    179   0.05;                                   !- Value Until Time 1
    180 
    181 Schedule:Day:Interval,
    182   Medium Office_Bldg_Equip Winter Design Day, !- Name
    183   Fraction,                               !- Schedule Type Limits Name
    184   No,                                     !- Interpolate to Timestep
    185   24:00,                                  !- Time 1 {hh:mm}
    186   0;                                      !- Value Until Time 1
    187 
    188 Schedule:Day:Interval,
    189   Medium Office_Bldg_Light Summer Design Day, !- Name
    190   Fraction,                               !- Schedule Type Limits Name
    191   No,                                     !- Interpolate to Timestep
    192   24:00,                                  !- Time 1 {hh:mm}
    193   1;                                      !- Value Until Time 1
    194 
    195 Schedule:Day:Interval,
    196   Deck_Temperature_Winter_Design_Day,     !- Name
    197   Temperature,                            !- Schedule Type Limits Name
    198   No,                                     !- Interpolate to Timestep
    199   24:00,                                  !- Time 1 {hh:mm}
    200   12.8;                                   !- Value Until Time 1
    201 
    202 Schedule:Day:Interval,
    203   Medium Office_Bldg_Occ Summer Design Day, !- Name
    204   Fraction,                               !- Schedule Type Limits Name
    205   No,                                     !- Interpolate to Timestep
    206   06:00,                                  !- Time 1 {hh:mm}
    207   0,                                      !- Value Until Time 1
    208   22:00,                                  !- Time 2 {hh:mm}
    209   1,                                      !- Value Until Time 2
    210   24:00,                                  !- Time 3 {hh:mm}
    211   0.05;                                   !- Value Until Time 3
    212 
    213 Schedule:Day:Interval,
    214   Hot_Water_Temperature_Winter_Design_Day, !- Name
    215   Temperature 1,                          !- Schedule Type Limits Name
    216   No,                                     !- Interpolate to Timestep
    217   24:00,                                  !- Time 1 {hh:mm}
    218   67;                                     !- Value Until Time 1
    219 
    220 Schedule:Day:Interval,
    221   Medium Office_Activity Winter Design Day, !- Name
    222   ActivityLevel 13,                       !- Schedule Type Limits Name
    223   No,                                     !- Interpolate to Timestep
    224   24:00,                                  !- Time 1 {hh:mm}
    225   120;                                    !- Value Until Time 1
    226 
    227 Schedule:Day:Interval,
    228   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    229   Fraction,                               !- Schedule Type Limits Name
    230   No,                                     !- Interpolate to Timestep
    231   06:00,                                  !- Time 1 {hh:mm}
    232   1,                                      !- Value Until Time 1
    233   18:00,                                  !- Time 2 {hh:mm}
    234   0.25,                                   !- Value Until Time 2
    235   24:00,                                  !- Time 3 {hh:mm}
    236   1;                                      !- Value Until Time 3
    237 
    238 Schedule:Day:Interval,
    239   Always_On_Default,                      !- Name
    240   OnOff,                                  !- Schedule Type Limits Name
    241   No,                                     !- Interpolate to Timestep
    242   24:00,                                  !- Time 1 {hh:mm}
    243   1;                                      !- Value Until Time 1
    244 
    245 Schedule:Day:Interval,
    246   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    247   Fraction,                               !- Schedule Type Limits Name
    248   No,                                     !- Interpolate to Timestep
    249   06:00,                                  !- Time 1 {hh:mm}
    250   0.05,                                   !- Value Until Time 1
    251   08:00,                                  !- Time 2 {hh:mm}
    252   0.1,                                    !- Value Until Time 2
    253   14:00,                                  !- Time 3 {hh:mm}
    254   0.5,                                    !- Value Until Time 3
    255   17:00,                                  !- Time 4 {hh:mm}
    256   0.15,                                   !- Value Until Time 4
    257   24:00,                                  !- Time 5 {hh:mm}
    258   0.05;                                   !- Value Until Time 5
    259 
    260 Schedule:Day:Interval,
    261   Medium Office_Bldg_Occ Winter Design Day, !- Name
    262   Fraction,                               !- Schedule Type Limits Name
    263   No,                                     !- Interpolate to Timestep
    264   24:00,                                  !- Time 1 {hh:mm}
    265   0;                                      !- Value Until Time 1
    266 
    267 Schedule:Day:Interval,
    268   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    269   ,                                       !- Schedule Type Limits Name
    270   No,                                     !- Interpolate to Timestep
    271   24:00,                                  !- Time 1 {hh:mm}
    272   6.7;                                    !- Value Until Time 1
    273 
    274 Schedule:Day:Interval,
    275   Medium Office_Bldg_Light Winter Design Day, !- Name
    276   Fraction,                               !- Schedule Type Limits Name
    277   No,                                     !- Interpolate to Timestep
    278   24:00,                                  !- Time 1 {hh:mm}
    279   0;                                      !- Value Until Time 1
    280 
    281 Schedule:Day:Interval,
    282   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    283   Fraction,                               !- Schedule Type Limits Name
    284   No,                                     !- Interpolate to Timestep
    285   24:00,                                  !- Time 1 {hh:mm}
    286   0;                                      !- Value Until Time 1
    287 
    288 Schedule:Day:Interval,
    289   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    290   Fraction,                               !- Schedule Type Limits Name
    291   No,                                     !- Interpolate to Timestep
    292   24:00,                                  !- Time 1 {hh:mm}
    293   1;                                      !- Value Until Time 1
    294 
    295 Schedule:Day:Interval,
    296   Cooling Sch Default,                    !- Name
    297   Temperature 3,                          !- Schedule Type Limits Name
    298   No,                                     !- Interpolate to Timestep
    299   24:00,                                  !- Time 1 {hh:mm}
    300   28;                                     !- Value Until Time 1
    301 
    302 Schedule:Day:Interval,
    303   Medium Office_Bldg_Equip Summer Design Day, !- Name
    304   Fraction,                               !- Schedule Type Limits Name
    305   No,                                     !- Interpolate to Timestep
    306   24:00,                                  !- Time 1 {hh:mm}
    307   1;                                      !- Value Until Time 1
    308 
    309 Schedule:Day:Interval,
    310   Medium Office_Activity Summer Design Day, !- Name
    311   ActivityLevel 13,                       !- Schedule Type Limits Name
    312   No,                                     !- Interpolate to Timestep
    313   24:00,                                  !- Time 1 {hh:mm}
    314   120;                                    !- Value Until Time 1
    315 
    316 Schedule:Day:Interval,
    317   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    318   ,                                       !- Schedule Type Limits Name
    319   No,                                     !- Interpolate to Timestep
    320   24:00,                                  !- Time 1 {hh:mm}
    321   6.7;                                    !- Value Until Time 1
    322 
    323 Schedule:Day:Interval,
    324   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    325   Fraction,                               !- Schedule Type Limits Name
    326   No,                                     !- Interpolate to Timestep
    327   06:00,                                  !- Time 1 {hh:mm}
    328   1,                                      !- Value Until Time 1
    329   22:00,                                  !- Time 2 {hh:mm}
    330   0.25,                                   !- Value Until Time 2
    331   24:00,                                  !- Time 3 {hh:mm}
    332   1;                                      !- Value Until Time 3
    333 
    334 Schedule:Day:Interval,
    335   Deck_Temperature_Summer_Design_Day,     !- Name
    336   Temperature,                            !- Schedule Type Limits Name
    337   No,                                     !- Interpolate to Timestep
    338   24:00,                                  !- Time 1 {hh:mm}
    339   12.8;                                   !- Value Until Time 1
    340 
    341 Schedule:Day:Interval,
    342   Always_On_Winter_Design_Day,            !- Name
    343   OnOff,                                  !- Schedule Type Limits Name
    344   No,                                     !- Interpolate to Timestep
    345   24:00,                                  !- Time 1 {hh:mm}
    346   1;                                      !- Value Until Time 1
    347 
    348 Schedule:Day:Interval,
    349   Medium Office_Bldg_Occ Default Schedule, !- Name
    350   Fraction,                               !- Schedule Type Limits Name
    351   No,                                     !- Interpolate to Timestep
    352   06:00,                                  !- Time 1 {hh:mm}
    353   0,                                      !- Value Until Time 1
    354   07:00,                                  !- Time 2 {hh:mm}
    355   0.1,                                    !- Value Until Time 2
    356   08:00,                                  !- Time 3 {hh:mm}
    357   0.2,                                    !- Value Until Time 3
    358   12:00,                                  !- Time 4 {hh:mm}
    359   0.95,                                   !- Value Until Time 4
    360   13:00,                                  !- Time 5 {hh:mm}
    361   0.5,                                    !- Value Until Time 5
    362   17:00,                                  !- Time 6 {hh:mm}
    363   0.95,                                   !- Value Until Time 6
    364   18:00,                                  !- Time 7 {hh:mm}
    365   0.7,                                    !- Value Until Time 7
    366   20:00,                                  !- Time 8 {hh:mm}
    367   0.4,                                    !- Value Until Time 8
    368   22:00,                                  !- Time 9 {hh:mm}
    369   0.1,                                    !- Value Until Time 9
    370   24:00,                                  !- Time 10 {hh:mm}
    371   0.05;                                   !- Value Until Time 10
    372 
    373 Schedule:Day:Interval,
    374   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    375   Fraction,                               !- Schedule Type Limits Name
    376   No,                                     !- Interpolate to Timestep
    377   06:00,                                  !- Time 1 {hh:mm}
    378   1,                                      !- Value Until Time 1
    379   18:00,                                  !- Time 2 {hh:mm}
    380   0.25,                                   !- Value Until Time 2
    381   24:00,                                  !- Time 3 {hh:mm}
    382   1;                                      !- Value Until Time 3
    383 
    384 Schedule:Day:Interval,
    385   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    386   Fraction,                               !- Schedule Type Limits Name
    387   No,                                     !- Interpolate to Timestep
    388   24:00,                                  !- Time 1 {hh:mm}
    389   0.3;                                    !- Value Until Time 1
    390 
    391 Schedule:Day:Interval,
    392   Medium Office_Bldg_Light Default Schedule, !- Name
    393   Fraction,                               !- Schedule Type Limits Name
    394   No,                                     !- Interpolate to Timestep
    395   05:00,                                  !- Time 1 {hh:mm}
    396   0.05,                                   !- Value Until Time 1
    397   07:00,                                  !- Time 2 {hh:mm}
    398   0.1,                                    !- Value Until Time 2
    399   08:00,                                  !- Time 3 {hh:mm}
    400   0.3,                                    !- Value Until Time 3
    401   17:00,                                  !- Time 4 {hh:mm}
    402   0.9,                                    !- Value Until Time 4
    403   18:00,                                  !- Time 5 {hh:mm}
    404   0.7,                                    !- Value Until Time 5
    405   20:00,                                  !- Time 6 {hh:mm}
    406   0.5,                                    !- Value Until Time 6
    407   22:00,                                  !- Time 7 {hh:mm}
    408   0.3,                                    !- Value Until Time 7
    409   23:00,                                  !- Time 8 {hh:mm}
    410   0.1,                                    !- Value Until Time 8
    411   24:00,                                  !- Time 9 {hh:mm}
    412   0.05;                                   !- Value Until Time 9
    413 
    414 Schedule:Day:Interval,
    415   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    416   Fraction,                               !- Schedule Type Limits Name
    417   No,                                     !- Interpolate to Timestep
    418   06:00,                                  !- Time 1 {hh:mm}
    419   1,                                      !- Value Until Time 1
    420   22:00,                                  !- Time 2 {hh:mm}
    421   0.25,                                   !- Value Until Time 2
    422   24:00,                                  !- Time 3 {hh:mm}
    423   1;                                      !- Value Until Time 3
    424 
    425 Schedule:Day:Interval,
    426   Always_On_Summer_Design_Day,            !- Name
    427   OnOff,                                  !- Schedule Type Limits Name
    428   No,                                     !- Interpolate to Timestep
    429   24:00,                                  !- Time 1 {hh:mm}
    430   1;                                      !- Value Until Time 1
    431 
    432 Schedule:Day:Interval,
    433   Hot_Water_Temperature_Summer_Design_Day, !- Name
    434   Temperature 1,                          !- Schedule Type Limits Name
    435   No,                                     !- Interpolate to Timestep
    436   24:00,                                  !- Time 1 {hh:mm}
    437   67;                                     !- Value Until Time 1
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {d9e4e231-4e45-4fe0-ad39-397550593465}, !- Name
    441   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Week:Daily,
    455   Schedule:Week:Daily {0382594c-ec20-41d1-b671-1aeedf4ad0bc}, !- Name
    456   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    457   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    458   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    459   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    460   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    461   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    462   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    463   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    464   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    465   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    466   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    467   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    468 
    469 Schedule:Year,
    470   Medium Office_Bldg_Light,               !- Name
    471   Fraction,                               !- Schedule Type Limits Name
    472   Schedule:Week:Daily {d9e4e231-4e45-4fe0-ad39-397550593465}, !- Schedule:Week Name 1
    473   1,                                      !- Start Month 1
    474   1,                                      !- Start Day 1
    475   1,                                      !- End Month 1
    476   3,                                      !- End Day 1
    477   Schedule:Week:Daily {0382594c-ec20-41d1-b671-1aeedf4ad0bc}, !- Schedule:Week Name 2
    478   1,                                      !- Start Month 2
    479   4,                                      !- Start Day 2
    480   12,                                     !- End Month 2
    481   31;                                     !- End Day 2
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {432a968d-485e-4c2c-8932-865cad07728c}, !- Name
    485   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    486   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    487   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    488   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    489   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    490   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    491   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    492   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    493   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    494   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    495   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    496   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Deck_Temperature,                       !- Name
    500   Temperature,                            !- Schedule Type Limits Name
    501   Schedule:Week:Daily {432a968d-485e-4c2c-8932-865cad07728c}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   12,                                     !- End Month 1
    505   31;                                     !- End Day 1
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {1804c4cd-c5b5-4390-ba34-29f5312ecea2}, !- Name
    509   Always_On_Default,                      !- Sunday Schedule:Day Name
    510   Always_On_Default,                      !- Monday Schedule:Day Name
    511   Always_On_Default,                      !- Tuesday Schedule:Day Name
    512   Always_On_Default,                      !- Wednesday Schedule:Day Name
    513   Always_On_Default,                      !- Thursday Schedule:Day Name
    514   Always_On_Default,                      !- Friday Schedule:Day Name
    515   Always_On_Default,                      !- Saturday Schedule:Day Name
    516   Always_On_Default,                      !- Holiday Schedule:Day Name
    517   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    518   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    519   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    520   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Year,
    523   Always_On,                              !- Name
    524   OnOff,                                  !- Schedule Type Limits Name
    525   Schedule:Week:Daily {1804c4cd-c5b5-4390-ba34-29f5312ecea2}, !- Schedule:Week Name 1
    526   1,                                      !- Start Month 1
    527   1,                                      !- Start Day 1
    528   12,                                     !- End Month 1
    529   31;                                     !- End Day 1
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {a690ebbc-d63e-4d26-86c6-6c14e1b92467}, !- Name
    533   Heating Sch Default,                    !- Sunday Schedule:Day Name
    534   Heating Sch Default,                    !- Monday Schedule:Day Name
    535   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    536   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    537   Heating Sch Default,                    !- Thursday Schedule:Day Name
    538   Heating Sch Default,                    !- Friday Schedule:Day Name
    539   Heating Sch Default,                    !- Saturday Schedule:Day Name
    540   Heating Sch Default,                    !- Holiday Schedule:Day Name
    541   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    542   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    543   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    544   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Heating Sch,                            !- Name
    548   Temperature 2,                          !- Schedule Type Limits Name
    549   Schedule:Week:Daily {a690ebbc-d63e-4d26-86c6-6c14e1b92467}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   12,                                     !- End Month 1
    553   31;                                     !- End Day 1
    554 
    555 Schedule:Week:Daily,
    556   Schedule:Week:Daily {f8960668-8808-4bb5-88f0-be66dd246b7c}, !- Name
    557   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    558   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    559   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    560   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    561   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    562   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    563   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    564   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    565   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    566   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    567   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    568   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    569 
    570 Schedule:Year,
    571   Hot_Water_Temperature,                  !- Name
    572   Temperature 1,                          !- Schedule Type Limits Name
    573   Schedule:Week:Daily {f8960668-8808-4bb5-88f0-be66dd246b7c}, !- Schedule:Week Name 1
    574   1,                                      !- Start Month 1
    575   1,                                      !- Start Day 1
    576   12,                                     !- End Month 1
    577   31;                                     !- End Day 1
    578 
    579 Schedule:Week:Daily,
    580   Schedule:Week:Daily {383005cc-9f26-4080-83e7-b3d10c0700eb}, !- Name
    581   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    582   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    583   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    584   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    585   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    586   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    587   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    588   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    589   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    590   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    591   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    592   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    593 
    594 Schedule:Week:Daily,
    595   Schedule:Week:Daily {2007ac4e-6c1c-488f-8adf-a0f1b73fbb52}, !- Name
    596   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    597   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    598   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    599   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    600   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    601   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    602   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    603   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    604   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    605   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    606   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    607   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    608 
    609 Schedule:Year,
    610   Medium Office_Bldg_Occ,                 !- Name
    611   Fraction,                               !- Schedule Type Limits Name
    612   Schedule:Week:Daily {383005cc-9f26-4080-83e7-b3d10c0700eb}, !- Schedule:Week Name 1
    613   1,                                      !- Start Month 1
    614   1,                                      !- Start Day 1
    615   1,                                      !- End Month 1
    616   3,                                      !- End Day 1
    617   Schedule:Week:Daily {2007ac4e-6c1c-488f-8adf-a0f1b73fbb52}, !- Schedule:Week Name 2
    618   1,                                      !- Start Month 2
    619   4,                                      !- Start Day 2
    620   12,                                     !- End Month 2
    621   31;                                     !- End Day 2
    622 
    623 Schedule:Week:Daily,
    624   Schedule:Week:Daily {994e85bf-d15c-45e3-856d-763e4d1fd974}, !- Name
    625   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    626   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    627   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    628   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    629   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    630   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    631   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    632   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    633   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    634   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    635   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    636   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    637 
    638 Schedule:Year,
    639   Chilled_Water_Temperature,              !- Name
    640   ,                                       !- Schedule Type Limits Name
    641   Schedule:Week:Daily {994e85bf-d15c-45e3-856d-763e4d1fd974}, !- Schedule:Week Name 1
    642   1,                                      !- Start Month 1
    643   1,                                      !- Start Day 1
    644   12,                                     !- End Month 1
    645   31;                                     !- End Day 1
    646 
    647 Schedule:Week:Daily,
    648   Schedule:Week:Daily {a70dfbfb-9fd0-4eef-8a71-5b92ced4b172}, !- Name
    649   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    650   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    651   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    652   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    653   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    654   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    655   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    656   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    657   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    658   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    659   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    660   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    661 
    662 Schedule:Week:Daily,
    663   Schedule:Week:Daily {2dc8b133-fc7c-4bc6-8a70-dda001231bfb}, !- Name
    664   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    665   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    666   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    667   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    668   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    669   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    670   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    671   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    672   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    673   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    674   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    675   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    676 
    677 Schedule:Year,
    678   Medium Office_Infil_Quarter_On,         !- Name
    679   Fraction,                               !- Schedule Type Limits Name
    680   Schedule:Week:Daily {a70dfbfb-9fd0-4eef-8a71-5b92ced4b172}, !- Schedule:Week Name 1
    681   1,                                      !- Start Month 1
    682   1,                                      !- Start Day 1
    683   1,                                      !- End Month 1
    684   3,                                      !- End Day 1
    685   Schedule:Week:Daily {2dc8b133-fc7c-4bc6-8a70-dda001231bfb}, !- Schedule:Week Name 2
    686   1,                                      !- Start Month 2
    687   4,                                      !- Start Day 2
    688   12,                                     !- End Month 2
    689   31;                                     !- End Day 2
    690 
    691 Schedule:Week:Daily,
    692   Schedule:Week:Daily {1c6afe84-f6f5-4fa1-8a42-7a7ad27aae43}, !- Name
    693   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    694   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    695   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    696   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    697   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    698   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    699   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    700   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    701   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    702   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    703   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    704   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    705 
    706 Schedule:Year,
    707   Medium Office_Activity,                 !- Name
    708   ActivityLevel 13,                       !- Schedule Type Limits Name
    709   Schedule:Week:Daily {1c6afe84-f6f5-4fa1-8a42-7a7ad27aae43}, !- Schedule:Week Name 1
    710   1,                                      !- Start Month 1
    711   1,                                      !- Start Day 1
    712   12,                                     !- End Month 1
    713   31;                                     !- End Day 1
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {cb140292-00cd-47ca-9cd2-6ea595a2d9d9}, !- Name
    717   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    718   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    719   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    720   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    721   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    722   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    723   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    724   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    725   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    726   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    727   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    728   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Week:Daily,
    731   Schedule:Week:Daily {dc604e6a-0017-4558-8128-afbb949175cb}, !- Name
    732   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    733   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    734   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    735   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    736   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    737   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    738   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    739   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    740   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    741   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    742   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    743   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    744 
    745 Schedule:Year,
    746   Medium Office_Bldg_Equip,               !- Name
    747   Fraction,                               !- Schedule Type Limits Name
    748   Schedule:Week:Daily {cb140292-00cd-47ca-9cd2-6ea595a2d9d9}, !- Schedule:Week Name 1
    749   1,                                      !- Start Month 1
    750   1,                                      !- Start Day 1
    751   1,                                      !- End Month 1
    752   3,                                      !- End Day 1
    753   Schedule:Week:Daily {dc604e6a-0017-4558-8128-afbb949175cb}, !- Schedule:Week Name 2
    754   1,                                      !- Start Month 2
    755   4,                                      !- Start Day 2
    756   12,                                     !- End Month 2
    757   31;                                     !- End Day 2
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {8d6e2871-5924-4307-a28e-7f8a490f014e}, !- Name
    761   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    762   Cooling Sch Default,                    !- Monday Schedule:Day Name
    763   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    764   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    765   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    766   Cooling Sch Default,                    !- Friday Schedule:Day Name
    767   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    768   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    769   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    770   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    771   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    772   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Cooling Sch,                            !- Name
    776   Temperature 3,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {8d6e2871-5924-4307-a28e-7f8a490f014e}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {ba826e52-7a24-4ecf-b62a-59bece4a061c}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {6a94c97a-80b5-4ad3-baac-f3a2df69c6f1}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 51,                                !- Supply Side Inlet Node Name
    791   Node 54,                                !- Demand Side Outlet Node Name
    792   Node 53,                                !- Demand Side Inlet Node Names
    793   Node 52;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 60,                                !- Sensor Node Name
    828   Node 66,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {ba826e52-7a24-4ecf-b62a-59bece4a061c}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {5905ec2b-e5da-4afb-9a22-a5460eac86de}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {5905ec2b-e5da-4afb-9a22-a5460eac86de}, !- Name
    840   Schedule:Compact {b7a55069-dc58-4578-9378-1e688d48491c}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {b7a55069-dc58-4578-9378-1e688d48491c}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {6a94c97a-80b5-4ad3-baac-f3a2df69c6f1}, !- Name
    852   Branch {c5185e92-bf79-4b41-9c28-50d47569a0a9}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {c5185e92-bf79-4b41-9c28-50d47569a0a9}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 51,                                !- Component Inlet Node Name 1
    861   Node 58,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 58,                                !- Component Inlet Node Name 2
    866   Node 59,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 59,                                !- Component Inlet Node Name 3
    871   Node 60,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 60,                                !- Component Inlet Node Name 4
    876   Node 52,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {b240cbfe-edf1-4a70-8304-8233e501f304}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {0f503efe-6f5b-4564-b06f-89209768e6e8}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {c78a25f6-8c39-4ec0-8ff2-6c47b576c205}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {b240cbfe-edf1-4a70-8304-8233e501f304}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 57,                                !- Relief Air Outlet Node Name
    893   Node 51,                                !- Return Air Node Name
    894   Node 58,                                !- Mixed Air Node Name
    895   Node 56,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {c78a25f6-8c39-4ec0-8ff2-6c47b576c205}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {d94e7ebc-c57d-43be-88dc-4d97f729eb3e}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {d94e7ebc-c57d-43be-88dc-4d97f729eb3e}, !- Name
    925   Schedule:Compact {56c9fe70-50b8-43dd-b8df-96e21dc98f4b}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {56c9fe70-50b8-43dd-b8df-96e21dc98f4b}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 56;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {0f503efe-6f5b-4564-b06f-89209768e6e8}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {2cdaafad-5074-4f35-bb1b-39544c70ec30}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {2cdaafad-5074-4f35-bb1b-39544c70ec30}, !- Name
    945   Node 58,                                !- Mixed Air Node Name
    946   Node 56,                                !- Outdoor Air Stream Node Name
    947   Node 57,                                !- Relief Air Stream Node Name
    948   Node 51;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 52,                                !- Reference Setpoint Node Name
    954   Node 60,                                !- Fan Inlet Node Name
    955   Node 52,                                !- Fan Outlet Node Name
    956   Node 58;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 58,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 59,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 59,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 58,                                !- Air Inlet Node Name
    976   Node 59,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 52,                                !- Reference Setpoint Node Name
   1005   Node 60,                                !- Fan Inlet Node Name
   1006   Node 52,                                !- Fan Outlet Node Name
   1007   Node 59;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 66,                                !- Water Inlet Node Name
   1091   Node 72,                                !- Water Outlet Node Name
   1092   Node 59,                                !- Air Inlet Node Name
   1093   Node 60,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 52,                                !- Reference Setpoint Node Name
   1106   Node 60,                                !- Fan Inlet Node Name
   1107   Node 52,                                !- Fan Outlet Node Name
   1108   Node 60;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 60,                                !- Air Inlet Node Name
   1127   Node 52;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 52;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {cdc29a8d-8fa1-464a-9990-ef1a772cd0fb}, !- Name
   1137   Node 53,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 53,                                !- Inlet Node Name
   1144   Node 74,                                !- Outlet Node Name 1
   1145   Node 79,                                !- Outlet Node Name 2
   1146   Node 84,                                !- Outlet Node Name 3
   1147   Node 89,                                !- Outlet Node Name 4
   1148   Node 94,                                !- Outlet Node Name 5
   1149   Node 99,                                !- Outlet Node Name 6
   1150   Node 104,                               !- Outlet Node Name 7
   1151   Node 109,                               !- Outlet Node Name 8
   1152   Node 114,                               !- Outlet Node Name 9
   1153   Node 119,                               !- Outlet Node Name 10
   1154   Node 124,                               !- Outlet Node Name 11
   1155   Node 129,                               !- Outlet Node Name 12
   1156   Node 134,                               !- Outlet Node Name 13
   1157   Node 139,                               !- Outlet Node Name 14
   1158   Node 144,                               !- Outlet Node Name 15
   1159   Node 149,                               !- Outlet Node Name 16
   1160   Node 154,                               !- Outlet Node Name 17
   1161   Node 159,                               !- Outlet Node Name 18
   1162   Node 164,                               !- Outlet Node Name 19
   1163   Node 169,                               !- Outlet Node Name 20
   1164   Node 174,                               !- Outlet Node Name 21
   1165   Node 179,                               !- Outlet Node Name 22
   1166   Node 184,                               !- Outlet Node Name 23
   1167   Node 189,                               !- Outlet Node Name 24
   1168   Node 194,                               !- Outlet Node Name 25
   1169   Node 199,                               !- Outlet Node Name 26
   1170   Node 204,                               !- Outlet Node Name 27
   1171   Node 209,                               !- Outlet Node Name 28
   1172   Node 214,                               !- Outlet Node Name 29
   1173   Node 219,                               !- Outlet Node Name 30
   1174   Node 224,                               !- Outlet Node Name 31
   1175   Node 229,                               !- Outlet Node Name 32
   1176   Node 234,                               !- Outlet Node Name 33
   1177   Node 239,                               !- Outlet Node Name 34
   1178   Node 244,                               !- Outlet Node Name 35
   1179   Node 249,                               !- Outlet Node Name 36
   1180   Node 254,                               !- Outlet Node Name 37
   1181   Node 259,                               !- Outlet Node Name 38
   1182   Node 264,                               !- Outlet Node Name 39
   1183   Node 269,                               !- Outlet Node Name 40
   1184   Node 274,                               !- Outlet Node Name 41
   1185   Node 279,                               !- Outlet Node Name 42
   1186   Node 284,                               !- Outlet Node Name 43
   1187   Node 289,                               !- Outlet Node Name 44
   1188   Node 294,                               !- Outlet Node Name 45
   1189   Node 299,                               !- Outlet Node Name 46
   1190   Node 304,                               !- Outlet Node Name 47
   1191   Node 309,                               !- Outlet Node Name 48
   1192   Node 314,                               !- Outlet Node Name 49
   1193   Node 319;                               !- Outlet Node Name 50
   1194 
   1195 AirLoopHVAC:ReturnPath,
   1196   AirLoopHVAC:ReturnPath {b197d5a8-e667-447d-9d3e-406fc5b6e119}, !- Name
   1197   Node 54,                                !- Return Air Path Outlet Node Name
   1198   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1199   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1200 
   1201 AirLoopHVAC:ZoneMixer,
   1202   Air Loop HVAC Zone Mixer 1,             !- Name
   1203   Node 54,                                !- Outlet Node Name
   1204   Node 73,                                !- Inlet Node Name 1
   1205   Node 78,                                !- Inlet Node Name 2
   1206   Node 83,                                !- Inlet Node Name 3
   1207   Node 88,                                !- Inlet Node Name 4
   1208   Node 93,                                !- Inlet Node Name 5
   1209   Node 98,                                !- Inlet Node Name 6
   1210   Node 103,                               !- Inlet Node Name 7
   1211   Node 108,                               !- Inlet Node Name 8
   1212   Node 113,                               !- Inlet Node Name 9
   1213   Node 118,                               !- Inlet Node Name 10
   1214   Node 123,                               !- Inlet Node Name 11
   1215   Node 128,                               !- Inlet Node Name 12
   1216   Node 133,                               !- Inlet Node Name 13
   1217   Node 138,                               !- Inlet Node Name 14
   1218   Node 143,                               !- Inlet Node Name 15
   1219   Node 148,                               !- Inlet Node Name 16
   1220   Node 153,                               !- Inlet Node Name 17
   1221   Node 158,                               !- Inlet Node Name 18
   1222   Node 163,                               !- Inlet Node Name 19
   1223   Node 168,                               !- Inlet Node Name 20
   1224   Node 173,                               !- Inlet Node Name 21
   1225   Node 178,                               !- Inlet Node Name 22
   1226   Node 183,                               !- Inlet Node Name 23
   1227   Node 188,                               !- Inlet Node Name 24
   1228   Node 193,                               !- Inlet Node Name 25
   1229   Node 198,                               !- Inlet Node Name 26
   1230   Node 203,                               !- Inlet Node Name 27
   1231   Node 208,                               !- Inlet Node Name 28
   1232   Node 213,                               !- Inlet Node Name 29
   1233   Node 218,                               !- Inlet Node Name 30
   1234   Node 223,                               !- Inlet Node Name 31
   1235   Node 228,                               !- Inlet Node Name 32
   1236   Node 233,                               !- Inlet Node Name 33
   1237   Node 238,                               !- Inlet Node Name 34
   1238   Node 243,                               !- Inlet Node Name 35
   1239   Node 248,                               !- Inlet Node Name 36
   1240   Node 253,                               !- Inlet Node Name 37
   1241   Node 258,                               !- Inlet Node Name 38
   1242   Node 263,                               !- Inlet Node Name 39
   1243   Node 268,                               !- Inlet Node Name 40
   1244   Node 273,                               !- Inlet Node Name 41
   1245   Node 278,                               !- Inlet Node Name 42
   1246   Node 283,                               !- Inlet Node Name 43
   1247   Node 288,                               !- Inlet Node Name 44
   1248   Node 293,                               !- Inlet Node Name 45
   1249   Node 298,                               !- Inlet Node Name 46
   1250   Node 303,                               !- Inlet Node Name 47
   1251   Node 308,                               !- Inlet Node Name 48
   1252   Node 313,                               !- Inlet Node Name 49
   1253   Node 318;                               !- Inlet Node Name 50
   1254 
   1255 ZoneHVAC:AirDistributionUnit,
   1256   ZoneHVAC:AirDistributionUnit {8a9d61e7-971f-4b79-b8b2-1470248af8e8}, !- Name
   1257   Node 55,                                !- Air Distribution Unit Outlet Node Name
   1258   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1259   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1260 
   1261 AirTerminal:SingleDuct:VAV:Reheat,
   1262   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1263   Always_On,                              !- Availability Schedule Name
   1264   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1265   Node 74,                                !- Air Inlet Node Name
   1266   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1267   Constant,                               !- Zone Minimum Air Flow Input Method
   1268   0.3,                                    !- Constant Minimum Air Flow Fraction
   1269   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1270   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1271   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1272   Coil Heating Water 3,                   !- Reheat Coil Name
   1273   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1274   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1275   Node 55,                                !- Air Outlet Node Name
   1276   0.001,                                  !- Convergence Tolerance
   1277   Normal,                                 !- Damper Heating Action
   1278   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1279   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1280   35;                                     !- Maximum Reheat Air Temperature {C}
   1281 
   1282 Coil:Heating:Water,
   1283   Coil Heating Water 3,                   !- Name
   1284   Always_On,                              !- Availability Schedule Name
   1285   Autosize,                               !- U-Factor Times Area Value {W/K}
   1286   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1287   Node 75,                                !- Water Inlet Node Name
   1288   Node 76,                                !- Water Outlet Node Name
   1289   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1290   Node 55,                                !- Air Outlet Node Name
   1291   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1292   Autosize,                               !- Rated Capacity {W}
   1293   82.2,                                   !- Rated Inlet Water Temperature {C}
   1294   16.6,                                   !- Rated Inlet Air Temperature {C}
   1295   71.1,                                   !- Rated Outlet Water Temperature {C}
   1296   32.2,                                   !- Rated Outlet Air Temperature {C}
   1297   0.5;                                    !- Rated Ratio for Air and Water Convection
   1298 
   1299 ZoneHVAC:AirDistributionUnit,
   1300   ZoneHVAC:AirDistributionUnit {8d8d2deb-4adb-4a27-b5dd-cbcca0e5569e}, !- Name
   1301   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1302   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1303   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1304 
   1305 AirTerminal:SingleDuct:VAV:Reheat,
   1306   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1307   Always_On,                              !- Availability Schedule Name
   1308   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1309   Node 79,                                !- Air Inlet Node Name
   1310   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1311   Constant,                               !- Zone Minimum Air Flow Input Method
   1312   0.3,                                    !- Constant Minimum Air Flow Fraction
   1313   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1314   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1315   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1316   Coil Heating Water 4,                   !- Reheat Coil Name
   1317   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1318   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1319   Node 77,                                !- Air Outlet Node Name
   1320   0.001,                                  !- Convergence Tolerance
   1321   Normal,                                 !- Damper Heating Action
   1322   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1323   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1324   35;                                     !- Maximum Reheat Air Temperature {C}
   1325 
   1326 Coil:Heating:Water,
   1327   Coil Heating Water 4,                   !- Name
   1328   Always_On,                              !- Availability Schedule Name
   1329   Autosize,                               !- U-Factor Times Area Value {W/K}
   1330   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1331   Node 80,                                !- Water Inlet Node Name
   1332   Node 81,                                !- Water Outlet Node Name
   1333   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1334   Node 77,                                !- Air Outlet Node Name
   1335   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1336   Autosize,                               !- Rated Capacity {W}
   1337   82.2,                                   !- Rated Inlet Water Temperature {C}
   1338   16.6,                                   !- Rated Inlet Air Temperature {C}
   1339   71.1,                                   !- Rated Outlet Water Temperature {C}
   1340   32.2,                                   !- Rated Outlet Air Temperature {C}
   1341   0.5;                                    !- Rated Ratio for Air and Water Convection
   1342 
   1343 ZoneHVAC:AirDistributionUnit,
   1344   ZoneHVAC:AirDistributionUnit {4f571d4e-0e00-4923-8184-53c75a24d08f}, !- Name
   1345   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1346   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1347   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1348 
   1349 AirTerminal:SingleDuct:VAV:Reheat,
   1350   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1351   Always_On,                              !- Availability Schedule Name
   1352   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1353   Node 84,                                !- Air Inlet Node Name
   1354   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1355   Constant,                               !- Zone Minimum Air Flow Input Method
   1356   0.3,                                    !- Constant Minimum Air Flow Fraction
   1357   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1358   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1359   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1360   Coil Heating Water 5,                   !- Reheat Coil Name
   1361   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1362   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1363   Node 82,                                !- Air Outlet Node Name
   1364   0.001,                                  !- Convergence Tolerance
   1365   Normal,                                 !- Damper Heating Action
   1366   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1367   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1368   35;                                     !- Maximum Reheat Air Temperature {C}
   1369 
   1370 Coil:Heating:Water,
   1371   Coil Heating Water 5,                   !- Name
   1372   Always_On,                              !- Availability Schedule Name
   1373   Autosize,                               !- U-Factor Times Area Value {W/K}
   1374   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1375   Node 85,                                !- Water Inlet Node Name
   1376   Node 86,                                !- Water Outlet Node Name
   1377   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1378   Node 82,                                !- Air Outlet Node Name
   1379   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1380   Autosize,                               !- Rated Capacity {W}
   1381   82.2,                                   !- Rated Inlet Water Temperature {C}
   1382   16.6,                                   !- Rated Inlet Air Temperature {C}
   1383   71.1,                                   !- Rated Outlet Water Temperature {C}
   1384   32.2,                                   !- Rated Outlet Air Temperature {C}
   1385   0.5;                                    !- Rated Ratio for Air and Water Convection
   1386 
   1387 ZoneHVAC:AirDistributionUnit,
   1388   ZoneHVAC:AirDistributionUnit {eb84d525-84a0-403e-9f43-bd42979a98cf}, !- Name
   1389   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1390   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1391   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1392 
   1393 AirTerminal:SingleDuct:VAV:Reheat,
   1394   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1395   Always_On,                              !- Availability Schedule Name
   1396   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1397   Node 89,                                !- Air Inlet Node Name
   1398   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1399   Constant,                               !- Zone Minimum Air Flow Input Method
   1400   0.3,                                    !- Constant Minimum Air Flow Fraction
   1401   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1402   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1403   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1404   Coil Heating Water 6,                   !- Reheat Coil Name
   1405   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1406   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1407   Node 87,                                !- Air Outlet Node Name
   1408   0.001,                                  !- Convergence Tolerance
   1409   Normal,                                 !- Damper Heating Action
   1410   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1411   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1412   35;                                     !- Maximum Reheat Air Temperature {C}
   1413 
   1414 Coil:Heating:Water,
   1415   Coil Heating Water 6,                   !- Name
   1416   Always_On,                              !- Availability Schedule Name
   1417   Autosize,                               !- U-Factor Times Area Value {W/K}
   1418   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1419   Node 90,                                !- Water Inlet Node Name
   1420   Node 91,                                !- Water Outlet Node Name
   1421   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1422   Node 87,                                !- Air Outlet Node Name
   1423   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1424   Autosize,                               !- Rated Capacity {W}
   1425   82.2,                                   !- Rated Inlet Water Temperature {C}
   1426   16.6,                                   !- Rated Inlet Air Temperature {C}
   1427   71.1,                                   !- Rated Outlet Water Temperature {C}
   1428   32.2,                                   !- Rated Outlet Air Temperature {C}
   1429   0.5;                                    !- Rated Ratio for Air and Water Convection
   1430 
   1431 ZoneHVAC:AirDistributionUnit,
   1432   ZoneHVAC:AirDistributionUnit {20b5cdb4-6949-4e04-9a72-21410c8f88fc}, !- Name
   1433   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1434   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1435   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1436 
   1437 AirTerminal:SingleDuct:VAV:Reheat,
   1438   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1439   Always_On,                              !- Availability Schedule Name
   1440   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1441   Node 94,                                !- Air Inlet Node Name
   1442   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1443   Constant,                               !- Zone Minimum Air Flow Input Method
   1444   0.3,                                    !- Constant Minimum Air Flow Fraction
   1445   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1446   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1447   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1448   Coil Heating Water 7,                   !- Reheat Coil Name
   1449   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1450   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1451   Node 92,                                !- Air Outlet Node Name
   1452   0.001,                                  !- Convergence Tolerance
   1453   Normal,                                 !- Damper Heating Action
   1454   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1455   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1456   35;                                     !- Maximum Reheat Air Temperature {C}
   1457 
   1458 Coil:Heating:Water,
   1459   Coil Heating Water 7,                   !- Name
   1460   Always_On,                              !- Availability Schedule Name
   1461   Autosize,                               !- U-Factor Times Area Value {W/K}
   1462   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1463   Node 95,                                !- Water Inlet Node Name
   1464   Node 96,                                !- Water Outlet Node Name
   1465   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1466   Node 92,                                !- Air Outlet Node Name
   1467   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1468   Autosize,                               !- Rated Capacity {W}
   1469   82.2,                                   !- Rated Inlet Water Temperature {C}
   1470   16.6,                                   !- Rated Inlet Air Temperature {C}
   1471   71.1,                                   !- Rated Outlet Water Temperature {C}
   1472   32.2,                                   !- Rated Outlet Air Temperature {C}
   1473   0.5;                                    !- Rated Ratio for Air and Water Convection
   1474 
   1475 ZoneHVAC:AirDistributionUnit,
   1476   ZoneHVAC:AirDistributionUnit {f84ba86b-ad0b-4be8-a8da-ee959e93e607}, !- Name
   1477   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1478   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1479   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1480 
   1481 AirTerminal:SingleDuct:VAV:Reheat,
   1482   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1483   Always_On,                              !- Availability Schedule Name
   1484   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1485   Node 99,                                !- Air Inlet Node Name
   1486   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1487   Constant,                               !- Zone Minimum Air Flow Input Method
   1488   0.3,                                    !- Constant Minimum Air Flow Fraction
   1489   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1490   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1491   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1492   Coil Heating Water 8,                   !- Reheat Coil Name
   1493   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1494   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1495   Node 97,                                !- Air Outlet Node Name
   1496   0.001,                                  !- Convergence Tolerance
   1497   Normal,                                 !- Damper Heating Action
   1498   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1499   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1500   35;                                     !- Maximum Reheat Air Temperature {C}
   1501 
   1502 Coil:Heating:Water,
   1503   Coil Heating Water 8,                   !- Name
   1504   Always_On,                              !- Availability Schedule Name
   1505   Autosize,                               !- U-Factor Times Area Value {W/K}
   1506   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1507   Node 100,                               !- Water Inlet Node Name
   1508   Node 101,                               !- Water Outlet Node Name
   1509   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1510   Node 97,                                !- Air Outlet Node Name
   1511   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1512   Autosize,                               !- Rated Capacity {W}
   1513   82.2,                                   !- Rated Inlet Water Temperature {C}
   1514   16.6,                                   !- Rated Inlet Air Temperature {C}
   1515   71.1,                                   !- Rated Outlet Water Temperature {C}
   1516   32.2,                                   !- Rated Outlet Air Temperature {C}
   1517   0.5;                                    !- Rated Ratio for Air and Water Convection
   1518 
   1519 ZoneHVAC:AirDistributionUnit,
   1520   ZoneHVAC:AirDistributionUnit {cbdb8353-e72b-48b0-9ab0-a956bb03719a}, !- Name
   1521   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1522   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1523   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1524 
   1525 AirTerminal:SingleDuct:VAV:Reheat,
   1526   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1527   Always_On,                              !- Availability Schedule Name
   1528   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1529   Node 104,                               !- Air Inlet Node Name
   1530   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1531   Constant,                               !- Zone Minimum Air Flow Input Method
   1532   0.3,                                    !- Constant Minimum Air Flow Fraction
   1533   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1534   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1535   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1536   Coil Heating Water 9,                   !- Reheat Coil Name
   1537   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1538   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1539   Node 102,                               !- Air Outlet Node Name
   1540   0.001,                                  !- Convergence Tolerance
   1541   Normal,                                 !- Damper Heating Action
   1542   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1543   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1544   35;                                     !- Maximum Reheat Air Temperature {C}
   1545 
   1546 Coil:Heating:Water,
   1547   Coil Heating Water 9,                   !- Name
   1548   Always_On,                              !- Availability Schedule Name
   1549   Autosize,                               !- U-Factor Times Area Value {W/K}
   1550   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1551   Node 105,                               !- Water Inlet Node Name
   1552   Node 106,                               !- Water Outlet Node Name
   1553   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1554   Node 102,                               !- Air Outlet Node Name
   1555   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1556   Autosize,                               !- Rated Capacity {W}
   1557   82.2,                                   !- Rated Inlet Water Temperature {C}
   1558   16.6,                                   !- Rated Inlet Air Temperature {C}
   1559   71.1,                                   !- Rated Outlet Water Temperature {C}
   1560   32.2,                                   !- Rated Outlet Air Temperature {C}
   1561   0.5;                                    !- Rated Ratio for Air and Water Convection
   1562 
   1563 ZoneHVAC:AirDistributionUnit,
   1564   ZoneHVAC:AirDistributionUnit {6047587e-ecd1-4148-8129-ca84a79252f2}, !- Name
   1565   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1566   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1567   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1568 
   1569 AirTerminal:SingleDuct:VAV:Reheat,
   1570   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1571   Always_On,                              !- Availability Schedule Name
   1572   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1573   Node 109,                               !- Air Inlet Node Name
   1574   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1575   Constant,                               !- Zone Minimum Air Flow Input Method
   1576   0.3,                                    !- Constant Minimum Air Flow Fraction
   1577   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1578   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1579   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1580   Coil Heating Water 10,                  !- Reheat Coil Name
   1581   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1582   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1583   Node 107,                               !- Air Outlet Node Name
   1584   0.001,                                  !- Convergence Tolerance
   1585   Normal,                                 !- Damper Heating Action
   1586   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1587   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1588   35;                                     !- Maximum Reheat Air Temperature {C}
   1589 
   1590 Coil:Heating:Water,
   1591   Coil Heating Water 10,                  !- Name
   1592   Always_On,                              !- Availability Schedule Name
   1593   Autosize,                               !- U-Factor Times Area Value {W/K}
   1594   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1595   Node 110,                               !- Water Inlet Node Name
   1596   Node 111,                               !- Water Outlet Node Name
   1597   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1598   Node 107,                               !- Air Outlet Node Name
   1599   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1600   Autosize,                               !- Rated Capacity {W}
   1601   82.2,                                   !- Rated Inlet Water Temperature {C}
   1602   16.6,                                   !- Rated Inlet Air Temperature {C}
   1603   71.1,                                   !- Rated Outlet Water Temperature {C}
   1604   32.2,                                   !- Rated Outlet Air Temperature {C}
   1605   0.5;                                    !- Rated Ratio for Air and Water Convection
   1606 
   1607 ZoneHVAC:AirDistributionUnit,
   1608   ZoneHVAC:AirDistributionUnit {06ba8824-8991-4cac-83a2-abea652c818c}, !- Name
   1609   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1610   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1611   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1612 
   1613 AirTerminal:SingleDuct:VAV:Reheat,
   1614   Air Terminal Single Duct VAV Reheat 10, !- Name
   1615   Always_On,                              !- Availability Schedule Name
   1616   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1617   Node 114,                               !- Air Inlet Node Name
   1618   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1619   Constant,                               !- Zone Minimum Air Flow Input Method
   1620   0.3,                                    !- Constant Minimum Air Flow Fraction
   1621   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1622   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1623   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1624   Coil Heating Water 11,                  !- Reheat Coil Name
   1625   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1626   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1627   Node 112,                               !- Air Outlet Node Name
   1628   0.001,                                  !- Convergence Tolerance
   1629   Normal,                                 !- Damper Heating Action
   1630   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1631   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1632   35;                                     !- Maximum Reheat Air Temperature {C}
   1633 
   1634 Coil:Heating:Water,
   1635   Coil Heating Water 11,                  !- Name
   1636   Always_On,                              !- Availability Schedule Name
   1637   Autosize,                               !- U-Factor Times Area Value {W/K}
   1638   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1639   Node 115,                               !- Water Inlet Node Name
   1640   Node 116,                               !- Water Outlet Node Name
   1641   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1642   Node 112,                               !- Air Outlet Node Name
   1643   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1644   Autosize,                               !- Rated Capacity {W}
   1645   82.2,                                   !- Rated Inlet Water Temperature {C}
   1646   16.6,                                   !- Rated Inlet Air Temperature {C}
   1647   71.1,                                   !- Rated Outlet Water Temperature {C}
   1648   32.2,                                   !- Rated Outlet Air Temperature {C}
   1649   0.5;                                    !- Rated Ratio for Air and Water Convection
   1650 
   1651 ZoneHVAC:AirDistributionUnit,
   1652   ZoneHVAC:AirDistributionUnit {79dc92e1-1eb4-4af0-9494-bebff4892c7e}, !- Name
   1653   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1654   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1655   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1656 
   1657 AirTerminal:SingleDuct:VAV:Reheat,
   1658   Air Terminal Single Duct VAV Reheat 11, !- Name
   1659   Always_On,                              !- Availability Schedule Name
   1660   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1661   Node 119,                               !- Air Inlet Node Name
   1662   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1663   Constant,                               !- Zone Minimum Air Flow Input Method
   1664   0.3,                                    !- Constant Minimum Air Flow Fraction
   1665   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1666   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1667   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1668   Coil Heating Water 12,                  !- Reheat Coil Name
   1669   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1670   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1671   Node 117,                               !- Air Outlet Node Name
   1672   0.001,                                  !- Convergence Tolerance
   1673   Normal,                                 !- Damper Heating Action
   1674   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1675   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1676   35;                                     !- Maximum Reheat Air Temperature {C}
   1677 
   1678 Coil:Heating:Water,
   1679   Coil Heating Water 12,                  !- Name
   1680   Always_On,                              !- Availability Schedule Name
   1681   Autosize,                               !- U-Factor Times Area Value {W/K}
   1682   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1683   Node 120,                               !- Water Inlet Node Name
   1684   Node 121,                               !- Water Outlet Node Name
   1685   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1686   Node 117,                               !- Air Outlet Node Name
   1687   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1688   Autosize,                               !- Rated Capacity {W}
   1689   82.2,                                   !- Rated Inlet Water Temperature {C}
   1690   16.6,                                   !- Rated Inlet Air Temperature {C}
   1691   71.1,                                   !- Rated Outlet Water Temperature {C}
   1692   32.2,                                   !- Rated Outlet Air Temperature {C}
   1693   0.5;                                    !- Rated Ratio for Air and Water Convection
   1694 
   1695 ZoneHVAC:AirDistributionUnit,
   1696   ZoneHVAC:AirDistributionUnit {97154272-3ec0-47f7-b531-7da38a88ebba}, !- Name
   1697   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1698   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1699   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1700 
   1701 AirTerminal:SingleDuct:VAV:Reheat,
   1702   Air Terminal Single Duct VAV Reheat 12, !- Name
   1703   Always_On,                              !- Availability Schedule Name
   1704   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1705   Node 124,                               !- Air Inlet Node Name
   1706   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1707   Constant,                               !- Zone Minimum Air Flow Input Method
   1708   0.3,                                    !- Constant Minimum Air Flow Fraction
   1709   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1710   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1711   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1712   Coil Heating Water 13,                  !- Reheat Coil Name
   1713   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1714   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1715   Node 122,                               !- Air Outlet Node Name
   1716   0.001,                                  !- Convergence Tolerance
   1717   Normal,                                 !- Damper Heating Action
   1718   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1719   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1720   35;                                     !- Maximum Reheat Air Temperature {C}
   1721 
   1722 Coil:Heating:Water,
   1723   Coil Heating Water 13,                  !- Name
   1724   Always_On,                              !- Availability Schedule Name
   1725   Autosize,                               !- U-Factor Times Area Value {W/K}
   1726   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1727   Node 125,                               !- Water Inlet Node Name
   1728   Node 126,                               !- Water Outlet Node Name
   1729   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1730   Node 122,                               !- Air Outlet Node Name
   1731   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1732   Autosize,                               !- Rated Capacity {W}
   1733   82.2,                                   !- Rated Inlet Water Temperature {C}
   1734   16.6,                                   !- Rated Inlet Air Temperature {C}
   1735   71.1,                                   !- Rated Outlet Water Temperature {C}
   1736   32.2,                                   !- Rated Outlet Air Temperature {C}
   1737   0.5;                                    !- Rated Ratio for Air and Water Convection
   1738 
   1739 ZoneHVAC:AirDistributionUnit,
   1740   ZoneHVAC:AirDistributionUnit {76d7d414-0c1a-409a-b23c-10aca8e6fac9}, !- Name
   1741   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1742   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1743   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1744 
   1745 AirTerminal:SingleDuct:VAV:Reheat,
   1746   Air Terminal Single Duct VAV Reheat 13, !- Name
   1747   Always_On,                              !- Availability Schedule Name
   1748   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1749   Node 129,                               !- Air Inlet Node Name
   1750   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1751   Constant,                               !- Zone Minimum Air Flow Input Method
   1752   0.3,                                    !- Constant Minimum Air Flow Fraction
   1753   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1754   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1755   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1756   Coil Heating Water 14,                  !- Reheat Coil Name
   1757   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1758   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1759   Node 127,                               !- Air Outlet Node Name
   1760   0.001,                                  !- Convergence Tolerance
   1761   Normal,                                 !- Damper Heating Action
   1762   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1763   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1764   35;                                     !- Maximum Reheat Air Temperature {C}
   1765 
   1766 Coil:Heating:Water,
   1767   Coil Heating Water 14,                  !- Name
   1768   Always_On,                              !- Availability Schedule Name
   1769   Autosize,                               !- U-Factor Times Area Value {W/K}
   1770   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1771   Node 130,                               !- Water Inlet Node Name
   1772   Node 131,                               !- Water Outlet Node Name
   1773   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1774   Node 127,                               !- Air Outlet Node Name
   1775   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1776   Autosize,                               !- Rated Capacity {W}
   1777   82.2,                                   !- Rated Inlet Water Temperature {C}
   1778   16.6,                                   !- Rated Inlet Air Temperature {C}
   1779   71.1,                                   !- Rated Outlet Water Temperature {C}
   1780   32.2,                                   !- Rated Outlet Air Temperature {C}
   1781   0.5;                                    !- Rated Ratio for Air and Water Convection
   1782 
   1783 ZoneHVAC:AirDistributionUnit,
   1784   ZoneHVAC:AirDistributionUnit {3d7b4764-1cdf-4bde-8bcb-af9a4763cce9}, !- Name
   1785   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1786   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1787   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1788 
   1789 AirTerminal:SingleDuct:VAV:Reheat,
   1790   Air Terminal Single Duct VAV Reheat 14, !- Name
   1791   Always_On,                              !- Availability Schedule Name
   1792   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1793   Node 134,                               !- Air Inlet Node Name
   1794   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1795   Constant,                               !- Zone Minimum Air Flow Input Method
   1796   0.3,                                    !- Constant Minimum Air Flow Fraction
   1797   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1798   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1799   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1800   Coil Heating Water 15,                  !- Reheat Coil Name
   1801   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1802   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1803   Node 132,                               !- Air Outlet Node Name
   1804   0.001,                                  !- Convergence Tolerance
   1805   Normal,                                 !- Damper Heating Action
   1806   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1807   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1808   35;                                     !- Maximum Reheat Air Temperature {C}
   1809 
   1810 Coil:Heating:Water,
   1811   Coil Heating Water 15,                  !- Name
   1812   Always_On,                              !- Availability Schedule Name
   1813   Autosize,                               !- U-Factor Times Area Value {W/K}
   1814   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1815   Node 135,                               !- Water Inlet Node Name
   1816   Node 136,                               !- Water Outlet Node Name
   1817   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1818   Node 132,                               !- Air Outlet Node Name
   1819   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1820   Autosize,                               !- Rated Capacity {W}
   1821   82.2,                                   !- Rated Inlet Water Temperature {C}
   1822   16.6,                                   !- Rated Inlet Air Temperature {C}
   1823   71.1,                                   !- Rated Outlet Water Temperature {C}
   1824   32.2,                                   !- Rated Outlet Air Temperature {C}
   1825   0.5;                                    !- Rated Ratio for Air and Water Convection
   1826 
   1827 ZoneHVAC:AirDistributionUnit,
   1828   ZoneHVAC:AirDistributionUnit {65cb407a-1513-49d4-aef5-78dda4b49cd8}, !- Name
   1829   Node 137,                               !- Air Distribution Unit Outlet Node Name
   1830   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1831   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1832 
   1833 AirTerminal:SingleDuct:VAV:Reheat,
   1834   Air Terminal Single Duct VAV Reheat 15, !- Name
   1835   Always_On,                              !- Availability Schedule Name
   1836   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1837   Node 139,                               !- Air Inlet Node Name
   1838   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1839   Constant,                               !- Zone Minimum Air Flow Input Method
   1840   0.3,                                    !- Constant Minimum Air Flow Fraction
   1841   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1842   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1843   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1844   Coil Heating Water 16,                  !- Reheat Coil Name
   1845   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1846   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1847   Node 137,                               !- Air Outlet Node Name
   1848   0.001,                                  !- Convergence Tolerance
   1849   Normal,                                 !- Damper Heating Action
   1850   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1851   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1852   35;                                     !- Maximum Reheat Air Temperature {C}
   1853 
   1854 Coil:Heating:Water,
   1855   Coil Heating Water 16,                  !- Name
   1856   Always_On,                              !- Availability Schedule Name
   1857   Autosize,                               !- U-Factor Times Area Value {W/K}
   1858   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1859   Node 140,                               !- Water Inlet Node Name
   1860   Node 141,                               !- Water Outlet Node Name
   1861   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1862   Node 137,                               !- Air Outlet Node Name
   1863   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1864   Autosize,                               !- Rated Capacity {W}
   1865   82.2,                                   !- Rated Inlet Water Temperature {C}
   1866   16.6,                                   !- Rated Inlet Air Temperature {C}
   1867   71.1,                                   !- Rated Outlet Water Temperature {C}
   1868   32.2,                                   !- Rated Outlet Air Temperature {C}
   1869   0.5;                                    !- Rated Ratio for Air and Water Convection
   1870 
   1871 ZoneHVAC:AirDistributionUnit,
   1872   ZoneHVAC:AirDistributionUnit {4e8b6221-8a0f-4c71-90c5-bac2952787d0}, !- Name
   1873   Node 142,                               !- Air Distribution Unit Outlet Node Name
   1874   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1875   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1876 
   1877 AirTerminal:SingleDuct:VAV:Reheat,
   1878   Air Terminal Single Duct VAV Reheat 16, !- Name
   1879   Always_On,                              !- Availability Schedule Name
   1880   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1881   Node 144,                               !- Air Inlet Node Name
   1882   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1883   Constant,                               !- Zone Minimum Air Flow Input Method
   1884   0.3,                                    !- Constant Minimum Air Flow Fraction
   1885   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1886   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1887   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1888   Coil Heating Water 17,                  !- Reheat Coil Name
   1889   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1890   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1891   Node 142,                               !- Air Outlet Node Name
   1892   0.001,                                  !- Convergence Tolerance
   1893   Normal,                                 !- Damper Heating Action
   1894   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1895   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1896   35;                                     !- Maximum Reheat Air Temperature {C}
   1897 
   1898 Coil:Heating:Water,
   1899   Coil Heating Water 17,                  !- Name
   1900   Always_On,                              !- Availability Schedule Name
   1901   Autosize,                               !- U-Factor Times Area Value {W/K}
   1902   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1903   Node 145,                               !- Water Inlet Node Name
   1904   Node 146,                               !- Water Outlet Node Name
   1905   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1906   Node 142,                               !- Air Outlet Node Name
   1907   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1908   Autosize,                               !- Rated Capacity {W}
   1909   82.2,                                   !- Rated Inlet Water Temperature {C}
   1910   16.6,                                   !- Rated Inlet Air Temperature {C}
   1911   71.1,                                   !- Rated Outlet Water Temperature {C}
   1912   32.2,                                   !- Rated Outlet Air Temperature {C}
   1913   0.5;                                    !- Rated Ratio for Air and Water Convection
   1914 
   1915 ZoneHVAC:AirDistributionUnit,
   1916   ZoneHVAC:AirDistributionUnit {4ae9c6d2-9d48-4b46-9224-1e654f1288c6}, !- Name
   1917   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1918   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1919   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1920 
   1921 AirTerminal:SingleDuct:VAV:Reheat,
   1922   Air Terminal Single Duct VAV Reheat 17, !- Name
   1923   Always_On,                              !- Availability Schedule Name
   1924   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1925   Node 149,                               !- Air Inlet Node Name
   1926   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1927   Constant,                               !- Zone Minimum Air Flow Input Method
   1928   0.3,                                    !- Constant Minimum Air Flow Fraction
   1929   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1930   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1931   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1932   Coil Heating Water 18,                  !- Reheat Coil Name
   1933   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1934   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1935   Node 147,                               !- Air Outlet Node Name
   1936   0.001,                                  !- Convergence Tolerance
   1937   Normal,                                 !- Damper Heating Action
   1938   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1939   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1940   35;                                     !- Maximum Reheat Air Temperature {C}
   1941 
   1942 Coil:Heating:Water,
   1943   Coil Heating Water 18,                  !- Name
   1944   Always_On,                              !- Availability Schedule Name
   1945   Autosize,                               !- U-Factor Times Area Value {W/K}
   1946   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1947   Node 150,                               !- Water Inlet Node Name
   1948   Node 151,                               !- Water Outlet Node Name
   1949   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1950   Node 147,                               !- Air Outlet Node Name
   1951   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1952   Autosize,                               !- Rated Capacity {W}
   1953   82.2,                                   !- Rated Inlet Water Temperature {C}
   1954   16.6,                                   !- Rated Inlet Air Temperature {C}
   1955   71.1,                                   !- Rated Outlet Water Temperature {C}
   1956   32.2,                                   !- Rated Outlet Air Temperature {C}
   1957   0.5;                                    !- Rated Ratio for Air and Water Convection
   1958 
   1959 ZoneHVAC:AirDistributionUnit,
   1960   ZoneHVAC:AirDistributionUnit {bf2b7a19-c869-473b-9cec-d9a812829844}, !- Name
   1961   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1962   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1963   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1964 
   1965 AirTerminal:SingleDuct:VAV:Reheat,
   1966   Air Terminal Single Duct VAV Reheat 18, !- Name
   1967   Always_On,                              !- Availability Schedule Name
   1968   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1969   Node 154,                               !- Air Inlet Node Name
   1970   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1971   Constant,                               !- Zone Minimum Air Flow Input Method
   1972   0.3,                                    !- Constant Minimum Air Flow Fraction
   1973   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1974   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1975   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1976   Coil Heating Water 19,                  !- Reheat Coil Name
   1977   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1978   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1979   Node 152,                               !- Air Outlet Node Name
   1980   0.001,                                  !- Convergence Tolerance
   1981   Normal,                                 !- Damper Heating Action
   1982   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1983   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1984   35;                                     !- Maximum Reheat Air Temperature {C}
   1985 
   1986 Coil:Heating:Water,
   1987   Coil Heating Water 19,                  !- Name
   1988   Always_On,                              !- Availability Schedule Name
   1989   Autosize,                               !- U-Factor Times Area Value {W/K}
   1990   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1991   Node 155,                               !- Water Inlet Node Name
   1992   Node 156,                               !- Water Outlet Node Name
   1993   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1994   Node 152,                               !- Air Outlet Node Name
   1995   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1996   Autosize,                               !- Rated Capacity {W}
   1997   82.2,                                   !- Rated Inlet Water Temperature {C}
   1998   16.6,                                   !- Rated Inlet Air Temperature {C}
   1999   71.1,                                   !- Rated Outlet Water Temperature {C}
   2000   32.2,                                   !- Rated Outlet Air Temperature {C}
   2001   0.5;                                    !- Rated Ratio for Air and Water Convection
   2002 
   2003 ZoneHVAC:AirDistributionUnit,
   2004   ZoneHVAC:AirDistributionUnit {f9f6e93b-0955-4010-b52e-20eb7193f308}, !- Name
   2005   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2006   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2007   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   2008 
   2009 AirTerminal:SingleDuct:VAV:Reheat,
   2010   Air Terminal Single Duct VAV Reheat 19, !- Name
   2011   Always_On,                              !- Availability Schedule Name
   2012   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   2013   Node 159,                               !- Air Inlet Node Name
   2014   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2015   Constant,                               !- Zone Minimum Air Flow Input Method
   2016   0.3,                                    !- Constant Minimum Air Flow Fraction
   2017   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2018   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2019   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2020   Coil Heating Water 20,                  !- Reheat Coil Name
   2021   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2022   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2023   Node 157,                               !- Air Outlet Node Name
   2024   0.001,                                  !- Convergence Tolerance
   2025   Normal,                                 !- Damper Heating Action
   2026   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2027   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2028   35;                                     !- Maximum Reheat Air Temperature {C}
   2029 
   2030 Coil:Heating:Water,
   2031   Coil Heating Water 20,                  !- Name
   2032   Always_On,                              !- Availability Schedule Name
   2033   Autosize,                               !- U-Factor Times Area Value {W/K}
   2034   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2035   Node 160,                               !- Water Inlet Node Name
   2036   Node 161,                               !- Water Outlet Node Name
   2037   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   2038   Node 157,                               !- Air Outlet Node Name
   2039   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2040   Autosize,                               !- Rated Capacity {W}
   2041   82.2,                                   !- Rated Inlet Water Temperature {C}
   2042   16.6,                                   !- Rated Inlet Air Temperature {C}
   2043   71.1,                                   !- Rated Outlet Water Temperature {C}
   2044   32.2,                                   !- Rated Outlet Air Temperature {C}
   2045   0.5;                                    !- Rated Ratio for Air and Water Convection
   2046 
   2047 ZoneHVAC:AirDistributionUnit,
   2048   ZoneHVAC:AirDistributionUnit {c4ce367e-40cc-4e4b-8b8d-e17b86c245ce}, !- Name
   2049   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2050   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2051   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2052 
   2053 AirTerminal:SingleDuct:VAV:Reheat,
   2054   Air Terminal Single Duct VAV Reheat 20, !- Name
   2055   Always_On,                              !- Availability Schedule Name
   2056   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2057   Node 164,                               !- Air Inlet Node Name
   2058   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2059   Constant,                               !- Zone Minimum Air Flow Input Method
   2060   0.3,                                    !- Constant Minimum Air Flow Fraction
   2061   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2062   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2063   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2064   Coil Heating Water 21,                  !- Reheat Coil Name
   2065   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2066   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2067   Node 162,                               !- Air Outlet Node Name
   2068   0.001,                                  !- Convergence Tolerance
   2069   Normal,                                 !- Damper Heating Action
   2070   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2071   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2072   35;                                     !- Maximum Reheat Air Temperature {C}
   2073 
   2074 Coil:Heating:Water,
   2075   Coil Heating Water 21,                  !- Name
   2076   Always_On,                              !- Availability Schedule Name
   2077   Autosize,                               !- U-Factor Times Area Value {W/K}
   2078   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2079   Node 165,                               !- Water Inlet Node Name
   2080   Node 166,                               !- Water Outlet Node Name
   2081   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2082   Node 162,                               !- Air Outlet Node Name
   2083   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2084   Autosize,                               !- Rated Capacity {W}
   2085   82.2,                                   !- Rated Inlet Water Temperature {C}
   2086   16.6,                                   !- Rated Inlet Air Temperature {C}
   2087   71.1,                                   !- Rated Outlet Water Temperature {C}
   2088   32.2,                                   !- Rated Outlet Air Temperature {C}
   2089   0.5;                                    !- Rated Ratio for Air and Water Convection
   2090 
   2091 ZoneHVAC:AirDistributionUnit,
   2092   ZoneHVAC:AirDistributionUnit {636e9603-51fb-47d3-a8e2-553d0a097f75}, !- Name
   2093   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2094   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2095   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2096 
   2097 AirTerminal:SingleDuct:VAV:Reheat,
   2098   Air Terminal Single Duct VAV Reheat 21, !- Name
   2099   Always_On,                              !- Availability Schedule Name
   2100   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2101   Node 169,                               !- Air Inlet Node Name
   2102   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2103   Constant,                               !- Zone Minimum Air Flow Input Method
   2104   0.3,                                    !- Constant Minimum Air Flow Fraction
   2105   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2106   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2107   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2108   Coil Heating Water 22,                  !- Reheat Coil Name
   2109   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2110   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2111   Node 167,                               !- Air Outlet Node Name
   2112   0.001,                                  !- Convergence Tolerance
   2113   Normal,                                 !- Damper Heating Action
   2114   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2115   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2116   35;                                     !- Maximum Reheat Air Temperature {C}
   2117 
   2118 Coil:Heating:Water,
   2119   Coil Heating Water 22,                  !- Name
   2120   Always_On,                              !- Availability Schedule Name
   2121   Autosize,                               !- U-Factor Times Area Value {W/K}
   2122   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2123   Node 170,                               !- Water Inlet Node Name
   2124   Node 171,                               !- Water Outlet Node Name
   2125   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2126   Node 167,                               !- Air Outlet Node Name
   2127   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2128   Autosize,                               !- Rated Capacity {W}
   2129   82.2,                                   !- Rated Inlet Water Temperature {C}
   2130   16.6,                                   !- Rated Inlet Air Temperature {C}
   2131   71.1,                                   !- Rated Outlet Water Temperature {C}
   2132   32.2,                                   !- Rated Outlet Air Temperature {C}
   2133   0.5;                                    !- Rated Ratio for Air and Water Convection
   2134 
   2135 ZoneHVAC:AirDistributionUnit,
   2136   ZoneHVAC:AirDistributionUnit {3dbc8323-bc81-45cb-855f-97c0dbe82a60}, !- Name
   2137   Node 172,                               !- Air Distribution Unit Outlet Node Name
   2138   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2139   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2140 
   2141 AirTerminal:SingleDuct:VAV:Reheat,
   2142   Air Terminal Single Duct VAV Reheat 22, !- Name
   2143   Always_On,                              !- Availability Schedule Name
   2144   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2145   Node 174,                               !- Air Inlet Node Name
   2146   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2147   Constant,                               !- Zone Minimum Air Flow Input Method
   2148   0.3,                                    !- Constant Minimum Air Flow Fraction
   2149   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2150   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2151   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2152   Coil Heating Water 23,                  !- Reheat Coil Name
   2153   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2154   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2155   Node 172,                               !- Air Outlet Node Name
   2156   0.001,                                  !- Convergence Tolerance
   2157   Normal,                                 !- Damper Heating Action
   2158   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2159   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2160   35;                                     !- Maximum Reheat Air Temperature {C}
   2161 
   2162 Coil:Heating:Water,
   2163   Coil Heating Water 23,                  !- Name
   2164   Always_On,                              !- Availability Schedule Name
   2165   Autosize,                               !- U-Factor Times Area Value {W/K}
   2166   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2167   Node 175,                               !- Water Inlet Node Name
   2168   Node 176,                               !- Water Outlet Node Name
   2169   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2170   Node 172,                               !- Air Outlet Node Name
   2171   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2172   Autosize,                               !- Rated Capacity {W}
   2173   82.2,                                   !- Rated Inlet Water Temperature {C}
   2174   16.6,                                   !- Rated Inlet Air Temperature {C}
   2175   71.1,                                   !- Rated Outlet Water Temperature {C}
   2176   32.2,                                   !- Rated Outlet Air Temperature {C}
   2177   0.5;                                    !- Rated Ratio for Air and Water Convection
   2178 
   2179 ZoneHVAC:AirDistributionUnit,
   2180   ZoneHVAC:AirDistributionUnit {6b62add0-f3f5-4dc7-86d1-7293321cfb3d}, !- Name
   2181   Node 177,                               !- Air Distribution Unit Outlet Node Name
   2182   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2183   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2184 
   2185 AirTerminal:SingleDuct:VAV:Reheat,
   2186   Air Terminal Single Duct VAV Reheat 23, !- Name
   2187   Always_On,                              !- Availability Schedule Name
   2188   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2189   Node 179,                               !- Air Inlet Node Name
   2190   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2191   Constant,                               !- Zone Minimum Air Flow Input Method
   2192   0.3,                                    !- Constant Minimum Air Flow Fraction
   2193   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2194   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2195   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2196   Coil Heating Water 24,                  !- Reheat Coil Name
   2197   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2198   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2199   Node 177,                               !- Air Outlet Node Name
   2200   0.001,                                  !- Convergence Tolerance
   2201   Normal,                                 !- Damper Heating Action
   2202   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2203   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2204   35;                                     !- Maximum Reheat Air Temperature {C}
   2205 
   2206 Coil:Heating:Water,
   2207   Coil Heating Water 24,                  !- Name
   2208   Always_On,                              !- Availability Schedule Name
   2209   Autosize,                               !- U-Factor Times Area Value {W/K}
   2210   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2211   Node 180,                               !- Water Inlet Node Name
   2212   Node 181,                               !- Water Outlet Node Name
   2213   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2214   Node 177,                               !- Air Outlet Node Name
   2215   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2216   Autosize,                               !- Rated Capacity {W}
   2217   82.2,                                   !- Rated Inlet Water Temperature {C}
   2218   16.6,                                   !- Rated Inlet Air Temperature {C}
   2219   71.1,                                   !- Rated Outlet Water Temperature {C}
   2220   32.2,                                   !- Rated Outlet Air Temperature {C}
   2221   0.5;                                    !- Rated Ratio for Air and Water Convection
   2222 
   2223 ZoneHVAC:AirDistributionUnit,
   2224   ZoneHVAC:AirDistributionUnit {95732a5b-15e2-4990-b25d-cee5aadf4e3e}, !- Name
   2225   Node 182,                               !- Air Distribution Unit Outlet Node Name
   2226   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2227   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2228 
   2229 AirTerminal:SingleDuct:VAV:Reheat,
   2230   Air Terminal Single Duct VAV Reheat 24, !- Name
   2231   Always_On,                              !- Availability Schedule Name
   2232   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2233   Node 184,                               !- Air Inlet Node Name
   2234   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2235   Constant,                               !- Zone Minimum Air Flow Input Method
   2236   0.3,                                    !- Constant Minimum Air Flow Fraction
   2237   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2238   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2239   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2240   Coil Heating Water 25,                  !- Reheat Coil Name
   2241   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2242   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2243   Node 182,                               !- Air Outlet Node Name
   2244   0.001,                                  !- Convergence Tolerance
   2245   Normal,                                 !- Damper Heating Action
   2246   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2247   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2248   35;                                     !- Maximum Reheat Air Temperature {C}
   2249 
   2250 Coil:Heating:Water,
   2251   Coil Heating Water 25,                  !- Name
   2252   Always_On,                              !- Availability Schedule Name
   2253   Autosize,                               !- U-Factor Times Area Value {W/K}
   2254   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2255   Node 185,                               !- Water Inlet Node Name
   2256   Node 186,                               !- Water Outlet Node Name
   2257   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2258   Node 182,                               !- Air Outlet Node Name
   2259   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2260   Autosize,                               !- Rated Capacity {W}
   2261   82.2,                                   !- Rated Inlet Water Temperature {C}
   2262   16.6,                                   !- Rated Inlet Air Temperature {C}
   2263   71.1,                                   !- Rated Outlet Water Temperature {C}
   2264   32.2,                                   !- Rated Outlet Air Temperature {C}
   2265   0.5;                                    !- Rated Ratio for Air and Water Convection
   2266 
   2267 ZoneHVAC:AirDistributionUnit,
   2268   ZoneHVAC:AirDistributionUnit {e5495a46-dc88-4a10-9f30-8dd33b2551cd}, !- Name
   2269   Node 187,                               !- Air Distribution Unit Outlet Node Name
   2270   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2271   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2272 
   2273 AirTerminal:SingleDuct:VAV:Reheat,
   2274   Air Terminal Single Duct VAV Reheat 25, !- Name
   2275   Always_On,                              !- Availability Schedule Name
   2276   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2277   Node 189,                               !- Air Inlet Node Name
   2278   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2279   Constant,                               !- Zone Minimum Air Flow Input Method
   2280   0.3,                                    !- Constant Minimum Air Flow Fraction
   2281   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2282   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2283   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2284   Coil Heating Water 26,                  !- Reheat Coil Name
   2285   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2286   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2287   Node 187,                               !- Air Outlet Node Name
   2288   0.001,                                  !- Convergence Tolerance
   2289   Normal,                                 !- Damper Heating Action
   2290   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2291   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2292   35;                                     !- Maximum Reheat Air Temperature {C}
   2293 
   2294 Coil:Heating:Water,
   2295   Coil Heating Water 26,                  !- Name
   2296   Always_On,                              !- Availability Schedule Name
   2297   Autosize,                               !- U-Factor Times Area Value {W/K}
   2298   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2299   Node 190,                               !- Water Inlet Node Name
   2300   Node 191,                               !- Water Outlet Node Name
   2301   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2302   Node 187,                               !- Air Outlet Node Name
   2303   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2304   Autosize,                               !- Rated Capacity {W}
   2305   82.2,                                   !- Rated Inlet Water Temperature {C}
   2306   16.6,                                   !- Rated Inlet Air Temperature {C}
   2307   71.1,                                   !- Rated Outlet Water Temperature {C}
   2308   32.2,                                   !- Rated Outlet Air Temperature {C}
   2309   0.5;                                    !- Rated Ratio for Air and Water Convection
   2310 
   2311 ZoneHVAC:AirDistributionUnit,
   2312   ZoneHVAC:AirDistributionUnit {c3fb7955-a0b6-4031-a245-c68a0f7bb4f3}, !- Name
   2313   Node 192,                               !- Air Distribution Unit Outlet Node Name
   2314   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2315   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2316 
   2317 AirTerminal:SingleDuct:VAV:Reheat,
   2318   Air Terminal Single Duct VAV Reheat 26, !- Name
   2319   Always_On,                              !- Availability Schedule Name
   2320   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2321   Node 194,                               !- Air Inlet Node Name
   2322   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2323   Constant,                               !- Zone Minimum Air Flow Input Method
   2324   0.3,                                    !- Constant Minimum Air Flow Fraction
   2325   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2326   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2327   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2328   Coil Heating Water 27,                  !- Reheat Coil Name
   2329   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2330   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2331   Node 192,                               !- Air Outlet Node Name
   2332   0.001,                                  !- Convergence Tolerance
   2333   Normal,                                 !- Damper Heating Action
   2334   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2335   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2336   35;                                     !- Maximum Reheat Air Temperature {C}
   2337 
   2338 Coil:Heating:Water,
   2339   Coil Heating Water 27,                  !- Name
   2340   Always_On,                              !- Availability Schedule Name
   2341   Autosize,                               !- U-Factor Times Area Value {W/K}
   2342   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2343   Node 195,                               !- Water Inlet Node Name
   2344   Node 196,                               !- Water Outlet Node Name
   2345   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2346   Node 192,                               !- Air Outlet Node Name
   2347   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2348   Autosize,                               !- Rated Capacity {W}
   2349   82.2,                                   !- Rated Inlet Water Temperature {C}
   2350   16.6,                                   !- Rated Inlet Air Temperature {C}
   2351   71.1,                                   !- Rated Outlet Water Temperature {C}
   2352   32.2,                                   !- Rated Outlet Air Temperature {C}
   2353   0.5;                                    !- Rated Ratio for Air and Water Convection
   2354 
   2355 ZoneHVAC:AirDistributionUnit,
   2356   ZoneHVAC:AirDistributionUnit {6cb448d7-1d00-40af-b2fe-bbf40e3acbc1}, !- Name
   2357   Node 197,                               !- Air Distribution Unit Outlet Node Name
   2358   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2359   Air Terminal Single Duct VAV Reheat 27; !- Air Terminal Name
   2360 
   2361 AirTerminal:SingleDuct:VAV:Reheat,
   2362   Air Terminal Single Duct VAV Reheat 27, !- Name
   2363   Always_On,                              !- Availability Schedule Name
   2364   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Damper Air Outlet Node Name
   2365   Node 199,                               !- Air Inlet Node Name
   2366   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2367   Constant,                               !- Zone Minimum Air Flow Input Method
   2368   0.3,                                    !- Constant Minimum Air Flow Fraction
   2369   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2370   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2371   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2372   Coil Heating Water 28,                  !- Reheat Coil Name
   2373   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2374   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2375   Node 197,                               !- Air Outlet Node Name
   2376   0.001,                                  !- Convergence Tolerance
   2377   Normal,                                 !- Damper Heating Action
   2378   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2379   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2380   35;                                     !- Maximum Reheat Air Temperature {C}
   2381 
   2382 Coil:Heating:Water,
   2383   Coil Heating Water 28,                  !- Name
   2384   Always_On,                              !- Availability Schedule Name
   2385   Autosize,                               !- U-Factor Times Area Value {W/K}
   2386   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2387   Node 200,                               !- Water Inlet Node Name
   2388   Node 201,                               !- Water Outlet Node Name
   2389   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Air Inlet Node Name
   2390   Node 197,                               !- Air Outlet Node Name
   2391   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2392   Autosize,                               !- Rated Capacity {W}
   2393   82.2,                                   !- Rated Inlet Water Temperature {C}
   2394   16.6,                                   !- Rated Inlet Air Temperature {C}
   2395   71.1,                                   !- Rated Outlet Water Temperature {C}
   2396   32.2,                                   !- Rated Outlet Air Temperature {C}
   2397   0.5;                                    !- Rated Ratio for Air and Water Convection
   2398 
   2399 ZoneHVAC:AirDistributionUnit,
   2400   ZoneHVAC:AirDistributionUnit {4a243471-078c-45f8-ab50-33537aa83e84}, !- Name
   2401   Node 202,                               !- Air Distribution Unit Outlet Node Name
   2402   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2403   Air Terminal Single Duct VAV Reheat 28; !- Air Terminal Name
   2404 
   2405 AirTerminal:SingleDuct:VAV:Reheat,
   2406   Air Terminal Single Duct VAV Reheat 28, !- Name
   2407   Always_On,                              !- Availability Schedule Name
   2408   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Damper Air Outlet Node Name
   2409   Node 204,                               !- Air Inlet Node Name
   2410   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2411   Constant,                               !- Zone Minimum Air Flow Input Method
   2412   0.3,                                    !- Constant Minimum Air Flow Fraction
   2413   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2414   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2415   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2416   Coil Heating Water 29,                  !- Reheat Coil Name
   2417   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2418   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2419   Node 202,                               !- Air Outlet Node Name
   2420   0.001,                                  !- Convergence Tolerance
   2421   Normal,                                 !- Damper Heating Action
   2422   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2423   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2424   35;                                     !- Maximum Reheat Air Temperature {C}
   2425 
   2426 Coil:Heating:Water,
   2427   Coil Heating Water 29,                  !- Name
   2428   Always_On,                              !- Availability Schedule Name
   2429   Autosize,                               !- U-Factor Times Area Value {W/K}
   2430   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2431   Node 205,                               !- Water Inlet Node Name
   2432   Node 206,                               !- Water Outlet Node Name
   2433   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Air Inlet Node Name
   2434   Node 202,                               !- Air Outlet Node Name
   2435   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2436   Autosize,                               !- Rated Capacity {W}
   2437   82.2,                                   !- Rated Inlet Water Temperature {C}
   2438   16.6,                                   !- Rated Inlet Air Temperature {C}
   2439   71.1,                                   !- Rated Outlet Water Temperature {C}
   2440   32.2,                                   !- Rated Outlet Air Temperature {C}
   2441   0.5;                                    !- Rated Ratio for Air and Water Convection
   2442 
   2443 ZoneHVAC:AirDistributionUnit,
   2444   ZoneHVAC:AirDistributionUnit {d2113e94-6f4e-4774-aae0-0f813efe24fe}, !- Name
   2445   Node 207,                               !- Air Distribution Unit Outlet Node Name
   2446   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2447   Air Terminal Single Duct VAV Reheat 29; !- Air Terminal Name
   2448 
   2449 AirTerminal:SingleDuct:VAV:Reheat,
   2450   Air Terminal Single Duct VAV Reheat 29, !- Name
   2451   Always_On,                              !- Availability Schedule Name
   2452   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Damper Air Outlet Node Name
   2453   Node 209,                               !- Air Inlet Node Name
   2454   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2455   Constant,                               !- Zone Minimum Air Flow Input Method
   2456   0.3,                                    !- Constant Minimum Air Flow Fraction
   2457   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2458   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2459   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2460   Coil Heating Water 30,                  !- Reheat Coil Name
   2461   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2462   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2463   Node 207,                               !- Air Outlet Node Name
   2464   0.001,                                  !- Convergence Tolerance
   2465   Normal,                                 !- Damper Heating Action
   2466   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2467   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2468   35;                                     !- Maximum Reheat Air Temperature {C}
   2469 
   2470 Coil:Heating:Water,
   2471   Coil Heating Water 30,                  !- Name
   2472   Always_On,                              !- Availability Schedule Name
   2473   Autosize,                               !- U-Factor Times Area Value {W/K}
   2474   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2475   Node 210,                               !- Water Inlet Node Name
   2476   Node 211,                               !- Water Outlet Node Name
   2477   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Air Inlet Node Name
   2478   Node 207,                               !- Air Outlet Node Name
   2479   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2480   Autosize,                               !- Rated Capacity {W}
   2481   82.2,                                   !- Rated Inlet Water Temperature {C}
   2482   16.6,                                   !- Rated Inlet Air Temperature {C}
   2483   71.1,                                   !- Rated Outlet Water Temperature {C}
   2484   32.2,                                   !- Rated Outlet Air Temperature {C}
   2485   0.5;                                    !- Rated Ratio for Air and Water Convection
   2486 
   2487 ZoneHVAC:AirDistributionUnit,
   2488   ZoneHVAC:AirDistributionUnit {eec5957b-f725-49b9-b515-4ec6380a4665}, !- Name
   2489   Node 212,                               !- Air Distribution Unit Outlet Node Name
   2490   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2491   Air Terminal Single Duct VAV Reheat 30; !- Air Terminal Name
   2492 
   2493 AirTerminal:SingleDuct:VAV:Reheat,
   2494   Air Terminal Single Duct VAV Reheat 30, !- Name
   2495   Always_On,                              !- Availability Schedule Name
   2496   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Damper Air Outlet Node Name
   2497   Node 214,                               !- Air Inlet Node Name
   2498   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2499   Constant,                               !- Zone Minimum Air Flow Input Method
   2500   0.3,                                    !- Constant Minimum Air Flow Fraction
   2501   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2502   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2503   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2504   Coil Heating Water 31,                  !- Reheat Coil Name
   2505   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2506   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2507   Node 212,                               !- Air Outlet Node Name
   2508   0.001,                                  !- Convergence Tolerance
   2509   Normal,                                 !- Damper Heating Action
   2510   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2511   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2512   35;                                     !- Maximum Reheat Air Temperature {C}
   2513 
   2514 Coil:Heating:Water,
   2515   Coil Heating Water 31,                  !- Name
   2516   Always_On,                              !- Availability Schedule Name
   2517   Autosize,                               !- U-Factor Times Area Value {W/K}
   2518   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2519   Node 215,                               !- Water Inlet Node Name
   2520   Node 216,                               !- Water Outlet Node Name
   2521   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Air Inlet Node Name
   2522   Node 212,                               !- Air Outlet Node Name
   2523   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2524   Autosize,                               !- Rated Capacity {W}
   2525   82.2,                                   !- Rated Inlet Water Temperature {C}
   2526   16.6,                                   !- Rated Inlet Air Temperature {C}
   2527   71.1,                                   !- Rated Outlet Water Temperature {C}
   2528   32.2,                                   !- Rated Outlet Air Temperature {C}
   2529   0.5;                                    !- Rated Ratio for Air and Water Convection
   2530 
   2531 ZoneHVAC:AirDistributionUnit,
   2532   ZoneHVAC:AirDistributionUnit {1ad02f96-a8a2-4697-b9b9-d299e65ce374}, !- Name
   2533   Node 217,                               !- Air Distribution Unit Outlet Node Name
   2534   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2535   Air Terminal Single Duct VAV Reheat 31; !- Air Terminal Name
   2536 
   2537 AirTerminal:SingleDuct:VAV:Reheat,
   2538   Air Terminal Single Duct VAV Reheat 31, !- Name
   2539   Always_On,                              !- Availability Schedule Name
   2540   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Damper Air Outlet Node Name
   2541   Node 219,                               !- Air Inlet Node Name
   2542   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2543   Constant,                               !- Zone Minimum Air Flow Input Method
   2544   0.3,                                    !- Constant Minimum Air Flow Fraction
   2545   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2546   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2547   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2548   Coil Heating Water 32,                  !- Reheat Coil Name
   2549   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2550   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2551   Node 217,                               !- Air Outlet Node Name
   2552   0.001,                                  !- Convergence Tolerance
   2553   Normal,                                 !- Damper Heating Action
   2554   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2555   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2556   35;                                     !- Maximum Reheat Air Temperature {C}
   2557 
   2558 Coil:Heating:Water,
   2559   Coil Heating Water 32,                  !- Name
   2560   Always_On,                              !- Availability Schedule Name
   2561   Autosize,                               !- U-Factor Times Area Value {W/K}
   2562   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2563   Node 220,                               !- Water Inlet Node Name
   2564   Node 221,                               !- Water Outlet Node Name
   2565   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Air Inlet Node Name
   2566   Node 217,                               !- Air Outlet Node Name
   2567   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2568   Autosize,                               !- Rated Capacity {W}
   2569   82.2,                                   !- Rated Inlet Water Temperature {C}
   2570   16.6,                                   !- Rated Inlet Air Temperature {C}
   2571   71.1,                                   !- Rated Outlet Water Temperature {C}
   2572   32.2,                                   !- Rated Outlet Air Temperature {C}
   2573   0.5;                                    !- Rated Ratio for Air and Water Convection
   2574 
   2575 ZoneHVAC:AirDistributionUnit,
   2576   ZoneHVAC:AirDistributionUnit {4e408750-1f89-4914-a42e-25e57ef5d7ad}, !- Name
   2577   Node 222,                               !- Air Distribution Unit Outlet Node Name
   2578   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2579   Air Terminal Single Duct VAV Reheat 32; !- Air Terminal Name
   2580 
   2581 AirTerminal:SingleDuct:VAV:Reheat,
   2582   Air Terminal Single Duct VAV Reheat 32, !- Name
   2583   Always_On,                              !- Availability Schedule Name
   2584   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Damper Air Outlet Node Name
   2585   Node 224,                               !- Air Inlet Node Name
   2586   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2587   Constant,                               !- Zone Minimum Air Flow Input Method
   2588   0.3,                                    !- Constant Minimum Air Flow Fraction
   2589   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2590   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2591   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2592   Coil Heating Water 33,                  !- Reheat Coil Name
   2593   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2594   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2595   Node 222,                               !- Air Outlet Node Name
   2596   0.001,                                  !- Convergence Tolerance
   2597   Normal,                                 !- Damper Heating Action
   2598   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2599   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2600   35;                                     !- Maximum Reheat Air Temperature {C}
   2601 
   2602 Coil:Heating:Water,
   2603   Coil Heating Water 33,                  !- Name
   2604   Always_On,                              !- Availability Schedule Name
   2605   Autosize,                               !- U-Factor Times Area Value {W/K}
   2606   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2607   Node 225,                               !- Water Inlet Node Name
   2608   Node 226,                               !- Water Outlet Node Name
   2609   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Air Inlet Node Name
   2610   Node 222,                               !- Air Outlet Node Name
   2611   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2612   Autosize,                               !- Rated Capacity {W}
   2613   82.2,                                   !- Rated Inlet Water Temperature {C}
   2614   16.6,                                   !- Rated Inlet Air Temperature {C}
   2615   71.1,                                   !- Rated Outlet Water Temperature {C}
   2616   32.2,                                   !- Rated Outlet Air Temperature {C}
   2617   0.5;                                    !- Rated Ratio for Air and Water Convection
   2618 
   2619 ZoneHVAC:AirDistributionUnit,
   2620   ZoneHVAC:AirDistributionUnit {ae19cfb1-17ab-420d-be73-1ef626e63e96}, !- Name
   2621   Node 227,                               !- Air Distribution Unit Outlet Node Name
   2622   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2623   Air Terminal Single Duct VAV Reheat 33; !- Air Terminal Name
   2624 
   2625 AirTerminal:SingleDuct:VAV:Reheat,
   2626   Air Terminal Single Duct VAV Reheat 33, !- Name
   2627   Always_On,                              !- Availability Schedule Name
   2628   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Damper Air Outlet Node Name
   2629   Node 229,                               !- Air Inlet Node Name
   2630   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2631   Constant,                               !- Zone Minimum Air Flow Input Method
   2632   0.3,                                    !- Constant Minimum Air Flow Fraction
   2633   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2634   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2635   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2636   Coil Heating Water 34,                  !- Reheat Coil Name
   2637   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2638   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2639   Node 227,                               !- Air Outlet Node Name
   2640   0.001,                                  !- Convergence Tolerance
   2641   Normal,                                 !- Damper Heating Action
   2642   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2643   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2644   35;                                     !- Maximum Reheat Air Temperature {C}
   2645 
   2646 Coil:Heating:Water,
   2647   Coil Heating Water 34,                  !- Name
   2648   Always_On,                              !- Availability Schedule Name
   2649   Autosize,                               !- U-Factor Times Area Value {W/K}
   2650   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2651   Node 230,                               !- Water Inlet Node Name
   2652   Node 231,                               !- Water Outlet Node Name
   2653   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Air Inlet Node Name
   2654   Node 227,                               !- Air Outlet Node Name
   2655   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2656   Autosize,                               !- Rated Capacity {W}
   2657   82.2,                                   !- Rated Inlet Water Temperature {C}
   2658   16.6,                                   !- Rated Inlet Air Temperature {C}
   2659   71.1,                                   !- Rated Outlet Water Temperature {C}
   2660   32.2,                                   !- Rated Outlet Air Temperature {C}
   2661   0.5;                                    !- Rated Ratio for Air and Water Convection
   2662 
   2663 ZoneHVAC:AirDistributionUnit,
   2664   ZoneHVAC:AirDistributionUnit {7c803635-3028-43fb-ab98-c4f2f37630c3}, !- Name
   2665   Node 232,                               !- Air Distribution Unit Outlet Node Name
   2666   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2667   Air Terminal Single Duct VAV Reheat 34; !- Air Terminal Name
   2668 
   2669 AirTerminal:SingleDuct:VAV:Reheat,
   2670   Air Terminal Single Duct VAV Reheat 34, !- Name
   2671   Always_On,                              !- Availability Schedule Name
   2672   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Damper Air Outlet Node Name
   2673   Node 234,                               !- Air Inlet Node Name
   2674   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2675   Constant,                               !- Zone Minimum Air Flow Input Method
   2676   0.3,                                    !- Constant Minimum Air Flow Fraction
   2677   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2678   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2679   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2680   Coil Heating Water 35,                  !- Reheat Coil Name
   2681   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2682   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2683   Node 232,                               !- Air Outlet Node Name
   2684   0.001,                                  !- Convergence Tolerance
   2685   Normal,                                 !- Damper Heating Action
   2686   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2687   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2688   35;                                     !- Maximum Reheat Air Temperature {C}
   2689 
   2690 Coil:Heating:Water,
   2691   Coil Heating Water 35,                  !- Name
   2692   Always_On,                              !- Availability Schedule Name
   2693   Autosize,                               !- U-Factor Times Area Value {W/K}
   2694   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2695   Node 235,                               !- Water Inlet Node Name
   2696   Node 236,                               !- Water Outlet Node Name
   2697   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Air Inlet Node Name
   2698   Node 232,                               !- Air Outlet Node Name
   2699   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2700   Autosize,                               !- Rated Capacity {W}
   2701   82.2,                                   !- Rated Inlet Water Temperature {C}
   2702   16.6,                                   !- Rated Inlet Air Temperature {C}
   2703   71.1,                                   !- Rated Outlet Water Temperature {C}
   2704   32.2,                                   !- Rated Outlet Air Temperature {C}
   2705   0.5;                                    !- Rated Ratio for Air and Water Convection
   2706 
   2707 ZoneHVAC:AirDistributionUnit,
   2708   ZoneHVAC:AirDistributionUnit {0869e31d-802f-4859-9f52-dfeb566d9661}, !- Name
   2709   Node 237,                               !- Air Distribution Unit Outlet Node Name
   2710   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2711   Air Terminal Single Duct VAV Reheat 35; !- Air Terminal Name
   2712 
   2713 AirTerminal:SingleDuct:VAV:Reheat,
   2714   Air Terminal Single Duct VAV Reheat 35, !- Name
   2715   Always_On,                              !- Availability Schedule Name
   2716   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Damper Air Outlet Node Name
   2717   Node 239,                               !- Air Inlet Node Name
   2718   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2719   Constant,                               !- Zone Minimum Air Flow Input Method
   2720   0.3,                                    !- Constant Minimum Air Flow Fraction
   2721   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2722   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2723   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2724   Coil Heating Water 36,                  !- Reheat Coil Name
   2725   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2726   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2727   Node 237,                               !- Air Outlet Node Name
   2728   0.001,                                  !- Convergence Tolerance
   2729   Normal,                                 !- Damper Heating Action
   2730   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2731   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2732   35;                                     !- Maximum Reheat Air Temperature {C}
   2733 
   2734 Coil:Heating:Water,
   2735   Coil Heating Water 36,                  !- Name
   2736   Always_On,                              !- Availability Schedule Name
   2737   Autosize,                               !- U-Factor Times Area Value {W/K}
   2738   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2739   Node 240,                               !- Water Inlet Node Name
   2740   Node 241,                               !- Water Outlet Node Name
   2741   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Air Inlet Node Name
   2742   Node 237,                               !- Air Outlet Node Name
   2743   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2744   Autosize,                               !- Rated Capacity {W}
   2745   82.2,                                   !- Rated Inlet Water Temperature {C}
   2746   16.6,                                   !- Rated Inlet Air Temperature {C}
   2747   71.1,                                   !- Rated Outlet Water Temperature {C}
   2748   32.2,                                   !- Rated Outlet Air Temperature {C}
   2749   0.5;                                    !- Rated Ratio for Air and Water Convection
   2750 
   2751 ZoneHVAC:AirDistributionUnit,
   2752   ZoneHVAC:AirDistributionUnit {04f3596d-d279-4bdd-8f4d-72e4e201c6b0}, !- Name
   2753   Node 242,                               !- Air Distribution Unit Outlet Node Name
   2754   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2755   Air Terminal Single Duct VAV Reheat 36; !- Air Terminal Name
   2756 
   2757 AirTerminal:SingleDuct:VAV:Reheat,
   2758   Air Terminal Single Duct VAV Reheat 36, !- Name
   2759   Always_On,                              !- Availability Schedule Name
   2760   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Damper Air Outlet Node Name
   2761   Node 244,                               !- Air Inlet Node Name
   2762   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2763   Constant,                               !- Zone Minimum Air Flow Input Method
   2764   0.3,                                    !- Constant Minimum Air Flow Fraction
   2765   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2766   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2767   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2768   Coil Heating Water 37,                  !- Reheat Coil Name
   2769   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2770   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2771   Node 242,                               !- Air Outlet Node Name
   2772   0.001,                                  !- Convergence Tolerance
   2773   Normal,                                 !- Damper Heating Action
   2774   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2775   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2776   35;                                     !- Maximum Reheat Air Temperature {C}
   2777 
   2778 Coil:Heating:Water,
   2779   Coil Heating Water 37,                  !- Name
   2780   Always_On,                              !- Availability Schedule Name
   2781   Autosize,                               !- U-Factor Times Area Value {W/K}
   2782   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2783   Node 245,                               !- Water Inlet Node Name
   2784   Node 246,                               !- Water Outlet Node Name
   2785   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Air Inlet Node Name
   2786   Node 242,                               !- Air Outlet Node Name
   2787   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2788   Autosize,                               !- Rated Capacity {W}
   2789   82.2,                                   !- Rated Inlet Water Temperature {C}
   2790   16.6,                                   !- Rated Inlet Air Temperature {C}
   2791   71.1,                                   !- Rated Outlet Water Temperature {C}
   2792   32.2,                                   !- Rated Outlet Air Temperature {C}
   2793   0.5;                                    !- Rated Ratio for Air and Water Convection
   2794 
   2795 ZoneHVAC:AirDistributionUnit,
   2796   ZoneHVAC:AirDistributionUnit {f68ba973-30a3-41bf-b07e-147f9fb4dad8}, !- Name
   2797   Node 247,                               !- Air Distribution Unit Outlet Node Name
   2798   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2799   Air Terminal Single Duct VAV Reheat 37; !- Air Terminal Name
   2800 
   2801 AirTerminal:SingleDuct:VAV:Reheat,
   2802   Air Terminal Single Duct VAV Reheat 37, !- Name
   2803   Always_On,                              !- Availability Schedule Name
   2804   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Damper Air Outlet Node Name
   2805   Node 249,                               !- Air Inlet Node Name
   2806   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2807   Constant,                               !- Zone Minimum Air Flow Input Method
   2808   0.3,                                    !- Constant Minimum Air Flow Fraction
   2809   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2810   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2811   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2812   Coil Heating Water 38,                  !- Reheat Coil Name
   2813   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2814   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2815   Node 247,                               !- Air Outlet Node Name
   2816   0.001,                                  !- Convergence Tolerance
   2817   Normal,                                 !- Damper Heating Action
   2818   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2819   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2820   35;                                     !- Maximum Reheat Air Temperature {C}
   2821 
   2822 Coil:Heating:Water,
   2823   Coil Heating Water 38,                  !- Name
   2824   Always_On,                              !- Availability Schedule Name
   2825   Autosize,                               !- U-Factor Times Area Value {W/K}
   2826   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2827   Node 250,                               !- Water Inlet Node Name
   2828   Node 251,                               !- Water Outlet Node Name
   2829   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Air Inlet Node Name
   2830   Node 247,                               !- Air Outlet Node Name
   2831   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2832   Autosize,                               !- Rated Capacity {W}
   2833   82.2,                                   !- Rated Inlet Water Temperature {C}
   2834   16.6,                                   !- Rated Inlet Air Temperature {C}
   2835   71.1,                                   !- Rated Outlet Water Temperature {C}
   2836   32.2,                                   !- Rated Outlet Air Temperature {C}
   2837   0.5;                                    !- Rated Ratio for Air and Water Convection
   2838 
   2839 ZoneHVAC:AirDistributionUnit,
   2840   ZoneHVAC:AirDistributionUnit {c96cc8bc-ca96-4a73-90a3-a3b50ec1495a}, !- Name
   2841   Node 252,                               !- Air Distribution Unit Outlet Node Name
   2842   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2843   Air Terminal Single Duct VAV Reheat 38; !- Air Terminal Name
   2844 
   2845 AirTerminal:SingleDuct:VAV:Reheat,
   2846   Air Terminal Single Duct VAV Reheat 38, !- Name
   2847   Always_On,                              !- Availability Schedule Name
   2848   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Damper Air Outlet Node Name
   2849   Node 254,                               !- Air Inlet Node Name
   2850   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2851   Constant,                               !- Zone Minimum Air Flow Input Method
   2852   0.3,                                    !- Constant Minimum Air Flow Fraction
   2853   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2854   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2855   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2856   Coil Heating Water 39,                  !- Reheat Coil Name
   2857   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2858   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2859   Node 252,                               !- Air Outlet Node Name
   2860   0.001,                                  !- Convergence Tolerance
   2861   Normal,                                 !- Damper Heating Action
   2862   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2863   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2864   35;                                     !- Maximum Reheat Air Temperature {C}
   2865 
   2866 Coil:Heating:Water,
   2867   Coil Heating Water 39,                  !- Name
   2868   Always_On,                              !- Availability Schedule Name
   2869   Autosize,                               !- U-Factor Times Area Value {W/K}
   2870   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2871   Node 255,                               !- Water Inlet Node Name
   2872   Node 256,                               !- Water Outlet Node Name
   2873   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Air Inlet Node Name
   2874   Node 252,                               !- Air Outlet Node Name
   2875   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2876   Autosize,                               !- Rated Capacity {W}
   2877   82.2,                                   !- Rated Inlet Water Temperature {C}
   2878   16.6,                                   !- Rated Inlet Air Temperature {C}
   2879   71.1,                                   !- Rated Outlet Water Temperature {C}
   2880   32.2,                                   !- Rated Outlet Air Temperature {C}
   2881   0.5;                                    !- Rated Ratio for Air and Water Convection
   2882 
   2883 ZoneHVAC:AirDistributionUnit,
   2884   ZoneHVAC:AirDistributionUnit {e2dc4484-daf3-403b-9cac-a5e9a56a2fa2}, !- Name
   2885   Node 257,                               !- Air Distribution Unit Outlet Node Name
   2886   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2887   Air Terminal Single Duct VAV Reheat 39; !- Air Terminal Name
   2888 
   2889 AirTerminal:SingleDuct:VAV:Reheat,
   2890   Air Terminal Single Duct VAV Reheat 39, !- Name
   2891   Always_On,                              !- Availability Schedule Name
   2892   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Damper Air Outlet Node Name
   2893   Node 259,                               !- Air Inlet Node Name
   2894   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2895   Constant,                               !- Zone Minimum Air Flow Input Method
   2896   0.3,                                    !- Constant Minimum Air Flow Fraction
   2897   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2898   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2899   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2900   Coil Heating Water 40,                  !- Reheat Coil Name
   2901   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2902   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2903   Node 257,                               !- Air Outlet Node Name
   2904   0.001,                                  !- Convergence Tolerance
   2905   Normal,                                 !- Damper Heating Action
   2906   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2907   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2908   35;                                     !- Maximum Reheat Air Temperature {C}
   2909 
   2910 Coil:Heating:Water,
   2911   Coil Heating Water 40,                  !- Name
   2912   Always_On,                              !- Availability Schedule Name
   2913   Autosize,                               !- U-Factor Times Area Value {W/K}
   2914   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2915   Node 260,                               !- Water Inlet Node Name
   2916   Node 261,                               !- Water Outlet Node Name
   2917   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Air Inlet Node Name
   2918   Node 257,                               !- Air Outlet Node Name
   2919   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2920   Autosize,                               !- Rated Capacity {W}
   2921   82.2,                                   !- Rated Inlet Water Temperature {C}
   2922   16.6,                                   !- Rated Inlet Air Temperature {C}
   2923   71.1,                                   !- Rated Outlet Water Temperature {C}
   2924   32.2,                                   !- Rated Outlet Air Temperature {C}
   2925   0.5;                                    !- Rated Ratio for Air and Water Convection
   2926 
   2927 ZoneHVAC:AirDistributionUnit,
   2928   ZoneHVAC:AirDistributionUnit {6652c30e-1f9c-4a4f-981f-8aa4398de736}, !- Name
   2929   Node 262,                               !- Air Distribution Unit Outlet Node Name
   2930   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2931   Air Terminal Single Duct VAV Reheat 40; !- Air Terminal Name
   2932 
   2933 AirTerminal:SingleDuct:VAV:Reheat,
   2934   Air Terminal Single Duct VAV Reheat 40, !- Name
   2935   Always_On,                              !- Availability Schedule Name
   2936   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Damper Air Outlet Node Name
   2937   Node 264,                               !- Air Inlet Node Name
   2938   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2939   Constant,                               !- Zone Minimum Air Flow Input Method
   2940   0.3,                                    !- Constant Minimum Air Flow Fraction
   2941   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2942   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2943   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2944   Coil Heating Water 41,                  !- Reheat Coil Name
   2945   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2946   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2947   Node 262,                               !- Air Outlet Node Name
   2948   0.001,                                  !- Convergence Tolerance
   2949   Normal,                                 !- Damper Heating Action
   2950   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2951   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2952   35;                                     !- Maximum Reheat Air Temperature {C}
   2953 
   2954 Coil:Heating:Water,
   2955   Coil Heating Water 41,                  !- Name
   2956   Always_On,                              !- Availability Schedule Name
   2957   Autosize,                               !- U-Factor Times Area Value {W/K}
   2958   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2959   Node 265,                               !- Water Inlet Node Name
   2960   Node 266,                               !- Water Outlet Node Name
   2961   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Air Inlet Node Name
   2962   Node 262,                               !- Air Outlet Node Name
   2963   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2964   Autosize,                               !- Rated Capacity {W}
   2965   82.2,                                   !- Rated Inlet Water Temperature {C}
   2966   16.6,                                   !- Rated Inlet Air Temperature {C}
   2967   71.1,                                   !- Rated Outlet Water Temperature {C}
   2968   32.2,                                   !- Rated Outlet Air Temperature {C}
   2969   0.5;                                    !- Rated Ratio for Air and Water Convection
   2970 
   2971 ZoneHVAC:AirDistributionUnit,
   2972   ZoneHVAC:AirDistributionUnit {8e14cd6c-7bed-46ad-b104-21e0f6aa2058}, !- Name
   2973   Node 267,                               !- Air Distribution Unit Outlet Node Name
   2974   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2975   Air Terminal Single Duct VAV Reheat 41; !- Air Terminal Name
   2976 
   2977 AirTerminal:SingleDuct:VAV:Reheat,
   2978   Air Terminal Single Duct VAV Reheat 41, !- Name
   2979   Always_On,                              !- Availability Schedule Name
   2980   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Damper Air Outlet Node Name
   2981   Node 269,                               !- Air Inlet Node Name
   2982   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2983   Constant,                               !- Zone Minimum Air Flow Input Method
   2984   0.3,                                    !- Constant Minimum Air Flow Fraction
   2985   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2986   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2987   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2988   Coil Heating Water 42,                  !- Reheat Coil Name
   2989   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2990   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2991   Node 267,                               !- Air Outlet Node Name
   2992   0.001,                                  !- Convergence Tolerance
   2993   Normal,                                 !- Damper Heating Action
   2994   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2995   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2996   35;                                     !- Maximum Reheat Air Temperature {C}
   2997 
   2998 Coil:Heating:Water,
   2999   Coil Heating Water 42,                  !- Name
   3000   Always_On,                              !- Availability Schedule Name
   3001   Autosize,                               !- U-Factor Times Area Value {W/K}
   3002   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3003   Node 270,                               !- Water Inlet Node Name
   3004   Node 271,                               !- Water Outlet Node Name
   3005   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Air Inlet Node Name
   3006   Node 267,                               !- Air Outlet Node Name
   3007   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3008   Autosize,                               !- Rated Capacity {W}
   3009   82.2,                                   !- Rated Inlet Water Temperature {C}
   3010   16.6,                                   !- Rated Inlet Air Temperature {C}
   3011   71.1,                                   !- Rated Outlet Water Temperature {C}
   3012   32.2,                                   !- Rated Outlet Air Temperature {C}
   3013   0.5;                                    !- Rated Ratio for Air and Water Convection
   3014 
   3015 ZoneHVAC:AirDistributionUnit,
   3016   ZoneHVAC:AirDistributionUnit {c4852839-67cb-40fd-a757-8a616e339afa}, !- Name
   3017   Node 272,                               !- Air Distribution Unit Outlet Node Name
   3018   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3019   Air Terminal Single Duct VAV Reheat 42; !- Air Terminal Name
   3020 
   3021 AirTerminal:SingleDuct:VAV:Reheat,
   3022   Air Terminal Single Duct VAV Reheat 42, !- Name
   3023   Always_On,                              !- Availability Schedule Name
   3024   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Damper Air Outlet Node Name
   3025   Node 274,                               !- Air Inlet Node Name
   3026   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3027   Constant,                               !- Zone Minimum Air Flow Input Method
   3028   0.3,                                    !- Constant Minimum Air Flow Fraction
   3029   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3030   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3031   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3032   Coil Heating Water 43,                  !- Reheat Coil Name
   3033   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3034   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3035   Node 272,                               !- Air Outlet Node Name
   3036   0.001,                                  !- Convergence Tolerance
   3037   Normal,                                 !- Damper Heating Action
   3038   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3039   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3040   35;                                     !- Maximum Reheat Air Temperature {C}
   3041 
   3042 Coil:Heating:Water,
   3043   Coil Heating Water 43,                  !- Name
   3044   Always_On,                              !- Availability Schedule Name
   3045   Autosize,                               !- U-Factor Times Area Value {W/K}
   3046   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3047   Node 275,                               !- Water Inlet Node Name
   3048   Node 276,                               !- Water Outlet Node Name
   3049   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Air Inlet Node Name
   3050   Node 272,                               !- Air Outlet Node Name
   3051   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3052   Autosize,                               !- Rated Capacity {W}
   3053   82.2,                                   !- Rated Inlet Water Temperature {C}
   3054   16.6,                                   !- Rated Inlet Air Temperature {C}
   3055   71.1,                                   !- Rated Outlet Water Temperature {C}
   3056   32.2,                                   !- Rated Outlet Air Temperature {C}
   3057   0.5;                                    !- Rated Ratio for Air and Water Convection
   3058 
   3059 ZoneHVAC:AirDistributionUnit,
   3060   ZoneHVAC:AirDistributionUnit {d4175d66-3f35-43bc-92bb-dc64cd4135b5}, !- Name
   3061   Node 277,                               !- Air Distribution Unit Outlet Node Name
   3062   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3063   Air Terminal Single Duct VAV Reheat 43; !- Air Terminal Name
   3064 
   3065 AirTerminal:SingleDuct:VAV:Reheat,
   3066   Air Terminal Single Duct VAV Reheat 43, !- Name
   3067   Always_On,                              !- Availability Schedule Name
   3068   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Damper Air Outlet Node Name
   3069   Node 279,                               !- Air Inlet Node Name
   3070   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3071   Constant,                               !- Zone Minimum Air Flow Input Method
   3072   0.3,                                    !- Constant Minimum Air Flow Fraction
   3073   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3074   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3075   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3076   Coil Heating Water 44,                  !- Reheat Coil Name
   3077   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3078   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3079   Node 277,                               !- Air Outlet Node Name
   3080   0.001,                                  !- Convergence Tolerance
   3081   Normal,                                 !- Damper Heating Action
   3082   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3083   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3084   35;                                     !- Maximum Reheat Air Temperature {C}
   3085 
   3086 Coil:Heating:Water,
   3087   Coil Heating Water 44,                  !- Name
   3088   Always_On,                              !- Availability Schedule Name
   3089   Autosize,                               !- U-Factor Times Area Value {W/K}
   3090   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3091   Node 280,                               !- Water Inlet Node Name
   3092   Node 281,                               !- Water Outlet Node Name
   3093   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Air Inlet Node Name
   3094   Node 277,                               !- Air Outlet Node Name
   3095   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3096   Autosize,                               !- Rated Capacity {W}
   3097   82.2,                                   !- Rated Inlet Water Temperature {C}
   3098   16.6,                                   !- Rated Inlet Air Temperature {C}
   3099   71.1,                                   !- Rated Outlet Water Temperature {C}
   3100   32.2,                                   !- Rated Outlet Air Temperature {C}
   3101   0.5;                                    !- Rated Ratio for Air and Water Convection
   3102 
   3103 ZoneHVAC:AirDistributionUnit,
   3104   ZoneHVAC:AirDistributionUnit {4c73b716-71c3-48e3-a32d-ca974f2ec66c}, !- Name
   3105   Node 282,                               !- Air Distribution Unit Outlet Node Name
   3106   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3107   Air Terminal Single Duct VAV Reheat 44; !- Air Terminal Name
   3108 
   3109 AirTerminal:SingleDuct:VAV:Reheat,
   3110   Air Terminal Single Duct VAV Reheat 44, !- Name
   3111   Always_On,                              !- Availability Schedule Name
   3112   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Damper Air Outlet Node Name
   3113   Node 284,                               !- Air Inlet Node Name
   3114   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3115   Constant,                               !- Zone Minimum Air Flow Input Method
   3116   0.3,                                    !- Constant Minimum Air Flow Fraction
   3117   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3118   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3119   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3120   Coil Heating Water 45,                  !- Reheat Coil Name
   3121   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3122   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3123   Node 282,                               !- Air Outlet Node Name
   3124   0.001,                                  !- Convergence Tolerance
   3125   Normal,                                 !- Damper Heating Action
   3126   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3127   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3128   35;                                     !- Maximum Reheat Air Temperature {C}
   3129 
   3130 Coil:Heating:Water,
   3131   Coil Heating Water 45,                  !- Name
   3132   Always_On,                              !- Availability Schedule Name
   3133   Autosize,                               !- U-Factor Times Area Value {W/K}
   3134   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3135   Node 285,                               !- Water Inlet Node Name
   3136   Node 286,                               !- Water Outlet Node Name
   3137   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Air Inlet Node Name
   3138   Node 282,                               !- Air Outlet Node Name
   3139   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3140   Autosize,                               !- Rated Capacity {W}
   3141   82.2,                                   !- Rated Inlet Water Temperature {C}
   3142   16.6,                                   !- Rated Inlet Air Temperature {C}
   3143   71.1,                                   !- Rated Outlet Water Temperature {C}
   3144   32.2,                                   !- Rated Outlet Air Temperature {C}
   3145   0.5;                                    !- Rated Ratio for Air and Water Convection
   3146 
   3147 ZoneHVAC:AirDistributionUnit,
   3148   ZoneHVAC:AirDistributionUnit {f025c7a2-9048-4394-9bb7-425ec528ddb6}, !- Name
   3149   Node 287,                               !- Air Distribution Unit Outlet Node Name
   3150   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3151   Air Terminal Single Duct VAV Reheat 45; !- Air Terminal Name
   3152 
   3153 AirTerminal:SingleDuct:VAV:Reheat,
   3154   Air Terminal Single Duct VAV Reheat 45, !- Name
   3155   Always_On,                              !- Availability Schedule Name
   3156   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Damper Air Outlet Node Name
   3157   Node 289,                               !- Air Inlet Node Name
   3158   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3159   Constant,                               !- Zone Minimum Air Flow Input Method
   3160   0.3,                                    !- Constant Minimum Air Flow Fraction
   3161   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3162   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3163   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3164   Coil Heating Water 46,                  !- Reheat Coil Name
   3165   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3166   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3167   Node 287,                               !- Air Outlet Node Name
   3168   0.001,                                  !- Convergence Tolerance
   3169   Normal,                                 !- Damper Heating Action
   3170   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3171   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3172   35;                                     !- Maximum Reheat Air Temperature {C}
   3173 
   3174 Coil:Heating:Water,
   3175   Coil Heating Water 46,                  !- Name
   3176   Always_On,                              !- Availability Schedule Name
   3177   Autosize,                               !- U-Factor Times Area Value {W/K}
   3178   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3179   Node 290,                               !- Water Inlet Node Name
   3180   Node 291,                               !- Water Outlet Node Name
   3181   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Air Inlet Node Name
   3182   Node 287,                               !- Air Outlet Node Name
   3183   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3184   Autosize,                               !- Rated Capacity {W}
   3185   82.2,                                   !- Rated Inlet Water Temperature {C}
   3186   16.6,                                   !- Rated Inlet Air Temperature {C}
   3187   71.1,                                   !- Rated Outlet Water Temperature {C}
   3188   32.2,                                   !- Rated Outlet Air Temperature {C}
   3189   0.5;                                    !- Rated Ratio for Air and Water Convection
   3190 
   3191 ZoneHVAC:AirDistributionUnit,
   3192   ZoneHVAC:AirDistributionUnit {c90133d5-f895-4aa1-8549-960619e34f8f}, !- Name
   3193   Node 292,                               !- Air Distribution Unit Outlet Node Name
   3194   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3195   Air Terminal Single Duct VAV Reheat 46; !- Air Terminal Name
   3196 
   3197 AirTerminal:SingleDuct:VAV:Reheat,
   3198   Air Terminal Single Duct VAV Reheat 46, !- Name
   3199   Always_On,                              !- Availability Schedule Name
   3200   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Damper Air Outlet Node Name
   3201   Node 294,                               !- Air Inlet Node Name
   3202   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3203   Constant,                               !- Zone Minimum Air Flow Input Method
   3204   0.3,                                    !- Constant Minimum Air Flow Fraction
   3205   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3206   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3207   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3208   Coil Heating Water 47,                  !- Reheat Coil Name
   3209   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3210   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3211   Node 292,                               !- Air Outlet Node Name
   3212   0.001,                                  !- Convergence Tolerance
   3213   Normal,                                 !- Damper Heating Action
   3214   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3215   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3216   35;                                     !- Maximum Reheat Air Temperature {C}
   3217 
   3218 Coil:Heating:Water,
   3219   Coil Heating Water 47,                  !- Name
   3220   Always_On,                              !- Availability Schedule Name
   3221   Autosize,                               !- U-Factor Times Area Value {W/K}
   3222   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3223   Node 295,                               !- Water Inlet Node Name
   3224   Node 296,                               !- Water Outlet Node Name
   3225   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Air Inlet Node Name
   3226   Node 292,                               !- Air Outlet Node Name
   3227   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3228   Autosize,                               !- Rated Capacity {W}
   3229   82.2,                                   !- Rated Inlet Water Temperature {C}
   3230   16.6,                                   !- Rated Inlet Air Temperature {C}
   3231   71.1,                                   !- Rated Outlet Water Temperature {C}
   3232   32.2,                                   !- Rated Outlet Air Temperature {C}
   3233   0.5;                                    !- Rated Ratio for Air and Water Convection
   3234 
   3235 ZoneHVAC:AirDistributionUnit,
   3236   ZoneHVAC:AirDistributionUnit {a5f40957-c60b-4f71-9538-83b1856f2c0c}, !- Name
   3237   Node 297,                               !- Air Distribution Unit Outlet Node Name
   3238   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3239   Air Terminal Single Duct VAV Reheat 47; !- Air Terminal Name
   3240 
   3241 AirTerminal:SingleDuct:VAV:Reheat,
   3242   Air Terminal Single Duct VAV Reheat 47, !- Name
   3243   Always_On,                              !- Availability Schedule Name
   3244   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Damper Air Outlet Node Name
   3245   Node 299,                               !- Air Inlet Node Name
   3246   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3247   Constant,                               !- Zone Minimum Air Flow Input Method
   3248   0.3,                                    !- Constant Minimum Air Flow Fraction
   3249   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3250   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3251   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3252   Coil Heating Water 48,                  !- Reheat Coil Name
   3253   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3254   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3255   Node 297,                               !- Air Outlet Node Name
   3256   0.001,                                  !- Convergence Tolerance
   3257   Normal,                                 !- Damper Heating Action
   3258   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3259   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3260   35;                                     !- Maximum Reheat Air Temperature {C}
   3261 
   3262 Coil:Heating:Water,
   3263   Coil Heating Water 48,                  !- Name
   3264   Always_On,                              !- Availability Schedule Name
   3265   Autosize,                               !- U-Factor Times Area Value {W/K}
   3266   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3267   Node 300,                               !- Water Inlet Node Name
   3268   Node 301,                               !- Water Outlet Node Name
   3269   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Air Inlet Node Name
   3270   Node 297,                               !- Air Outlet Node Name
   3271   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3272   Autosize,                               !- Rated Capacity {W}
   3273   82.2,                                   !- Rated Inlet Water Temperature {C}
   3274   16.6,                                   !- Rated Inlet Air Temperature {C}
   3275   71.1,                                   !- Rated Outlet Water Temperature {C}
   3276   32.2,                                   !- Rated Outlet Air Temperature {C}
   3277   0.5;                                    !- Rated Ratio for Air and Water Convection
   3278 
   3279 ZoneHVAC:AirDistributionUnit,
   3280   ZoneHVAC:AirDistributionUnit {8a2893ea-758e-422b-8ed9-6769ebb61884}, !- Name
   3281   Node 302,                               !- Air Distribution Unit Outlet Node Name
   3282   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3283   Air Terminal Single Duct VAV Reheat 48; !- Air Terminal Name
   3284 
   3285 AirTerminal:SingleDuct:VAV:Reheat,
   3286   Air Terminal Single Duct VAV Reheat 48, !- Name
   3287   Always_On,                              !- Availability Schedule Name
   3288   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Damper Air Outlet Node Name
   3289   Node 304,                               !- Air Inlet Node Name
   3290   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3291   Constant,                               !- Zone Minimum Air Flow Input Method
   3292   0.3,                                    !- Constant Minimum Air Flow Fraction
   3293   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3294   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3295   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3296   Coil Heating Water 49,                  !- Reheat Coil Name
   3297   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3298   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3299   Node 302,                               !- Air Outlet Node Name
   3300   0.001,                                  !- Convergence Tolerance
   3301   Normal,                                 !- Damper Heating Action
   3302   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3303   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3304   35;                                     !- Maximum Reheat Air Temperature {C}
   3305 
   3306 Coil:Heating:Water,
   3307   Coil Heating Water 49,                  !- Name
   3308   Always_On,                              !- Availability Schedule Name
   3309   Autosize,                               !- U-Factor Times Area Value {W/K}
   3310   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3311   Node 305,                               !- Water Inlet Node Name
   3312   Node 306,                               !- Water Outlet Node Name
   3313   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Air Inlet Node Name
   3314   Node 302,                               !- Air Outlet Node Name
   3315   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3316   Autosize,                               !- Rated Capacity {W}
   3317   82.2,                                   !- Rated Inlet Water Temperature {C}
   3318   16.6,                                   !- Rated Inlet Air Temperature {C}
   3319   71.1,                                   !- Rated Outlet Water Temperature {C}
   3320   32.2,                                   !- Rated Outlet Air Temperature {C}
   3321   0.5;                                    !- Rated Ratio for Air and Water Convection
   3322 
   3323 ZoneHVAC:AirDistributionUnit,
   3324   ZoneHVAC:AirDistributionUnit {2b8c880d-9319-4e88-9d7a-25dd217b73de}, !- Name
   3325   Node 307,                               !- Air Distribution Unit Outlet Node Name
   3326   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3327   Air Terminal Single Duct VAV Reheat 49; !- Air Terminal Name
   3328 
   3329 AirTerminal:SingleDuct:VAV:Reheat,
   3330   Air Terminal Single Duct VAV Reheat 49, !- Name
   3331   Always_On,                              !- Availability Schedule Name
   3332   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Damper Air Outlet Node Name
   3333   Node 309,                               !- Air Inlet Node Name
   3334   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3335   Constant,                               !- Zone Minimum Air Flow Input Method
   3336   0.3,                                    !- Constant Minimum Air Flow Fraction
   3337   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3338   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3339   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3340   Coil Heating Water 50,                  !- Reheat Coil Name
   3341   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3342   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3343   Node 307,                               !- Air Outlet Node Name
   3344   0.001,                                  !- Convergence Tolerance
   3345   Normal,                                 !- Damper Heating Action
   3346   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3347   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3348   35;                                     !- Maximum Reheat Air Temperature {C}
   3349 
   3350 Coil:Heating:Water,
   3351   Coil Heating Water 50,                  !- Name
   3352   Always_On,                              !- Availability Schedule Name
   3353   Autosize,                               !- U-Factor Times Area Value {W/K}
   3354   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3355   Node 310,                               !- Water Inlet Node Name
   3356   Node 311,                               !- Water Outlet Node Name
   3357   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Air Inlet Node Name
   3358   Node 307,                               !- Air Outlet Node Name
   3359   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3360   Autosize,                               !- Rated Capacity {W}
   3361   82.2,                                   !- Rated Inlet Water Temperature {C}
   3362   16.6,                                   !- Rated Inlet Air Temperature {C}
   3363   71.1,                                   !- Rated Outlet Water Temperature {C}
   3364   32.2,                                   !- Rated Outlet Air Temperature {C}
   3365   0.5;                                    !- Rated Ratio for Air and Water Convection
   3366 
   3367 ZoneHVAC:AirDistributionUnit,
   3368   ZoneHVAC:AirDistributionUnit {31b54122-8012-4fcf-b4ff-4a7ebeb50124}, !- Name
   3369   Node 312,                               !- Air Distribution Unit Outlet Node Name
   3370   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3371   Air Terminal Single Duct VAV Reheat 50; !- Air Terminal Name
   3372 
   3373 AirTerminal:SingleDuct:VAV:Reheat,
   3374   Air Terminal Single Duct VAV Reheat 50, !- Name
   3375   Always_On,                              !- Availability Schedule Name
   3376   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Damper Air Outlet Node Name
   3377   Node 314,                               !- Air Inlet Node Name
   3378   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3379   Constant,                               !- Zone Minimum Air Flow Input Method
   3380   0.3,                                    !- Constant Minimum Air Flow Fraction
   3381   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3382   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3383   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3384   Coil Heating Water 51,                  !- Reheat Coil Name
   3385   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3386   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3387   Node 312,                               !- Air Outlet Node Name
   3388   0.001,                                  !- Convergence Tolerance
   3389   Normal,                                 !- Damper Heating Action
   3390   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3391   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3392   35;                                     !- Maximum Reheat Air Temperature {C}
   3393 
   3394 Coil:Heating:Water,
   3395   Coil Heating Water 51,                  !- Name
   3396   Always_On,                              !- Availability Schedule Name
   3397   Autosize,                               !- U-Factor Times Area Value {W/K}
   3398   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3399   Node 315,                               !- Water Inlet Node Name
   3400   Node 316,                               !- Water Outlet Node Name
   3401   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Air Inlet Node Name
   3402   Node 312,                               !- Air Outlet Node Name
   3403   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3404   Autosize,                               !- Rated Capacity {W}
   3405   82.2,                                   !- Rated Inlet Water Temperature {C}
   3406   16.6,                                   !- Rated Inlet Air Temperature {C}
   3407   71.1,                                   !- Rated Outlet Water Temperature {C}
   3408   32.2,                                   !- Rated Outlet Air Temperature {C}
   3409   0.5;                                    !- Rated Ratio for Air and Water Convection
   3410 
   3411 ZoneHVAC:AirDistributionUnit,
   3412   ZoneHVAC:AirDistributionUnit {0186056b-2541-4fe7-9499-98a7c2478c33}, !- Name
   3413   Node 317,                               !- Air Distribution Unit Outlet Node Name
   3414   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3415   Air Terminal Single Duct VAV Reheat 51; !- Air Terminal Name
   3416 
   3417 AirTerminal:SingleDuct:VAV:Reheat,
   3418   Air Terminal Single Duct VAV Reheat 51, !- Name
   3419   Always_On,                              !- Availability Schedule Name
   3420   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Damper Air Outlet Node Name
   3421   Node 319,                               !- Air Inlet Node Name
   3422   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3423   Constant,                               !- Zone Minimum Air Flow Input Method
   3424   0.3,                                    !- Constant Minimum Air Flow Fraction
   3425   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3426   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3427   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3428   Coil Heating Water 52,                  !- Reheat Coil Name
   3429   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3430   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3431   Node 317,                               !- Air Outlet Node Name
   3432   0.001,                                  !- Convergence Tolerance
   3433   Normal,                                 !- Damper Heating Action
   3434   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3435   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3436   35;                                     !- Maximum Reheat Air Temperature {C}
   3437 
   3438 Coil:Heating:Water,
   3439   Coil Heating Water 52,                  !- Name
   3440   Always_On,                              !- Availability Schedule Name
   3441   Autosize,                               !- U-Factor Times Area Value {W/K}
   3442   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3443   Node 320,                               !- Water Inlet Node Name
   3444   Node 321,                               !- Water Outlet Node Name
   3445   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Air Inlet Node Name
   3446   Node 317,                               !- Air Outlet Node Name
   3447   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3448   Autosize,                               !- Rated Capacity {W}
   3449   82.2,                                   !- Rated Inlet Water Temperature {C}
   3450   16.6,                                   !- Rated Inlet Air Temperature {C}
   3451   71.1,                                   !- Rated Outlet Water Temperature {C}
   3452   32.2,                                   !- Rated Outlet Air Temperature {C}
   3453   0.5;                                    !- Rated Ratio for Air and Water Convection
   3454 
   3455 PlantLoop,
   3456   Plant Loop 1,                           !- Name
   3457   Water,                                  !- Fluid Type
   3458   ,                                       !- User Defined Fluid Type
   3459   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   3460   Node 62,                                !- Loop Temperature Setpoint Node Name
   3461   100,                                    !- Maximum Loop Temperature {C}
   3462   0,                                      !- Minimum Loop Temperature {C}
   3463   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   3464   0,                                      !- Minimum Loop Flow Rate {m3/s}
   3465   Autocalculate,                          !- Plant Loop Volume {m3}
   3466   Node 61,                                !- Plant Side Inlet Node Name
   3467   Node 62,                                !- Plant Side Outlet Node Name
   3468   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   3469   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   3470   Node 64,                                !- Demand Side Inlet Node Name
   3471   Node 65,                                !- Demand Side Outlet Node Name
   3472   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   3473   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   3474   Optimal;                                !- Load Distribution Scheme
   3475 
   3476 PlantEquipmentOperationSchemes,
   3477   Plant Loop 1 Operation Scheme List,     !- Name
   3478   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   3479   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   3480   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   3481 
   3482 Schedule:Compact,
   3483   Plant Loop 1 On Schedule,               !- Name
   3484   ,                                       !- Schedule Type Limits Name
   3485   Through: 12/31,                         !- Field 1
   3486   For: AllDays,                           !- Field 2
   3487   Until: 24:00,                           !- Field 3
   3488   1.0;                                    !- Field 4
   3489 
   3490 PlantEquipmentOperation:HeatingLoad,
   3491   Plant Loop 1 Heating Operation Scheme,  !- Name
   3492   0,                                      !- Load Range Lower Limit 1 {W}
   3493   1000000000,                             !- Load Range Upper Limit 1 {W}
   3494   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   3495 
   3496 PlantEquipmentList,
   3497   Plant Loop 1 Heating Equipment List,    !- Name
   3498   Boiler:HotWater,                        !- Equipment Object Type 1
   3499   Boiler Hot Water 1;                     !- Equipment Name 1
   3500 
   3501 Sizing:Plant,
   3502   Plant Loop 1,                           !- Plant or Condenser Loop Name
   3503   Heating,                                !- Loop Type
   3504   82,                                     !- Design Loop Exit Temperature {C}
   3505   11;                                     !- Loop Design Temperature Difference {deltaC}
   3506 
   3507 BranchList,
   3508   Plant Loop 1 Supply Branches,           !- Name
   3509   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   3510   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   3511   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   3512   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   3513 
   3514 ConnectorList,
   3515   Plant Loop 1 Supply Connector List,     !- Name
   3516   Connector:Splitter,                     !- Connector Object Type 1
   3517   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   3518   Connector:Mixer,                        !- Connector Object Type 2
   3519   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   3520 
   3521 Connector:Splitter,
   3522   Plant Loop 1 Supply Splitter,           !- Name
   3523   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   3524   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   3525   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   3526 
   3527 Connector:Mixer,
   3528   Plant Loop 1 Supply Mixer,              !- Name
   3529   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   3530   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   3531   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   3532 
   3533 Branch,
   3534   Plant Loop 1 Supply Inlet Branch,       !- Name
   3535   ,                                       !- Maximum Flow Rate {m3/s}
   3536   ,                                       !- Pressure Drop Curve Name
   3537   Pump:VariableSpeed,                     !- Component Object Type 1
   3538   Pump Variable Speed 1,                  !- Component Name 1
   3539   Node 61,                                !- Component Inlet Node Name 1
   3540   Node 67,                                !- Component Outlet Node Name 1
   3541   Passive;                                !- Component Branch Control Type 1
   3542 
   3543 Pump:VariableSpeed,
   3544   Pump Variable Speed 1,                  !- Name
   3545   Node 61,                                !- Inlet Node Name
   3546   Node 67,                                !- Outlet Node Name
   3547   Autosize,                               !- Rated Flow Rate {m3/s}
   3548   179352,                                 !- Rated Pump Head {Pa}
   3549   Autosize,                               !- Rated Power Consumption {W}
   3550   0.9,                                    !- Motor Efficiency
   3551   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   3552   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   3553   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   3554   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   3555   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   3556   0,                                      !- Minimum Flow Rate {m3/s}
   3557   Intermittent;                           !- Pump Control Type
   3558 
   3559 Branch,
   3560   Plant Loop 1 Supply Branch 1,           !- Name
   3561   ,                                       !- Maximum Flow Rate {m3/s}
   3562   ,                                       !- Pressure Drop Curve Name
   3563   Boiler:HotWater,                        !- Component Object Type 1
   3564   Boiler Hot Water 1,                     !- Component Name 1
   3565   Node 63,                                !- Component Inlet Node Name 1
   3566   Node 68,                                !- Component Outlet Node Name 1
   3567   Passive;                                !- Component Branch Control Type 1
   3568 
   3569 Boiler:HotWater,
   3570   Boiler Hot Water 1,                     !- Name
   3571   NaturalGas,                             !- Fuel Type
   3572   Autosize,                               !- Nominal Capacity {W}
   3573   0.66,                                   !- Nominal Thermal Efficiency
   3574   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   3575   ,                                       !- Normalized Boiler Efficiency Curve Name
   3576   82,                                     !- Design Water Outlet Temperature {C}
   3577   Autosize,                               !- Design Water Flow Rate {m3/s}
   3578   0,                                      !- Minimum Part Load Ratio
   3579   1,                                      !- Maximum Part Load Ratio
   3580   1,                                      !- Optimum Part Load Ratio
   3581   Node 63,                                !- Boiler Water Inlet Node Name
   3582   Node 68,                                !- Boiler Water Outlet Node Name
   3583   99,                                     !- Water Outlet Upper Temperature Limit {C}
   3584   ConstantFlow,                           !- Boiler Flow Mode
   3585   0,                                      !- Parasitic Electric Load {W}
   3586   1;                                      !- Sizing Factor
   3587 
   3588 Branch,
   3589   Plant Loop 1 Supply Branch 2,           !- Name
   3590   ,                                       !- Maximum Flow Rate {m3/s}
   3591   ,                                       !- Pressure Drop Curve Name
   3592   Pipe:Adiabatic,                         !- Component Object Type 1
   3593   Pipe Adiabatic 1,                       !- Component Name 1
   3594   Node 69,                                !- Component Inlet Node Name 1
   3595   Node 70,                                !- Component Outlet Node Name 1
   3596   Passive;                                !- Component Branch Control Type 1
   3597 
   3598 Pipe:Adiabatic,
   3599   Pipe Adiabatic 1,                       !- Name
   3600   Node 69,                                !- Inlet Node Name
   3601   Node 70;                                !- Outlet Node Name
   3602 
   3603 Branch,
   3604   Plant Loop 1 Supply Outlet Branch,      !- Name
   3605   ,                                       !- Maximum Flow Rate {m3/s}
   3606   ,                                       !- Pressure Drop Curve Name
   3607   Pipe:Adiabatic,                         !- Component Object Type 1
   3608   Pipe Adiabatic 2,                       !- Component Name 1
   3609   Node 71,                                !- Component Inlet Node Name 1
   3610   Node 62,                                !- Component Outlet Node Name 1
   3611   Passive;                                !- Component Branch Control Type 1
   3612 
   3613 Pipe:Adiabatic,
   3614   Pipe Adiabatic 2,                       !- Name
   3615   Node 71,                                !- Inlet Node Name
   3616   Node 62;                                !- Outlet Node Name
   3617 
   3618 BranchList,
   3619   Plant Loop 1 Demand Branches,           !- Name
   3620   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   3621   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   3622   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   3623   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   3624   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   3625   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   3626   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   3627   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   3628   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   3629   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   3630   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   3631   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   3632   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   3633   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   3634   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   3635   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   3636   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   3637   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   3638   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   3639   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   3640   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   3641   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   3642   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   3643   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   3644   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   3645   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   3646   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   3647   Plant Loop 1 Demand Branch 27,          !- Branch Name 28
   3648   Plant Loop 1 Demand Branch 28,          !- Branch Name 29
   3649   Plant Loop 1 Demand Branch 29,          !- Branch Name 30
   3650   Plant Loop 1 Demand Branch 30,          !- Branch Name 31
   3651   Plant Loop 1 Demand Branch 31,          !- Branch Name 32
   3652   Plant Loop 1 Demand Branch 32,          !- Branch Name 33
   3653   Plant Loop 1 Demand Branch 33,          !- Branch Name 34
   3654   Plant Loop 1 Demand Branch 34,          !- Branch Name 35
   3655   Plant Loop 1 Demand Branch 35,          !- Branch Name 36
   3656   Plant Loop 1 Demand Branch 36,          !- Branch Name 37
   3657   Plant Loop 1 Demand Branch 37,          !- Branch Name 38
   3658   Plant Loop 1 Demand Branch 38,          !- Branch Name 39
   3659   Plant Loop 1 Demand Branch 39,          !- Branch Name 40
   3660   Plant Loop 1 Demand Branch 40,          !- Branch Name 41
   3661   Plant Loop 1 Demand Branch 41,          !- Branch Name 42
   3662   Plant Loop 1 Demand Branch 42,          !- Branch Name 43
   3663   Plant Loop 1 Demand Branch 43,          !- Branch Name 44
   3664   Plant Loop 1 Demand Branch 44,          !- Branch Name 45
   3665   Plant Loop 1 Demand Branch 45,          !- Branch Name 46
   3666   Plant Loop 1 Demand Branch 46,          !- Branch Name 47
   3667   Plant Loop 1 Demand Branch 47,          !- Branch Name 48
   3668   Plant Loop 1 Demand Branch 48,          !- Branch Name 49
   3669   Plant Loop 1 Demand Branch 49,          !- Branch Name 50
   3670   Plant Loop 1 Demand Branch 50,          !- Branch Name 51
   3671   Plant Loop 1 Demand Branch 51,          !- Branch Name 52
   3672   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 53
   3673   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 54
   3674 
   3675 ConnectorList,
   3676   Plant Loop 1 Demand Connector List,     !- Name
   3677   Connector:Splitter,                     !- Connector Object Type 1
   3678   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   3679   Connector:Mixer,                        !- Connector Object Type 2
   3680   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   3681 
   3682 Connector:Splitter,
   3683   Plant Loop 1 Demand Splitter,           !- Name
   3684   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   3685   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   3686   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   3687   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   3688   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   3689   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   3690   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   3691   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   3692   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   3693   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   3694   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   3695   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   3696   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   3697   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   3698   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   3699   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   3700   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   3701   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   3702   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   3703   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   3704   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   3705   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   3706   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   3707   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   3708   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   3709   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   3710   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   3711   Plant Loop 1 Demand Branch 27,          !- Outlet Branch Name 27
   3712   Plant Loop 1 Demand Branch 28,          !- Outlet Branch Name 28
   3713   Plant Loop 1 Demand Branch 29,          !- Outlet Branch Name 29
   3714   Plant Loop 1 Demand Branch 30,          !- Outlet Branch Name 30
   3715   Plant Loop 1 Demand Branch 31,          !- Outlet Branch Name 31
   3716   Plant Loop 1 Demand Branch 32,          !- Outlet Branch Name 32
   3717   Plant Loop 1 Demand Branch 33,          !- Outlet Branch Name 33
   3718   Plant Loop 1 Demand Branch 34,          !- Outlet Branch Name 34
   3719   Plant Loop 1 Demand Branch 35,          !- Outlet Branch Name 35
   3720   Plant Loop 1 Demand Branch 36,          !- Outlet Branch Name 36
   3721   Plant Loop 1 Demand Branch 37,          !- Outlet Branch Name 37
   3722   Plant Loop 1 Demand Branch 38,          !- Outlet Branch Name 38
   3723   Plant Loop 1 Demand Branch 39,          !- Outlet Branch Name 39
   3724   Plant Loop 1 Demand Branch 40,          !- Outlet Branch Name 40
   3725   Plant Loop 1 Demand Branch 41,          !- Outlet Branch Name 41
   3726   Plant Loop 1 Demand Branch 42,          !- Outlet Branch Name 42
   3727   Plant Loop 1 Demand Branch 43,          !- Outlet Branch Name 43
   3728   Plant Loop 1 Demand Branch 44,          !- Outlet Branch Name 44
   3729   Plant Loop 1 Demand Branch 45,          !- Outlet Branch Name 45
   3730   Plant Loop 1 Demand Branch 46,          !- Outlet Branch Name 46
   3731   Plant Loop 1 Demand Branch 47,          !- Outlet Branch Name 47
   3732   Plant Loop 1 Demand Branch 48,          !- Outlet Branch Name 48
   3733   Plant Loop 1 Demand Branch 49,          !- Outlet Branch Name 49
   3734   Plant Loop 1 Demand Branch 50,          !- Outlet Branch Name 50
   3735   Plant Loop 1 Demand Branch 51,          !- Outlet Branch Name 51
   3736   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 52
   3737 
   3738 Connector:Mixer,
   3739   Plant Loop 1 Demand Mixer,              !- Name
   3740   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   3741   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   3742   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   3743   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   3744   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   3745   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   3746   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   3747   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   3748   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   3749   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   3750   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   3751   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   3752   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   3753   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   3754   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   3755   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   3756   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   3757   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   3758   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   3759   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   3760   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   3761   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   3762   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   3763   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   3764   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   3765   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   3766   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   3767   Plant Loop 1 Demand Branch 27,          !- Inlet Branch Name 27
   3768   Plant Loop 1 Demand Branch 28,          !- Inlet Branch Name 28
   3769   Plant Loop 1 Demand Branch 29,          !- Inlet Branch Name 29
   3770   Plant Loop 1 Demand Branch 30,          !- Inlet Branch Name 30
   3771   Plant Loop 1 Demand Branch 31,          !- Inlet Branch Name 31
   3772   Plant Loop 1 Demand Branch 32,          !- Inlet Branch Name 32
   3773   Plant Loop 1 Demand Branch 33,          !- Inlet Branch Name 33
   3774   Plant Loop 1 Demand Branch 34,          !- Inlet Branch Name 34
   3775   Plant Loop 1 Demand Branch 35,          !- Inlet Branch Name 35
   3776   Plant Loop 1 Demand Branch 36,          !- Inlet Branch Name 36
   3777   Plant Loop 1 Demand Branch 37,          !- Inlet Branch Name 37
   3778   Plant Loop 1 Demand Branch 38,          !- Inlet Branch Name 38
   3779   Plant Loop 1 Demand Branch 39,          !- Inlet Branch Name 39
   3780   Plant Loop 1 Demand Branch 40,          !- Inlet Branch Name 40
   3781   Plant Loop 1 Demand Branch 41,          !- Inlet Branch Name 41
   3782   Plant Loop 1 Demand Branch 42,          !- Inlet Branch Name 42
   3783   Plant Loop 1 Demand Branch 43,          !- Inlet Branch Name 43
   3784   Plant Loop 1 Demand Branch 44,          !- Inlet Branch Name 44
   3785   Plant Loop 1 Demand Branch 45,          !- Inlet Branch Name 45
   3786   Plant Loop 1 Demand Branch 46,          !- Inlet Branch Name 46
   3787   Plant Loop 1 Demand Branch 47,          !- Inlet Branch Name 47
   3788   Plant Loop 1 Demand Branch 48,          !- Inlet Branch Name 48
   3789   Plant Loop 1 Demand Branch 49,          !- Inlet Branch Name 49
   3790   Plant Loop 1 Demand Branch 50,          !- Inlet Branch Name 50
   3791   Plant Loop 1 Demand Branch 51,          !- Inlet Branch Name 51
   3792   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 52
   3793 
   3794 Branch,
   3795   Plant Loop 1 Demand Inlet Branch,       !- Name
   3796   ,                                       !- Maximum Flow Rate {m3/s}
   3797   ,                                       !- Pressure Drop Curve Name
   3798   Pipe:Adiabatic,                         !- Component Object Type 1
   3799   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   3800   Node 64,                                !- Component Inlet Node Name 1
   3801   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   3802   Passive;                                !- Component Branch Control Type 1
   3803 
   3804 Pipe:Adiabatic,
   3805   Plant Loop 1 Demand Inlet Pipe,         !- Name
   3806   Node 64,                                !- Inlet Node Name
   3807   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   3808 
   3809 Branch,
   3810   Plant Loop 1 Demand Branch 1,           !- Name
   3811   ,                                       !- Maximum Flow Rate {m3/s}
   3812   ,                                       !- Pressure Drop Curve Name
   3813   Coil:Heating:Water,                     !- Component Object Type 1
   3814   Coil Heating Water 1,                   !- Component Name 1
   3815   Node 66,                                !- Component Inlet Node Name 1
   3816   Node 72,                                !- Component Outlet Node Name 1
   3817   Passive;                                !- Component Branch Control Type 1
   3818 
   3819 Branch,
   3820   Plant Loop 1 Demand Branch 2,           !- Name
   3821   ,                                       !- Maximum Flow Rate {m3/s}
   3822   ,                                       !- Pressure Drop Curve Name
   3823   Coil:Heating:Water,                     !- Component Object Type 1
   3824   Coil Heating Water 3,                   !- Component Name 1
   3825   Node 75,                                !- Component Inlet Node Name 1
   3826   Node 76,                                !- Component Outlet Node Name 1
   3827   Passive;                                !- Component Branch Control Type 1
   3828 
   3829 Branch,
   3830   Plant Loop 1 Demand Branch 3,           !- Name
   3831   ,                                       !- Maximum Flow Rate {m3/s}
   3832   ,                                       !- Pressure Drop Curve Name
   3833   Coil:Heating:Water,                     !- Component Object Type 1
   3834   Coil Heating Water 4,                   !- Component Name 1
   3835   Node 80,                                !- Component Inlet Node Name 1
   3836   Node 81,                                !- Component Outlet Node Name 1
   3837   Passive;                                !- Component Branch Control Type 1
   3838 
   3839 Branch,
   3840   Plant Loop 1 Demand Branch 4,           !- Name
   3841   ,                                       !- Maximum Flow Rate {m3/s}
   3842   ,                                       !- Pressure Drop Curve Name
   3843   Coil:Heating:Water,                     !- Component Object Type 1
   3844   Coil Heating Water 5,                   !- Component Name 1
   3845   Node 85,                                !- Component Inlet Node Name 1
   3846   Node 86,                                !- Component Outlet Node Name 1
   3847   Passive;                                !- Component Branch Control Type 1
   3848 
   3849 Branch,
   3850   Plant Loop 1 Demand Branch 5,           !- Name
   3851   ,                                       !- Maximum Flow Rate {m3/s}
   3852   ,                                       !- Pressure Drop Curve Name
   3853   Coil:Heating:Water,                     !- Component Object Type 1
   3854   Coil Heating Water 6,                   !- Component Name 1
   3855   Node 90,                                !- Component Inlet Node Name 1
   3856   Node 91,                                !- Component Outlet Node Name 1
   3857   Passive;                                !- Component Branch Control Type 1
   3858 
   3859 Branch,
   3860   Plant Loop 1 Demand Branch 6,           !- Name
   3861   ,                                       !- Maximum Flow Rate {m3/s}
   3862   ,                                       !- Pressure Drop Curve Name
   3863   Coil:Heating:Water,                     !- Component Object Type 1
   3864   Coil Heating Water 7,                   !- Component Name 1
   3865   Node 95,                                !- Component Inlet Node Name 1
   3866   Node 96,                                !- Component Outlet Node Name 1
   3867   Passive;                                !- Component Branch Control Type 1
   3868 
   3869 Branch,
   3870   Plant Loop 1 Demand Branch 7,           !- Name
   3871   ,                                       !- Maximum Flow Rate {m3/s}
   3872   ,                                       !- Pressure Drop Curve Name
   3873   Coil:Heating:Water,                     !- Component Object Type 1
   3874   Coil Heating Water 8,                   !- Component Name 1
   3875   Node 100,                               !- Component Inlet Node Name 1
   3876   Node 101,                               !- Component Outlet Node Name 1
   3877   Passive;                                !- Component Branch Control Type 1
   3878 
   3879 Branch,
   3880   Plant Loop 1 Demand Branch 8,           !- Name
   3881   ,                                       !- Maximum Flow Rate {m3/s}
   3882   ,                                       !- Pressure Drop Curve Name
   3883   Coil:Heating:Water,                     !- Component Object Type 1
   3884   Coil Heating Water 9,                   !- Component Name 1
   3885   Node 105,                               !- Component Inlet Node Name 1
   3886   Node 106,                               !- Component Outlet Node Name 1
   3887   Passive;                                !- Component Branch Control Type 1
   3888 
   3889 Branch,
   3890   Plant Loop 1 Demand Branch 9,           !- Name
   3891   ,                                       !- Maximum Flow Rate {m3/s}
   3892   ,                                       !- Pressure Drop Curve Name
   3893   Coil:Heating:Water,                     !- Component Object Type 1
   3894   Coil Heating Water 10,                  !- Component Name 1
   3895   Node 110,                               !- Component Inlet Node Name 1
   3896   Node 111,                               !- Component Outlet Node Name 1
   3897   Passive;                                !- Component Branch Control Type 1
   3898 
   3899 Branch,
   3900   Plant Loop 1 Demand Branch 10,          !- Name
   3901   ,                                       !- Maximum Flow Rate {m3/s}
   3902   ,                                       !- Pressure Drop Curve Name
   3903   Coil:Heating:Water,                     !- Component Object Type 1
   3904   Coil Heating Water 11,                  !- Component Name 1
   3905   Node 115,                               !- Component Inlet Node Name 1
   3906   Node 116,                               !- Component Outlet Node Name 1
   3907   Passive;                                !- Component Branch Control Type 1
   3908 
   3909 Branch,
   3910   Plant Loop 1 Demand Branch 11,          !- Name
   3911   ,                                       !- Maximum Flow Rate {m3/s}
   3912   ,                                       !- Pressure Drop Curve Name
   3913   Coil:Heating:Water,                     !- Component Object Type 1
   3914   Coil Heating Water 12,                  !- Component Name 1
   3915   Node 120,                               !- Component Inlet Node Name 1
   3916   Node 121,                               !- Component Outlet Node Name 1
   3917   Passive;                                !- Component Branch Control Type 1
   3918 
   3919 Branch,
   3920   Plant Loop 1 Demand Branch 12,          !- Name
   3921   ,                                       !- Maximum Flow Rate {m3/s}
   3922   ,                                       !- Pressure Drop Curve Name
   3923   Coil:Heating:Water,                     !- Component Object Type 1
   3924   Coil Heating Water 13,                  !- Component Name 1
   3925   Node 125,                               !- Component Inlet Node Name 1
   3926   Node 126,                               !- Component Outlet Node Name 1
   3927   Passive;                                !- Component Branch Control Type 1
   3928 
   3929 Branch,
   3930   Plant Loop 1 Demand Branch 13,          !- Name
   3931   ,                                       !- Maximum Flow Rate {m3/s}
   3932   ,                                       !- Pressure Drop Curve Name
   3933   Coil:Heating:Water,                     !- Component Object Type 1
   3934   Coil Heating Water 14,                  !- Component Name 1
   3935   Node 130,                               !- Component Inlet Node Name 1
   3936   Node 131,                               !- Component Outlet Node Name 1
   3937   Passive;                                !- Component Branch Control Type 1
   3938 
   3939 Branch,
   3940   Plant Loop 1 Demand Branch 14,          !- Name
   3941   ,                                       !- Maximum Flow Rate {m3/s}
   3942   ,                                       !- Pressure Drop Curve Name
   3943   Coil:Heating:Water,                     !- Component Object Type 1
   3944   Coil Heating Water 15,                  !- Component Name 1
   3945   Node 135,                               !- Component Inlet Node Name 1
   3946   Node 136,                               !- Component Outlet Node Name 1
   3947   Passive;                                !- Component Branch Control Type 1
   3948 
   3949 Branch,
   3950   Plant Loop 1 Demand Branch 15,          !- Name
   3951   ,                                       !- Maximum Flow Rate {m3/s}
   3952   ,                                       !- Pressure Drop Curve Name
   3953   Coil:Heating:Water,                     !- Component Object Type 1
   3954   Coil Heating Water 16,                  !- Component Name 1
   3955   Node 140,                               !- Component Inlet Node Name 1
   3956   Node 141,                               !- Component Outlet Node Name 1
   3957   Passive;                                !- Component Branch Control Type 1
   3958 
   3959 Branch,
   3960   Plant Loop 1 Demand Branch 16,          !- Name
   3961   ,                                       !- Maximum Flow Rate {m3/s}
   3962   ,                                       !- Pressure Drop Curve Name
   3963   Coil:Heating:Water,                     !- Component Object Type 1
   3964   Coil Heating Water 17,                  !- Component Name 1
   3965   Node 145,                               !- Component Inlet Node Name 1
   3966   Node 146,                               !- Component Outlet Node Name 1
   3967   Passive;                                !- Component Branch Control Type 1
   3968 
   3969 Branch,
   3970   Plant Loop 1 Demand Branch 17,          !- Name
   3971   ,                                       !- Maximum Flow Rate {m3/s}
   3972   ,                                       !- Pressure Drop Curve Name
   3973   Coil:Heating:Water,                     !- Component Object Type 1
   3974   Coil Heating Water 18,                  !- Component Name 1
   3975   Node 150,                               !- Component Inlet Node Name 1
   3976   Node 151,                               !- Component Outlet Node Name 1
   3977   Passive;                                !- Component Branch Control Type 1
   3978 
   3979 Branch,
   3980   Plant Loop 1 Demand Branch 18,          !- Name
   3981   ,                                       !- Maximum Flow Rate {m3/s}
   3982   ,                                       !- Pressure Drop Curve Name
   3983   Coil:Heating:Water,                     !- Component Object Type 1
   3984   Coil Heating Water 19,                  !- Component Name 1
   3985   Node 155,                               !- Component Inlet Node Name 1
   3986   Node 156,                               !- Component Outlet Node Name 1
   3987   Passive;                                !- Component Branch Control Type 1
   3988 
   3989 Branch,
   3990   Plant Loop 1 Demand Branch 19,          !- Name
   3991   ,                                       !- Maximum Flow Rate {m3/s}
   3992   ,                                       !- Pressure Drop Curve Name
   3993   Coil:Heating:Water,                     !- Component Object Type 1
   3994   Coil Heating Water 20,                  !- Component Name 1
   3995   Node 160,                               !- Component Inlet Node Name 1
   3996   Node 161,                               !- Component Outlet Node Name 1
   3997   Passive;                                !- Component Branch Control Type 1
   3998 
   3999 Branch,
   4000   Plant Loop 1 Demand Branch 20,          !- Name
   4001   ,                                       !- Maximum Flow Rate {m3/s}
   4002   ,                                       !- Pressure Drop Curve Name
   4003   Coil:Heating:Water,                     !- Component Object Type 1
   4004   Coil Heating Water 21,                  !- Component Name 1
   4005   Node 165,                               !- Component Inlet Node Name 1
   4006   Node 166,                               !- Component Outlet Node Name 1
   4007   Passive;                                !- Component Branch Control Type 1
   4008 
   4009 Branch,
   4010   Plant Loop 1 Demand Branch 21,          !- Name
   4011   ,                                       !- Maximum Flow Rate {m3/s}
   4012   ,                                       !- Pressure Drop Curve Name
   4013   Coil:Heating:Water,                     !- Component Object Type 1
   4014   Coil Heating Water 22,                  !- Component Name 1
   4015   Node 170,                               !- Component Inlet Node Name 1
   4016   Node 171,                               !- Component Outlet Node Name 1
   4017   Passive;                                !- Component Branch Control Type 1
   4018 
   4019 Branch,
   4020   Plant Loop 1 Demand Branch 22,          !- Name
   4021   ,                                       !- Maximum Flow Rate {m3/s}
   4022   ,                                       !- Pressure Drop Curve Name
   4023   Coil:Heating:Water,                     !- Component Object Type 1
   4024   Coil Heating Water 23,                  !- Component Name 1
   4025   Node 175,                               !- Component Inlet Node Name 1
   4026   Node 176,                               !- Component Outlet Node Name 1
   4027   Passive;                                !- Component Branch Control Type 1
   4028 
   4029 Branch,
   4030   Plant Loop 1 Demand Branch 23,          !- Name
   4031   ,                                       !- Maximum Flow Rate {m3/s}
   4032   ,                                       !- Pressure Drop Curve Name
   4033   Coil:Heating:Water,                     !- Component Object Type 1
   4034   Coil Heating Water 24,                  !- Component Name 1
   4035   Node 180,                               !- Component Inlet Node Name 1
   4036   Node 181,                               !- Component Outlet Node Name 1
   4037   Passive;                                !- Component Branch Control Type 1
   4038 
   4039 Branch,
   4040   Plant Loop 1 Demand Branch 24,          !- Name
   4041   ,                                       !- Maximum Flow Rate {m3/s}
   4042   ,                                       !- Pressure Drop Curve Name
   4043   Coil:Heating:Water,                     !- Component Object Type 1
   4044   Coil Heating Water 25,                  !- Component Name 1
   4045   Node 185,                               !- Component Inlet Node Name 1
   4046   Node 186,                               !- Component Outlet Node Name 1
   4047   Passive;                                !- Component Branch Control Type 1
   4048 
   4049 Branch,
   4050   Plant Loop 1 Demand Branch 25,          !- Name
   4051   ,                                       !- Maximum Flow Rate {m3/s}
   4052   ,                                       !- Pressure Drop Curve Name
   4053   Coil:Heating:Water,                     !- Component Object Type 1
   4054   Coil Heating Water 26,                  !- Component Name 1
   4055   Node 190,                               !- Component Inlet Node Name 1
   4056   Node 191,                               !- Component Outlet Node Name 1
   4057   Passive;                                !- Component Branch Control Type 1
   4058 
   4059 Branch,
   4060   Plant Loop 1 Demand Branch 26,          !- Name
   4061   ,                                       !- Maximum Flow Rate {m3/s}
   4062   ,                                       !- Pressure Drop Curve Name
   4063   Coil:Heating:Water,                     !- Component Object Type 1
   4064   Coil Heating Water 27,                  !- Component Name 1
   4065   Node 195,                               !- Component Inlet Node Name 1
   4066   Node 196,                               !- Component Outlet Node Name 1
   4067   Passive;                                !- Component Branch Control Type 1
   4068 
   4069 Branch,
   4070   Plant Loop 1 Demand Branch 27,          !- Name
   4071   ,                                       !- Maximum Flow Rate {m3/s}
   4072   ,                                       !- Pressure Drop Curve Name
   4073   Coil:Heating:Water,                     !- Component Object Type 1
   4074   Coil Heating Water 28,                  !- Component Name 1
   4075   Node 200,                               !- Component Inlet Node Name 1
   4076   Node 201,                               !- Component Outlet Node Name 1
   4077   Passive;                                !- Component Branch Control Type 1
   4078 
   4079 Branch,
   4080   Plant Loop 1 Demand Branch 28,          !- Name
   4081   ,                                       !- Maximum Flow Rate {m3/s}
   4082   ,                                       !- Pressure Drop Curve Name
   4083   Coil:Heating:Water,                     !- Component Object Type 1
   4084   Coil Heating Water 29,                  !- Component Name 1
   4085   Node 205,                               !- Component Inlet Node Name 1
   4086   Node 206,                               !- Component Outlet Node Name 1
   4087   Passive;                                !- Component Branch Control Type 1
   4088 
   4089 Branch,
   4090   Plant Loop 1 Demand Branch 29,          !- Name
   4091   ,                                       !- Maximum Flow Rate {m3/s}
   4092   ,                                       !- Pressure Drop Curve Name
   4093   Coil:Heating:Water,                     !- Component Object Type 1
   4094   Coil Heating Water 30,                  !- Component Name 1
   4095   Node 210,                               !- Component Inlet Node Name 1
   4096   Node 211,                               !- Component Outlet Node Name 1
   4097   Passive;                                !- Component Branch Control Type 1
   4098 
   4099 Branch,
   4100   Plant Loop 1 Demand Branch 30,          !- Name
   4101   ,                                       !- Maximum Flow Rate {m3/s}
   4102   ,                                       !- Pressure Drop Curve Name
   4103   Coil:Heating:Water,                     !- Component Object Type 1
   4104   Coil Heating Water 31,                  !- Component Name 1
   4105   Node 215,                               !- Component Inlet Node Name 1
   4106   Node 216,                               !- Component Outlet Node Name 1
   4107   Passive;                                !- Component Branch Control Type 1
   4108 
   4109 Branch,
   4110   Plant Loop 1 Demand Branch 31,          !- Name
   4111   ,                                       !- Maximum Flow Rate {m3/s}
   4112   ,                                       !- Pressure Drop Curve Name
   4113   Coil:Heating:Water,                     !- Component Object Type 1
   4114   Coil Heating Water 32,                  !- Component Name 1
   4115   Node 220,                               !- Component Inlet Node Name 1
   4116   Node 221,                               !- Component Outlet Node Name 1
   4117   Passive;                                !- Component Branch Control Type 1
   4118 
   4119 Branch,
   4120   Plant Loop 1 Demand Branch 32,          !- Name
   4121   ,                                       !- Maximum Flow Rate {m3/s}
   4122   ,                                       !- Pressure Drop Curve Name
   4123   Coil:Heating:Water,                     !- Component Object Type 1
   4124   Coil Heating Water 33,                  !- Component Name 1
   4125   Node 225,                               !- Component Inlet Node Name 1
   4126   Node 226,                               !- Component Outlet Node Name 1
   4127   Passive;                                !- Component Branch Control Type 1
   4128 
   4129 Branch,
   4130   Plant Loop 1 Demand Branch 33,          !- Name
   4131   ,                                       !- Maximum Flow Rate {m3/s}
   4132   ,                                       !- Pressure Drop Curve Name
   4133   Coil:Heating:Water,                     !- Component Object Type 1
   4134   Coil Heating Water 34,                  !- Component Name 1
   4135   Node 230,                               !- Component Inlet Node Name 1
   4136   Node 231,                               !- Component Outlet Node Name 1
   4137   Passive;                                !- Component Branch Control Type 1
   4138 
   4139 Branch,
   4140   Plant Loop 1 Demand Branch 34,          !- Name
   4141   ,                                       !- Maximum Flow Rate {m3/s}
   4142   ,                                       !- Pressure Drop Curve Name
   4143   Coil:Heating:Water,                     !- Component Object Type 1
   4144   Coil Heating Water 35,                  !- Component Name 1
   4145   Node 235,                               !- Component Inlet Node Name 1
   4146   Node 236,                               !- Component Outlet Node Name 1
   4147   Passive;                                !- Component Branch Control Type 1
   4148 
   4149 Branch,
   4150   Plant Loop 1 Demand Branch 35,          !- Name
   4151   ,                                       !- Maximum Flow Rate {m3/s}
   4152   ,                                       !- Pressure Drop Curve Name
   4153   Coil:Heating:Water,                     !- Component Object Type 1
   4154   Coil Heating Water 36,                  !- Component Name 1
   4155   Node 240,                               !- Component Inlet Node Name 1
   4156   Node 241,                               !- Component Outlet Node Name 1
   4157   Passive;                                !- Component Branch Control Type 1
   4158 
   4159 Branch,
   4160   Plant Loop 1 Demand Branch 36,          !- Name
   4161   ,                                       !- Maximum Flow Rate {m3/s}
   4162   ,                                       !- Pressure Drop Curve Name
   4163   Coil:Heating:Water,                     !- Component Object Type 1
   4164   Coil Heating Water 37,                  !- Component Name 1
   4165   Node 245,                               !- Component Inlet Node Name 1
   4166   Node 246,                               !- Component Outlet Node Name 1
   4167   Passive;                                !- Component Branch Control Type 1
   4168 
   4169 Branch,
   4170   Plant Loop 1 Demand Branch 37,          !- Name
   4171   ,                                       !- Maximum Flow Rate {m3/s}
   4172   ,                                       !- Pressure Drop Curve Name
   4173   Coil:Heating:Water,                     !- Component Object Type 1
   4174   Coil Heating Water 38,                  !- Component Name 1
   4175   Node 250,                               !- Component Inlet Node Name 1
   4176   Node 251,                               !- Component Outlet Node Name 1
   4177   Passive;                                !- Component Branch Control Type 1
   4178 
   4179 Branch,
   4180   Plant Loop 1 Demand Branch 38,          !- Name
   4181   ,                                       !- Maximum Flow Rate {m3/s}
   4182   ,                                       !- Pressure Drop Curve Name
   4183   Coil:Heating:Water,                     !- Component Object Type 1
   4184   Coil Heating Water 39,                  !- Component Name 1
   4185   Node 255,                               !- Component Inlet Node Name 1
   4186   Node 256,                               !- Component Outlet Node Name 1
   4187   Passive;                                !- Component Branch Control Type 1
   4188 
   4189 Branch,
   4190   Plant Loop 1 Demand Branch 39,          !- Name
   4191   ,                                       !- Maximum Flow Rate {m3/s}
   4192   ,                                       !- Pressure Drop Curve Name
   4193   Coil:Heating:Water,                     !- Component Object Type 1
   4194   Coil Heating Water 40,                  !- Component Name 1
   4195   Node 260,                               !- Component Inlet Node Name 1
   4196   Node 261,                               !- Component Outlet Node Name 1
   4197   Passive;                                !- Component Branch Control Type 1
   4198 
   4199 Branch,
   4200   Plant Loop 1 Demand Branch 40,          !- Name
   4201   ,                                       !- Maximum Flow Rate {m3/s}
   4202   ,                                       !- Pressure Drop Curve Name
   4203   Coil:Heating:Water,                     !- Component Object Type 1
   4204   Coil Heating Water 41,                  !- Component Name 1
   4205   Node 265,                               !- Component Inlet Node Name 1
   4206   Node 266,                               !- Component Outlet Node Name 1
   4207   Passive;                                !- Component Branch Control Type 1
   4208 
   4209 Branch,
   4210   Plant Loop 1 Demand Branch 41,          !- Name
   4211   ,                                       !- Maximum Flow Rate {m3/s}
   4212   ,                                       !- Pressure Drop Curve Name
   4213   Coil:Heating:Water,                     !- Component Object Type 1
   4214   Coil Heating Water 42,                  !- Component Name 1
   4215   Node 270,                               !- Component Inlet Node Name 1
   4216   Node 271,                               !- Component Outlet Node Name 1
   4217   Passive;                                !- Component Branch Control Type 1
   4218 
   4219 Branch,
   4220   Plant Loop 1 Demand Branch 42,          !- Name
   4221   ,                                       !- Maximum Flow Rate {m3/s}
   4222   ,                                       !- Pressure Drop Curve Name
   4223   Coil:Heating:Water,                     !- Component Object Type 1
   4224   Coil Heating Water 43,                  !- Component Name 1
   4225   Node 275,                               !- Component Inlet Node Name 1
   4226   Node 276,                               !- Component Outlet Node Name 1
   4227   Passive;                                !- Component Branch Control Type 1
   4228 
   4229 Branch,
   4230   Plant Loop 1 Demand Branch 43,          !- Name
   4231   ,                                       !- Maximum Flow Rate {m3/s}
   4232   ,                                       !- Pressure Drop Curve Name
   4233   Coil:Heating:Water,                     !- Component Object Type 1
   4234   Coil Heating Water 44,                  !- Component Name 1
   4235   Node 280,                               !- Component Inlet Node Name 1
   4236   Node 281,                               !- Component Outlet Node Name 1
   4237   Passive;                                !- Component Branch Control Type 1
   4238 
   4239 Branch,
   4240   Plant Loop 1 Demand Branch 44,          !- Name
   4241   ,                                       !- Maximum Flow Rate {m3/s}
   4242   ,                                       !- Pressure Drop Curve Name
   4243   Coil:Heating:Water,                     !- Component Object Type 1
   4244   Coil Heating Water 45,                  !- Component Name 1
   4245   Node 285,                               !- Component Inlet Node Name 1
   4246   Node 286,                               !- Component Outlet Node Name 1
   4247   Passive;                                !- Component Branch Control Type 1
   4248 
   4249 Branch,
   4250   Plant Loop 1 Demand Branch 45,          !- Name
   4251   ,                                       !- Maximum Flow Rate {m3/s}
   4252   ,                                       !- Pressure Drop Curve Name
   4253   Coil:Heating:Water,                     !- Component Object Type 1
   4254   Coil Heating Water 46,                  !- Component Name 1
   4255   Node 290,                               !- Component Inlet Node Name 1
   4256   Node 291,                               !- Component Outlet Node Name 1
   4257   Passive;                                !- Component Branch Control Type 1
   4258 
   4259 Branch,
   4260   Plant Loop 1 Demand Branch 46,          !- Name
   4261   ,                                       !- Maximum Flow Rate {m3/s}
   4262   ,                                       !- Pressure Drop Curve Name
   4263   Coil:Heating:Water,                     !- Component Object Type 1
   4264   Coil Heating Water 47,                  !- Component Name 1
   4265   Node 295,                               !- Component Inlet Node Name 1
   4266   Node 296,                               !- Component Outlet Node Name 1
   4267   Passive;                                !- Component Branch Control Type 1
   4268 
   4269 Branch,
   4270   Plant Loop 1 Demand Branch 47,          !- Name
   4271   ,                                       !- Maximum Flow Rate {m3/s}
   4272   ,                                       !- Pressure Drop Curve Name
   4273   Coil:Heating:Water,                     !- Component Object Type 1
   4274   Coil Heating Water 48,                  !- Component Name 1
   4275   Node 300,                               !- Component Inlet Node Name 1
   4276   Node 301,                               !- Component Outlet Node Name 1
   4277   Passive;                                !- Component Branch Control Type 1
   4278 
   4279 Branch,
   4280   Plant Loop 1 Demand Branch 48,          !- Name
   4281   ,                                       !- Maximum Flow Rate {m3/s}
   4282   ,                                       !- Pressure Drop Curve Name
   4283   Coil:Heating:Water,                     !- Component Object Type 1
   4284   Coil Heating Water 49,                  !- Component Name 1
   4285   Node 305,                               !- Component Inlet Node Name 1
   4286   Node 306,                               !- Component Outlet Node Name 1
   4287   Passive;                                !- Component Branch Control Type 1
   4288 
   4289 Branch,
   4290   Plant Loop 1 Demand Branch 49,          !- Name
   4291   ,                                       !- Maximum Flow Rate {m3/s}
   4292   ,                                       !- Pressure Drop Curve Name
   4293   Coil:Heating:Water,                     !- Component Object Type 1
   4294   Coil Heating Water 50,                  !- Component Name 1
   4295   Node 310,                               !- Component Inlet Node Name 1
   4296   Node 311,                               !- Component Outlet Node Name 1
   4297   Passive;                                !- Component Branch Control Type 1
   4298 
   4299 Branch,
   4300   Plant Loop 1 Demand Branch 50,          !- Name
   4301   ,                                       !- Maximum Flow Rate {m3/s}
   4302   ,                                       !- Pressure Drop Curve Name
   4303   Coil:Heating:Water,                     !- Component Object Type 1
   4304   Coil Heating Water 51,                  !- Component Name 1
   4305   Node 315,                               !- Component Inlet Node Name 1
   4306   Node 316,                               !- Component Outlet Node Name 1
   4307   Passive;                                !- Component Branch Control Type 1
   4308 
   4309 Branch,
   4310   Plant Loop 1 Demand Branch 51,          !- Name
   4311   ,                                       !- Maximum Flow Rate {m3/s}
   4312   ,                                       !- Pressure Drop Curve Name
   4313   Coil:Heating:Water,                     !- Component Object Type 1
   4314   Coil Heating Water 52,                  !- Component Name 1
   4315   Node 320,                               !- Component Inlet Node Name 1
   4316   Node 321,                               !- Component Outlet Node Name 1
   4317   Passive;                                !- Component Branch Control Type 1
   4318 
   4319 Branch,
   4320   Plant Loop 1 Demand Bypass Branch,      !- Name
   4321   ,                                       !- Maximum Flow Rate {m3/s}
   4322   ,                                       !- Pressure Drop Curve Name
   4323   Pipe:Adiabatic,                         !- Component Object Type 1
   4324   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   4325   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   4326   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   4327   Bypass;                                 !- Component Branch Control Type 1
   4328 
   4329 Pipe:Adiabatic,
   4330   Plant Loop 1 Demand Bypass Pipe,        !- Name
   4331   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   4332   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   4333 
   4334 Branch,
   4335   Plant Loop 1 Demand Outlet Branch,      !- Name
   4336   ,                                       !- Maximum Flow Rate {m3/s}
   4337   ,                                       !- Pressure Drop Curve Name
   4338   Pipe:Adiabatic,                         !- Component Object Type 1
   4339   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   4340   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   4341   Node 65,                                !- Component Outlet Node Name 1
   4342   Passive;                                !- Component Branch Control Type 1
   4343 
   4344 Pipe:Adiabatic,
   4345   Plant Loop 1 Demand Outlet Pipe,        !- Name
   4346   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   4347   Node 65;                                !- Outlet Node Name
   4348 
   4349 RunPeriodControl:DaylightSavingTime,
   4350   2nd Sunday in March,                    !- Start Date
   4351   1st Sunday in November;                 !- End Date
   4352 
   4353 Site:Location,
   4354   Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
   4355   41.98,                                  !- Latitude {deg}
   4356   -87.92,                                 !- Longitude {deg}
   4357   -6,                                     !- Time Zone {hr}
   4358   201;                                    !- Elevation {m}
   4359 
   4360 SizingPeriod:DesignDay,
   4361   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   4362   7,                                      !- Month
   4363   21,                                     !- Day of Month
   4364   SummerDesignDay,                        !- Day Type
   4365   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   4366   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4367   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4368   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4369   Enthalpy,                               !- Humidity Condition Type
   4370   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4371   ,                                       !- Humidity Condition Day Schedule Name
   4372   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4373   79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4374   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4375   98934,                                  !- Barometric Pressure {Pa}
   4376   5.2,                                    !- Wind Speed {m/s}
   4377   230,                                    !- Wind Direction {deg}
   4378   No,                                     !- Rain Indicator
   4379   No,                                     !- Snow Indicator
   4380   No,                                     !- Daylight Saving Time Indicator
   4381   ASHRAETau,                              !- Solar Model Indicator
   4382   ,                                       !- Beam Solar Day Schedule Name
   4383   ,                                       !- Diffuse Solar Day Schedule Name
   4384   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4385   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4386 
   4387 SizingPeriod:DesignDay,
   4388   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   4389   7,                                      !- Month
   4390   21,                                     !- Day of Month
   4391   SummerDesignDay,                        !- Day Type
   4392   33.3,                                   !- Maximum Dry-Bulb Temperature {C}
   4393   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4394   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4395   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4396   Wetbulb,                                !- Humidity Condition Type
   4397   23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4398   ,                                       !- Humidity Condition Day Schedule Name
   4399   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4400   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4401   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4402   98934,                                  !- Barometric Pressure {Pa}
   4403   5.2,                                    !- Wind Speed {m/s}
   4404   230,                                    !- Wind Direction {deg}
   4405   No,                                     !- Rain Indicator
   4406   No,                                     !- Snow Indicator
   4407   No,                                     !- Daylight Saving Time Indicator
   4408   ASHRAETau,                              !- Solar Model Indicator
   4409   ,                                       !- Beam Solar Day Schedule Name
   4410   ,                                       !- Diffuse Solar Day Schedule Name
   4411   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4412   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4413 
   4414 SizingPeriod:DesignDay,
   4415   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   4416   7,                                      !- Month
   4417   21,                                     !- Day of Month
   4418   SummerDesignDay,                        !- Day Type
   4419   28.9,                                   !- Maximum Dry-Bulb Temperature {C}
   4420   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4421   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4422   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4423   Dewpoint,                               !- Humidity Condition Type
   4424   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4425   ,                                       !- Humidity Condition Day Schedule Name
   4426   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4427   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4428   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4429   98934,                                  !- Barometric Pressure {Pa}
   4430   5.2,                                    !- Wind Speed {m/s}
   4431   230,                                    !- Wind Direction {deg}
   4432   No,                                     !- Rain Indicator
   4433   No,                                     !- Snow Indicator
   4434   No,                                     !- Daylight Saving Time Indicator
   4435   ASHRAETau,                              !- Solar Model Indicator
   4436   ,                                       !- Beam Solar Day Schedule Name
   4437   ,                                       !- Diffuse Solar Day Schedule Name
   4438   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4439   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4440 
   4441 SizingPeriod:DesignDay,
   4442   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   4443   1,                                      !- Month
   4444   21,                                     !- Day of Month
   4445   WinterDesignDay,                        !- Day Type
   4446   -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
   4447   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4448   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4449   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4450   Dewpoint,                               !- Humidity Condition Type
   4451   -22.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4452   ,                                       !- Humidity Condition Day Schedule Name
   4453   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4454   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4455   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4456   98934,                                  !- Barometric Pressure {Pa}
   4457   4.9,                                    !- Wind Speed {m/s}
   4458   270,                                    !- Wind Direction {deg}
   4459   No,                                     !- Rain Indicator
   4460   No,                                     !- Snow Indicator
   4461   No,                                     !- Daylight Saving Time Indicator
   4462   ASHRAEClearSky,                         !- Solar Model Indicator
   4463   ,                                       !- Beam Solar Day Schedule Name
   4464   ,                                       !- Diffuse Solar Day Schedule Name
   4465   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4466   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4467   0;                                      !- Sky Clearness
   4468 
   4469 SizingPeriod:DesignDay,
   4470   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   4471   1,                                      !- Month
   4472   21,                                     !- Day of Month
   4473   WinterDesignDay,                        !- Day Type
   4474   -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
   4475   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4476   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4477   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4478   Dewpoint,                               !- Humidity Condition Type
   4479   -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4480   ,                                       !- Humidity Condition Day Schedule Name
   4481   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4482   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4483   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4484   98934,                                  !- Barometric Pressure {Pa}
   4485   4.9,                                    !- Wind Speed {m/s}
   4486   270,                                    !- Wind Direction {deg}
   4487   No,                                     !- Rain Indicator
   4488   No,                                     !- Snow Indicator
   4489   No,                                     !- Daylight Saving Time Indicator
   4490   ASHRAEClearSky,                         !- Solar Model Indicator
   4491   ,                                       !- Beam Solar Day Schedule Name
   4492   ,                                       !- Diffuse Solar Day Schedule Name
   4493   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4494   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4495   0;                                      !- Sky Clearness
   4496 
   4497 SizingPeriod:DesignDay,
   4498   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   4499   1,                                      !- Month
   4500   21,                                     !- Day of Month
   4501   WinterDesignDay,                        !- Day Type
   4502   -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
   4503   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4504   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4505   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4506   Wetbulb,                                !- Humidity Condition Type
   4507   -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4508   ,                                       !- Humidity Condition Day Schedule Name
   4509   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4510   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4511   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4512   98934,                                  !- Barometric Pressure {Pa}
   4513   12.4,                                   !- Wind Speed {m/s}
   4514   270,                                    !- Wind Direction {deg}
   4515   No,                                     !- Rain Indicator
   4516   No,                                     !- Snow Indicator
   4517   No,                                     !- Daylight Saving Time Indicator
   4518   ASHRAEClearSky,                         !- Solar Model Indicator
   4519   ,                                       !- Beam Solar Day Schedule Name
   4520   ,                                       !- Diffuse Solar Day Schedule Name
   4521   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4522   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4523   0;                                      !- Sky Clearness
   4524 
   4525 SizingPeriod:DesignDay,
   4526   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
   4527   1,                                      !- Month
   4528   21,                                     !- Day of Month
   4529   WinterDesignDay,                        !- Day Type
   4530   -20,                                    !- Maximum Dry-Bulb Temperature {C}
   4531   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4532   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4533   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4534   Wetbulb,                                !- Humidity Condition Type
   4535   -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4536   ,                                       !- Humidity Condition Day Schedule Name
   4537   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4538   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4539   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4540   98934,                                  !- Barometric Pressure {Pa}
   4541   4.9,                                    !- Wind Speed {m/s}
   4542   270,                                    !- Wind Direction {deg}
   4543   No,                                     !- Rain Indicator
   4544   No,                                     !- Snow Indicator
   4545   No,                                     !- Daylight Saving Time Indicator
   4546   ASHRAEClearSky,                         !- Solar Model Indicator
   4547   ,                                       !- Beam Solar Day Schedule Name
   4548   ,                                       !- Diffuse Solar Day Schedule Name
   4549   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4550   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4551   0;                                      !- Sky Clearness
   4552 
   4553 SizingPeriod:DesignDay,
   4554   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   4555   7,                                      !- Month
   4556   21,                                     !- Day of Month
   4557   SummerDesignDay,                        !- Day Type
   4558   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   4559   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4560   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4561   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4562   Wetbulb,                                !- Humidity Condition Type
   4563   22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4564   ,                                       !- Humidity Condition Day Schedule Name
   4565   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4566   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4567   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4568   98934,                                  !- Barometric Pressure {Pa}
   4569   5.2,                                    !- Wind Speed {m/s}
   4570   230,                                    !- Wind Direction {deg}
   4571   No,                                     !- Rain Indicator
   4572   No,                                     !- Snow Indicator
   4573   No,                                     !- Daylight Saving Time Indicator
   4574   ASHRAETau,                              !- Solar Model Indicator
   4575   ,                                       !- Beam Solar Day Schedule Name
   4576   ,                                       !- Diffuse Solar Day Schedule Name
   4577   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4578   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4579 
   4580 SizingPeriod:DesignDay,
   4581   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   4582   7,                                      !- Month
   4583   21,                                     !- Day of Month
   4584   SummerDesignDay,                        !- Day Type
   4585   26.5,                                   !- Maximum Dry-Bulb Temperature {C}
   4586   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4587   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4588   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4589   Dewpoint,                               !- Humidity Condition Type
   4590   21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4591   ,                                       !- Humidity Condition Day Schedule Name
   4592   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4593   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4594   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4595   98934,                                  !- Barometric Pressure {Pa}
   4596   5.2,                                    !- Wind Speed {m/s}
   4597   230,                                    !- Wind Direction {deg}
   4598   No,                                     !- Rain Indicator
   4599   No,                                     !- Snow Indicator
   4600   No,                                     !- Daylight Saving Time Indicator
   4601   ASHRAETau,                              !- Solar Model Indicator
   4602   ,                                       !- Beam Solar Day Schedule Name
   4603   ,                                       !- Diffuse Solar Day Schedule Name
   4604   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4605   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4606 
   4607 SizingPeriod:DesignDay,
   4608   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
   4609   1,                                      !- Month
   4610   21,                                     !- Day of Month
   4611   WinterDesignDay,                        !- Day Type
   4612   -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
   4613   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4614   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4615   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4616   Wetbulb,                                !- Humidity Condition Type
   4617   -16.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4618   ,                                       !- Humidity Condition Day Schedule Name
   4619   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4620   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4621   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4622   98934,                                  !- Barometric Pressure {Pa}
   4623   4.9,                                    !- Wind Speed {m/s}
   4624   270,                                    !- Wind Direction {deg}
   4625   No,                                     !- Rain Indicator
   4626   No,                                     !- Snow Indicator
   4627   No,                                     !- Daylight Saving Time Indicator
   4628   ASHRAEClearSky,                         !- Solar Model Indicator
   4629   ,                                       !- Beam Solar Day Schedule Name
   4630   ,                                       !- Diffuse Solar Day Schedule Name
   4631   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4632   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4633   0;                                      !- Sky Clearness
   4634 
   4635 SizingPeriod:DesignDay,
   4636   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   4637   7,                                      !- Month
   4638   21,                                     !- Day of Month
   4639   SummerDesignDay,                        !- Day Type
   4640   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   4641   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4642   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4643   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4644   Enthalpy,                               !- Humidity Condition Type
   4645   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4646   ,                                       !- Humidity Condition Day Schedule Name
   4647   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4648   75100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4649   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4650   98934,                                  !- Barometric Pressure {Pa}
   4651   5.2,                                    !- Wind Speed {m/s}
   4652   230,                                    !- Wind Direction {deg}
   4653   No,                                     !- Rain Indicator
   4654   No,                                     !- Snow Indicator
   4655   No,                                     !- Daylight Saving Time Indicator
   4656   ASHRAETau,                              !- Solar Model Indicator
   4657   ,                                       !- Beam Solar Day Schedule Name
   4658   ,                                       !- Diffuse Solar Day Schedule Name
   4659   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4660   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4661 
   4662 SizingPeriod:DesignDay,
   4663   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   4664   7,                                      !- Month
   4665   21,                                     !- Day of Month
   4666   SummerDesignDay,                        !- Day Type
   4667   27.7,                                   !- Maximum Dry-Bulb Temperature {C}
   4668   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4669   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4670   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4671   Dewpoint,                               !- Humidity Condition Type
   4672   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4673   ,                                       !- Humidity Condition Day Schedule Name
   4674   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4675   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4676   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4677   98934,                                  !- Barometric Pressure {Pa}
   4678   5.2,                                    !- Wind Speed {m/s}
   4679   230,                                    !- Wind Direction {deg}
   4680   No,                                     !- Rain Indicator
   4681   No,                                     !- Snow Indicator
   4682   No,                                     !- Daylight Saving Time Indicator
   4683   ASHRAETau,                              !- Solar Model Indicator
   4684   ,                                       !- Beam Solar Day Schedule Name
   4685   ,                                       !- Diffuse Solar Day Schedule Name
   4686   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4687   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4688 
   4689 SizingPeriod:DesignDay,
   4690   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   4691   7,                                      !- Month
   4692   21,                                     !- Day of Month
   4693   SummerDesignDay,                        !- Day Type
   4694   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   4695   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4696   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4697   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4698   Wetbulb,                                !- Humidity Condition Type
   4699   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4700   ,                                       !- Humidity Condition Day Schedule Name
   4701   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4702   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4703   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4704   98934,                                  !- Barometric Pressure {Pa}
   4705   5.2,                                    !- Wind Speed {m/s}
   4706   230,                                    !- Wind Direction {deg}
   4707   No,                                     !- Rain Indicator
   4708   No,                                     !- Snow Indicator
   4709   No,                                     !- Daylight Saving Time Indicator
   4710   ASHRAETau,                              !- Solar Model Indicator
   4711   ,                                       !- Beam Solar Day Schedule Name
   4712   ,                                       !- Diffuse Solar Day Schedule Name
   4713   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4714   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4715 
   4716 SizingPeriod:DesignDay,
   4717   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   4718   7,                                      !- Month
   4719   21,                                     !- Day of Month
   4720   SummerDesignDay,                        !- Day Type
   4721   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   4722   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4723   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4724   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4725   Enthalpy,                               !- Humidity Condition Type
   4726   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4727   ,                                       !- Humidity Condition Day Schedule Name
   4728   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4729   70900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4730   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4731   98934,                                  !- Barometric Pressure {Pa}
   4732   5.2,                                    !- Wind Speed {m/s}
   4733   230,                                    !- Wind Direction {deg}
   4734   No,                                     !- Rain Indicator
   4735   No,                                     !- Snow Indicator
   4736   No,                                     !- Daylight Saving Time Indicator
   4737   ASHRAETau,                              !- Solar Model Indicator
   4738   ,                                       !- Beam Solar Day Schedule Name
   4739   ,                                       !- Diffuse Solar Day Schedule Name
   4740   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4741   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4742 
   4743 SizingPeriod:DesignDay,
   4744   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   4745   1,                                      !- Month
   4746   21,                                     !- Day of Month
   4747   WinterDesignDay,                        !- Day Type
   4748   -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
   4749   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   4750   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4751   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4752   Wetbulb,                                !- Humidity Condition Type
   4753   -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4754   ,                                       !- Humidity Condition Day Schedule Name
   4755   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4756   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4757   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4758   98934,                                  !- Barometric Pressure {Pa}
   4759   11.4,                                   !- Wind Speed {m/s}
   4760   270,                                    !- Wind Direction {deg}
   4761   No,                                     !- Rain Indicator
   4762   No,                                     !- Snow Indicator
   4763   No,                                     !- Daylight Saving Time Indicator
   4764   ASHRAEClearSky,                         !- Solar Model Indicator
   4765   ,                                       !- Beam Solar Day Schedule Name
   4766   ,                                       !- Diffuse Solar Day Schedule Name
   4767   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4768   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4769   0;                                      !- Sky Clearness
   4770 
   4771 SizingPeriod:DesignDay,
   4772   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   4773   7,                                      !- Month
   4774   21,                                     !- Day of Month
   4775   SummerDesignDay,                        !- Day Type
   4776   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   4777   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4778   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4779   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4780   Wetbulb,                                !- Humidity Condition Type
   4781   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4782   ,                                       !- Humidity Condition Day Schedule Name
   4783   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4784   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4785   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4786   98934,                                  !- Barometric Pressure {Pa}
   4787   5.2,                                    !- Wind Speed {m/s}
   4788   230,                                    !- Wind Direction {deg}
   4789   No,                                     !- Rain Indicator
   4790   No,                                     !- Snow Indicator
   4791   No,                                     !- Daylight Saving Time Indicator
   4792   ASHRAETau,                              !- Solar Model Indicator
   4793   ,                                       !- Beam Solar Day Schedule Name
   4794   ,                                       !- Diffuse Solar Day Schedule Name
   4795   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4796   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4797 
   4798 SizingPeriod:DesignDay,
   4799   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   4800   7,                                      !- Month
   4801   21,                                     !- Day of Month
   4802   SummerDesignDay,                        !- Day Type
   4803   31.2,                                   !- Maximum Dry-Bulb Temperature {C}
   4804   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4805   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4806   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4807   Wetbulb,                                !- Humidity Condition Type
   4808   25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4809   ,                                       !- Humidity Condition Day Schedule Name
   4810   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4811   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4812   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4813   98934,                                  !- Barometric Pressure {Pa}
   4814   5.2,                                    !- Wind Speed {m/s}
   4815   230,                                    !- Wind Direction {deg}
   4816   No,                                     !- Rain Indicator
   4817   No,                                     !- Snow Indicator
   4818   No,                                     !- Daylight Saving Time Indicator
   4819   ASHRAETau,                              !- Solar Model Indicator
   4820   ,                                       !- Beam Solar Day Schedule Name
   4821   ,                                       !- Diffuse Solar Day Schedule Name
   4822   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4823   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4824 
   4825 SizingPeriod:DesignDay,
   4826   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   4827   7,                                      !- Month
   4828   21,                                     !- Day of Month
   4829   SummerDesignDay,                        !- Day Type
   4830   31.6,                                   !- Maximum Dry-Bulb Temperature {C}
   4831   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   4832   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   4833   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   4834   Wetbulb,                                !- Humidity Condition Type
   4835   23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   4836   ,                                       !- Humidity Condition Day Schedule Name
   4837   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   4838   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   4839   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   4840   98934,                                  !- Barometric Pressure {Pa}
   4841   5.2,                                    !- Wind Speed {m/s}
   4842   230,                                    !- Wind Direction {deg}
   4843   No,                                     !- Rain Indicator
   4844   No,                                     !- Snow Indicator
   4845   No,                                     !- Daylight Saving Time Indicator
   4846   ASHRAETau,                              !- Solar Model Indicator
   4847   ,                                       !- Beam Solar Day Schedule Name
   4848   ,                                       !- Diffuse Solar Day Schedule Name
   4849   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   4850   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   4851 
   4852 Material,
   4853   000_F16 Acoustic tile,                  !- Name
   4854   MediumSmooth,                           !- Roughness
   4855   0.0191,                                 !- Thickness {m}
   4856   0.06,                                   !- Conductivity {W/m-K}
   4857   368,                                    !- Density {kg/m3}
   4858   590,                                    !- Specific Heat {J/kg-K}
   4859   0.9,                                    !- Thermal Absorptance
   4860   0.7,                                    !- Solar Absorptance
   4861   0.7;                                    !- Visible Absorptance
   4862 
   4863 Material,
   4864   000_G05 25mm wood,                      !- Name
   4865   MediumSmooth,                           !- Roughness
   4866   0.0254,                                 !- Thickness {m}
   4867   0.15,                                   !- Conductivity {W/m-K}
   4868   608,                                    !- Density {kg/m3}
   4869   1630,                                   !- Specific Heat {J/kg-K}
   4870   0.9,                                    !- Thermal Absorptance
   4871   0.7,                                    !- Solar Absorptance
   4872   0.7;                                    !- Visible Absorptance
   4873 
   4874 Material,
   4875   000_F08 Metal surface,                  !- Name
   4876   Smooth,                                 !- Roughness
   4877   0.0008,                                 !- Thickness {m}
   4878   45.28,                                  !- Conductivity {W/m-K}
   4879   7824,                                   !- Density {kg/m3}
   4880   500,                                    !- Specific Heat {J/kg-K}
   4881   0.9,                                    !- Thermal Absorptance
   4882   0.7,                                    !- Solar Absorptance
   4883   0.7;                                    !- Visible Absorptance
   4884 
   4885 Material,
   4886   000_I01 25mm insulation board,          !- Name
   4887   MediumRough,                            !- Roughness
   4888   0.0254,                                 !- Thickness {m}
   4889   0.03,                                   !- Conductivity {W/m-K}
   4890   43,                                     !- Density {kg/m3}
   4891   1210,                                   !- Specific Heat {J/kg-K}
   4892   0.9,                                    !- Thermal Absorptance
   4893   0.7,                                    !- Solar Absorptance
   4894   0.7;                                    !- Visible Absorptance
   4895 
   4896 Material,
   4897   1/2IN Gypsum,                           !- Name
   4898   Smooth,                                 !- Roughness
   4899   0.0127,                                 !- Thickness {m}
   4900   0.16,                                   !- Conductivity {W/m-K}
   4901   784.9,                                  !- Density {kg/m3}
   4902   830,                                    !- Specific Heat {J/kg-K}
   4903   0.9,                                    !- Thermal Absorptance
   4904   0.92,                                   !- Solar Absorptance
   4905   0.92;                                   !- Visible Absorptance
   4906 
   4907 Material,
   4908   000_G01a 19mm gypsum board,             !- Name
   4909   MediumSmooth,                           !- Roughness
   4910   0.019,                                  !- Thickness {m}
   4911   0.16,                                   !- Conductivity {W/m-K}
   4912   800,                                    !- Density {kg/m3}
   4913   1090,                                   !- Specific Heat {J/kg-K}
   4914   0.9,                                    !- Thermal Absorptance
   4915   0.7,                                    !- Solar Absorptance
   4916   0.7;                                    !- Visible Absorptance
   4917 
   4918 Material,
   4919   MAT-CC05 4 HW CONCRETE,                 !- Name
   4920   Rough,                                  !- Roughness
   4921   0.1016,                                 !- Thickness {m}
   4922   1.311,                                  !- Conductivity {W/m-K}
   4923   2240,                                   !- Density {kg/m3}
   4924   836.8,                                  !- Specific Heat {J/kg-K}
   4925   0.9,                                    !- Thermal Absorptance
   4926   0.7,                                    !- Solar Absorptance
   4927   0.7;                                    !- Visible Absorptance
   4928 
   4929 Material,
   4930   000_M11 100mm lightweight concrete,     !- Name
   4931   MediumRough,                            !- Roughness
   4932   0.1016,                                 !- Thickness {m}
   4933   0.53,                                   !- Conductivity {W/m-K}
   4934   1280,                                   !- Density {kg/m3}
   4935   840,                                    !- Specific Heat {J/kg-K}
   4936   0.9,                                    !- Thermal Absorptance
   4937   0.7,                                    !- Solar Absorptance
   4938   0.7;                                    !- Visible Absorptance
   4939 
   4940 Material,
   4941   Roof Insulation [21],                   !- Name
   4942   MediumRough,                            !- Roughness
   4943   0.2105,                                 !- Thickness {m}
   4944   0.049,                                  !- Conductivity {W/m-K}
   4945   265,                                    !- Density {kg/m3}
   4946   836.8,                                  !- Specific Heat {J/kg-K}
   4947   0.9,                                    !- Thermal Absorptance
   4948   0.7,                                    !- Solar Absorptance
   4949   0.7;                                    !- Visible Absorptance
   4950 
   4951 Material,
   4952   Roof Membrane,                          !- Name
   4953   VeryRough,                              !- Roughness
   4954   0.0095,                                 !- Thickness {m}
   4955   0.16,                                   !- Conductivity {W/m-K}
   4956   1121.29,                                !- Density {kg/m3}
   4957   1460,                                   !- Specific Heat {J/kg-K}
   4958   0.9,                                    !- Thermal Absorptance
   4959   0.7,                                    !- Solar Absorptance
   4960   0.7;                                    !- Visible Absorptance
   4961 
   4962 Material,
   4963   Metal Decking,                          !- Name
   4964   MediumSmooth,                           !- Roughness
   4965   0.0015,                                 !- Thickness {m}
   4966   45.006,                                 !- Conductivity {W/m-K}
   4967   7680,                                   !- Density {kg/m3}
   4968   418.4,                                  !- Specific Heat {J/kg-K}
   4969   0.9,                                    !- Thermal Absorptance
   4970   0.7,                                    !- Solar Absorptance
   4971   0.3;                                    !- Visible Absorptance
   4972 
   4973 Material,
   4974   Wall Insulation [39],                   !- Name
   4975   MediumRough,                            !- Roughness
   4976   0.1184,                                 !- Thickness {m}
   4977   0.045,                                  !- Conductivity {W/m-K}
   4978   265,                                    !- Density {kg/m3}
   4979   836.8,                                  !- Specific Heat {J/kg-K}
   4980   0.9,                                    !- Thermal Absorptance
   4981   0.7,                                    !- Solar Absorptance
   4982   0.7;                                    !- Visible Absorptance
   4983 
   4984 Material:AirGap,
   4985   000_F05 Ceiling air space resistance,   !- Name
   4986   0.18;                                   !- Thermal Resistance {m2-K/W}
   4987 
   4988 Material:AirGap,
   4989   000_F04 Wall air space resistance,      !- Name
   4990   0.15;                                   !- Thermal Resistance {m2-K/W}
   4991 
   4992 Material,
   4993   OS:Material:AirWall 1,                  !- Name
   4994   MediumSmooth,                           !- Roughness
   4995   0.01,                                   !- Thickness {m}
   4996   0.6,                                    !- Conductivity {W/m-K}
   4997   800,                                    !- Density {kg/m3}
   4998   1000,                                   !- Specific Heat {J/kg-K}
   4999   0.95,                                   !- Thermal Absorptance
   5000   0.7,                                    !- Solar Absorptance
   5001   0.7;                                    !- Visible Absorptance
   5002 
   5003 Material:NoMass,
   5004   CP02 CARPET PAD,                        !- Name
   5005   VeryRough,                              !- Roughness
   5006   0.2165,                                 !- Thermal Resistance {m2-K/W}
   5007   0.9,                                    !- Thermal Absorptance
   5008   0.7,                                    !- Solar Absorptance
   5009   0.8;                                    !- Visible Absorptance
   5010 
   5011 Material:NoMass,
   5012   MAT-SHEATH,                             !- Name
   5013   Rough,                                  !- Roughness
   5014   0.3626,                                 !- Thermal Resistance {m2-K/W}
   5015   0.9,                                    !- Thermal Absorptance
   5016   0.7,                                    !- Solar Absorptance
   5017   0.7;                                    !- Visible Absorptance
   5018 
   5019 WindowMaterial:Gas,
   5020   000_Air 13mm,                           !- Name
   5021   Air,                                    !- Gas Type
   5022   0.0127;                                 !- Thickness {m}
   5023 
   5024 WindowMaterial:Glazing,
   5025   Theoretical Glass [207],                !- Name
   5026   SpectralAverage,                        !- Optical Data Type
   5027   ,                                       !- Window Glass Spectral Data Set Name
   5028   0.003,                                  !- Thickness {m}
   5029   0.3311,                                 !- Solar Transmittance at Normal Incidence
   5030   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   5031   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   5032   0.44,                                   !- Visible Transmittance at Normal Incidence
   5033   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   5034   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   5035   0,                                      !- Infrared Transmittance at Normal Incidence
   5036   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   5037   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   5038   0.0133,                                 !- Conductivity {W/m-K}
   5039   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   5040   No;                                     !- Solar Diffusing
   5041 
   5042 WindowMaterial:Glazing,
   5043   000_Clear 3mm,                          !- Name
   5044   SpectralAverage,                        !- Optical Data Type
   5045   ,                                       !- Window Glass Spectral Data Set Name
   5046   0.003,                                  !- Thickness {m}
   5047   0.837,                                  !- Solar Transmittance at Normal Incidence
   5048   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   5049   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   5050   0.898,                                  !- Visible Transmittance at Normal Incidence
   5051   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   5052   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   5053   0,                                      !- Infrared Transmittance at Normal Incidence
   5054   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   5055   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   5056   0.9;                                    !- Conductivity {W/m-K}
   5057 
   5058 Construction,
   5059   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   5060   Roof Membrane,                          !- Layer 1
   5061   Roof Insulation [21],                   !- Layer 2
   5062   Metal Decking;                          !- Layer 3
   5063 
   5064 Construction,
   5065   Air_Wall,                               !- Name
   5066   OS:Material:AirWall 1;                  !- Layer 1
   5067 
   5068 Construction,
   5069   000_Exterior Window,                    !- Name
   5070   000_Clear 3mm,                          !- Layer 1
   5071   000_Air 13mm,                           !- Layer 2
   5072   000_Clear 3mm;                          !- Layer 3
   5073 
   5074 Construction,
   5075   000_Interior Floor,                     !- Name
   5076   000_F16 Acoustic tile,                  !- Layer 1
   5077   000_F05 Ceiling air space resistance,   !- Layer 2
   5078   000_M11 100mm lightweight concrete;     !- Layer 3
   5079 
   5080 Construction,
   5081   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   5082   MAT-SHEATH,                             !- Layer 1
   5083   Wall Insulation [39],                   !- Layer 2
   5084   1/2IN Gypsum;                           !- Layer 3
   5085 
   5086 Construction,
   5087   000_Interior Window,                    !- Name
   5088   000_Clear 3mm;                          !- Layer 1
   5089 
   5090 Construction,
   5091   000_Interior Wall,                      !- Name
   5092   000_G01a 19mm gypsum board,             !- Layer 1
   5093   000_F04 Wall air space resistance,      !- Layer 2
   5094   000_G01a 19mm gypsum board;             !- Layer 3
   5095 
   5096 Construction,
   5097   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   5098   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   5099   CP02 CARPET PAD;                        !- Layer 2
   5100 
   5101 Construction,
   5102   000_Interior Ceiling,                   !- Name
   5103   000_M11 100mm lightweight concrete,     !- Layer 1
   5104   000_F05 Ceiling air space resistance,   !- Layer 2
   5105   000_F16 Acoustic tile;                  !- Layer 3
   5106 
   5107 Construction,
   5108   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   5109   Theoretical Glass [207];                !- Layer 1
   5110 
   5111 Construction,
   5112   000_Interior Partition,                 !- Name
   5113   000_G05 25mm wood;                      !- Layer 1
   5114 
   5115 Construction,
   5116   000_Interior Door,                      !- Name
   5117   000_G05 25mm wood;                      !- Layer 1
   5118 
   5119 Construction,
   5120   000_Exterior Door,                      !- Name
   5121   000_F08 Metal surface,                  !- Layer 1
   5122   000_I01 25mm insulation board;          !- Layer 2
   5123 
   5124 ZoneList,
   5125   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   5126   Thermal Zone 1,                         !- Zone Name 1
   5127   Thermal Zone 10,                        !- Zone Name 2
   5128   Thermal Zone 11,                        !- Zone Name 3
   5129   Thermal Zone 12,                        !- Zone Name 4
   5130   Thermal Zone 13,                        !- Zone Name 5
   5131   Thermal Zone 14,                        !- Zone Name 6
   5132   Thermal Zone 15,                        !- Zone Name 7
   5133   Thermal Zone 16,                        !- Zone Name 8
   5134   Thermal Zone 17,                        !- Zone Name 9
   5135   Thermal Zone 18,                        !- Zone Name 10
   5136   Thermal Zone 19,                        !- Zone Name 11
   5137   Thermal Zone 2,                         !- Zone Name 12
   5138   Thermal Zone 20,                        !- Zone Name 13
   5139   Thermal Zone 21,                        !- Zone Name 14
   5140   Thermal Zone 22,                        !- Zone Name 15
   5141   Thermal Zone 23,                        !- Zone Name 16
   5142   Thermal Zone 24,                        !- Zone Name 17
   5143   Thermal Zone 25,                        !- Zone Name 18
   5144   Thermal Zone 26,                        !- Zone Name 19
   5145   Thermal Zone 27,                        !- Zone Name 20
   5146   Thermal Zone 28,                        !- Zone Name 21
   5147   Thermal Zone 29,                        !- Zone Name 22
   5148   Thermal Zone 3,                         !- Zone Name 23
   5149   Thermal Zone 30,                        !- Zone Name 24
   5150   Thermal Zone 31,                        !- Zone Name 25
   5151   Thermal Zone 32,                        !- Zone Name 26
   5152   Thermal Zone 33,                        !- Zone Name 27
   5153   Thermal Zone 34,                        !- Zone Name 28
   5154   Thermal Zone 35,                        !- Zone Name 29
   5155   Thermal Zone 36,                        !- Zone Name 30
   5156   Thermal Zone 37,                        !- Zone Name 31
   5157   Thermal Zone 38,                        !- Zone Name 32
   5158   Thermal Zone 39,                        !- Zone Name 33
   5159   Thermal Zone 4,                         !- Zone Name 34
   5160   Thermal Zone 40,                        !- Zone Name 35
   5161   Thermal Zone 41,                        !- Zone Name 36
   5162   Thermal Zone 42,                        !- Zone Name 37
   5163   Thermal Zone 43,                        !- Zone Name 38
   5164   Thermal Zone 44,                        !- Zone Name 39
   5165   Thermal Zone 45,                        !- Zone Name 40
   5166   Thermal Zone 46,                        !- Zone Name 41
   5167   Thermal Zone 47,                        !- Zone Name 42
   5168   Thermal Zone 48,                        !- Zone Name 43
   5169   Thermal Zone 49,                        !- Zone Name 44
   5170   Thermal Zone 5,                         !- Zone Name 45
   5171   Thermal Zone 50,                        !- Zone Name 46
   5172   Thermal Zone 6,                         !- Zone Name 47
   5173   Thermal Zone 7,                         !- Zone Name 48
   5174   Thermal Zone 8,                         !- Zone Name 49
   5175   Thermal Zone 9;                         !- Zone Name 50
   5176 
   5177 People,
   5178   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   5179   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   5180   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   5181   People/Area,                            !- Number of People Calculation Method
   5182   ,                                       !- Number of People
   5183   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   5184   ,                                       !- Zone Floor Area per Person {m2/person}
   5185   0.3,                                    !- Fraction Radiant
   5186   ,                                       !- Sensible Heat Fraction
   5187   Medium Office_Activity;                 !- Activity Level Schedule Name
   5188 
   5189 Lights,
   5190   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   5191   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   5192   Medium Office_Bldg_Light,               !- Schedule Name
   5193   Watts/Area,                             !- Design Level Calculation Method
   5194   ,                                       !- Lighting Level {W}
   5195   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   5196   ,                                       !- Watts per Person {W/person}
   5197   ,                                       !- Return Air Fraction
   5198   ,                                       !- Fraction Radiant
   5199   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~5199 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   5200 
   5201 ElectricEquipment,
   5202   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   5203   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   5204   Medium Office_Bldg_Equip,               !- Schedule Name
   5205   Watts/Area,                             !- Design Level Calculation Method
   5206   ,                                       !- Design Level {W}
   5207   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   5208   ,                                       !- Watts per Person {W/person}
   5209   ,                                       !- Fraction Latent
   5210   ,                                       !- Fraction Radiant
   5211   ;                                       !- Fraction Lost
   5212 
   5213 ZoneInfiltration:DesignFlowRate,
   5214   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   5215   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   5216   Medium Office_Infil_Quarter_On,         !- Schedule Name
   5217   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   5218   ,                                       !- Design Flow Rate {m3/s}
   5219   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   5220   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   5221   ,                                       !- Air Changes per Hour {1/hr}
   5222   ,                                       !- Constant Term Coefficient
   5223   ,                                       !- Temperature Term Coefficient
   5224   ,                                       !- Velocity Term Coefficient
   5225   ;                                       !- Velocity Squared Term Coefficient
   5226 
   5227 Building,
   5228   Building 1,                             !- Name
   5229   ,                                       !- North Axis {deg}
   5230   ,                                       !- Terrain
   5231   ,                                       !- Loads Convergence Tolerance Value
   5232   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   5233   ,                                       !- Solar Distribution
   5234   ,                                       !- Maximum Number of Warmup Days
   5235   ;                                       !- Minimum Number of Warmup Days
   5236 
   5237 Zone,
   5238   Thermal Zone 3,                         !- Name
   5239   -0,                                     !- Direction of Relative North {deg}
   5240   0,                                      !- X Origin {m}
   5241   0,                                      !- Y Origin {m}
   5242   28,                                     !- Z Origin {m}
   5243   ,                                       !- Type
   5244   ,                                       !- Multiplier
   5245   ,                                       !- Ceiling Height {m}
   5246   ,                                       !- Volume {m3}
   5247   ,                                       !- Floor Area {m2}
   5248   ,                                       !- Zone Inside Convection Algorithm
   5249   ;                                       !- Zone Outside Convection Algorithm
   5250 
   5251 BuildingSurface:Detailed,
   5252   Surface 211,                            !- Name
   5253   Floor,                                  !- Surface Type
   5254   000_Interior Floor,                     !- Construction Name
   5255   Thermal Zone 3,                         !- Zone Name
   5256   Surface,                                !- Outside Boundary Condition
   5257   Surface 186,                            !- Outside Boundary Condition Object
   5258   NoSun,                                  !- Sun Exposure
   5259   NoWind,                                 !- Wind Exposure
   5260   ,                                       !- View Factor to Ground
   5261   ,                                       !- Number of Vertices
   5262   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5263   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5264   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5265   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5266 
   5267 BuildingSurface:Detailed,
   5268   Surface 214,                            !- Name
   5269   Wall,                                   !- Surface Type
   5270   000_Interior Wall,                      !- Construction Name
   5271   Thermal Zone 3,                         !- Zone Name
   5272   Surface,                                !- Outside Boundary Condition
   5273   Surface 236,                            !- Outside Boundary Condition Object
   5274   NoSun,                                  !- Sun Exposure
   5275   NoWind,                                 !- Wind Exposure
   5276   ,                                       !- View Factor to Ground
   5277   ,                                       !- Number of Vertices
   5278   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5279   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5280   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5281   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5282 
   5283 BuildingSurface:Detailed,
   5284   Surface 215,                            !- Name
   5285   Wall,                                   !- Surface Type
   5286   000_Interior Wall,                      !- Construction Name
   5287   Thermal Zone 3,                         !- Zone Name
   5288   Surface,                                !- Outside Boundary Condition
   5289   Surface 231,                            !- Outside Boundary Condition Object
   5290   NoSun,                                  !- Sun Exposure
   5291   NoWind,                                 !- Wind Exposure
   5292   ,                                       !- View Factor to Ground
   5293   ,                                       !- Number of Vertices
   5294   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5295   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5296   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5297   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5298 
   5299 BuildingSurface:Detailed,
   5300   Surface 213,                            !- Name
   5301   Wall,                                   !- Surface Type
   5302   000_Interior Wall,                      !- Construction Name
   5303   Thermal Zone 3,                         !- Zone Name
   5304   Surface,                                !- Outside Boundary Condition
   5305   Surface 221,                            !- Outside Boundary Condition Object
   5306   NoSun,                                  !- Sun Exposure
   5307   NoWind,                                 !- Wind Exposure
   5308   ,                                       !- View Factor to Ground
   5309   ,                                       !- Number of Vertices
   5310   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5311   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5312   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5313   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5314 
   5315 BuildingSurface:Detailed,
   5316   Surface 216,                            !- Name
   5317   Ceiling,                                !- Surface Type
   5318   000_Interior Ceiling,                   !- Construction Name
   5319   Thermal Zone 3,                         !- Zone Name
   5320   Surface,                                !- Outside Boundary Condition
   5321   Surface 241,                            !- Outside Boundary Condition Object
   5322   NoSun,                                  !- Sun Exposure
   5323   NoWind,                                 !- Wind Exposure
   5324   ,                                       !- View Factor to Ground
   5325   ,                                       !- Number of Vertices
   5326   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5327   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5328   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5329   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5330 
   5331 BuildingSurface:Detailed,
   5332   Surface 212,                            !- Name
   5333   Wall,                                   !- Surface Type
   5334   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5335   Thermal Zone 3,                         !- Zone Name
   5336   Outdoors,                               !- Outside Boundary Condition
   5337   ,                                       !- Outside Boundary Condition Object
   5338   SunExposed,                             !- Sun Exposure
   5339   WindExposed,                            !- Wind Exposure
   5340   ,                                       !- View Factor to Ground
   5341   ,                                       !- Number of Vertices
   5342   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5343   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5344   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5345   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5346 
   5347 FenestrationSurface:Detailed,
   5348   Sub Surface 5,                          !- Name
   5349   Window,                                 !- Surface Type
   5350   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5351   Surface 212,                            !- Building Surface Name
   5352   ,                                       !- Outside Boundary Condition Object
   5353   ,                                       !- View Factor to Ground
   5354   ,                                       !- Shading Control Name
   5355   ,                                       !- Frame and Divider Name
   5356   ,                                       !- Multiplier
   5357   ,                                       !- Number of Vertices
   5358   0, 15.7859883008419, 2.4045125219086,   !- X,Y,Z Vertex 1 {m}
   5359   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5360   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5361   0, 0.0254000000000012, 2.4045125219086; !- X,Y,Z Vertex 4 {m}
   5362 
   5363 ZoneControl:Thermostat,
   5364   Thermal Zone 3 Thermostat,              !- Name
   5365   Thermal Zone 3,                         !- Zone or ZoneList Name
   5366   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   5367   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5368   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5369 
   5370 Schedule:Compact,
   5371   Thermal Zone 3 Thermostat Schedule,     !- Name
   5372   ,                                       !- Schedule Type Limits Name
   5373   Through: 12/31,                         !- Field 1
   5374   For: AllDays,                           !- Field 2
   5375   Until: 24:00,                           !- Field 3
   5376   4;                                      !- Field 4
   5377 
   5378 ThermostatSetpoint:DualSetpoint,
   5379   Thermostat Setpoint Dual Setpoint 1,    !- Name
   5380   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   5381   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   5382 
   5383 ZoneHVAC:EquipmentConnections,
   5384   Thermal Zone 3,                         !- Zone Name
   5385   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   5386   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   5387   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5388   Node 3,                                 !- Zone Air Node Name
   5389   Node 213;                               !- Zone Return Air Node Name
   5390 
   5391 NodeList,
   5392   Port List 5,                            !- Name
   5393   Node 212;                               !- Node Name 1
   5394 
   5395 ZoneHVAC:EquipmentList,
   5396   Zone HVAC Equipment List 3,             !- Name
   5397   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5398   ZoneHVAC:AirDistributionUnit {eec5957b-f725-49b9-b515-4ec6380a4665}, !- Zone Equipment Name 1
   5399   1,                                      !- Zone Equipment Cooling Sequence 1
   5400   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5401 
   5402 Sizing:Zone,
   5403   Thermal Zone 3,                         !- Zone or ZoneList Name
   5404   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5405   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5406   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5407   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5408   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5409   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5410   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5411   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5412   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5413   ,                                       !- Zone Heating Sizing Factor
   5414   ,                                       !- Zone Cooling Sizing Factor
   5415   DesignDay,                              !- Cooling Design Air Flow Method
   5416   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5417   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5418   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5419   0,                                      !- Cooling Minimum Air Flow Fraction
   5420   DesignDay,                              !- Heating Design Air Flow Method
   5421   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5422   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5423   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5424   0.3;                                    !- Heating Maximum Air Flow Fraction
   5425 
   5426 DesignSpecification:ZoneAirDistribution,
   5427   {c219804b-bfac-4c56-ab8a-391f10c0e891}, !- Name
   5428   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5429   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5430 
   5431 DesignSpecification:OutdoorAir,
   5432   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   5433   Sum,                                    !- Outdoor Air Method
   5434   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   5435   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5436   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   5437   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5438 
   5439 Zone,
   5440   Thermal Zone 12,                        !- Name
   5441   -0,                                     !- Direction of Relative North {deg}
   5442   0,                                      !- X Origin {m}
   5443   0,                                      !- Y Origin {m}
   5444   8,                                      !- Z Origin {m}
   5445   ,                                       !- Type
   5446   ,                                       !- Multiplier
   5447   ,                                       !- Ceiling Height {m}
   5448   ,                                       !- Volume {m3}
   5449   ,                                       !- Floor Area {m2}
   5450   ,                                       !- Zone Inside Convection Algorithm
   5451   ;                                       !- Zone Outside Convection Algorithm
   5452 
   5453 BuildingSurface:Detailed,
   5454   Surface 66,                             !- Name
   5455   Ceiling,                                !- Surface Type
   5456   000_Interior Ceiling,                   !- Construction Name
   5457   Thermal Zone 12,                        !- Zone Name
   5458   Surface,                                !- Outside Boundary Condition
   5459   Surface 91,                             !- Outside Boundary Condition Object
   5460   NoSun,                                  !- Sun Exposure
   5461   NoWind,                                 !- Wind Exposure
   5462   ,                                       !- View Factor to Ground
   5463   ,                                       !- Number of Vertices
   5464   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5465   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5466   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5467   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5468 
   5469 BuildingSurface:Detailed,
   5470   Surface 65,                             !- Name
   5471   Wall,                                   !- Surface Type
   5472   000_Interior Wall,                      !- Construction Name
   5473   Thermal Zone 12,                        !- Zone Name
   5474   Surface,                                !- Outside Boundary Condition
   5475   Surface 81,                             !- Outside Boundary Condition Object
   5476   NoSun,                                  !- Sun Exposure
   5477   NoWind,                                 !- Wind Exposure
   5478   ,                                       !- View Factor to Ground
   5479   ,                                       !- Number of Vertices
   5480   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5481   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5482   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5483   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5484 
   5485 BuildingSurface:Detailed,
   5486   Surface 62,                             !- Name
   5487   Wall,                                   !- Surface Type
   5488   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5489   Thermal Zone 12,                        !- Zone Name
   5490   Outdoors,                               !- Outside Boundary Condition
   5491   ,                                       !- Outside Boundary Condition Object
   5492   SunExposed,                             !- Sun Exposure
   5493   WindExposed,                            !- Wind Exposure
   5494   ,                                       !- View Factor to Ground
   5495   ,                                       !- Number of Vertices
   5496   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5497   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5498   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5499   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5500 
   5501 FenestrationSurface:Detailed,
   5502   Sub Surface 36,                         !- Name
   5503   Window,                                 !- Surface Type
   5504   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5505   Surface 62,                             !- Building Surface Name
   5506   ,                                       !- Outside Boundary Condition Object
   5507   ,                                       !- View Factor to Ground
   5508   ,                                       !- Shading Control Name
   5509   ,                                       !- Frame and Divider Name
   5510   ,                                       !- Multiplier
   5511   ,                                       !- Number of Vertices
   5512   0, 15.7859883008419, 2.4045125219086,   !- X,Y,Z Vertex 1 {m}
   5513   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5514   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5515   0, 0.0254000000000012, 2.4045125219086; !- X,Y,Z Vertex 4 {m}
   5516 
   5517 BuildingSurface:Detailed,
   5518   Surface 61,                             !- Name
   5519   Floor,                                  !- Surface Type
   5520   000_Interior Floor,                     !- Construction Name
   5521   Thermal Zone 12,                        !- Zone Name
   5522   Surface,                                !- Outside Boundary Condition
   5523   Surface 36,                             !- Outside Boundary Condition Object
   5524   NoSun,                                  !- Sun Exposure
   5525   NoWind,                                 !- Wind Exposure
   5526   ,                                       !- View Factor to Ground
   5527   ,                                       !- Number of Vertices
   5528   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5529   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5530   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5531   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5532 
   5533 BuildingSurface:Detailed,
   5534   Surface 63,                             !- Name
   5535   Wall,                                   !- Surface Type
   5536   000_Interior Wall,                      !- Construction Name
   5537   Thermal Zone 12,                        !- Zone Name
   5538   Surface,                                !- Outside Boundary Condition
   5539   Surface 71,                             !- Outside Boundary Condition Object
   5540   NoSun,                                  !- Sun Exposure
   5541   NoWind,                                 !- Wind Exposure
   5542   ,                                       !- View Factor to Ground
   5543   ,                                       !- Number of Vertices
   5544   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5545   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5546   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5547   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5548 
   5549 BuildingSurface:Detailed,
   5550   Surface 64,                             !- Name
   5551   Wall,                                   !- Surface Type
   5552   000_Interior Wall,                      !- Construction Name
   5553   Thermal Zone 12,                        !- Zone Name
   5554   Surface,                                !- Outside Boundary Condition
   5555   Surface 86,                             !- Outside Boundary Condition Object
   5556   NoSun,                                  !- Sun Exposure
   5557   NoWind,                                 !- Wind Exposure
   5558   ,                                       !- View Factor to Ground
   5559   ,                                       !- Number of Vertices
   5560   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5561   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5562   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5563   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5564 
   5565 ZoneControl:Thermostat,
   5566   Thermal Zone 12 Thermostat,             !- Name
   5567   Thermal Zone 12,                        !- Zone or ZoneList Name
   5568   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   5569   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5570   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5571 
   5572 Schedule:Compact,
   5573   Thermal Zone 12 Thermostat Schedule,    !- Name
   5574   ,                                       !- Schedule Type Limits Name
   5575   Through: 12/31,                         !- Field 1
   5576   For: AllDays,                           !- Field 2
   5577   Until: 24:00,                           !- Field 3
   5578   4;                                      !- Field 4
   5579 
   5580 ZoneHVAC:EquipmentConnections,
   5581   Thermal Zone 12,                        !- Zone Name
   5582   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   5583   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   5584   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5585   Node 12,                                !- Zone Air Node Name
   5586   Node 198;                               !- Zone Return Air Node Name
   5587 
   5588 NodeList,
   5589   Port List 23,                           !- Name
   5590   Node 197;                               !- Node Name 1
   5591 
   5592 ZoneHVAC:EquipmentList,
   5593   Zone HVAC Equipment List 12,            !- Name
   5594   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5595   ZoneHVAC:AirDistributionUnit {6cb448d7-1d00-40af-b2fe-bbf40e3acbc1}, !- Zone Equipment Name 1
   5596   1,                                      !- Zone Equipment Cooling Sequence 1
   5597   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5598 
   5599 Sizing:Zone,
   5600   Thermal Zone 12,                        !- Zone or ZoneList Name
   5601   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5602   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5603   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5604   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5605   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5606   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5607   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5608   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5609   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5610   ,                                       !- Zone Heating Sizing Factor
   5611   ,                                       !- Zone Cooling Sizing Factor
   5612   DesignDay,                              !- Cooling Design Air Flow Method
   5613   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5614   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5615   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5616   0,                                      !- Cooling Minimum Air Flow Fraction
   5617   DesignDay,                              !- Heating Design Air Flow Method
   5618   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5619   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5620   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5621   0.3;                                    !- Heating Maximum Air Flow Fraction
   5622 
   5623 DesignSpecification:ZoneAirDistribution,
   5624   {ce2a1803-da18-45aa-9795-d07edd13d2a0}, !- Name
   5625   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5626   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5627 
   5628 Zone,
   5629   Thermal Zone 7,                         !- Name
   5630   -0,                                     !- Direction of Relative North {deg}
   5631   3,                                      !- X Origin {m}
   5632   12.8113883008419,                       !- Y Origin {m}
   5633   20,                                     !- Z Origin {m}
   5634   ,                                       !- Type
   5635   ,                                       !- Multiplier
   5636   ,                                       !- Ceiling Height {m}
   5637   ,                                       !- Volume {m3}
   5638   ,                                       !- Floor Area {m2}
   5639   ,                                       !- Zone Inside Convection Algorithm
   5640   ;                                       !- Zone Outside Convection Algorithm
   5641 
   5642 BuildingSurface:Detailed,
   5643   Surface 160,                            !- Name
   5644   Wall,                                   !- Surface Type
   5645   000_Interior Wall,                      !- Construction Name
   5646   Thermal Zone 7,                         !- Zone Name
   5647   Surface,                                !- Outside Boundary Condition
   5648   Surface 177,                            !- Outside Boundary Condition Object
   5649   NoSun,                                  !- Sun Exposure
   5650   NoWind,                                 !- Wind Exposure
   5651   ,                                       !- View Factor to Ground
   5652   ,                                       !- Number of Vertices
   5653   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   5654   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   5655   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5656   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   5657 
   5658 BuildingSurface:Detailed,
   5659   Surface 161,                            !- Name
   5660   Wall,                                   !- Surface Type
   5661   000_Interior Wall,                      !- Construction Name
   5662   Thermal Zone 7,                         !- Zone Name
   5663   Surface,                                !- Outside Boundary Condition
   5664   Surface 153,                            !- Outside Boundary Condition Object
   5665   NoSun,                                  !- Sun Exposure
   5666   NoWind,                                 !- Wind Exposure
   5667   ,                                       !- View Factor to Ground
   5668   ,                                       !- Number of Vertices
   5669   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5670   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5671   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   5672   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   5673 
   5674 BuildingSurface:Detailed,
   5675   Surface 158,                            !- Name
   5676   Wall,                                   !- Surface Type
   5677   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5678   Thermal Zone 7,                         !- Zone Name
   5679   Outdoors,                               !- Outside Boundary Condition
   5680   ,                                       !- Outside Boundary Condition Object
   5681   SunExposed,                             !- Sun Exposure
   5682   WindExposed,                            !- Wind Exposure
   5683   ,                                       !- View Factor to Ground
   5684   ,                                       !- Number of Vertices
   5685   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5686   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5687   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5688   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5689 
   5690 FenestrationSurface:Detailed,
   5691   Sub Surface 27,                         !- Name
   5692   Window,                                 !- Surface Type
   5693   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5694   Surface 158,                            !- Building Surface Name
   5695   ,                                       !- Outside Boundary Condition Object
   5696   ,                                       !- View Factor to Ground
   5697   ,                                       !- Shading Control Name
   5698   ,                                       !- Frame and Divider Name
   5699   ,                                       !- Multiplier
   5700   ,                                       !- Number of Vertices
   5701   12.7859883008419, 3, 2.4045125219086,   !- X,Y,Z Vertex 1 {m}
   5702   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   5703   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5704   -2.9746, 3, 2.4045125219086;            !- X,Y,Z Vertex 4 {m}
   5705 
   5706 BuildingSurface:Detailed,
   5707   Surface 157,                            !- Name
   5708   Floor,                                  !- Surface Type
   5709   000_Interior Floor,                     !- Construction Name
   5710   Thermal Zone 7,                         !- Zone Name
   5711   Surface,                                !- Outside Boundary Condition
   5712   Surface 132,                            !- Outside Boundary Condition Object
   5713   NoSun,                                  !- Sun Exposure
   5714   NoWind,                                 !- Wind Exposure
   5715   ,                                       !- View Factor to Ground
   5716   ,                                       !- Number of Vertices
   5717   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5718   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5719   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5720   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   5721 
   5722 BuildingSurface:Detailed,
   5723   Surface 159,                            !- Name
   5724   Wall,                                   !- Surface Type
