Time,THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 29:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 29:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 29:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 29:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 35:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 35:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 35:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 35:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 28:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 28:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 28:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 28:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 17:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 17:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 17:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 17:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 44:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 44:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 44:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 44:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 45:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 45:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 45:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 45:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 32:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 32:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 32:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 32:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 24:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 24:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 24:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 24:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 26:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 26:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 26:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 26:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 27:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 27:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 27:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 27:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 39:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 39:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 39:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 39:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 37:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 37:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 37:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 37:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 22:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 22:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 22:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 22:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 41:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 41:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 41:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 41:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 34:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 34:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 34:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 34:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 49:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 49:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 49:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 49:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 31:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 31:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 31:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 31:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 42:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 42:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 42:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 42:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 40:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 40:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 40:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 40:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 47:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 47:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 47:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 47:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 36:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 36:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 36:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 36:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 19:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 19:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 19:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 19:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 43:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 43:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 43:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 43:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 25:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 25:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 25:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 25:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 33:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 33:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 33:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 33:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 21:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 21:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 21:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 21:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 20:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 20:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 20:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 20:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 30:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 30:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 30:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 30:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 18:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 18:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 18:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 18:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 46:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 46:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 46:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 46:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 16:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 16:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 16:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 16:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 38:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 38:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 38:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 38:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 23:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 23:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 23:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 23:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 48:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 48:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 48:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 48:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 50:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 50:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 50:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 50:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,2.790943E+01,3.570763E+01,1.710620E-03,2.498994E-03,2.798161E+01,3.562220E+01,1.715044E-03,2.493016E-03,6.293398E+02,2.378725E+02,3.856687E-02,1.664691E-02,6.246323E+02,1.831256E+02,3.827839E-02,1.281565E-02,2.833074E+01,3.534085E+01,1.736443E-03,2.473326E-03,6.233270E+02,1.997625E+02,3.819840E-02,1.397992E-02,4.086947E+01,1.092717E+00,2.504965E-03,7.647380E-05,2.794116E+01,3.569203E+01,1.712565E-03,2.497903E-03,6.208202E+02,1.851864E+02,3.804479E-02,1.295987E-02,7.741076E+02,2.453684E+02,4.743576E-02,1.717128E-02,6.210505E+02,2.435890E+02,3.805890E-02,1.704696E-02,6.264653E+02,1.976081E+02,3.839072E-02,1.382916E-02,2.824846E+01,3.428696E+01,1.731400E-03,2.399571E-03,2.801928E+01,3.555809E+01,1.717354E-03,2.488529E-03,6.227753E+02,2.973400E+02,3.816459E-02,2.080851E-02,7.070696E+02,0.000000E+00,4.333030E-02,0.000000E+00,6.210505E+02,2.007083E+02,3.805890E-02,1.404611E-02,7.741076E+02,1.510167E+02,4.743576E-02,1.056849E-02,7.751129E+02,1.986185E+02,4.749736E-02,1.389971E-02,4.357786E+01,3.227740E+01,2.670820E-03,2.258894E-03,6.229134E+02,2.886156E+02,3.817306E-02,2.019797E-02,6.227753E+02,1.844582E+02,3.816459E-02,1.290891E-02,6.254095E+02,2.402118E+02,3.832602E-02,1.681062E-02,6.255943E+02,2.932446E+02,3.833734E-02,2.052191E-02,6.254095E+02,1.983295E+02,3.832602E-02,1.387964E-02,6.221878E+02,2.430213E+02,3.812859E-02,1.700723E-02,6.237207E+02,2.958553E+02,3.822253E-02,2.070461E-02,7.066479E+02,0.000000E+00,4.330446E-02,0.000000E+00,6.283854E+02,1.816710E+02,3.850839E-02,1.271385E-02,2.805505E+01,3.550019E+01,1.719546E-03,2.484477E-03,6.264653E+02,2.393307E+02,3.839072E-02,1.674896E-02,6.221878E+02,2.004885E+02,3.812859E-02,1.403073E-02,6.229134E+02,1.753193E+02,3.817306E-02,1.226935E-02,6.217788E+02,1.851062E+02,3.810353E-02,1.295426E-02,6.228960E+02,2.307563E+02,3.817200E-02,1.614891E-02,6.246323E+02,2.945134E+02,3.827839E-02,2.061070E-02,7.751129E+02,1.630800E+02,4.749736E-02,1.141269E-02,6.228960E+02,1.887628E+02,3.817200E-02,1.321014E-02,6.293398E+02,1.965031E+02,3.856687E-02,1.375182E-02,6.208202E+02,3.004685E+02,3.804479E-02,2.102744E-02,6.243928E+02,1.990371E+02,3.826371E-02,1.392916E-02,6.255943E+02,1.824528E+02,3.833734E-02,1.276857E-02,7.066479E+02,0.000000E+00,4.330446E-02,0.000000E+00,6.283854E+02,2.914245E+02,3.850839E-02,2.039454E-02,6.243928E+02,2.410986E+02,3.826371E-02,1.687268E-02,6.237207E+02,1.837885E+02,3.822253E-02,1.286204E-02,6.217788E+02,2.990134E+02,3.810353E-02,2.092562E-02,2.809665E+01,3.544339E+01,1.722095E-03,2.480503E-03,6.233270E+02,2.420351E+02,3.819840E-02,1.693821E-02,7.070696E+02,1.168752E+01,4.333030E-02,8.179414E-04 
00:30:00,2.790992E+01,3.486922E+01,1.710650E-03,2.440312E-03,2.798210E+01,3.478791E+01,1.715074E-03,2.434622E-03,6.293430E+02,2.279098E+02,3.856707E-02,1.594963E-02,6.246354E+02,1.769451E+02,3.827858E-02,1.238305E-02,2.833124E+01,3.451301E+01,1.736474E-03,2.415383E-03,6.233301E+02,1.922956E+02,3.819859E-02,1.345730E-02,4.086998E+01,3.910147E-01,2.504996E-03,2.736507E-05,2.794164E+01,3.485574E+01,1.712595E-03,2.439368E-03,6.208233E+02,1.789349E+02,3.804498E-02,1.252231E-02,7.741117E+02,2.319383E+02,4.743601E-02,1.623139E-02,6.210536E+02,2.334520E+02,3.805909E-02,1.633749E-02,6.264684E+02,1.901962E+02,3.839091E-02,1.331039E-02,2.824895E+01,3.344210E+01,1.731430E-03,2.340437E-03,2.801977E+01,3.472544E+01,1.717383E-03,2.430249E-03,6.227784E+02,2.838406E+02,3.816478E-02,1.986374E-02,7.070721E+02,0.000000E+00,4.333045E-02,0.000000E+00,6.210536E+02,1.932003E+02,3.805909E-02,1.352062E-02,7.741117E+02,1.440573E+02,4.743601E-02,1.008141E-02,7.751170E+02,1.882572E+02,4.749761E-02,1.317457E-02,4.357862E+01,3.136527E+01,2.670867E-03,2.195053E-03,6.229165E+02,2.747383E+02,3.817325E-02,1.922674E-02,6.227784E+02,1.782338E+02,3.816478E-02,1.247324E-02,6.254126E+02,2.301932E+02,3.832621E-02,1.610943E-02,6.255973E+02,2.798980E+02,3.833753E-02,1.958783E-02,6.254126E+02,1.909003E+02,3.832621E-02,1.335966E-02,6.221909E+02,2.329224E+02,3.812878E-02,1.630043E-02,6.237238E+02,2.824162E+02,3.822272E-02,1.976405E-02,7.066504E+02,0.000000E+00,4.330461E-02,0.000000E+00,6.283886E+02,1.755440E+02,3.850858E-02,1.228500E-02,2.805554E+01,3.466887E+01,1.719576E-03,2.426290E-03,6.264684E+02,2.293319E+02,3.839091E-02,1.604915E-02,6.221909E+02,1.929990E+02,3.812878E-02,1.350653E-02,6.229165E+02,1.696898E+02,3.817325E-02,1.187531E-02,6.217819E+02,1.788583E+02,3.810372E-02,1.251694E-02,6.228991E+02,2.206463E+02,3.817219E-02,1.544132E-02,6.246354E+02,2.811240E+02,3.827858E-02,1.967363E-02,7.751170E+02,1.550959E+02,4.749761E-02,1.085391E-02,6.228991E+02,1.815696E+02,3.817219E-02,1.270668E-02,6.293430E+02,1.891315E+02,3.856707E-02,1.323588E-02,6.208233E+02,2.867965E+02,3.804498E-02,2.007060E-02,6.243959E+02,1.915902E+02,3.826390E-02,1.340794E-02,6.255973E+02,1.762939E+02,3.833753E-02,1.233748E-02,7.066504E+02,0.000000E+00,4.330461E-02,0.000000E+00,6.283886E+02,2.781223E+02,3.850858E-02,1.946357E-02,6.243959E+02,2.310578E+02,3.826390E-02,1.616994E-02,6.237238E+02,1.775867E+02,3.822272E-02,1.242795E-02,6.217819E+02,2.854383E+02,3.810372E-02,1.997554E-02,2.809714E+01,3.461326E+01,1.722125E-03,2.422398E-03,6.233301E+02,2.319680E+02,3.819859E-02,1.623364E-02,7.070721E+02,4.577687E+00,4.333045E-02,3.203649E-04 
00:45:00,2.791037E+01,3.406316E+01,1.710678E-03,2.383896E-03,2.798255E+01,3.398605E+01,1.715102E-03,2.378499E-03,6.293460E+02,2.184117E+02,3.856725E-02,1.528490E-02,6.246383E+02,1.712040E+02,3.827876E-02,1.198123E-02,2.833170E+01,3.371753E+01,1.736502E-03,2.359707E-03,6.233329E+02,1.852276E+02,3.819877E-02,1.296263E-02,4.087044E+01,0.000000E+00,2.505024E-03,0.000000E+00,2.794210E+01,3.405186E+01,1.712623E-03,2.383104E-03,6.208262E+02,1.731044E+02,3.804515E-02,1.211422E-02,7.741154E+02,2.191502E+02,4.743624E-02,1.533645E-02,6.210565E+02,2.237839E+02,3.805927E-02,1.566086E-02,6.264713E+02,1.831875E+02,3.839108E-02,1.281986E-02,2.824941E+01,3.262987E+01,1.731458E-03,2.283589E-03,2.802023E+01,3.392520E+01,1.717411E-03,2.374240E-03,6.227813E+02,2.709900E+02,3.816496E-02,1.896440E-02,7.070743E+02,0.000000E+00,4.333059E-02,0.000000E+00,6.210565E+02,1.860920E+02,3.805927E-02,1.302312E-02,7.741154E+02,1.376185E+02,4.743624E-02,9.630796E-03,7.751207E+02,1.783741E+02,4.749784E-02,1.248292E-02,4.357932E+01,3.048653E+01,2.670910E-03,2.133552E-03,6.229194E+02,2.615446E+02,3.817343E-02,1.830340E-02,6.227813E+02,1.724331E+02,3.816496E-02,1.206725E-02,6.254155E+02,2.206394E+02,3.832638E-02,1.544080E-02,6.256002E+02,2.671926E+02,3.833771E-02,1.869865E-02,6.254155E+02,1.838726E+02,3.832638E-02,1.286780E-02,6.221938E+02,2.232908E+02,3.812896E-02,1.562635E-02,6.237267E+02,2.696228E+02,3.822290E-02,1.886872E-02,7.066526E+02,0.000000E+00,4.330475E-02,0.000000E+00,6.283916E+02,1.698817E+02,3.850877E-02,1.188870E-02,2.805599E+01,3.386997E+01,1.719604E-03,2.370375E-03,6.264713E+02,2.197976E+02,3.839108E-02,1.538189E-02,6.221938E+02,1.859075E+02,3.812896E-02,1.301021E-02,6.229194E+02,1.643641E+02,3.817343E-02,1.150256E-02,6.217848E+02,1.730281E+02,3.810390E-02,1.210889E-02,6.229020E+02,2.110343E+02,3.817237E-02,1.476863E-02,6.246383E+02,2.683779E+02,3.827876E-02,1.878160E-02,7.751207E+02,1.475558E+02,4.749784E-02,1.032622E-02,6.229020E+02,1.748858E+02,3.817237E-02,1.223889E-02,6.293460E+02,1.821663E+02,3.856725E-02,1.274839E-02,6.208262E+02,2.737820E+02,3.804515E-02,1.915979E-02,6.243988E+02,1.845433E+02,3.826408E-02,1.291474E-02,6.256002E+02,1.705844E+02,3.833771E-02,1.193787E-02,7.066526E+02,0.000000E+00,4.330475E-02,0.000000E+00,6.283916E+02,2.654605E+02,3.850877E-02,1.857744E-02,6.243988E+02,2.214824E+02,3.826408E-02,1.549979E-02,6.237267E+02,1.718160E+02,3.822290E-02,1.202406E-02,6.217848E+02,2.725158E+02,3.810390E-02,1.907118E-02,2.809759E+01,3.381553E+01,1.722153E-03,2.366565E-03,6.233329E+02,2.223672E+02,3.819877E-02,1.556171E-02,7.070743E+02,7.155461E-01,4.333059E-02,5.007675E-05 
01:00:00,2.791079E+01,3.328728E+01,1.710704E-03,2.329593E-03,2.798298E+01,3.321439E+01,1.715128E-03,2.324492E-03,6.293488E+02,2.093665E+02,3.856742E-02,1.465188E-02,6.246410E+02,1.659338E+02,3.827892E-02,1.161238E-02,2.833214E+01,3.295218E+01,1.736529E-03,2.306141E-03,6.233357E+02,1.785795E+02,3.819893E-02,1.249735E-02,4.087085E+01,0.000000E+00,2.505050E-03,0.000000E+00,2.794252E+01,3.327821E+01,1.712648E-03,2.328957E-03,6.208289E+02,1.677695E+02,3.804532E-02,1.174084E-02,7.741189E+02,2.069753E+02,4.743646E-02,1.448443E-02,6.210592E+02,2.145720E+02,3.805943E-02,1.501617E-02,6.264740E+02,1.766074E+02,3.839125E-02,1.235934E-02,2.824983E+01,3.184829E+01,1.731484E-03,2.228886E-03,2.802065E+01,3.315517E+01,1.717437E-03,2.320347E-03,6.227840E+02,2.587596E+02,3.816512E-02,1.810848E-02,7.070763E+02,0.000000E+00,4.333071E-02,0.000000E+00,6.210592E+02,1.794034E+02,3.805943E-02,1.255501E-02,7.741189E+02,1.316282E+02,4.743646E-02,9.211563E-03,7.751242E+02,1.689637E+02,4.749806E-02,1.182435E-02,4.357996E+01,2.963918E+01,2.670949E-03,2.074249E-03,6.229222E+02,2.490082E+02,3.817360E-02,1.742606E-02,6.227840E+02,1.671275E+02,3.816512E-02,1.169592E-02,6.254182E+02,2.115384E+02,3.832655E-02,1.480387E-02,6.256029E+02,2.551005E+02,3.833787E-02,1.785240E-02,6.254182E+02,1.772702E+02,3.832655E-02,1.240573E-02,6.221965E+02,2.141137E+02,3.812913E-02,1.498409E-02,6.237294E+02,2.574468E+02,3.822306E-02,1.801660E-02,7.066546E+02,0.000000E+00,4.330487E-02,0.000000E+00,6.283944E+02,1.646383E+02,3.850894E-02,1.152172E-02,2.805642E+01,3.310127E+01,1.719629E-03,2.316574E-03,6.264740E+02,2.107159E+02,3.839125E-02,1.474631E-02,6.221965E+02,1.792339E+02,3.812913E-02,1.254314E-02,6.229222E+02,1.592505E+02,3.817360E-02,1.114466E-02,6.217875E+02,1.676914E+02,3.810406E-02,1.173538E-02,6.229048E+02,2.019112E+02,3.817253E-02,1.413015E-02,6.246410E+02,2.562470E+02,3.827892E-02,1.793264E-02,7.751242E+02,1.405147E+02,4.749806E-02,9.833455E-03,6.229048E+02,1.687863E+02,3.817253E-02,1.181200E-02,6.293488E+02,1.756361E+02,3.856742E-02,1.229137E-02,6.208289E+02,2.613963E+02,3.804532E-02,1.829299E-02,6.244015E+02,1.779190E+02,3.826425E-02,1.245113E-02,6.256029E+02,1.653245E+02,3.833787E-02,1.156974E-02,7.066546E+02,0.000000E+00,4.330487E-02,0.000000E+00,6.283944E+02,2.534111E+02,3.850894E-02,1.773418E-02,6.244015E+02,2.123601E+02,3.826425E-02,1.486137E-02,6.237294E+02,1.665407E+02,3.822306E-02,1.165485E-02,6.217875E+02,2.602173E+02,3.810406E-02,1.821049E-02,2.809801E+01,3.304800E+01,1.722179E-03,2.312847E-03,6.233357E+02,2.132199E+02,3.819893E-02,1.492155E-02,7.070763E+02,0.000000E+00,4.333071E-02,0.000000E+00 
01:15:00,2.791118E+01,3.256700E+01,1.710728E-03,2.279181E-03,2.798337E+01,3.249835E+01,1.715152E-03,2.274376E-03,6.293515E+02,2.011429E+02,3.856758E-02,1.407635E-02,6.246435E+02,1.612899E+02,3.827908E-02,1.128736E-02,2.833254E+01,3.224234E+01,1.736553E-03,2.256459E-03,6.233382E+02,1.727770E+02,3.819909E-02,1.209125E-02,4.087123E+01,0.000000E+00,2.505073E-03,0.000000E+00,2.794291E+01,3.256018E+01,1.712672E-03,2.278704E-03,6.208315E+02,1.630889E+02,3.804548E-02,1.141326E-02,7.741222E+02,1.957992E+02,4.743666E-02,1.370230E-02,6.210618E+02,2.061834E+02,3.805959E-02,1.442909E-02,6.264765E+02,1.708980E+02,3.839141E-02,1.195976E-02,2.825023E+01,3.112292E+01,1.731508E-03,2.178118E-03,2.802104E+01,3.244073E+01,1.717461E-03,2.270344E-03,6.227865E+02,2.475029E+02,3.816528E-02,1.732069E-02,7.070781E+02,0.000000E+00,4.333082E-02,0.000000E+00,6.210618E+02,1.735572E+02,3.805959E-02,1.214586E-02,7.741222E+02,1.263101E+02,4.743666E-02,8.839379E-03,7.751275E+02,1.604251E+02,4.749826E-02,1.122680E-02,4.358056E+01,2.885109E+01,2.670985E-03,2.019093E-03,6.229248E+02,2.374835E+02,3.817376E-02,1.661953E-02,6.227865E+02,1.624623E+02,3.816528E-02,1.136940E-02,6.254207E+02,2.032580E+02,3.832671E-02,1.422437E-02,6.256055E+02,2.439755E+02,3.833803E-02,1.707384E-02,6.254207E+02,1.715286E+02,3.832671E-02,1.200389E-02,6.221991E+02,2.057584E+02,3.812928E-02,1.439935E-02,6.237320E+02,2.462418E+02,3.822322E-02,1.723244E-02,7.066564E+02,0.000000E+00,4.330498E-02,0.000000E+00,6.283971E+02,1.600184E+02,3.850910E-02,1.119837E-02,2.805681E+01,3.238814E+01,1.719653E-03,2.266664E-03,6.264765E+02,2.024549E+02,3.839141E-02,1.416817E-02,6.221991E+02,1.733997E+02,3.812928E-02,1.213483E-02,6.229248E+02,1.546111E+02,3.817376E-02,1.081996E-02,6.217900E+02,1.630141E+02,3.810422E-02,1.140802E-02,6.229074E+02,1.936487E+02,3.817269E-02,1.355190E-02,6.246435E+02,2.450849E+02,3.827908E-02,1.715148E-02,7.751275E+02,1.344982E+02,4.749826E-02,9.412396E-03,6.229074E+02,1.634945E+02,3.817269E-02,1.144164E-02,6.293515E+02,1.699995E+02,3.856758E-02,1.189688E-02,6.208315E+02,2.499919E+02,3.804548E-02,1.749488E-02,6.244040E+02,1.721474E+02,3.826440E-02,1.204720E-02,6.256055E+02,1.606907E+02,3.833803E-02,1.124543E-02,7.066564E+02,0.000000E+00,4.330498E-02,0.000000E+00,6.283971E+02,2.423281E+02,3.850910E-02,1.695855E-02,6.244040E+02,2.040586E+02,3.826440E-02,1.428040E-02,6.237320E+02,1.618863E+02,3.822322E-02,1.132909E-02,6.217900E+02,2.488959E+02,3.810422E-02,1.741818E-02,2.809841E+01,3.233603E+01,1.722203E-03,2.263017E-03,6.233382E+02,2.048939E+02,3.819909E-02,1.433885E-02,7.070781E+02,0.000000E+00,4.333082E-02,0.000000E+00 
01:30:00,2.791155E+01,3.187419E+01,1.710750E-03,2.230692E-03,2.798373E+01,3.180977E+01,1.715174E-03,2.226184E-03,6.293540E+02,1.934536E+02,3.856774E-02,1.353823E-02,6.246459E+02,1.568879E+02,3.827923E-02,1.097927E-02,2.833292E+01,3.155985E+01,1.736577E-03,2.208693E-03,6.233406E+02,1.676587E+02,3.819924E-02,1.173304E-02,4.087158E+01,0.000000E+00,2.505094E-03,0.000000E+00,2.794328E+01,3.186965E+01,1.712695E-03,2.230374E-03,6.208339E+02,1.586771E+02,3.804562E-02,1.110448E-02,7.741253E+02,1.853226E+02,4.743684E-02,1.296913E-02,6.210642E+02,1.983289E+02,3.805974E-02,1.387940E-02,6.264789E+02,1.658021E+02,3.839155E-02,1.160311E-02,2.825060E+01,3.042593E+01,1.731531E-03,2.129337E-03,2.802141E+01,3.175373E+01,1.717484E-03,2.222262E-03,6.227889E+02,2.369152E+02,3.816543E-02,1.657973E-02,7.070798E+02,0.000000E+00,4.333093E-02,0.000000E+00,6.210642E+02,1.683713E+02,3.805974E-02,1.178291E-02,7.741253E+02,1.212338E+02,4.743684E-02,8.484120E-03,7.751306E+02,1.524827E+02,4.749844E-02,1.067097E-02,4.358111E+01,2.809438E+01,2.671019E-03,1.966133E-03,6.229272E+02,2.266670E+02,3.817391E-02,1.586254E-02,6.227889E+02,1.580596E+02,3.816543E-02,1.106127E-02,6.254231E+02,1.955104E+02,3.832685E-02,1.368216E-02,6.256079E+02,2.335140E+02,3.833817E-02,1.634171E-02,6.254231E+02,1.664209E+02,3.832685E-02,1.164642E-02,6.222015E+02,1.979358E+02,3.812943E-02,1.385189E-02,6.237344E+02,2.357036E+02,3.822336E-02,1.649494E-02,7.066581E+02,0.000000E+00,4.330508E-02,0.000000E+00,6.283996E+02,1.556117E+02,3.850925E-02,1.088997E-02,2.805717E+01,3.170245E+01,1.719676E-03,2.218673E-03,6.264789E+02,1.947270E+02,3.839155E-02,1.362734E-02,6.222015E+02,1.682221E+02,3.812943E-02,1.177247E-02,6.229272E+02,1.498272E+02,3.817391E-02,1.048515E-02,6.217924E+02,1.586097E+02,3.810436E-02,1.109976E-02,6.229098E+02,1.859663E+02,3.817284E-02,1.301425E-02,6.246459E+02,2.345878E+02,3.827923E-02,1.641685E-02,7.751306E+02,1.290007E+02,4.749844E-02,9.027658E-03,6.229098E+02,1.585433E+02,3.817284E-02,1.109512E-02,6.293540E+02,1.649356E+02,3.856774E-02,1.154248E-02,6.208339E+02,2.392637E+02,3.804562E-02,1.674408E-02,6.244064E+02,1.670312E+02,3.826455E-02,1.168913E-02,6.256079E+02,1.562894E+02,3.833817E-02,1.093739E-02,7.066581E+02,0.000000E+00,4.330508E-02,0.000000E+00,6.283996E+02,2.319082E+02,3.850925E-02,1.622933E-02,6.244064E+02,1.962896E+02,3.826455E-02,1.373669E-02,6.237344E+02,1.574839E+02,3.822336E-02,1.102098E-02,6.217924E+02,2.382466E+02,3.810436E-02,1.667290E-02,2.809877E+01,3.165148E+01,1.722225E-03,2.215106E-03,6.233406E+02,1.971003E+02,3.819924E-02,1.379343E-02,7.070798E+02,0.000000E+00,4.333093E-02,0.000000E+00 
01:45:00,2.791189E+01,3.120738E+01,1.710771E-03,2.184023E-03,2.798407E+01,3.114716E+01,1.715195E-03,2.179809E-03,6.293563E+02,1.862980E+02,3.856788E-02,1.303745E-02,6.246482E+02,1.525761E+02,3.827936E-02,1.067751E-02,2.833327E+01,3.090323E+01,1.736598E-03,2.162738E-03,6.233429E+02,1.629247E+02,3.819937E-02,1.140172E-02,4.087189E+01,0.000000E+00,2.505113E-03,0.000000E+00,2.794362E+01,3.120512E+01,1.712716E-03,2.183865E-03,6.208361E+02,1.544218E+02,3.804576E-02,1.080668E-02,7.741281E+02,1.755315E+02,4.743702E-02,1.228394E-02,6.210664E+02,1.910048E+02,3.805987E-02,1.336684E-02,6.264812E+02,1.611234E+02,3.839169E-02,1.127566E-02,2.825094E+01,2.975640E+01,1.731552E-03,2.082478E-03,2.802175E+01,3.109268E+01,1.717504E-03,2.175996E-03,6.227912E+02,2.269748E+02,3.816557E-02,1.588407E-02,7.070813E+02,0.000000E+00,4.333102E-02,0.000000E+00,6.210664E+02,1.636098E+02,3.805987E-02,1.144967E-02,7.741281E+02,1.160860E+02,4.743702E-02,8.123866E-03,7.751334E+02,1.451535E+02,4.749862E-02,1.015806E-02,4.358161E+01,2.736787E+01,2.671050E-03,1.915287E-03,6.229295E+02,2.165389E+02,3.817405E-02,1.515375E-02,6.227912E+02,1.537948E+02,3.816557E-02,1.076279E-02,6.254254E+02,1.882931E+02,3.832699E-02,1.317707E-02,6.256101E+02,2.236950E+02,3.833831E-02,1.565455E-02,6.254254E+02,1.617218E+02,3.832699E-02,1.131754E-02,6.222037E+02,1.906423E+02,3.812957E-02,1.334147E-02,6.237366E+02,2.258106E+02,3.822350E-02,1.580259E-02,7.066596E+02,0.000000E+00,4.330518E-02,0.000000E+00,6.284020E+02,1.512332E+02,3.850940E-02,1.058353E-02,2.805752E+01,3.104268E+01,1.719697E-03,2.172497E-03,6.264812E+02,1.875304E+02,3.839169E-02,1.312369E-02,6.222037E+02,1.634719E+02,3.812957E-02,1.144002E-02,6.229295E+02,1.451152E+02,3.817405E-02,1.015540E-02,6.217947E+02,1.543671E+02,3.810450E-02,1.080284E-02,6.229121E+02,1.788772E+02,3.817298E-02,1.251813E-02,6.246482E+02,2.247344E+02,3.827936E-02,1.572728E-02,7.751334E+02,1.238173E+02,4.749862E-02,8.664907E-03,6.229121E+02,1.537156E+02,3.817298E-02,1.075726E-02,6.293563E+02,1.602850E+02,3.856788E-02,1.121700E-02,6.208361E+02,2.291892E+02,3.804576E-02,1.603903E-02,6.244087E+02,1.623149E+02,3.826469E-02,1.135905E-02,6.256101E+02,1.519497E+02,3.833831E-02,1.063367E-02,7.066596E+02,0.000000E+00,4.330518E-02,0.000000E+00,6.284020E+02,2.221308E+02,3.850940E-02,1.554508E-02,6.244087E+02,1.890504E+02,3.826469E-02,1.323007E-02,6.237366E+02,1.531961E+02,3.822350E-02,1.072090E-02,6.217947E+02,2.282473E+02,3.810450E-02,1.597312E-02,2.809911E+01,3.099284E+01,1.722246E-03,2.169009E-03,6.233429E+02,1.898360E+02,3.819937E-02,1.328504E-02,7.070813E+02,0.000000E+00,4.333102E-02,0.000000E+00 
02:00:00,2.791221E+01,3.056550E+01,1.710791E-03,2.139100E-03,2.798439E+01,3.050947E+01,1.715215E-03,2.135179E-03,6.293586E+02,1.796861E+02,3.856802E-02,1.257473E-02,6.246503E+02,1.481523E+02,3.827950E-02,1.036792E-02,2.833360E+01,3.027150E+01,1.736618E-03,2.118525E-03,6.233450E+02,1.584871E+02,3.819951E-02,1.109115E-02,4.087218E+01,0.000000E+00,2.505131E-03,0.000000E+00,2.794394E+01,3.056552E+01,1.712735E-03,2.139101E-03,6.208383E+02,1.500436E+02,3.804589E-02,1.050028E-02,7.741308E+02,1.664207E+02,4.743718E-02,1.164635E-02,6.210686E+02,1.842166E+02,3.806001E-02,1.289177E-02,6.264834E+02,1.566830E+02,3.839182E-02,1.096490E-02,2.825126E+01,2.911409E+01,1.731572E-03,2.037525E-03,2.802207E+01,3.045654E+01,1.717524E-03,2.131474E-03,6.227933E+02,2.176659E+02,3.816570E-02,1.523261E-02,7.070827E+02,0.000000E+00,4.333111E-02,0.000000E+00,6.210686E+02,1.591596E+02,3.806001E-02,1.113822E-02,7.741308E+02,1.108359E+02,4.743718E-02,7.756465E-03,7.751361E+02,1.384820E+02,4.749878E-02,9.691169E-03,4.358208E+01,2.667092E+01,2.671079E-03,1.866511E-03,6.229316E+02,2.070877E+02,3.817418E-02,1.449233E-02,6.227933E+02,1.494067E+02,3.816570E-02,1.045570E-02,6.254275E+02,1.816139E+02,3.832712E-02,1.270963E-02,6.256123E+02,2.145038E+02,3.833844E-02,1.501132E-02,6.254275E+02,1.572834E+02,3.832712E-02,1.100692E-02,6.222059E+02,1.838834E+02,3.812970E-02,1.286846E-02,6.237388E+02,2.165474E+02,3.822363E-02,1.515434E-02,7.066610E+02,0.000000E+00,4.330526E-02,0.000000E+00,6.284042E+02,1.467752E+02,3.850954E-02,1.027155E-02,2.805783E+01,3.040782E+01,1.719716E-03,2.128065E-03,6.264834E+02,1.808734E+02,3.839182E-02,1.265781E-02,6.222059E+02,1.590343E+02,3.812970E-02,1.112945E-02,6.229316E+02,1.404034E+02,3.817418E-02,9.825658E-03,6.217968E+02,1.500052E+02,3.810463E-02,1.049759E-02,6.229142E+02,1.724253E+02,3.817311E-02,1.206660E-02,6.246503E+02,2.155096E+02,3.827950E-02,1.508171E-02,7.751361E+02,1.186630E+02,4.749878E-02,8.304202E-03,6.229142E+02,1.487725E+02,3.817311E-02,1.041133E-02,6.293586E+02,1.558401E+02,3.856802E-02,1.090592E-02,6.208383E+02,2.197519E+02,3.804589E-02,1.537859E-02,6.244108E+02,1.578777E+02,3.826482E-02,1.104851E-02,6.256123E+02,1.475114E+02,3.833844E-02,1.032307E-02,7.066610E+02,0.000000E+00,4.330526E-02,0.000000E+00,6.284042E+02,2.129815E+02,3.850954E-02,1.490479E-02,6.244108E+02,1.823478E+02,3.826482E-02,1.276100E-02,6.237388E+02,1.487786E+02,3.822363E-02,1.041175E-02,6.217968E+02,2.188817E+02,3.810463E-02,1.531769E-02,2.809943E+01,3.035909E+01,1.722266E-03,2.124655E-03,6.233450E+02,1.831072E+02,3.819951E-02,1.281414E-02,7.070827E+02,0.000000E+00,4.333111E-02,0.000000E+00 
02:15:00,2.791251E+01,2.994787E+01,1.710809E-03,2.095875E-03,2.798469E+01,2.989600E+01,1.715233E-03,2.092245E-03,6.293607E+02,1.735615E+02,3.856815E-02,1.214611E-02,6.246524E+02,1.436557E+02,3.827962E-02,1.005325E-02,2.833391E+01,2.966408E+01,1.736637E-03,2.076014E-03,6.233470E+02,1.540788E+02,3.819963E-02,1.078265E-02,4.087243E+01,0.000000E+00,2.505147E-03,0.000000E+00,2.794423E+01,2.995015E+01,1.712753E-03,2.096034E-03,6.208403E+02,1.455862E+02,3.804602E-02,1.018835E-02,7.741333E+02,1.578850E+02,4.743734E-02,1.104901E-02,6.210706E+02,1.778977E+02,3.806013E-02,1.244956E-02,6.264854E+02,1.522262E+02,3.839195E-02,1.065300E-02,2.825156E+01,2.849950E+01,1.731590E-03,1.994512E-03,2.802236E+01,2.984464E+01,1.717542E-03,2.088650E-03,6.227953E+02,2.088927E+02,3.816582E-02,1.461864E-02,7.070840E+02,0.000000E+00,4.333118E-02,0.000000E+00,6.210706E+02,1.547488E+02,3.806013E-02,1.082954E-02,7.741333E+02,1.054481E+02,4.743734E-02,7.379427E-03,7.751386E+02,1.324569E+02,4.749894E-02,9.269525E-03,4.358251E+01,2.600121E+01,2.671105E-03,1.819642E-03,6.229337E+02,1.982241E+02,3.817431E-02,1.387204E-02,6.227953E+02,1.449475E+02,3.816582E-02,1.014365E-02,6.254296E+02,1.754105E+02,3.832725E-02,1.227550E-02,6.256143E+02,2.058459E+02,3.833857E-02,1.440542E-02,6.254296E+02,1.528447E+02,3.832725E-02,1.069629E-02,6.222079E+02,1.775927E+02,3.812982E-02,1.242822E-02,6.237408E+02,2.078188E+02,3.822376E-02,1.454349E-02,7.066623E+02,0.000000E+00,4.330534E-02,0.000000E+00,6.284063E+02,1.422274E+02,3.850967E-02,9.953297E-03,2.805813E+01,2.979722E+01,1.719735E-03,2.085332E-03,6.264854E+02,1.746955E+02,3.839195E-02,1.222547E-02,6.222079E+02,1.546390E+02,3.812982E-02,1.082185E-02,6.229337E+02,1.355738E+02,3.817431E-02,9.487680E-03,6.217989E+02,1.455611E+02,3.810476E-02,1.018659E-02,6.229163E+02,1.665895E+02,3.817324E-02,1.165820E-02,6.246524E+02,2.068185E+02,3.827962E-02,1.447349E-02,7.751386E+02,1.131829E+02,4.749894E-02,7.920703E-03,6.229163E+02,1.436435E+02,3.817324E-02,1.005239E-02,6.293607E+02,1.513163E+02,3.856815E-02,1.058933E-02,6.208403E+02,2.108555E+02,3.804602E-02,1.475600E-02,6.244129E+02,1.534551E+02,3.826494E-02,1.073900E-02,6.256143E+02,1.429925E+02,3.833857E-02,1.000684E-02,7.066623E+02,0.000000E+00,4.330534E-02,0.000000E+00,6.284063E+02,2.043665E+02,3.850967E-02,1.430189E-02,6.244129E+02,1.761183E+02,3.826494E-02,1.232504E-02,6.237408E+02,1.443016E+02,3.822376E-02,1.009845E-02,6.217989E+02,2.100537E+02,3.810476E-02,1.469989E-02,2.809973E+01,2.974962E+01,1.722284E-03,2.082001E-03,6.233470E+02,1.768488E+02,3.819963E-02,1.237616E-02,7.070840E+02,0.000000E+00,4.333118E-02,0.000000E+00 
02:30:00,2.791279E+01,2.935420E+01,1.710826E-03,2.054326E-03,2.798497E+01,2.930648E+01,1.715250E-03,2.050987E-03,6.293627E+02,1.680095E+02,3.856827E-02,1.175757E-02,6.246543E+02,1.390888E+02,3.827974E-02,9.733661E-03,2.833420E+01,2.908086E+01,1.736655E-03,2.035197E-03,6.233490E+02,1.494116E+02,3.819975E-02,1.045603E-02,4.087267E+01,0.000000E+00,2.505161E-03,0.000000E+00,2.794451E+01,2.935869E+01,1.712771E-03,2.054641E-03,6.208422E+02,1.410549E+02,3.804614E-02,9.871244E-03,7.741357E+02,1.499363E+02,4.743748E-02,1.049275E-02,6.210725E+02,1.720903E+02,3.806025E-02,1.204315E-02,6.264873E+02,1.475298E+02,3.839207E-02,1.032434E-02,2.825184E+01,2.791369E+01,1.731607E-03,1.953514E-03,2.802264E+01,2.925674E+01,1.717559E-03,2.047506E-03,6.227973E+02,2.006455E+02,3.816594E-02,1.404148E-02,7.070852E+02,0.000000E+00,4.333126E-02,0.000000E+00,6.210725E+02,1.501161E+02,3.806025E-02,1.050533E-02,7.741357E+02,9.996127E+01,4.743748E-02,6.995463E-03,7.751410E+02,1.269914E+02,4.749908E-02,8.887037E-03,4.358292E+01,2.535933E+01,2.671130E-03,1.774720E-03,6.229356E+02,1.899494E+02,3.817443E-02,1.329296E-02,6.227973E+02,1.404146E+02,3.816594E-02,9.826439E-03,6.254315E+02,1.697393E+02,3.832737E-02,1.187862E-02,6.256163E+02,1.977129E+02,3.833869E-02,1.383626E-02,6.254315E+02,1.481659E+02,3.832737E-02,1.036886E-02,6.222098E+02,1.718123E+02,3.812994E-02,1.202369E-02,6.237427E+02,1.996154E+02,3.822388E-02,1.396940E-02,7.066635E+02,0.000000E+00,4.330541E-02,0.000000E+00,6.284084E+02,1.376156E+02,3.850979E-02,9.630565E-03,2.805841E+01,2.921068E+01,1.719752E-03,2.044282E-03,6.264873E+02,1.690599E+02,3.839207E-02,1.183107E-02,6.222098E+02,1.500272E+02,3.812994E-02,1.049911E-02,6.229356E+02,1.307498E+02,3.817443E-02,9.150098E-03,6.218008E+02,1.410411E+02,3.810488E-02,9.870280E-03,6.229182E+02,1.613005E+02,3.817336E-02,1.128805E-02,6.246543E+02,1.986524E+02,3.827974E-02,1.390201E-02,7.751410E+02,1.074908E+02,4.749908E-02,7.522377E-03,6.229182E+02,1.384075E+02,3.817336E-02,9.685981E-03,6.293627E+02,1.465822E+02,3.856827E-02,1.025803E-02,6.208422E+02,2.024894E+02,3.804614E-02,1.417053E-02,6.244148E+02,1.487869E+02,3.826506E-02,1.041232E-02,6.256163E+02,1.384038E+02,3.833869E-02,9.685719E-03,7.066635E+02,0.000000E+00,4.330541E-02,0.000000E+00,6.284084E+02,1.962784E+02,3.850979E-02,1.373587E-02,6.244148E+02,1.704128E+02,3.826506E-02,1.192575E-02,6.237427E+02,1.397530E+02,3.822388E-02,9.780135E-03,6.218008E+02,2.017530E+02,3.810488E-02,1.411899E-02,2.810001E+01,2.916427E+01,1.722301E-03,2.041035E-03,6.233490E+02,1.711071E+02,3.819975E-02,1.197434E-02,7.070852E+02,0.000000E+00,4.333126E-02,0.000000E+00 
02:45:00,2.791305E+01,2.878464E+01,1.710842E-03,2.014466E-03,2.798523E+01,2.874110E+01,1.715266E-03,2.011419E-03,6.293646E+02,1.630040E+02,3.856839E-02,1.140726E-02,6.246561E+02,1.344753E+02,3.827985E-02,9.410807E-03,2.833447E+01,2.852223E+01,1.736672E-03,1.996102E-03,6.233508E+02,1.446629E+02,3.819986E-02,1.012372E-02,4.087288E+01,0.000000E+00,2.505174E-03,0.000000E+00,2.794477E+01,2.879129E+01,1.712787E-03,2.014931E-03,6.208441E+02,1.364446E+02,3.804625E-02,9.548620E-03,7.741380E+02,1.426128E+02,4.743762E-02,9.980246E-03,6.210744E+02,1.668649E+02,3.806036E-02,1.167745E-02,6.264891E+02,1.426963E+02,3.839218E-02,9.986105E-03,2.825211E+01,2.735829E+01,1.731624E-03,1.914644E-03,2.802291E+01,2.869307E+01,1.717575E-03,2.008057E-03,6.227991E+02,1.929219E+02,3.816605E-02,1.350098E-02,7.070863E+02,0.000000E+00,4.333132E-02,0.000000E+00,6.210744E+02,1.453674E+02,3.806036E-02,1.017303E-02,7.741380E+02,9.452673E+01,4.743762E-02,6.615157E-03,7.751433E+02,1.218680E+02,4.749922E-02,8.528489E-03,4.358329E+01,2.474651E+01,2.671153E-03,1.731832E-03,6.229375E+02,1.822803E+02,3.817454E-02,1.275626E-02,6.227991E+02,1.358133E+02,3.816605E-02,9.504441E-03,6.254333E+02,1.646666E+02,3.832748E-02,1.152361E-02,6.256181E+02,1.901048E+02,3.833880E-02,1.330383E-02,6.254333E+02,1.433663E+02,3.832748E-02,1.003299E-02,6.222117E+02,1.666126E+02,3.813005E-02,1.165980E-02,6.237446E+02,1.919358E+02,3.822399E-02,1.343197E-02,7.066646E+02,0.000000E+00,4.330548E-02,0.000000E+00,6.284103E+02,1.329806E+02,3.850991E-02,9.306211E-03,2.805867E+01,2.864846E+01,1.719768E-03,2.004936E-03,6.264891E+02,1.640476E+02,3.839218E-02,1.148029E-02,6.222117E+02,1.452980E+02,3.813005E-02,1.016817E-02,6.229375E+02,1.258942E+02,3.817454E-02,8.810306E-03,6.218026E+02,1.364401E+02,3.810499E-02,9.548303E-03,6.229201E+02,1.563889E+02,3.817347E-02,1.094432E-02,6.246561E+02,1.910104E+02,3.827985E-02,1.336721E-02,7.751433E+02,1.016814E+02,4.749922E-02,7.115840E-03,6.229201E+02,1.331628E+02,3.817347E-02,9.318957E-03,6.293646E+02,1.416972E+02,3.856839E-02,9.916187E-03,6.208441E+02,1.946504E+02,3.804625E-02,1.362194E-02,6.244166E+02,1.440140E+02,3.826517E-02,1.007831E-02,6.256181E+02,1.337820E+02,3.833880E-02,9.362290E-03,7.066646E+02,0.000000E+00,4.330548E-02,0.000000E+00,6.284103E+02,1.887185E+02,3.850991E-02,1.320681E-02,6.244166E+02,1.652956E+02,3.826517E-02,1.156763E-02,6.237446E+02,1.351465E+02,3.822399E-02,9.457781E-03,6.218026E+02,1.939765E+02,3.810499E-02,1.357478E-02,2.810027E+01,2.860337E+01,1.722317E-03,2.001780E-03,6.233508E+02,1.659486E+02,3.819986E-02,1.161333E-02,7.070863E+02,0.000000E+00,4.333132E-02,0.000000E+00 
