03:00:00,2.791329E+01,2.823987E+01,1.710857E-03,1.976341E-03,2.798548E+01,2.820052E+01,1.715281E-03,1.973587E-03,6.293665E+02,1.583448E+02,3.856850E-02,1.108119E-02,6.246579E+02,1.299235E+02,3.827996E-02,9.092279E-03,2.833473E+01,2.798904E+01,1.736688E-03,1.958786E-03,6.233525E+02,1.398165E+02,3.819997E-02,9.784577E-03,4.087308E+01,0.000000E+00,2.505186E-03,0.000000E+00,2.794502E+01,2.824858E+01,1.712802E-03,1.976950E-03,6.208458E+02,1.318976E+02,3.804636E-02,9.230424E-03,7.741401E+02,1.359829E+02,4.743775E-02,9.516276E-03,6.210761E+02,1.620809E+02,3.806047E-02,1.134265E-02,6.264909E+02,1.377975E+02,3.839229E-02,9.643289E-03,2.825236E+01,2.683570E+01,1.731639E-03,1.878071E-03,2.802315E+01,2.815433E+01,1.717591E-03,1.970354E-03,6.228009E+02,1.857289E+02,3.816616E-02,1.299759E-02,7.070873E+02,0.000000E+00,4.333138E-02,0.000000E+00,6.210761E+02,1.405127E+02,3.806047E-02,9.833296E-03,7.741401E+02,8.918521E+01,4.743775E-02,6.241357E-03,7.751454E+02,1.167335E+02,4.749935E-02,8.169171E-03,4.358364E+01,2.416464E+01,2.671174E-03,1.691111E-03,6.229393E+02,1.752768E+02,3.817465E-02,1.226615E-02,6.228009E+02,1.312704E+02,3.816616E-02,9.186528E-03,6.254351E+02,1.599569E+02,3.832758E-02,1.119401E-02,6.256198E+02,1.830320E+02,3.833891E-02,1.280887E-02,6.254351E+02,1.384879E+02,3.832758E-02,9.691602E-03,6.222134E+02,1.618496E+02,3.813016E-02,1.132646E-02,6.237463E+02,1.847879E+02,3.822410E-02,1.293175E-02,7.066656E+02,0.000000E+00,4.330554E-02,0.000000E+00,6.284121E+02,1.284134E+02,3.851002E-02,8.986596E-03,2.805892E+01,2.811131E+01,1.719783E-03,1.967343E-03,6.264909E+02,1.593516E+02,3.839229E-02,1.115165E-02,6.222134E+02,1.404629E+02,3.813016E-02,9.829813E-03,6.229393E+02,1.210737E+02,3.817465E-02,8.472966E-03,6.218044E+02,1.318999E+02,3.810510E-02,9.230582E-03,6.229219E+02,1.515624E+02,3.817358E-02,1.060655E-02,6.246579E+02,1.839017E+02,3.827996E-02,1.286973E-02,7.751454E+02,9.590999E+01,4.749935E-02,6.711959E-03,6.229219E+02,1.280581E+02,3.817358E-02,8.961735E-03,6.293665E+02,1.367595E+02,3.856850E-02,9.570653E-03,6.208458E+02,1.873434E+02,3.804636E-02,1.311058E-02,6.244184E+02,1.391521E+02,3.826528E-02,9.738086E-03,6.256198E+02,1.292248E+02,3.833891E-02,9.043383E-03,7.066656E+02,0.000000E+00,4.330554E-02,0.000000E+00,6.284121E+02,1.816999E+02,3.851002E-02,1.271564E-02,6.244184E+02,1.605707E+02,3.826528E-02,1.123697E-02,6.237463E+02,1.305997E+02,3.822410E-02,9.139593E-03,6.218044E+02,1.867297E+02,3.810510E-02,1.306764E-02,2.810052E+01,2.806769E+01,1.722332E-03,1.964291E-03,6.233525E+02,1.612061E+02,3.819997E-02,1.128143E-02,7.070873E+02,0.000000E+00,4.333138E-02,0.000000E+00 
03:15:00,2.791353E+01,2.772097E+01,1.710871E-03,1.940026E-03,2.798571E+01,2.768584E+01,1.715296E-03,1.937567E-03,6.293682E+02,1.537993E+02,3.856861E-02,1.076308E-02,6.246595E+02,1.253860E+02,3.828006E-02,8.774742E-03,2.833497E+01,2.748258E+01,1.736703E-03,1.923342E-03,6.233542E+02,1.348467E+02,3.820007E-02,9.436799E-03,4.087326E+01,0.000000E+00,2.505197E-03,0.000000E+00,2.794525E+01,2.773162E+01,1.712816E-03,1.940771E-03,6.208475E+02,1.273610E+02,3.804646E-02,8.912954E-03,7.741421E+02,1.299120E+02,4.743787E-02,9.091425E-03,6.210778E+02,1.575353E+02,3.806057E-02,1.102454E-02,6.264926E+02,1.327798E+02,3.839239E-02,9.292155E-03,2.825259E+01,2.634967E+01,1.731653E-03,1.844057E-03,2.802338E+01,2.764165E+01,1.717605E-03,1.934474E-03,6.228025E+02,1.790055E+02,3.816626E-02,1.252708E-02,7.070882E+02,0.000000E+00,4.333144E-02,0.000000E+00,6.210778E+02,1.355333E+02,3.806057E-02,9.484844E-03,7.741421E+02,8.387261E+01,4.743787E-02,5.869580E-03,7.751474E+02,1.112521E+02,4.749947E-02,7.785582E-03,4.358397E+01,2.361421E+01,2.671194E-03,1.652589E-03,6.229409E+02,1.688252E+02,3.817475E-02,1.181464E-02,6.228025E+02,1.267355E+02,3.816626E-02,8.869181E-03,6.254367E+02,1.554268E+02,3.832769E-02,1.087698E-02,6.256215E+02,1.764430E+02,3.833901E-02,1.234775E-02,6.254367E+02,1.334898E+02,3.832769E-02,9.341841E-03,6.222151E+02,1.573208E+02,3.813026E-02,1.100953E-02,6.237480E+02,1.781138E+02,3.822420E-02,1.246468E-02,7.066665E+02,0.000000E+00,4.330560E-02,0.000000E+00,6.284139E+02,1.238668E+02,3.851013E-02,8.668431E-03,2.805915E+01,2.760040E+01,1.719797E-03,1.931587E-03,6.264926E+02,1.548152E+02,3.839239E-02,1.083418E-02,6.222151E+02,1.355030E+02,3.813026E-02,9.482727E-03,6.229409E+02,1.162292E+02,3.817475E-02,8.133945E-03,6.218061E+02,1.273650E+02,3.810520E-02,8.913234E-03,6.229235E+02,1.465768E+02,3.817368E-02,1.025765E-02,6.246595E+02,1.772714E+02,3.828006E-02,1.240572E-02,7.751474E+02,9.011961E+01,4.749947E-02,6.306749E-03,6.229235E+02,1.229986E+02,3.817368E-02,8.607668E-03,6.293682E+02,1.317298E+02,3.856861E-02,9.218679E-03,6.208475E+02,1.805043E+02,3.804646E-02,1.263197E-02,6.244200E+02,1.341689E+02,3.826538E-02,9.389368E-03,6.256215E+02,1.246850E+02,3.833901E-02,8.725686E-03,7.066665E+02,0.000000E+00,4.330560E-02,0.000000E+00,6.284139E+02,1.751788E+02,3.851013E-02,1.225928E-02,6.244200E+02,1.560443E+02,3.826538E-02,1.092020E-02,6.237480E+02,1.260640E+02,3.822420E-02,8.822185E-03,6.218061E+02,1.799494E+02,3.810520E-02,1.259314E-02,2.810075E+01,2.755845E+01,1.722346E-03,1.928652E-03,6.233542E+02,1.566822E+02,3.820007E-02,1.096484E-02,7.070882E+02,0.000000E+00,4.333144E-02,0.000000E+00 
03:30:00,2.791374E+01,2.722945E+01,1.710885E-03,1.905627E-03,2.798593E+01,2.719858E+01,1.715309E-03,1.903467E-03,6.293699E+02,1.491272E+02,3.856871E-02,1.043613E-02,6.246611E+02,1.209018E+02,3.828016E-02,8.460933E-03,2.833520E+01,2.700465E+01,1.736717E-03,1.889894E-03,6.233558E+02,1.298473E+02,3.820017E-02,9.086943E-03,4.087342E+01,0.000000E+00,2.505207E-03,0.000000E+00,2.794547E+01,2.724189E+01,1.712829E-03,1.906497E-03,6.208491E+02,1.228824E+02,3.804655E-02,8.599542E-03,7.741440E+02,1.242717E+02,4.743799E-02,8.696703E-03,6.210794E+02,1.529706E+02,3.806067E-02,1.070509E-02,6.264942E+02,1.277678E+02,3.839249E-02,8.941422E-03,2.825281E+01,2.590725E+01,1.731667E-03,1.813094E-03,2.802360E+01,2.715661E+01,1.717618E-03,1.900529E-03,6.228041E+02,1.728262E+02,3.816636E-02,1.209464E-02,7.070891E+02,0.000000E+00,4.333149E-02,0.000000E+00,6.210794E+02,1.305171E+02,3.806067E-02,9.133817E-03,7.741440E+02,7.864717E+01,4.743799E-02,5.503901E-03,7.751493E+02,1.053877E+02,4.749959E-02,7.375198E-03,4.358427E+01,2.309934E+01,2.671213E-03,1.616556E-03,6.229425E+02,1.628979E+02,3.817485E-02,1.139983E-02,6.228041E+02,1.222452E+02,3.816636E-02,8.554947E-03,6.254383E+02,1.508309E+02,3.832778E-02,1.055535E-02,6.256231E+02,1.703783E+02,3.833911E-02,1.192333E-02,6.254383E+02,1.284830E+02,3.832778E-02,8.991469E-03,6.222167E+02,1.527713E+02,3.813036E-02,1.069115E-02,6.237496E+02,1.719748E+02,3.822430E-02,1.203506E-02,7.066674E+02,0.000000E+00,4.330565E-02,0.000000E+00,6.284156E+02,1.193875E+02,3.851023E-02,8.354967E-03,2.805937E+01,2.711733E+01,1.719810E-03,1.897781E-03,6.264942E+02,1.501962E+02,3.839249E-02,1.051093E-02,6.222167E+02,1.305040E+02,3.813036E-02,9.132896E-03,6.229425E+02,1.113765E+02,3.817485E-02,7.794354E-03,6.218076E+02,1.228714E+02,3.810530E-02,8.598771E-03,6.229251E+02,1.413600E+02,3.817378E-02,9.892581E-03,6.246611E+02,1.711704E+02,3.828016E-02,1.197876E-02,7.751493E+02,8.434730E+01,4.749959E-02,5.902801E-03,6.229251E+02,1.179774E+02,3.817378E-02,8.256283E-03,6.293699E+02,1.267049E+02,3.856871E-02,8.867037E-03,6.208491E+02,1.742046E+02,3.804655E-02,1.219110E-02,6.244216E+02,1.291662E+02,3.826548E-02,9.039284E-03,6.256231E+02,1.202039E+02,3.833911E-02,8.412100E-03,7.066674E+02,0.000000E+00,4.330565E-02,0.000000E+00,6.284156E+02,1.691747E+02,3.851023E-02,1.183910E-02,6.244216E+02,1.514669E+02,3.826548E-02,1.059986E-02,6.237496E+02,1.215769E+02,3.822430E-02,8.508181E-03,6.218076E+02,1.737171E+02,3.810530E-02,1.215699E-02,2.810097E+01,2.707732E+01,1.722360E-03,1.894980E-03,6.233558E+02,1.521206E+02,3.820017E-02,1.064561E-02,7.070891E+02,0.000000E+00,4.333149E-02,0.000000E+00 
03:45:00,2.791395E+01,2.676750E+01,1.710897E-03,1.873297E-03,2.798613E+01,2.674094E+01,1.715322E-03,1.871439E-03,6.293715E+02,1.442458E+02,3.856881E-02,1.009453E-02,6.246627E+02,1.165021E+02,3.828025E-02,8.153045E-03,2.833542E+01,2.655793E+01,1.736730E-03,1.858631E-03,6.233573E+02,1.248667E+02,3.820026E-02,8.738404E-03,4.087357E+01,0.000000E+00,2.505216E-03,0.000000E+00,2.794568E+01,2.678151E+01,1.712842E-03,1.874278E-03,6.208506E+02,1.184773E+02,3.804665E-02,8.291271E-03,7.741458E+02,1.185733E+02,4.743810E-02,8.297922E-03,6.210809E+02,1.482218E+02,3.806076E-02,1.037276E-02,6.264957E+02,1.227806E+02,3.839258E-02,8.592417E-03,2.825302E+01,2.552010E+01,1.731680E-03,1.785999E-03,2.802381E+01,2.670149E+01,1.717631E-03,1.868678E-03,6.228056E+02,1.671177E+02,3.816645E-02,1.169515E-02,7.070899E+02,0.000000E+00,4.333154E-02,0.000000E+00,6.210809E+02,1.255199E+02,3.806076E-02,8.784112E-03,7.741458E+02,7.347432E+01,4.743810E-02,5.141900E-03,7.751511E+02,9.923882E+01,4.749970E-02,6.944904E-03,4.358456E+01,2.262716E+01,2.671230E-03,1.583511E-03,6.229441E+02,1.573400E+02,3.817494E-02,1.101088E-02,6.228056E+02,1.178428E+02,3.816645E-02,8.246869E-03,6.254398E+02,1.460132E+02,3.832788E-02,1.021821E-02,6.256246E+02,1.648330E+02,3.833920E-02,1.153525E-02,6.254398E+02,1.234990E+02,3.832788E-02,8.642690E-03,6.222182E+02,1.480366E+02,3.813045E-02,1.035981E-02,6.237511E+02,1.663234E+02,3.822439E-02,1.163956E-02,7.066682E+02,0.000000E+00,4.330570E-02,0.000000E+00,6.284172E+02,1.149820E+02,3.851033E-02,8.046666E-03,2.805958E+01,2.666451E+01,1.719823E-03,1.866090E-03,6.264957E+02,1.453264E+02,3.839258E-02,1.017014E-02,6.222182E+02,1.255220E+02,3.813045E-02,8.784259E-03,6.229441E+02,1.065279E+02,3.817494E-02,7.455048E-03,6.218092E+02,1.184662E+02,3.810539E-02,8.290491E-03,6.229267E+02,1.359067E+02,3.817388E-02,9.510965E-03,6.246627E+02,1.655769E+02,3.828025E-02,1.158732E-02,7.751511E+02,7.862311E+01,4.749970E-02,5.502219E-03,6.229267E+02,1.129733E+02,3.817388E-02,7.906099E-03,6.293715E+02,1.217090E+02,3.856881E-02,8.517425E-03,6.208506E+02,1.683808E+02,3.804665E-02,1.178353E-02,6.244231E+02,1.241844E+02,3.826557E-02,8.690658E-03,6.256246E+02,1.158044E+02,3.833920E-02,8.104215E-03,7.066682E+02,0.000000E+00,4.330570E-02,0.000000E+00,6.284172E+02,1.636760E+02,3.851033E-02,1.145429E-02,6.244231E+02,1.466834E+02,3.826557E-02,1.026511E-02,6.237511E+02,1.171765E+02,3.822439E-02,8.200241E-03,6.218092E+02,1.679478E+02,3.810539E-02,1.175323E-02,2.810117E+01,2.662676E+01,1.722373E-03,1.863448E-03,6.233573E+02,1.473641E+02,3.820026E-02,1.031275E-02,7.070899E+02,0.000000E+00,4.333154E-02,0.000000E+00 
04:00:00,2.791415E+01,2.633862E+01,1.710909E-03,1.843283E-03,2.798633E+01,2.631651E+01,1.715334E-03,1.841736E-03,6.293730E+02,1.391710E+02,3.856891E-02,9.739398E-03,6.246641E+02,1.121538E+02,3.828034E-02,7.848744E-03,2.833563E+01,2.614709E+01,1.736743E-03,1.829879E-03,6.233588E+02,1.199302E+02,3.820035E-02,8.392946E-03,4.087370E+01,0.000000E+00,2.505224E-03,0.000000E+00,2.794587E+01,2.635391E+01,1.712854E-03,1.844353E-03,6.208520E+02,1.141187E+02,3.804674E-02,7.986249E-03,7.741475E+02,1.126101E+02,4.743821E-02,7.880615E-03,6.210823E+02,1.432880E+02,3.806085E-02,1.002750E-02,6.264971E+02,1.178430E+02,3.839267E-02,8.246883E-03,2.825322E+01,2.516736E+01,1.731692E-03,1.761313E-03,2.802400E+01,2.628006E+01,1.717643E-03,1.839185E-03,6.228071E+02,1.618862E+02,3.816654E-02,1.132903E-02,7.070906E+02,0.000000E+00,4.333159E-02,0.000000E+00,6.210823E+02,1.205676E+02,3.806085E-02,8.437550E-03,7.741475E+02,6.834429E+01,4.743821E-02,4.782895E-03,7.751528E+02,9.302549E+01,4.749981E-02,6.510100E-03,4.358482E+01,2.221325E+01,2.671247E-03,1.554543E-03,6.229455E+02,1.517852E+02,3.817503E-02,1.062214E-02,6.228071E+02,1.134935E+02,3.816654E-02,7.942496E-03,6.254413E+02,1.410359E+02,3.832797E-02,9.869907E-03,6.256261E+02,1.596316E+02,3.833929E-02,1.117125E-02,6.254413E+02,1.185627E+02,3.832797E-02,8.297247E-03,6.222196E+02,1.431196E+02,3.813054E-02,1.001572E-02,6.237525E+02,1.611028E+02,3.822448E-02,1.127420E-02,7.066689E+02,0.000000E+00,4.330575E-02,0.000000E+00,6.284187E+02,1.106246E+02,3.851042E-02,7.741733E-03,2.805977E+01,2.624588E+01,1.719835E-03,1.836792E-03,6.264971E+02,1.403240E+02,3.839267E-02,9.820082E-03,6.222196E+02,1.205824E+02,3.813054E-02,8.438589E-03,6.229455E+02,1.016929E+02,3.817503E-02,7.116688E-03,6.218106E+02,1.141143E+02,3.810548E-02,7.985945E-03,6.229281E+02,1.303752E+02,3.817396E-02,9.123873E-03,6.246641E+02,1.603668E+02,3.828034E-02,1.122270E-02,7.751528E+02,7.297275E+01,4.749981E-02,5.106802E-03,6.229281E+02,1.079166E+02,3.817396E-02,7.552224E-03,6.293730E+02,1.167664E+02,3.856891E-02,8.171541E-03,6.208520E+02,1.630585E+02,3.804674E-02,1.141107E-02,6.244246E+02,1.192485E+02,3.826566E-02,8.345244E-03,6.256261E+02,1.114551E+02,3.833929E-02,7.799851E-03,7.066689E+02,0.000000E+00,4.330575E-02,0.000000E+00,6.284187E+02,1.584847E+02,3.851042E-02,1.109099E-02,6.244246E+02,1.417278E+02,3.826566E-02,9.918322E-03,6.237525E+02,1.128283E+02,3.822448E-02,7.895948E-03,6.218106E+02,1.626985E+02,3.810548E-02,1.138587E-02,2.810137E+01,2.621098E+01,1.722385E-03,1.834350E-03,6.233588E+02,1.424290E+02,3.820035E-02,9.967392E-03,7.070906E+02,0.000000E+00,4.333159E-02,0.000000E+00 
04:15:00,2.791433E+01,2.594975E+01,1.710921E-03,1.816068E-03,2.798651E+01,2.593251E+01,1.715345E-03,1.814861E-03,6.293745E+02,1.340224E+02,3.856900E-02,9.379104E-03,6.246655E+02,1.079282E+02,3.828042E-02,7.553037E-03,2.833582E+01,2.578580E+01,1.736755E-03,1.804594E-03,6.233601E+02,1.151452E+02,3.820043E-02,8.058091E-03,4.087383E+01,0.000000E+00,2.505232E-03,0.000000E+00,2.794606E+01,2.596572E+01,1.712865E-03,1.817185E-03,6.208534E+02,1.098772E+02,3.804682E-02,7.689430E-03,7.741492E+02,1.063801E+02,4.743831E-02,7.444648E-03,6.210837E+02,1.382198E+02,3.806093E-02,9.672840E-03,6.264985E+02,1.130623E+02,3.839275E-02,7.912331E-03,2.825340E+01,2.484160E+01,1.731703E-03,1.738516E-03,2.802419E+01,2.590023E+01,1.717654E-03,1.812602E-03,6.228085E+02,1.568611E+02,3.816663E-02,1.097736E-02,7.070913E+02,0.000000E+00,4.333163E-02,0.000000E+00,6.210837E+02,1.157688E+02,3.806093E-02,8.101728E-03,7.741492E+02,6.334844E+01,4.743831E-02,4.433280E-03,7.751545E+02,8.690709E+01,4.749991E-02,6.081935E-03,4.358507E+01,2.184268E+01,2.671262E-03,1.528607E-03,6.229469E+02,1.462198E+02,3.817512E-02,1.023267E-02,6.228085E+02,1.092696E+02,3.816663E-02,7.646906E-03,6.254427E+02,1.359534E+02,3.832805E-02,9.514235E-03,6.256275E+02,1.545915E+02,3.833937E-02,1.081853E-02,6.254427E+02,1.137815E+02,3.832805E-02,7.962655E-03,6.222210E+02,1.380714E+02,3.813063E-02,9.662448E-03,6.237539E+02,1.560767E+02,3.822456E-02,1.092246E-02,7.066696E+02,0.000000E+00,4.330579E-02,0.000000E+00,6.284201E+02,1.063857E+02,3.851051E-02,7.445087E-03,2.805996E+01,2.587015E+01,1.719846E-03,1.810498E-03,6.264985E+02,1.352266E+02,3.839275E-02,9.463377E-03,6.222210E+02,1.157929E+02,3.813063E-02,8.103416E-03,6.229469E+02,9.696506E+01,3.817512E-02,6.785832E-03,6.218120E+02,1.098887E+02,3.810556E-02,7.690235E-03,6.229295E+02,1.248707E+02,3.817405E-02,8.738678E-03,6.246655E+02,1.553355E+02,3.828042E-02,1.087059E-02,7.751545E+02,6.753246E+01,4.749991E-02,4.726085E-03,6.229295E+02,1.029556E+02,3.817405E-02,7.205054E-03,6.293745E+02,1.119839E+02,3.856900E-02,7.836861E-03,6.208534E+02,1.580067E+02,3.804682E-02,1.105753E-02,6.244260E+02,1.144660E+02,3.826575E-02,8.010557E-03,6.256275E+02,1.072272E+02,3.833937E-02,7.503977E-03,7.066696E+02,0.000000E+00,4.330579E-02,0.000000E+00,6.284201E+02,1.534184E+02,3.851051E-02,1.073643E-02,6.244260E+02,1.366574E+02,3.826575E-02,9.563501E-03,6.237539E+02,1.086042E+02,3.822456E-02,7.600346E-03,6.218120E+02,1.576695E+02,3.810556E-02,1.103393E-02,2.810155E+01,2.583976E+01,1.722396E-03,1.808370E-03,6.233601E+02,1.373687E+02,3.820043E-02,9.613274E-03,7.070913E+02,0.000000E+00,4.333163E-02,0.000000E+00 
04:30:00,2.791451E+01,2.561196E+01,1.710931E-03,1.792428E-03,2.798669E+01,2.559761E+01,1.715356E-03,1.791424E-03,6.293759E+02,1.288729E+02,3.856908E-02,9.018748E-03,6.246668E+02,1.038049E+02,3.828051E-02,7.264484E-03,2.833601E+01,2.546053E+01,1.736766E-03,1.781830E-03,6.233615E+02,1.105384E+02,3.820051E-02,7.735706E-03,4.087394E+01,0.000000E+00,2.505239E-03,0.000000E+00,2.794623E+01,2.562866E+01,1.712876E-03,1.793597E-03,6.208548E+02,1.057254E+02,3.804690E-02,7.398884E-03,7.741507E+02,9.988593E+01,4.743840E-02,6.990189E-03,6.210850E+02,1.331492E+02,3.806102E-02,9.318000E-03,6.264998E+02,1.084663E+02,3.839283E-02,7.590695E-03,2.825358E+01,2.452695E+01,1.731714E-03,1.716495E-03,2.802436E+01,2.556724E+01,1.717665E-03,1.789298E-03,6.228098E+02,1.518406E+02,3.816671E-02,1.062602E-02,7.070920E+02,0.000000E+00,4.333167E-02,0.000000E+00,6.210850E+02,1.111524E+02,3.806102E-02,7.778673E-03,7.741507E+02,5.844856E+01,4.743840E-02,4.090380E-03,7.751560E+02,8.092931E+01,4.750000E-02,5.663608E-03,4.358531E+01,2.150413E+01,2.671277E-03,1.504913E-03,6.229483E+02,1.405605E+02,3.817520E-02,9.836639E-03,6.228098E+02,1.051545E+02,3.816671E-02,7.358931E-03,6.254440E+02,1.308719E+02,3.832813E-02,9.158641E-03,6.256288E+02,1.495419E+02,3.833946E-02,1.046516E-02,6.254440E+02,1.091825E+02,3.832813E-02,7.640818E-03,6.222223E+02,1.330211E+02,3.813071E-02,9.309035E-03,6.237552E+02,1.510519E+02,3.822464E-02,1.057082E-02,7.066703E+02,0.000000E+00,4.330583E-02,0.000000E+00,6.284216E+02,1.022357E+02,3.851060E-02,7.154673E-03,2.806013E+01,2.553918E+01,1.719857E-03,1.787335E-03,6.264998E+02,1.301309E+02,3.839283E-02,9.106782E-03,6.222223E+02,1.111799E+02,3.813071E-02,7.780598E-03,6.229483E+02,9.235745E+01,3.817520E-02,6.463387E-03,6.218133E+02,1.057737E+02,3.810564E-02,7.402265E-03,6.229309E+02,1.194808E+02,3.817413E-02,8.361489E-03,6.246668E+02,1.503002E+02,3.828051E-02,1.051822E-02,7.751560E+02,6.237256E+01,4.750000E-02,4.364989E-03,6.229309E+02,9.810954E+01,3.817413E-02,6.865922E-03,6.293759E+02,1.073898E+02,3.856908E-02,7.515361E-03,6.208548E+02,1.529851E+02,3.804690E-02,1.070611E-02,6.244273E+02,1.098636E+02,3.826583E-02,7.688481E-03,6.256288E+02,1.030970E+02,3.833946E-02,7.214948E-03,7.066703E+02,0.000000E+00,4.330583E-02,0.000000E+00,6.284216E+02,1.483330E+02,3.851060E-02,1.038055E-02,6.244273E+02,1.315876E+02,3.826583E-02,9.208725E-03,6.237552E+02,1.044859E+02,3.822464E-02,7.312145E-03,6.218133E+02,1.526541E+02,3.810564E-02,1.068294E-02,2.810173E+01,2.551087E+01,1.722407E-03,1.785354E-03,6.233615E+02,1.323097E+02,3.820051E-02,9.259258E-03,7.070920E+02,0.000000E+00,4.333167E-02,0.000000E+00 
04:45:00,2.791467E+01,2.530141E+01,1.710942E-03,1.770694E-03,2.798686E+01,2.529108E+01,1.715366E-03,1.769972E-03,6.293772E+02,1.237522E+02,3.856916E-02,8.660408E-03,6.246681E+02,9.976160E+01,3.828058E-02,6.981532E-03,2.833618E+01,2.516648E+01,1.736777E-03,1.761252E-03,6.233627E+02,1.061435E+02,3.820059E-02,7.428145E-03,4.087405E+01,0.000000E+00,2.505246E-03,0.000000E+00,2.794640E+01,2.531924E+01,1.712886E-03,1.771942E-03,6.208560E+02,1.016583E+02,3.804698E-02,7.114264E-03,7.741522E+02,9.347775E+01,4.743849E-02,6.541751E-03,6.210863E+02,1.280894E+02,3.806109E-02,8.963922E-03,6.265011E+02,1.041001E+02,3.839291E-02,7.285149E-03,2.825375E+01,2.417922E+01,1.731724E-03,1.692159E-03,2.802453E+01,2.526351E+01,1.717675E-03,1.768042E-03,6.228111E+02,1.467896E+02,3.816678E-02,1.027255E-02,7.070926E+02,0.000000E+00,4.333171E-02,0.000000E+00,6.210863E+02,1.067703E+02,3.806109E-02,7.472011E-03,7.741522E+02,5.368970E+01,4.743849E-02,3.757348E-03,7.751575E+02,7.512653E+01,4.750009E-02,5.257526E-03,4.358553E+01,2.116377E+01,2.671290E-03,1.481093E-03,6.229495E+02,1.348491E+02,3.817528E-02,9.436960E-03,6.228111E+02,1.011151E+02,3.816678E-02,7.076249E-03,6.254453E+02,1.258013E+02,3.832821E-02,8.803802E-03,6.256301E+02,1.443825E+02,3.833953E-02,1.010410E-02,6.254453E+02,1.048057E+02,3.832821E-02,7.334523E-03,6.222236E+02,1.279820E+02,3.813079E-02,8.956407E-03,6.237565E+02,1.459686E+02,3.822472E-02,1.021510E-02,7.066709E+02,0.000000E+00,4.330587E-02,0.000000E+00,6.284229E+02,9.817613E+01,3.851068E-02,6.870580E-03,2.806030E+01,2.523821E+01,1.719867E-03,1.766272E-03,6.265011E+02,1.250439E+02,3.839291E-02,8.750802E-03,6.222236E+02,1.067755E+02,3.813079E-02,7.472377E-03,6.229495E+02,8.787892E+01,3.817528E-02,6.149975E-03,6.218146E+02,1.017331E+02,3.810572E-02,7.119503E-03,6.229321E+02,1.143352E+02,3.817421E-02,8.001401E-03,6.246681E+02,1.451765E+02,3.828058E-02,1.015966E-02,7.751575E+02,5.744429E+01,4.750009E-02,4.020101E-03,6.229321E+02,9.339212E+01,3.817421E-02,6.535794E-03,6.293772E+02,1.030456E+02,3.856916E-02,7.211352E-03,6.208560E+02,1.479482E+02,3.804698E-02,1.035363E-02,6.244286E+02,1.054777E+02,3.826591E-02,7.381556E-03,6.256301E+02,9.905058E+01,3.833953E-02,6.931774E-03,7.066709E+02,0.000000E+00,4.330587E-02,0.000000E+00,6.284229E+02,1.431378E+02,3.851068E-02,1.001700E-02,6.244286E+02,1.265293E+02,3.826591E-02,8.854749E-03,6.237565E+02,1.004451E+02,3.822472E-02,7.029366E-03,6.218146E+02,1.476290E+02,3.810572E-02,1.033129E-02,2.810189E+01,2.521314E+01,1.722417E-03,1.764517E-03,6.233627E+02,1.272624E+02,3.820059E-02,8.906050E-03,7.070926E+02,0.000000E+00,4.333171E-02,0.000000E+00 
05:00:00,2.791483E+01,2.501217E+01,1.710951E-03,1.750452E-03,2.798701E+01,2.500470E+01,1.715376E-03,1.749930E-03,6.293785E+02,1.187631E+02,3.856924E-02,8.311268E-03,6.246693E+02,9.583399E+01,3.828066E-02,6.706676E-03,2.833635E+01,2.488266E+01,1.736787E-03,1.741388E-03,6.233640E+02,1.019871E+02,3.820067E-02,7.137281E-03,4.087414E+01,0.000000E+00,2.505251E-03,0.000000E+00,2.794656E+01,2.503184E+01,1.712896E-03,1.751829E-03,6.208572E+02,9.770564E+01,3.804706E-02,6.837656E-03,7.741536E+02,8.720085E+01,4.743858E-02,6.102494E-03,6.210875E+02,1.231019E+02,3.806117E-02,8.614902E-03,6.265023E+02,9.995670E+01,3.839299E-02,6.995188E-03,2.825391E+01,2.380852E+01,1.731734E-03,1.666216E-03,2.802469E+01,2.497787E+01,1.717685E-03,1.748052E-03,6.228123E+02,1.416041E+02,3.816686E-02,9.909674E-03,7.070931E+02,0.000000E+00,4.333174E-02,0.000000E+00,6.210875E+02,1.026035E+02,3.806117E-02,7.180413E-03,7.741536E+02,4.908443E+01,4.743858E-02,3.435064E-03,7.751589E+02,6.952527E+01,4.750018E-02,4.865544E-03,4.358574E+01,2.078356E+01,2.671303E-03,1.454485E-03,6.229507E+02,1.291825E+02,3.817535E-02,9.040417E-03,6.228123E+02,9.718957E+01,3.816686E-02,6.801540E-03,6.254465E+02,1.208344E+02,3.832828E-02,8.456223E-03,6.256313E+02,1.391957E+02,3.833961E-02,9.741135E-03,6.254465E+02,1.006588E+02,3.832828E-02,7.044325E-03,6.222248E+02,1.230154E+02,3.813086E-02,8.608847E-03,6.237577E+02,1.407871E+02,3.822480E-02,9.852502E-03,7.066714E+02,0.000000E+00,4.330590E-02,0.000000E+00,6.284242E+02,9.423368E+01,3.851076E-02,6.594685E-03,2.806046E+01,2.495313E+01,1.719877E-03,1.746320E-03,6.265023E+02,1.200741E+02,3.839299E-02,8.403016E-03,6.222248E+02,1.026121E+02,3.813086E-02,7.181018E-03,6.229507E+02,8.353671E+01,3.817535E-02,5.846102E-03,6.218158E+02,9.780575E+01,3.810580E-02,6.844661E-03,6.229333E+02,1.093737E+02,3.817429E-02,7.654197E-03,6.246693E+02,1.399934E+02,3.828066E-02,9.796959E-03,7.751589E+02,5.273420E+01,4.750018E-02,3.690482E-03,6.229333E+02,8.881379E+01,3.817429E-02,6.215398E-03,6.293785E+02,9.890290E+01,3.856924E-02,6.921442E-03,6.208572E+02,1.427695E+02,3.804706E-02,9.991223E-03,6.244298E+02,1.013268E+02,3.826598E-02,7.091069E-03,6.256313E+02,9.512073E+01,3.833961E-02,6.656761E-03,7.066714E+02,0.000000E+00,4.330590E-02,0.000000E+00,6.284242E+02,1.379248E+02,3.851076E-02,9.652199E-03,6.244298E+02,1.215641E+02,3.826598E-02,8.507286E-03,6.237577E+02,9.651912E+01,3.822480E-02,6.754621E-03,6.218158E+02,1.424373E+02,3.810580E-02,9.967979E-03,2.810205E+01,2.492849E+01,1.722426E-03,1.744596E-03,6.233640E+02,1.222977E+02,3.820067E-02,8.558623E-03,7.070931E+02,0.000000E+00,4.333174E-02,0.000000E+00 
05:15:00,2.791498E+01,2.472611E+01,1.710961E-03,1.730433E-03,2.798716E+01,2.471950E+01,1.715385E-03,1.729970E-03,6.293798E+02,1.141904E+02,3.856932E-02,7.991275E-03,6.246705E+02,9.229085E+01,3.828073E-02,6.458724E-03,2.833651E+01,2.457978E+01,1.736797E-03,1.720192E-03,6.233651E+02,9.828481E+01,3.820074E-02,6.878188E-03,4.087423E+01,0.000000E+00,2.505257E-03,0.000000E+00,2.794671E+01,2.474861E+01,1.712905E-03,1.732007E-03,6.208584E+02,9.413624E+01,3.804713E-02,6.587867E-03,7.741550E+02,8.144097E+01,4.743866E-02,5.699417E-03,6.210887E+02,1.185189E+02,3.806124E-02,8.294186E-03,6.265035E+02,9.626347E+01,3.839306E-02,6.736732E-03,2.825406E+01,2.340971E+01,1.731743E-03,1.638306E-03,2.802484E+01,2.469025E+01,1.717694E-03,1.727923E-03,6.228134E+02,1.367561E+02,3.816693E-02,9.570415E-03,7.070937E+02,0.000000E+00,4.333178E-02,0.000000E+00,6.210887E+02,9.888467E+01,3.806124E-02,6.920166E-03,7.741550E+02,4.497613E+01,4.743866E-02,3.147559E-03,7.751603E+02,6.448400E+01,4.750026E-02,4.512751E-03,4.358594E+01,2.037328E+01,2.671315E-03,1.425774E-03,6.229519E+02,1.238670E+02,3.817542E-02,8.668439E-03,6.228134E+02,9.364692E+01,3.816693E-02,6.553623E-03,6.254477E+02,1.162771E+02,3.832836E-02,8.137298E-03,6.256324E+02,1.343203E+02,3.833968E-02,9.399958E-03,6.254477E+02,9.696352E+01,3.832836E-02,6.785723E-03,6.222260E+02,1.184522E+02,3.813093E-02,8.289515E-03,6.237589E+02,1.359315E+02,3.822487E-02,9.512714E-03,7.066720E+02,0.000000E+00,4.330593E-02,0.000000E+00,6.284254E+02,9.067697E+01,3.851084E-02,6.345783E-03,2.806061E+01,2.466276E+01,1.719886E-03,1.725999E-03,6.265035E+02,1.155158E+02,3.839306E-02,8.084022E-03,6.222260E+02,9.890374E+01,3.813093E-02,6.921502E-03,6.229519E+02,7.959800E+01,3.817542E-02,5.570467E-03,6.218170E+02,9.426047E+01,3.810587E-02,6.596560E-03,6.229345E+02,1.048423E+02,3.817436E-02,7.337083E-03,6.246705E+02,1.351293E+02,3.828073E-02,9.456573E-03,7.751603E+02,4.855261E+01,4.750026E-02,3.397847E-03,6.229345E+02,8.464460E+01,3.817436E-02,5.923634E-03,6.293798E+02,9.520740E+01,3.856932E-02,6.662828E-03,6.208584E+02,1.378983E+02,3.804713E-02,9.650349E-03,6.244310E+02,9.762857E+01,3.826605E-02,6.832263E-03,6.256324E+02,9.157617E+01,3.833968E-02,6.408710E-03,7.066720E+02,0.000000E+00,4.330593E-02,0.000000E+00,6.284254E+02,1.330000E+02,3.851084E-02,9.307565E-03,6.244310E+02,1.170064E+02,3.826605E-02,8.188335E-03,6.237589E+02,9.297674E+01,3.822487E-02,6.506724E-03,6.218170E+02,1.375937E+02,3.810587E-02,9.629027E-03,2.810220E+01,2.463470E+01,1.722436E-03,1.724036E-03,6.233651E+02,1.177384E+02,3.820074E-02,8.239565E-03,7.070937E+02,0.000000E+00,4.333178E-02,0.000000E+00 
05:30:00,2.791513E+01,2.440887E+01,1.710969E-03,1.708231E-03,2.798731E+01,2.440451E+01,1.715394E-03,1.707926E-03,6.293810E+02,1.100618E+02,3.856939E-02,7.702351E-03,6.246716E+02,8.915220E+01,3.828080E-02,6.239079E-03,2.833667E+01,2.425502E+01,1.736806E-03,1.697464E-03,6.233662E+02,9.502411E+01,3.820081E-02,6.650001E-03,4.087432E+01,0.000000E+00,2.505262E-03,0.000000E+00,2.794685E+01,2.443449E+01,1.712914E-03,1.710024E-03,6.208595E+02,9.096899E+01,3.804720E-02,6.366220E-03,7.741563E+02,7.623700E+01,4.743874E-02,5.335240E-03,6.210898E+02,1.143678E+02,3.806131E-02,8.003688E-03,6.265046E+02,9.300699E+01,3.839313E-02,6.508841E-03,2.825420E+01,2.298232E+01,1.731752E-03,1.608395E-03,2.802498E+01,2.437406E+01,1.717703E-03,1.705795E-03,6.228146E+02,1.322355E+02,3.816700E-02,9.254071E-03,7.070942E+02,0.000000E+00,4.333181E-02,0.000000E+00,6.210898E+02,9.559889E+01,3.806131E-02,6.690224E-03,7.741563E+02,4.138533E+01,4.743874E-02,2.896267E-03,7.751615E+02,6.002779E+01,4.750034E-02,4.200900E-03,4.358613E+01,1.993026E+01,2.671327E-03,1.394772E-03,6.229530E+02,1.189227E+02,3.817549E-02,8.322436E-03,6.228146E+02,9.050682E+01,3.816700E-02,6.333877E-03,6.254488E+02,1.121568E+02,3.832842E-02,7.848962E-03,6.256336E+02,1.297803E+02,3.833975E-02,9.082256E-03,6.254488E+02,9.370668E+01,3.832842E-02,6.557806E-03,6.222271E+02,1.143196E+02,3.813100E-02,8.000317E-03,6.237600E+02,1.314064E+02,3.822494E-02,9.196049E-03,7.066725E+02,0.000000E+00,4.330596E-02,0.000000E+00,6.284266E+02,8.752626E+01,3.851091E-02,6.125294E-03,2.806075E+01,2.434489E+01,1.719895E-03,1.703753E-03,6.265046E+02,1.113966E+02,3.839313E-02,7.795765E-03,6.222271E+02,9.563813E+01,3.813100E-02,6.692971E-03,6.229530E+02,7.607825E+01,3.817549E-02,5.324150E-03,6.218181E+02,9.111676E+01,3.810594E-02,6.376561E-03,6.229356E+02,1.007047E+02,3.817443E-02,7.047532E-03,6.246716E+02,1.305983E+02,3.828080E-02,9.139494E-03,7.751615E+02,4.484125E+01,4.750034E-02,3.138119E-03,6.229356E+02,8.089738E+01,3.817443E-02,5.661399E-03,6.293810E+02,9.194463E+01,3.856939E-02,6.434495E-03,6.208595E+02,1.333498E+02,3.804720E-02,9.332045E-03,6.244321E+02,9.437042E+01,3.826612E-02,6.604255E-03,6.256336E+02,8.843702E+01,3.833975E-02,6.189030E-03,7.066725E+02,0.000000E+00,4.330596E-02,0.000000E+00,6.284266E+02,1.284100E+02,3.851091E-02,8.986361E-03,6.244321E+02,1.128837E+02,3.826612E-02,7.899828E-03,6.237600E+02,8.983790E+01,3.822494E-02,6.287065E-03,6.218181E+02,1.330745E+02,3.810594E-02,9.312780E-03,2.810235E+01,2.431477E+01,1.722445E-03,1.701646E-03,6.233662E+02,1.136120E+02,3.820081E-02,7.950796E-03,7.070942E+02,0.000000E+00,4.333181E-02,0.000000E+00 
05:45:00,2.791526E+01,2.407467E+01,1.710978E-03,1.684843E-03,2.798744E+01,2.407078E+01,1.715402E-03,1.684570E-03,6.293821E+02,1.070567E+02,3.856946E-02,7.492056E-03,6.246727E+02,8.895522E+01,3.828086E-02,6.225298E-03,2.833681E+01,2.390340E+01,1.736815E-03,1.672856E-03,6.233673E+02,9.886288E+01,3.820087E-02,6.918651E-03,4.087439E+01,0.000000E+00,2.505267E-03,0.000000E+00,2.794699E+01,2.410349E+01,1.712922E-03,1.686859E-03,6.208606E+02,9.074384E+01,3.804726E-02,6.350468E-03,7.741575E+02,7.221557E+01,4.743882E-02,5.053818E-03,6.210909E+02,1.113253E+02,3.806137E-02,7.790775E-03,6.265057E+02,9.684800E+01,3.839319E-02,6.777647E-03,2.825434E+01,2.254808E+01,1.731760E-03,1.578005E-03,2.802512E+01,2.403716E+01,1.717711E-03,1.682217E-03,6.228156E+02,1.286569E+02,3.816707E-02,9.003643E-03,7.070947E+02,0.000000E+00,4.333184E-02,0.000000E+00,6.210909E+02,9.942706E+01,3.806137E-02,6.958133E-03,7.741575E+02,4.069441E+01,4.743882E-02,2.847919E-03,7.751628E+02,5.679524E+01,4.750042E-02,3.974683E-03,4.358630E+01,1.947473E+01,2.671337E-03,1.362894E-03,6.229541E+02,1.149876E+02,3.817556E-02,8.047062E-03,6.228156E+02,9.029329E+01,3.816707E-02,6.318937E-03,6.254499E+02,1.091506E+02,3.832849E-02,7.638585E-03,6.256346E+02,1.261923E+02,3.833981E-02,8.831168E-03,6.254499E+02,9.754805E+01,3.832849E-02,6.826638E-03,6.222282E+02,1.112939E+02,3.813107E-02,7.788579E-03,6.237611E+02,1.278269E+02,3.822500E-02,8.945557E-03,7.066729E+02,0.000000E+00,4.330599E-02,0.000000E+00,6.284277E+02,8.732459E+01,3.851098E-02,6.111185E-03,2.806089E+01,2.400451E+01,1.719903E-03,1.679932E-03,6.265057E+02,1.083941E+02,3.839319E-02,7.585650E-03,6.222282E+02,9.947499E+01,3.813107E-02,6.961487E-03,6.229541E+02,7.570052E+01,3.817556E-02,5.297719E-03,6.218192E+02,9.090041E+01,3.810600E-02,6.361425E-03,6.229367E+02,9.758064E+01,3.817449E-02,6.828909E-03,6.246727E+02,1.270161E+02,3.828086E-02,8.888816E-03,7.751628E+02,4.803565E+01,4.750042E-02,3.361677E-03,6.229367E+02,8.489357E+01,3.817449E-02,5.941067E-03,6.293821E+02,9.577859E+01,3.856946E-02,6.702809E-03,6.208606E+02,1.297380E+02,3.804726E-02,9.079297E-03,6.244332E+02,9.821092E+01,3.826619E-02,6.873026E-03,6.256346E+02,8.824223E+01,3.833981E-02,6.175402E-03,7.066729E+02,0.000000E+00,4.330599E-02,0.000000E+00,6.284277E+02,1.247743E+02,3.851098E-02,8.731940E-03,6.244332E+02,1.098726E+02,3.826619E-02,7.689111E-03,6.237611E+02,8.962648E+01,3.822500E-02,6.272273E-03,6.218192E+02,1.294932E+02,3.810600E-02,9.062167E-03,2.810248E+01,2.397011E+01,1.722453E-03,1.677525E-03,6.233673E+02,1.105947E+02,3.820087E-02,7.739649E-03,7.070947E+02,0.000000E+00,4.333184E-02,0.000000E+00 
06:00:00,2.791539E+01,2.373833E+01,1.710986E-03,1.661304E-03,2.798757E+01,2.373551E+01,1.715410E-03,1.661107E-03,6.293832E+02,1.055791E+02,3.856953E-02,7.388664E-03,6.246737E+02,9.288026E+01,3.828093E-02,6.499986E-03,2.833695E+01,2.355498E+01,1.736824E-03,1.648472E-03,6.233683E+02,1.158848E+02,3.820094E-02,8.109869E-03,4.087446E+01,0.000000E+00,2.505271E-03,0.000000E+00,2.794712E+01,2.377012E+01,1.712930E-03,1.663529E-03,6.208616E+02,9.466932E+01,3.804733E-02,6.625187E-03,7.741587E+02,6.975984E+01,4.743889E-02,4.881970E-03,6.210919E+02,1.097953E+02,3.806144E-02,7.683718E-03,6.265067E+02,1.138687E+02,3.839326E-02,7.968780E-03,2.825447E+01,2.213192E+01,1.731768E-03,1.548881E-03,2.802525E+01,2.369968E+01,1.717719E-03,1.658599E-03,6.228167E+02,1.263757E+02,3.816713E-02,8.844016E-03,7.070951E+02,0.000000E+00,4.333186E-02,0.000000E+00,6.210919E+02,1.164083E+02,3.806144E-02,8.146508E-03,7.741587E+02,4.418967E+01,4.743889E-02,3.092528E-03,7.751639E+02,5.520259E+01,4.750049E-02,3.863231E-03,4.358647E+01,1.904403E+01,2.671348E-03,1.332755E-03,6.229551E+02,1.125426E+02,3.817562E-02,7.875972E-03,6.228167E+02,9.420527E+01,3.816713E-02,6.592711E-03,6.254509E+02,1.076620E+02,3.832855E-02,7.534424E-03,6.256357E+02,1.239052E+02,3.833988E-02,8.671130E-03,6.254509E+02,1.145655E+02,3.832855E-02,8.017546E-03,6.222292E+02,1.097791E+02,3.813113E-02,7.682581E-03,6.237621E+02,1.255465E+02,3.822507E-02,8.785987E-03,7.066734E+02,0.000000E+00,4.330602E-02,0.000000E+00,6.284288E+02,9.126103E+01,3.851105E-02,6.386670E-03,2.806102E+01,2.366473E+01,1.719911E-03,1.656153E-03,6.265067E+02,1.069120E+02,3.839326E-02,7.481936E-03,6.222292E+02,1.165014E+02,3.813113E-02,8.153019E-03,6.229551E+02,7.984819E+01,3.817562E-02,5.587987E-03,6.218202E+02,9.480729E+01,3.810607E-02,6.634842E-03,6.229377E+02,9.595188E+01,3.817455E-02,6.714937E-03,6.246737E+02,1.247343E+02,3.828093E-02,8.729150E-03,7.751639E+02,6.440570E+01,4.750049E-02,4.507287E-03,6.229377E+02,9.973156E+01,3.817455E-02,6.979455E-03,6.293832E+02,1.128253E+02,3.856953E-02,7.895765E-03,6.208616E+02,1.274214E+02,3.804733E-02,8.917197E-03,6.244342E+02,1.152293E+02,3.826625E-02,8.064001E-03,6.256357E+02,9.217528E+01,3.833988E-02,6.450650E-03,7.066734E+02,0.000000E+00,4.330602E-02,0.000000E+00,6.284288E+02,1.224544E+02,3.851105E-02,8.569601E-03,6.244342E+02,1.083768E+02,3.826625E-02,7.584448E-03,6.237621E+02,9.354533E+01,3.822507E-02,6.546528E-03,6.218202E+02,1.272072E+02,3.810607E-02,8.902209E-03,2.810261E+01,2.362776E+01,1.722461E-03,1.653566E-03,6.233683E+02,1.090905E+02,3.820094E-02,7.634393E-03,7.070951E+02,0.000000E+00,4.333186E-02,0.000000E+00 
06:15:00,2.791552E+01,2.398797E+01,1.710993E-03,1.678775E-03,2.798770E+01,2.398738E+01,1.715418E-03,1.678735E-03,5.874013E+02,1.277593E+02,3.599682E-02,8.940913E-03,5.828065E+02,1.225002E+02,3.571525E-02,8.572877E-03,2.833708E+01,2.380116E+01,1.736832E-03,1.665702E-03,5.816160E+02,1.669710E+02,3.564229E-02,1.168499E-02,4.087453E+01,0.000000E+00,2.505275E-03,0.000000E+00,2.794724E+01,2.402249E+01,1.712938E-03,1.681191E-03,5.792240E+02,1.240465E+02,3.549571E-02,8.681088E-03,7.139663E+02,9.781212E+01,4.375042E-02,6.845148E-03,5.794543E+02,1.315936E+02,3.550982E-02,9.209243E-03,5.845822E+02,1.651161E+02,3.582406E-02,1.155518E-02,2.825460E+01,2.232853E+01,1.731776E-03,1.562641E-03,2.802537E+01,2.395076E+01,1.717727E-03,1.676171E-03,5.810643E+02,1.472173E+02,3.560848E-02,1.030260E-02,6.655716E+02,0.000000E+00,4.078724E-02,0.000000E+00,5.794543E+02,1.673735E+02,3.550982E-02,1.171316E-02,7.139663E+02,8.045605E+01,4.375042E-02,5.630537E-03,7.149716E+02,8.429140E+01,4.381202E-02,5.898944E-03,4.188151E+01,1.987659E+01,2.566853E-03,1.391024E-03,5.813749E+02,1.332408E+02,3.562752E-02,9.324510E-03,5.810643E+02,1.237159E+02,3.560848E-02,8.657954E-03,5.835837E+02,1.297155E+02,3.576287E-02,9.077812E-03,5.837111E+02,1.449436E+02,3.577068E-02,1.014349E-02,5.835837E+02,1.657614E+02,3.576287E-02,1.160034E-02,5.805342E+02,1.316433E+02,3.557600E-02,9.212719E-03,5.819524E+02,1.464552E+02,3.566290E-02,1.024927E-02,6.651499E+02,0.000000E+00,4.076140E-02,0.000000E+00,5.864469E+02,1.209882E+02,3.593833E-02,8.467064E-03,2.806114E+01,2.391493E+01,1.719919E-03,1.673664E-03,5.845822E+02,1.290268E+02,3.582406E-02,9.029612E-03,5.805342E+02,1.675347E+02,3.557600E-02,1.172443E-02,5.813749E+02,1.094347E+02,3.562752E-02,7.658533E-03,5.801252E+02,1.242629E+02,3.555093E-02,8.696229E-03,5.813575E+02,1.176295E+02,3.562645E-02,8.232012E-03,5.828065E+02,1.457077E+02,3.571525E-02,1.019696E-02,7.149716E+02,1.233006E+02,4.381202E-02,8.628844E-03,5.813575E+02,1.506189E+02,3.562645E-02,1.054066E-02,5.874013E+02,1.642252E+02,3.599682E-02,1.149283E-02,5.792240E+02,1.481061E+02,3.549571E-02,1.036480E-02,5.826244E+02,1.663708E+02,3.570409E-02,1.164298E-02,5.837111E+02,1.218510E+02,3.577068E-02,8.527445E-03,6.651499E+02,3.725598E+00,4.076140E-02,2.628779E-04,5.864469E+02,1.435568E+02,3.593833E-02,1.004644E-02,5.826244E+02,1.303687E+02,3.570409E-02,9.123519E-03,5.819524E+02,1.231105E+02,3.566290E-02,8.615582E-03,5.801252E+02,1.479775E+02,3.555093E-02,1.035580E-02,2.810274E+01,2.387694E+01,1.722469E-03,1.671005E-03,5.816160E+02,1.310195E+02,3.564229E-02,9.169065E-03,6.655716E+02,0.000000E+00,4.078724E-02,0.000000E+00 
06:30:00,2.791564E+01,2.436216E+01,1.711001E-03,1.704966E-03,2.798782E+01,2.436401E+01,1.715425E-03,1.705096E-03,5.453937E+02,1.521519E+02,3.342279E-02,1.064799E-02,5.409136E+02,1.553966E+02,3.314825E-02,1.087505E-02,2.833721E+01,2.417594E+01,1.736840E-03,1.691934E-03,5.398378E+02,2.323010E+02,3.308233E-02,1.625690E-02,4.087459E+01,0.000000E+00,2.505279E-03,0.000000E+00,2.794736E+01,2.439895E+01,1.712945E-03,1.707541E-03,5.375606E+02,1.566968E+02,3.294277E-02,1.096604E-02,6.537356E+02,1.278639E+02,4.006007E-02,8.948243E-03,5.377909E+02,1.555857E+02,3.295689E-02,1.088829E-02,5.426319E+02,2.305009E+02,3.325355E-02,1.613092E-02,2.825471E+01,2.267040E+01,1.731783E-03,1.586570E-03,2.802549E+01,2.432736E+01,1.717734E-03,1.702531E-03,5.392861E+02,1.698942E+02,3.304852E-02,1.188962E-02,6.240260E+02,0.000000E+00,3.824153E-02,0.000000E+00,5.377909E+02,2.325731E+02,3.295689E-02,1.627594E-02,6.537356E+02,1.202145E+02,4.006007E-02,8.412906E-03,6.547409E+02,1.156454E+02,4.012167E-02,8.093162E-03,4.017617E+01,2.085161E+01,2.462340E-03,1.459265E-03,5.397689E+02,1.559075E+02,3.307811E-02,1.091081E-02,5.392861E+02,1.564941E+02,3.304852E-02,1.095186E-02,5.416908E+02,1.539694E+02,3.319588E-02,1.077518E-02,5.417608E+02,1.678300E+02,3.320016E-02,1.174517E-02,5.416908E+02,2.311244E+02,3.319588E-02,1.617455E-02,5.388134E+02,1.557007E+02,3.301955E-02,1.089634E-02,5.401168E+02,1.692040E+02,3.309942E-02,1.184132E-02,6.236043E+02,0.000000E+00,3.821568E-02,0.000000E+00,5.444393E+02,1.540062E+02,3.336431E-02,1.077775E-02,2.806126E+01,2.429145E+01,1.719926E-03,1.700018E-03,5.426319E+02,1.533449E+02,3.325355E-02,1.073148E-02,5.388134E+02,2.328518E+02,3.301955E-02,1.629544E-02,5.397689E+02,1.422360E+02,3.307811E-02,9.954052E-03,5.384044E+02,1.569828E+02,3.299448E-02,1.098605E-02,5.397515E+02,1.415713E+02,3.307704E-02,9.907536E-03,5.409136E+02,1.685273E+02,3.314825E-02,1.179397E-02,6.547409E+02,1.938627E+02,4.012167E-02,1.356683E-02,5.397515E+02,2.139288E+02,3.307704E-02,1.497118E-02,5.453937E+02,2.296121E+02,3.342279E-02,1.606872E-02,5.375606E+02,1.706222E+02,3.294277E-02,1.194057E-02,5.407889E+02,2.317150E+02,3.314061E-02,1.621589E-02,5.417608E+02,1.548082E+02,3.320016E-02,1.083387E-02,6.236043E+02,2.795273E+01,3.821568E-02,1.964607E-03,5.444393E+02,1.665265E+02,3.336431E-02,1.165395E-02,5.407889E+02,1.545583E+02,3.314061E-02,1.081640E-02,5.401168E+02,1.559473E+02,3.309942E-02,1.091359E-02,5.384044E+02,1.705777E+02,3.299448E-02,1.193746E-02,2.810286E+01,2.425332E+01,1.722476E-03,1.697349E-03,5.398378E+02,1.551439E+02,3.308233E-02,1.085737E-02,6.240260E+02,0.000000E+00,3.824153E-02,0.000000E+00 
06:45:00,2.791573E+01,2.490362E+01,1.711006E-03,1.742867E-03,2.798791E+01,2.490810E+01,1.715431E-03,1.743181E-03,5.033849E+02,1.782390E+02,3.084883E-02,1.247365E-02,4.990196E+02,1.879037E+02,3.058131E-02,1.314998E-02,2.833731E+01,2.472306E+01,1.736846E-03,1.730231E-03,4.980587E+02,3.085784E+02,3.052242E-02,2.159493E-02,4.087462E+01,0.000000E+00,2.505281E-03,0.000000E+00,2.794745E+01,2.494185E+01,1.712951E-03,1.745543E-03,4.958962E+02,1.889488E+02,3.038990E-02,1.322313E-02,5.935046E+02,1.594139E+02,3.636991E-02,1.115618E-02,4.961265E+02,1.812576E+02,3.040402E-02,1.268490E-02,5.006804E+02,3.067970E+02,3.068309E-02,2.147026E-02,2.825481E+01,2.321087E+01,1.731789E-03,1.624400E-03,2.802558E+01,2.487246E+01,1.717740E-03,1.740687E-03,4.975070E+02,1.938631E+02,3.048862E-02,1.356706E-02,5.824753E+02,0.000000E+00,3.569568E-02,0.000000E+00,4.961265E+02,3.086875E+02,3.040402E-02,2.160257E-02,5.935046E+02,1.599931E+02,3.636991E-02,1.119667E-02,5.945099E+02,1.488186E+02,3.643151E-02,1.041469E-02,3.847071E+01,2.201837E+01,2.357823E-03,1.540926E-03,4.981619E+02,1.799531E+02,3.052875E-02,1.259361E-02,4.975070E+02,1.888850E+02,3.048862E-02,1.321866E-02,4.997968E+02,1.799085E+02,3.062894E-02,1.259049E-02,4.998094E+02,1.920298E+02,3.062971E-02,1.343877E-02,4.997968E+02,3.074119E+02,3.062894E-02,2.151329E-02,4.970917E+02,1.814374E+02,3.046317E-02,1.269749E-02,4.982802E+02,1.932499E+02,3.053600E-02,1.352416E-02,5.820536E+02,0.000000E+00,3.566983E-02,0.000000E+00,5.024305E+02,1.866458E+02,3.079034E-02,1.306196E-02,2.806135E+01,2.483747E+01,1.719932E-03,1.738238E-03,5.006804E+02,1.793506E+02,3.068309E-02,1.255144E-02,4.970917E+02,3.091245E+02,3.046317E-02,2.163315E-02,4.981619E+02,1.747033E+02,3.052875E-02,1.222619E-02,4.966826E+02,1.893091E+02,3.043810E-02,1.324833E-02,4.981445E+02,1.672850E+02,3.052769E-02,1.170707E-02,4.990196E+02,1.926496E+02,3.058131E-02,1.348214E-02,5.945099E+02,2.752751E+02,3.643151E-02,1.926410E-02,4.981445E+02,2.871859E+02,3.052769E-02,2.009783E-02,5.033849E+02,3.058812E+02,3.084883E-02,2.140617E-02,4.958962E+02,1.944229E+02,3.038990E-02,1.360624E-02,4.989523E+02,3.079955E+02,3.057719E-02,2.155413E-02,4.998094E+02,1.873804E+02,3.062971E-02,1.311336E-02,5.820536E+02,8.347952E+01,3.566983E-02,5.850958E-03,5.024305E+02,1.908282E+02,3.079034E-02,1.335468E-02,4.989523E+02,1.804312E+02,3.057719E-02,1.262707E-02,4.982802E+02,1.884026E+02,3.053600E-02,1.318490E-02,4.966826E+02,1.944606E+02,3.043810E-02,1.360888E-02,2.810295E+01,2.480025E+01,1.722481E-03,1.735632E-03,4.980587E+02,1.809494E+02,3.052242E-02,1.266333E-02,5.824753E+02,0.000000E+00,3.569568E-02,0.000000E+00 
07:00:00,2.791575E+01,2.560881E+01,1.711008E-03,1.792237E-03,2.798793E+01,2.561577E+01,1.715432E-03,1.792724E-03,4.613622E+02,2.057101E+02,2.827415E-02,1.439620E-02,4.571118E+02,2.179791E+02,2.801367E-02,1.525477E-02,2.833734E+01,2.544146E+01,1.736848E-03,1.780525E-03,4.562656E+02,3.896242E+02,2.796182E-02,2.726681E-02,4.087459E+01,0.000000E+00,2.505279E-03,0.000000E+00,2.794748E+01,2.564705E+01,1.712952E-03,1.794913E-03,4.542180E+02,2.187340E+02,2.783633E-02,1.530760E-02,5.332546E+02,1.921656E+02,3.267881E-02,1.344823E-02,4.544483E+02,2.082947E+02,2.785044E-02,1.457708E-02,4.587152E+02,3.878612E+02,2.811193E-02,2.714343E-02,2.825483E+01,2.396015E+01,1.731790E-03,1.676852E-03,2.802561E+01,2.558251E+01,1.717741E-03,1.790396E-03,4.557140E+02,2.188150E+02,2.792801E-02,1.531333E-02,5.409096E+02,0.000000E+00,3.314910E-02,0.000000E+00,4.544483E+02,3.896230E+02,2.785044E-02,2.726673E-02,5.332546E+02,1.976619E+02,3.267881E-02,1.383281E-02,5.342599E+02,1.835309E+02,3.274042E-02,1.284393E-02,3.676483E+01,2.338803E+01,2.253283E-03,1.636791E-03,4.565411E+02,2.050597E+02,2.797870E-02,1.435069E-02,4.557140E+02,2.188251E+02,2.792801E-02,1.531398E-02,4.578890E+02,2.072189E+02,2.806130E-02,1.450179E-02,4.578441E+02,2.172033E+02,2.805855E-02,1.520054E-02,4.578890E+02,3.884702E+02,2.806130E-02,2.718605E-02,4.553561E+02,2.085376E+02,2.790607E-02,1.459408E-02,4.564298E+02,2.182767E+02,2.797188E-02,1.527566E-02,5.404878E+02,0.000000E+00,3.312325E-02,0.000000E+00,4.604078E+02,2.168594E+02,2.821567E-02,1.517641E-02,2.806137E+01,2.554990E+01,1.719933E-03,1.788114E-03,4.587152E+02,2.067309E+02,2.811193E-02,1.446763E-02,4.553561E+02,3.901641E+02,2.790607E-02,2.730460E-02,4.565411E+02,2.047756E+02,2.797870E-02,1.433075E-02,4.549470E+02,2.191802E+02,2.788101E-02,1.533883E-02,4.565236E+02,1.944928E+02,2.797763E-02,1.361118E-02,4.571118E+02,2.177512E+02,2.801367E-02,1.523889E-02,5.342599E+02,3.612546E+02,3.274042E-02,2.528104E-02,4.565236E+02,3.673589E+02,2.797763E-02,2.570859E-02,4.613622E+02,3.868922E+02,2.827415E-02,2.707561E-02,4.542180E+02,2.192148E+02,2.783633E-02,1.534131E-02,4.571019E+02,3.890464E+02,2.801307E-02,2.722638E-02,4.578441E+02,2.175234E+02,2.805855E-02,1.522288E-02,5.404878E+02,1.558161E+02,3.312325E-02,1.091316E-02,4.604078E+02,2.161241E+02,2.821567E-02,1.512501E-02,4.571019E+02,2.076725E+02,2.801307E-02,1.453354E-02,4.564298E+02,2.184100E+02,2.797188E-02,1.528493E-02,4.549470E+02,2.193329E+02,2.788101E-02,1.534958E-02,2.810297E+01,2.551539E+01,1.722483E-03,1.785698E-03,4.562656E+02,2.081208E+02,2.796182E-02,1.456491E-02,5.409096E+02,0.000000E+00,3.314910E-02,0.000000E+00 
07:15:00,2.791565E+01,2.591946E+01,1.711002E-03,1.814001E-03,2.798783E+01,2.592894E+01,1.715426E-03,1.814665E-03,4.613131E+02,2.124429E+02,2.827180E-02,1.486747E-02,4.570627E+02,2.237341E+02,2.801132E-02,1.565761E-02,2.833725E+01,2.576010E+01,1.736842E-03,1.802848E-03,4.562167E+02,4.539671E+02,2.795946E-02,3.177005E-02,4.087442E+01,0.000000E+00,2.505268E-03,0.000000E+00,2.794738E+01,2.595881E+01,1.712946E-03,1.816756E-03,4.541691E+02,2.244514E+02,2.783398E-02,1.570781E-02,5.331858E+02,1.972515E+02,3.267567E-02,1.380420E-02,4.543994E+02,2.148612E+02,2.784809E-02,1.503671E-02,4.586661E+02,4.520379E+02,2.810958E-02,3.163502E-02,2.825473E+01,2.433555E+01,1.731784E-03,1.703144E-03,2.802551E+01,2.589698E+01,1.717735E-03,1.812428E-03,4.556650E+02,2.230806E+02,2.792566E-02,1.561196E-02,5.408573E+02,0.000000E+00,3.314668E-02,0.000000E+00,4.543994E+02,4.539581E+02,2.784809E-02,3.176942E-02,5.331858E+02,2.043916E+02,3.267567E-02,1.430380E-02,5.341911E+02,1.907878E+02,3.273728E-02,1.335182E-02,3.676363E+01,2.373276E+01,2.253225E-03,1.660932E-03,4.564921E+02,2.096245E+02,2.797635E-02,1.467024E-02,4.556650E+02,2.245492E+02,2.792566E-02,1.571466E-02,4.578399E+02,2.138681E+02,2.805895E-02,1.496721E-02,4.577950E+02,2.215368E+02,2.805620E-02,1.550391E-02,4.578399E+02,4.526952E+02,2.805895E-02,3.168102E-02,4.553071E+02,2.151114E+02,2.790372E-02,1.505422E-02,4.563808E+02,2.225655E+02,2.796953E-02,1.557591E-02,5.404356E+02,0.000000E+00,3.312084E-02,0.000000E+00,4.603587E+02,2.226506E+02,2.821331E-02,1.558178E-02,2.806128E+01,2.586567E+01,1.719927E-03,1.810237E-03,4.586661E+02,2.134054E+02,2.810958E-02,1.493483E-02,4.553071E+02,4.545702E+02,2.790372E-02,3.181226E-02,4.564921E+02,2.112731E+02,2.797635E-02,1.478553E-02,4.548981E+02,2.248864E+02,2.787866E-02,1.573826E-02,4.564747E+02,2.014818E+02,2.797528E-02,1.410036E-02,4.570627E+02,2.220631E+02,2.801132E-02,1.554075E-02,5.341911E+02,4.219310E+02,3.273728E-02,2.952744E-02,4.564747E+02,4.287423E+02,2.797528E-02,3.000464E-02,4.613131E+02,4.508794E+02,2.827180E-02,3.155394E-02,4.541691E+02,2.234228E+02,2.783398E-02,1.563591E-02,4.570529E+02,4.533265E+02,2.801071E-02,3.172521E-02,4.577950E+02,2.232864E+02,2.805620E-02,1.562628E-02,5.404356E+02,2.415607E+02,3.312084E-02,1.691150E-02,4.603587E+02,2.205030E+02,2.821331E-02,1.543156E-02,4.570529E+02,2.142977E+02,2.801071E-02,1.499728E-02,4.563808E+02,2.241510E+02,2.796953E-02,1.568679E-02,4.548981E+02,2.235700E+02,2.787866E-02,1.564621E-02,2.810287E+01,2.583253E+01,1.722477E-03,1.807917E-03,4.562167E+02,2.147209E+02,2.795946E-02,1.502689E-02,5.408573E+02,0.000000E+00,3.314668E-02,0.000000E+00 
