07:30:00,2.791538E+01,2.636836E+01,1.710985E-03,1.845450E-03,2.798756E+01,2.638016E+01,1.715409E-03,1.846276E-03,4.612824E+02,2.199912E+02,2.827039E-02,1.539593E-02,4.570323E+02,2.283936E+02,2.800991E-02,1.598392E-02,2.833698E+01,2.621703E+01,1.736826E-03,1.834858E-03,4.561863E+02,5.209221E+02,2.795806E-02,3.645661E-02,4.087406E+01,0.000000E+00,2.505246E-03,0.000000E+00,2.794711E+01,2.640862E+01,1.712930E-03,1.848268E-03,4.541388E+02,2.290748E+02,2.783258E-02,1.603160E-02,5.331460E+02,2.031804E+02,3.267393E-02,1.421927E-02,4.543691E+02,2.222273E+02,2.784669E-02,1.555243E-02,4.586355E+02,5.188734E+02,2.810817E-02,3.631322E-02,2.825446E+01,2.481098E+01,1.731768E-03,1.736444E-03,2.802523E+01,2.634953E+01,1.717718E-03,1.844132E-03,4.556346E+02,2.279959E+02,2.792425E-02,1.595617E-02,5.408191E+02,0.000000E+00,3.314497E-02,0.000000E+00,4.543691E+02,5.209646E+02,2.784669E-02,3.645959E-02,5.331460E+02,2.097743E+02,3.267393E-02,1.468065E-02,5.341512E+02,1.991995E+02,3.273554E-02,1.394064E-02,3.676229E+01,2.419976E+01,2.253157E-03,1.693638E-03,4.564617E+02,2.147529E+02,2.797494E-02,1.502934E-02,4.556346E+02,2.291745E+02,2.792425E-02,1.603857E-02,4.578094E+02,2.212994E+02,2.805754E-02,1.548749E-02,4.577645E+02,2.265242E+02,2.805479E-02,1.585317E-02,4.578094E+02,5.195676E+02,2.805754E-02,3.636181E-02,4.552768E+02,2.224992E+02,2.790232E-02,1.557146E-02,4.563504E+02,2.275058E+02,2.796812E-02,1.592187E-02,5.403975E+02,0.000000E+00,3.311912E-02,0.000000E+00,4.603281E+02,2.273963E+02,2.821190E-02,1.591413E-02,2.806100E+01,2.631951E+01,1.719910E-03,1.842031E-03,4.586355E+02,2.208491E+02,2.810817E-02,1.545597E-02,4.552768E+02,5.215732E+02,2.790232E-02,3.650218E-02,4.564617E+02,2.165822E+02,2.797494E-02,1.515727E-02,4.548678E+02,2.294939E+02,2.787726E-02,1.606093E-02,4.564443E+02,2.095167E+02,2.797388E-02,1.466285E-02,4.570323E+02,2.270259E+02,2.800991E-02,1.588828E-02,5.341512E+02,4.875247E+02,3.273554E-02,3.411853E-02,4.564443E+02,4.945587E+02,2.797388E-02,3.461145E-02,4.612824E+02,5.176516E+02,2.827039E-02,3.622771E-02,4.541388E+02,2.282822E+02,2.783258E-02,1.597621E-02,4.570224E+02,5.202379E+02,2.800931E-02,3.640872E-02,4.577645E+02,2.279751E+02,2.805479E-02,1.595463E-02,5.403975E+02,3.168005E+02,3.311912E-02,2.217086E-02,4.603281E+02,2.255294E+02,2.821190E-02,1.578355E-02,4.570224E+02,2.217160E+02,2.800931E-02,1.551665E-02,4.563504E+02,2.287943E+02,2.796812E-02,1.601197E-02,4.548678E+02,2.284569E+02,2.787726E-02,1.598844E-02,2.810260E+01,2.628773E+01,1.722460E-03,1.839807E-03,4.561863E+02,2.221249E+02,2.795806E-02,1.554526E-02,5.408191E+02,0.000000E+00,3.314497E-02,0.000000E+00 
07:45:00,2.791491E+01,2.693086E+01,1.710956E-03,1.884857E-03,2.798709E+01,2.694464E+01,1.715380E-03,1.885821E-03,4.612470E+02,2.297202E+02,2.826860E-02,1.607714E-02,4.569970E+02,2.336128E+02,2.800813E-02,1.634953E-02,2.833651E+01,2.678768E+01,1.736797E-03,1.874834E-03,4.561510E+02,5.857764E+02,2.795628E-02,4.099668E-02,4.087346E+01,0.000000E+00,2.505209E-03,0.000000E+00,2.794663E+01,2.697163E+01,1.712901E-03,1.887710E-03,4.541036E+02,2.342608E+02,2.783080E-02,1.639489E-02,5.330987E+02,2.100030E+02,3.267158E-02,1.469699E-02,4.543339E+02,2.318504E+02,2.784491E-02,1.622624E-02,4.586002E+02,5.835820E+02,2.810639E-02,4.084308E-02,2.825399E+01,2.539935E+01,1.731739E-03,1.777656E-03,2.802476E+01,2.691542E+01,1.717689E-03,1.883776E-03,4.555994E+02,2.336085E+02,2.792247E-02,1.634931E-02,5.407796E+02,0.000000E+00,3.314304E-02,0.000000E+00,4.543339E+02,5.859091E+02,2.784491E-02,4.100597E-02,5.330987E+02,2.156956E+02,3.267158E-02,1.509532E-02,5.341039E+02,2.097371E+02,3.273319E-02,1.467836E-02,3.676051E+01,2.479535E+01,2.253060E-03,1.735352E-03,4.564264E+02,2.205896E+02,2.797316E-02,1.543812E-02,4.555994E+02,2.343617E+02,2.792247E-02,1.640195E-02,4.577741E+02,2.309926E+02,2.805576E-02,1.616620E-02,4.577293E+02,2.322074E+02,2.805301E-02,1.625125E-02,4.577741E+02,5.843204E+02,2.805576E-02,4.089477E-02,4.552416E+02,2.321525E+02,2.790054E-02,1.624738E-02,4.563152E+02,2.331454E+02,2.796634E-02,1.631689E-02,5.403580E+02,0.000000E+00,3.311720E-02,0.000000E+00,4.602928E+02,2.326440E+02,2.821012E-02,1.628172E-02,2.806053E+01,2.688675E+01,1.719881E-03,1.881769E-03,4.586002E+02,2.305554E+02,2.810639E-02,1.613560E-02,4.552416E+02,5.864888E+02,2.790054E-02,4.104654E-02,4.564264E+02,2.223838E+02,2.797316E-02,1.556361E-02,4.548326E+02,2.346656E+02,2.787548E-02,1.642322E-02,4.564090E+02,2.191919E+02,2.797209E-02,1.534027E-02,4.569970E+02,2.326887E+02,2.800813E-02,1.628493E-02,5.341039E+02,5.512745E+02,3.273319E-02,3.858114E-02,4.564090E+02,5.587452E+02,2.797209E-02,3.910472E-02,4.612470E+02,5.822882E+02,2.826860E-02,4.075252E-02,4.541036E+02,2.338458E+02,2.783080E-02,1.636592E-02,4.569872E+02,5.850383E+02,2.800753E-02,4.094502E-02,4.577293E+02,2.332098E+02,2.805301E-02,1.632132E-02,5.403580E+02,3.750172E+02,3.311720E-02,2.624515E-02,4.602928E+02,2.312453E+02,2.821012E-02,1.618391E-02,4.569872E+02,2.313968E+02,2.800753E-02,1.619450E-02,4.563152E+02,2.339977E+02,2.796634E-02,1.637648E-02,4.548326E+02,2.340440E+02,2.787548E-02,1.637979E-02,2.810213E+01,2.685637E+01,1.722431E-03,1.879642E-03,4.561510E+02,2.317928E+02,2.795628E-02,1.622221E-02,5.407796E+02,0.000000E+00,3.314304E-02,0.000000E+00 
08:00:00,2.791425E+01,2.757906E+01,1.710916E-03,1.930255E-03,2.798642E+01,2.759391E+01,1.715339E-03,1.931294E-03,4.612206E+02,2.428720E+02,2.826725E-02,1.699797E-02,4.569707E+02,2.403880E+02,2.800677E-02,1.682408E-02,2.833585E+01,2.744890E+01,1.736756E-03,1.921143E-03,4.561247E+02,6.475976E+02,2.795492E-02,4.532457E-02,4.087262E+01,0.000000E+00,2.505158E-03,0.000000E+00,2.794597E+01,2.761715E+01,1.712860E-03,1.932922E-03,4.540773E+02,2.410227E+02,2.782944E-02,1.686851E-02,5.330638E+02,2.175438E+02,3.266979E-02,1.522504E-02,4.543076E+02,2.449953E+02,2.784356E-02,1.714659E-02,4.585738E+02,6.452285E+02,2.810503E-02,4.515874E-02,2.825332E+01,2.608177E+01,1.731698E-03,1.825445E-03,2.802410E+01,2.756796E+01,1.717648E-03,1.929478E-03,4.555731E+02,2.396042E+02,2.792112E-02,1.676928E-02,5.407498E+02,0.000000E+00,3.314153E-02,0.000000E+00,4.543076E+02,6.478701E+02,2.784356E-02,4.534364E-02,5.330638E+02,2.231142E+02,3.266979E-02,1.561485E-02,5.340689E+02,2.237836E+02,3.273140E-02,1.566174E-02,3.675857E+01,2.550265E+01,2.252949E-03,1.784881E-03,4.564000E+02,2.270061E+02,2.797180E-02,1.588752E-02,4.555731E+02,2.411388E+02,2.792112E-02,1.687663E-02,4.577478E+02,2.441766E+02,2.805440E-02,1.708929E-02,4.577029E+02,2.382929E+02,2.805165E-02,1.667750E-02,4.577478E+02,6.460186E+02,2.805440E-02,4.521404E-02,4.552152E+02,2.453508E+02,2.789919E-02,1.717147E-02,4.562888E+02,2.391556E+02,2.796498E-02,1.673788E-02,5.403281E+02,0.000000E+00,3.311569E-02,0.000000E+00,4.602663E+02,2.393995E+02,2.820876E-02,1.675489E-02,2.805986E+01,2.754197E+01,1.719841E-03,1.927658E-03,4.585738E+02,2.437329E+02,2.810503E-02,1.705823E-02,4.552152E+02,6.483873E+02,2.789919E-02,4.537984E-02,4.564000E+02,2.293469E+02,2.797180E-02,1.605128E-02,4.548063E+02,2.414422E+02,2.787412E-02,1.689787E-02,4.563826E+02,2.313798E+02,2.797073E-02,1.619361E-02,4.569707E+02,2.387426E+02,2.800677E-02,1.670897E-02,5.340689E+02,6.121668E+02,3.273140E-02,4.284402E-02,4.563826E+02,6.203136E+02,2.797073E-02,4.341489E-02,4.612206E+02,6.438587E+02,2.826725E-02,4.506286E-02,4.540773E+02,2.397924E+02,2.782944E-02,1.678246E-02,4.569608E+02,6.467936E+02,2.800617E-02,4.526829E-02,4.577029E+02,2.399830E+02,2.805165E-02,1.679573E-02,5.403281E+02,4.293369E+02,3.311569E-02,3.004762E-02,4.602663E+02,2.373576E+02,2.820876E-02,1.661203E-02,4.569608E+02,2.445866E+02,2.800617E-02,1.711798E-02,4.562888E+02,2.407740E+02,2.796498E-02,1.685110E-02,4.548063E+02,2.400339E+02,2.787412E-02,1.679936E-02,2.810146E+01,2.751382E+01,1.722390E-03,1.925688E-03,4.561247E+02,2.449883E+02,2.795492E-02,1.714609E-02,5.407498E+02,0.000000E+00,3.314153E-02,0.000000E+00 
08:15:00,2.791342E+01,2.833708E+01,1.710865E-03,1.983326E-03,2.798559E+01,2.835418E+01,1.715289E-03,1.984523E-03,4.611992E+02,2.610208E+02,2.826609E-02,1.826843E-02,4.569494E+02,2.491522E+02,2.800562E-02,1.743772E-02,2.833502E+01,2.820280E+01,1.736706E-03,1.973925E-03,4.561034E+02,7.058520E+02,2.795377E-02,4.940247E-02,4.087158E+01,0.000000E+00,2.505094E-03,0.000000E+00,2.794514E+01,2.837835E+01,1.712809E-03,1.986215E-03,4.540561E+02,2.497663E+02,2.782829E-02,1.748071E-02,5.330355E+02,2.252648E+02,3.266825E-02,1.576562E-02,4.542863E+02,2.631844E+02,2.784241E-02,1.841987E-02,4.585525E+02,7.032813E+02,2.810388E-02,4.922254E-02,2.825249E+01,2.686439E+01,1.731647E-03,1.880236E-03,2.802327E+01,2.832716E+01,1.717598E-03,1.982631E-03,4.555518E+02,2.461812E+02,2.791997E-02,1.722983E-02,5.407258E+02,0.000000E+00,3.314023E-02,0.000000E+00,4.542863E+02,7.063026E+02,2.784241E-02,4.943401E-02,5.330355E+02,2.318643E+02,3.266825E-02,1.622750E-02,5.340407E+02,2.417471E+02,3.272985E-02,1.691920E-02,3.675646E+01,2.631977E+01,2.252826E-03,1.842088E-03,4.563787E+02,2.335849E+02,2.797065E-02,1.634819E-02,4.555518E+02,2.498997E+02,2.791997E-02,1.749004E-02,4.577265E+02,2.623858E+02,2.805325E-02,1.836397E-02,4.576816E+02,2.448912E+02,2.805050E-02,1.713954E-02,4.577265E+02,7.041309E+02,2.805325E-02,4.928200E-02,4.551940E+02,2.635992E+02,2.789804E-02,1.844890E-02,4.562675E+02,2.457439E+02,2.796383E-02,1.719922E-02,5.403041E+02,1.310986E+01,3.311438E-02,9.222082E-04,4.602450E+02,2.481466E+02,2.820761E-02,1.736734E-02,2.805903E+01,2.830015E+01,1.719790E-03,1.980740E-03,4.585525E+02,2.619278E+02,2.810388E-02,1.833191E-02,4.551940E+02,7.067315E+02,2.789804E-02,4.946403E-02,4.563787E+02,2.375869E+02,2.797065E-02,1.662823E-02,4.547850E+02,2.502030E+02,2.787297E-02,1.751128E-02,4.563613E+02,2.478742E+02,2.796958E-02,1.734827E-02,4.569494E+02,2.453369E+02,2.800562E-02,1.717074E-02,5.340407E+02,6.694146E+02,3.272985E-02,4.685156E-02,4.563613E+02,6.786615E+02,2.796958E-02,4.749934E-02,4.611992E+02,7.018292E+02,2.826609E-02,4.912090E-02,4.540561E+02,2.463188E+02,2.782829E-02,1.723947E-02,4.569395E+02,7.049721E+02,2.800502E-02,4.934088E-02,4.576816E+02,2.487559E+02,2.805050E-02,1.740999E-02,5.403041E+02,4.784823E+02,3.311438E-02,3.348799E-02,4.602450E+02,2.439448E+02,2.820761E-02,1.707330E-02,4.569395E+02,2.628092E+02,2.800502E-02,1.839361E-02,4.562675E+02,2.495352E+02,2.796383E-02,1.746453E-02,4.547850E+02,2.465971E+02,2.787297E-02,1.725894E-02,2.810063E+01,2.827091E+01,1.722339E-03,1.978693E-03,4.561034E+02,2.632247E+02,2.795377E-02,1.842269E-02,5.407258E+02,0.000000E+00,3.314023E-02,0.000000E+00 
08:30:00,2.791247E+01,2.921401E+01,1.710807E-03,2.044731E-03,2.798464E+01,2.923371E+01,1.715230E-03,2.046110E-03,4.611814E+02,2.851674E+02,2.826508E-02,1.995884E-02,4.569315E+02,2.591074E+02,2.800462E-02,1.813481E-02,2.833407E+01,2.906949E+01,1.736647E-03,2.034615E-03,4.560856E+02,7.599139E+02,2.795277E-02,5.318697E-02,4.087038E+01,0.000000E+00,2.505021E-03,0.000000E+00,2.794419E+01,2.925997E+01,1.712751E-03,2.047948E-03,4.540383E+02,2.597044E+02,2.782729E-02,1.817660E-02,5.330117E+02,2.329481E+02,3.266687E-02,1.630366E-02,4.542685E+02,2.875150E+02,2.784140E-02,2.012316E-02,4.585347E+02,7.571476E+02,2.810287E-02,5.299335E-02,2.825153E+01,2.771301E+01,1.731588E-03,1.939659E-03,2.802231E+01,2.920438E+01,1.717539E-03,2.044056E-03,4.555340E+02,2.533726E+02,2.791896E-02,1.773347E-02,5.407057E+02,8.377894E+00,3.313908E-02,5.887557E-04,4.542685E+02,7.605596E+02,2.784140E-02,5.323217E-02,5.330117E+02,2.418531E+02,3.266687E-02,1.692692E-02,5.340168E+02,2.648796E+02,3.272848E-02,1.853858E-02,3.675427E+01,2.718000E+01,2.252695E-03,1.902322E-03,4.563608E+02,2.402368E+02,2.796964E-02,1.681407E-02,4.555340E+02,2.598656E+02,2.791896E-02,1.818788E-02,4.577086E+02,2.867182E+02,2.805224E-02,2.006739E-02,4.576637E+02,2.520842E+02,2.804949E-02,1.764329E-02,4.577086E+02,7.580533E+02,2.805224E-02,5.305674E-02,4.551761E+02,2.880081E+02,2.789703E-02,2.015767E-02,4.562497E+02,2.529387E+02,2.796283E-02,1.770310E-02,5.402841E+02,4.546746E+01,3.311324E-02,3.186932E-03,4.602272E+02,2.580163E+02,2.820660E-02,1.805844E-02,2.805808E+01,2.917513E+01,1.719731E-03,2.042009E-03,4.585347E+02,2.862328E+02,2.810287E-02,2.003341E-02,4.551761E+02,7.608852E+02,2.789703E-02,5.325496E-02,4.563608E+02,2.470480E+02,2.796964E-02,1.729074E-02,4.547672E+02,2.601732E+02,2.787196E-02,1.820941E-02,4.563434E+02,2.695774E+02,2.796857E-02,1.886765E-02,4.569315E+02,2.525316E+02,2.800462E-02,1.767460E-02,5.340168E+02,7.224856E+02,3.272848E-02,5.056677E-02,4.563434E+02,7.331067E+02,2.796857E-02,5.131070E-02,4.611814E+02,7.556209E+02,2.826508E-02,5.288650E-02,4.540383E+02,2.534608E+02,2.782729E-02,1.773965E-02,4.569217E+02,7.589585E+02,2.800401E-02,5.312010E-02,4.576637E+02,2.586928E+02,2.804949E-02,1.810579E-02,5.402841E+02,5.282723E+02,3.311324E-02,3.697366E-02,4.602272E+02,2.511113E+02,2.820660E-02,1.757520E-02,4.569217E+02,2.871680E+02,2.800401E-02,2.009887E-02,4.562497E+02,2.594952E+02,2.796283E-02,1.816196E-02,4.547672E+02,2.537812E+02,2.787196E-02,1.776207E-02,2.809967E+01,2.914353E+01,1.722281E-03,2.039797E-03,4.560856E+02,2.876104E+02,2.795277E-02,2.012983E-02,5.407057E+02,0.000000E+00,3.313908E-02,0.000000E+00 
08:45:00,2.791144E+01,3.023882E+01,1.710744E-03,2.116474E-03,2.798361E+01,3.026159E+01,1.715167E-03,2.118068E-03,4.611661E+02,3.156818E+02,2.826420E-02,2.209490E-02,4.569163E+02,2.697895E+02,2.800373E-02,1.888269E-02,2.833303E+01,3.007670E+01,1.736584E-03,2.105128E-03,4.560704E+02,8.100521E+02,2.795188E-02,5.669655E-02,4.086910E+01,0.000000E+00,2.504942E-03,0.000000E+00,2.794316E+01,3.029133E+01,1.712688E-03,2.120150E-03,4.540230E+02,2.703702E+02,2.782641E-02,1.892334E-02,5.329911E+02,2.408216E+02,3.266566E-02,1.685495E-02,4.542533E+02,3.181995E+02,2.784052E-02,2.227112E-02,4.585195E+02,8.070806E+02,2.810199E-02,5.648857E-02,2.825050E+01,2.860320E+01,1.731525E-03,2.001992E-03,2.802128E+01,3.022848E+01,1.717476E-03,2.115750E-03,4.555188E+02,2.612524E+02,2.791808E-02,1.828521E-02,5.406887E+02,2.215435E+01,3.313808E-02,1.552938E-03,4.542533E+02,8.109174E+02,2.784052E-02,5.675712E-02,5.329911E+02,2.523250E+02,3.266566E-02,1.766007E-02,5.339963E+02,2.937456E+02,3.272726E-02,2.055924E-02,3.675205E+01,2.811650E+01,2.252561E-03,1.967897E-03,4.563456E+02,2.472831E+02,2.796875E-02,1.730750E-02,4.555188E+02,2.705635E+02,2.791808E-02,1.893687E-02,4.576934E+02,3.173784E+02,2.805136E-02,2.221364E-02,4.576485E+02,2.599405E+02,2.804861E-02,1.819338E-02,4.576934E+02,8.080442E+02,2.805136E-02,5.655602E-02,4.551609E+02,3.187740E+02,2.789615E-02,2.231132E-02,4.562345E+02,2.608130E+02,2.796194E-02,1.825445E-02,5.402670E+02,8.896299E+01,3.311224E-02,6.231079E-03,4.602119E+02,2.686578E+02,2.820571E-02,1.880348E-02,2.805704E+01,3.019555E+01,1.719668E-03,2.113446E-03,4.585195E+02,3.168535E+02,2.810199E-02,2.217691E-02,4.551609E+02,8.111223E+02,2.789615E-02,5.677146E-02,4.563456E+02,2.570616E+02,2.796875E-02,1.799184E-02,4.547520E+02,2.708765E+02,2.787108E-02,1.895877E-02,4.563282E+02,2.975570E+02,2.796769E-02,2.082630E-02,4.569163E+02,2.603979E+02,2.800373E-02,1.822540E-02,5.339963E+02,7.714785E+02,3.272726E-02,5.399623E-02,4.563282E+02,7.838566E+02,2.796769E-02,5.486312E-02,4.611661E+02,8.054803E+02,2.826420E-02,5.637657E-02,4.540230E+02,2.612917E+02,2.782641E-02,1.828796E-02,4.569065E+02,8.090166E+02,2.800313E-02,5.662408E-02,4.576485E+02,2.693663E+02,2.804861E-02,1.885307E-02,5.402670E+02,5.731838E+02,3.311224E-02,4.011760E-02,4.602119E+02,2.589224E+02,2.820571E-02,1.812212E-02,4.569065E+02,3.178647E+02,2.800313E-02,2.224768E-02,4.562345E+02,2.701855E+02,2.796194E-02,1.891041E-02,4.547520E+02,2.616622E+02,2.787108E-02,1.831388E-02,2.809864E+01,3.016008E+01,1.722217E-03,2.110963E-03,4.560704E+02,3.183437E+02,2.795188E-02,2.228121E-02,5.406887E+02,0.000000E+00,3.313808E-02,0.000000E+00 
09:00:00,2.791037E+01,3.145971E+01,1.710678E-03,2.201938E-03,2.798254E+01,3.148672E+01,1.715102E-03,2.203828E-03,4.611529E+02,3.520449E+02,2.826342E-02,2.464032E-02,4.569032E+02,2.809660E+02,2.800296E-02,1.966516E-02,2.833196E+01,3.126422E+01,1.736518E-03,2.188257E-03,4.560572E+02,8.561381E+02,2.795111E-02,5.992239E-02,4.086777E+01,0.000000E+00,2.504861E-03,0.000000E+00,2.794209E+01,3.152395E+01,1.712622E-03,2.206434E-03,4.540099E+02,2.815314E+02,2.782563E-02,1.970474E-02,5.329733E+02,2.491905E+02,3.266459E-02,1.744090E-02,4.542402E+02,3.547009E+02,2.783974E-02,2.482622E-02,4.585063E+02,8.529511E+02,2.810121E-02,5.969933E-02,2.824943E+01,2.960628E+01,1.731459E-03,2.072225E-03,2.802021E+01,3.144605E+01,1.717410E-03,2.200981E-03,4.555056E+02,2.701535E+02,2.791730E-02,1.890840E-02,5.406741E+02,4.130701E+01,3.313721E-02,2.893354E-03,4.542402E+02,8.572448E+02,2.783974E-02,5.999985E-02,5.329733E+02,2.632416E+02,3.266459E-02,1.842434E-02,5.339784E+02,3.279711E+02,3.272619E-02,2.295500E-02,3.674989E+01,2.916670E+01,2.252430E-03,2.041422E-03,4.563324E+02,2.549495E+02,2.796798E-02,1.784431E-02,4.555056E+02,2.817589E+02,2.791730E-02,1.972066E-02,4.576803E+02,3.538623E+02,2.805058E-02,2.476753E-02,4.576354E+02,2.688104E+02,2.804783E-02,1.881439E-02,4.576803E+02,8.539751E+02,2.805058E-02,5.977100E-02,4.551478E+02,3.553433E+02,2.789537E-02,2.487119E-02,4.562214E+02,2.697241E+02,2.796117E-02,1.887834E-02,5.402524E+02,1.449099E+02,3.311137E-02,1.014677E-02,4.601987E+02,2.797811E+02,2.820494E-02,1.958223E-02,2.805597E+01,3.140611E+01,1.719602E-03,2.198187E-03,4.585063E+02,3.533060E+02,2.810121E-02,2.472858E-02,4.551478E+02,8.573137E+02,2.789537E-02,6.000467E-02,4.563324E+02,2.676158E+02,2.796798E-02,1.873077E-02,4.547388E+02,2.820779E+02,2.787031E-02,1.974299E-02,4.563150E+02,3.319505E+02,2.796691E-02,2.323387E-02,4.569032E+02,2.692829E+02,2.800296E-02,1.884746E-02,5.339784E+02,8.162718E+02,3.272619E-02,5.713158E-02,4.563150E+02,8.307359E+02,2.796691E-02,5.814450E-02,4.611529E+02,8.512776E+02,2.826342E-02,5.958220E-02,4.540099E+02,2.701364E+02,2.782563E-02,1.890721E-02,4.568933E+02,8.550181E+02,2.800235E-02,5.984400E-02,4.576354E+02,2.805314E+02,2.804783E-02,1.963474E-02,5.402524E+02,6.132418E+02,3.311137E-02,4.292163E-02,4.601987E+02,2.677304E+02,2.820494E-02,1.873880E-02,4.568933E+02,3.543780E+02,2.800235E-02,2.480362E-02,4.562214E+02,2.813719E+02,2.796117E-02,1.969357E-02,4.547388E+02,2.705378E+02,2.787031E-02,1.893529E-02,2.809757E+01,3.136353E+01,1.722152E-03,2.195207E-03,4.560572E+02,3.548867E+02,2.795111E-02,2.483922E-02,5.406741E+02,6.311523E+00,3.313721E-02,4.433332E-04 
09:15:00,2.790930E+01,3.285875E+01,1.710613E-03,2.299877E-03,2.798147E+01,3.288874E+01,1.715036E-03,2.301975E-03,4.611415E+02,3.926168E+02,2.826274E-02,2.748048E-02,4.568918E+02,2.925842E+02,2.800228E-02,2.047867E-02,2.833088E+01,3.265038E+01,1.736452E-03,2.285296E-03,4.560458E+02,8.968115E+02,2.795043E-02,6.276959E-02,4.086645E+01,0.000000E+00,2.504780E-03,0.000000E+00,2.794102E+01,3.292824E+01,1.712557E-03,2.304739E-03,4.539985E+02,2.931393E+02,2.782495E-02,2.051753E-02,5.329577E+02,2.582510E+02,3.266365E-02,1.807531E-02,4.542288E+02,3.954553E+02,2.783906E-02,2.767916E-02,4.584949E+02,8.934035E+02,2.810053E-02,6.253106E-02,2.824835E+01,3.074436E+01,1.731393E-03,2.151910E-03,2.801914E+01,3.284547E+01,1.717344E-03,2.298947E-03,4.554942E+02,2.795349E+02,2.791662E-02,1.956532E-02,5.406615E+02,6.615030E+01,3.313646E-02,4.632064E-03,4.542288E+02,8.981750E+02,2.783906E-02,6.286502E-02,5.329577E+02,2.745661E+02,3.266365E-02,1.921723E-02,5.339629E+02,3.670361E+02,3.272526E-02,2.568960E-02,3.674780E+01,3.035078E+01,2.252304E-03,2.124322E-03,4.563209E+02,2.634459E+02,2.796729E-02,1.843928E-02,4.554942E+02,2.933994E+02,2.791662E-02,2.053573E-02,4.576689E+02,3.945810E+02,2.804990E-02,2.761796E-02,4.576240E+02,2.781689E+02,2.804715E-02,1.946970E-02,4.576689E+02,8.944890E+02,2.804990E-02,6.260703E-02,4.551364E+02,3.961677E+02,2.789469E-02,2.772902E-02,4.562100E+02,2.791014E+02,2.796049E-02,1.953497E-02,5.402398E+02,1.966603E+02,3.311061E-02,1.376429E-02,4.601872E+02,2.913483E+02,2.820425E-02,2.039217E-02,2.805490E+01,3.280291E+01,1.719536E-03,2.295969E-03,4.584949E+02,3.939859E+02,2.810053E-02,2.757631E-02,4.551364E+02,8.980966E+02,2.789469E-02,6.285953E-02,4.563209E+02,2.785145E+02,2.796729E-02,1.949391E-02,4.547274E+02,2.937268E+02,2.786963E-02,2.055864E-02,4.563036E+02,3.709381E+02,2.796623E-02,2.596314E-02,4.568918E+02,2.786539E+02,2.800228E-02,1.950365E-02,5.339629E+02,8.556277E+02,3.272526E-02,5.988652E-02,4.563036E+02,8.723466E+02,2.796623E-02,6.105730E-02,4.611415E+02,8.916581E+02,2.826274E-02,6.240890E-02,4.539985E+02,2.794683E+02,2.782495E-02,1.956065E-02,4.568819E+02,8.956042E+02,2.800167E-02,6.268509E-02,4.576240E+02,2.921376E+02,2.804715E-02,2.044741E-02,5.402398E+02,6.468803E+02,3.311061E-02,4.527647E-02,4.601872E+02,2.770723E+02,2.820425E-02,1.939295E-02,4.568819E+02,3.951328E+02,2.800167E-02,2.765658E-02,4.562100E+02,2.930014E+02,2.796049E-02,2.050787E-02,4.547274E+02,2.799188E+02,2.786963E-02,1.959218E-02,2.809649E+01,3.275747E+01,1.722086E-03,2.292790E-03,4.560458E+02,3.956778E+02,2.795043E-02,2.769473E-02,5.406615E+02,1.857383E+01,3.313646E-02,1.301533E-03 
09:30:00,2.790825E+01,3.439505E+01,1.710548E-03,2.407402E-03,2.798042E+01,3.442767E+01,1.714971E-03,2.409685E-03,4.611314E+02,4.363029E+02,2.826213E-02,3.053842E-02,4.568818E+02,3.046252E+02,2.800168E-02,2.132159E-02,2.832982E+01,3.417562E+01,1.736387E-03,2.392045E-03,4.560359E+02,9.321461E+02,2.794983E-02,6.524265E-02,4.086516E+01,0.000000E+00,2.504701E-03,0.000000E+00,2.793997E+01,3.446904E+01,1.712492E-03,2.412580E-03,4.539885E+02,3.051788E+02,2.782435E-02,2.136034E-02,5.329441E+02,2.682504E+02,3.266283E-02,1.877533E-02,4.542188E+02,4.392311E+02,2.783847E-02,3.074338E-02,4.584849E+02,9.285138E+02,2.809993E-02,6.498842E-02,2.824729E+01,3.207720E+01,1.731329E-03,2.245203E-03,2.801808E+01,3.438224E+01,1.717280E-03,2.406505E-03,4.554842E+02,2.896695E+02,2.791602E-02,2.027480E-02,5.406507E+02,8.739248E+01,3.313580E-02,6.116375E-03,4.542188E+02,9.337775E+02,2.783847E-02,6.535683E-02,5.329441E+02,2.861472E+02,3.266283E-02,2.002795E-02,5.339493E+02,4.096213E+02,3.272443E-02,2.867045E-02,3.674583E+01,3.173637E+01,2.252183E-03,2.221306E-03,4.563109E+02,2.729418E+02,2.796669E-02,1.910405E-02,4.554842E+02,3.054694E+02,2.791602E-02,2.138068E-02,4.576589E+02,4.383375E+02,2.804931E-02,3.068083E-02,4.576140E+02,2.882853E+02,2.804655E-02,2.017792E-02,4.576589E+02,9.296614E+02,2.804931E-02,6.506874E-02,4.551264E+02,4.399803E+02,2.789409E-02,3.079581E-02,4.562000E+02,2.892311E+02,2.795989E-02,2.024412E-02,5.402290E+02,2.391183E+02,3.310996E-02,1.673626E-02,4.601772E+02,3.033292E+02,2.820365E-02,2.123088E-02,2.805384E+01,3.433749E+01,1.719472E-03,2.403374E-03,4.584849E+02,4.377262E+02,2.809993E-02,3.063804E-02,4.551264E+02,9.335433E+02,2.789409E-02,6.534044E-02,4.563109E+02,2.895589E+02,2.796669E-02,2.026710E-02,4.547175E+02,3.058087E+02,2.786903E-02,2.140442E-02,4.562935E+02,4.135404E+02,2.796563E-02,2.894522E-02,4.568818E+02,2.887783E+02,2.800168E-02,2.021242E-02,5.339493E+02,8.895944E+02,3.272443E-02,6.226386E-02,4.562935E+02,9.087238E+02,2.796563E-02,6.360334E-02,4.611314E+02,9.266979E+02,2.826213E-02,6.486132E-02,4.539885E+02,2.895560E+02,2.782435E-02,2.026686E-02,4.568720E+02,9.308501E+02,2.800108E-02,6.515194E-02,4.576140E+02,3.041635E+02,2.804655E-02,2.128927E-02,5.402290E+02,6.742518E+02,3.310996E-02,4.719230E-02,4.601772E+02,2.871458E+02,2.820365E-02,2.009817E-02,4.568720E+02,4.389062E+02,2.800108E-02,3.072063E-02,4.562000E+02,3.050570E+02,2.795989E-02,2.135181E-02,4.547175E+02,2.900547E+02,2.786903E-02,2.030176E-02,2.809543E+01,3.428966E+01,1.722021E-03,2.400027E-03,4.560359E+02,4.394704E+02,2.794983E-02,3.076012E-02,5.406507E+02,3.636969E+01,3.313580E-02,2.547000E-03 
09:45:00,2.790723E+01,3.603909E+01,1.710486E-03,2.522470E-03,2.797940E+01,3.607390E+01,1.714909E-03,2.524906E-03,4.611226E+02,4.812966E+02,2.826160E-02,3.368785E-02,4.568730E+02,3.169642E+02,2.800115E-02,2.218535E-02,2.832879E+01,3.581026E+01,1.736324E-03,2.506455E-03,4.560271E+02,9.621553E+02,2.794930E-02,6.734287E-02,4.086392E+01,0.000000E+00,2.504625E-03,0.000000E+00,2.793895E+01,3.611687E+01,1.712430E-03,2.527913E-03,4.539798E+02,3.175299E+02,2.782382E-02,2.222494E-02,5.329321E+02,2.786850E+02,3.266210E-02,1.950579E-02,4.542100E+02,4.843728E+02,2.783794E-02,3.390317E-02,4.584762E+02,9.582996E+02,2.809940E-02,6.707300E-02,2.824627E+01,3.358733E+01,1.731266E-03,2.350893E-03,2.801706E+01,3.602666E+01,1.717217E-03,2.521600E-03,4.554755E+02,3.004398E+02,2.791549E-02,2.102877E-02,5.406413E+02,1.074533E+02,3.313523E-02,7.520463E-03,4.542100E+02,9.640595E+02,2.783794E-02,6.747614E-02,5.329321E+02,2.980503E+02,3.266210E-02,2.086122E-02,5.339373E+02,4.539512E+02,3.272371E-02,3.177339E-02,3.674397E+01,3.326020E+01,2.252070E-03,2.327955E-03,4.563021E+02,2.828653E+02,2.796616E-02,1.979873E-02,4.554755E+02,3.178493E+02,2.791549E-02,2.224729E-02,4.576501E+02,4.834141E+02,2.804878E-02,3.383606E-02,4.576052E+02,2.990264E+02,2.804602E-02,2.092985E-02,4.576501E+02,9.595088E+02,2.804878E-02,6.715763E-02,4.551177E+02,4.851383E+02,2.789356E-02,3.395674E-02,4.561912E+02,2.999928E+02,2.795936E-02,2.099748E-02,5.402196E+02,2.792439E+02,3.310939E-02,1.954526E-02,4.601683E+02,3.155923E+02,2.820311E-02,2.208934E-02,2.805282E+01,3.598009E+01,1.719409E-03,2.518341E-03,4.584762E+02,4.827789E+02,2.809940E-02,3.379160E-02,4.551177E+02,9.636649E+02,2.789356E-02,6.744852E-02,4.563021E+02,3.007771E+02,2.796616E-02,2.105247E-02,4.547087E+02,3.182063E+02,2.786850E-02,2.227228E-02,4.562847E+02,4.580162E+02,2.796509E-02,3.205843E-02,4.568730E+02,2.995308E+02,2.800115E-02,2.096515E-02,5.339373E+02,9.181855E+02,3.272371E-02,6.426486E-02,4.562847E+02,9.398449E+02,2.796509E-02,6.578139E-02,4.611226E+02,9.564148E+02,2.826160E-02,6.694108E-02,4.539798E+02,3.002830E+02,2.782382E-02,2.101780E-02,4.568632E+02,9.607706E+02,2.800055E-02,6.724594E-02,4.576052E+02,3.164814E+02,2.804602E-02,2.215156E-02,5.402196E+02,6.954149E+02,3.310939E-02,4.867352E-02,4.601683E+02,2.978361E+02,2.820311E-02,2.084654E-02,4.568632E+02,4.840072E+02,2.800055E-02,3.387758E-02,4.561912E+02,3.174163E+02,2.795936E-02,2.221699E-02,4.547087E+02,3.008302E+02,2.786850E-02,2.105609E-02,2.809441E+01,3.593030E+01,1.721958E-03,2.514856E-03,4.560271E+02,4.845989E+02,2.794930E-02,3.391899E-02,5.406413E+02,5.972484E+01,3.313523E-02,4.181576E-03 
10:00:00,2.790626E+01,3.776469E+01,1.710426E-03,2.643246E-03,2.797842E+01,3.780117E+01,1.714849E-03,2.645799E-03,4.611147E+02,5.268268E+02,2.826112E-02,3.687476E-02,4.568652E+02,3.296405E+02,2.800068E-02,2.307268E-02,2.832781E+01,3.752790E+01,1.736264E-03,2.626674E-03,4.560193E+02,9.867286E+02,2.794883E-02,6.906261E-02,4.086276E+01,1.103009E+00,2.504553E-03,7.722673E-05,2.793797E+01,3.784551E+01,1.712370E-03,2.648902E-03,4.539720E+02,3.302128E+02,2.782335E-02,2.311274E-02,5.329215E+02,2.896834E+02,3.266145E-02,2.027571E-02,4.542023E+02,5.300871E+02,2.783747E-02,3.710295E-02,4.584684E+02,9.826552E+02,2.809893E-02,6.877752E-02,2.824529E+01,3.520237E+01,1.731206E-03,2.463927E-03,2.801609E+01,3.775244E+01,1.717157E-03,2.642388E-03,4.554677E+02,3.118334E+02,2.791502E-02,2.182633E-02,5.406331E+02,1.258503E+02,3.313474E-02,8.808194E-03,4.542023E+02,9.889042E+02,2.783747E-02,6.921489E-02,5.329215E+02,3.101782E+02,3.266145E-02,2.171018E-02,5.339267E+02,4.989946E+02,3.272306E-02,3.492622E-02,3.674224E+01,3.488291E+01,2.251964E-03,2.441528E-03,4.562943E+02,2.933538E+02,2.796569E-02,2.053297E-02,4.554677E+02,3.305503E+02,2.791502E-02,2.313635E-02,4.576423E+02,5.290279E+02,2.804830E-02,3.702882E-02,4.575974E+02,3.103715E+02,2.804555E-02,2.172401E-02,4.576423E+02,9.839242E+02,2.804830E-02,6.886633E-02,4.551099E+02,5.308498E+02,2.789309E-02,3.715634E-02,4.561834E+02,3.113711E+02,2.795889E-02,2.179397E-02,5.402114E+02,3.176770E+02,3.310889E-02,2.223592E-02,4.601605E+02,3.282235E+02,2.820264E-02,2.297351E-02,2.805184E+01,3.770439E+01,1.719349E-03,2.639025E-03,4.584684E+02,5.283657E+02,2.809893E-02,3.698247E-02,4.551099E+02,9.883484E+02,2.789309E-02,6.917598E-02,4.562943E+02,3.122106E+02,2.796569E-02,2.185285E-02,4.547009E+02,3.309192E+02,2.786803E-02,2.316217E-02,4.562769E+02,5.033556E+02,2.796462E-02,3.523200E-02,4.568652E+02,3.108936E+02,2.800068E-02,2.176055E-02,5.339267E+02,9.413356E+02,3.272306E-02,6.588502E-02,4.562769E+02,9.655701E+02,2.796462E-02,6.758176E-02,4.611147E+02,9.807040E+02,2.826112E-02,6.864095E-02,4.539720E+02,3.116380E+02,2.782335E-02,2.181265E-02,4.568554E+02,9.852572E+02,2.800008E-02,6.895963E-02,4.575974E+02,3.291465E+02,2.804555E-02,2.303811E-02,5.402114E+02,7.103403E+02,3.310889E-02,4.971810E-02,4.601605E+02,3.091178E+02,2.820264E-02,2.163627E-02,4.568554E+02,5.296498E+02,2.800008E-02,3.707235E-02,4.561834E+02,3.301045E+02,2.795889E-02,2.310515E-02,4.547009E+02,3.122359E+02,2.786803E-02,2.185450E-02,2.809343E+01,3.765302E+01,1.721898E-03,2.635431E-03,4.560193E+02,5.302740E+02,2.794883E-02,3.711603E-02,5.406331E+02,8.163362E+01,3.313474E-02,5.713365E-03 
10:15:00,2.790534E+01,3.954290E+01,1.710369E-03,2.767703E-03,2.797750E+01,3.958050E+01,1.714792E-03,2.770334E-03,4.611077E+02,5.723698E+02,2.826070E-02,4.006245E-02,4.568583E+02,3.420945E+02,2.800026E-02,2.394440E-02,2.832688E+01,3.929909E+01,1.736207E-03,2.750639E-03,4.560124E+02,1.006723E+03,2.794841E-02,7.046188E-02,4.086166E+01,2.885636E+00,2.504486E-03,2.019914E-04,2.793705E+01,3.962605E+01,1.712313E-03,2.773522E-03,4.539651E+02,3.426770E+02,2.782293E-02,2.398517E-02,5.329120E+02,3.010286E+02,3.266088E-02,2.106987E-02,4.541953E+02,5.758574E+02,2.783704E-02,4.030655E-02,4.584615E+02,1.002439E+03,2.809851E-02,7.016209E-02,2.824436E+01,3.689199E+01,1.731149E-03,2.582182E-03,2.801516E+01,3.953048E+01,1.717101E-03,2.766834E-03,4.554608E+02,3.236738E+02,2.791460E-02,2.265512E-02,5.406260E+02,1.418842E+02,3.313430E-02,9.930575E-03,4.541953E+02,1.009165E+03,2.783704E-02,7.063280E-02,5.329120E+02,3.224053E+02,3.266088E-02,2.256604E-02,5.339172E+02,5.441387E+02,3.272248E-02,3.808601E-02,3.674063E+01,3.657854E+01,2.251866E-03,2.560205E-03,4.562873E+02,3.041913E+02,2.796526E-02,2.129158E-02,4.554608E+02,3.430279E+02,2.791460E-02,2.400973E-02,4.576354E+02,5.746592E+02,2.804788E-02,4.022269E-02,4.575905E+02,3.221986E+02,2.804513E-02,2.255188E-02,4.576354E+02,1.003766E+03,2.804788E-02,7.025493E-02,4.551030E+02,5.765989E+02,2.789267E-02,4.035845E-02,4.561765E+02,3.232059E+02,2.795847E-02,2.262237E-02,5.402043E+02,3.582906E+02,3.310846E-02,2.507903E-02,4.601535E+02,3.406260E+02,2.820221E-02,2.384162E-02,2.805092E+01,3.948120E+01,1.719292E-03,2.763384E-03,4.584615E+02,5.739654E+02,2.809851E-02,4.017413E-02,4.551030E+02,1.008449E+03,2.789267E-02,7.058272E-02,4.562873E+02,3.237490E+02,2.796526E-02,2.266051E-02,4.546940E+02,3.434083E+02,2.786761E-02,2.403635E-02,4.562699E+02,5.489781E+02,2.796419E-02,3.842529E-02,4.568583E+02,3.227238E+02,2.800026E-02,2.258864E-02,5.339172E+02,9.598564E+02,3.272248E-02,6.718119E-02,4.562699E+02,9.867267E+02,2.796419E-02,6.906239E-02,4.611077E+02,1.000424E+03,2.826070E-02,7.002103E-02,4.539651E+02,3.234439E+02,2.782293E-02,2.263903E-02,4.568485E+02,1.005168E+03,2.799965E-02,7.035304E-02,4.575905E+02,3.415887E+02,2.804513E-02,2.390900E-02,5.402043E+02,7.201961E+02,3.310846E-02,5.040782E-02,4.601535E+02,3.208801E+02,2.820221E-02,2.245961E-02,4.568485E+02,5.753152E+02,2.799965E-02,4.026860E-02,4.561765E+02,3.425700E+02,2.795847E-02,2.397769E-02,4.546940E+02,3.240801E+02,2.786761E-02,2.268356E-02,2.809251E+01,3.942857E+01,1.721842E-03,2.759701E-03,4.560124E+02,5.759783E+02,2.794841E-02,4.031501E-02,5.406260E+02,1.020093E+02,3.313430E-02,7.139528E-03 
10:30:00,2.790447E+01,4.134605E+01,1.710316E-03,2.893903E-03,2.797663E+01,4.138418E+01,1.714739E-03,2.896572E-03,4.611014E+02,6.176139E+02,2.826031E-02,4.322913E-02,4.568521E+02,3.542153E+02,2.799988E-02,2.479279E-02,2.832600E+01,4.109583E+01,1.736153E-03,2.876391E-03,4.560062E+02,1.021986E+03,2.794803E-02,7.153007E-02,4.086064E+01,5.478314E+00,2.504424E-03,3.834596E-04,2.793618E+01,4.143087E+01,1.712260E-03,2.899839E-03,4.539588E+02,3.548103E+02,2.782255E-02,2.483443E-02,5.329036E+02,3.126951E+02,3.266036E-02,2.188648E-02,4.541891E+02,6.213921E+02,2.783667E-02,4.349355E-02,4.584552E+02,1.017506E+03,2.809813E-02,7.121650E-02,2.824349E+01,3.862906E+01,1.731095E-03,2.703757E-03,2.801429E+01,4.133305E+01,1.717047E-03,2.892993E-03,4.554545E+02,3.356381E+02,2.791422E-02,2.349255E-02,5.406197E+02,1.564124E+02,3.313392E-02,1.094758E-02,4.541891E+02,1.024683E+03,2.783667E-02,7.171881E-02,5.329036E+02,3.345677E+02,3.266036E-02,2.341733E-02,5.339087E+02,5.889560E+02,3.272196E-02,4.122282E-02,3.673914E+01,3.832369E+01,2.251774E-03,2.682346E-03,4.562810E+02,3.153691E+02,2.796488E-02,2.207399E-02,4.554545E+02,3.551692E+02,2.791422E-02,2.485955E-02,4.576292E+02,6.200085E+02,2.804750E-02,4.339672E-02,4.575843E+02,3.341407E+02,2.804475E-02,2.338775E-02,4.576292E+02,1.018886E+03,2.804750E-02,7.131310E-02,4.550967E+02,6.220942E+02,2.789229E-02,4.354269E-02,4.561703E+02,3.351636E+02,2.795809E-02,2.345934E-02,5.401980E+02,3.998827E+02,3.310807E-02,2.799042E-02,4.601471E+02,3.527013E+02,2.820183E-02,2.468682E-02,2.805005E+01,4.128273E+01,1.719239E-03,2.889472E-03,4.584552E+02,6.192744E+02,2.809813E-02,4.334534E-02,4.550967E+02,1.023813E+03,2.789229E-02,7.165795E-02,4.562810E+02,3.353984E+02,2.796488E-02,2.347589E-02,4.546878E+02,3.555604E+02,2.786723E-02,2.488693E-02,4.562636E+02,5.945075E+02,2.796381E-02,4.161195E-02,4.568521E+02,3.346746E+02,2.799988E-02,2.342511E-02,5.339087E+02,9.736968E+02,3.272196E-02,6.814978E-02,4.562636E+02,1.003142E+03,2.796381E-02,7.021116E-02,4.611014E+02,1.015430E+03,2.826031E-02,7.107119E-02,4.539588E+02,3.353793E+02,2.782255E-02,2.347443E-02,4.568423E+02,1.020353E+03,2.799927E-02,7.141572E-02,4.575843E+02,3.536997E+02,2.804475E-02,2.475670E-02,5.401980E+02,7.249758E+02,3.310807E-02,5.074224E-02,4.601471E+02,3.327847E+02,2.820183E-02,2.329284E-02,4.568423E+02,6.207074E+02,2.799927E-02,4.344563E-02,4.561703E+02,3.547007E+02,2.795809E-02,2.482676E-02,4.546878E+02,3.360492E+02,2.786723E-02,2.352132E-02,2.809164E+01,4.122905E+01,1.721788E-03,2.885715E-03,4.560062E+02,6.214187E+02,2.794803E-02,4.349542E-02,5.406197E+02,1.209186E+02,3.313392E-02,8.463134E-03 
10:45:00,2.790365E+01,4.314851E+01,1.710266E-03,3.020054E-03,2.797581E+01,4.318662E+01,1.714689E-03,3.022721E-03,4.610957E+02,6.621278E+02,2.825996E-02,4.634459E-02,4.568465E+02,3.659527E+02,2.799953E-02,2.561432E-02,2.832518E+01,4.289227E+01,1.736102E-03,3.002120E-03,4.560006E+02,1.032308E+03,2.794769E-02,7.225237E-02,4.085969E+01,8.712631E+00,2.504366E-03,6.098521E-04,2.793536E+01,4.323438E+01,1.712210E-03,3.026063E-03,4.539532E+02,3.665632E+02,2.782221E-02,2.565704E-02,5.328959E+02,3.247869E+02,3.265989E-02,2.273283E-02,4.541835E+02,6.661811E+02,2.783632E-02,4.662828E-02,4.584496E+02,1.027648E+03,2.809779E-02,7.192622E-02,2.824267E+01,4.038655E+01,1.731045E-03,2.826760E-03,2.801347E+01,4.313449E+01,1.716997E-03,3.019073E-03,4.554489E+02,3.476284E+02,2.791388E-02,2.433178E-02,5.406142E+02,1.697442E+02,3.313358E-02,1.188085E-02,4.541835E+02,1.035243E+03,2.783632E-02,7.245779E-02,5.328959E+02,3.464679E+02,3.265989E-02,2.425024E-02,5.339011E+02,6.331367E+02,3.272150E-02,4.431500E-02,3.673776E+01,4.008693E+01,2.251690E-03,2.805752E-03,4.562754E+02,3.269297E+02,2.796453E-02,2.288315E-02,4.554489E+02,3.669247E+02,2.791388E-02,2.568234E-02,4.576236E+02,6.646081E+02,2.804716E-02,4.651819E-02,4.575787E+02,3.461123E+02,2.804441E-02,2.422567E-02,4.576236E+02,1.029077E+03,2.804716E-02,7.202624E-02,4.550911E+02,6.668322E+02,2.789195E-02,4.667385E-02,4.561646E+02,3.471480E+02,2.795774E-02,2.429816E-02,5.401925E+02,4.431789E+02,3.310773E-02,3.102091E-02,4.601414E+02,3.643991E+02,2.820148E-02,2.550558E-02,2.804923E+01,4.308327E+01,1.719189E-03,3.015488E-03,4.584496E+02,6.638394E+02,2.809779E-02,4.646439E-02,4.550911E+02,1.034227E+03,2.789195E-02,7.238673E-02,4.562754E+02,3.468545E+02,2.796453E-02,2.427770E-02,4.546821E+02,3.673262E+02,2.786688E-02,2.571044E-02,4.562580E+02,6.395323E+02,2.796347E-02,4.476319E-02,4.568465E+02,3.466533E+02,2.799953E-02,2.426353E-02,5.339011E+02,9.827319E+02,3.272150E-02,6.878206E-02,4.562580E+02,1.014586E+03,2.796347E-02,7.101207E-02,4.610957E+02,1.025515E+03,2.825996E-02,7.177696E-02,4.539532E+02,3.473463E+02,2.782221E-02,2.431204E-02,4.568366E+02,1.030602E+03,2.799893E-02,7.213298E-02,4.575787E+02,3.654290E+02,2.804441E-02,2.557766E-02,5.401925E+02,7.246167E+02,3.310773E-02,5.071699E-02,4.601414E+02,3.447252E+02,2.820148E-02,2.412859E-02,4.568366E+02,6.653457E+02,2.799893E-02,4.656981E-02,4.561646E+02,3.664465E+02,2.795774E-02,2.564888E-02,4.546821E+02,3.480441E+02,2.786688E-02,2.436088E-02,2.809082E+01,4.302874E+01,1.721738E-03,3.011671E-03,4.560006E+02,6.661024E+02,2.794769E-02,4.662277E-02,5.406142E+02,1.380032E+02,3.313358E-02,9.659062E-03 
11:00:00,2.790289E+01,4.492659E+01,1.710219E-03,3.144497E-03,2.797505E+01,4.496413E+01,1.714642E-03,3.147124E-03,4.610905E+02,7.054575E+02,2.825964E-02,4.937715E-02,4.568414E+02,3.772390E+02,2.799922E-02,2.640426E-02,2.832441E+01,4.466455E+01,1.736055E-03,3.126157E-03,4.559955E+02,1.037369E+03,2.794738E-02,7.260651E-02,4.085882E+01,1.138143E+01,2.504312E-03,7.966544E-04,2.793460E+01,4.501294E+01,1.712163E-03,3.150540E-03,4.539481E+02,3.778686E+02,2.782190E-02,2.644832E-02,5.328890E+02,3.369257E+02,3.265947E-02,2.358242E-02,4.541784E+02,7.097997E+02,2.783601E-02,4.968106E-02,4.584445E+02,1.032549E+03,2.809748E-02,7.226920E-02,2.824190E+01,4.214010E+01,1.730998E-03,2.949486E-03,2.801271E+01,4.491109E+01,1.716951E-03,3.143412E-03,4.554438E+02,3.595311E+02,2.791357E-02,2.516488E-02,5.406093E+02,1.821358E+02,3.313328E-02,1.274829E-02,4.541784E+02,1.040522E+03,2.783601E-02,7.282718E-02,5.328890E+02,3.580168E+02,3.265947E-02,2.505856E-02,5.338942E+02,6.761408E+02,3.272107E-02,4.732477E-02,3.673650E+01,4.184252E+01,2.251613E-03,2.928621E-03,4.562702E+02,3.385459E+02,2.796422E-02,2.369617E-02,4.554438E+02,3.782273E+02,2.791357E-02,2.647343E-02,4.576185E+02,7.080192E+02,2.804685E-02,4.955644E-02,4.575736E+02,3.579998E+02,2.804410E-02,2.505770E-02,4.576185E+02,1.034022E+03,2.804685E-02,7.237224E-02,4.550860E+02,7.103876E+02,2.789164E-02,4.972220E-02,4.561595E+02,3.590455E+02,2.795743E-02,2.513089E-02,5.401876E+02,4.856506E+02,3.310743E-02,3.399346E-02,4.601362E+02,3.756505E+02,2.820116E-02,2.629308E-02,2.804847E+01,4.485908E+01,1.719142E-03,3.139772E-03,4.584445E+02,7.072160E+02,2.809748E-02,4.950022E-02,4.550860E+02,1.039371E+03,2.789164E-02,7.274666E-02,4.562702E+02,3.579891E+02,2.796422E-02,2.505701E-02,4.546770E+02,3.786391E+02,2.786657E-02,2.650225E-02,4.562528E+02,6.835391E+02,2.796315E-02,4.784314E-02,4.568414E+02,3.585462E+02,2.799922E-02,2.509595E-02,5.338942E+02,9.866930E+02,3.272107E-02,6.905922E-02,4.562528E+02,1.020729E+03,2.796315E-02,7.144189E-02,4.610905E+02,1.030365E+03,2.825964E-02,7.211634E-02,4.539481E+02,3.592321E+02,2.782190E-02,2.514395E-02,4.568315E+02,1.035599E+03,2.799862E-02,7.248263E-02,4.575736E+02,3.767086E+02,2.804410E-02,2.636713E-02,5.401876E+02,7.187785E+02,3.310743E-02,5.030827E-02,4.601362E+02,3.565874E+02,2.820116E-02,2.495885E-02,4.568315E+02,7.087964E+02,2.799862E-02,4.961083E-02,4.561595E+02,3.777402E+02,2.795743E-02,2.643934E-02,4.546770E+02,3.599516E+02,2.786657E-02,2.519431E-02,2.809006E+01,4.480382E+01,1.721691E-03,3.135905E-03,4.559955E+02,7.096002E+02,2.794738E-02,4.966709E-02,5.406093E+02,1.536240E+02,3.313328E-02,1.075256E-02 
11:15:00,2.790218E+01,4.665856E+01,1.710176E-03,3.265712E-03,2.797434E+01,4.669502E+01,1.714599E-03,3.268263E-03,4.610857E+02,7.471583E+02,2.825935E-02,5.229568E-02,4.568367E+02,3.879195E+02,2.799894E-02,2.715179E-02,2.832369E+01,4.639080E+01,1.736011E-03,3.246972E-03,4.559908E+02,1.036092E+03,2.794709E-02,7.251704E-02,4.085802E+01,1.388028E+01,2.504263E-03,9.716056E-04,2.793389E+01,4.674486E+01,1.712120E-03,3.271752E-03,4.539435E+02,3.885732E+02,2.782161E-02,2.719754E-02,5.328828E+02,3.488888E+02,3.265909E-02,2.441973E-02,4.541737E+02,7.518087E+02,2.783573E-02,5.262116E-02,4.584399E+02,1.031137E+03,2.809719E-02,7.217026E-02,2.824119E+01,4.386551E+01,1.730955E-03,3.070240E-03,2.801200E+01,4.664111E+01,1.716907E-03,3.264490E-03,4.554392E+02,3.711501E+02,2.791328E-02,2.597811E-02,5.406050E+02,1.935464E+02,3.313301E-02,1.354705E-02,4.541737E+02,1.039438E+03,2.783573E-02,7.275124E-02,5.328828E+02,3.690258E+02,3.265909E-02,2.582909E-02,5.338880E+02,7.174791E+02,3.272069E-02,5.021794E-02,3.673533E+01,4.356528E+01,2.251541E-03,3.049192E-03,4.562655E+02,3.500077E+02,2.796393E-02,2.449840E-02,4.554392E+02,3.889231E+02,2.791328E-02,2.722203E-02,4.576138E+02,7.498001E+02,2.804656E-02,5.248057E-02,4.575689E+02,3.696049E+02,2.804381E-02,2.586996E-02,4.576138E+02,1.032646E+03,2.804656E-02,7.227584E-02,4.550814E+02,7.523214E+02,2.789135E-02,5.265704E-02,4.561549E+02,3.706594E+02,2.795715E-02,2.594376E-02,5.401833E+02,5.260989E+02,3.310717E-02,3.682433E-02,4.601315E+02,3.862999E+02,2.820087E-02,2.703843E-02,2.804776E+01,4.658840E+01,1.719099E-03,3.260801E-03,4.584399E+02,7.489612E+02,2.809719E-02,5.242186E-02,4.550814E+02,1.038165E+03,2.789135E-02,7.266218E-02,4.562655E+02,3.686322E+02,2.796393E-02,2.580192E-02,4.546724E+02,3.893456E+02,2.786629E-02,2.725160E-02,4.562481E+02,7.260650E+02,2.796286E-02,5.081942E-02,4.568367E+02,3.701558E+02,2.799894E-02,2.590852E-02,5.338880E+02,9.845559E+02,3.272069E-02,6.890957E-02,4.562481E+02,1.020483E+03,2.796286E-02,7.142464E-02,4.610857E+02,1.028908E+03,2.825935E-02,7.201424E-02,4.539435E+02,3.708409E+02,2.782161E-02,2.595647E-02,4.568269E+02,1.034267E+03,2.799833E-02,7.238933E-02,4.575689E+02,3.873831E+02,2.804381E-02,2.711425E-02,5.401833E+02,7.060459E+02,3.310717E-02,4.941702E-02,4.601315E+02,3.681717E+02,2.820087E-02,2.576965E-02,4.568269E+02,7.506186E+02,2.799833E-02,5.253786E-02,4.561549E+02,3.884274E+02,2.795715E-02,2.718734E-02,4.546724E+02,3.715761E+02,2.786629E-02,2.600792E-02,2.808934E+01,4.653252E+01,1.721648E-03,3.256891E-03,4.559908E+02,7.514722E+02,2.794709E-02,5.259760E-02,5.406050E+02,1.676895E+02,3.313301E-02,1.173719E-02 
11:30:00,2.790152E+01,4.832421E+01,1.710135E-03,3.382284E-03,2.797368E+01,4.835910E+01,1.714558E-03,3.384726E-03,4.610814E+02,7.869476E+02,2.825909E-02,5.508042E-02,4.568324E+02,3.979238E+02,2.799867E-02,2.785199E-02,2.832302E+01,4.805071E+01,1.735970E-03,3.363142E-03,4.559865E+02,1.026557E+03,2.794683E-02,7.184965E-02,4.085728E+01,1.600178E+01,2.504218E-03,1.120148E-03,2.793323E+01,4.840999E+01,1.712079E-03,3.388288E-03,4.539392E+02,3.986138E+02,2.782135E-02,2.790028E-02,5.328771E+02,3.605636E+02,3.265874E-02,2.523685E-02,4.541695E+02,7.919341E+02,2.783547E-02,5.542943E-02,4.584356E+02,1.021469E+03,2.809693E-02,7.149349E-02,2.824053E+01,4.553782E+01,1.730914E-03,3.187279E-03,2.801134E+01,4.830437E+01,1.716866E-03,3.380895E-03,4.554349E+02,3.823906E+02,2.791302E-02,2.676484E-02,5.406011E+02,2.037580E+02,3.313278E-02,1.426187E-02,4.541695E+02,1.030068E+03,2.783547E-02,7.209535E-02,5.328771E+02,3.794174E+02,3.265874E-02,2.655639E-02,5.338823E+02,7.568584E+02,3.272034E-02,5.297399E-02,3.673426E+01,4.523332E+01,2.251476E-03,3.165932E-03,4.562612E+02,3.611913E+02,2.796367E-02,2.528114E-02,4.554349E+02,3.989419E+02,2.791302E-02,2.792324E-02,4.576096E+02,7.896695E+02,2.804630E-02,5.527092E-02,4.575646E+02,3.808323E+02,2.804355E-02,2.665577E-02,4.576096E+02,1.023005E+03,2.804630E-02,7.160105E-02,4.550771E+02,7.923526E+02,2.789109E-02,5.545872E-02,4.561506E+02,3.818945E+02,2.795689E-02,2.673011E-02,5.401794E+02,5.638865E+02,3.310693E-02,3.946893E-02,4.601271E+02,3.962777E+02,2.820060E-02,2.773677E-02,2.804709E+01,4.825100E+01,1.719058E-03,3.377160E-03,4.584356E+02,7.887936E+02,2.809693E-02,5.520962E-02,4.550771E+02,1.028689E+03,2.789109E-02,7.199881E-02,4.562612E+02,3.786848E+02,2.796367E-02,2.650549E-02,4.546681E+02,3.993757E+02,2.786603E-02,2.795360E-02,4.562438E+02,7.667978E+02,2.796260E-02,5.367019E-02,4.568324E+02,3.813870E+02,2.799867E-02,2.669459E-02,5.338823E+02,9.744733E+02,3.272034E-02,6.820382E-02,4.562438E+02,1.011931E+03,2.796260E-02,7.082595E-02,4.610814E+02,1.019202E+03,2.825909E-02,7.133484E-02,4.539392E+02,3.820853E+02,2.782135E-02,2.674347E-02,4.568226E+02,1.024689E+03,2.799807E-02,7.171890E-02,4.575646E+02,3.973826E+02,2.804355E-02,2.781411E-02,5.401794E+02,6.840569E+02,3.310693E-02,4.787790E-02,4.601271E+02,3.793825E+02,2.820060E-02,2.655430E-02,4.568226E+02,7.905315E+02,2.799807E-02,5.533125E-02,4.561506E+02,3.984378E+02,2.795689E-02,2.788796E-02,4.546681E+02,3.828232E+02,2.786603E-02,2.679511E-02,2.808868E+01,4.819459E+01,1.721607E-03,3.373212E-03,4.559865E+02,7.914376E+02,2.794683E-02,5.539467E-02,5.406011E+02,1.801450E+02,3.313278E-02,1.260913E-02 
11:45:00,2.790090E+01,4.990282E+01,1.710098E-03,3.492764E-03,2.797306E+01,4.993567E+01,1.714520E-03,3.495063E-03,4.610773E+02,8.245558E+02,2.825884E-02,5.771251E-02,4.568285E+02,4.071603E+02,2.799843E-02,2.849844E-02,2.832239E+01,4.962347E+01,1.735932E-03,3.473213E-03,4.559826E+02,1.006379E+03,2.794659E-02,7.043724E-02,4.085661E+01,1.780658E+01,2.504177E-03,1.246514E-03,2.793262E+01,4.998763E+01,1.712042E-03,3.498700E-03,4.539353E+02,4.078892E+02,2.782111E-02,2.854946E-02,5.328718E+02,3.718528E+02,3.265842E-02,2.602698E-02,4.541656E+02,8.299034E+02,2.783523E-02,5.808679E-02,4.584317E+02,1.001212E+03,2.809669E-02,7.007566E-02,2.823991E+01,4.713415E+01,1.730876E-03,3.298998E-03,2.801072E+01,4.988014E+01,1.716829E-03,3.491177E-03,4.554310E+02,3.931641E+02,2.791278E-02,2.751887E-02,5.405976E+02,2.127299E+02,3.313257E-02,1.488990E-02,4.541656E+02,1.010020E+03,2.783523E-02,7.069212E-02,5.328718E+02,3.891106E+02,3.265842E-02,2.723481E-02,5.338770E+02,7.940092E+02,3.272002E-02,5.557406E-02,3.673328E+01,4.682461E+01,2.251416E-03,3.277300E-03,4.562573E+02,3.720143E+02,2.796342E-02,2.603864E-02,4.554310E+02,4.081928E+02,2.791278E-02,2.857071E-02,4.576056E+02,8.273582E+02,2.804606E-02,5.790864E-02,4.575607E+02,3.915952E+02,2.804331E-02,2.740907E-02,4.576056E+02,1.002768E+03,2.804606E-02,7.018450E-02,4.550732E+02,8.302192E+02,2.789085E-02,5.810889E-02,4.561467E+02,3.926626E+02,2.795665E-02,2.748378E-02,5.401760E+02,5.985923E+02,3.310672E-02,4.189780E-02,4.601231E+02,4.054921E+02,2.820035E-02,2.838168E-02,2.804648E+01,4.982614E+01,1.719020E-03,3.487398E-03,4.584317E+02,8.264438E+02,2.809669E-02,5.784464E-02,4.550732E+02,1.008551E+03,2.789085E-02,7.058930E-02,4.562573E+02,3.880730E+02,2.796342E-02,2.716256E-02,4.546642E+02,4.086386E+02,2.786579E-02,2.860191E-02,4.562399E+02,8.054419E+02,2.796236E-02,5.637478E-02,4.568285E+02,3.921521E+02,2.799843E-02,2.744804E-02,5.338770E+02,9.542113E+02,3.272002E-02,6.678560E-02,4.562399E+02,9.927154E+02,2.796236E-02,6.948096E-02,4.610773E+02,9.989179E+02,2.825884E-02,6.991506E-02,4.539353E+02,3.928694E+02,2.782111E-02,2.749825E-02,4.568187E+02,1.004480E+03,2.799783E-02,7.030436E-02,4.575607E+02,4.066149E+02,2.804331E-02,2.846027E-02,5.401760E+02,6.507284E+02,3.310672E-02,4.554512E-02,4.601231E+02,3.901346E+02,2.820035E-02,2.730684E-02,4.568187E+02,8.282657E+02,2.799783E-02,5.797216E-02,4.561467E+02,4.076803E+02,2.795665E-02,2.853483E-02,4.546642E+02,3.936048E+02,2.786579E-02,2.754972E-02,2.808807E+01,4.976925E+01,1.721569E-03,3.483416E-03,4.559826E+02,8.292270E+02,2.794659E-02,5.803944E-02,5.405976E+02,1.914546E+02,3.313257E-02,1.340084E-02 
