12:00:00,2.790033E+01,5.137181E+01,1.710063E-03,3.595572E-03,2.797249E+01,5.140219E+01,1.714485E-03,3.597698E-03,4.610736E+02,8.597047E+02,2.825861E-02,6.017247E-02,4.568249E+02,4.156139E+02,2.799821E-02,2.909009E-02,2.832181E+01,5.108648E+01,1.735896E-03,3.575603E-03,4.559790E+02,9.745966E+02,2.794637E-02,6.821270E-02,4.085600E+01,1.943014E+01,2.504139E-03,1.360185E-03,2.793205E+01,5.145523E+01,1.712007E-03,3.601410E-03,4.539317E+02,4.163821E+02,2.782089E-02,2.914386E-02,5.328670E+02,3.826560E+02,3.265812E-02,2.678309E-02,4.541619E+02,8.654328E+02,2.783500E-02,6.057338E-02,4.584281E+02,9.693929E+02,2.809647E-02,6.784849E-02,2.823934E+01,4.862997E+01,1.730841E-03,3.403683E-03,2.801015E+01,5.134587E+01,1.716794E-03,3.593756E-03,4.554274E+02,4.034135E+02,2.791256E-02,2.823623E-02,5.405946E+02,2.204162E+02,3.313238E-02,1.542794E-02,4.541619E+02,9.783333E+02,2.783500E-02,6.847423E-02,5.328670E+02,3.980080E+02,3.265812E-02,2.785753E-02,5.338722E+02,8.286627E+02,3.271973E-02,5.799935E-02,3.673238E+01,4.831571E+01,2.251360E-03,3.381656E-03,4.562536E+02,3.823769E+02,2.796320E-02,2.676391E-02,4.554274E+02,4.166642E+02,2.791256E-02,2.916360E-02,4.576020E+02,8.625881E+02,2.804584E-02,6.037428E-02,4.575571E+02,4.018273E+02,2.804309E-02,2.812521E-02,4.576020E+02,9.709557E+02,2.804584E-02,6.795787E-02,4.550696E+02,8.656407E+02,2.789063E-02,6.058793E-02,4.561431E+02,4.029049E+02,2.795643E-02,2.820064E-02,5.401729E+02,6.298737E+02,3.310653E-02,4.408698E-02,4.601193E+02,4.139174E+02,2.820013E-02,2.897136E-02,2.804591E+01,5.129126E+01,1.718985E-03,3.589934E-03,4.584281E+02,8.616340E+02,2.809647E-02,6.030750E-02,4.550696E+02,9.767932E+02,2.789063E-02,6.836643E-02,4.562536E+02,3.966766E+02,2.796320E-02,2.776471E-02,4.546606E+02,4.171221E+02,2.786557E-02,2.919565E-02,4.562362E+02,8.416974E+02,2.796213E-02,5.891219E-02,4.568249E+02,4.023889E+02,2.799821E-02,2.816452E-02,5.338722E+02,9.228134E+02,3.271973E-02,6.458796E-02,4.562362E+02,9.618259E+02,2.796213E-02,6.731889E-02,4.610736E+02,9.670818E+02,2.825861E-02,6.768673E-02,4.539317E+02,4.031289E+02,2.782089E-02,2.821631E-02,4.568151E+02,9.726822E+02,2.799761E-02,6.807871E-02,4.575571E+02,4.150616E+02,2.804309E-02,2.905144E-02,5.401729E+02,6.086886E+02,3.310653E-02,4.260262E-02,4.601193E+02,4.003542E+02,2.820013E-02,2.802211E-02,4.568151E+02,8.635429E+02,2.799761E-02,6.044111E-02,4.561431E+02,4.161418E+02,2.795643E-02,2.912704E-02,4.546606E+02,4.038631E+02,2.786557E-02,2.826770E-02,2.808750E+01,5.123393E+01,1.721534E-03,3.585922E-03,4.559790E+02,8.645694E+02,2.794637E-02,6.051295E-02,5.405946E+02,2.017483E+02,3.313238E-02,1.412142E-02 
12:15:00,2.789980E+01,5.270881E+01,1.710030E-03,3.689142E-03,2.797196E+01,5.273634E+01,1.714453E-03,3.691068E-03,4.610701E+02,8.922462E+02,2.825840E-02,6.244995E-02,4.568215E+02,4.233668E+02,2.799801E-02,2.963270E-02,2.832127E+01,5.241739E+01,1.735863E-03,3.668745E-03,4.559756E+02,9.353990E+02,2.794616E-02,6.546912E-02,4.085544E+01,2.084110E+01,2.504105E-03,1.458953E-03,2.793152E+01,5.279049E+01,1.711974E-03,3.694858E-03,4.539283E+02,4.241766E+02,2.782068E-02,2.968937E-02,5.328626E+02,3.931583E+02,3.265785E-02,2.751814E-02,4.541586E+02,8.983612E+02,2.783480E-02,6.287794E-02,4.584247E+02,9.301636E+02,2.809626E-02,6.510270E-02,2.823880E+01,5.000119E+01,1.730808E-03,3.499647E-03,2.800962E+01,5.267924E+01,1.716761E-03,3.687072E-03,4.554240E+02,4.133640E+02,2.791235E-02,2.893266E-02,5.405918E+02,2.269605E+02,3.313221E-02,1.588603E-02,4.541586E+02,9.391993E+02,2.783480E-02,6.573511E-02,5.328626E+02,4.062281E+02,3.265785E-02,2.843284E-02,5.338678E+02,8.606987E+02,3.271946E-02,6.024145E-02,3.673155E+01,4.968525E+01,2.251309E-03,3.477503E-03,4.562502E+02,3.924169E+02,2.796299E-02,2.746661E-02,4.554240E+02,4.244366E+02,2.791235E-02,2.970758E-02,4.575986E+02,8.952115E+02,2.804563E-02,6.265749E-02,4.575537E+02,4.117550E+02,2.804288E-02,2.882004E-02,4.575986E+02,9.317255E+02,2.804563E-02,6.521202E-02,4.550662E+02,8.984559E+02,2.789043E-02,6.288457E-02,4.561397E+02,4.128467E+02,2.795622E-02,2.889645E-02,5.401701E+02,6.575390E+02,3.310636E-02,4.602308E-02,4.601159E+02,4.216402E+02,2.819991E-02,2.951186E-02,2.804538E+01,5.262402E+01,1.718953E-03,3.683207E-03,4.584247E+02,8.942166E+02,2.809626E-02,6.258785E-02,4.550662E+02,9.376050E+02,2.789043E-02,6.562352E-02,4.562502E+02,4.045764E+02,2.796299E-02,2.831759E-02,4.546572E+02,4.249068E+02,2.786536E-02,2.974049E-02,4.562328E+02,8.753765E+02,2.796192E-02,6.126928E-02,4.568215E+02,4.123235E+02,2.799801E-02,2.885983E-02,5.338678E+02,8.842297E+02,3.271946E-02,6.188739E-02,4.562328E+02,9.234493E+02,2.796192E-02,6.463278E-02,4.610701E+02,9.278446E+02,2.825840E-02,6.494040E-02,4.539283E+02,4.130912E+02,2.782068E-02,2.891357E-02,4.568117E+02,9.334553E+02,2.799741E-02,6.533309E-02,4.575537E+02,4.228063E+02,2.804288E-02,2.959347E-02,5.401701E+02,5.638192E+02,3.310636E-02,3.946210E-02,4.601159E+02,4.102677E+02,2.819991E-02,2.871595E-02,4.568117E+02,8.962152E+02,2.799741E-02,6.272774E-02,4.561397E+02,4.239038E+02,2.795622E-02,2.967028E-02,4.546572E+02,4.138236E+02,2.786536E-02,2.896482E-02,2.808697E+01,5.256629E+01,1.721502E-03,3.679167E-03,4.559756E+02,8.973066E+02,2.794616E-02,6.280413E-02,5.405918E+02,2.113420E+02,3.313221E-02,1.479298E-02 
12:30:00,2.789931E+01,5.389951E+01,1.710000E-03,3.772472E-03,2.797147E+01,5.392386E+01,1.714423E-03,3.774176E-03,4.610669E+02,9.219761E+02,2.825820E-02,6.453065E-02,4.568184E+02,4.304188E+02,2.799781E-02,3.012624E-02,2.832077E+01,5.360189E+01,1.735832E-03,3.751642E-03,4.559725E+02,8.957177E+02,2.794597E-02,6.269173E-02,4.085493E+01,2.206535E+01,2.504074E-03,1.544639E-03,2.793103E+01,5.397913E+01,1.711944E-03,3.778044E-03,4.539252E+02,4.312631E+02,2.782049E-02,3.018534E-02,5.328586E+02,4.061678E+02,3.265760E-02,2.842867E-02,4.541554E+02,9.284724E+02,2.783461E-02,6.498533E-02,4.584216E+02,8.905158E+02,2.809607E-02,6.232764E-02,2.823831E+01,5.123194E+01,1.730778E-03,3.585779E-03,2.800913E+01,5.386597E+01,1.716731E-03,3.770124E-03,4.554209E+02,4.260542E+02,2.791216E-02,2.982084E-02,5.405893E+02,2.323702E+02,3.313205E-02,1.626470E-02,4.541554E+02,8.995609E+02,2.783461E-02,6.296071E-02,5.328586E+02,4.137683E+02,3.265760E-02,2.896055E-02,5.338638E+02,8.899242E+02,3.271921E-02,6.228685E-02,3.673079E+01,5.091797E+01,2.251263E-03,3.563775E-03,4.562470E+02,4.049996E+02,2.796280E-02,2.834727E-02,4.554209E+02,4.315096E+02,2.791216E-02,3.020258E-02,4.575955E+02,9.250228E+02,2.804544E-02,6.474389E-02,4.575506E+02,4.244061E+02,2.804269E-02,2.970548E-02,4.575955E+02,8.920915E+02,2.804544E-02,6.243793E-02,4.550631E+02,9.284575E+02,2.789023E-02,6.498429E-02,4.561366E+02,4.255231E+02,2.795603E-02,2.978367E-02,5.401676E+02,6.814246E+02,3.310621E-02,4.769465E-02,4.601126E+02,4.286602E+02,2.819972E-02,3.000315E-02,2.804489E+01,5.381017E+01,1.718923E-03,3.766219E-03,4.584216E+02,9.239866E+02,2.809607E-02,6.467137E-02,4.550631E+02,8.979248E+02,2.789023E-02,6.284620E-02,4.562470E+02,4.117791E+02,2.796280E-02,2.882169E-02,4.546541E+02,4.319916E+02,2.786517E-02,3.023632E-02,4.562296E+02,9.062606E+02,2.796173E-02,6.343077E-02,4.568184E+02,4.249872E+02,2.799781E-02,2.974615E-02,5.338638E+02,8.451360E+02,3.271921E-02,5.915114E-02,4.562296E+02,8.844866E+02,2.796173E-02,6.190567E-02,4.610669E+02,8.881929E+02,2.825820E-02,6.216507E-02,4.539252E+02,4.257846E+02,2.782049E-02,2.980197E-02,4.568086E+02,8.937912E+02,2.799721E-02,6.255689E-02,4.575506E+02,4.298489E+02,2.804269E-02,3.008635E-02,5.401676E+02,5.227857E+02,3.310621E-02,3.659010E-02,4.601126E+02,4.228946E+02,2.819972E-02,2.959969E-02,4.568086E+02,9.260759E+02,2.799721E-02,6.481760E-02,4.561366E+02,4.309659E+02,2.795603E-02,3.016453E-02,4.546541E+02,4.265280E+02,2.786517E-02,2.985400E-02,2.808648E+01,5.375206E+01,1.721472E-03,3.762152E-03,4.559725E+02,9.272301E+02,2.794597E-02,6.489838E-02,5.405893E+02,2.247818E+02,3.313205E-02,1.573373E-02 
12:45:00,2.789886E+01,5.494956E+01,1.709972E-03,3.845958E-03,2.797101E+01,5.497049E+01,1.714395E-03,3.847423E-03,4.610639E+02,9.487966E+02,2.825801E-02,6.640773E-02,4.568155E+02,4.368709E+02,2.799764E-02,3.057779E-02,2.832030E+01,5.464568E+01,1.735803E-03,3.824690E-03,4.559696E+02,8.612920E+02,2.794579E-02,6.028222E-02,4.085447E+01,2.317486E+01,2.504046E-03,1.622283E-03,2.793057E+01,5.502689E+01,1.711916E-03,3.851370E-03,4.539223E+02,4.377515E+02,2.782031E-02,3.063942E-02,5.328548E+02,4.259748E+02,3.265737E-02,2.981499E-02,4.541525E+02,9.556690E+02,2.783443E-02,6.688873E-02,4.584187E+02,8.561107E+02,2.809589E-02,5.991958E-02,2.823785E+01,5.232625E+01,1.730750E-03,3.662363E-03,2.800868E+01,5.491180E+01,1.716703E-03,3.843315E-03,4.554179E+02,4.459994E+02,2.791198E-02,3.121683E-02,5.405870E+02,2.368856E+02,3.313192E-02,1.658077E-02,4.541525E+02,8.651634E+02,2.783443E-02,6.055318E-02,5.328548E+02,4.207049E+02,3.265737E-02,2.944602E-02,5.338600E+02,9.162498E+02,3.271898E-02,6.412930E-02,3.673008E+01,5.201775E+01,2.251220E-03,3.640741E-03,4.562441E+02,4.245222E+02,2.796262E-02,2.971369E-02,4.554179E+02,4.379828E+02,2.791198E-02,3.065561E-02,4.575926E+02,9.519239E+02,2.804526E-02,6.662662E-02,4.575477E+02,4.442812E+02,2.804251E-02,3.109658E-02,4.575926E+02,8.576677E+02,2.804526E-02,6.002856E-02,4.550602E+02,9.555404E+02,2.789005E-02,6.687973E-02,4.561337E+02,4.454444E+02,2.795585E-02,3.117799E-02,5.401654E+02,7.015326E+02,3.310607E-02,4.910186E-02,4.601096E+02,4.350779E+02,2.819953E-02,3.045230E-02,2.804443E+01,5.485544E+01,1.718895E-03,3.839370E-03,4.584187E+02,9.508464E+02,2.809589E-02,6.655120E-02,4.550602E+02,8.634957E+02,2.789005E-02,6.043646E-02,4.562441E+02,4.183465E+02,2.796262E-02,2.928131E-02,4.546512E+02,4.384759E+02,2.786499E-02,3.069012E-02,4.562267E+02,9.342410E+02,2.796155E-02,6.538903E-02,4.568155E+02,4.448856E+02,2.799764E-02,3.113888E-02,5.338600E+02,8.110454E+02,3.271898E-02,5.676510E-02,4.562267E+02,8.506213E+02,2.796155E-02,5.953539E-02,4.610639E+02,8.537839E+02,2.825801E-02,5.975673E-02,4.539223E+02,4.457362E+02,2.782031E-02,3.119841E-02,4.568057E+02,8.593569E+02,2.799704E-02,6.014678E-02,4.575477E+02,4.362905E+02,2.804251E-02,3.053716E-02,5.401654E+02,4.912998E+02,3.310607E-02,3.438639E-02,4.601096E+02,4.427267E+02,2.819953E-02,3.098778E-02,4.568057E+02,9.530265E+02,2.799704E-02,6.670378E-02,4.561337E+02,4.374283E+02,2.795585E-02,3.061680E-02,4.546512E+02,4.464963E+02,2.786499E-02,3.125161E-02,2.808602E+01,5.479696E+01,1.721444E-03,3.835277E-03,4.559696E+02,9.542425E+02,2.794579E-02,6.678890E-02,5.405870E+02,2.460032E+02,3.313192E-02,1.721920E-02 
13:00:00,2.789843E+01,5.588965E+01,1.709946E-03,3.911749E-03,2.797059E+01,5.590697E+01,1.714369E-03,3.912960E-03,4.610610E+02,9.727587E+02,2.825784E-02,6.808476E-02,4.568127E+02,4.428435E+02,2.799747E-02,3.099577E-02,2.831987E+01,5.557941E+01,1.735777E-03,3.890036E-03,4.559669E+02,8.356041E+02,2.794562E-02,5.848434E-02,4.085405E+01,2.411817E+01,2.504020E-03,1.688282E-03,2.793015E+01,5.596451E+01,1.711890E-03,3.916988E-03,4.539195E+02,4.437633E+02,2.782015E-02,3.106016E-02,5.328513E+02,4.559415E+02,3.265715E-02,3.191244E-02,4.541498E+02,9.800019E+02,2.783426E-02,6.859171E-02,4.584159E+02,8.304436E+02,2.809572E-02,5.812316E-02,2.823742E+01,5.331315E+01,1.730723E-03,3.731430E-03,2.800825E+01,5.584745E+01,1.716677E-03,3.908795E-03,4.554152E+02,4.765556E+02,2.791182E-02,3.335556E-02,5.405850E+02,2.408642E+02,3.313179E-02,1.685924E-02,4.541498E+02,8.394935E+02,2.783426E-02,5.875656E-02,5.328513E+02,4.272230E+02,3.265715E-02,2.990219E-02,5.338565E+02,9.397269E+02,3.271876E-02,6.577238E-02,3.672944E+01,5.301245E+01,2.251180E-03,3.710354E-03,4.562413E+02,4.544322E+02,2.796245E-02,3.180720E-02,4.554152E+02,4.439735E+02,2.791182E-02,3.107486E-02,4.575899E+02,9.759653E+02,2.804510E-02,6.830919E-02,4.575449E+02,4.747423E+02,2.804234E-02,3.322865E-02,4.575899E+02,8.319898E+02,2.804510E-02,5.823138E-02,4.550574E+02,9.797548E+02,2.788989E-02,6.857442E-02,4.561309E+02,4.759671E+02,2.795568E-02,3.331437E-02,5.401633E+02,7.180914E+02,3.310595E-02,5.026067E-02,4.601068E+02,4.410240E+02,2.819936E-02,3.086843E-02,2.804401E+01,5.579054E+01,1.718869E-03,3.904812E-03,4.584159E+02,9.748469E+02,2.809572E-02,6.823091E-02,4.550574E+02,8.378022E+02,2.788989E-02,5.863819E-02,4.562413E+02,4.244838E+02,2.796245E-02,2.971082E-02,4.546484E+02,4.444776E+02,2.786482E-02,3.111014E-02,4.562239E+02,9.593558E+02,2.796138E-02,6.714672E-02,4.568127E+02,4.753774E+02,2.799747E-02,3.327310E-02,5.338565E+02,7.854611E+02,3.271876E-02,5.497447E-02,4.562239E+02,8.253734E+02,2.796138E-02,5.776829E-02,4.610610E+02,8.281105E+02,2.825784E-02,5.795986E-02,4.539195E+02,4.763155E+02,2.782015E-02,3.333876E-02,4.568029E+02,8.336703E+02,2.799687E-02,5.834899E-02,4.575449E+02,4.422548E+02,2.804234E-02,3.095457E-02,5.401633E+02,4.693525E+02,3.310595E-02,3.285036E-02,4.601068E+02,4.731326E+02,2.819936E-02,3.311599E-02,4.568029E+02,9.771167E+02,2.799687E-02,6.838978E-02,4.561309E+02,4.434094E+02,2.795568E-02,3.103538E-02,4.546484E+02,4.770872E+02,2.786482E-02,3.339277E-02,2.808560E+01,5.573168E+01,1.721418E-03,3.900692E-03,4.559669E+02,9.783861E+02,2.794562E-02,6.847862E-02,5.405850E+02,2.759369E+02,3.313179E-02,1.931461E-02 
13:15:00,2.789804E+01,5.676820E+01,1.709922E-03,3.973233E-03,2.797019E+01,5.678169E+01,1.714345E-03,3.974177E-03,4.610584E+02,9.939607E+02,2.825768E-02,6.956862E-02,4.568102E+02,4.484836E+02,2.799731E-02,3.139049E-02,2.831946E+01,5.645140E+01,1.735752E-03,3.951061E-03,4.559643E+02,8.173199E+02,2.794547E-02,5.720469E-02,4.085367E+01,2.493753E+01,2.503997E-03,1.745609E-03,2.792975E+01,5.684042E+01,1.711866E-03,3.978287E-03,4.539169E+02,4.494420E+02,2.781999E-02,3.145758E-02,5.328480E+02,4.974836E+02,3.265695E-02,3.482012E-02,4.541472E+02,1.001574E+03,2.783410E-02,7.010151E-02,4.584133E+02,8.122109E+02,2.809557E-02,5.684711E-02,2.823702E+01,5.423953E+01,1.730699E-03,3.796260E-03,2.800786E+01,5.672132E+01,1.716653E-03,3.969952E-03,4.554126E+02,5.189949E+02,2.791166E-02,3.632608E-02,5.405832E+02,2.445560E+02,3.313168E-02,1.711762E-02,4.541472E+02,8.212135E+02,2.783410E-02,5.747721E-02,5.328480E+02,4.334312E+02,3.265695E-02,3.033667E-02,5.338532E+02,9.604479E+02,3.271856E-02,6.722257E-02,3.672884E+01,5.394688E+01,2.251144E-03,3.775750E-03,4.562387E+02,4.961528E+02,2.796229E-02,3.472740E-02,4.554126E+02,4.496298E+02,2.791166E-02,3.147072E-02,4.575873E+02,9.972439E+02,2.804494E-02,6.979841E-02,4.575424E+02,5.170618E+02,2.804219E-02,3.619078E-02,4.575873E+02,8.137475E+02,2.804494E-02,5.695466E-02,4.550549E+02,1.001208E+03,2.788973E-02,7.007582E-02,4.561284E+02,5.183634E+02,2.795552E-02,3.628188E-02,5.401615E+02,7.314376E+02,3.310583E-02,5.119465E-02,4.601041E+02,4.466418E+02,2.819919E-02,3.126159E-02,2.804361E+01,5.666385E+01,1.718845E-03,3.965929E-03,4.584133E+02,9.960858E+02,2.809557E-02,6.971735E-02,4.550549E+02,8.195085E+02,2.788973E-02,5.735788E-02,4.562387E+02,4.303156E+02,2.796229E-02,3.011896E-02,4.546459E+02,4.501441E+02,2.786466E-02,3.150672E-02,4.562213E+02,9.816991E+02,2.796122E-02,6.871046E-02,4.568102E+02,5.177346E+02,2.799731E-02,3.623788E-02,5.338532E+02,7.672960E+02,3.271856E-02,5.370316E-02,4.562213E+02,8.073975E+02,2.796122E-02,5.651023E-02,4.610584E+02,8.098706E+02,2.825768E-02,5.668332E-02,4.539169E+02,5.187971E+02,2.781999E-02,3.631224E-02,4.568004E+02,8.154180E+02,2.799671E-02,5.707158E-02,4.575424E+02,4.478878E+02,2.804219E-02,3.134880E-02,5.401615E+02,4.542896E+02,3.310583E-02,3.179618E-02,4.601041E+02,5.153871E+02,2.819919E-02,3.607357E-02,4.568004E+02,9.984429E+02,2.799671E-02,6.988233E-02,4.561284E+02,4.490569E+02,2.795552E-02,3.143062E-02,4.546459E+02,5.195727E+02,2.786466E-02,3.636652E-02,2.808520E+01,5.660459E+01,1.721394E-03,3.961782E-03,4.559643E+02,9.997659E+02,2.794547E-02,6.997493E-02,5.405832E+02,3.160344E+02,3.313168E-02,2.212155E-02 
13:30:00,2.789767E+01,5.763599E+01,1.709899E-03,4.033965E-03,2.796983E+01,5.764547E+01,1.714322E-03,4.034628E-03,4.610558E+02,1.012556E+03,2.825752E-02,7.087004E-02,4.568078E+02,4.539977E+02,2.799716E-02,3.177641E-02,2.831908E+01,5.731236E+01,1.735728E-03,4.011315E-03,4.559619E+02,8.029733E+02,2.794532E-02,5.620066E-02,4.085332E+01,2.565069E+01,2.503975E-03,1.795507E-03,2.792938E+01,5.770543E+01,1.711843E-03,4.038825E-03,4.539145E+02,4.549959E+02,2.781984E-02,3.184627E-02,5.328449E+02,5.481327E+02,3.265677E-02,3.836526E-02,4.541448E+02,1.020538E+03,2.783395E-02,7.142867E-02,4.584109E+02,7.979095E+02,2.809542E-02,5.584625E-02,2.823665E+01,5.515498E+01,1.730676E-03,3.860328E-03,2.800749E+01,5.758421E+01,1.716630E-03,4.030341E-03,4.554102E+02,5.705128E+02,2.791151E-02,3.993208E-02,5.405815E+02,2.483239E+02,3.313157E-02,1.738131E-02,4.541448E+02,8.068513E+02,2.783395E-02,5.647208E-02,5.328449E+02,4.395189E+02,3.265677E-02,3.076273E-02,5.338501E+02,9.785696E+02,3.271837E-02,6.849084E-02,3.672829E+01,5.486958E+01,2.251110E-03,3.840325E-03,4.562363E+02,5.471243E+02,2.796214E-02,3.829515E-02,4.554102E+02,4.551593E+02,2.791151E-02,3.185771E-02,4.575849E+02,1.015914E+03,2.804479E-02,7.110503E-02,4.575399E+02,5.684466E+02,2.804204E-02,3.978747E-02,4.575849E+02,7.994139E+02,2.804479E-02,5.595154E-02,4.550524E+02,1.020051E+03,2.788958E-02,7.139460E-02,4.561259E+02,5.698325E+02,2.795538E-02,3.988446E-02,5.401598E+02,7.419560E+02,3.310573E-02,5.193074E-02,4.601016E+02,4.521363E+02,2.819904E-02,3.164613E-02,2.804324E+01,5.752613E+01,1.718822E-03,4.026276E-03,4.584109E+02,1.014717E+03,2.809542E-02,7.102127E-02,4.550524E+02,8.051451E+02,2.788958E-02,5.635266E-02,4.562363E+02,4.360358E+02,2.796214E-02,3.051928E-02,4.546435E+02,4.556838E+02,2.786452E-02,3.189441E-02,4.562189E+02,1.001415E+03,2.796107E-02,7.009031E-02,4.568078E+02,5.691604E+02,2.799716E-02,3.983743E-02,5.338501E+02,7.533154E+02,3.271837E-02,5.272474E-02,4.562189E+02,7.932502E+02,2.796107E-02,5.552014E-02,4.610558E+02,7.955643E+02,2.825752E-02,5.568210E-02,4.539145E+02,5.703828E+02,2.781984E-02,3.992299E-02,4.567980E+02,8.010702E+02,2.799656E-02,5.606746E-02,4.575399E+02,4.533955E+02,2.804204E-02,3.173426E-02,5.401598E+02,4.433206E+02,3.310573E-02,3.102853E-02,4.601016E+02,5.667071E+02,2.819904E-02,3.966572E-02,4.567980E+02,1.017159E+03,2.799656E-02,7.119220E-02,4.561259E+02,4.545780E+02,2.795538E-02,3.181702E-02,4.546435E+02,5.711448E+02,2.786452E-02,3.997632E-02,2.808483E+01,5.746645E+01,1.721371E-03,4.022099E-03,4.559619E+02,1.018537E+03,2.794532E-02,7.128866E-02,5.405815E+02,3.667972E+02,3.313157E-02,2.567501E-02 
13:45:00,2.789733E+01,5.852876E+01,1.709878E-03,4.096447E-03,2.796948E+01,5.853402E+01,1.714301E-03,4.096815E-03,4.610535E+02,1.028607E+03,2.825738E-02,7.199337E-02,4.568055E+02,4.595146E+02,2.799702E-02,3.216252E-02,2.831872E+01,5.819801E+01,1.735707E-03,4.073298E-03,4.559596E+02,7.906741E+02,2.794518E-02,5.533990E-02,4.085301E+01,2.636086E+01,2.503956E-03,1.845201E-03,2.792904E+01,5.859527E+01,1.711822E-03,4.101102E-03,4.539122E+02,4.605537E+02,2.781970E-02,3.223525E-02,5.328421E+02,6.034318E+02,3.265659E-02,4.223586E-02,4.541425E+02,1.036947E+03,2.783381E-02,7.257710E-02,4.584086E+02,7.856701E+02,2.809528E-02,5.498968E-02,2.823630E+01,5.609460E+01,1.730655E-03,3.926088E-03,2.800714E+01,5.847184E+01,1.716609E-03,4.092463E-03,4.554079E+02,6.263709E+02,2.791137E-02,4.384184E-02,5.405799E+02,2.522985E+02,3.313148E-02,1.765947E-02,4.541425E+02,7.945148E+02,2.783381E-02,5.560872E-02,5.328421E+02,4.456108E+02,3.265659E-02,3.118909E-02,5.338473E+02,9.941666E+02,3.271820E-02,6.958242E-02,3.672778E+01,5.581573E+01,2.251079E-03,3.906543E-03,4.562339E+02,6.027525E+02,2.796200E-02,4.218882E-02,4.554079E+02,4.606911E+02,2.791137E-02,3.224486E-02,4.575826E+02,1.032035E+03,2.804465E-02,7.223334E-02,4.575377E+02,6.241710E+02,2.804190E-02,4.368787E-02,4.575826E+02,7.871689E+02,2.804465E-02,5.509458E-02,4.550502E+02,1.036342E+03,2.788944E-02,7.253473E-02,4.561237E+02,6.256405E+02,2.795524E-02,4.379072E-02,5.401582E+02,7.498911E+02,3.310564E-02,5.248604E-02,4.600992E+02,4.576358E+02,2.819889E-02,3.203102E-02,2.804290E+01,5.841312E+01,1.718801E-03,4.088353E-03,4.584086E+02,1.030802E+03,2.809528E-02,7.214699E-02,4.550502E+02,7.928203E+02,2.788944E-02,5.549012E-02,4.562339E+02,4.417667E+02,2.796200E-02,3.092037E-02,4.546412E+02,4.612256E+02,2.786438E-02,3.228227E-02,4.562165E+02,1.018555E+03,2.796093E-02,7.128984E-02,4.568055E+02,6.249250E+02,2.799702E-02,4.374064E-02,5.338473E+02,7.417226E+02,3.271820E-02,5.191343E-02,4.562165E+02,7.810607E+02,2.796093E-02,5.466707E-02,4.610535E+02,7.833236E+02,2.825738E-02,5.482544E-02,4.539122E+02,6.263333E+02,2.781970E-02,4.383921E-02,4.567957E+02,7.888059E+02,2.799642E-02,5.520915E-02,4.575377E+02,4.589062E+02,2.804190E-02,3.211994E-02,5.401582E+02,4.342842E+02,3.310564E-02,3.039615E-02,4.600992E+02,6.223748E+02,2.819889E-02,4.356216E-02,4.567957E+02,1.033326E+03,2.799642E-02,7.232364E-02,4.561237E+02,4.601015E+02,2.795524E-02,3.220360E-02,4.546412E+02,6.270607E+02,2.786438E-02,4.389012E-02,2.808449E+01,5.835298E+01,1.721350E-03,4.084144E-03,4.559596E+02,1.034758E+03,2.794518E-02,7.242388E-02,5.405799E+02,4.225477E+02,3.313148E-02,2.957747E-02 
14:00:00,2.789700E+01,5.945989E+01,1.709859E-03,4.161614E-03,2.796916E+01,5.946077E+01,1.714281E-03,4.161675E-03,4.610512E+02,1.042034E+03,2.825724E-02,7.293307E-02,4.568033E+02,4.650515E+02,2.799689E-02,3.255004E-02,2.831839E+01,5.912180E+01,1.735686E-03,4.137951E-03,4.559574E+02,7.795814E+02,2.794505E-02,5.456358E-02,4.085272E+01,2.712132E+01,2.503938E-03,1.898412E-03,2.792872E+01,5.952336E+01,1.711802E-03,4.166055E-03,4.539101E+02,4.661325E+02,2.781957E-02,3.262570E-02,5.328394E+02,6.597998E+02,3.265643E-02,4.618120E-02,4.541404E+02,1.050719E+03,2.783368E-02,7.354097E-02,4.584065E+02,7.746525E+02,2.809515E-02,5.421860E-02,2.823598E+01,5.707164E+01,1.730635E-03,3.994468E-03,2.800682E+01,5.939764E+01,1.716590E-03,4.157256E-03,4.554058E+02,6.829537E+02,2.791124E-02,4.780224E-02,5.405785E+02,2.564554E+02,3.313139E-02,1.795038E-02,4.541404E+02,7.833650E+02,2.783368E-02,5.482839E-02,5.328394E+02,4.517304E+02,3.265643E-02,3.161738E-02,5.338446E+02,1.007182E+03,3.271803E-02,7.049332E-02,3.672731E+01,5.679978E+01,2.251050E-03,3.975413E-03,4.562318E+02,6.593969E+02,2.796186E-02,4.615355E-02,4.554058E+02,4.662425E+02,2.791124E-02,3.263339E-02,4.575804E+02,1.045530E+03,2.804452E-02,7.317777E-02,4.575355E+02,6.806209E+02,2.804176E-02,4.763897E-02,4.575804E+02,7.761334E+02,2.804452E-02,5.432225E-02,4.550480E+02,1.049998E+03,2.788931E-02,7.349048E-02,4.561215E+02,6.821727E+02,2.795510E-02,4.774758E-02,5.401568E+02,7.552097E+02,3.310555E-02,5.285822E-02,4.600969E+02,4.631574E+02,2.819875E-02,3.241746E-02,2.804258E+01,5.933824E+01,1.718781E-03,4.153099E-03,4.584065E+02,1.044261E+03,2.809515E-02,7.308895E-02,4.550480E+02,7.816940E+02,2.788931E-02,5.471143E-02,4.562318E+02,4.475230E+02,2.796186E-02,3.132324E-02,4.546390E+02,4.667871E+02,2.786424E-02,3.267151E-02,4.562144E+02,1.033030E+03,2.796080E-02,7.230295E-02,4.568033E+02,6.814138E+02,2.799689E-02,4.769447E-02,5.338446E+02,7.316396E+02,3.271803E-02,5.120777E-02,4.562144E+02,7.700052E+02,2.796080E-02,5.389334E-02,4.610512E+02,7.723085E+02,2.825724E-02,5.405455E-02,4.539101E+02,6.830301E+02,2.781957E-02,4.780760E-02,4.567935E+02,7.777459E+02,2.799629E-02,5.443511E-02,4.575355E+02,4.644373E+02,2.804176E-02,3.250705E-02,5.401568E+02,4.264105E+02,3.310555E-02,2.984513E-02,4.600969E+02,6.787771E+02,2.819875E-02,4.750993E-02,4.567935E+02,1.046863E+03,2.799629E-02,7.327105E-02,4.561215E+02,4.656449E+02,2.795510E-02,3.259157E-02,4.546390E+02,6.837039E+02,2.786424E-02,4.785475E-02,2.808417E+01,5.927761E+01,1.721330E-03,4.148856E-03,4.559574E+02,1.048347E+03,2.794505E-02,7.337493E-02,5.405785E+02,4.818475E+02,3.313139E-02,3.372816E-02 
14:15:00,2.789670E+01,6.042429E+01,1.709840E-03,4.229109E-03,2.796886E+01,6.042067E+01,1.714263E-03,4.228856E-03,4.610491E+02,1.052553E+03,2.825711E-02,7.366929E-02,4.568013E+02,4.704555E+02,2.799676E-02,3.292825E-02,2.831808E+01,6.007874E+01,1.735667E-03,4.204926E-03,4.559554E+02,7.691355E+02,2.794492E-02,5.383250E-02,4.085246E+01,2.796226E+01,2.503922E-03,1.957254E-03,2.792842E+01,6.048461E+01,1.711784E-03,4.233331E-03,4.539080E+02,4.715794E+02,2.781944E-02,3.300692E-02,5.328368E+02,7.153519E+02,3.265627E-02,5.006934E-02,4.541383E+02,1.061567E+03,2.783356E-02,7.430012E-02,4.584044E+02,7.642952E+02,2.809502E-02,5.349372E-02,2.823568E+01,5.808111E+01,1.730617E-03,4.065118E-03,2.800652E+01,6.035658E+01,1.716571E-03,4.224370E-03,4.554037E+02,7.384870E+02,2.791111E-02,5.168908E-02,5.405772E+02,2.606385E+02,3.313132E-02,1.824315E-02,4.541383E+02,7.728443E+02,2.783356E-02,5.409207E-02,5.328368E+02,4.577232E+02,3.265627E-02,3.203681E-02,5.338421E+02,1.017348E+03,3.271788E-02,7.120480E-02,3.672688E+01,5.781743E+01,2.251023E-03,4.046636E-03,4.562297E+02,7.152393E+02,2.796173E-02,5.006203E-02,4.554037E+02,4.716606E+02,2.791111E-02,3.301260E-02,4.575784E+02,1.056113E+03,2.804439E-02,7.391840E-02,4.575335E+02,7.360439E+02,2.804164E-02,5.151809E-02,4.575784E+02,7.657520E+02,2.804439E-02,5.359569E-02,4.550460E+02,1.060733E+03,2.788918E-02,7.424176E-02,4.561195E+02,7.376523E+02,2.795498E-02,5.163066E-02,5.401555E+02,7.576395E+02,3.310547E-02,5.302823E-02,4.600948E+02,4.685480E+02,2.819862E-02,3.279475E-02,2.804228E+01,6.029648E+01,1.718763E-03,4.220165E-03,4.584044E+02,1.054811E+03,2.809502E-02,7.382727E-02,4.550460E+02,7.712073E+02,2.788918E-02,5.397750E-02,4.562297E+02,4.531523E+02,2.796173E-02,3.171723E-02,4.546370E+02,4.722152E+02,2.786412E-02,3.305141E-02,4.562123E+02,1.044552E+03,2.796067E-02,7.310933E-02,4.568013E+02,7.368760E+02,2.799676E-02,5.157633E-02,5.338421E+02,7.224346E+02,3.271788E-02,5.056355E-02,4.562123E+02,7.595383E+02,2.796067E-02,5.316079E-02,4.610491E+02,7.619575E+02,2.825711E-02,5.333011E-02,4.539080E+02,7.387023E+02,2.781944E-02,5.170415E-02,4.567915E+02,7.673355E+02,2.799616E-02,5.370652E-02,4.575335E+02,4.698357E+02,2.804164E-02,3.288487E-02,5.401555E+02,4.191788E+02,3.310547E-02,2.933902E-02,4.600948E+02,7.341589E+02,2.819862E-02,5.138616E-02,4.567915E+02,1.057485E+03,2.799616E-02,7.401447E-02,4.561195E+02,4.710551E+02,2.795498E-02,3.297022E-02,4.546370E+02,7.393029E+02,2.786412E-02,5.174619E-02,2.808387E+01,6.023536E+01,1.721312E-03,4.215886E-03,4.559554E+02,1.059018E+03,2.794492E-02,7.412177E-02,5.405772E+02,5.426922E+02,3.313132E-02,3.798673E-02 
14:30:00,2.789642E+01,6.140670E+01,1.709823E-03,4.297867E-03,2.796858E+01,6.139850E+01,1.714246E-03,4.297293E-03,4.610470E+02,1.059891E+03,2.825698E-02,7.418281E-02,4.567993E+02,4.756050E+02,2.799665E-02,3.328866E-02,2.831779E+01,6.105373E+01,1.735649E-03,4.273163E-03,4.559534E+02,7.589791E+02,2.794480E-02,5.312167E-02,4.085222E+01,2.892194E+01,2.503908E-03,2.024405E-03,2.792814E+01,6.146380E+01,1.711767E-03,4.301863E-03,4.539061E+02,4.767727E+02,2.781932E-02,3.337039E-02,5.328345E+02,7.695065E+02,3.265613E-02,5.385958E-02,4.541364E+02,1.069211E+03,2.783344E-02,7.483514E-02,4.584025E+02,7.542384E+02,2.809490E-02,5.278987E-02,2.823539E+01,5.910800E+01,1.730599E-03,4.136988E-03,2.800624E+01,6.133347E+01,1.716554E-03,4.292741E-03,4.554018E+02,7.926065E+02,2.791099E-02,5.547687E-02,5.405760E+02,2.646937E+02,3.313124E-02,1.852698E-02,4.541364E+02,7.625992E+02,2.783344E-02,5.337503E-02,5.328345E+02,4.634785E+02,3.265613E-02,3.243962E-02,5.338397E+02,1.024414E+03,3.271773E-02,7.169931E-02,3.672647E+01,5.885523E+01,2.250998E-03,4.119269E-03,4.562277E+02,7.698651E+02,2.796161E-02,5.388526E-02,4.554018E+02,4.768237E+02,2.791099E-02,3.337395E-02,4.575764E+02,1.063508E+03,2.804427E-02,7.443597E-02,4.575315E+02,7.900183E+02,2.804152E-02,5.529572E-02,4.575764E+02,7.556675E+02,2.804427E-02,5.288989E-02,4.550440E+02,1.068270E+03,2.788906E-02,7.476923E-02,4.561175E+02,7.917140E+02,2.795486E-02,5.541440E-02,5.401543E+02,7.568769E+02,3.310540E-02,5.297479E-02,4.600928E+02,4.736863E+02,2.819850E-02,3.315437E-02,2.804200E+01,6.127269E+01,1.718746E-03,4.288487E-03,4.584025E+02,1.062176E+03,2.809490E-02,7.434271E-02,4.550440E+02,7.610044E+02,2.788906E-02,5.326342E-02,4.562277E+02,4.585342E+02,2.796161E-02,3.209390E-02,4.546350E+02,4.773882E+02,2.786400E-02,3.341347E-02,4.562103E+02,1.052842E+03,2.796055E-02,7.368943E-02,4.567993E+02,7.908920E+02,2.799665E-02,5.535687E-02,5.338397E+02,7.136979E+02,3.271773E-02,4.995208E-02,4.562103E+02,7.492913E+02,2.796055E-02,5.244362E-02,4.610470E+02,7.519104E+02,2.825698E-02,5.262693E-02,4.539061E+02,7.929853E+02,2.781932E-02,5.550339E-02,4.567895E+02,7.572184E+02,2.799605E-02,5.299844E-02,4.575315E+02,4.749799E+02,2.804152E-02,3.324491E-02,5.401543E+02,4.122588E+02,3.310540E-02,2.885471E-02,4.600928E+02,7.880952E+02,2.819850E-02,5.516113E-02,4.567895E+02,1.064918E+03,2.799605E-02,7.453463E-02,4.561175E+02,4.762106E+02,2.795486E-02,3.333105E-02,4.546350E+02,7.934945E+02,2.786400E-02,5.553902E-02,2.808359E+01,6.121105E+01,1.721295E-03,4.284173E-03,4.559534E+02,1.066496E+03,2.794480E-02,7.464509E-02,5.405760E+02,5.999308E+02,3.313124E-02,4.199273E-02 
14:45:00,2.789616E+01,6.238817E+01,1.709807E-03,4.366558E-03,2.796832E+01,6.237533E+01,1.714230E-03,4.365659E-03,4.610451E+02,1.063730E+03,2.825686E-02,7.445147E-02,4.567975E+02,4.803679E+02,2.799653E-02,3.362201E-02,2.831751E+01,6.202787E+01,1.735632E-03,4.341341E-03,4.559516E+02,7.488542E+02,2.794469E-02,5.241304E-02,4.085201E+01,2.992966E+01,2.503895E-03,2.094913E-03,2.792787E+01,6.244196E+01,1.711751E-03,4.370322E-03,4.539042E+02,4.815800E+02,2.781921E-02,3.370685E-02,5.328322E+02,8.221872E+02,3.265599E-02,5.754661E-02,4.541345E+02,1.073334E+03,2.783332E-02,7.512360E-02,4.584007E+02,7.442209E+02,2.809479E-02,5.208875E-02,2.823513E+01,6.013348E+01,1.730583E-03,4.208759E-03,2.800598E+01,6.230937E+01,1.716538E-03,4.361043E-03,4.554000E+02,8.453356E+02,2.791088E-02,5.916729E-02,5.405749E+02,2.684444E+02,3.313118E-02,1.878950E-02,4.541345E+02,7.523760E+02,2.783332E-02,5.265952E-02,5.328322E+02,4.688691E+02,3.265599E-02,3.281690E-02,5.338374E+02,1.028082E+03,3.271759E-02,7.195597E-02,3.672610E+01,5.989544E+01,2.250975E-03,4.192071E-03,4.562259E+02,8.232623E+02,2.796150E-02,5.762243E-02,4.554000E+02,4.815995E+02,2.791088E-02,3.370821E-02,4.575746E+02,1.067399E+03,2.804416E-02,7.470826E-02,4.575297E+02,8.425877E+02,2.804141E-02,5.897496E-02,4.575746E+02,7.456199E+02,2.804416E-02,5.218667E-02,4.550422E+02,1.072290E+03,2.788895E-02,7.505054E-02,4.561157E+02,8.443795E+02,2.795475E-02,5.910036E-02,5.401532E+02,7.525454E+02,3.310533E-02,5.267157E-02,4.600908E+02,4.784401E+02,2.819838E-02,3.348708E-02,2.804173E+01,6.224793E+01,1.718729E-03,4.356743E-03,4.584007E+02,1.066040E+03,2.809479E-02,7.461309E-02,4.550422E+02,7.508292E+02,2.788895E-02,5.255127E-02,4.562259E+02,4.635374E+02,2.796150E-02,3.244407E-02,4.546332E+02,4.821739E+02,2.786389E-02,3.374841E-02,4.562085E+02,1.057576E+03,2.796043E-02,7.402076E-02,4.567975E+02,8.435063E+02,2.799653E-02,5.903925E-02,5.338374E+02,7.051514E+02,3.271759E-02,4.935393E-02,4.562085E+02,7.390696E+02,2.796043E-02,5.172821E-02,4.610451E+02,7.419056E+02,2.825686E-02,5.192670E-02,4.539042E+02,8.459043E+02,2.781921E-02,5.920709E-02,4.567877E+02,7.471356E+02,2.799593E-02,5.229275E-02,4.575297E+02,4.797378E+02,2.804141E-02,3.357791E-02,5.401532E+02,4.054467E+02,3.310533E-02,2.837794E-02,4.600908E+02,8.406276E+02,2.819838E-02,5.883777E-02,4.567877E+02,1.068842E+03,2.799593E-02,7.480926E-02,4.561157E+02,4.809792E+02,2.795475E-02,3.366479E-02,4.546332E+02,8.463038E+02,2.786389E-02,5.923505E-02,2.808332E+01,6.218579E+01,1.721278E-03,4.352393E-03,4.559516E+02,1.070462E+03,2.794469E-02,7.492261E-02,5.405749E+02,6.545416E+02,3.313118E-02,4.581469E-02 
15:00:00,2.789591E+01,6.334969E+01,1.709792E-03,4.433852E-03,2.796807E+01,6.333218E+01,1.714214E-03,4.432627E-03,4.610433E+02,1.063715E+03,2.825675E-02,7.445035E-02,4.567957E+02,4.846202E+02,2.799642E-02,3.391962E-02,2.831725E+01,6.298221E+01,1.735617E-03,4.408133E-03,4.559498E+02,7.386187E+02,2.794458E-02,5.169666E-02,4.085181E+01,3.094211E+01,2.503883E-03,2.165759E-03,2.792762E+01,6.340012E+01,1.711735E-03,4.437382E-03,4.539025E+02,4.858773E+02,2.781910E-02,3.400760E-02,5.328301E+02,8.732300E+02,3.265586E-02,6.111896E-02,4.541328E+02,1.073573E+03,2.783322E-02,7.514034E-02,4.583989E+02,7.340977E+02,2.809468E-02,5.138024E-02,2.823488E+01,6.113868E+01,1.730568E-03,4.279111E-03,2.800573E+01,6.326532E+01,1.716523E-03,4.427948E-03,4.553982E+02,8.965738E+02,2.791077E-02,6.275332E-02,5.405739E+02,2.717078E+02,3.313111E-02,1.901791E-02,4.541328E+02,7.420354E+02,2.783322E-02,5.193579E-02,5.328301E+02,4.737711E+02,3.265586E-02,3.315998E-02,5.338353E+02,1.028009E+03,3.271746E-02,7.195084E-02,3.672575E+01,6.091958E+01,2.250954E-03,4.263748E-03,4.562241E+02,8.753047E+02,2.796139E-02,6.126476E-02,4.553982E+02,4.858642E+02,2.791077E-02,3.400669E-02,4.575728E+02,1.067429E+03,2.804405E-02,7.471029E-02,4.575279E+02,8.936496E+02,2.804130E-02,6.254866E-02,4.575728E+02,7.354652E+02,2.804405E-02,5.147594E-02,4.550404E+02,1.072434E+03,2.788884E-02,7.506059E-02,4.561139E+02,8.955472E+02,2.795464E-02,6.268147E-02,5.401522E+02,7.442886E+02,3.310527E-02,5.209363E-02,4.600890E+02,4.826858E+02,2.819827E-02,3.378423E-02,2.804149E+01,6.320324E+01,1.718714E-03,4.423603E-03,4.583989E+02,1.066045E+03,2.809468E-02,7.461344E-02,4.550404E+02,7.405407E+02,2.788884E-02,5.183118E-02,4.562241E+02,4.680384E+02,2.796139E-02,3.275908E-02,4.546314E+02,4.864483E+02,2.786378E-02,3.404757E-02,4.562067E+02,1.058396E+03,2.796033E-02,7.407810E-02,4.567957E+02,8.946172E+02,2.799642E-02,6.261638E-02,5.338353E+02,6.965897E+02,3.271746E-02,4.875471E-02,4.562067E+02,7.287181E+02,2.796033E-02,5.100371E-02,4.610433E+02,7.317979E+02,2.825675E-02,5.121927E-02,4.539025E+02,8.973598E+02,2.781910E-02,6.280834E-02,4.567859E+02,7.369440E+02,2.799582E-02,5.157945E-02,4.575279E+02,4.839854E+02,2.804130E-02,3.387519E-02,5.401522E+02,3.985922E+02,3.310527E-02,2.789821E-02,4.600890E+02,8.916522E+02,2.819827E-02,6.240886E-02,4.567859E+02,1.068902E+03,2.799582E-02,7.481336E-02,4.561139E+02,4.852369E+02,2.795464E-02,3.396278E-02,4.546314E+02,8.976315E+02,2.786378E-02,6.282735E-02,2.808307E+01,6.314061E+01,1.721263E-03,4.419219E-03,4.559498E+02,1.070558E+03,2.794458E-02,7.492927E-02,5.405739E+02,7.063758E+02,3.313111E-02,4.944225E-02 
15:15:00,2.789568E+01,6.427370E+01,1.709777E-03,4.498522E-03,2.796783E+01,6.425148E+01,1.714200E-03,4.496966E-03,4.610415E+02,1.059401E+03,2.825664E-02,7.414835E-02,4.567941E+02,4.882210E+02,2.799632E-02,3.417163E-02,2.831701E+01,6.389919E+01,1.735602E-03,4.472310E-03,4.559482E+02,7.280783E+02,2.794448E-02,5.095893E-02,4.085163E+01,3.192996E+01,2.503872E-03,2.234887E-03,2.792739E+01,6.432070E+01,1.711721E-03,4.501811E-03,4.539008E+02,4.895234E+02,2.781900E-02,3.426278E-02,5.328281E+02,9.221925E+02,3.265573E-02,6.454572E-02,4.541311E+02,1.069484E+03,2.783311E-02,7.485404E-02,4.583972E+02,7.236725E+02,2.809458E-02,5.065058E-02,2.823464E+01,6.210607E+01,1.730553E-03,4.346816E-03,2.800550E+01,6.418375E+01,1.716508E-03,4.492226E-03,4.553965E+02,9.459291E+02,2.791067E-02,6.620758E-02,5.405730E+02,2.743962E+02,3.313106E-02,1.920609E-02,4.541311E+02,7.313863E+02,2.783311E-02,5.119046E-02,5.328281E+02,4.780382E+02,3.265573E-02,3.345862E-02,5.338333E+02,1.023758E+03,3.271734E-02,7.165327E-02,3.672542E+01,6.190951E+01,2.250934E-03,4.333031E-03,4.562224E+02,9.255744E+02,2.796129E-02,6.478301E-02,4.553965E+02,4.894768E+02,2.791067E-02,3.425952E-02,4.575712E+02,1.063152E+03,2.804395E-02,7.441092E-02,4.575262E+02,9.427854E+02,2.804120E-02,6.598755E-02,4.575712E+02,7.250076E+02,2.804395E-02,5.074402E-02,4.550387E+02,1.068256E+03,2.788874E-02,7.476813E-02,4.561122E+02,9.448259E+02,2.795454E-02,6.613037E-02,5.401513E+02,7.316526E+02,3.310521E-02,5.120917E-02,4.600872E+02,4.862823E+02,2.819816E-02,3.403594E-02,2.804125E+01,6.412106E+01,1.718700E-03,4.487838E-03,4.583972E+02,1.061748E+03,2.809458E-02,7.431264E-02,4.550387E+02,7.299460E+02,2.788874E-02,5.108966E-02,4.562224E+02,4.718981E+02,2.796129E-02,3.302921E-02,4.546298E+02,4.900704E+02,2.786368E-02,3.430107E-02,4.562050E+02,1.054854E+03,2.796022E-02,7.383016E-02,4.567941E+02,9.438064E+02,2.799632E-02,6.605901E-02,5.338333E+02,6.877609E+02,3.271734E-02,4.813679E-02,4.562050E+02,7.180512E+02,2.796022E-02,5.025714E-02,4.610415E+02,7.213906E+02,2.825664E-02,5.049087E-02,4.539008E+02,9.469568E+02,2.781900E-02,6.627951E-02,4.567843E+02,7.264486E+02,2.799572E-02,5.084487E-02,4.575262E+02,4.875820E+02,2.804120E-02,3.412690E-02,5.401513E+02,3.915173E+02,3.310521E-02,2.740304E-02,4.600872E+02,9.407498E+02,2.819816E-02,6.584508E-02,4.567843E+02,1.064650E+03,2.799572E-02,7.451574E-02,4.561122E+02,4.888427E+02,2.795454E-02,3.421514E-02,4.546298E+02,9.470845E+02,2.786368E-02,6.628844E-02,2.808284E+01,6.405795E+01,1.721249E-03,4.483421E-03,4.559482E+02,1.066338E+03,2.794448E-02,7.463386E-02,5.405730E+02,7.548707E+02,3.313106E-02,5.283608E-02 
15:30:00,2.789546E+01,6.514353E+01,1.709764E-03,4.559399E-03,2.796761E+01,6.511657E+01,1.714187E-03,4.557511E-03,4.610398E+02,1.050395E+03,2.825654E-02,7.351799E-02,4.567925E+02,4.908156E+02,2.799622E-02,3.435321E-02,2.831678E+01,6.476212E+01,1.735587E-03,4.532705E-03,4.559466E+02,7.168516E+02,2.794438E-02,5.017318E-02,4.085147E+01,3.286660E+01,2.503862E-03,2.300432E-03,2.792717E+01,6.518705E+01,1.711708E-03,4.562444E-03,4.538992E+02,4.921634E+02,2.781890E-02,3.444754E-02,5.328262E+02,9.694465E+02,3.265562E-02,6.785291E-02,4.541295E+02,1.060667E+03,2.783302E-02,7.423692E-02,4.583956E+02,7.125628E+02,2.809448E-02,4.987300E-02,2.823442E+01,6.301900E+01,1.730539E-03,4.410709E-03,2.800528E+01,6.504799E+01,1.716495E-03,4.552712E-03,4.553949E+02,9.938079E+02,2.791057E-02,6.955850E-02,5.405721E+02,2.762455E+02,3.313100E-02,1.933552E-02,4.541295E+02,7.200488E+02,2.783302E-02,5.039695E-02,5.328262E+02,4.813308E+02,3.265562E-02,3.368906E-02,5.338314E+02,1.014941E+03,3.271722E-02,7.103610E-02,3.672511E+01,6.284817E+01,2.250915E-03,4.398725E-03,4.562208E+02,9.744691E+02,2.796119E-02,6.820503E-02,4.553949E+02,4.920821E+02,2.791057E-02,3.444185E-02,4.575696E+02,1.054174E+03,2.804385E-02,7.378247E-02,4.575246E+02,9.904494E+02,2.804110E-02,6.932344E-02,4.575696E+02,7.138648E+02,2.804385E-02,4.996413E-02,4.550371E+02,1.059360E+03,2.788864E-02,7.414542E-02,4.561107E+02,9.926197E+02,2.795444E-02,6.947533E-02,5.401504E+02,7.142874E+02,3.310516E-02,4.999372E-02,4.600855E+02,4.888756E+02,2.819805E-02,3.421743E-02,2.804103E+01,6.498468E+01,1.718686E-03,4.548281E-03,4.583956E+02,1.052756E+03,2.809448E-02,7.368321E-02,4.550371E+02,7.186643E+02,2.788864E-02,5.030005E-02,4.562208E+02,4.747655E+02,2.796119E-02,3.322988E-02,4.546282E+02,4.926849E+02,2.786358E-02,3.448404E-02,4.562034E+02,1.046554E+03,2.796012E-02,7.324918E-02,4.567925E+02,9.915288E+02,2.799622E-02,6.939898E-02,5.338314E+02,6.783068E+02,3.271722E-02,4.747509E-02,4.562034E+02,7.067206E+02,2.796012E-02,4.946411E-02,4.610398E+02,7.103016E+02,2.825654E-02,4.971474E-02,4.538992E+02,9.951077E+02,2.781890E-02,6.964948E-02,4.567827E+02,7.152675E+02,2.799562E-02,5.006231E-02,4.575246E+02,4.901729E+02,2.804110E-02,3.430822E-02,5.401504E+02,3.838340E+02,3.310516E-02,2.686528E-02,4.600855E+02,9.883733E+02,2.819805E-02,6.917813E-02,4.567827E+02,1.055692E+03,2.799562E-02,7.388873E-02,4.561107E+02,4.914418E+02,2.795444E-02,3.439703E-02,4.546282E+02,9.950722E+02,2.786358E-02,6.964699E-02,2.808262E+01,6.492112E+01,1.721235E-03,4.543832E-03,4.559466E+02,1.057406E+03,2.794438E-02,7.400867E-02,5.405721E+02,8.004660E+02,3.313100E-02,5.602700E-02 
15:45:00,2.789525E+01,6.594382E+01,1.709751E-03,4.615408E-03,2.796741E+01,6.591206E+01,1.714174E-03,4.613185E-03,4.610382E+02,1.036155E+03,2.825644E-02,7.252127E-02,4.567909E+02,4.923834E+02,2.799613E-02,3.446292E-02,2.831656E+01,6.555562E+01,1.735574E-03,4.588239E-03,4.559451E+02,7.049497E+02,2.794429E-02,4.934016E-02,4.085132E+01,3.372901E+01,2.503852E-03,2.360784E-03,2.792696E+01,6.598379E+01,1.711695E-03,4.618206E-03,4.538977E+02,4.937776E+02,2.781881E-02,3.456050E-02,5.328244E+02,1.014282E+03,3.265551E-02,7.099082E-02,4.541280E+02,1.046577E+03,2.783292E-02,7.325072E-02,4.583941E+02,7.007778E+02,2.809439E-02,4.904817E-02,2.823421E+01,6.386208E+01,1.730527E-03,4.469713E-03,2.800507E+01,6.584265E+01,1.716482E-03,4.608327E-03,4.553934E+02,1.039455E+03,2.791048E-02,7.275322E-02,5.405713E+02,2.772588E+02,3.313095E-02,1.940642E-02,4.541280E+02,7.080356E+02,2.783292E-02,4.955613E-02,5.328244E+02,4.836030E+02,3.265551E-02,3.384807E-02,5.338296E+02,1.001032E+03,3.271711E-02,7.006258E-02,3.672483E+01,6.371954E+01,2.250898E-03,4.459710E-03,4.562193E+02,1.021216E+03,2.796110E-02,7.147674E-02,4.553934E+02,4.936602E+02,2.791048E-02,3.455228E-02,4.575681E+02,1.039952E+03,2.804376E-02,7.278698E-02,4.575231E+02,1.035864E+03,2.804101E-02,7.250191E-02,4.575681E+02,7.020468E+02,2.804376E-02,4.913698E-02,4.550356E+02,1.045199E+03,2.788855E-02,7.315426E-02,4.561091E+02,1.038174E+03,2.795434E-02,7.266358E-02,5.401496E+02,6.917806E+02,3.310511E-02,4.841840E-02,4.600839E+02,4.904447E+02,2.819796E-02,3.432723E-02,2.804082E+01,6.577873E+01,1.718674E-03,4.603854E-03,4.583941E+02,1.038524E+03,2.809439E-02,7.268707E-02,4.550356E+02,7.067072E+02,2.788855E-02,4.946316E-02,4.562193E+02,4.766197E+02,2.796110E-02,3.335964E-02,4.546266E+02,4.942722E+02,2.786348E-02,3.459511E-02,4.562019E+02,1.032951E+03,2.796003E-02,7.229700E-02,4.567909E+02,1.037007E+03,2.799613E-02,7.258188E-02,5.338296E+02,6.681682E+02,3.271711E-02,4.676550E-02,4.562019E+02,6.946917E+02,2.796003E-02,4.862219E-02,4.610382E+02,6.985399E+02,2.825644E-02,4.889154E-02,4.538977E+02,1.041054E+03,2.781881E-02,7.286514E-02,4.567811E+02,7.034111E+02,2.799553E-02,4.923247E-02,4.575231E+02,4.917374E+02,2.804101E-02,3.441771E-02,5.401496E+02,3.754894E+02,3.310511E-02,2.628122E-02,4.600839E+02,1.033745E+03,2.819796E-02,7.235360E-02,4.567811E+02,1.041486E+03,2.799553E-02,7.289436E-02,4.561091E+02,4.930139E+02,2.795434E-02,3.450705E-02,4.546266E+02,1.040838E+03,2.786348E-02,7.285003E-02,2.808241E+01,6.571473E+01,1.721223E-03,4.599374E-03,4.559451E+02,1.043220E+03,2.794429E-02,7.301574E-02,5.405713E+02,8.422157E+02,3.313095E-02,5.894880E-02 
16:00:00,2.789505E+01,6.665945E+01,1.709739E-03,4.665492E-03,2.796721E+01,6.662286E+01,1.714162E-03,4.662931E-03,4.610367E+02,1.016200E+03,2.825635E-02,7.112454E-02,4.567895E+02,4.929430E+02,2.799604E-02,3.450206E-02,2.831635E+01,6.626457E+01,1.735561E-03,4.637855E-03,4.559436E+02,6.923586E+02,2.794420E-02,4.845890E-02,4.085118E+01,3.449625E+01,2.503844E-03,2.414475E-03,2.792677E+01,6.669581E+01,1.711683E-03,4.668037E-03,4.538962E+02,4.943847E+02,2.781872E-02,3.460297E-02,5.328226E+02,1.055934E+03,3.265540E-02,7.390599E-02,4.541265E+02,1.026732E+03,2.783283E-02,7.186169E-02,4.583926E+02,6.883025E+02,2.809430E-02,4.817501E-02,2.823401E+01,6.462015E+01,1.730515E-03,4.522768E-03,2.800487E+01,6.655262E+01,1.716470E-03,4.658016E-03,4.553920E+02,1.082043E+03,2.791039E-02,7.573391E-02,5.405706E+02,2.774874E+02,3.313091E-02,1.942239E-02,4.541265E+02,6.953344E+02,2.783283E-02,4.866717E-02,5.328226E+02,4.848506E+02,3.265540E-02,3.393537E-02,5.338279E+02,9.815620E+02,3.271701E-02,6.869979E-02,3.672456E+01,6.450781E+01,2.250881E-03,4.514878E-03,4.562178E+02,1.064975E+03,2.796101E-02,7.453931E-02,4.553920E+02,4.942297E+02,2.791039E-02,3.459212E-02,4.575666E+02,1.020005E+03,2.804367E-02,7.139088E-02,4.575217E+02,1.078204E+03,2.804092E-02,7.546517E-02,4.575666E+02,6.895386E+02,2.804367E-02,4.826153E-02,4.550342E+02,1.025295E+03,2.788846E-02,7.176111E-02,4.561077E+02,1.080663E+03,2.795426E-02,7.563730E-02,5.401489E+02,6.640070E+02,3.310506E-02,4.647445E-02,4.600824E+02,4.910080E+02,2.819786E-02,3.436663E-02,2.804063E+01,6.648809E+01,1.718662E-03,4.653499E-03,4.583926E+02,1.018572E+03,2.809430E-02,7.129054E-02,4.550342E+02,6.940616E+02,2.788846E-02,4.857809E-02,4.562178E+02,4.774776E+02,2.796101E-02,3.341966E-02,4.546252E+02,4.948508E+02,2.786340E-02,3.463559E-02,4.562004E+02,1.013563E+03,2.795994E-02,7.093999E-02,4.567895E+02,1.079414E+03,2.799604E-02,7.554988E-02,5.338279E+02,6.573214E+02,3.271701E-02,4.600632E-02,4.562004E+02,6.819766E+02,2.795994E-02,4.773226E-02,4.610367E+02,6.860903E+02,2.825635E-02,4.802018E-02,4.538962E+02,1.083967E+03,2.781872E-02,7.586851E-02,4.567797E+02,6.908650E+02,2.799544E-02,4.835436E-02,4.575217E+02,4.922941E+02,2.804092E-02,3.445665E-02,5.401489E+02,3.664611E+02,3.310506E-02,2.564930E-02,4.600824E+02,1.076040E+03,2.819786E-02,7.531371E-02,4.567797E+02,1.021550E+03,2.799544E-02,7.149900E-02,4.561077E+02,4.935775E+02,2.795426E-02,3.454647E-02,4.546252E+02,1.083555E+03,2.786340E-02,7.583968E-02,2.808222E+01,6.642366E+01,1.721211E-03,4.648990E-03,4.559436E+02,1.023299E+03,2.794420E-02,7.162136E-02,5.405706E+02,8.792625E+02,3.313091E-02,6.154151E-02 
16:15:00,2.789487E+01,6.727491E+01,1.709728E-03,4.708566E-03,2.796702E+01,6.723345E+01,1.714150E-03,4.705664E-03,4.610352E+02,9.904484E+02,2.825626E-02,6.932212E-02,4.567881E+02,4.926246E+02,2.799596E-02,3.447976E-02,2.831615E+01,6.687343E+01,1.735549E-03,4.680467E-03,4.559422E+02,6.792047E+02,2.794411E-02,4.753825E-02,4.085105E+01,3.514827E+01,2.503836E-03,2.460102E-03,2.792658E+01,6.730762E+01,1.711672E-03,4.710855E-03,4.538949E+02,4.941141E+02,2.781863E-02,3.458401E-02,5.328210E+02,1.094028E+03,3.265530E-02,7.657206E-02,4.541251E+02,1.001050E+03,2.783275E-02,7.006414E-02,4.583913E+02,6.752624E+02,2.809421E-02,4.726233E-02,2.823382E+01,6.527765E+01,1.730503E-03,4.568783E-03,2.800469E+01,6.716239E+01,1.716459E-03,4.700690E-03,4.553906E+02,1.121160E+03,2.791030E-02,7.847161E-02,5.405699E+02,2.769824E+02,3.313086E-02,1.938698E-02,4.541251E+02,6.820725E+02,2.783275E-02,4.773896E-02,5.328210E+02,4.852108E+02,3.265530E-02,3.396056E-02,5.338262E+02,9.564656E+02,3.271691E-02,6.694325E-02,3.672431E+01,6.519891E+01,2.250866E-03,4.563245E-03,4.562164E+02,1.105317E+03,2.796092E-02,7.736276E-02,4.553906E+02,4.939208E+02,2.791030E-02,3.457048E-02,4.575652E+02,9.942522E+02,2.804359E-02,6.958835E-02,4.575203E+02,1.117056E+03,2.804083E-02,7.818435E-02,4.575652E+02,6.764662E+02,2.804359E-02,4.734658E-02,4.550328E+02,9.995645E+02,2.788838E-02,6.996016E-02,4.561063E+02,1.119674E+03,2.795417E-02,7.836758E-02,5.401482E+02,6.317151E+02,3.310502E-02,4.421428E-02,4.600809E+02,4.906956E+02,2.819777E-02,3.434475E-02,2.804044E+01,6.709724E+01,1.718650E-03,4.696131E-03,4.583913E+02,9.928171E+02,2.809421E-02,6.948790E-02,4.550328E+02,6.808543E+02,2.788838E-02,4.765370E-02,4.562164E+02,4.774653E+02,2.796092E-02,3.341877E-02,4.546238E+02,4.945509E+02,2.786331E-02,3.461458E-02,4.561990E+02,9.883122E+02,2.795985E-02,6.917262E-02,4.567881E+02,1.118338E+03,2.799596E-02,7.827409E-02,5.338262E+02,6.459202E+02,3.271691E-02,4.520835E-02,4.561990E+02,6.687044E+02,2.795985E-02,4.680332E-02,4.610352E+02,6.730781E+02,2.825626E-02,4.710945E-02,4.538949E+02,1.123430E+03,2.781863E-02,7.863048E-02,4.567783E+02,6.777552E+02,2.799536E-02,4.743680E-02,4.575203E+02,4.919732E+02,2.804083E-02,3.443417E-02,5.401482E+02,3.568212E+02,3.310502E-02,2.497458E-02,4.600809E+02,1.114845E+03,2.819777E-02,7.802957E-02,4.567783E+02,9.958017E+02,2.799536E-02,6.969680E-02,4.561063E+02,4.932629E+02,2.795417E-02,3.452444E-02,4.546238E+02,1.122808E+03,2.786331E-02,7.858693E-02,2.808203E+01,6.703239E+01,1.721199E-03,4.691592E-03,4.559422E+02,9.975571E+02,2.794411E-02,6.981966E-02,5.405699E+02,9.112487E+02,3.313086E-02,6.378003E-02 
