16:30:00,2.789469E+01,6.777496E+01,1.709717E-03,4.743562E-03,2.796685E+01,6.772856E+01,1.714140E-03,4.740314E-03,4.610338E+02,9.590082E+02,2.825617E-02,6.712156E-02,4.567868E+02,4.916717E+02,2.799588E-02,3.441304E-02,2.831597E+01,6.736693E+01,1.735538E-03,4.715005E-03,4.559409E+02,6.657548E+02,2.794403E-02,4.659687E-02,4.085094E+01,3.566617E+01,2.503829E-03,2.496343E-03,2.792641E+01,6.780394E+01,1.711661E-03,4.745590E-03,4.538935E+02,4.932091E+02,2.781855E-02,3.452065E-02,5.328195E+02,1.127063E+03,3.265521E-02,7.888405E-02,4.541238E+02,9.696367E+02,2.783267E-02,6.786545E-02,4.583899E+02,6.619233E+02,2.809413E-02,4.632871E-02,2.823365E+01,6.581925E+01,1.730492E-03,4.606687E-03,2.800451E+01,6.765667E+01,1.716448E-03,4.735283E-03,4.553892E+02,1.155195E+03,2.791022E-02,8.085357E-02,5.405692E+02,2.758874E+02,3.313082E-02,1.931029E-02,4.541238E+02,6.685174E+02,2.783267E-02,4.679023E-02,5.328195E+02,4.849024E+02,3.265521E-02,3.393896E-02,5.338247E+02,9.258415E+02,3.271681E-02,6.479981E-02,3.672407E+01,6.577683E+01,2.250851E-03,4.603691E-03,4.562151E+02,1.140609E+03,2.796084E-02,7.983273E-02,4.553892E+02,4.929768E+02,2.791022E-02,3.450438E-02,4.575639E+02,9.628002E+02,2.804350E-02,6.738695E-02,4.575189E+02,1.150819E+03,2.804075E-02,8.054730E-02,4.575639E+02,6.630955E+02,2.804350E-02,4.641075E-02,4.550314E+02,9.681123E+02,2.788829E-02,6.775875E-02,4.561050E+02,1.153600E+03,2.795409E-02,8.074192E-02,5.401475E+02,5.974057E+02,3.310498E-02,4.181290E-02,4.600795E+02,4.897564E+02,2.819769E-02,3.427899E-02,2.804027E+01,6.759091E+01,1.718639E-03,4.730681E-03,4.583899E+02,9.613667E+02,2.809413E-02,6.728662E-02,4.550314E+02,6.673523E+02,2.788829E-02,4.670868E-02,4.562151E+02,4.768215E+02,2.796084E-02,3.337369E-02,4.546225E+02,4.936158E+02,2.786323E-02,3.454911E-02,4.561977E+02,9.573018E+02,2.795977E-02,6.700213E-02,4.567868E+02,1.152175E+03,2.799588E-02,8.064220E-02,5.338247E+02,6.341685E+02,3.271681E-02,4.438584E-02,4.561977E+02,6.551422E+02,2.795977E-02,4.585410E-02,4.610338E+02,6.597688E+02,2.825617E-02,4.617792E-02,4.538935E+02,1.157824E+03,2.781855E-02,8.103758E-02,4.567770E+02,6.643482E+02,2.799528E-02,4.649843E-02,4.575189E+02,4.910241E+02,2.804075E-02,3.436772E-02,5.401475E+02,3.468215E+02,3.310498E-02,2.427466E-02,4.600795E+02,1.148560E+03,2.819769E-02,8.038917E-02,4.567770E+02,9.643480E+02,2.799528E-02,6.749529E-02,4.561050E+02,4.923135E+02,2.795409E-02,3.445796E-02,4.546225E+02,1.156983E+03,2.786323E-02,8.097873E-02,2.808185E+01,6.752565E+01,1.721189E-03,4.726113E-03,4.559409E+02,9.661029E+02,2.794403E-02,6.761811E-02,5.405692E+02,9.364549E+02,3.313082E-02,6.554405E-02 
16:45:00,2.789452E+01,6.814460E+01,1.709707E-03,4.769430E-03,2.796668E+01,6.809322E+01,1.714129E-03,4.765834E-03,4.610325E+02,9.228351E+02,2.825609E-02,6.458974E-02,4.567855E+02,4.900030E+02,2.799580E-02,3.429623E-02,2.831579E+01,6.773009E+01,1.735527E-03,4.740419E-03,4.559396E+02,6.519063E+02,2.794395E-02,4.562761E-02,4.085083E+01,3.603209E+01,2.503823E-03,2.521947E-03,2.792624E+01,6.816982E+01,1.711650E-03,4.771195E-03,4.538922E+02,4.915872E+02,2.781847E-02,3.440711E-02,5.328180E+02,1.154462E+03,3.265511E-02,8.080159E-02,4.541225E+02,9.334479E+02,2.783259E-02,6.533252E-02,4.583886E+02,6.481834E+02,2.809405E-02,4.536705E-02,2.823348E+01,6.622990E+01,1.730482E-03,4.635426E-03,2.800434E+01,6.802051E+01,1.716438E-03,4.760745E-03,4.553880E+02,1.183606E+03,2.791014E-02,8.284196E-02,5.405686E+02,2.741064E+02,3.313079E-02,1.918560E-02,4.541225E+02,6.545663E+02,2.783259E-02,4.581379E-02,5.328180E+02,4.838489E+02,3.265511E-02,3.386520E-02,5.338232E+02,8.905978E+02,3.271672E-02,6.233306E-02,3.672385E+01,6.622586E+01,2.250838E-03,4.635116E-03,4.562138E+02,1.170301E+03,2.796076E-02,8.191078E-02,4.553880E+02,4.913159E+02,2.791014E-02,3.438812E-02,4.575626E+02,9.266038E+02,2.804343E-02,6.485351E-02,4.575177E+02,1.178951E+03,2.804067E-02,8.251617E-02,4.575626E+02,6.493247E+02,2.804343E-02,4.544692E-02,4.550302E+02,9.318953E+02,2.788822E-02,6.522386E-02,4.561037E+02,1.181899E+03,2.795401E-02,8.272247E-02,5.401469E+02,5.603705E+02,3.310494E-02,3.922079E-02,4.600782E+02,4.881025E+02,2.819760E-02,3.416322E-02,2.804010E+01,6.795412E+01,1.718629E-03,4.756099E-03,4.583886E+02,9.251769E+02,2.809405E-02,6.475364E-02,4.550302E+02,6.534531E+02,2.788822E-02,4.573587E-02,4.562138E+02,4.754669E+02,2.796076E-02,3.327887E-02,4.546212E+02,4.919634E+02,2.786315E-02,3.443344E-02,4.561964E+02,9.214853E+02,2.795969E-02,6.449527E-02,4.567855E+02,1.180383E+03,2.799580E-02,8.261636E-02,5.338232E+02,6.219764E+02,3.271672E-02,4.353251E-02,4.561964E+02,6.411887E+02,2.795969E-02,4.487748E-02,4.610325E+02,6.460610E+02,2.825609E-02,4.521850E-02,4.538922E+02,1.186607E+03,2.781847E-02,8.305199E-02,4.567757E+02,6.505417E+02,2.799520E-02,4.553211E-02,4.575177E+02,4.893579E+02,2.804067E-02,3.425108E-02,5.401469E+02,3.363677E+02,3.310494E-02,2.354297E-02,4.600782E+02,1.176643E+03,2.819760E-02,8.235463E-02,4.567757E+02,9.281434E+02,2.799520E-02,6.496126E-02,4.561037E+02,4.906478E+02,2.795401E-02,3.434136E-02,4.546212E+02,1.185539E+03,2.786315E-02,8.297725E-02,2.808169E+01,6.788844E+01,1.721178E-03,4.751502E-03,4.559396E+02,9.298900E+02,2.794395E-02,6.508350E-02,5.405686E+02,9.543768E+02,3.313079E-02,6.679825E-02 
17:00:00,2.789436E+01,6.837082E+01,1.709697E-03,4.785261E-03,2.796652E+01,6.831441E+01,1.714120E-03,4.781312E-03,4.610312E+02,8.836592E+02,2.825601E-02,6.184776E-02,4.567843E+02,4.872825E+02,2.799572E-02,3.410581E-02,2.831562E+01,6.794989E+01,1.735517E-03,4.755801E-03,4.559384E+02,6.372795E+02,2.794388E-02,4.460387E-02,4.085074E+01,3.623132E+01,2.503817E-03,2.535885E-03,2.792608E+01,6.839222E+01,1.711641E-03,4.786759E-03,4.538910E+02,4.889058E+02,2.781840E-02,3.421943E-02,5.328166E+02,1.176128E+03,3.265503E-02,8.231790E-02,4.541213E+02,8.942161E+02,2.783251E-02,6.258663E-02,4.583874E+02,6.336643E+02,2.809398E-02,4.435085E-02,2.823332E+01,6.649645E+01,1.730472E-03,4.654079E-03,2.800418E+01,6.824086E+01,1.716428E-03,4.776165E-03,4.553867E+02,1.206362E+03,2.791007E-02,8.443454E-02,5.405680E+02,2.713234E+02,3.313075E-02,1.899078E-02,4.541213E+02,6.398385E+02,2.783251E-02,4.478298E-02,5.328166E+02,4.817452E+02,3.265503E-02,3.371795E-02,5.338218E+02,8.524155E+02,3.271664E-02,5.966064E-02,3.672364E+01,6.653220E+01,2.250825E-03,4.656554E-03,4.562126E+02,1.194339E+03,2.796068E-02,8.359311E-02,4.553867E+02,4.886014E+02,2.791007E-02,3.419812E-02,4.575614E+02,8.873928E+02,2.804335E-02,6.210907E-02,4.575164E+02,1.201426E+03,2.804060E-02,8.408905E-02,4.575614E+02,6.347747E+02,2.804335E-02,4.442856E-02,4.550290E+02,8.926437E+02,2.788814E-02,6.247658E-02,4.561025E+02,1.204541E+03,2.795394E-02,8.430713E-02,5.401463E+02,5.224909E+02,3.310491E-02,3.656958E-02,4.600769E+02,4.853990E+02,2.819752E-02,3.397398E-02,2.803994E+01,6.817386E+01,1.718620E-03,4.771476E-03,4.583874E+02,8.859787E+02,2.809398E-02,6.201009E-02,4.550290E+02,6.387762E+02,2.788814E-02,4.470863E-02,4.562126E+02,4.730764E+02,2.796068E-02,3.311154E-02,4.546200E+02,4.892507E+02,2.786308E-02,3.424356E-02,4.561952E+02,8.825836E+02,2.795962E-02,6.177248E-02,4.567843E+02,1.202933E+03,2.799572E-02,8.419457E-02,5.338218E+02,6.090018E+02,3.271664E-02,4.262441E-02,4.561952E+02,6.264667E+02,2.795962E-02,4.384708E-02,4.610312E+02,6.315769E+02,2.825601E-02,4.420475E-02,4.538910E+02,1.209740E+03,2.781840E-02,8.467097E-02,4.567745E+02,6.359564E+02,2.799512E-02,4.451127E-02,4.575164E+02,4.866388E+02,2.804060E-02,3.406076E-02,5.401463E+02,3.251154E+02,3.310491E-02,2.275540E-02,4.600769E+02,1.199076E+03,2.819752E-02,8.392462E-02,4.567745E+02,8.889186E+02,2.799512E-02,6.221586E-02,4.561025E+02,4.879292E+02,2.795394E-02,3.415107E-02,4.546200E+02,1.208441E+03,2.786308E-02,8.458007E-02,2.808153E+01,6.810776E+01,1.721169E-03,4.766849E-03,4.559384E+02,8.906504E+02,2.794388E-02,6.233707E-02,5.405680E+02,9.650371E+02,3.313075E-02,6.754421E-02 
17:15:00,2.789421E+01,6.844433E+01,1.709688E-03,4.790403E-03,2.796637E+01,6.838285E+01,1.714110E-03,4.786100E-03,4.610299E+02,8.447018E+02,2.825593E-02,5.912108E-02,4.567831E+02,4.838711E+02,2.799565E-02,3.386703E-02,2.831546E+01,6.801708E+01,1.735507E-03,4.760501E-03,4.559372E+02,6.219146E+02,2.794381E-02,4.352847E-02,4.085065E+01,3.625508E+01,2.503811E-03,2.537543E-03,2.792593E+01,6.846189E+01,1.711631E-03,4.791632E-03,4.538899E+02,4.855383E+02,2.781833E-02,3.398372E-02,5.328152E+02,1.191015E+03,3.265495E-02,8.335973E-02,4.541201E+02,8.551663E+02,2.783244E-02,5.985349E-02,4.583863E+02,6.184159E+02,2.809391E-02,4.328360E-02,2.823317E+01,6.660946E+01,1.730463E-03,4.661986E-03,2.800403E+01,6.830848E+01,1.716419E-03,4.780895E-03,4.553856E+02,1.222362E+03,2.791000E-02,8.555427E-02,5.405675E+02,2.679737E+02,3.313072E-02,1.875630E-02,4.541201E+02,6.243746E+02,2.783244E-02,4.370065E-02,5.328152E+02,4.789164E+02,3.265495E-02,3.351995E-02,5.338204E+02,8.143864E+02,3.271655E-02,5.699895E-02,3.672344E+01,6.668565E+01,2.250813E-03,4.667291E-03,4.562114E+02,1.211611E+03,2.796061E-02,8.480185E-02,4.553856E+02,4.851918E+02,2.791000E-02,3.395947E-02,4.575602E+02,8.483935E+02,2.804328E-02,5.937946E-02,4.575153E+02,1.217146E+03,2.804052E-02,8.518922E-02,4.575602E+02,6.194860E+02,2.804328E-02,4.335850E-02,4.550278E+02,8.535895E+02,2.788807E-02,5.974313E-02,4.561013E+02,1.220429E+03,2.795386E-02,8.541899E-02,5.401458E+02,4.864628E+02,3.310487E-02,3.404794E-02,4.600757E+02,4.820110E+02,2.819745E-02,3.373684E-02,2.803979E+01,6.824086E+01,1.718610E-03,4.776162E-03,4.583863E+02,8.469955E+02,2.809391E-02,5.928162E-02,4.550278E+02,6.233620E+02,2.788807E-02,4.362978E-02,4.562114E+02,4.699869E+02,2.796061E-02,3.289529E-02,4.546188E+02,4.858471E+02,2.786300E-02,3.400533E-02,4.561940E+02,8.438089E+02,2.795955E-02,5.905859E-02,4.567831E+02,1.218729E+03,2.799565E-02,8.530002E-02,5.338204E+02,5.952704E+02,3.271655E-02,4.166334E-02,4.561940E+02,6.110193E+02,2.795955E-02,4.276590E-02,4.610299E+02,6.163665E+02,2.825593E-02,4.314016E-02,4.538899E+02,1.226118E+03,2.781833E-02,8.581717E-02,4.567733E+02,6.206326E+02,2.799505E-02,4.343874E-02,4.575153E+02,4.832310E+02,2.804052E-02,3.382223E-02,5.401458E+02,3.131322E+02,3.310487E-02,2.191666E-02,4.600757E+02,1.214752E+03,2.819745E-02,8.502166E-02,4.567733E+02,8.499021E+02,2.799505E-02,5.948505E-02,4.561013E+02,4.845173E+02,2.795386E-02,3.391226E-02,4.546188E+02,1.224587E+03,2.786300E-02,8.571001E-02,2.808138E+01,6.817434E+01,1.721159E-03,4.771507E-03,4.559372E+02,8.516151E+02,2.794381E-02,5.960495E-02,5.405675E+02,9.671170E+02,3.313072E-02,6.768964E-02 
17:30:00,2.789407E+01,6.836273E+01,1.709679E-03,4.784690E-03,2.796623E+01,6.829622E+01,1.714102E-03,4.780035E-03,4.610287E+02,8.084441E+02,2.825586E-02,5.658339E-02,4.567820E+02,4.810345E+02,2.799558E-02,3.366849E-02,2.831531E+01,6.792933E+01,1.735497E-03,4.754357E-03,4.559361E+02,6.059273E+02,2.794374E-02,4.240951E-02,4.085056E+01,3.610388E+01,2.503806E-03,2.526955E-03,2.792578E+01,6.837645E+01,1.711623E-03,4.785650E-03,4.538887E+02,4.827437E+02,2.781826E-02,3.378812E-02,5.328139E+02,1.197844E+03,3.265487E-02,8.383763E-02,4.541190E+02,8.187892E+02,2.783237E-02,5.730744E-02,4.583851E+02,6.025315E+02,2.809384E-02,4.217184E-02,2.823302E+01,6.656635E+01,1.730454E-03,4.658966E-03,2.800389E+01,6.822103E+01,1.716410E-03,4.774772E-03,4.553844E+02,1.230251E+03,2.790993E-02,8.610630E-02,5.405670E+02,2.656830E+02,3.313069E-02,1.859595E-02,4.541190E+02,6.082799E+02,2.783237E-02,4.257417E-02,5.328139E+02,4.765349E+02,3.265487E-02,3.335326E-02,5.338192E+02,7.789273E+02,3.271647E-02,5.451716E-02,3.672326E+01,6.668273E+01,2.250801E-03,4.667084E-03,4.562103E+02,1.220744E+03,2.796054E-02,8.544095E-02,4.553844E+02,4.823621E+02,2.790993E-02,3.376141E-02,4.575591E+02,8.120906E+02,2.804321E-02,5.683860E-02,4.575141E+02,1.224764E+03,2.804046E-02,8.572226E-02,4.575591E+02,6.035744E+02,2.804321E-02,4.224483E-02,4.550267E+02,8.172154E+02,2.788800E-02,5.719729E-02,4.561002E+02,1.228208E+03,2.795379E-02,8.596336E-02,5.401453E+02,4.525487E+02,3.310484E-02,3.167427E-02,4.600745E+02,4.791844E+02,2.819738E-02,3.353900E-02,2.803964E+01,6.815278E+01,1.718601E-03,4.769996E-03,4.583851E+02,8.107106E+02,2.809384E-02,5.674202E-02,4.550267E+02,6.073159E+02,2.788800E-02,4.250670E-02,4.562103E+02,4.673915E+02,2.796054E-02,3.271363E-02,4.546177E+02,4.830237E+02,2.786293E-02,3.380772E-02,4.561929E+02,8.076466E+02,2.795948E-02,5.652757E-02,4.567820E+02,1.226420E+03,2.799558E-02,8.583818E-02,5.338192E+02,5.808595E+02,3.271647E-02,4.065472E-02,4.561929E+02,5.949556E+02,2.795948E-02,4.164160E-02,4.610287E+02,6.005242E+02,2.825586E-02,4.203135E-02,4.538887E+02,1.234378E+03,2.781826E-02,8.639515E-02,4.567722E+02,6.046859E+02,2.799498E-02,4.232263E-02,4.575141E+02,4.803884E+02,2.804046E-02,3.362327E-02,5.401453E+02,3.005523E+02,3.310484E-02,2.103616E-02,4.600745E+02,1.222325E+03,2.819738E-02,8.555161E-02,4.567722E+02,8.135800E+02,2.799498E-02,5.694285E-02,4.561002E+02,4.816832E+02,2.795379E-02,3.371389E-02,4.546177E+02,1.232618E+03,2.786293E-02,8.627197E-02,2.808123E+01,6.808587E+01,1.721150E-03,4.765313E-03,4.559361E+02,8.152642E+02,2.794374E-02,5.706072E-02,5.405670E+02,9.590366E+02,3.313069E-02,6.712396E-02 
17:45:00,2.789393E+01,6.813239E+01,1.709670E-03,4.768566E-03,2.796609E+01,6.806088E+01,1.714093E-03,4.763562E-03,4.610276E+02,7.760402E+02,2.825579E-02,5.431545E-02,4.567809E+02,4.799349E+02,2.799552E-02,3.359153E-02,2.831516E+01,6.769299E+01,1.735488E-03,4.737814E-03,4.559350E+02,5.894376E+02,2.794367E-02,4.125539E-02,4.085049E+01,3.578915E+01,2.503802E-03,2.504923E-03,2.792565E+01,6.814228E+01,1.711614E-03,4.769259E-03,4.538877E+02,4.816887E+02,2.781819E-02,3.371428E-02,5.328127E+02,1.195264E+03,3.265479E-02,8.365694E-02,4.541179E+02,7.862475E+02,2.783231E-02,5.502985E-02,4.583841E+02,5.861635E+02,2.809377E-02,4.102623E-02,2.823288E+01,6.637326E+01,1.730445E-03,4.645450E-03,2.800375E+01,6.798489E+01,1.716401E-03,4.758243E-03,4.553834E+02,1.228623E+03,2.790986E-02,8.599225E-02,5.405665E+02,2.656408E+02,3.313066E-02,1.859300E-02,4.541179E+02,5.916883E+02,2.783231E-02,4.141292E-02,5.328127E+02,4.757396E+02,3.265479E-02,3.329760E-02,5.338179E+02,7.472186E+02,3.271640E-02,5.229788E-02,3.672308E+01,6.652845E+01,2.250790E-03,4.656284E-03,4.562092E+02,1.220310E+03,2.796048E-02,8.541047E-02,4.553834E+02,4.812739E+02,2.790986E-02,3.368526E-02,4.575580E+02,7.796392E+02,2.804315E-02,5.456734E-02,4.575131E+02,1.222883E+03,2.804039E-02,8.559051E-02,4.575580E+02,5.871677E+02,2.804315E-02,4.109652E-02,4.550256E+02,7.846805E+02,2.788794E-02,5.492018E-02,4.560991E+02,1.226478E+03,2.795373E-02,8.584216E-02,5.401448E+02,4.234578E+02,3.310481E-02,2.963814E-02,4.600733E+02,4.780900E+02,2.819731E-02,3.346241E-02,2.803951E+01,6.791603E+01,1.718593E-03,4.753424E-03,4.583841E+02,7.782785E+02,2.809377E-02,5.447211E-02,4.550256E+02,5.907712E+02,2.788794E-02,4.134873E-02,4.562092E+02,4.664574E+02,2.796048E-02,3.264825E-02,4.546166E+02,4.819438E+02,2.786287E-02,3.373214E-02,4.561918E+02,7.752548E+02,2.795941E-02,5.426047E-02,4.567809E+02,1.224607E+03,2.799552E-02,8.571118E-02,5.338179E+02,5.658983E+02,3.271640E-02,3.960759E-02,4.561918E+02,5.784208E+02,2.795941E-02,4.048432E-02,4.610276E+02,5.842043E+02,2.825579E-02,4.088912E-02,4.538877E+02,1.233102E+03,2.781819E-02,8.630576E-02,4.567711E+02,5.882410E+02,2.799492E-02,4.117164E-02,4.575131E+02,4.792819E+02,2.804039E-02,3.354583E-02,5.401448E+02,2.875253E+02,3.310481E-02,2.012437E-02,4.600733E+02,1.220404E+03,2.819731E-02,8.541706E-02,4.567711E+02,7.811002E+02,2.799492E-02,5.466960E-02,4.560991E+02,4.805884E+02,2.795373E-02,3.363728E-02,4.546166E+02,1.231123E+03,2.786287E-02,8.616725E-02,2.808110E+01,6.784871E+01,1.721142E-03,4.748712E-03,4.559350E+02,7.827651E+02,2.794367E-02,5.478612E-02,5.405665E+02,9.393534E+02,3.313066E-02,6.574619E-02 
18:00:00,2.789380E+01,6.776557E+01,1.709662E-03,4.742891E-03,2.796596E+01,6.768917E+01,1.714085E-03,4.737544E-03,4.610265E+02,7.475847E+02,2.825572E-02,5.232388E-02,4.567799E+02,4.811955E+02,2.799545E-02,3.367978E-02,2.831502E+01,6.732037E+01,1.735480E-03,4.711733E-03,4.559340E+02,5.728188E+02,2.794361E-02,4.009224E-02,4.085042E+01,3.532943E+01,2.503797E-03,2.472743E-03,2.792552E+01,6.777169E+01,1.711606E-03,4.743319E-03,4.538866E+02,4.830036E+02,2.781813E-02,3.380633E-02,5.328115E+02,1.181126E+03,3.265472E-02,8.266729E-02,4.541169E+02,7.576367E+02,2.783224E-02,5.302741E-02,4.583830E+02,5.696455E+02,2.809371E-02,3.987014E-02,2.823275E+01,6.604225E+01,1.730437E-03,4.622281E-03,2.800362E+01,6.761238E+01,1.716393E-03,4.732170E-03,4.553823E+02,1.215221E+03,2.790980E-02,8.505412E-02,5.405661E+02,2.681003E+02,3.313063E-02,1.876517E-02,4.541169E+02,5.749758E+02,2.783224E-02,4.024321E-02,5.328115E+02,4.771512E+02,3.265472E-02,3.339641E-02,5.338168E+02,7.194022E+02,3.271633E-02,5.035105E-02,3.672291E+01,6.623377E+01,2.250780E-03,4.635658E-03,4.562082E+02,1.208038E+03,2.796042E-02,8.455146E-02,4.553823E+02,4.825512E+02,2.790980E-02,3.377467E-02,4.575570E+02,7.511337E+02,2.804308E-02,5.257227E-02,4.575120E+02,1.209254E+03,2.804033E-02,8.463652E-02,4.575570E+02,5.706185E+02,2.804308E-02,3.993824E-02,4.550246E+02,7.560821E+02,2.788787E-02,5.291861E-02,4.560981E+02,1.212984E+03,2.795367E-02,8.489759E-02,5.401444E+02,3.987974E+02,3.310479E-02,2.791214E-02,4.600722E+02,4.793502E+02,2.819724E-02,3.355063E-02,2.803938E+01,6.754292E+01,1.718585E-03,4.727308E-03,4.583830E+02,7.497939E+02,2.809371E-02,5.247850E-02,4.550246E+02,5.741046E+02,2.788787E-02,4.018223E-02,4.562082E+02,4.677975E+02,2.796042E-02,3.274205E-02,4.546156E+02,4.832375E+02,2.786281E-02,3.382271E-02,4.561908E+02,7.467379E+02,2.795935E-02,5.226461E-02,4.567799E+02,1.211039E+03,2.799545E-02,8.476143E-02,5.338168E+02,5.506400E+02,3.271633E-02,3.853965E-02,4.561908E+02,5.617318E+02,2.795935E-02,3.931625E-02,4.610265E+02,5.677284E+02,2.825572E-02,3.973596E-02,4.538866E+02,1.220024E+03,2.781813E-02,8.539034E-02,4.567701E+02,5.716595E+02,2.799485E-02,4.001111E-02,4.575120E+02,4.805346E+02,2.804033E-02,3.363353E-02,5.401444E+02,2.744852E+02,3.310479E-02,1.921167E-02,4.600722E+02,1.206735E+03,2.819724E-02,8.446022E-02,4.567701E+02,7.525686E+02,2.799485E-02,5.267270E-02,4.560981E+02,4.818567E+02,2.795367E-02,3.372606E-02,4.546156E+02,1.217841E+03,2.786281E-02,8.523755E-02,2.808096E+01,6.747518E+01,1.721134E-03,4.722567E-03,4.559340E+02,7.542015E+02,2.794361E-02,5.278699E-02,5.405661E+02,9.056865E+02,3.313063E-02,6.338969E-02 
18:15:00,2.789368E+01,6.727435E+01,1.709655E-03,4.708510E-03,2.796583E+01,6.719316E+01,1.714077E-03,4.702827E-03,5.030084E+02,7.213329E+02,3.082874E-02,5.048656E-02,4.986470E+02,4.837067E+02,3.056144E-02,3.385557E-02,2.831489E+01,6.682356E+01,1.735472E-03,4.676959E-03,4.976864E+02,5.559227E+02,3.050256E-02,3.890967E-02,4.085035E+01,3.474253E+01,2.503793E-03,2.431663E-03,2.792539E+01,6.727675E+01,1.711599E-03,4.708677E-03,4.955242E+02,4.855664E+02,3.037005E-02,3.398573E-02,5.930039E+02,1.153378E+03,3.634376E-02,8.072510E-02,4.957545E+02,7.312171E+02,3.038416E-02,5.117835E-02,5.003076E+02,5.528292E+02,3.066321E-02,3.869316E-02,2.823263E+01,6.558525E+01,1.730430E-03,4.590294E-03,2.800350E+01,6.711559E+01,1.716386E-03,4.697398E-03,4.971347E+02,1.187942E+03,3.046875E-02,8.314475E-02,5.820896E+02,2.714514E+02,3.567556E-02,1.899976E-02,4.957545E+02,5.579907E+02,3.038416E-02,3.905441E-02,5.930039E+02,4.797301E+02,3.634376E-02,3.357693E-02,5.940091E+02,6.938679E+02,3.640537E-02,4.856395E-02,3.842788E+01,6.580813E+01,2.355279E-03,4.605867E-03,4.977884E+02,1.181804E+03,3.050882E-02,8.271519E-02,4.971347E+02,4.850868E+02,3.046875E-02,3.395216E-02,4.994241E+02,7.248239E+02,3.060907E-02,5.073089E-02,4.994366E+02,1.181787E+03,3.060983E-02,8.271401E-02,4.994241E+02,5.537855E+02,3.060907E-02,3.876009E-02,4.967195E+02,7.296748E+02,3.044331E-02,5.107040E-02,4.979078E+02,1.185629E+03,3.051613E-02,8.298285E-02,5.816679E+02,3.765150E+02,3.564971E-02,2.635260E-02,5.020541E+02,4.818507E+02,3.077026E-02,3.372566E-02,2.803925E+01,6.704554E+01,1.718577E-03,4.692495E-03,5.003076E+02,7.235086E+02,3.066321E-02,5.063883E-02,4.967195E+02,5.571642E+02,3.044331E-02,3.899657E-02,4.977884E+02,4.703409E+02,3.050882E-02,3.292009E-02,4.963106E+02,4.857864E+02,3.041824E-02,3.400113E-02,4.977710E+02,7.203737E+02,3.050775E-02,5.041942E-02,4.986470E+02,1.183622E+03,3.056144E-02,8.284239E-02,5.940091E+02,5.349473E+02,3.640537E-02,3.744132E-02,4.977710E+02,5.447530E+02,3.050775E-02,3.812789E-02,5.030084E+02,5.509513E+02,3.082874E-02,3.856172E-02,4.955242E+02,1.193028E+03,3.037005E-02,8.350077E-02,4.985798E+02,5.547978E+02,3.055732E-02,3.883094E-02,4.994366E+02,4.830337E+02,3.060983E-02,3.380846E-02,5.816679E+02,2.614456E+02,3.564971E-02,1.829900E-02,5.020541E+02,1.179242E+03,3.077026E-02,8.253588E-02,4.985798E+02,7.262305E+02,3.055732E-02,5.082933E-02,4.979078E+02,4.843799E+02,3.051613E-02,3.390269E-02,4.963106E+02,1.190664E+03,3.041824E-02,8.333530E-02,2.808084E+01,6.697738E+01,1.721126E-03,4.687725E-03,4.976864E+02,7.278306E+02,3.050256E-02,5.094133E-02,5.820896E+02,8.561600E+02,3.567556E-02,5.992317E-02 
18:30:00,2.789356E+01,6.666137E+01,1.709647E-03,4.665606E-03,2.796571E+01,6.657548E+01,1.714070E-03,4.659595E-03,5.450009E+02,6.958714E+02,3.340227E-02,4.870454E-02,5.405248E+02,4.844053E+02,3.312793E-02,3.390447E-02,2.831476E+01,6.620525E+01,1.735464E-03,4.633683E-03,5.394494E+02,5.385082E+02,3.306202E-02,3.769082E-02,4.085029E+01,3.403606E+01,2.503789E-03,2.382214E-03,2.792527E+01,6.666011E+01,1.711591E-03,4.665518E-03,5.371726E+02,4.863151E+02,3.292248E-02,3.403814E-02,6.532130E+02,1.109758E+03,4.003355E-02,7.767205E-02,5.374028E+02,7.055678E+02,3.293659E-02,4.938319E-02,5.422428E+02,5.355002E+02,3.323323E-02,3.748029E-02,2.823251E+01,6.500486E+01,1.730422E-03,4.549671E-03,2.800338E+01,6.649717E+01,1.716378E-03,4.654114E-03,5.388977E+02,1.144446E+03,3.302821E-02,8.010035E-02,6.236219E+02,2.719499E+02,3.822089E-02,1.903468E-02,5.374028E+02,5.405010E+02,3.293659E-02,3.783029E-02,6.532130E+02,4.805797E+02,4.003355E-02,3.363640E-02,6.542182E+02,6.692185E+02,4.009516E-02,4.683879E-02,4.013297E+01,6.525386E+01,2.459784E-03,4.567072E-03,5.393793E+02,1.139253E+03,3.305773E-02,7.973686E-02,5.388977E+02,4.858049E+02,3.302821E-02,3.400244E-02,5.413019E+02,6.992983E+02,3.317556E-02,4.894439E-02,5.413718E+02,1.138155E+03,3.317984E-02,7.966002E-02,5.413019E+02,5.364295E+02,3.317556E-02,3.754533E-02,5.384252E+02,7.040474E+02,3.299925E-02,4.927678E-02,5.397282E+02,1.142076E+03,3.307911E-02,7.993446E-02,6.232002E+02,3.549334E+02,3.819505E-02,2.484211E-02,5.440467E+02,4.825458E+02,3.334378E-02,3.377432E-02,2.803913E+01,6.642657E+01,1.718570E-03,4.649173E-03,5.422428E+02,6.980106E+02,3.323323E-02,4.885426E-02,5.384252E+02,5.397184E+02,3.299925E-02,3.777552E-02,5.393793E+02,4.711308E+02,3.305773E-02,3.297539E-02,5.380162E+02,4.865166E+02,3.297419E-02,3.405225E-02,5.393619E+02,6.947444E+02,3.305666E-02,4.862566E-02,5.405248E+02,1.140024E+03,3.312793E-02,7.979087E-02,6.542182E+02,5.186281E+02,4.009516E-02,3.629912E-02,5.393619E+02,5.272560E+02,3.305666E-02,3.690326E-02,5.450009E+02,5.336589E+02,3.340227E-02,3.735141E-02,5.371726E+02,1.149762E+03,3.292248E-02,8.047239E-02,5.404002E+02,5.374155E+02,3.312030E-02,3.761434E-02,5.413718E+02,4.837229E+02,3.317984E-02,3.385671E-02,6.232002E+02,2.483931E+02,3.819505E-02,1.738544E-02,5.440467E+02,1.135599E+03,3.334378E-02,7.948116E-02,5.404002E+02,7.006732E+02,3.312030E-02,4.904062E-02,5.397282E+02,4.850880E+02,3.307911E-02,3.395226E-02,5.380162E+02,1.147246E+03,3.297419E-02,8.029630E-02,2.808072E+01,6.635800E+01,1.721119E-03,4.644374E-03,5.394494E+02,7.022445E+02,3.306202E-02,4.915059E-02,6.236219E+02,7.891916E+02,3.822089E-02,5.523588E-02 
18:45:00,2.789345E+01,6.591016E+01,1.709641E-03,4.613028E-03,2.796561E+01,6.581974E+01,1.714064E-03,4.606700E-03,5.870088E+02,6.704217E+02,3.597646E-02,4.692334E-02,5.824178E+02,4.793501E+02,3.569509E-02,3.355064E-02,2.831465E+01,6.544913E+01,1.735457E-03,4.580762E-03,5.812276E+02,5.205208E+02,3.562215E-02,3.643186E-02,4.085024E+01,3.319811E+01,2.503786E-03,2.323564E-03,2.792516E+01,6.590536E+01,1.711585E-03,4.612692E-03,5.788359E+02,4.812942E+02,3.547557E-02,3.368671E-02,7.134435E+02,1.046479E+03,4.372416E-02,7.324306E-02,5.790662E+02,6.799294E+02,3.548968E-02,4.758878E-02,5.841932E+02,5.175724E+02,3.580390E-02,3.622549E-02,2.823240E+01,6.428473E+01,1.730416E-03,4.499269E-03,2.800327E+01,6.574075E+01,1.716372E-03,4.601172E-03,5.806759E+02,1.080615E+03,3.558834E-02,7.563265E-02,6.651718E+02,2.655479E+02,4.076698E-02,1.858658E-02,5.790662E+02,5.224378E+02,3.548968E-02,3.656603E-02,7.134435E+02,4.758856E+02,4.372416E-02,3.330784E-02,7.144488E+02,6.446414E+02,4.378577E-02,4.511866E-02,4.183839E+01,6.455521E+01,2.564304E-03,4.518173E-03,5.809853E+02,1.076245E+03,3.560730E-02,7.532678E-02,5.806759E+02,4.807593E+02,3.558834E-02,3.364927E-02,5.831949E+02,6.737879E+02,3.574272E-02,4.715894E-02,5.833222E+02,1.074265E+03,3.575052E-02,7.518821E-02,5.831949E+02,5.184888E+02,3.574272E-02,3.628963E-02,5.801460E+02,6.784403E+02,3.555586E-02,4.748456E-02,5.815638E+02,1.078216E+03,3.564275E-02,7.546474E-02,6.647501E+02,3.334486E+02,4.074114E-02,2.333838E-02,5.860545E+02,4.774985E+02,3.591798E-02,3.342104E-02,2.803903E+01,6.566965E+01,1.718563E-03,4.596196E-03,5.841932E+02,6.725268E+02,3.580390E-02,4.707068E-02,5.801460E+02,5.216987E+02,3.555586E-02,3.651430E-02,5.809853E+02,4.662608E+02,3.560730E-02,3.263451E-02,5.797370E+02,4.814770E+02,3.553079E-02,3.369951E-02,5.809679E+02,6.690780E+02,3.560624E-02,4.682929E-02,5.824178E+02,1.076149E+03,3.569509E-02,7.532010E-02,7.144488E+02,5.016015E+02,4.378577E-02,3.510740E-02,5.809679E+02,5.091633E+02,3.560624E-02,3.563693E-02,5.870088E+02,5.157634E+02,3.597646E-02,3.609888E-02,5.788359E+02,1.086084E+03,3.547557E-02,7.601542E-02,5.822358E+02,5.194538E+02,3.568394E-02,3.635718E-02,5.833222E+02,4.786627E+02,3.575052E-02,3.350253E-02,6.647501E+02,2.355979E+02,4.074114E-02,1.648989E-02,5.860545E+02,1.071720E+03,3.591798E-02,7.501012E-02,5.822358E+02,6.751395E+02,3.568394E-02,4.725354E-02,5.815638E+02,4.800375E+02,3.564275E-02,3.359875E-02,5.797370E+02,1.083458E+03,3.553079E-02,7.583161E-02,2.808061E+01,6.560071E+01,1.721112E-03,4.591370E-03,5.812276E+02,6.766705E+02,3.562215E-02,4.736069E-02,6.651718E+02,7.039064E+02,4.076698E-02,4.926660E-02 
19:00:00,2.789339E+01,6.497966E+01,1.709637E-03,4.547902E-03,2.796554E+01,6.488497E+01,1.714060E-03,4.541275E-03,6.290330E+02,6.444509E+02,3.855134E-02,4.510565E-02,6.243272E+02,4.667353E+02,3.826293E-02,3.266765E-02,2.831457E+01,6.451441E+01,1.735452E-03,4.515340E-03,6.230221E+02,5.018551E+02,3.818295E-02,3.512541E-02,4.085024E+01,3.219385E+01,2.503786E-03,2.253274E-03,2.792510E+01,6.497147E+01,1.711581E-03,4.547329E-03,6.205157E+02,4.686926E+02,3.802934E-02,3.280465E-02,7.736961E+02,9.671700E+02,4.741556E-02,6.769208E-02,6.207459E+02,6.537595E+02,3.804345E-02,4.575716E-02,6.261600E+02,4.989798E+02,3.837526E-02,3.492416E-02,2.823234E+01,6.338406E+01,1.730412E-03,4.436230E-03,2.800321E+01,6.480540E+01,1.716368E-03,4.535706E-03,6.224704E+02,1.000278E+03,3.814914E-02,7.000967E-02,7.067392E+02,2.517246E+02,4.331375E-02,1.761899E-02,6.207459E+02,5.036934E+02,3.804345E-02,3.525407E-02,7.736961E+02,4.638091E+02,4.741556E-02,3.246255E-02,7.747013E+02,6.195762E+02,4.747716E-02,4.336436E-02,4.354420E+01,6.367282E+01,2.668841E-03,4.456415E-03,6.226077E+02,9.966179E+02,3.815756E-02,6.975354E-02,6.224704E+02,4.681411E+02,3.814914E-02,3.276605E-02,6.251043E+02,6.477563E+02,3.831056E-02,4.533699E-02,6.252890E+02,9.939357E+02,3.832188E-02,6.956581E-02,6.251043E+02,4.998782E+02,3.831056E-02,3.498704E-02,6.218831E+02,6.523095E+02,3.811315E-02,4.565567E-02,6.234158E+02,9.978760E+02,3.820707E-02,6.984159E-02,7.063175E+02,3.116876E+02,4.328790E-02,2.181531E-02,6.280787E+02,4.649063E+02,3.849285E-02,3.253964E-02,2.803896E+01,6.473389E+01,1.718560E-03,4.530701E-03,6.261600E+02,6.465220E+02,3.837526E-02,4.525060E-02,6.218831E+02,5.029964E+02,3.811315E-02,3.520529E-02,6.226077E+02,4.539486E+02,3.815756E-02,3.177271E-02,6.214741E+02,4.688572E+02,3.808808E-02,3.281617E-02,6.225903E+02,6.428494E+02,3.815649E-02,4.499355E-02,6.243272E+02,9.958141E+02,3.826293E-02,6.969727E-02,7.747013E+02,4.838455E+02,4.747716E-02,3.386464E-02,6.225903E+02,4.904257E+02,3.815649E-02,3.432545E-02,6.290330E+02,4.972108E+02,3.855134E-02,3.480035E-02,6.205157E+02,1.005829E+03,3.802934E-02,7.039825E-02,6.240878E+02,5.008187E+02,3.824826E-02,3.505287E-02,6.252890E+02,4.660487E+02,3.832188E-02,3.261960E-02,7.063175E+02,2.233363E+02,4.328790E-02,1.563170E-02,6.280787E+02,9.914247E+02,3.849285E-02,6.939007E-02,6.240878E+02,6.490798E+02,3.824826E-02,4.542963E-02,6.234158E+02,4.674214E+02,3.820707E-02,3.271568E-02,6.214741E+02,1.003131E+03,3.808808E-02,7.020939E-02,2.808055E+01,6.466464E+01,1.721109E-03,4.525855E-03,6.230221E+02,6.505794E+02,3.818295E-02,4.553458E-02,7.067392E+02,6.119061E+02,4.331375E-02,4.282735E-02 
19:15:00,2.789342E+01,6.382209E+01,1.709639E-03,4.466884E-03,2.796558E+01,6.372351E+01,1.714062E-03,4.459984E-03,6.290845E+02,6.186150E+02,3.855352E-02,4.329738E-02,6.243786E+02,4.490535E+02,3.826512E-02,3.142999E-02,2.831460E+01,6.335361E+01,1.735454E-03,4.434095E-03,6.230735E+02,4.834266E+02,3.818514E-02,3.383556E-02,4.085033E+01,3.098679E+01,2.503792E-03,2.168791E-03,2.792513E+01,6.381074E+01,1.711583E-03,4.466089E-03,6.205670E+02,4.510102E+02,3.803153E-02,3.156694E-02,7.737676E+02,8.838853E+02,4.741825E-02,6.186287E-02,6.207972E+02,6.276971E+02,3.804564E-02,4.393304E-02,6.262115E+02,4.806391E+02,3.837745E-02,3.364046E-02,2.823237E+01,6.225534E+01,1.730414E-03,4.357231E-03,2.800324E+01,6.364352E+01,1.716370E-03,4.454386E-03,6.225218E+02,9.161830E+02,3.815133E-02,6.412374E-02,7.067936E+02,2.341406E+02,4.331596E-02,1.638815E-02,6.207972E+02,4.851852E+02,3.804564E-02,3.395865E-02,7.737676E+02,4.466355E+02,4.741825E-02,3.126047E-02,7.747729E+02,5.946060E+02,4.747986E-02,4.161668E-02,4.354530E+01,6.256546E+01,2.668889E-03,4.378911E-03,6.226590E+02,9.131379E+02,3.815975E-02,6.391062E-02,6.225218E+02,4.504464E+02,3.815133E-02,3.152748E-02,6.251558E+02,6.218519E+02,3.831275E-02,4.352393E-02,6.253405E+02,9.099025E+02,3.832407E-02,6.368417E-02,6.251558E+02,4.815170E+02,3.831275E-02,3.370191E-02,6.219345E+02,6.262934E+02,3.811534E-02,4.383479E-02,6.234672E+02,9.137977E+02,3.820926E-02,6.395680E-02,7.063719E+02,2.904394E+02,4.329012E-02,2.032812E-02,6.281302E+02,4.472589E+02,3.849504E-02,3.130439E-02,2.803899E+01,6.357173E+01,1.718562E-03,4.449361E-03,6.262115E+02,6.206536E+02,3.837745E-02,4.344006E-02,6.219345E+02,4.845302E+02,3.811534E-02,3.391281E-02,6.226590E+02,4.366502E+02,3.815975E-02,3.056188E-02,6.215254E+02,4.511560E+02,3.809027E-02,3.157715E-02,6.226416E+02,6.166964E+02,3.815868E-02,4.316309E-02,6.243786E+02,9.117570E+02,3.826512E-02,6.381397E-02,7.747729E+02,4.662515E+02,4.747986E-02,3.263321E-02,6.226416E+02,4.719381E+02,3.815868E-02,3.303147E-02,6.290845E+02,4.789135E+02,3.855352E-02,3.351969E-02,6.205670E+02,9.217729E+02,3.803153E-02,6.451498E-02,6.241392E+02,4.824319E+02,3.825045E-02,3.376595E-02,6.253405E+02,4.483724E+02,3.832407E-02,3.138232E-02,7.063719E+02,2.120254E+02,4.329012E-02,1.484007E-02,6.281302E+02,9.074419E+02,3.849504E-02,6.351196E-02,6.241392E+02,6.231454E+02,3.825045E-02,4.361446E-02,6.234672E+02,4.497336E+02,3.820926E-02,3.147759E-02,6.215254E+02,9.190267E+02,3.809027E-02,6.432277E-02,2.808058E+01,6.350228E+01,1.721110E-03,4.444501E-03,6.230735E+02,6.246091E+02,3.818514E-02,4.371691E-02,7.067936E+02,5.228620E+02,4.331596E-02,3.659504E-02 
19:30:00,2.789361E+01,6.242294E+01,1.709650E-03,4.368957E-03,2.796577E+01,6.232094E+01,1.714073E-03,4.361818E-03,6.291323E+02,5.934357E+02,3.855551E-02,4.153506E-02,6.244262E+02,4.292135E+02,3.826711E-02,3.004127E-02,2.831478E+01,6.195238E+01,1.735465E-03,4.336023E-03,6.231211E+02,4.658967E+02,3.818712E-02,3.260862E-02,4.085062E+01,2.958020E+01,2.503810E-03,2.070342E-03,2.792532E+01,6.240870E+01,1.711594E-03,4.367960E-03,6.206144E+02,4.311625E+02,3.803351E-02,3.017769E-02,7.738307E+02,8.058492E+02,4.742057E-02,5.640108E-02,6.208447E+02,6.022923E+02,3.804763E-02,4.215493E-02,6.262592E+02,4.631897E+02,3.837944E-02,3.241916E-02,2.823256E+01,6.088411E+01,1.730425E-03,4.261258E-03,2.800343E+01,6.224070E+01,1.716382E-03,4.356202E-03,6.225694E+02,8.380113E+02,3.815331E-02,5.865243E-02,7.068467E+02,2.151124E+02,4.331811E-02,1.505622E-02,6.208447E+02,4.675786E+02,3.804763E-02,3.272634E-02,7.738307E+02,4.270942E+02,4.742057E-02,2.989268E-02,7.748361E+02,5.702355E+02,4.748218E-02,3.991097E-02,4.354677E+01,6.121813E+01,2.668958E-03,4.284611E-03,6.227066E+02,8.354305E+02,3.816173E-02,5.847181E-02,6.225694E+02,4.305888E+02,3.815331E-02,3.013753E-02,6.252035E+02,5.966101E+02,3.831474E-02,4.175724E-02,6.253882E+02,8.317768E+02,3.832605E-02,5.821608E-02,6.252035E+02,4.640467E+02,3.831474E-02,3.247914E-02,6.219820E+02,6.009381E+02,3.811732E-02,4.206015E-02,6.235147E+02,8.356401E+02,3.821125E-02,5.848647E-02,7.064249E+02,2.703895E+02,4.329226E-02,1.892480E-02,6.281780E+02,4.274591E+02,3.849702E-02,2.991848E-02,2.803919E+01,6.216878E+01,1.718573E-03,4.351168E-03,6.262592E+02,5.954417E+02,3.837944E-02,4.167545E-02,6.219820E+02,4.669636E+02,3.811732E-02,3.268330E-02,6.227066E+02,4.172135E+02,3.816173E-02,2.920139E-02,6.215730E+02,4.312897E+02,3.809225E-02,3.018659E-02,6.226892E+02,5.911651E+02,3.816067E-02,4.137613E-02,6.244262E+02,8.336144E+02,3.826711E-02,5.834470E-02,7.748361E+02,4.494150E+02,4.748218E-02,3.145481E-02,6.226892E+02,4.543552E+02,3.816067E-02,3.180083E-02,6.291323E+02,4.615087E+02,3.855551E-02,3.230151E-02,6.206144E+02,8.436196E+02,3.803351E-02,5.904495E-02,6.241868E+02,4.649259E+02,3.825244E-02,3.254068E-02,6.253882E+02,4.285402E+02,3.832605E-02,2.999415E-02,7.064249E+02,2.011837E+02,4.329226E-02,1.408127E-02,6.281780E+02,8.293575E+02,3.849702E-02,5.804675E-02,6.241868E+02,5.978735E+02,3.825244E-02,4.184566E-02,6.235147E+02,4.298853E+02,3.821125E-02,3.008829E-02,6.215730E+02,8.408441E+02,3.809225E-02,5.885070E-02,2.808077E+01,6.209927E+01,1.721122E-03,4.346303E-03,6.231211E+02,5.993004E+02,3.818712E-02,4.194553E-02,7.068467E+02,4.473073E+02,4.331811E-02,3.130690E-02 
19:45:00,2.789401E+01,6.081636E+01,1.709675E-03,4.256512E-03,2.796617E+01,6.071143E+01,1.714098E-03,4.249168E-03,6.291702E+02,5.694170E+02,3.855712E-02,3.985396E-02,6.244640E+02,4.106452E+02,3.826872E-02,2.874159E-02,2.831519E+01,6.034488E+01,1.735490E-03,4.223514E-03,6.231588E+02,4.495623E+02,3.818874E-02,3.146537E-02,4.085116E+01,2.803336E+01,2.503843E-03,1.962077E-03,2.792573E+01,6.079952E+01,1.711619E-03,4.255333E-03,6.206522E+02,4.125904E+02,3.803513E-02,2.887773E-02,7.738793E+02,7.420497E+02,4.742247E-02,5.193576E-02,6.208825E+02,5.780140E+02,3.804924E-02,4.045568E-02,6.262970E+02,4.469437E+02,3.838105E-02,3.128209E-02,2.823297E+01,5.930426E+01,1.730450E-03,4.150684E-03,2.800384E+01,6.063112E+01,1.716407E-03,4.243547E-03,6.226071E+02,7.749745E+02,3.815493E-02,5.424048E-02,7.068880E+02,1.981056E+02,4.331983E-02,1.386578E-02,6.208825E+02,4.511682E+02,3.804924E-02,3.157776E-02,7.738793E+02,4.085040E+02,4.742247E-02,2.859147E-02,7.748846E+02,5.469612E+02,4.748408E-02,3.828199E-02,4.354849E+01,5.966215E+01,2.669046E-03,4.175708E-03,6.227444E+02,7.727272E+02,3.816335E-02,5.408319E-02,6.226071E+02,4.120048E+02,3.815493E-02,2.883674E-02,6.252413E+02,5.725226E+02,3.831635E-02,4.007133E-02,6.254260E+02,7.687616E+02,3.832767E-02,5.380564E-02,6.252413E+02,4.477796E+02,3.831635E-02,3.134060E-02,6.220198E+02,5.767143E+02,3.811894E-02,4.036471E-02,6.235525E+02,7.726111E+02,3.821286E-02,5.407507E-02,7.064662E+02,2.520771E+02,4.329398E-02,1.764311E-02,6.282158E+02,4.089299E+02,3.849863E-02,2.862153E-02,2.803959E+01,6.055920E+01,1.718598E-03,4.238514E-03,6.262970E+02,5.713853E+02,3.838105E-02,3.999173E-02,6.220198E+02,4.505930E+02,3.811894E-02,3.153750E-02,6.227444E+02,3.990148E+02,3.816335E-02,2.792757E-02,6.216107E+02,4.126985E+02,3.809387E-02,2.888530E-02,6.227270E+02,5.667858E+02,3.816228E-02,3.966980E-02,6.244640E+02,7.705886E+02,3.826872E-02,5.393351E-02,7.748846E+02,4.336622E+02,4.748408E-02,3.035226E-02,6.227270E+02,4.379634E+02,3.816228E-02,3.065355E-02,6.291702E+02,4.453074E+02,3.855712E-02,3.116756E-02,6.206522E+02,7.806105E+02,3.803513E-02,5.463494E-02,6.242246E+02,4.486304E+02,3.825405E-02,3.140014E-02,6.254260E+02,4.099795E+02,3.832767E-02,2.869499E-02,7.064662E+02,1.903755E+02,4.329398E-02,1.332477E-02,6.282158E+02,7.663729E+02,3.849863E-02,5.363845E-02,6.242246E+02,5.737422E+02,3.825405E-02,4.015669E-02,6.235525E+02,4.113094E+02,3.821286E-02,2.878807E-02,6.216107E+02,7.778025E+02,3.809387E-02,5.443841E-02,2.808118E+01,6.048977E+01,1.721147E-03,4.233654E-03,6.231588E+02,5.751278E+02,3.818874E-02,4.025367E-02,7.068880E+02,3.917748E+02,4.331983E-02,2.742018E-02 
20:00:00,2.789465E+01,5.907885E+01,1.709714E-03,4.134903E-03,2.796681E+01,5.897143E+01,1.714137E-03,4.127385E-03,6.291962E+02,5.471222E+02,3.855832E-02,3.829354E-02,6.244900E+02,3.952978E+02,3.826993E-02,2.766738E-02,2.831582E+01,5.860738E+01,1.735529E-03,4.101906E-03,6.231848E+02,4.347696E+02,3.818995E-02,3.043002E-02,4.085197E+01,2.645994E+01,2.503893E-03,1.851954E-03,2.792636E+01,5.905969E+01,1.711658E-03,4.133562E-03,6.206782E+02,3.972471E+02,3.803634E-02,2.780381E-02,7.739121E+02,6.938643E+02,4.742398E-02,4.856333E-02,6.209085E+02,5.554602E+02,3.805045E-02,3.887712E-02,6.263231E+02,4.322289E+02,3.838226E-02,3.025220E-02,2.823360E+01,5.759180E+01,1.730490E-03,4.030828E-03,2.800447E+01,5.889117E+01,1.716446E-03,4.121768E-03,6.226331E+02,7.281758E+02,3.815614E-02,5.096511E-02,7.069171E+02,1.842143E+02,4.332118E-02,1.289342E-02,6.209085E+02,4.363032E+02,3.805045E-02,3.053736E-02,7.739121E+02,3.928316E+02,4.742398E-02,2.749452E-02,7.749175E+02,5.253178E+02,4.748558E-02,3.676717E-02,4.355045E+01,5.796989E+01,2.669155E-03,4.057267E-03,6.227705E+02,7.261101E+02,3.816456E-02,5.082053E-02,6.226331E+02,3.966466E+02,3.815614E-02,2.776178E-02,6.252673E+02,5.501570E+02,3.831756E-02,3.850595E-02,6.254520E+02,7.219702E+02,3.832888E-02,5.053078E-02,6.252673E+02,4.330445E+02,3.831756E-02,3.030928E-02,6.220457E+02,5.542161E+02,3.812014E-02,3.879005E-02,6.235785E+02,7.258151E+02,3.821407E-02,5.079989E-02,7.064953E+02,2.359891E+02,4.329534E-02,1.651711E-02,6.282418E+02,3.936164E+02,3.849984E-02,2.754969E-02,2.804023E+01,5.881940E+01,1.718637E-03,4.116745E-03,6.263231E+02,5.490512E+02,3.838226E-02,3.842856E-02,6.220457E+02,4.357658E+02,3.812014E-02,3.049975E-02,6.227705E+02,3.839696E+02,3.816456E-02,2.687451E-02,6.216367E+02,3.973363E+02,3.809508E-02,2.781005E-02,6.227531E+02,5.441067E+02,3.816349E-02,3.808248E-02,6.244900E+02,7.237931E+02,3.826993E-02,5.065837E-02,7.749175E+02,4.193313E+02,4.748558E-02,2.934924E-02,6.227531E+02,4.231090E+02,3.816349E-02,2.961389E-02,6.291962E+02,4.306367E+02,3.855832E-02,3.014076E-02,6.206782E+02,7.338407E+02,3.803634E-02,5.136159E-02,6.242506E+02,4.338589E+02,3.825526E-02,3.036628E-02,6.254520E+02,3.946375E+02,3.832888E-02,2.762116E-02,7.064953E+02,1.792027E+02,4.329534E-02,1.254273E-02,6.282418E+02,7.196000E+02,3.849984E-02,5.036488E-02,6.242506E+02,5.513377E+02,3.825526E-02,3.858859E-02,6.235785E+02,3.959565E+02,3.821407E-02,2.771348E-02,6.216367E+02,7.310030E+02,3.809508E-02,5.116298E-02,2.808182E+01,5.875014E+01,1.721186E-03,4.111898E-03,6.231848E+02,5.526813E+02,3.818995E-02,3.868263E-02,7.069171E+02,3.501374E+02,4.332118E-02,2.450602E-02 
20:15:00,2.789549E+01,5.730493E+01,1.709766E-03,4.010747E-03,2.796766E+01,5.719539E+01,1.714189E-03,4.003081E-03,6.292161E+02,5.263049E+02,3.855938E-02,3.683654E-02,6.245099E+02,3.819957E+02,3.827099E-02,2.673635E-02,2.831667E+01,5.683416E+01,1.735581E-03,3.977799E-03,6.232047E+02,4.211022E+02,3.819100E-02,2.947344E-02,4.085304E+01,2.500452E+01,2.503958E-03,1.750092E-03,2.792721E+01,5.728369E+01,1.711710E-03,4.009261E-03,6.206980E+02,3.839427E+02,3.803740E-02,2.687263E-02,7.739382E+02,6.548154E+02,4.742542E-02,4.583040E-02,6.209283E+02,5.343924E+02,3.805151E-02,3.740259E-02,6.263429E+02,4.186257E+02,3.838331E-02,2.930011E-02,2.823445E+01,5.584065E+01,1.730542E-03,3.908265E-03,2.800532E+01,5.711528E+01,1.716498E-03,3.997474E-03,6.226530E+02,6.903888E+02,3.815720E-02,4.832050E-02,7.069397E+02,1.708773E+02,4.332241E-02,1.195988E-02,6.209283E+02,4.225650E+02,3.805151E-02,2.957583E-02,7.739382E+02,3.791014E+02,4.742542E-02,2.653354E-02,7.749435E+02,5.050989E+02,4.748702E-02,3.535205E-02,4.355261E+01,5.623099E+01,2.669281E-03,3.935562E-03,6.227904E+02,6.883224E+02,3.816562E-02,4.817588E-02,6.226530E+02,3.833346E+02,3.815720E-02,2.683007E-02,6.252871E+02,5.292775E+02,3.831862E-02,3.704459E-02,6.254718E+02,6.841872E+02,3.832993E-02,4.788645E-02,6.252871E+02,4.194210E+02,3.831862E-02,2.935577E-02,6.220656E+02,5.332053E+02,3.812120E-02,3.731950E-02,6.235984E+02,6.880326E+02,3.821513E-02,4.815559E-02,7.065180E+02,2.216400E+02,4.329657E-02,1.551283E-02,6.282617E+02,3.803460E+02,3.850090E-02,2.662089E-02,2.804108E+01,5.704374E+01,1.718689E-03,3.992467E-03,6.263429E+02,5.281935E+02,3.838331E-02,3.696872E-02,6.220656E+02,4.220649E+02,3.812120E-02,2.954082E-02,6.227904E+02,3.709050E+02,3.816562E-02,2.596012E-02,6.216566E+02,3.840206E+02,3.809614E-02,2.687808E-02,6.227730E+02,5.229128E+02,3.816455E-02,3.659912E-02,6.245099E+02,6.860107E+02,3.827099E-02,4.801409E-02,7.749435E+02,4.060595E+02,4.748702E-02,2.842035E-02,6.227730E+02,4.093728E+02,3.816455E-02,2.865249E-02,6.292161E+02,4.170774E+02,3.855938E-02,2.919175E-02,6.206980E+02,6.960586E+02,3.803740E-02,4.871734E-02,6.242705E+02,4.202048E+02,3.825632E-02,2.941064E-02,6.254718E+02,3.813403E+02,3.832993E-02,2.669049E-02,7.065180E+02,1.674464E+02,4.329657E-02,1.171981E-02,6.282617E+02,6.818273E+02,3.850090E-02,4.772128E-02,6.242705E+02,5.304210E+02,3.825632E-02,3.712463E-02,6.235984E+02,3.826495E+02,3.821513E-02,2.678211E-02,6.216566E+02,6.932090E+02,3.809614E-02,4.851789E-02,2.808267E+01,5.697471E+01,1.721238E-03,3.987636E-03,6.232047E+02,5.317224E+02,3.819100E-02,3.721571E-02,7.069397E+02,3.186868E+02,4.332241E-02,2.230485E-02 
20:30:00,2.789649E+01,5.556655E+01,1.709827E-03,3.889080E-03,2.796865E+01,5.545523E+01,1.714250E-03,3.881289E-03,6.292327E+02,5.068142E+02,3.856035E-02,3.547238E-02,6.245265E+02,3.700348E+02,3.827195E-02,2.589922E-02,2.831767E+01,5.509700E+01,1.735642E-03,3.856217E-03,6.232213E+02,4.082958E+02,3.819197E-02,2.857713E-02,4.085428E+01,2.365409E+01,2.504034E-03,1.655582E-03,2.792821E+01,5.554349E+01,1.711771E-03,3.887466E-03,6.207146E+02,3.719770E+02,3.803836E-02,2.603516E-02,7.739609E+02,6.214429E+02,4.742680E-02,4.349474E-02,6.209449E+02,5.146425E+02,3.805247E-02,3.602029E-02,6.263595E+02,4.058886E+02,3.838428E-02,2.840865E-02,2.823545E+01,5.412230E+01,1.730603E-03,3.788000E-03,2.800632E+01,5.537532E+01,1.716559E-03,3.875696E-03,6.226696E+02,6.577488E+02,3.815816E-02,4.603612E-02,7.069587E+02,1.582048E+02,4.332354E-02,1.107286E-02,6.209449E+02,4.096875E+02,3.805247E-02,2.867453E-02,7.739609E+02,3.667132E+02,4.742680E-02,2.566650E-02,7.749663E+02,4.861765E+02,4.748840E-02,3.402768E-02,4.355489E+01,5.451593E+01,2.669417E-03,3.815527E-03,6.228070E+02,6.555572E+02,3.816659E-02,4.588273E-02,6.226696E+02,3.713628E+02,3.815816E-02,2.599217E-02,6.253037E+02,5.097181E+02,3.831958E-02,3.567563E-02,6.254884E+02,6.516071E+02,3.833090E-02,4.560625E-02,6.253037E+02,4.066639E+02,3.831958E-02,2.846291E-02,6.220822E+02,5.135139E+02,3.812217E-02,3.594130E-02,6.236150E+02,6.554161E+02,3.821610E-02,4.587285E-02,7.065370E+02,2.089461E+02,4.329770E-02,1.462439E-02,6.282783E+02,3.684168E+02,3.850187E-02,2.578598E-02,2.804208E+01,5.530408E+01,1.718751E-03,3.870710E-03,6.263595E+02,5.086616E+02,3.838428E-02,3.560169E-02,6.220822E+02,4.092250E+02,3.812217E-02,2.864217E-02,6.228070E+02,3.591356E+02,3.816659E-02,2.513638E-02,6.216731E+02,3.720441E+02,3.809710E-02,2.603985E-02,6.227896E+02,5.030483E+02,3.816552E-02,3.520880E-02,6.245265E+02,6.534137E+02,3.827195E-02,4.573270E-02,7.749663E+02,3.936321E+02,4.748840E-02,2.755057E-02,6.227896E+02,3.964900E+02,3.816552E-02,2.775084E-02,6.292327E+02,4.043840E+02,3.856035E-02,2.830334E-02,6.207146E+02,6.633824E+02,3.803836E-02,4.643042E-02,6.242871E+02,4.074314E+02,3.825728E-02,2.851663E-02,6.254884E+02,3.693847E+02,3.833090E-02,2.585372E-02,7.065370E+02,1.556479E+02,4.329770E-02,1.089393E-02,6.282783E+02,6.492715E+02,3.850187E-02,4.544278E-02,6.242871E+02,5.108246E+02,3.825728E-02,3.575308E-02,6.236150E+02,3.706831E+02,3.821610E-02,2.594460E-02,6.216731E+02,6.605405E+02,3.809710E-02,4.623151E-02,2.808367E+01,5.523532E+01,1.721300E-03,3.865898E-03,6.232213E+02,5.120834E+02,3.819197E-02,3.584118E-02,7.069587E+02,2.926152E+02,4.332354E-02,2.048016E-02 
20:45:00,2.789757E+01,5.390142E+01,1.709894E-03,3.772540E-03,2.796974E+01,5.378869E+01,1.714317E-03,3.764650E-03,6.292471E+02,4.885645E+02,3.856122E-02,3.419510E-02,6.245409E+02,3.591428E+02,3.827282E-02,2.513691E-02,2.831876E+01,5.343361E+01,1.735709E-03,3.739798E-03,6.232356E+02,3.962504E+02,3.819283E-02,2.773408E-02,4.085562E+01,2.238608E+01,2.504116E-03,1.566840E-03,2.792929E+01,5.387678E+01,1.711838E-03,3.770815E-03,6.207290E+02,3.610692E+02,3.803922E-02,2.527173E-02,7.739811E+02,5.921112E+02,4.742803E-02,4.144188E-02,6.209593E+02,4.961444E+02,3.805334E-02,3.472562E-02,6.263739E+02,3.939018E+02,3.838515E-02,2.756970E-02,2.823654E+01,5.247423E+01,1.730670E-03,3.672653E-03,2.800741E+01,5.370903E+01,1.716626E-03,3.759074E-03,6.226839E+02,6.287036E+02,3.815903E-02,4.400331E-02,7.069752E+02,1.458957E+02,4.332454E-02,1.021129E-02,6.209593E+02,3.975730E+02,3.805334E-02,2.782665E-02,7.739811E+02,3.554144E+02,4.742803E-02,2.487571E-02,7.749864E+02,4.684636E+02,4.748964E-02,3.278796E-02,4.355719E+01,5.286337E+01,2.669556E-03,3.699867E-03,6.228214E+02,6.262614E+02,3.816746E-02,4.383237E-02,6.226839E+02,3.604579E+02,3.815903E-02,2.522895E-02,6.253181E+02,4.913977E+02,3.832045E-02,3.439339E-02,6.255028E+02,6.226590E+02,3.833177E-02,4.358024E-02,6.253181E+02,3.946574E+02,3.832045E-02,2.762258E-02,6.220965E+02,4.950738E+02,3.812303E-02,3.465068E-02,6.236294E+02,6.264092E+02,3.821696E-02,4.384272E-02,7.065535E+02,1.975893E+02,4.329870E-02,1.382955E-02,6.282928E+02,3.575573E+02,3.850274E-02,2.502594E-02,2.804317E+01,5.363815E+01,1.718817E-03,3.754114E-03,6.263739E+02,4.903705E+02,3.838515E-02,3.432149E-02,6.220965E+02,3.971472E+02,3.812303E-02,2.779684E-02,6.228214E+02,3.483962E+02,3.816746E-02,2.438475E-02,6.216875E+02,3.611327E+02,3.809796E-02,2.527618E-02,6.228040E+02,4.844102E+02,3.816639E-02,3.390433E-02,6.245409E+02,6.244380E+02,3.827282E-02,4.370476E-02,7.749864E+02,3.819330E+02,4.748964E-02,2.673176E-02,6.228040E+02,3.843672E+02,3.816639E-02,2.690236E-02,6.292471E+02,3.924407E+02,3.856122E-02,2.746743E-02,6.207290E+02,6.342514E+02,3.803922E-02,4.439160E-02,6.243014E+02,3.954034E+02,3.825815E-02,2.767480E-02,6.255028E+02,3.584989E+02,3.833177E-02,2.509183E-02,7.065535E+02,1.440248E+02,4.329870E-02,1.008035E-02,6.282928E+02,6.203559E+02,3.850274E-02,4.341905E-02,6.243014E+02,4.924777E+02,3.825815E-02,3.446898E-02,6.236294E+02,3.597848E+02,3.821696E-02,2.518184E-02,6.216875E+02,6.314482E+02,3.809796E-02,4.419541E-02,2.808476E+01,5.356968E+01,1.721367E-03,3.749322E-03,6.232356E+02,4.936949E+02,3.819283E-02,3.455417E-02,7.069752E+02,2.704666E+02,4.332454E-02,1.893003E-02 
