21:00:00,2.789869E+01,5.232474E+01,1.709962E-03,3.662190E-03,2.797087E+01,5.221100E+01,1.714386E-03,3.654230E-03,6.292597E+02,4.714629E+02,3.856198E-02,3.299816E-02,6.245534E+02,3.491380E+02,3.827358E-02,2.443668E-02,2.831989E+01,5.185925E+01,1.735778E-03,3.629612E-03,6.232482E+02,3.848696E+02,3.819359E-02,2.693754E-02,4.085700E+01,2.114540E+01,2.504201E-03,1.480006E-03,2.793042E+01,5.229881E+01,1.711907E-03,3.660376E-03,6.207415E+02,3.510431E+02,3.803998E-02,2.457002E-02,7.739987E+02,5.657968E+02,4.742911E-02,3.960018E-02,6.209718E+02,4.787879E+02,3.805409E-02,3.351084E-02,6.263864E+02,3.825859E+02,3.838591E-02,2.677771E-02,2.823767E+01,5.091154E+01,1.730739E-03,3.563283E-03,2.800853E+01,5.213167E+01,1.716695E-03,3.648678E-03,6.226965E+02,6.023256E+02,3.815978E-02,4.215715E-02,7.069894E+02,1.336586E+02,4.332541E-02,9.354764E-03,6.209718E+02,3.861226E+02,3.805409E-02,2.702524E-02,7.739987E+02,3.450245E+02,4.742911E-02,2.414853E-02,7.750040E+02,4.518651E+02,4.749071E-02,3.162624E-02,4.355942E+01,5.129047E+01,2.669692E-03,3.589782E-03,6.228340E+02,5.995271E+02,3.816822E-02,4.196128E-02,6.226965E+02,3.504374E+02,3.815978E-02,2.452762E-02,6.253306E+02,4.742251E+02,3.832121E-02,3.319148E-02,6.255154E+02,5.964114E+02,3.833253E-02,4.174321E-02,6.253306E+02,3.833222E+02,3.832121E-02,2.682924E-02,6.221091E+02,4.777761E+02,3.812379E-02,3.344002E-02,6.236419E+02,6.000826E+02,3.821772E-02,4.200016E-02,7.065677E+02,1.865417E+02,4.329956E-02,1.305633E-02,6.283054E+02,3.475861E+02,3.850350E-02,2.432806E-02,2.804430E+01,5.206119E+01,1.718886E-03,3.643746E-03,6.263864E+02,4.732272E+02,3.838591E-02,3.312164E-02,6.221091E+02,3.857339E+02,3.812379E-02,2.699803E-02,6.228340E+02,3.385105E+02,3.816822E-02,2.369286E-02,6.217000E+02,3.511038E+02,3.809872E-02,2.457426E-02,6.228166E+02,4.669297E+02,3.816715E-02,3.268087E-02,6.245534E+02,5.981537E+02,3.827358E-02,4.186516E-02,7.750040E+02,3.708790E+02,4.749071E-02,2.595809E-02,6.228166E+02,3.729052E+02,3.816715E-02,2.610015E-02,6.292597E+02,3.811680E+02,3.856198E-02,2.667847E-02,6.207415E+02,6.077445E+02,3.803998E-02,4.253642E-02,6.243140E+02,3.840563E+02,3.825890E-02,2.688062E-02,6.255154E+02,3.485012E+02,3.833253E-02,2.439211E-02,7.065677E+02,1.327207E+02,4.329956E-02,9.289128E-03,6.283054E+02,5.941472E+02,3.850350E-02,4.158474E-02,6.243140E+02,4.752731E+02,3.825890E-02,3.326484E-02,6.236419E+02,3.497725E+02,3.821772E-02,2.448109E-02,6.217000E+02,6.050063E+02,3.809872E-02,4.234477E-02,2.808589E+01,5.199307E+01,1.721436E-03,3.638978E-03,6.232482E+02,4.764486E+02,3.819359E-02,3.334711E-02,7.069894E+02,2.516039E+02,4.332541E-02,1.760988E-02 
21:15:00,2.789981E+01,5.083953E+01,1.710031E-03,3.558244E-03,2.797199E+01,5.072526E+01,1.714455E-03,3.550246E-03,6.292707E+02,4.553442E+02,3.856265E-02,3.187001E-02,6.245643E+02,3.398059E+02,3.827424E-02,2.378354E-02,2.832102E+01,5.037709E+01,1.735847E-03,3.525879E-03,6.232591E+02,3.740310E+02,3.819425E-02,2.617895E-02,4.085837E+01,1.983759E+01,2.504285E-03,1.388469E-03,2.793154E+01,5.081263E+01,1.711975E-03,3.556361E-03,6.207524E+02,3.416836E+02,3.804064E-02,2.391496E-02,7.740139E+02,5.417475E+02,4.743003E-02,3.791701E-02,6.209827E+02,4.624186E+02,3.805475E-02,3.236515E-02,6.263973E+02,3.718115E+02,3.838657E-02,2.602361E-02,2.823880E+01,4.943730E+01,1.730808E-03,3.460104E-03,2.800966E+01,5.064637E+01,1.716763E-03,3.544725E-03,6.227074E+02,5.779642E+02,3.816044E-02,4.045212E-02,7.070016E+02,1.219166E+02,4.332614E-02,8.532899E-03,6.209827E+02,3.752169E+02,3.805475E-02,2.626195E-02,7.740139E+02,3.353157E+02,4.743003E-02,2.346902E-02,7.750192E+02,4.362042E+02,4.749163E-02,3.053014E-02,4.356155E+01,4.980129E+01,2.669822E-03,3.485558E-03,6.228449E+02,5.747316E+02,3.816888E-02,4.022587E-02,6.227074E+02,3.410872E+02,3.816044E-02,2.387322E-02,6.253415E+02,4.580363E+02,3.832187E-02,3.205844E-02,6.255263E+02,5.722070E+02,3.833318E-02,4.004917E-02,6.253415E+02,3.725290E+02,3.832187E-02,2.607383E-02,6.221200E+02,4.614643E+02,3.812445E-02,3.229836E-02,6.236528E+02,5.757832E+02,3.821838E-02,4.029948E-02,7.065799E+02,1.756247E+02,4.330030E-02,1.229223E-02,6.283163E+02,3.382884E+02,3.850416E-02,2.367733E-02,2.804542E+01,5.057635E+01,1.718955E-03,3.539825E-03,6.263973E+02,4.570671E+02,3.838657E-02,3.199060E-02,6.221200E+02,3.748641E+02,3.812445E-02,2.623726E-02,6.228449E+02,3.292774E+02,3.816888E-02,2.304665E-02,6.217109E+02,3.417433E+02,3.809938E-02,2.391914E-02,6.228275E+02,4.504298E+02,3.816781E-02,3.152604E-02,6.245643E+02,5.739054E+02,3.827424E-02,4.016805E-02,7.750192E+02,3.603254E+02,4.749163E-02,2.521946E-02,6.228275E+02,3.619897E+02,3.816781E-02,2.533617E-02,6.292707E+02,3.704359E+02,3.856265E-02,2.592733E-02,6.207524E+02,5.832197E+02,3.804064E-02,4.081996E-02,6.243249E+02,3.732470E+02,3.825956E-02,2.612408E-02,6.255263E+02,3.391773E+02,3.833318E-02,2.373954E-02,7.065799E+02,1.217081E+02,4.330030E-02,8.518313E-03,6.283163E+02,5.699866E+02,3.850416E-02,3.989377E-02,6.243249E+02,4.590518E+02,3.825956E-02,3.212951E-02,6.236528E+02,3.404318E+02,3.821838E-02,2.382735E-02,6.217109E+02,5.805672E+02,3.809938E-02,4.063431E-02,2.808701E+01,5.050864E+01,1.721505E-03,3.535085E-03,6.232591E+02,4.601869E+02,3.819425E-02,3.220896E-02,7.070016E+02,2.352535E+02,4.332614E-02,1.646557E-02 
21:30:00,2.790091E+01,4.944271E+01,1.710098E-03,3.460484E-03,2.797308E+01,4.932841E+01,1.714522E-03,3.452484E-03,6.292803E+02,4.401082E+02,3.856323E-02,3.080365E-02,6.245739E+02,3.310354E+02,3.827481E-02,2.316970E-02,2.832211E+01,4.898413E+01,1.735915E-03,3.428389E-03,6.232686E+02,3.636777E+02,3.819483E-02,2.545433E-02,4.085969E+01,1.846636E+01,2.504366E-03,1.292486E-03,2.793263E+01,4.941517E+01,1.712042E-03,3.458557E-03,6.207619E+02,3.328797E+02,3.804122E-02,2.329878E-02,7.740272E+02,5.195085E+02,4.743084E-02,3.636053E-02,6.209922E+02,4.469363E+02,3.805533E-02,3.128155E-02,6.264069E+02,3.615212E+02,3.838714E-02,2.530340E-02,2.823989E+01,4.804851E+01,1.730875E-03,3.362907E-03,2.801075E+01,4.925010E+01,1.716830E-03,3.447003E-03,6.227169E+02,5.552380E+02,3.816102E-02,3.886154E-02,7.070121E+02,1.106572E+02,4.332678E-02,7.744817E-03,6.209922E+02,3.647985E+02,3.805533E-02,2.553277E-02,7.740272E+02,3.261737E+02,4.743084E-02,2.282919E-02,7.750325E+02,4.213826E+02,4.749244E-02,2.949279E-02,4.356356E+01,4.839457E+01,2.669945E-03,3.387105E-03,6.228545E+02,5.515146E+02,3.816946E-02,3.860092E-02,6.227169E+02,3.322964E+02,3.816102E-02,2.325796E-02,6.253511E+02,4.427312E+02,3.832244E-02,3.098723E-02,6.255358E+02,5.496580E+02,3.833376E-02,3.847099E-02,6.253511E+02,3.622205E+02,3.832244E-02,2.535234E-02,6.221295E+02,4.460387E+02,3.812502E-02,3.121873E-02,6.236623E+02,5.531271E+02,3.821896E-02,3.871379E-02,7.065904E+02,1.641836E+02,4.330094E-02,1.149142E-02,6.283259E+02,3.295530E+02,3.850475E-02,2.306595E-02,2.804651E+01,4.918060E+01,1.719022E-03,3.442139E-03,6.264069E+02,4.417901E+02,3.838714E-02,3.092137E-02,6.221295E+02,3.644805E+02,3.812502E-02,2.551052E-02,6.228545E+02,3.205900E+02,3.816946E-02,2.243862E-02,6.217204E+02,3.329404E+02,3.809996E-02,2.330303E-02,6.228371E+02,4.348138E+02,3.816839E-02,3.043309E-02,6.245739E+02,5.513069E+02,3.827481E-02,3.858639E-02,7.750325E+02,3.502141E+02,4.749244E-02,2.451177E-02,6.228371E+02,3.515649E+02,3.816839E-02,2.460654E-02,6.292803E+02,3.601873E+02,3.856323E-02,2.521004E-02,6.207619E+02,5.603040E+02,3.804122E-02,3.921611E-02,6.243344E+02,3.629198E+02,3.826014E-02,2.540128E-02,6.255358E+02,3.304157E+02,3.833376E-02,2.312633E-02,7.065904E+02,1.110197E+02,4.330094E-02,7.770198E-03,6.283259E+02,5.474851E+02,3.850475E-02,3.831890E-02,6.243344E+02,4.437145E+02,3.826014E-02,3.105606E-02,6.236623E+02,3.316517E+02,3.821896E-02,2.321284E-02,6.217204E+02,5.577530E+02,3.809996E-02,3.903756E-02,2.808811E+01,4.911336E+01,1.721572E-03,3.437434E-03,6.232686E+02,4.448101E+02,3.819483E-02,3.113274E-02,7.070121E+02,2.203358E+02,4.332678E-02,1.542151E-02 
21:45:00,2.790195E+01,4.812835E+01,1.710162E-03,3.368495E-03,2.797413E+01,4.801456E+01,1.714586E-03,3.360531E-03,6.292888E+02,4.256665E+02,3.856375E-02,2.979288E-02,6.245822E+02,3.227408E+02,3.827533E-02,2.258917E-02,2.832317E+01,4.767450E+01,1.735979E-03,3.336731E-03,6.232770E+02,3.537648E+02,3.819534E-02,2.476053E-02,4.086095E+01,1.703830E+01,2.504443E-03,1.192526E-03,2.793368E+01,4.810054E+01,1.712106E-03,3.366548E-03,6.207702E+02,3.245459E+02,3.804173E-02,2.271551E-02,7.740389E+02,4.987662E+02,4.743155E-02,3.490879E-02,6.210005E+02,4.322534E+02,3.805584E-02,3.025390E-02,6.264153E+02,3.516696E+02,3.838765E-02,2.461388E-02,2.824095E+01,4.673946E+01,1.730939E-03,3.271289E-03,2.801180E+01,4.793696E+01,1.716895E-03,3.355100E-03,6.227253E+02,5.338922E+02,3.816153E-02,3.736755E-02,7.070212E+02,9.987589E+01,4.332734E-02,6.990211E-03,6.210005E+02,3.548224E+02,3.805584E-02,2.483455E-02,7.740389E+02,3.175100E+02,4.743155E-02,2.222282E-02,7.750443E+02,4.073127E+02,4.749315E-02,2.850804E-02,4.356544E+01,4.706584E+01,2.670059E-03,3.294111E-03,6.228629E+02,5.296388E+02,3.816997E-02,3.706985E-02,6.227253E+02,3.239795E+02,3.816153E-02,2.267587E-02,6.253595E+02,4.282213E+02,3.832295E-02,2.997169E-02,6.255442E+02,5.285032E+02,3.833427E-02,3.699038E-02,6.253595E+02,3.523511E+02,3.832295E-02,2.466159E-02,6.221378E+02,4.314115E+02,3.812553E-02,3.019497E-02,6.236707E+02,5.318570E+02,3.821947E-02,3.722511E-02,7.065995E+02,1.520325E+02,4.330149E-02,1.064089E-02,6.283344E+02,3.212940E+02,3.850526E-02,2.248791E-02,2.804756E+01,4.786807E+01,1.719087E-03,3.350279E-03,6.264153E+02,4.273078E+02,3.838765E-02,2.990775E-02,6.221378E+02,3.545383E+02,3.812553E-02,2.481467E-02,6.228629E+02,3.123662E+02,3.816997E-02,2.186305E-02,6.217288E+02,3.246101E+02,3.810047E-02,2.272000E-02,6.228455E+02,4.199975E+02,3.816891E-02,2.939610E-02,6.245822E+02,5.300988E+02,3.827533E-02,3.710205E-02,7.750443E+02,3.404990E+02,4.749315E-02,2.383182E-02,6.228455E+02,3.415887E+02,3.816891E-02,2.390831E-02,6.292888E+02,3.503767E+02,3.856375E-02,2.452339E-02,6.207702E+02,5.387502E+02,3.804173E-02,3.770756E-02,6.243428E+02,3.530314E+02,3.826065E-02,2.470920E-02,6.255442E+02,3.221309E+02,3.833427E-02,2.254648E-02,7.065995E+02,1.006734E+02,4.330149E-02,7.046036E-03,6.283344E+02,5.263801E+02,3.850526E-02,3.684178E-02,6.243428E+02,4.291733E+02,3.826065E-02,3.003832E-02,6.236707E+02,3.233468E+02,3.821947E-02,2.263158E-02,6.217288E+02,5.363120E+02,3.810047E-02,3.753692E-02,2.808916E+01,4.780141E+01,1.721636E-03,3.345613E-03,6.232770E+02,4.302304E+02,3.819534E-02,3.011231E-02,7.070212E+02,2.063443E+02,4.332734E-02,1.444227E-02 
22:00:00,2.790295E+01,4.688956E+01,1.710223E-03,3.281796E-03,2.797513E+01,4.677679E+01,1.714647E-03,3.273903E-03,6.292963E+02,4.119435E+02,3.856421E-02,2.883241E-02,6.245897E+02,3.148558E+02,3.827578E-02,2.203730E-02,2.832417E+01,4.644131E+01,1.736041E-03,3.250423E-03,6.232844E+02,3.442567E+02,3.819579E-02,2.409506E-02,4.086214E+01,1.556133E+01,2.504516E-03,1.089143E-03,2.793467E+01,4.686180E+01,1.712168E-03,3.279853E-03,6.207777E+02,3.166176E+02,3.804218E-02,2.216061E-02,7.740493E+02,4.792967E+02,4.743219E-02,3.354614E-02,6.210080E+02,4.182953E+02,3.805629E-02,2.927697E-02,6.264227E+02,3.422208E+02,3.838811E-02,2.395257E-02,2.824195E+01,4.550343E+01,1.731001E-03,3.184783E-03,2.801280E+01,4.670005E+01,1.716956E-03,3.268532E-03,6.227327E+02,5.137484E+02,3.816199E-02,3.595769E-02,7.070291E+02,8.955290E+01,4.332782E-02,6.267688E-03,6.210080E+02,3.452535E+02,3.805629E-02,2.416482E-02,7.740493E+02,3.092556E+02,4.743219E-02,2.164510E-02,7.750547E+02,3.939201E+02,4.749379E-02,2.757070E-02,4.356719E+01,4.580923E+01,2.670166E-03,3.206163E-03,6.228704E+02,5.089418E+02,3.817043E-02,3.562127E-02,6.227327E+02,3.160706E+02,3.816199E-02,2.212233E-02,6.253669E+02,4.144314E+02,3.832341E-02,2.900654E-02,6.255517E+02,5.085587E+02,3.833473E-02,3.559447E-02,6.253669E+02,3.428852E+02,3.832341E-02,2.399907E-02,6.221453E+02,4.175077E+02,3.812599E-02,2.922185E-02,6.236782E+02,5.117921E+02,3.821992E-02,3.582078E-02,7.066074E+02,1.398750E+02,4.330198E-02,9.789913E-03,6.283419E+02,3.134449E+02,3.850572E-02,2.193856E-02,2.804856E+01,4.663187E+01,1.719148E-03,3.263760E-03,6.264227E+02,4.135445E+02,3.838811E-02,2.894447E-02,6.221453E+02,3.450020E+02,3.812599E-02,2.414722E-02,6.228704E+02,3.045452E+02,3.817043E-02,2.131567E-02,6.217363E+02,3.166868E+02,3.810092E-02,2.216546E-02,6.228530E+02,4.059079E+02,3.816936E-02,2.840997E-02,6.245897E+02,5.100988E+02,3.827578E-02,3.570226E-02,7.750547E+02,3.311448E+02,4.749379E-02,2.317712E-02,6.228530E+02,3.320283E+02,3.816936E-02,2.323918E-02,6.292963E+02,3.409683E+02,3.856421E-02,2.386490E-02,6.207777E+02,5.183868E+02,3.804218E-02,3.628234E-02,6.243502E+02,3.435468E+02,3.826111E-02,2.404538E-02,6.255517E+02,3.142563E+02,3.833473E-02,2.199535E-02,7.066074E+02,9.067711E+01,4.330198E-02,6.346380E-03,6.283419E+02,5.064869E+02,3.850572E-02,3.544946E-02,6.243502E+02,4.153528E+02,3.826111E-02,2.907102E-02,6.236782E+02,3.154507E+02,3.821992E-02,2.207895E-02,6.217363E+02,5.160688E+02,3.810092E-02,3.612010E-02,2.809016E+01,4.656585E+01,1.721697E-03,3.259140E-03,6.232844E+02,4.163726E+02,3.819579E-02,2.914240E-02,7.070291E+02,1.927692E+02,4.332782E-02,1.349213E-02 
22:15:00,2.790389E+01,4.519768E+01,1.710281E-03,3.163384E-03,2.797607E+01,4.508646E+01,1.714705E-03,3.155600E-03,6.293031E+02,3.820902E+02,3.856462E-02,2.674296E-02,6.245964E+02,2.906852E+02,3.827619E-02,2.034558E-02,2.832512E+01,4.475597E+01,1.736099E-03,3.132469E-03,6.232911E+02,3.185688E+02,3.819620E-02,2.229714E-02,4.086325E+01,1.353655E+01,2.504584E-03,9.474209E-04,2.793561E+01,4.517031E+01,1.712225E-03,3.161468E-03,6.207844E+02,2.926054E+02,3.804259E-02,2.047997E-02,7.740587E+02,4.392300E+02,4.743276E-02,3.074187E-02,6.210147E+02,3.885173E+02,3.805670E-02,2.719279E-02,6.264294E+02,3.164383E+02,3.838852E-02,2.214802E-02,2.824289E+01,4.381235E+01,1.731059E-03,3.066427E-03,2.801374E+01,4.501073E+01,1.717013E-03,3.150300E-03,6.227394E+02,4.780711E+02,3.816239E-02,3.346063E-02,7.070361E+02,6.332422E+01,4.332825E-02,4.431967E-03,6.210147E+02,3.196085E+02,3.805670E-02,2.236991E-02,7.740587E+02,2.797010E+02,4.743276E-02,1.957656E-02,7.750640E+02,3.594533E+02,4.749436E-02,2.515836E-02,4.356880E+01,4.363979E+01,2.670265E-03,3.054328E-03,6.228772E+02,4.728562E+02,3.817084E-02,3.309563E-02,6.227394E+02,2.919752E+02,3.816239E-02,2.043587E-02,6.253736E+02,3.846139E+02,3.832382E-02,2.691959E-02,6.255583E+02,4.729341E+02,3.833514E-02,3.310110E-02,6.253736E+02,3.171367E+02,3.832382E-02,2.219691E-02,6.221520E+02,3.877320E+02,3.812640E-02,2.713783E-02,6.236848E+02,4.761454E+02,3.822033E-02,3.332585E-02,7.066144E+02,1.113277E+02,4.330240E-02,7.791838E-03,6.283487E+02,2.892099E+02,3.850614E-02,2.024232E-02,2.804950E+01,4.494337E+01,1.719206E-03,3.145585E-03,6.264294E+02,3.837021E+02,3.838852E-02,2.685577E-02,6.221520E+02,3.193375E+02,3.812640E-02,2.235094E-02,6.228772E+02,2.807007E+02,3.817084E-02,1.964677E-02,6.217429E+02,2.926257E+02,3.810133E-02,2.048140E-02,6.228598E+02,3.760566E+02,3.816978E-02,2.632066E-02,6.245964E+02,4.744680E+02,3.827619E-02,3.320845E-02,7.750640E+02,3.004578E+02,4.749436E-02,2.102931E-02,6.228598E+02,3.064599E+02,3.816978E-02,2.144963E-02,6.293031E+02,3.151749E+02,3.856462E-02,2.205960E-02,6.207844E+02,4.825828E+02,3.804259E-02,3.377641E-02,6.243569E+02,3.178309E+02,3.826152E-02,2.224549E-02,6.255583E+02,2.900465E+02,3.833514E-02,2.030088E-02,7.066144E+02,6.460401E+01,4.330240E-02,4.521545E-03,6.283487E+02,4.708641E+02,3.850614E-02,3.295621E-02,6.243569E+02,3.855563E+02,3.826152E-02,2.698555E-02,6.236848E+02,2.913187E+02,3.822033E-02,2.038992E-02,6.217429E+02,4.803397E+02,3.810133E-02,3.361941E-02,2.809110E+01,4.487811E+01,1.721755E-03,3.141018E-03,6.232911E+02,3.865908E+02,3.819620E-02,2.705795E-02,7.070361E+02,1.634317E+02,4.332825E-02,1.143875E-02 
22:30:00,2.790477E+01,4.354985E+01,1.710335E-03,3.048053E-03,2.797695E+01,4.344069E+01,1.714759E-03,3.040412E-03,6.293092E+02,3.524479E+02,3.856500E-02,2.466817E-02,6.246024E+02,2.664809E+02,3.827656E-02,1.865139E-02,2.832601E+01,4.311557E+01,1.736153E-03,3.017658E-03,6.232971E+02,2.928668E+02,3.819657E-02,2.049813E-02,4.086428E+01,1.151681E+01,2.504647E-03,8.060524E-04,2.793649E+01,4.352319E+01,1.712279E-03,3.046186E-03,6.207904E+02,2.685513E+02,3.804296E-02,1.879630E-02,7.740670E+02,3.996344E+02,4.743327E-02,2.797046E-02,6.210207E+02,3.589542E+02,3.805707E-02,2.512355E-02,6.264354E+02,2.906412E+02,3.838889E-02,2.034235E-02,2.824377E+01,4.216368E+01,1.731113E-03,2.951037E-03,2.801462E+01,4.336611E+01,1.717067E-03,3.035193E-03,6.227454E+02,4.429536E+02,3.816276E-02,3.100264E-02,7.070422E+02,3.972942E+01,4.332862E-02,2.780596E-03,6.210207E+02,2.939510E+02,3.805707E-02,2.057401E-02,7.740670E+02,2.500029E+02,4.743327E-02,1.749786E-02,7.750723E+02,3.250560E+02,4.749488E-02,2.275077E-02,4.357030E+01,4.150202E+01,2.670357E-03,2.904704E-03,6.228832E+02,4.373346E+02,3.817121E-02,3.060935E-02,6.227454E+02,2.678435E+02,3.816276E-02,1.874677E-02,6.253796E+02,3.550077E+02,3.832419E-02,2.484733E-02,6.255644E+02,4.378713E+02,3.833551E-02,3.064693E-02,6.253796E+02,2.913737E+02,3.832419E-02,2.039363E-02,6.221580E+02,3.581701E+02,3.812677E-02,2.506867E-02,6.236909E+02,4.410591E+02,3.822070E-02,3.087005E-02,7.066205E+02,8.267628E+01,4.330278E-02,5.786471E-03,6.283548E+02,2.649424E+02,3.850651E-02,1.854371E-02,2.805038E+01,4.329967E+01,1.719260E-03,3.030543E-03,6.264354E+02,3.540706E+02,3.838889E-02,2.478174E-02,6.221580E+02,2.936594E+02,3.812677E-02,2.055360E-02,6.228832E+02,2.568359E+02,3.817121E-02,1.797634E-02,6.217490E+02,2.685271E+02,3.810170E-02,1.879461E-02,6.228658E+02,3.464297E+02,3.817015E-02,2.424695E-02,6.246024E+02,4.393983E+02,3.827656E-02,3.075381E-02,7.750723E+02,2.696138E+02,4.749488E-02,1.887042E-02,6.228658E+02,2.808991E+02,3.817015E-02,1.966050E-02,6.293092E+02,2.893669E+02,3.856500E-02,2.025317E-02,6.207904E+02,4.473355E+02,3.804296E-02,3.130933E-02,6.243629E+02,2.921005E+02,3.826188E-02,2.044449E-02,6.255644E+02,2.658039E+02,3.833551E-02,1.860401E-02,7.066205E+02,4.075154E+01,4.330278E-02,2.852137E-03,6.283548E+02,4.358027E+02,3.850651E-02,3.050215E-02,6.243629E+02,3.559718E+02,3.826188E-02,2.491481E-02,6.236909E+02,2.671518E+02,3.822070E-02,1.869835E-02,6.217490E+02,4.451696E+02,3.810170E-02,3.115774E-02,2.809198E+01,4.323527E+01,1.721809E-03,3.026035E-03,6.232971E+02,3.570217E+02,3.819657E-02,2.498829E-02,7.070422E+02,1.343342E+02,4.332862E-02,9.402110E-03 
22:45:00,2.790559E+01,4.194294E+01,1.710385E-03,2.935573E-03,2.797777E+01,4.183627E+01,1.714809E-03,2.928108E-03,6.293148E+02,3.230391E+02,3.856534E-02,2.260959E-02,6.246079E+02,2.422634E+02,3.827689E-02,1.695619E-02,2.832684E+01,4.151690E+01,1.736204E-03,2.905755E-03,6.233026E+02,2.671868E+02,3.819691E-02,1.870055E-02,4.086523E+01,9.518304E+00,2.504705E-03,6.661722E-04,2.793731E+01,4.191726E+01,1.712329E-03,2.933776E-03,6.207958E+02,2.444847E+02,3.804329E-02,1.711166E-02,7.740746E+02,3.604845E+02,4.743374E-02,2.523008E-02,6.210261E+02,3.296302E+02,3.805741E-02,2.307090E-02,6.264409E+02,2.648650E+02,3.838922E-02,1.853805E-02,2.824460E+01,4.055451E+01,1.731163E-03,2.838400E-03,2.801544E+01,4.176297E+01,1.717118E-03,2.922977E-03,6.227509E+02,4.084011E+02,3.816310E-02,2.858401E-02,7.070476E+02,1.865679E+01,4.332895E-02,1.305755E-03,6.210261E+02,2.683174E+02,3.805741E-02,1.877968E-02,7.740746E+02,2.201680E+02,4.743374E-02,1.540951E-02,7.750799E+02,2.907367E+02,4.749534E-02,2.034852E-02,4.357167E+01,3.939269E+01,2.670441E-03,2.757058E-03,6.228887E+02,4.023876E+02,3.817155E-02,2.816312E-02,6.227509E+02,2.436972E+02,3.816310E-02,1.705654E-02,6.253851E+02,3.256361E+02,3.832452E-02,2.279135E-02,6.255698E+02,4.033716E+02,3.833584E-02,2.823200E-02,6.253851E+02,2.656319E+02,3.832452E-02,1.859173E-02,6.221635E+02,3.288459E+02,3.812710E-02,2.301601E-02,6.236963E+02,4.065372E+02,3.822103E-02,2.845356E-02,7.066259E+02,5.402767E+01,4.330311E-02,3.781327E-03,6.283604E+02,2.406625E+02,3.850685E-02,1.684414E-02,2.805121E+01,4.169757E+01,1.719310E-03,2.918400E-03,6.264409E+02,3.246729E+02,3.838922E-02,2.272394E-02,6.221635E+02,2.680040E+02,3.812710E-02,1.875775E-02,6.228887E+02,2.329722E+02,3.817155E-02,1.630591E-02,6.217544E+02,2.444129E+02,3.810203E-02,1.710663E-02,6.228713E+02,3.170520E+02,3.817049E-02,2.219055E-02,6.246079E+02,4.048924E+02,3.827689E-02,2.833843E-02,7.750799E+02,2.386362E+02,4.749534E-02,1.670208E-02,6.228713E+02,2.553820E+02,3.817049E-02,1.787434E-02,6.293148E+02,2.635796E+02,3.856534E-02,1.844808E-02,6.207958E+02,4.126543E+02,3.804329E-02,2.888169E-02,6.243684E+02,2.663915E+02,3.826222E-02,1.864489E-02,6.255698E+02,2.415489E+02,3.833584E-02,1.690619E-02,7.066259E+02,1.935385E+01,4.330311E-02,1.354543E-03,6.283604E+02,4.013081E+02,3.850685E-02,2.808757E-02,6.243684E+02,3.266226E+02,3.826222E-02,2.286041E-02,6.236963E+02,2.429711E+02,3.822103E-02,1.700572E-02,6.217544E+02,4.105653E+02,3.810203E-02,2.873548E-02,2.809280E+01,4.163410E+01,1.721860E-03,2.913958E-03,6.233026E+02,3.276890E+02,3.819691E-02,2.293504E-02,7.070476E+02,1.052920E+02,4.332895E-02,7.369342E-03 
23:00:00,2.790635E+01,4.037248E+01,1.710432E-03,2.825630E-03,2.797853E+01,4.026871E+01,1.714856E-03,2.818368E-03,6.293198E+02,2.938589E+02,3.856565E-02,2.056686E-02,6.246129E+02,2.180452E+02,3.827720E-02,1.526083E-02,2.832761E+01,3.995539E+01,1.736251E-03,2.796439E-03,6.233075E+02,2.415462E+02,3.819721E-02,1.690562E-02,4.086610E+01,7.550657E+00,2.504759E-03,5.284535E-04,2.793808E+01,4.034803E+01,1.712376E-03,2.823919E-03,6.208008E+02,2.204109E+02,3.804360E-02,1.542641E-02,7.740814E+02,3.217296E+02,4.743416E-02,2.251719E-02,6.210311E+02,3.005402E+02,3.805771E-02,2.103448E-02,6.264459E+02,2.391274E+02,3.838953E-02,1.673633E-02,2.824537E+01,3.898069E+01,1.731210E-03,2.728223E-03,2.801621E+01,4.019679E+01,1.717165E-03,2.813334E-03,6.227558E+02,3.743834E+02,3.816340E-02,2.620260E-02,7.070524E+02,0.000000E+00,4.332925E-02,0.000000E+00,6.210311E+02,2.427250E+02,3.805771E-02,1.698812E-02,7.740814E+02,1.902088E+02,4.743416E-02,1.331238E-02,7.750867E+02,2.564916E+02,4.749576E-02,1.795135E-02,4.357293E+01,3.730760E+01,2.670518E-03,2.611093E-03,6.228938E+02,3.679905E+02,3.817186E-02,2.575517E-02,6.227558E+02,2.195485E+02,3.816340E-02,1.536605E-02,6.253901E+02,2.964939E+02,3.832483E-02,2.075129E-02,6.255748E+02,3.694027E+02,3.833615E-02,2.585401E-02,6.253901E+02,2.399288E+02,3.832483E-02,1.679242E-02,6.221684E+02,2.997543E+02,3.812740E-02,2.097948E-02,6.237013E+02,3.725484E+02,3.822134E-02,2.607417E-02,7.066307E+02,2.545403E+01,4.330340E-02,1.781456E-03,6.283655E+02,2.163825E+02,3.850716E-02,1.514446E-02,2.805197E+01,4.013253E+01,1.719357E-03,2.808837E-03,6.264459E+02,2.955041E+02,3.838953E-02,2.068201E-02,6.221684E+02,2.423886E+02,3.812740E-02,1.696458E-02,6.228938E+02,2.091273E+02,3.817186E-02,1.463669E-02,6.217594E+02,2.202955E+02,3.810234E-02,1.541833E-02,6.228764E+02,2.879212E+02,3.817079E-02,2.015129E-02,6.246129E+02,3.709182E+02,3.827720E-02,2.596008E-02,7.750867E+02,2.075458E+02,4.749576E-02,1.452576E-02,6.228764E+02,2.299290E+02,3.817079E-02,1.609255E-02,6.293198E+02,2.378306E+02,3.856565E-02,1.664557E-02,6.208008E+02,3.785116E+02,3.804360E-02,2.649152E-02,6.243734E+02,2.407214E+02,3.826252E-02,1.684789E-02,6.255748E+02,2.172939E+02,3.833615E-02,1.520825E-02,7.066307E+02,3.228297E-01,4.330340E-02,2.259420E-05,6.283655E+02,3.673422E+02,3.850716E-02,2.570979E-02,6.243734E+02,2.975038E+02,3.826252E-02,2.082196E-02,6.237013E+02,2.187887E+02,3.822134E-02,1.531287E-02,6.217594E+02,3.764977E+02,3.810234E-02,2.635058E-02,2.809357E+01,4.007008E+01,1.721906E-03,2.804466E-03,6.233075E+02,2.985877E+02,3.819721E-02,2.089782E-02,7.070524E+02,7.603333E+01,4.332925E-02,5.321429E-03 
23:15:00,2.790706E+01,3.935660E+01,1.710475E-03,2.754491E-03,2.797925E+01,3.925605E+01,1.714899E-03,2.747454E-03,6.293245E+02,2.816738E+02,3.856593E-02,1.971354E-02,6.246174E+02,2.104683E+02,3.827748E-02,1.473016E-02,2.832833E+01,3.894897E+01,1.736296E-03,2.725962E-03,6.233121E+02,2.325014E+02,3.819749E-02,1.627217E-02,4.086690E+01,6.138976E+00,2.504808E-03,4.296479E-04,2.793879E+01,3.933361E+01,1.712420E-03,2.752882E-03,6.208054E+02,2.127748E+02,3.804388E-02,1.489158E-02,7.740876E+02,3.050323E+02,4.743454E-02,2.134800E-02,6.210357E+02,2.881470E+02,3.805799E-02,2.016658E-02,6.264504E+02,2.301373E+02,3.838981E-02,1.610671E-02,2.824608E+01,3.796032E+01,1.731254E-03,2.656771E-03,2.801692E+01,3.918561E+01,1.717208E-03,2.742524E-03,6.227604E+02,3.574659E+02,3.816368E-02,2.501791E-02,7.070567E+02,0.000000E+00,4.332951E-02,0.000000E+00,6.210357E+02,2.336289E+02,3.805799E-02,1.635108E-02,7.740876E+02,1.817801E+02,4.743454E-02,1.272214E-02,7.750929E+02,2.439925E+02,4.749614E-02,1.707611E-02,4.357409E+01,3.622187E+01,2.670589E-03,2.535063E-03,6.228983E+02,3.505587E+02,3.817214E-02,2.453450E-02,6.227604E+02,2.119396E+02,3.816368E-02,1.483313E-02,6.253946E+02,2.842466E+02,3.832510E-02,1.989360E-02,6.255793E+02,3.526788E+02,3.833643E-02,2.468288E-02,6.253946E+02,2.309224E+02,3.832510E-02,1.616166E-02,6.221730E+02,2.874087E+02,3.812768E-02,2.011491E-02,6.237058E+02,3.557076E+02,3.822162E-02,2.489486E-02,7.066350E+02,1.439017E+01,4.330367E-02,1.007104E-03,6.283701E+02,2.088454E+02,3.850745E-02,1.461657E-02,2.805268E+01,3.912254E+01,1.719401E-03,2.738110E-03,6.264504E+02,2.832802E+02,3.838981E-02,1.982596E-02,6.221730E+02,2.333191E+02,3.812768E-02,1.632939E-02,6.228983E+02,2.016862E+02,3.817214E-02,1.411553E-02,6.217639E+02,2.126673E+02,3.810262E-02,1.488406E-02,6.228809E+02,2.754485E+02,3.817107E-02,1.927786E-02,6.246174E+02,3.541405E+02,3.827748E-02,2.478518E-02,7.750929E+02,1.980127E+02,4.749614E-02,1.385819E-02,6.228809E+02,2.209415E+02,3.817107E-02,1.546312E-02,6.293245E+02,2.288793E+02,3.856593E-02,1.601867E-02,6.208054E+02,3.613760E+02,3.804388E-02,2.529157E-02,6.243779E+02,2.316975E+02,3.826280E-02,1.621590E-02,6.255793E+02,2.097314E+02,3.833643E-02,1.467858E-02,7.066350E+02,0.000000E+00,4.330367E-02,0.000000E+00,6.283701E+02,3.506701E+02,3.850745E-02,2.454230E-02,6.243779E+02,2.852298E+02,3.826280E-02,1.996241E-02,6.237058E+02,2.111969E+02,3.822162E-02,1.478115E-02,6.217639E+02,3.594837E+02,3.810262E-02,2.515913E-02,2.809428E+01,3.906116E+01,1.721950E-03,2.733814E-03,6.233121E+02,2.862815E+02,3.819749E-02,2.003602E-02,7.070567E+02,6.240098E+01,4.332951E-02,4.367229E-03 
23:30:00,2.790772E+01,3.838891E+01,1.710516E-03,2.686720E-03,2.797991E+01,3.829186E+01,1.714940E-03,2.679928E-03,6.293288E+02,2.700711E+02,3.856619E-02,1.890103E-02,6.246216E+02,2.032433E+02,3.827773E-02,1.422416E-02,2.832900E+01,3.799113E+01,1.736337E-03,2.658881E-03,6.233163E+02,2.238640E+02,3.819774E-02,1.566728E-02,4.086764E+01,4.780532E+00,2.504853E-03,3.345716E-04,2.793945E+01,3.836756E+01,1.712460E-03,2.685226E-03,6.208095E+02,2.054903E+02,3.804413E-02,1.438142E-02,7.740933E+02,2.891527E+02,4.743488E-02,2.023613E-02,6.210398E+02,2.763448E+02,3.805824E-02,1.934009E-02,6.264546E+02,2.215527E+02,3.839006E-02,1.550553E-02,2.824674E+01,3.698723E+01,1.731295E-03,2.588624E-03,2.801758E+01,3.822294E+01,1.717249E-03,2.675105E-03,6.227646E+02,3.414193E+02,3.816394E-02,2.389423E-02,7.070605E+02,0.000000E+00,4.332974E-02,0.000000E+00,6.210398E+02,2.249429E+02,3.805824E-02,1.574279E-02,7.740933E+02,1.736878E+02,4.743488E-02,1.215552E-02,7.750986E+02,2.320284E+02,4.749648E-02,1.623840E-02,4.357516E+01,3.518225E+01,2.670655E-03,2.462259E-03,6.229026E+02,3.340172E+02,3.817240E-02,2.337620E-02,6.227646E+02,2.046823E+02,3.816394E-02,1.432487E-02,6.253988E+02,2.725836E+02,3.832536E-02,1.907686E-02,6.255835E+02,3.368174E+02,3.833668E-02,2.357217E-02,6.253988E+02,2.223221E+02,3.832536E-02,1.555937E-02,6.221771E+02,2.756521E+02,3.812794E-02,1.929161E-02,6.237100E+02,3.397343E+02,3.822187E-02,2.377631E-02,7.066387E+02,6.560487E+00,4.330390E-02,4.591359E-04,6.283744E+02,2.016599E+02,3.850771E-02,1.411334E-02,2.805334E+01,3.816111E+01,1.719441E-03,2.670778E-03,6.264546E+02,2.716396E+02,3.839006E-02,1.901080E-02,6.221771E+02,2.246579E+02,3.812794E-02,1.572284E-02,6.229026E+02,1.946212E+02,3.817240E-02,1.362075E-02,6.217681E+02,2.053908E+02,3.810287E-02,1.437445E-02,6.228852E+02,2.635816E+02,3.817133E-02,1.844686E-02,6.246216E+02,3.382275E+02,3.827773E-02,2.367085E-02,7.750986E+02,1.888449E+02,4.749648E-02,1.321627E-02,6.228852E+02,2.123872E+02,3.817133E-02,1.486408E-02,6.293288E+02,2.203329E+02,3.856619E-02,1.542016E-02,6.208095E+02,3.451202E+02,3.804413E-02,2.415323E-02,6.243821E+02,2.230802E+02,3.826306E-02,1.561242E-02,6.255835E+02,2.025208E+02,3.833668E-02,1.417360E-02,7.066387E+02,0.000000E+00,4.330390E-02,0.000000E+00,6.283744E+02,3.348599E+02,3.850771E-02,2.343517E-02,6.243821E+02,2.735413E+02,3.826306E-02,1.914389E-02,6.237100E+02,2.039567E+02,3.822187E-02,1.427409E-02,6.217681E+02,3.433447E+02,3.810287E-02,2.402897E-02,2.809494E+01,3.810085E+01,1.721991E-03,2.666560E-03,6.233163E+02,2.745624E+02,3.819774E-02,1.921535E-02,7.070605E+02,4.879787E+01,4.332974E-02,3.415148E-03 
23:45:00,2.790834E+01,3.746447E+01,1.710553E-03,2.621985E-03,2.798052E+01,3.737112E+01,1.714977E-03,2.615452E-03,6.293327E+02,2.589667E+02,3.856644E-02,1.812351E-02,6.246254E+02,1.963243E+02,3.827797E-02,1.373965E-02,2.832962E+01,3.707684E+01,1.736375E-03,2.594857E-03,6.233201E+02,2.155798E+02,3.819798E-02,1.508720E-02,4.086831E+01,3.470789E+00,2.504894E-03,2.429056E-04,2.794006E+01,3.744491E+01,1.712498E-03,2.620616E-03,6.208134E+02,1.985111E+02,3.804437E-02,1.389269E-02,7.740985E+02,2.739832E+02,4.743520E-02,1.917413E-02,6.210437E+02,2.650480E+02,3.805848E-02,1.854910E-02,6.264584E+02,2.133207E+02,3.839030E-02,1.492910E-02,2.824736E+01,3.605676E+01,1.731333E-03,2.523468E-03,2.801819E+01,3.730378E+01,1.717286E-03,2.610739E-03,6.227684E+02,3.261253E+02,3.816417E-02,2.282340E-02,7.070639E+02,0.000000E+00,4.332995E-02,0.000000E+00,6.210437E+02,2.166123E+02,3.805848E-02,1.515946E-02,7.740985E+02,1.659024E+02,4.743520E-02,1.161045E-02,7.751038E+02,2.205343E+02,4.749680E-02,1.543369E-02,4.357614E+01,3.418418E+01,2.670715E-03,2.392373E-03,6.229064E+02,3.182533E+02,3.817264E-02,2.227250E-02,6.227684E+02,1.977300E+02,3.816417E-02,1.383803E-02,6.254026E+02,2.614203E+02,3.832560E-02,1.829522E-02,6.255874E+02,3.217006E+02,3.833692E-02,2.251375E-02,6.254026E+02,2.140742E+02,3.832560E-02,1.498183E-02,6.221810E+02,2.643989E+02,3.812817E-02,1.850367E-02,6.237139E+02,3.245104E+02,3.822211E-02,2.271039E-02,7.066421E+02,1.812223E+00,4.330411E-02,1.268276E-04,6.283784E+02,1.947814E+02,3.850795E-02,1.363168E-02,2.805396E+01,3.724324E+01,1.719479E-03,2.606503E-03,6.264584E+02,2.604980E+02,3.839030E-02,1.823067E-02,6.221810E+02,2.163506E+02,3.812817E-02,1.514114E-02,6.229064E+02,1.879027E+02,3.817264E-02,1.315028E-02,6.217720E+02,1.984190E+02,3.810311E-02,1.388625E-02,6.228890E+02,2.522392E+02,3.817157E-02,1.765270E-02,6.246254E+02,3.230613E+02,3.827797E-02,2.260897E-02,7.751038E+02,1.800094E+02,4.749680E-02,1.259769E-02,6.228890E+02,2.042191E+02,3.817157E-02,1.429214E-02,6.293327E+02,2.121388E+02,3.856644E-02,1.484638E-02,6.208134E+02,3.296261E+02,3.804437E-02,2.306839E-02,6.243859E+02,2.148156E+02,3.826329E-02,1.503372E-02,6.255874E+02,1.956171E+02,3.833692E-02,1.369016E-02,7.066421E+02,0.000000E+00,4.330411E-02,0.000000E+00,6.283784E+02,3.197889E+02,3.850795E-02,2.237996E-02,6.243859E+02,2.623535E+02,3.826329E-02,1.836053E-02,6.237139E+02,1.970220E+02,3.822211E-02,1.378848E-02,6.217720E+02,3.279624E+02,3.810311E-02,2.295196E-02,2.809555E+01,3.718412E+01,1.722028E-03,2.602365E-03,6.233201E+02,2.633452E+02,3.819798E-02,1.842993E-02,7.070639E+02,3.533954E+01,4.332995E-02,2.473233E-03 
24:00:00,2.790890E+01,3.658068E+01,1.710588E-03,2.560108E-03,2.798109E+01,3.649122E+01,1.715012E-03,2.553848E-03,6.293364E+02,2.483128E+02,3.856666E-02,1.737768E-02,6.246290E+02,1.896866E+02,3.827819E-02,1.327493E-02,2.833020E+01,3.620341E+01,1.736410E-03,2.533706E-03,6.233237E+02,2.076183E+02,3.819820E-02,1.452981E-02,4.086892E+01,2.115441E+00,2.504931E-03,1.480499E-04,2.794063E+01,3.656304E+01,1.712533E-03,2.558874E-03,6.208169E+02,1.918119E+02,3.804459E-02,1.342366E-02,7.741032E+02,2.594684E+02,4.743549E-02,1.815813E-02,6.210472E+02,2.542087E+02,3.805870E-02,1.779028E-02,6.264620E+02,2.054111E+02,3.839052E-02,1.437535E-02,2.824793E+01,3.516656E+01,1.731368E-03,2.461143E-03,2.801876E+01,3.642549E+01,1.717321E-03,2.549248E-03,6.227720E+02,3.115176E+02,3.816439E-02,2.180082E-02,7.070669E+02,0.000000E+00,4.333013E-02,0.000000E+00,6.210472E+02,2.086066E+02,3.805870E-02,1.459898E-02,7.741032E+02,1.584032E+02,4.743549E-02,1.108549E-02,7.751085E+02,2.094667E+02,4.749709E-02,1.465898E-02,4.357704E+01,3.322505E+01,2.670770E-03,2.325226E-03,6.229101E+02,3.032040E+02,3.817286E-02,2.121902E-02,6.227720E+02,1.910573E+02,3.816439E-02,1.337085E-02,6.254062E+02,2.507088E+02,3.832581E-02,1.754535E-02,6.255909E+02,3.072616E+02,3.833714E-02,2.150298E-02,6.254062E+02,2.061488E+02,3.832581E-02,1.442698E-02,6.221845E+02,2.536012E+02,3.812839E-02,1.774777E-02,6.237174E+02,3.099694E+02,3.822233E-02,2.169248E-02,7.066452E+02,0.000000E+00,4.330429E-02,0.000000E+00,6.283820E+02,1.881860E+02,3.850818E-02,1.316991E-02,2.805453E+01,3.636626E+01,1.719513E-03,2.545103E-03,6.264620E+02,2.498073E+02,3.839052E-02,1.748227E-02,6.221845E+02,2.083666E+02,3.812839E-02,1.458218E-02,6.229101E+02,1.815241E+02,3.817286E-02,1.270370E-02,6.217755E+02,1.917264E+02,3.810333E-02,1.341767E-02,6.228926E+02,2.413757E+02,3.817179E-02,1.689221E-02,6.246290E+02,3.085752E+02,3.827819E-02,2.159491E-02,7.751085E+02,1.714822E+02,4.749709E-02,1.200078E-02,6.228926E+02,1.964131E+02,3.817179E-02,1.374565E-02,6.293364E+02,2.042673E+02,3.856666E-02,1.429531E-02,6.208169E+02,3.148275E+02,3.804459E-02,2.203246E-02,6.243895E+02,2.068734E+02,3.826351E-02,1.447769E-02,6.255909E+02,1.889958E+02,3.833714E-02,1.322658E-02,7.066452E+02,0.000000E+00,4.330429E-02,0.000000E+00,6.283820E+02,3.053961E+02,3.850818E-02,2.137243E-02,6.243895E+02,2.516184E+02,3.826351E-02,1.760900E-02,6.237174E+02,1.903677E+02,3.822233E-02,1.332259E-02,6.217755E+02,3.132707E+02,3.810333E-02,2.192351E-02,2.809612E+01,3.630829E+01,1.722063E-03,2.541046E-03,6.233237E+02,2.525820E+02,3.819820E-02,1.767644E-02,7.070669E+02,2.214646E+01,4.333013E-02,1.549907E-03 
Peak,2.791575E+01,6.844433E+01,1.711008E-03,4.790403E-03,2.798793E+01,6.838285E+01,1.715432E-03,4.786100E-03,6.293832E+02,1.063730E+03,3.856953E-02,7.445147E-02,6.246737E+02,4.929430E+02,3.828093E-02,3.450206E-02,2.833734E+01,6.801708E+01,1.736848E-03,4.760501E-03,6.233683E+02,1.037369E+03,3.820094E-02,7.260651E-02,4.087462E+01,3.625508E+01,2.505281E-03,2.537543E-03,2.794748E+01,6.846189E+01,1.712952E-03,4.791632E-03,6.208616E+02,4.943847E+02,3.804733E-02,3.460297E-02,7.741587E+02,1.197844E+03,4.743889E-02,8.383763E-02,6.210919E+02,1.073573E+03,3.806144E-02,7.514034E-02,6.265067E+02,1.032549E+03,3.839326E-02,7.226920E-02,2.825483E+01,6.660946E+01,1.731790E-03,4.661986E-03,2.802561E+01,6.830848E+01,1.717741E-03,4.780895E-03,6.228167E+02,1.230251E+03,3.816713E-02,8.610630E-02,7.070951E+02,2.774874E+02,4.333186E-02,1.942239E-02,6.210919E+02,1.040522E+03,3.806144E-02,7.282718E-02,7.741587E+02,4.852108E+02,4.743889E-02,3.396056E-02,7.751639E+02,1.028082E+03,4.750049E-02,7.195597E-02,4.358647E+01,6.668565E+01,2.671348E-03,4.667291E-03,6.229551E+02,1.220744E+03,3.817562E-02,8.544095E-02,6.228167E+02,4.942297E+02,3.816713E-02,3.459212E-02,6.254509E+02,1.067429E+03,3.832855E-02,7.471029E-02,6.256357E+02,1.224764E+03,3.833988E-02,8.572226E-02,6.254509E+02,1.034022E+03,3.832855E-02,7.237224E-02,6.222292E+02,1.072434E+03,3.813113E-02,7.506059E-02,6.237621E+02,1.228208E+03,3.822507E-02,8.596336E-02,7.066734E+02,7.576395E+02,4.330602E-02,5.302823E-02,6.284288E+02,4.910080E+02,3.851105E-02,3.436663E-02,2.806137E+01,6.824086E+01,1.719933E-03,4.776162E-03,6.265067E+02,1.066045E+03,3.839326E-02,7.461344E-02,6.222292E+02,1.039371E+03,3.813113E-02,7.274666E-02,6.229551E+02,4.774776E+02,3.817562E-02,3.341966E-02,6.218202E+02,4.948508E+02,3.810607E-02,3.463559E-02,6.229377E+02,1.058396E+03,3.817455E-02,7.407810E-02,6.246737E+02,1.226420E+03,3.828093E-02,8.583818E-02,7.751639E+02,9.866930E+02,4.750049E-02,6.905922E-02,6.229377E+02,1.020729E+03,3.817455E-02,7.144189E-02,6.293832E+02,1.030365E+03,3.856953E-02,7.211634E-02,6.208616E+02,1.234378E+03,3.804733E-02,8.639515E-02,6.244342E+02,1.035599E+03,3.826625E-02,7.248263E-02,6.256357E+02,4.922941E+02,3.833988E-02,3.445665E-02,7.066734E+02,7.249758E+02,4.330602E-02,5.074224E-02,6.284288E+02,1.222325E+03,3.851105E-02,8.555161E-02,6.244342E+02,1.068902E+03,3.826625E-02,7.481336E-02,6.237621E+02,4.935775E+02,3.822507E-02,3.454647E-02,6.218202E+02,1.232618E+03,3.810607E-02,8.627197E-02,2.810297E+01,6.817434E+01,1.722483E-03,4.771507E-03,6.233683E+02,1.070558E+03,3.820094E-02,7.492927E-02,7.070951E+02,9.671170E+02,4.333186E-02,6.768964E-02 

Peak Vol Flow (m3/s),,,1.421075E-03,3.978663E-03,,,1.424750E-03,3.975090E-03,,,3.203388E-02,6.183558E-02,,,3.179418E-02,2.865565E-02,,,1.442537E-03,3.953828E-03,,,3.172774E-02,6.030325E-02,,,2.080758E-03,2.107553E-03,,,1.422690E-03,3.979684E-03,,,3.160016E-02,2.873945E-02,,,3.940031E-02,6.963124E-02,,,3.161188E-02,6.240772E-02,,,3.188747E-02,6.002309E-02,,,1.438336E-03,3.872006E-03,,,1.426668E-03,3.970767E-03,,,3.169966E-02,7.151548E-02,,,3.598923E-02,1.613124E-02,,,3.161188E-02,6.048652E-02,,,3.940031E-02,2.820590E-02,,,3.945147E-02,5.976295E-02,,,2.218685E-03,3.876413E-03,,,3.170672E-02,7.096288E-02,,,3.169966E-02,2.873045E-02,,,3.183373E-02,6.205054E-02,,,3.184314E-02,7.119652E-02,,,3.183373E-02,6.010868E-02,,,3.166976E-02,6.234148E-02,,,3.174778E-02,7.139676E-02,,,3.596776E-02,4.404253E-02,,,3.198530E-02,2.854316E-02,,,1.428489E-03,3.966836E-03,,,3.188747E-02,6.197010E-02,,,3.166976E-02,6.041965E-02,,,3.170672E-02,2.775666E-02,,,3.164895E-02,2.876655E-02,,,3.170583E-02,6.152548E-02,,,3.179418E-02,7.129280E-02,,,3.945147E-02,5.735705E-02,,,3.170583E-02,5.933597E-02,,,3.203388E-02,5.989614E-02,,,3.160016E-02,7.175539E-02,,,3.178199E-02,6.020036E-02,,,3.184314E-02,2.861793E-02,,,3.596776E-02,4.214390E-02,,,3.198530E-02,7.105479E-02,,,3.178199E-02,6.213614E-02,,,3.174778E-02,2.869253E-02,,,3.164895E-02,7.165308E-02,,,1.430606E-03,3.962970E-03,,,3.172774E-02,6.223241E-02,,,3.598923E-02,5.621955E-02 
