  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   ActivityLevel 13,                       !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   activitylevel;                          !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 2,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 1,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature,                            !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Fraction,                               !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   CONTINUOUS;                             !- Numeric Type
     80 
     81 ScheduleTypeLimits,
     82   OnOff,                                  !- Name
     83   0,                                      !- Lower Limit Value {BasedOnField A3}
     84   1,                                      !- Upper Limit Value {BasedOnField A3}
     85   Discrete,                               !- Numeric Type
     86   availability;                           !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
     90   Fraction,                               !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   06:00,                                  !- Time 1 {hh:mm}
     93   1,                                      !- Value Until Time 1
     94   18:00,                                  !- Time 2 {hh:mm}
     95   0.25,                                   !- Value Until Time 2
     96   24:00,                                  !- Time 3 {hh:mm}
     97   1;                                      !- Value Until Time 3
     98 
     99 Schedule:Day:Interval,
    100   Medium Office_Bldg_Equip Summer Design Day, !- Name
    101   Fraction,                               !- Schedule Type Limits Name
    102   No,                                     !- Interpolate to Timestep
    103   24:00,                                  !- Time 1 {hh:mm}
    104   1;                                      !- Value Until Time 1
    105 
    106 Schedule:Day:Interval,
    107   Medium Office_Activity Default Schedule, !- Name
    108   ActivityLevel 13,                       !- Schedule Type Limits Name
    109   No,                                     !- Interpolate to Timestep
    110   24:00,                                  !- Time 1 {hh:mm}
    111   120;                                    !- Value Until Time 1
    112 
    113 Schedule:Day:Interval,
    114   Medium Office_Bldg_Equip Winter Design Day, !- Name
    115   Fraction,                               !- Schedule Type Limits Name
    116   No,                                     !- Interpolate to Timestep
    117   24:00,                                  !- Time 1 {hh:mm}
    118   0;                                      !- Value Until Time 1
    119 
    120 Schedule:Day:Interval,
    121   Medium Office_Bldg_Light Default Schedule, !- Name
    122   Fraction,                               !- Schedule Type Limits Name
    123   No,                                     !- Interpolate to Timestep
    124   05:00,                                  !- Time 1 {hh:mm}
    125   0.05,                                   !- Value Until Time 1
    126   07:00,                                  !- Time 2 {hh:mm}
    127   0.1,                                    !- Value Until Time 2
    128   08:00,                                  !- Time 3 {hh:mm}
    129   0.3,                                    !- Value Until Time 3
    130   17:00,                                  !- Time 4 {hh:mm}
    131   0.9,                                    !- Value Until Time 4
    132   18:00,                                  !- Time 5 {hh:mm}
    133   0.7,                                    !- Value Until Time 5
    134   20:00,                                  !- Time 6 {hh:mm}
    135   0.5,                                    !- Value Until Time 6
    136   22:00,                                  !- Time 7 {hh:mm}
    137   0.3,                                    !- Value Until Time 7
    138   23:00,                                  !- Time 8 {hh:mm}
    139   0.1,                                    !- Value Until Time 8
    140   24:00,                                  !- Time 9 {hh:mm}
    141   0.05;                                   !- Value Until Time 9
    142 
    143 Schedule:Day:Interval,
    144   Medium Office_Bldg_Occ Summer Design Day, !- Name
    145   Fraction,                               !- Schedule Type Limits Name
    146   No,                                     !- Interpolate to Timestep
    147   06:00,                                  !- Time 1 {hh:mm}
    148   0,                                      !- Value Until Time 1
    149   22:00,                                  !- Time 2 {hh:mm}
    150   1,                                      !- Value Until Time 2
    151   24:00,                                  !- Time 3 {hh:mm}
    152   0.05;                                   !- Value Until Time 3
    153 
    154 Schedule:Day:Interval,
    155   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    156   Fraction,                               !- Schedule Type Limits Name
    157   No,                                     !- Interpolate to Timestep
    158   06:00,                                  !- Time 1 {hh:mm}
    159   1,                                      !- Value Until Time 1
    160   22:00,                                  !- Time 2 {hh:mm}
    161   0.25,                                   !- Value Until Time 2
    162   24:00,                                  !- Time 3 {hh:mm}
    163   1;                                      !- Value Until Time 3
    164 
    165 Schedule:Day:Interval,
    166   Deck_Temperature_Summer_Design_Day,     !- Name
    167   Temperature,                            !- Schedule Type Limits Name
    168   No,                                     !- Interpolate to Timestep
    169   24:00,                                  !- Time 1 {hh:mm}
    170   12.8;                                   !- Value Until Time 1
    171 
    172 Schedule:Day:Interval,
    173   Medium Office_Bldg_Occ Winter Design Day, !- Name
    174   Fraction,                               !- Schedule Type Limits Name
    175   No,                                     !- Interpolate to Timestep
    176   24:00,                                  !- Time 1 {hh:mm}
    177   0;                                      !- Value Until Time 1
    178 
    179 Schedule:Day:Interval,
    180   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    181   Fraction,                               !- Schedule Type Limits Name
    182   No,                                     !- Interpolate to Timestep
    183   24:00,                                  !- Time 1 {hh:mm}
    184   0.3;                                    !- Value Until Time 1
    185 
    186 Schedule:Day:Interval,
    187   Deck_Temperature_Winter_Design_Day,     !- Name
    188   Temperature,                            !- Schedule Type Limits Name
    189   No,                                     !- Interpolate to Timestep
    190   24:00,                                  !- Time 1 {hh:mm}
    191   12.8;                                   !- Value Until Time 1
    192 
    193 Schedule:Day:Interval,
    194   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    195   Fraction,                               !- Schedule Type Limits Name
    196   No,                                     !- Interpolate to Timestep
    197   24:00,                                  !- Time 1 {hh:mm}
    198   1;                                      !- Value Until Time 1
    199 
    200 Schedule:Day:Interval,
    201   Always_On_Default,                      !- Name
    202   OnOff,                                  !- Schedule Type Limits Name
    203   No,                                     !- Interpolate to Timestep
    204   24:00,                                  !- Time 1 {hh:mm}
    205   1;                                      !- Value Until Time 1
    206 
    207 Schedule:Day:Interval,
    208   Hot_Water_Temperature_Summer_Design_Day, !- Name
    209   Temperature 1,                          !- Schedule Type Limits Name
    210   No,                                     !- Interpolate to Timestep
    211   24:00,                                  !- Time 1 {hh:mm}
    212   67;                                     !- Value Until Time 1
    213 
    214 Schedule:Day:Interval,
    215   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    216   Fraction,                               !- Schedule Type Limits Name
    217   No,                                     !- Interpolate to Timestep
    218   06:00,                                  !- Time 1 {hh:mm}
    219   1,                                      !- Value Until Time 1
    220   22:00,                                  !- Time 2 {hh:mm}
    221   0.25,                                   !- Value Until Time 2
    222   24:00,                                  !- Time 3 {hh:mm}
    223   1;                                      !- Value Until Time 3
    224 
    225 Schedule:Day:Interval,
    226   Medium Office_Bldg_Occ Default Schedule, !- Name
    227   Fraction,                               !- Schedule Type Limits Name
    228   No,                                     !- Interpolate to Timestep
    229   06:00,                                  !- Time 1 {hh:mm}
    230   0,                                      !- Value Until Time 1
    231   07:00,                                  !- Time 2 {hh:mm}
    232   0.1,                                    !- Value Until Time 2
    233   08:00,                                  !- Time 3 {hh:mm}
    234   0.2,                                    !- Value Until Time 3
    235   12:00,                                  !- Time 4 {hh:mm}
    236   0.95,                                   !- Value Until Time 4
    237   13:00,                                  !- Time 5 {hh:mm}
    238   0.5,                                    !- Value Until Time 5
    239   17:00,                                  !- Time 6 {hh:mm}
    240   0.95,                                   !- Value Until Time 6
    241   18:00,                                  !- Time 7 {hh:mm}
    242   0.7,                                    !- Value Until Time 7
    243   20:00,                                  !- Time 8 {hh:mm}
    244   0.4,                                    !- Value Until Time 8
    245   22:00,                                  !- Time 9 {hh:mm}
    246   0.1,                                    !- Value Until Time 9
    247   24:00,                                  !- Time 10 {hh:mm}
    248   0.05;                                   !- Value Until Time 10
    249 
    250 Schedule:Day:Interval,
    251   Hot_Water_Temperature_Winter_Design_Day, !- Name
    252   Temperature 1,                          !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   67;                                     !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Cooling Sch Default,                    !- Name
    259   Temperature 3,                          !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   28;                                     !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Medium Office_Bldg_Light Winter Design Day, !- Name
    266   Fraction,                               !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   24:00,                                  !- Time 1 {hh:mm}
    269   0;                                      !- Value Until Time 1
    270 
    271 Schedule:Day:Interval,
    272   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    273   Fraction,                               !- Schedule Type Limits Name
    274   No,                                     !- Interpolate to Timestep
    275   06:00,                                  !- Time 1 {hh:mm}
    276   0,                                      !- Value Until Time 1
    277   08:00,                                  !- Time 2 {hh:mm}
    278   0.1,                                    !- Value Until Time 2
    279   14:00,                                  !- Time 3 {hh:mm}
    280   0.5,                                    !- Value Until Time 3
    281   17:00,                                  !- Time 4 {hh:mm}
    282   0.1,                                    !- Value Until Time 4
    283   24:00,                                  !- Time 5 {hh:mm}
    284   0;                                      !- Value Until Time 5
    285 
    286 Schedule:Day:Interval,
    287   Deck_Temperature_Default,               !- Name
    288   Temperature,                            !- Schedule Type Limits Name
    289   No,                                     !- Interpolate to Timestep
    290   24:00,                                  !- Time 1 {hh:mm}
    291   12.8;                                   !- Value Until Time 1
    292 
    293 Schedule:Day:Interval,
    294   Hot_Water_Temperature_Default,          !- Name
    295   Temperature 1,                          !- Schedule Type Limits Name
    296   No,                                     !- Interpolate to Timestep
    297   24:00,                                  !- Time 1 {hh:mm}
    298   67;                                     !- Value Until Time 1
    299 
    300 Schedule:Day:Interval,
    301   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    302   Fraction,                               !- Schedule Type Limits Name
    303   No,                                     !- Interpolate to Timestep
    304   06:00,                                  !- Time 1 {hh:mm}
    305   0.05,                                   !- Value Until Time 1
    306   08:00,                                  !- Time 2 {hh:mm}
    307   0.1,                                    !- Value Until Time 2
    308   14:00,                                  !- Time 3 {hh:mm}
    309   0.5,                                    !- Value Until Time 3
    310   17:00,                                  !- Time 4 {hh:mm}
    311   0.15,                                   !- Value Until Time 4
    312   24:00,                                  !- Time 5 {hh:mm}
    313   0.05;                                   !- Value Until Time 5
    314 
    315 Schedule:Day:Interval,
    316   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    317   ,                                       !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   24:00,                                  !- Time 1 {hh:mm}
    320   6.7;                                    !- Value Until Time 1
    321 
    322 Schedule:Day:Interval,
    323   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    324   Fraction,                               !- Schedule Type Limits Name
    325   No,                                     !- Interpolate to Timestep
    326   24:00,                                  !- Time 1 {hh:mm}
    327   0.05;                                   !- Value Until Time 1
    328 
    329 Schedule:Day:Interval,
    330   Always_On_Winter_Design_Day,            !- Name
    331   OnOff,                                  !- Schedule Type Limits Name
    332   No,                                     !- Interpolate to Timestep
    333   24:00,                                  !- Time 1 {hh:mm}
    334   1;                                      !- Value Until Time 1
    335 
    336 Schedule:Day:Interval,
    337   Medium Office_Activity Winter Design Day, !- Name
    338   ActivityLevel 13,                       !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   24:00,                                  !- Time 1 {hh:mm}
    341   120;                                    !- Value Until Time 1
    342 
    343 Schedule:Day:Interval,
    344   Medium Office_Bldg_Equip Default Schedule, !- Name
    345   Fraction,                               !- Schedule Type Limits Name
    346   No,                                     !- Interpolate to Timestep
    347   08:00,                                  !- Time 1 {hh:mm}
    348   0.4,                                    !- Value Until Time 1
    349   12:00,                                  !- Time 2 {hh:mm}
    350   0.9,                                    !- Value Until Time 2
    351   13:00,                                  !- Time 3 {hh:mm}
    352   0.8,                                    !- Value Until Time 3
    353   17:00,                                  !- Time 4 {hh:mm}
    354   0.9,                                    !- Value Until Time 4
    355   18:00,                                  !- Time 5 {hh:mm}
    356   0.8,                                    !- Value Until Time 5
    357   20:00,                                  !- Time 6 {hh:mm}
    358   0.6,                                    !- Value Until Time 6
    359   22:00,                                  !- Time 7 {hh:mm}
    360   0.5,                                    !- Value Until Time 7
    361   24:00,                                  !- Time 8 {hh:mm}
    362   0.4;                                    !- Value Until Time 8
    363 
    364 Schedule:Day:Interval,
    365   Heating Sch Default,                    !- Name
    366   Temperature 2,                          !- Schedule Type Limits Name
    367   No,                                     !- Interpolate to Timestep
    368   24:00,                                  !- Time 1 {hh:mm}
    369   24;                                     !- Value Until Time 1
    370 
    371 Schedule:Day:Interval,
    372   Medium Office_Bldg_Light Summer Design Day, !- Name
    373   Fraction,                               !- Schedule Type Limits Name
    374   No,                                     !- Interpolate to Timestep
    375   24:00,                                  !- Time 1 {hh:mm}
    376   1;                                      !- Value Until Time 1
    377 
    378 Schedule:Day:Interval,
    379   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    380   ,                                       !- Schedule Type Limits Name
    381   No,                                     !- Interpolate to Timestep
    382   24:00,                                  !- Time 1 {hh:mm}
    383   6.7;                                    !- Value Until Time 1
    384 
    385 Schedule:Day:Interval,
    386   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    387   Fraction,                               !- Schedule Type Limits Name
    388   No,                                     !- Interpolate to Timestep
    389   06:00,                                  !- Time 1 {hh:mm}
    390   1,                                      !- Value Until Time 1
    391   18:00,                                  !- Time 2 {hh:mm}
    392   0.25,                                   !- Value Until Time 2
    393   24:00,                                  !- Time 3 {hh:mm}
    394   1;                                      !- Value Until Time 3
    395 
    396 Schedule:Day:Interval,
    397   Always_On_Summer_Design_Day,            !- Name
    398   OnOff,                                  !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   1;                                      !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Medium Office_Activity Summer Design Day, !- Name
    405   ActivityLevel 13,                       !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   120;                                    !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    412   Fraction,                               !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   24:00,                                  !- Time 1 {hh:mm}
    415   0;                                      !- Value Until Time 1
    416 
    417 Schedule:Day:Interval,
    418   Chilled_Water_Temperature_Default,      !- Name
    419   ,                                       !- Schedule Type Limits Name
    420   No,                                     !- Interpolate to Timestep
    421   24:00,                                  !- Time 1 {hh:mm}
    422   6.7;                                    !- Value Until Time 1
    423 
    424 Schedule:Day:Interval,
    425   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    426   Fraction,                               !- Schedule Type Limits Name
    427   No,                                     !- Interpolate to Timestep
    428   06:00,                                  !- Time 1 {hh:mm}
    429   0.3,                                    !- Value Until Time 1
    430   08:00,                                  !- Time 2 {hh:mm}
    431   0.4,                                    !- Value Until Time 2
    432   14:00,                                  !- Time 3 {hh:mm}
    433   0.5,                                    !- Value Until Time 3
    434   17:00,                                  !- Time 4 {hh:mm}
    435   0.35,                                   !- Value Until Time 4
    436   24:00,                                  !- Time 5 {hh:mm}
    437   0.3;                                    !- Value Until Time 5
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {ff57ef7f-6e47-4586-9ee8-4484e51aa215}, !- Name
    441   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Week:Daily,
    455   Schedule:Week:Daily {b1bfd503-32ee-43b9-a547-3ab7e32a17ba}, !- Name
    456   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    457   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    458   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    459   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    460   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    461   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    462   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    463   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    464   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    465   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    466   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    467   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    468 
    469 Schedule:Year,
    470   Medium Office_Infil_Quarter_On,         !- Name
    471   Fraction,                               !- Schedule Type Limits Name
    472   Schedule:Week:Daily {ff57ef7f-6e47-4586-9ee8-4484e51aa215}, !- Schedule:Week Name 1
    473   1,                                      !- Start Month 1
    474   1,                                      !- Start Day 1
    475   1,                                      !- End Month 1
    476   3,                                      !- End Day 1
    477   Schedule:Week:Daily {b1bfd503-32ee-43b9-a547-3ab7e32a17ba}, !- Schedule:Week Name 2
    478   1,                                      !- Start Month 2
    479   4,                                      !- Start Day 2
    480   12,                                     !- End Month 2
    481   31;                                     !- End Day 2
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {20513123-7a6f-49e9-83b1-513151133bfd}, !- Name
    485   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    486   Cooling Sch Default,                    !- Monday Schedule:Day Name
    487   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    488   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    489   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    490   Cooling Sch Default,                    !- Friday Schedule:Day Name
    491   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    492   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    493   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    494   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    495   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    496   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Cooling Sch,                            !- Name
    500   Temperature 3,                          !- Schedule Type Limits Name
    501   Schedule:Week:Daily {20513123-7a6f-49e9-83b1-513151133bfd}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   12,                                     !- End Month 1
    505   31;                                     !- End Day 1
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {a4da82a0-43dd-43ea-9ace-07df3cca0eb9}, !- Name
    509   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    510   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    511   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    512   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    513   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    514   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    515   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    516   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    517   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    518   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    519   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    520   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Week:Daily,
    523   Schedule:Week:Daily {6a6cc562-a60e-4611-99f8-37378ef5e56e}, !- Name
    524   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    525   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    526   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    527   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    528   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    529   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    530   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    531   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    532   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    533   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    534   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    535   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    536 
    537 Schedule:Year,
    538   Medium Office_Bldg_Occ,                 !- Name
    539   Fraction,                               !- Schedule Type Limits Name
    540   Schedule:Week:Daily {a4da82a0-43dd-43ea-9ace-07df3cca0eb9}, !- Schedule:Week Name 1
    541   1,                                      !- Start Month 1
    542   1,                                      !- Start Day 1
    543   1,                                      !- End Month 1
    544   3,                                      !- End Day 1
    545   Schedule:Week:Daily {6a6cc562-a60e-4611-99f8-37378ef5e56e}, !- Schedule:Week Name 2
    546   1,                                      !- Start Month 2
    547   4,                                      !- Start Day 2
    548   12,                                     !- End Month 2
    549   31;                                     !- End Day 2
    550 
    551 Schedule:Week:Daily,
    552   Schedule:Week:Daily {f7481468-1010-4169-932b-bca381217db3}, !- Name
    553   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    554   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    555   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    556   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    557   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    558   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    559   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    560   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    561   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    562   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    563   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    564   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    565 
    566 Schedule:Week:Daily,
    567   Schedule:Week:Daily {6a7b7344-bb7c-4907-855c-d912155c523e}, !- Name
    568   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    569   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    570   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    571   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    572   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    573   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    574   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    575   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    576   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    577   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    578   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    579   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    580 
    581 Schedule:Year,
    582   Medium Office_Bldg_Equip,               !- Name
    583   Fraction,                               !- Schedule Type Limits Name
    584   Schedule:Week:Daily {f7481468-1010-4169-932b-bca381217db3}, !- Schedule:Week Name 1
    585   1,                                      !- Start Month 1
    586   1,                                      !- Start Day 1
    587   1,                                      !- End Month 1
    588   3,                                      !- End Day 1
    589   Schedule:Week:Daily {6a7b7344-bb7c-4907-855c-d912155c523e}, !- Schedule:Week Name 2
    590   1,                                      !- Start Month 2
    591   4,                                      !- Start Day 2
    592   12,                                     !- End Month 2
    593   31;                                     !- End Day 2
    594 
    595 Schedule:Week:Daily,
    596   Schedule:Week:Daily {02299fb5-75aa-4740-9cdb-f7d2241894ef}, !- Name
    597   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    598   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    599   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    600   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    601   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    602   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    603   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    604   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    605   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    606   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    607   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    608   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    609 
    610 Schedule:Year,
    611   Medium Office_Activity,                 !- Name
    612   ActivityLevel 13,                       !- Schedule Type Limits Name
    613   Schedule:Week:Daily {02299fb5-75aa-4740-9cdb-f7d2241894ef}, !- Schedule:Week Name 1
    614   1,                                      !- Start Month 1
    615   1,                                      !- Start Day 1
    616   12,                                     !- End Month 1
    617   31;                                     !- End Day 1
    618 
    619 Schedule:Week:Daily,
    620   Schedule:Week:Daily {58aff928-a737-46e6-8a26-4e2d2b86d727}, !- Name
    621   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    622   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    623   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    624   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    625   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    626   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    627   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    628   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    629   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    630   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    631   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    632   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    633 
    634 Schedule:Year,
    635   Hot_Water_Temperature,                  !- Name
    636   Temperature 1,                          !- Schedule Type Limits Name
    637   Schedule:Week:Daily {58aff928-a737-46e6-8a26-4e2d2b86d727}, !- Schedule:Week Name 1
    638   1,                                      !- Start Month 1
    639   1,                                      !- Start Day 1
    640   12,                                     !- End Month 1
    641   31;                                     !- End Day 1
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {65e2cdfa-84c5-4cb8-94de-d221fb4b5a26}, !- Name
    645   Always_On_Default,                      !- Sunday Schedule:Day Name
    646   Always_On_Default,                      !- Monday Schedule:Day Name
    647   Always_On_Default,                      !- Tuesday Schedule:Day Name
    648   Always_On_Default,                      !- Wednesday Schedule:Day Name
    649   Always_On_Default,                      !- Thursday Schedule:Day Name
    650   Always_On_Default,                      !- Friday Schedule:Day Name
    651   Always_On_Default,                      !- Saturday Schedule:Day Name
    652   Always_On_Default,                      !- Holiday Schedule:Day Name
    653   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    654   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    655   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    656   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Always_On,                              !- Name
    660   OnOff,                                  !- Schedule Type Limits Name
    661   Schedule:Week:Daily {65e2cdfa-84c5-4cb8-94de-d221fb4b5a26}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   12,                                     !- End Month 1
    665   31;                                     !- End Day 1
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {c080bc14-d916-4b67-869e-a5f01fdace9a}, !- Name
    669   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    670   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    671   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    672   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    673   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    674   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    675   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    676   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    677   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    678   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    679   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    680   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Year,
    683   Chilled_Water_Temperature,              !- Name
    684   ,                                       !- Schedule Type Limits Name
    685   Schedule:Week:Daily {c080bc14-d916-4b67-869e-a5f01fdace9a}, !- Schedule:Week Name 1
    686   1,                                      !- Start Month 1
    687   1,                                      !- Start Day 1
    688   12,                                     !- End Month 1
    689   31;                                     !- End Day 1
    690 
    691 Schedule:Week:Daily,
    692   Schedule:Week:Daily {f8c00d8b-e084-47f0-abea-9f70c1cdc0e8}, !- Name
    693   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    694   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    695   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    696   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    697   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    698   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    699   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    700   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    701   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    702   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    703   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    704   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    705 
    706 Schedule:Week:Daily,
    707   Schedule:Week:Daily {1a730c5c-4ba9-4d61-b376-1a981a94a8e3}, !- Name
    708   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    709   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    710   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    711   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    712   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    713   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    714   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    715   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    716   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    717   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    718   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    719   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    720 
    721 Schedule:Year,
    722   Medium Office_Bldg_Light,               !- Name
    723   Fraction,                               !- Schedule Type Limits Name
    724   Schedule:Week:Daily {f8c00d8b-e084-47f0-abea-9f70c1cdc0e8}, !- Schedule:Week Name 1
    725   1,                                      !- Start Month 1
    726   1,                                      !- Start Day 1
    727   1,                                      !- End Month 1
    728   3,                                      !- End Day 1
    729   Schedule:Week:Daily {1a730c5c-4ba9-4d61-b376-1a981a94a8e3}, !- Schedule:Week Name 2
    730   1,                                      !- Start Month 2
    731   4,                                      !- Start Day 2
    732   12,                                     !- End Month 2
    733   31;                                     !- End Day 2
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {a0c1d916-9268-45d0-80f3-5520c5fe62f1}, !- Name
    737   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    738   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    739   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    740   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    741   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    742   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    743   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    744   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    745   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    746   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    747   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    748   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Deck_Temperature,                       !- Name
    752   Temperature,                            !- Schedule Type Limits Name
    753   Schedule:Week:Daily {a0c1d916-9268-45d0-80f3-5520c5fe62f1}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   12,                                     !- End Month 1
    757   31;                                     !- End Day 1
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {9f48dbc7-dc58-4abe-b698-a32189454e63}, !- Name
    761   Heating Sch Default,                    !- Sunday Schedule:Day Name
    762   Heating Sch Default,                    !- Monday Schedule:Day Name
    763   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    764   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    765   Heating Sch Default,                    !- Thursday Schedule:Day Name
    766   Heating Sch Default,                    !- Friday Schedule:Day Name
    767   Heating Sch Default,                    !- Saturday Schedule:Day Name
    768   Heating Sch Default,                    !- Holiday Schedule:Day Name
    769   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    770   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    771   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    772   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Heating Sch,                            !- Name
    776   Temperature 2,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {9f48dbc7-dc58-4abe-b698-a32189454e63}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {f1c2d6d2-897a-4675-ad38-b8115e1591fb}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {9fb9fde9-4598-4546-84f0-97c4d5bc1258}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 11,                                !- Supply Side Inlet Node Name
    791   Node 14,                                !- Demand Side Outlet Node Name
    792   Node 13,                                !- Demand Side Inlet Node Names
    793   Node 12;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 20,                                !- Sensor Node Name
    828   Node 26,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {f1c2d6d2-897a-4675-ad38-b8115e1591fb}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {de9c44a4-1ce1-463e-b609-0154e3020e8b}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {de9c44a4-1ce1-463e-b609-0154e3020e8b}, !- Name
    840   Schedule:Compact {2b0180c6-f598-4457-aab5-b4d006d64140}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {2b0180c6-f598-4457-aab5-b4d006d64140}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {9fb9fde9-4598-4546-84f0-97c4d5bc1258}, !- Name
    852   Branch {54ab2473-98ef-4df1-b144-cab2371802b8}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {54ab2473-98ef-4df1-b144-cab2371802b8}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 11,                                !- Component Inlet Node Name 1
    861   Node 18,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 18,                                !- Component Inlet Node Name 2
    866   Node 19,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 19,                                !- Component Inlet Node Name 3
    871   Node 20,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 20,                                !- Component Inlet Node Name 4
    876   Node 12,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {e8c536dd-e66a-4c04-b9a0-22c8062bd21b}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e54ccabf-0f27-4204-8d23-3e20fb86e09f}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {feaa67eb-b67e-4f83-b674-f65f149d4859}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {e8c536dd-e66a-4c04-b9a0-22c8062bd21b}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 17,                                !- Relief Air Outlet Node Name
    893   Node 11,                                !- Return Air Node Name
    894   Node 18,                                !- Mixed Air Node Name
    895   Node 16,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {feaa67eb-b67e-4f83-b674-f65f149d4859}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {a64e371d-288a-4289-9caa-247af8fbf899}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {a64e371d-288a-4289-9caa-247af8fbf899}, !- Name
    925   Schedule:Compact {17b51a73-42e3-42af-89b3-08ef5f55d85c}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {17b51a73-42e3-42af-89b3-08ef5f55d85c}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 16;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e54ccabf-0f27-4204-8d23-3e20fb86e09f}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {92c60f95-2279-46f0-b939-7639c38b8bb6}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {92c60f95-2279-46f0-b939-7639c38b8bb6}, !- Name
    945   Node 18,                                !- Mixed Air Node Name
    946   Node 16,                                !- Outdoor Air Stream Node Name
    947   Node 17,                                !- Relief Air Stream Node Name
    948   Node 11;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 12,                                !- Reference Setpoint Node Name
    954   Node 20,                                !- Fan Inlet Node Name
    955   Node 12,                                !- Fan Outlet Node Name
    956   Node 18;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 18,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 19,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 19,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 18,                                !- Air Inlet Node Name
    976   Node 19,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 12,                                !- Reference Setpoint Node Name
   1005   Node 20,                                !- Fan Inlet Node Name
   1006   Node 12,                                !- Fan Outlet Node Name
   1007   Node 19;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 26,                                !- Water Inlet Node Name
   1091   Node 32,                                !- Water Outlet Node Name
   1092   Node 19,                                !- Air Inlet Node Name
   1093   Node 20,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 12,                                !- Reference Setpoint Node Name
   1106   Node 20,                                !- Fan Inlet Node Name
   1107   Node 12,                                !- Fan Outlet Node Name
   1108   Node 20;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 20,                                !- Air Inlet Node Name
   1127   Node 12;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 12;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {bf750cd6-ff75-4611-ac43-6b71b237b95f}, !- Name
   1137   Node 13,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 13,                                !- Inlet Node Name
   1144   Node 34,                                !- Outlet Node Name 1
   1145   Node 39,                                !- Outlet Node Name 2
   1146   Node 44,                                !- Outlet Node Name 3
   1147   Node 49,                                !- Outlet Node Name 4
   1148   Node 54,                                !- Outlet Node Name 5
   1149   Node 59,                                !- Outlet Node Name 6
   1150   Node 64,                                !- Outlet Node Name 7
   1151   Node 69,                                !- Outlet Node Name 8
   1152   Node 74,                                !- Outlet Node Name 9
   1153   Node 79;                                !- Outlet Node Name 10
   1154 
   1155 AirLoopHVAC:ReturnPath,
   1156   AirLoopHVAC:ReturnPath {c5f242fa-3c23-477a-9aaf-ffd23e059f92}, !- Name
   1157   Node 14,                                !- Return Air Path Outlet Node Name
   1158   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1159   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1160 
   1161 AirLoopHVAC:ZoneMixer,
   1162   Air Loop HVAC Zone Mixer 1,             !- Name
   1163   Node 14,                                !- Outlet Node Name
   1164   Node 33,                                !- Inlet Node Name 1
   1165   Node 38,                                !- Inlet Node Name 2
   1166   Node 43,                                !- Inlet Node Name 3
   1167   Node 48,                                !- Inlet Node Name 4
   1168   Node 53,                                !- Inlet Node Name 5
   1169   Node 58,                                !- Inlet Node Name 6
   1170   Node 63,                                !- Inlet Node Name 7
   1171   Node 68,                                !- Inlet Node Name 8
   1172   Node 73,                                !- Inlet Node Name 9
   1173   Node 78;                                !- Inlet Node Name 10
   1174 
   1175 ZoneHVAC:AirDistributionUnit,
   1176   ZoneHVAC:AirDistributionUnit {addaa9a4-c068-4054-be99-f2f4f47737df}, !- Name
   1177   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1178   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1179   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1180 
   1181 AirTerminal:SingleDuct:VAV:Reheat,
   1182   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1183   Always_On,                              !- Availability Schedule Name
   1184   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1185   Node 34,                                !- Air Inlet Node Name
   1186   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1187   Constant,                               !- Zone Minimum Air Flow Input Method
   1188   0.3,                                    !- Constant Minimum Air Flow Fraction
   1189   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1190   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1191   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1192   Coil Heating Water 3,                   !- Reheat Coil Name
   1193   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1194   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1195   Node 15,                                !- Air Outlet Node Name
   1196   0.001,                                  !- Convergence Tolerance
   1197   Normal,                                 !- Damper Heating Action
   1198   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1199   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1200   35;                                     !- Maximum Reheat Air Temperature {C}
   1201 
   1202 Coil:Heating:Water,
   1203   Coil Heating Water 3,                   !- Name
   1204   Always_On,                              !- Availability Schedule Name
   1205   Autosize,                               !- U-Factor Times Area Value {W/K}
   1206   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1207   Node 35,                                !- Water Inlet Node Name
   1208   Node 36,                                !- Water Outlet Node Name
   1209   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1210   Node 15,                                !- Air Outlet Node Name
   1211   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1212   Autosize,                               !- Rated Capacity {W}
   1213   82.2,                                   !- Rated Inlet Water Temperature {C}
   1214   16.6,                                   !- Rated Inlet Air Temperature {C}
   1215   71.1,                                   !- Rated Outlet Water Temperature {C}
   1216   32.2,                                   !- Rated Outlet Air Temperature {C}
   1217   0.5;                                    !- Rated Ratio for Air and Water Convection
   1218 
   1219 ZoneHVAC:AirDistributionUnit,
   1220   ZoneHVAC:AirDistributionUnit {a65ab0cf-6d63-495e-9f78-3a71395a94d1}, !- Name
   1221   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1222   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1223   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1224 
   1225 AirTerminal:SingleDuct:VAV:Reheat,
   1226   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1227   Always_On,                              !- Availability Schedule Name
   1228   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1229   Node 39,                                !- Air Inlet Node Name
   1230   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1231   Constant,                               !- Zone Minimum Air Flow Input Method
   1232   0.3,                                    !- Constant Minimum Air Flow Fraction
   1233   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1234   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1235   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1236   Coil Heating Water 4,                   !- Reheat Coil Name
   1237   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1238   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1239   Node 37,                                !- Air Outlet Node Name
   1240   0.001,                                  !- Convergence Tolerance
   1241   Normal,                                 !- Damper Heating Action
   1242   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1243   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1244   35;                                     !- Maximum Reheat Air Temperature {C}
   1245 
   1246 Coil:Heating:Water,
   1247   Coil Heating Water 4,                   !- Name
   1248   Always_On,                              !- Availability Schedule Name
   1249   Autosize,                               !- U-Factor Times Area Value {W/K}
   1250   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1251   Node 40,                                !- Water Inlet Node Name
   1252   Node 41,                                !- Water Outlet Node Name
   1253   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1254   Node 37,                                !- Air Outlet Node Name
   1255   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1256   Autosize,                               !- Rated Capacity {W}
   1257   82.2,                                   !- Rated Inlet Water Temperature {C}
   1258   16.6,                                   !- Rated Inlet Air Temperature {C}
   1259   71.1,                                   !- Rated Outlet Water Temperature {C}
   1260   32.2,                                   !- Rated Outlet Air Temperature {C}
   1261   0.5;                                    !- Rated Ratio for Air and Water Convection
   1262 
   1263 ZoneHVAC:AirDistributionUnit,
   1264   ZoneHVAC:AirDistributionUnit {194e9def-7bda-4e8c-97ee-94c9232e1ab2}, !- Name
   1265   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1266   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1267   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1268 
   1269 AirTerminal:SingleDuct:VAV:Reheat,
   1270   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1271   Always_On,                              !- Availability Schedule Name
   1272   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1273   Node 44,                                !- Air Inlet Node Name
   1274   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1275   Constant,                               !- Zone Minimum Air Flow Input Method
   1276   0.3,                                    !- Constant Minimum Air Flow Fraction
   1277   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1278   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1279   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1280   Coil Heating Water 5,                   !- Reheat Coil Name
   1281   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1282   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1283   Node 42,                                !- Air Outlet Node Name
   1284   0.001,                                  !- Convergence Tolerance
   1285   Normal,                                 !- Damper Heating Action
   1286   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1287   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1288   35;                                     !- Maximum Reheat Air Temperature {C}
   1289 
   1290 Coil:Heating:Water,
   1291   Coil Heating Water 5,                   !- Name
   1292   Always_On,                              !- Availability Schedule Name
   1293   Autosize,                               !- U-Factor Times Area Value {W/K}
   1294   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1295   Node 45,                                !- Water Inlet Node Name
   1296   Node 46,                                !- Water Outlet Node Name
   1297   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1298   Node 42,                                !- Air Outlet Node Name
   1299   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1300   Autosize,                               !- Rated Capacity {W}
   1301   82.2,                                   !- Rated Inlet Water Temperature {C}
   1302   16.6,                                   !- Rated Inlet Air Temperature {C}
   1303   71.1,                                   !- Rated Outlet Water Temperature {C}
   1304   32.2,                                   !- Rated Outlet Air Temperature {C}
   1305   0.5;                                    !- Rated Ratio for Air and Water Convection
   1306 
   1307 ZoneHVAC:AirDistributionUnit,
   1308   ZoneHVAC:AirDistributionUnit {31d1d159-d6a3-4d20-ba0e-7e143c22a2bf}, !- Name
   1309   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1310   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1311   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1312 
   1313 AirTerminal:SingleDuct:VAV:Reheat,
   1314   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1315   Always_On,                              !- Availability Schedule Name
   1316   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1317   Node 49,                                !- Air Inlet Node Name
   1318   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1319   Constant,                               !- Zone Minimum Air Flow Input Method
   1320   0.3,                                    !- Constant Minimum Air Flow Fraction
   1321   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1322   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1323   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1324   Coil Heating Water 6,                   !- Reheat Coil Name
   1325   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1326   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1327   Node 47,                                !- Air Outlet Node Name
   1328   0.001,                                  !- Convergence Tolerance
   1329   Normal,                                 !- Damper Heating Action
   1330   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1331   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1332   35;                                     !- Maximum Reheat Air Temperature {C}
   1333 
   1334 Coil:Heating:Water,
   1335   Coil Heating Water 6,                   !- Name
   1336   Always_On,                              !- Availability Schedule Name
   1337   Autosize,                               !- U-Factor Times Area Value {W/K}
   1338   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1339   Node 50,                                !- Water Inlet Node Name
   1340   Node 51,                                !- Water Outlet Node Name
   1341   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1342   Node 47,                                !- Air Outlet Node Name
   1343   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1344   Autosize,                               !- Rated Capacity {W}
   1345   82.2,                                   !- Rated Inlet Water Temperature {C}
   1346   16.6,                                   !- Rated Inlet Air Temperature {C}
   1347   71.1,                                   !- Rated Outlet Water Temperature {C}
   1348   32.2,                                   !- Rated Outlet Air Temperature {C}
   1349   0.5;                                    !- Rated Ratio for Air and Water Convection
   1350 
   1351 ZoneHVAC:AirDistributionUnit,
   1352   ZoneHVAC:AirDistributionUnit {254be53e-41dc-4386-abbc-77616fbb0a5b}, !- Name
   1353   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1354   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1355   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1356 
   1357 AirTerminal:SingleDuct:VAV:Reheat,
   1358   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1359   Always_On,                              !- Availability Schedule Name
   1360   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1361   Node 54,                                !- Air Inlet Node Name
   1362   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1363   Constant,                               !- Zone Minimum Air Flow Input Method
   1364   0.3,                                    !- Constant Minimum Air Flow Fraction
   1365   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1366   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1367   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1368   Coil Heating Water 7,                   !- Reheat Coil Name
   1369   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1370   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1371   Node 52,                                !- Air Outlet Node Name
   1372   0.001,                                  !- Convergence Tolerance
   1373   Normal,                                 !- Damper Heating Action
   1374   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1375   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1376   35;                                     !- Maximum Reheat Air Temperature {C}
   1377 
   1378 Coil:Heating:Water,
   1379   Coil Heating Water 7,                   !- Name
   1380   Always_On,                              !- Availability Schedule Name
   1381   Autosize,                               !- U-Factor Times Area Value {W/K}
   1382   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1383   Node 55,                                !- Water Inlet Node Name
   1384   Node 56,                                !- Water Outlet Node Name
   1385   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1386   Node 52,                                !- Air Outlet Node Name
   1387   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1388   Autosize,                               !- Rated Capacity {W}
   1389   82.2,                                   !- Rated Inlet Water Temperature {C}
   1390   16.6,                                   !- Rated Inlet Air Temperature {C}
   1391   71.1,                                   !- Rated Outlet Water Temperature {C}
   1392   32.2,                                   !- Rated Outlet Air Temperature {C}
   1393   0.5;                                    !- Rated Ratio for Air and Water Convection
   1394 
   1395 ZoneHVAC:AirDistributionUnit,
   1396   ZoneHVAC:AirDistributionUnit {a3c9959f-5e6d-4790-8320-4d884a63b05f}, !- Name
   1397   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1398   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1399   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1400 
   1401 AirTerminal:SingleDuct:VAV:Reheat,
   1402   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1403   Always_On,                              !- Availability Schedule Name
   1404   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1405   Node 59,                                !- Air Inlet Node Name
   1406   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1407   Constant,                               !- Zone Minimum Air Flow Input Method
   1408   0.3,                                    !- Constant Minimum Air Flow Fraction
   1409   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1410   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1411   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1412   Coil Heating Water 8,                   !- Reheat Coil Name
   1413   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1414   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1415   Node 57,                                !- Air Outlet Node Name
   1416   0.001,                                  !- Convergence Tolerance
   1417   Normal,                                 !- Damper Heating Action
   1418   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1419   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1420   35;                                     !- Maximum Reheat Air Temperature {C}
   1421 
   1422 Coil:Heating:Water,
   1423   Coil Heating Water 8,                   !- Name
   1424   Always_On,                              !- Availability Schedule Name
   1425   Autosize,                               !- U-Factor Times Area Value {W/K}
   1426   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1427   Node 60,                                !- Water Inlet Node Name
   1428   Node 61,                                !- Water Outlet Node Name
   1429   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1430   Node 57,                                !- Air Outlet Node Name
   1431   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1432   Autosize,                               !- Rated Capacity {W}
   1433   82.2,                                   !- Rated Inlet Water Temperature {C}
   1434   16.6,                                   !- Rated Inlet Air Temperature {C}
   1435   71.1,                                   !- Rated Outlet Water Temperature {C}
   1436   32.2,                                   !- Rated Outlet Air Temperature {C}
   1437   0.5;                                    !- Rated Ratio for Air and Water Convection
   1438 
   1439 ZoneHVAC:AirDistributionUnit,
   1440   ZoneHVAC:AirDistributionUnit {84f0a74a-8aa4-4783-9a56-16ea82fe74fa}, !- Name
   1441   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1442   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1443   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1444 
   1445 AirTerminal:SingleDuct:VAV:Reheat,
   1446   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1447   Always_On,                              !- Availability Schedule Name
   1448   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1449   Node 64,                                !- Air Inlet Node Name
   1450   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1451   Constant,                               !- Zone Minimum Air Flow Input Method
   1452   0.3,                                    !- Constant Minimum Air Flow Fraction
   1453   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1454   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1455   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1456   Coil Heating Water 9,                   !- Reheat Coil Name
   1457   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1458   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1459   Node 62,                                !- Air Outlet Node Name
   1460   0.001,                                  !- Convergence Tolerance
   1461   Normal,                                 !- Damper Heating Action
   1462   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1463   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1464   35;                                     !- Maximum Reheat Air Temperature {C}
   1465 
   1466 Coil:Heating:Water,
   1467   Coil Heating Water 9,                   !- Name
   1468   Always_On,                              !- Availability Schedule Name
   1469   Autosize,                               !- U-Factor Times Area Value {W/K}
   1470   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1471   Node 65,                                !- Water Inlet Node Name
   1472   Node 66,                                !- Water Outlet Node Name
   1473   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1474   Node 62,                                !- Air Outlet Node Name
   1475   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1476   Autosize,                               !- Rated Capacity {W}
   1477   82.2,                                   !- Rated Inlet Water Temperature {C}
   1478   16.6,                                   !- Rated Inlet Air Temperature {C}
   1479   71.1,                                   !- Rated Outlet Water Temperature {C}
   1480   32.2,                                   !- Rated Outlet Air Temperature {C}
   1481   0.5;                                    !- Rated Ratio for Air and Water Convection
   1482 
   1483 ZoneHVAC:AirDistributionUnit,
   1484   ZoneHVAC:AirDistributionUnit {7014ac4c-ea52-42ba-a8e0-b1791b0654d7}, !- Name
   1485   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1486   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1487   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1488 
   1489 AirTerminal:SingleDuct:VAV:Reheat,
   1490   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1491   Always_On,                              !- Availability Schedule Name
   1492   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1493   Node 69,                                !- Air Inlet Node Name
   1494   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1495   Constant,                               !- Zone Minimum Air Flow Input Method
   1496   0.3,                                    !- Constant Minimum Air Flow Fraction
   1497   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1498   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1499   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1500   Coil Heating Water 10,                  !- Reheat Coil Name
   1501   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1502   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1503   Node 67,                                !- Air Outlet Node Name
   1504   0.001,                                  !- Convergence Tolerance
   1505   Normal,                                 !- Damper Heating Action
   1506   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1507   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1508   35;                                     !- Maximum Reheat Air Temperature {C}
   1509 
   1510 Coil:Heating:Water,
   1511   Coil Heating Water 10,                  !- Name
   1512   Always_On,                              !- Availability Schedule Name
   1513   Autosize,                               !- U-Factor Times Area Value {W/K}
   1514   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1515   Node 70,                                !- Water Inlet Node Name
   1516   Node 71,                                !- Water Outlet Node Name
   1517   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1518   Node 67,                                !- Air Outlet Node Name
   1519   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1520   Autosize,                               !- Rated Capacity {W}
   1521   82.2,                                   !- Rated Inlet Water Temperature {C}
   1522   16.6,                                   !- Rated Inlet Air Temperature {C}
   1523   71.1,                                   !- Rated Outlet Water Temperature {C}
   1524   32.2,                                   !- Rated Outlet Air Temperature {C}
   1525   0.5;                                    !- Rated Ratio for Air and Water Convection
   1526 
   1527 ZoneHVAC:AirDistributionUnit,
   1528   ZoneHVAC:AirDistributionUnit {2bb0db90-3e0e-4e30-9d2d-8b6c7ee90b58}, !- Name
   1529   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1530   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1531   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1532 
   1533 AirTerminal:SingleDuct:VAV:Reheat,
   1534   Air Terminal Single Duct VAV Reheat 10, !- Name
   1535   Always_On,                              !- Availability Schedule Name
   1536   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1537   Node 74,                                !- Air Inlet Node Name
   1538   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1539   Constant,                               !- Zone Minimum Air Flow Input Method
   1540   0.3,                                    !- Constant Minimum Air Flow Fraction
   1541   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1542   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1543   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1544   Coil Heating Water 11,                  !- Reheat Coil Name
   1545   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1546   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1547   Node 72,                                !- Air Outlet Node Name
   1548   0.001,                                  !- Convergence Tolerance
   1549   Normal,                                 !- Damper Heating Action
   1550   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1551   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1552   35;                                     !- Maximum Reheat Air Temperature {C}
   1553 
   1554 Coil:Heating:Water,
   1555   Coil Heating Water 11,                  !- Name
   1556   Always_On,                              !- Availability Schedule Name
   1557   Autosize,                               !- U-Factor Times Area Value {W/K}
   1558   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1559   Node 75,                                !- Water Inlet Node Name
   1560   Node 76,                                !- Water Outlet Node Name
   1561   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1562   Node 72,                                !- Air Outlet Node Name
   1563   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1564   Autosize,                               !- Rated Capacity {W}
   1565   82.2,                                   !- Rated Inlet Water Temperature {C}
   1566   16.6,                                   !- Rated Inlet Air Temperature {C}
   1567   71.1,                                   !- Rated Outlet Water Temperature {C}
   1568   32.2,                                   !- Rated Outlet Air Temperature {C}
   1569   0.5;                                    !- Rated Ratio for Air and Water Convection
   1570 
   1571 ZoneHVAC:AirDistributionUnit,
   1572   ZoneHVAC:AirDistributionUnit {b3ff6844-eea7-4b40-948f-aabac3f0ec2d}, !- Name
   1573   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1574   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1575   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1576 
   1577 AirTerminal:SingleDuct:VAV:Reheat,
   1578   Air Terminal Single Duct VAV Reheat 11, !- Name
   1579   Always_On,                              !- Availability Schedule Name
   1580   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1581   Node 79,                                !- Air Inlet Node Name
   1582   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1583   Constant,                               !- Zone Minimum Air Flow Input Method
   1584   0.3,                                    !- Constant Minimum Air Flow Fraction
   1585   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1586   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1587   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1588   Coil Heating Water 12,                  !- Reheat Coil Name
   1589   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1590   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1591   Node 77,                                !- Air Outlet Node Name
   1592   0.001,                                  !- Convergence Tolerance
   1593   Normal,                                 !- Damper Heating Action
   1594   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1595   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1596   35;                                     !- Maximum Reheat Air Temperature {C}
   1597 
   1598 Coil:Heating:Water,
   1599   Coil Heating Water 12,                  !- Name
   1600   Always_On,                              !- Availability Schedule Name
   1601   Autosize,                               !- U-Factor Times Area Value {W/K}
   1602   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1603   Node 80,                                !- Water Inlet Node Name
   1604   Node 81,                                !- Water Outlet Node Name
   1605   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1606   Node 77,                                !- Air Outlet Node Name
   1607   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1608   Autosize,                               !- Rated Capacity {W}
   1609   82.2,                                   !- Rated Inlet Water Temperature {C}
   1610   16.6,                                   !- Rated Inlet Air Temperature {C}
   1611   71.1,                                   !- Rated Outlet Water Temperature {C}
   1612   32.2,                                   !- Rated Outlet Air Temperature {C}
   1613   0.5;                                    !- Rated Ratio for Air and Water Convection
   1614 
   1615 PlantLoop,
   1616   Plant Loop 1,                           !- Name
   1617   Water,                                  !- Fluid Type
   1618   ,                                       !- User Defined Fluid Type
   1619   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1620   Node 22,                                !- Loop Temperature Setpoint Node Name
   1621   100,                                    !- Maximum Loop Temperature {C}
   1622   0,                                      !- Minimum Loop Temperature {C}
   1623   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1624   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1625   Autocalculate,                          !- Plant Loop Volume {m3}
   1626   Node 21,                                !- Plant Side Inlet Node Name
   1627   Node 22,                                !- Plant Side Outlet Node Name
   1628   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1629   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1630   Node 24,                                !- Demand Side Inlet Node Name
   1631   Node 25,                                !- Demand Side Outlet Node Name
   1632   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1633   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1634   Optimal;                                !- Load Distribution Scheme
   1635 
   1636 PlantEquipmentOperationSchemes,
   1637   Plant Loop 1 Operation Scheme List,     !- Name
   1638   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1639   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1640   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1641 
   1642 Schedule:Compact,
   1643   Plant Loop 1 On Schedule,               !- Name
   1644   ,                                       !- Schedule Type Limits Name
   1645   Through: 12/31,                         !- Field 1
   1646   For: AllDays,                           !- Field 2
   1647   Until: 24:00,                           !- Field 3
   1648   1.0;                                    !- Field 4
   1649 
   1650 PlantEquipmentOperation:HeatingLoad,
   1651   Plant Loop 1 Heating Operation Scheme,  !- Name
   1652   0,                                      !- Load Range Lower Limit 1 {W}
   1653   1000000000,                             !- Load Range Upper Limit 1 {W}
   1654   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1655 
   1656 PlantEquipmentList,
   1657   Plant Loop 1 Heating Equipment List,    !- Name
   1658   Boiler:HotWater,                        !- Equipment Object Type 1
   1659   Boiler Hot Water 1;                     !- Equipment Name 1
   1660 
   1661 Sizing:Plant,
   1662   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1663   Heating,                                !- Loop Type
   1664   82,                                     !- Design Loop Exit Temperature {C}
   1665   11;                                     !- Loop Design Temperature Difference {deltaC}
   1666 
   1667 BranchList,
   1668   Plant Loop 1 Supply Branches,           !- Name
   1669   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1670   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1671   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1672   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1673 
   1674 ConnectorList,
   1675   Plant Loop 1 Supply Connector List,     !- Name
   1676   Connector:Splitter,                     !- Connector Object Type 1
   1677   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1678   Connector:Mixer,                        !- Connector Object Type 2
   1679   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1680 
   1681 Connector:Splitter,
   1682   Plant Loop 1 Supply Splitter,           !- Name
   1683   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1684   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1685   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1686 
   1687 Connector:Mixer,
   1688   Plant Loop 1 Supply Mixer,              !- Name
   1689   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1690   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1691   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1692 
   1693 Branch,
   1694   Plant Loop 1 Supply Inlet Branch,       !- Name
   1695   ,                                       !- Maximum Flow Rate {m3/s}
   1696   ,                                       !- Pressure Drop Curve Name
   1697   Pump:VariableSpeed,                     !- Component Object Type 1
   1698   Pump Variable Speed 1,                  !- Component Name 1
   1699   Node 21,                                !- Component Inlet Node Name 1
   1700   Node 27,                                !- Component Outlet Node Name 1
   1701   Passive;                                !- Component Branch Control Type 1
   1702 
   1703 Pump:VariableSpeed,
   1704   Pump Variable Speed 1,                  !- Name
   1705   Node 21,                                !- Inlet Node Name
   1706   Node 27,                                !- Outlet Node Name
   1707   Autosize,                               !- Rated Flow Rate {m3/s}
   1708   179352,                                 !- Rated Pump Head {Pa}
   1709   Autosize,                               !- Rated Power Consumption {W}
   1710   0.9,                                    !- Motor Efficiency
   1711   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1712   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1713   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1714   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1715   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1716   0,                                      !- Minimum Flow Rate {m3/s}
   1717   Intermittent;                           !- Pump Control Type
   1718 
   1719 Branch,
   1720   Plant Loop 1 Supply Branch 1,           !- Name
   1721   ,                                       !- Maximum Flow Rate {m3/s}
   1722   ,                                       !- Pressure Drop Curve Name
   1723   Boiler:HotWater,                        !- Component Object Type 1
   1724   Boiler Hot Water 1,                     !- Component Name 1
   1725   Node 23,                                !- Component Inlet Node Name 1
   1726   Node 28,                                !- Component Outlet Node Name 1
   1727   Passive;                                !- Component Branch Control Type 1
   1728 
   1729 Boiler:HotWater,
   1730   Boiler Hot Water 1,                     !- Name
   1731   NaturalGas,                             !- Fuel Type
   1732   Autosize,                               !- Nominal Capacity {W}
   1733   0.66,                                   !- Nominal Thermal Efficiency
   1734   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1735   ,                                       !- Normalized Boiler Efficiency Curve Name
   1736   82,                                     !- Design Water Outlet Temperature {C}
   1737   Autosize,                               !- Design Water Flow Rate {m3/s}
   1738   0,                                      !- Minimum Part Load Ratio
   1739   1,                                      !- Maximum Part Load Ratio
   1740   1,                                      !- Optimum Part Load Ratio
   1741   Node 23,                                !- Boiler Water Inlet Node Name
   1742   Node 28,                                !- Boiler Water Outlet Node Name
   1743   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1744   ConstantFlow,                           !- Boiler Flow Mode
   1745   0,                                      !- Parasitic Electric Load {W}
   1746   1;                                      !- Sizing Factor
   1747 
   1748 Branch,
   1749   Plant Loop 1 Supply Branch 2,           !- Name
   1750   ,                                       !- Maximum Flow Rate {m3/s}
   1751   ,                                       !- Pressure Drop Curve Name
   1752   Pipe:Adiabatic,                         !- Component Object Type 1
   1753   Pipe Adiabatic 1,                       !- Component Name 1
   1754   Node 29,                                !- Component Inlet Node Name 1
   1755   Node 30,                                !- Component Outlet Node Name 1
   1756   Passive;                                !- Component Branch Control Type 1
   1757 
   1758 Pipe:Adiabatic,
   1759   Pipe Adiabatic 1,                       !- Name
   1760   Node 29,                                !- Inlet Node Name
   1761   Node 30;                                !- Outlet Node Name
   1762 
   1763 Branch,
   1764   Plant Loop 1 Supply Outlet Branch,      !- Name
   1765   ,                                       !- Maximum Flow Rate {m3/s}
   1766   ,                                       !- Pressure Drop Curve Name
   1767   Pipe:Adiabatic,                         !- Component Object Type 1
   1768   Pipe Adiabatic 2,                       !- Component Name 1
   1769   Node 31,                                !- Component Inlet Node Name 1
   1770   Node 22,                                !- Component Outlet Node Name 1
   1771   Passive;                                !- Component Branch Control Type 1
   1772 
   1773 Pipe:Adiabatic,
   1774   Pipe Adiabatic 2,                       !- Name
   1775   Node 31,                                !- Inlet Node Name
   1776   Node 22;                                !- Outlet Node Name
   1777 
   1778 BranchList,
   1779   Plant Loop 1 Demand Branches,           !- Name
   1780   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1781   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1782   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1783   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1784   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1785   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1786   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1787   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1788   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1789   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1790   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1791   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1792   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1793   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1794 
   1795 ConnectorList,
   1796   Plant Loop 1 Demand Connector List,     !- Name
   1797   Connector:Splitter,                     !- Connector Object Type 1
   1798   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1799   Connector:Mixer,                        !- Connector Object Type 2
   1800   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1801 
   1802 Connector:Splitter,
   1803   Plant Loop 1 Demand Splitter,           !- Name
   1804   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1805   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1806   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1807   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1808   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1809   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1810   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1811   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1812   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1813   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1814   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1815   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1816   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1817 
   1818 Connector:Mixer,
   1819   Plant Loop 1 Demand Mixer,              !- Name
   1820   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1821   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1822   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1823   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1824   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1825   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1826   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1827   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1828   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1829   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1830   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1831   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1832   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1833 
   1834 Branch,
   1835   Plant Loop 1 Demand Inlet Branch,       !- Name
   1836   ,                                       !- Maximum Flow Rate {m3/s}
   1837   ,                                       !- Pressure Drop Curve Name
   1838   Pipe:Adiabatic,                         !- Component Object Type 1
   1839   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1840   Node 24,                                !- Component Inlet Node Name 1
   1841   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1842   Passive;                                !- Component Branch Control Type 1
   1843 
   1844 Pipe:Adiabatic,
   1845   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1846   Node 24,                                !- Inlet Node Name
   1847   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1848 
   1849 Branch,
   1850   Plant Loop 1 Demand Branch 1,           !- Name
   1851   ,                                       !- Maximum Flow Rate {m3/s}
   1852   ,                                       !- Pressure Drop Curve Name
   1853   Coil:Heating:Water,                     !- Component Object Type 1
   1854   Coil Heating Water 1,                   !- Component Name 1
   1855   Node 26,                                !- Component Inlet Node Name 1
   1856   Node 32,                                !- Component Outlet Node Name 1
   1857   Passive;                                !- Component Branch Control Type 1
   1858 
   1859 Branch,
   1860   Plant Loop 1 Demand Branch 2,           !- Name
   1861   ,                                       !- Maximum Flow Rate {m3/s}
   1862   ,                                       !- Pressure Drop Curve Name
   1863   Coil:Heating:Water,                     !- Component Object Type 1
   1864   Coil Heating Water 3,                   !- Component Name 1
   1865   Node 35,                                !- Component Inlet Node Name 1
   1866   Node 36,                                !- Component Outlet Node Name 1
   1867   Passive;                                !- Component Branch Control Type 1
   1868 
   1869 Branch,
   1870   Plant Loop 1 Demand Branch 3,           !- Name
   1871   ,                                       !- Maximum Flow Rate {m3/s}
   1872   ,                                       !- Pressure Drop Curve Name
   1873   Coil:Heating:Water,                     !- Component Object Type 1
   1874   Coil Heating Water 4,                   !- Component Name 1
   1875   Node 40,                                !- Component Inlet Node Name 1
   1876   Node 41,                                !- Component Outlet Node Name 1
   1877   Passive;                                !- Component Branch Control Type 1
   1878 
   1879 Branch,
   1880   Plant Loop 1 Demand Branch 4,           !- Name
   1881   ,                                       !- Maximum Flow Rate {m3/s}
   1882   ,                                       !- Pressure Drop Curve Name
   1883   Coil:Heating:Water,                     !- Component Object Type 1
   1884   Coil Heating Water 5,                   !- Component Name 1
   1885   Node 45,                                !- Component Inlet Node Name 1
   1886   Node 46,                                !- Component Outlet Node Name 1
   1887   Passive;                                !- Component Branch Control Type 1
   1888 
   1889 Branch,
   1890   Plant Loop 1 Demand Branch 5,           !- Name
   1891   ,                                       !- Maximum Flow Rate {m3/s}
   1892   ,                                       !- Pressure Drop Curve Name
   1893   Coil:Heating:Water,                     !- Component Object Type 1
   1894   Coil Heating Water 6,                   !- Component Name 1
   1895   Node 50,                                !- Component Inlet Node Name 1
   1896   Node 51,                                !- Component Outlet Node Name 1
   1897   Passive;                                !- Component Branch Control Type 1
   1898 
   1899 Branch,
   1900   Plant Loop 1 Demand Branch 6,           !- Name
   1901   ,                                       !- Maximum Flow Rate {m3/s}
   1902   ,                                       !- Pressure Drop Curve Name
   1903   Coil:Heating:Water,                     !- Component Object Type 1
   1904   Coil Heating Water 7,                   !- Component Name 1
   1905   Node 55,                                !- Component Inlet Node Name 1
   1906   Node 56,                                !- Component Outlet Node Name 1
   1907   Passive;                                !- Component Branch Control Type 1
   1908 
   1909 Branch,
   1910   Plant Loop 1 Demand Branch 7,           !- Name
   1911   ,                                       !- Maximum Flow Rate {m3/s}
   1912   ,                                       !- Pressure Drop Curve Name
   1913   Coil:Heating:Water,                     !- Component Object Type 1
   1914   Coil Heating Water 8,                   !- Component Name 1
   1915   Node 60,                                !- Component Inlet Node Name 1
   1916   Node 61,                                !- Component Outlet Node Name 1
   1917   Passive;                                !- Component Branch Control Type 1
   1918 
   1919 Branch,
   1920   Plant Loop 1 Demand Branch 8,           !- Name
   1921   ,                                       !- Maximum Flow Rate {m3/s}
   1922   ,                                       !- Pressure Drop Curve Name
   1923   Coil:Heating:Water,                     !- Component Object Type 1
   1924   Coil Heating Water 9,                   !- Component Name 1
   1925   Node 65,                                !- Component Inlet Node Name 1
   1926   Node 66,                                !- Component Outlet Node Name 1
   1927   Passive;                                !- Component Branch Control Type 1
   1928 
   1929 Branch,
   1930   Plant Loop 1 Demand Branch 9,           !- Name
   1931   ,                                       !- Maximum Flow Rate {m3/s}
   1932   ,                                       !- Pressure Drop Curve Name
   1933   Coil:Heating:Water,                     !- Component Object Type 1
   1934   Coil Heating Water 10,                  !- Component Name 1
   1935   Node 70,                                !- Component Inlet Node Name 1
   1936   Node 71,                                !- Component Outlet Node Name 1
   1937   Passive;                                !- Component Branch Control Type 1
   1938 
   1939 Branch,
   1940   Plant Loop 1 Demand Branch 10,          !- Name
   1941   ,                                       !- Maximum Flow Rate {m3/s}
   1942   ,                                       !- Pressure Drop Curve Name
   1943   Coil:Heating:Water,                     !- Component Object Type 1
   1944   Coil Heating Water 11,                  !- Component Name 1
   1945   Node 75,                                !- Component Inlet Node Name 1
   1946   Node 76,                                !- Component Outlet Node Name 1
   1947   Passive;                                !- Component Branch Control Type 1
   1948 
   1949 Branch,
   1950   Plant Loop 1 Demand Branch 11,          !- Name
   1951   ,                                       !- Maximum Flow Rate {m3/s}
   1952   ,                                       !- Pressure Drop Curve Name
   1953   Coil:Heating:Water,                     !- Component Object Type 1
   1954   Coil Heating Water 12,                  !- Component Name 1
   1955   Node 80,                                !- Component Inlet Node Name 1
   1956   Node 81,                                !- Component Outlet Node Name 1
   1957   Passive;                                !- Component Branch Control Type 1
   1958 
   1959 Branch,
   1960   Plant Loop 1 Demand Bypass Branch,      !- Name
   1961   ,                                       !- Maximum Flow Rate {m3/s}
   1962   ,                                       !- Pressure Drop Curve Name
   1963   Pipe:Adiabatic,                         !- Component Object Type 1
   1964   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1965   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1966   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1967   Bypass;                                 !- Component Branch Control Type 1
   1968 
   1969 Pipe:Adiabatic,
   1970   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1971   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1972   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1973 
   1974 Branch,
   1975   Plant Loop 1 Demand Outlet Branch,      !- Name
   1976   ,                                       !- Maximum Flow Rate {m3/s}
   1977   ,                                       !- Pressure Drop Curve Name
   1978   Pipe:Adiabatic,                         !- Component Object Type 1
   1979   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1980   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1981   Node 25,                                !- Component Outlet Node Name 1
   1982   Passive;                                !- Component Branch Control Type 1
   1983 
   1984 Pipe:Adiabatic,
   1985   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1986   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1987   Node 25;                                !- Outlet Node Name
   1988 
   1989 RunPeriodControl:DaylightSavingTime,
   1990   2nd Sunday in March,                    !- Start Date
   1991   1st Sunday in November;                 !- End Date
   1992 
   1993 Site:Location,
   1994   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   1995   39.87,                                  !- Latitude {deg}
   1996   -75.23,                                 !- Longitude {deg}
   1997   -5,                                     !- Time Zone {hr}
   1998   2;                                      !- Elevation {m}
   1999 
   2000 SizingPeriod:DesignDay,
   2001   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2002   7,                                      !- Month
   2003   21,                                     !- Day of Month
   2004   SummerDesignDay,                        !- Day Type
   2005   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2006   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2007   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2008   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2009   Wetbulb,                                !- Humidity Condition Type
   2010   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2011   ,                                       !- Humidity Condition Day Schedule Name
   2012   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2013   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2014   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2015   101301,                                 !- Barometric Pressure {Pa}
   2016   5,                                      !- Wind Speed {m/s}
   2017   240,                                    !- Wind Direction {deg}
   2018   No,                                     !- Rain Indicator
   2019   No,                                     !- Snow Indicator
   2020   No,                                     !- Daylight Saving Time Indicator
   2021   ASHRAETau,                              !- Solar Model Indicator
   2022   ,                                       !- Beam Solar Day Schedule Name
   2023   ,                                       !- Diffuse Solar Day Schedule Name
   2024   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2025   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2026 
   2027 SizingPeriod:DesignDay,
   2028   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   2029   1,                                      !- Month
   2030   21,                                     !- Day of Month
   2031   WinterDesignDay,                        !- Day Type
   2032   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   2033   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2034   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2035   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2036   Wetbulb,                                !- Humidity Condition Type
   2037   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2038   ,                                       !- Humidity Condition Day Schedule Name
   2039   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2040   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2041   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2042   101301,                                 !- Barometric Pressure {Pa}
   2043   5.2,                                    !- Wind Speed {m/s}
   2044   290,                                    !- Wind Direction {deg}
   2045   No,                                     !- Rain Indicator
   2046   No,                                     !- Snow Indicator
   2047   No,                                     !- Daylight Saving Time Indicator
   2048   ASHRAEClearSky,                         !- Solar Model Indicator
   2049   ,                                       !- Beam Solar Day Schedule Name
   2050   ,                                       !- Diffuse Solar Day Schedule Name
   2051   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2052   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2053   0;                                      !- Sky Clearness
   2054 
   2055 SizingPeriod:DesignDay,
   2056   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2057   7,                                      !- Month
   2058   21,                                     !- Day of Month
   2059   SummerDesignDay,                        !- Day Type
   2060   34,                                     !- Maximum Dry-Bulb Temperature {C}
   2061   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2062   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2063   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2064   Wetbulb,                                !- Humidity Condition Type
   2065   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2066   ,                                       !- Humidity Condition Day Schedule Name
   2067   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2068   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2069   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2070   101301,                                 !- Barometric Pressure {Pa}
   2071   5,                                      !- Wind Speed {m/s}
   2072   240,                                    !- Wind Direction {deg}
   2073   No,                                     !- Rain Indicator
   2074   No,                                     !- Snow Indicator
   2075   No,                                     !- Daylight Saving Time Indicator
   2076   ASHRAETau,                              !- Solar Model Indicator
   2077   ,                                       !- Beam Solar Day Schedule Name
   2078   ,                                       !- Diffuse Solar Day Schedule Name
   2079   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2080   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2081 
   2082 SizingPeriod:DesignDay,
   2083   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2084   1,                                      !- Month
   2085   21,                                     !- Day of Month
   2086   WinterDesignDay,                        !- Day Type
   2087   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2088   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2089   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2090   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2091   Dewpoint,                               !- Humidity Condition Type
   2092   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2093   ,                                       !- Humidity Condition Day Schedule Name
   2094   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2095   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2096   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2097   101301,                                 !- Barometric Pressure {Pa}
   2098   5.2,                                    !- Wind Speed {m/s}
   2099   290,                                    !- Wind Direction {deg}
   2100   No,                                     !- Rain Indicator
   2101   No,                                     !- Snow Indicator
   2102   No,                                     !- Daylight Saving Time Indicator
   2103   ASHRAEClearSky,                         !- Solar Model Indicator
   2104   ,                                       !- Beam Solar Day Schedule Name
   2105   ,                                       !- Diffuse Solar Day Schedule Name
   2106   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2107   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2108   0;                                      !- Sky Clearness
   2109 
   2110 SizingPeriod:DesignDay,
   2111   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2112   1,                                      !- Month
   2113   21,                                     !- Day of Month
   2114   WinterDesignDay,                        !- Day Type
   2115   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2116   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2117   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2118   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2119   Dewpoint,                               !- Humidity Condition Type
   2120   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2121   ,                                       !- Humidity Condition Day Schedule Name
   2122   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2123   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2124   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2125   101301,                                 !- Barometric Pressure {Pa}
   2126   5.2,                                    !- Wind Speed {m/s}
   2127   290,                                    !- Wind Direction {deg}
   2128   No,                                     !- Rain Indicator
   2129   No,                                     !- Snow Indicator
   2130   No,                                     !- Daylight Saving Time Indicator
   2131   ASHRAEClearSky,                         !- Solar Model Indicator
   2132   ,                                       !- Beam Solar Day Schedule Name
   2133   ,                                       !- Diffuse Solar Day Schedule Name
   2134   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2135   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2136   0;                                      !- Sky Clearness
   2137 
   2138 SizingPeriod:DesignDay,
   2139   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2140   7,                                      !- Month
   2141   21,                                     !- Day of Month
   2142   SummerDesignDay,                        !- Day Type
   2143   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2144   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2145   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2146   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2147   Dewpoint,                               !- Humidity Condition Type
   2148   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2149   ,                                       !- Humidity Condition Day Schedule Name
   2150   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2151   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2152   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2153   101301,                                 !- Barometric Pressure {Pa}
   2154   5,                                      !- Wind Speed {m/s}
   2155   240,                                    !- Wind Direction {deg}
   2156   No,                                     !- Rain Indicator
   2157   No,                                     !- Snow Indicator
   2158   No,                                     !- Daylight Saving Time Indicator
   2159   ASHRAETau,                              !- Solar Model Indicator
   2160   ,                                       !- Beam Solar Day Schedule Name
   2161   ,                                       !- Diffuse Solar Day Schedule Name
   2162   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2163   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2164 
   2165 SizingPeriod:DesignDay,
   2166   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2167   7,                                      !- Month
   2168   21,                                     !- Day of Month
   2169   SummerDesignDay,                        !- Day Type
   2170   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2171   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2172   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2173   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2174   Enthalpy,                               !- Humidity Condition Type
   2175   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2176   ,                                       !- Humidity Condition Day Schedule Name
   2177   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2178   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2179   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2180   101301,                                 !- Barometric Pressure {Pa}
   2181   5,                                      !- Wind Speed {m/s}
   2182   240,                                    !- Wind Direction {deg}
   2183   No,                                     !- Rain Indicator
   2184   No,                                     !- Snow Indicator
   2185   No,                                     !- Daylight Saving Time Indicator
   2186   ASHRAETau,                              !- Solar Model Indicator
   2187   ,                                       !- Beam Solar Day Schedule Name
   2188   ,                                       !- Diffuse Solar Day Schedule Name
   2189   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2190   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2191 
   2192 SizingPeriod:DesignDay,
   2193   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2194   7,                                      !- Month
   2195   21,                                     !- Day of Month
   2196   SummerDesignDay,                        !- Day Type
   2197   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2198   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2199   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2200   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2201   Enthalpy,                               !- Humidity Condition Type
   2202   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2203   ,                                       !- Humidity Condition Day Schedule Name
   2204   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2205   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2206   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2207   101301,                                 !- Barometric Pressure {Pa}
   2208   5,                                      !- Wind Speed {m/s}
   2209   240,                                    !- Wind Direction {deg}
   2210   No,                                     !- Rain Indicator
   2211   No,                                     !- Snow Indicator
   2212   No,                                     !- Daylight Saving Time Indicator
   2213   ASHRAETau,                              !- Solar Model Indicator
   2214   ,                                       !- Beam Solar Day Schedule Name
   2215   ,                                       !- Diffuse Solar Day Schedule Name
   2216   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2217   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2218 
   2219 SizingPeriod:DesignDay,
   2220   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2221   7,                                      !- Month
   2222   21,                                     !- Day of Month
   2223   SummerDesignDay,                        !- Day Type
   2224   30,                                     !- Maximum Dry-Bulb Temperature {C}
   2225   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2226   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2227   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2228   Enthalpy,                               !- Humidity Condition Type
   2229   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2230   ,                                       !- Humidity Condition Day Schedule Name
   2231   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2232   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2233   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2234   101301,                                 !- Barometric Pressure {Pa}
   2235   5,                                      !- Wind Speed {m/s}
   2236   240,                                    !- Wind Direction {deg}
   2237   No,                                     !- Rain Indicator
   2238   No,                                     !- Snow Indicator
   2239   No,                                     !- Daylight Saving Time Indicator
   2240   ASHRAETau,                              !- Solar Model Indicator
   2241   ,                                       !- Beam Solar Day Schedule Name
   2242   ,                                       !- Diffuse Solar Day Schedule Name
   2243   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2244   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2245 
   2246 SizingPeriod:DesignDay,
   2247   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2248   7,                                      !- Month
   2249   21,                                     !- Day of Month
   2250   SummerDesignDay,                        !- Day Type
   2251   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2252   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2253   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2254   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2255   Wetbulb,                                !- Humidity Condition Type
   2256   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2257   ,                                       !- Humidity Condition Day Schedule Name
   2258   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2259   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2260   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2261   101301,                                 !- Barometric Pressure {Pa}
   2262   5,                                      !- Wind Speed {m/s}
   2263   240,                                    !- Wind Direction {deg}
   2264   No,                                     !- Rain Indicator
   2265   No,                                     !- Snow Indicator
   2266   No,                                     !- Daylight Saving Time Indicator
   2267   ASHRAETau,                              !- Solar Model Indicator
   2268   ,                                       !- Beam Solar Day Schedule Name
   2269   ,                                       !- Diffuse Solar Day Schedule Name
   2270   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2271   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2272 
   2273 SizingPeriod:DesignDay,
   2274   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2275   7,                                      !- Month
   2276   21,                                     !- Day of Month
   2277   SummerDesignDay,                        !- Day Type
   2278   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2279   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2280   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2281   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2282   Dewpoint,                               !- Humidity Condition Type
   2283   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2284   ,                                       !- Humidity Condition Day Schedule Name
   2285   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2286   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2287   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2288   101301,                                 !- Barometric Pressure {Pa}
   2289   5,                                      !- Wind Speed {m/s}
   2290   240,                                    !- Wind Direction {deg}
   2291   No,                                     !- Rain Indicator
   2292   No,                                     !- Snow Indicator
   2293   No,                                     !- Daylight Saving Time Indicator
   2294   ASHRAETau,                              !- Solar Model Indicator
   2295   ,                                       !- Beam Solar Day Schedule Name
   2296   ,                                       !- Diffuse Solar Day Schedule Name
   2297   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2298   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2299 
   2300 SizingPeriod:DesignDay,
   2301   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2302   1,                                      !- Month
   2303   21,                                     !- Day of Month
   2304   WinterDesignDay,                        !- Day Type
   2305   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   2306   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2307   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2308   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2309   Wetbulb,                                !- Humidity Condition Type
   2310   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2311   ,                                       !- Humidity Condition Day Schedule Name
   2312   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2313   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2314   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2315   101301,                                 !- Barometric Pressure {Pa}
   2316   11.6,                                   !- Wind Speed {m/s}
   2317   290,                                    !- Wind Direction {deg}
   2318   No,                                     !- Rain Indicator
   2319   No,                                     !- Snow Indicator
   2320   No,                                     !- Daylight Saving Time Indicator
   2321   ASHRAEClearSky,                         !- Solar Model Indicator
   2322   ,                                       !- Beam Solar Day Schedule Name
   2323   ,                                       !- Diffuse Solar Day Schedule Name
   2324   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2325   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2326   0;                                      !- Sky Clearness
   2327 
   2328 SizingPeriod:DesignDay,
   2329   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2330   1,                                      !- Month
   2331   21,                                     !- Day of Month
   2332   WinterDesignDay,                        !- Day Type
   2333   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2334   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2335   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2336   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2337   Wetbulb,                                !- Humidity Condition Type
   2338   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2339   ,                                       !- Humidity Condition Day Schedule Name
   2340   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2341   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2342   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2343   101301,                                 !- Barometric Pressure {Pa}
   2344   12.7,                                   !- Wind Speed {m/s}
   2345   290,                                    !- Wind Direction {deg}
   2346   No,                                     !- Rain Indicator
   2347   No,                                     !- Snow Indicator
   2348   No,                                     !- Daylight Saving Time Indicator
   2349   ASHRAEClearSky,                         !- Solar Model Indicator
   2350   ,                                       !- Beam Solar Day Schedule Name
   2351   ,                                       !- Diffuse Solar Day Schedule Name
   2352   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2353   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2354   0;                                      !- Sky Clearness
   2355 
   2356 SizingPeriod:DesignDay,
   2357   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2358   7,                                      !- Month
   2359   21,                                     !- Day of Month
   2360   SummerDesignDay,                        !- Day Type
   2361   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2362   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2363   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2364   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2365   Wetbulb,                                !- Humidity Condition Type
   2366   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2367   ,                                       !- Humidity Condition Day Schedule Name
   2368   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2369   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2370   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2371   101301,                                 !- Barometric Pressure {Pa}
   2372   5,                                      !- Wind Speed {m/s}
   2373   240,                                    !- Wind Direction {deg}
   2374   No,                                     !- Rain Indicator
   2375   No,                                     !- Snow Indicator
   2376   No,                                     !- Daylight Saving Time Indicator
   2377   ASHRAETau,                              !- Solar Model Indicator
   2378   ,                                       !- Beam Solar Day Schedule Name
   2379   ,                                       !- Diffuse Solar Day Schedule Name
   2380   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2381   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2382 
   2383 SizingPeriod:DesignDay,
   2384   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2385   7,                                      !- Month
   2386   21,                                     !- Day of Month
   2387   SummerDesignDay,                        !- Day Type
   2388   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2389   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2390   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2391   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2392   Wetbulb,                                !- Humidity Condition Type
   2393   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2394   ,                                       !- Humidity Condition Day Schedule Name
   2395   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2396   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2397   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2398   101301,                                 !- Barometric Pressure {Pa}
   2399   5,                                      !- Wind Speed {m/s}
   2400   240,                                    !- Wind Direction {deg}
   2401   No,                                     !- Rain Indicator
   2402   No,                                     !- Snow Indicator
   2403   No,                                     !- Daylight Saving Time Indicator
   2404   ASHRAETau,                              !- Solar Model Indicator
   2405   ,                                       !- Beam Solar Day Schedule Name
   2406   ,                                       !- Diffuse Solar Day Schedule Name
   2407   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2408   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2409 
   2410 SizingPeriod:DesignDay,
   2411   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2412   7,                                      !- Month
   2413   21,                                     !- Day of Month
   2414   SummerDesignDay,                        !- Day Type
   2415   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2416   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2417   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2418   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2419   Wetbulb,                                !- Humidity Condition Type
   2420   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2421   ,                                       !- Humidity Condition Day Schedule Name
   2422   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2423   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2424   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2425   101301,                                 !- Barometric Pressure {Pa}
   2426   5,                                      !- Wind Speed {m/s}
   2427   240,                                    !- Wind Direction {deg}
   2428   No,                                     !- Rain Indicator
   2429   No,                                     !- Snow Indicator
   2430   No,                                     !- Daylight Saving Time Indicator
   2431   ASHRAETau,                              !- Solar Model Indicator
   2432   ,                                       !- Beam Solar Day Schedule Name
   2433   ,                                       !- Diffuse Solar Day Schedule Name
   2434   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2435   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2436 
   2437 SizingPeriod:DesignDay,
   2438   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2439   7,                                      !- Month
   2440   21,                                     !- Day of Month
   2441   SummerDesignDay,                        !- Day Type
   2442   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2443   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2444   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2445   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2446   Dewpoint,                               !- Humidity Condition Type
   2447   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2448   ,                                       !- Humidity Condition Day Schedule Name
   2449   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2450   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2451   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2452   101301,                                 !- Barometric Pressure {Pa}
   2453   5,                                      !- Wind Speed {m/s}
   2454   240,                                    !- Wind Direction {deg}
   2455   No,                                     !- Rain Indicator
   2456   No,                                     !- Snow Indicator
   2457   No,                                     !- Daylight Saving Time Indicator
   2458   ASHRAETau,                              !- Solar Model Indicator
   2459   ,                                       !- Beam Solar Day Schedule Name
   2460   ,                                       !- Diffuse Solar Day Schedule Name
   2461   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2462   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2463 
   2464 SizingPeriod:DesignDay,
   2465   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   2466   1,                                      !- Month
   2467   21,                                     !- Day of Month
   2468   WinterDesignDay,                        !- Day Type
   2469   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2470   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2471   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2472   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2473   Wetbulb,                                !- Humidity Condition Type
   2474   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2475   ,                                       !- Humidity Condition Day Schedule Name
   2476   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2477   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2478   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2479   101301,                                 !- Barometric Pressure {Pa}
   2480   5.2,                                    !- Wind Speed {m/s}
   2481   290,                                    !- Wind Direction {deg}
   2482   No,                                     !- Rain Indicator
   2483   No,                                     !- Snow Indicator
   2484   No,                                     !- Daylight Saving Time Indicator
   2485   ASHRAEClearSky,                         !- Solar Model Indicator
   2486   ,                                       !- Beam Solar Day Schedule Name
   2487   ,                                       !- Diffuse Solar Day Schedule Name
   2488   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2489   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2490   0;                                      !- Sky Clearness
   2491 
   2492 Material,
   2493   000_I01 25mm insulation board,          !- Name
   2494   MediumRough,                            !- Roughness
   2495   0.0254,                                 !- Thickness {m}
   2496   0.03,                                   !- Conductivity {W/m-K}
   2497   43,                                     !- Density {kg/m3}
   2498   1210,                                   !- Specific Heat {J/kg-K}
   2499   0.9,                                    !- Thermal Absorptance
   2500   0.7,                                    !- Solar Absorptance
   2501   0.7;                                    !- Visible Absorptance
   2502 
   2503 Material,
   2504   Roof Membrane,                          !- Name
   2505   VeryRough,                              !- Roughness
   2506   0.0095,                                 !- Thickness {m}
   2507   0.16,                                   !- Conductivity {W/m-K}
   2508   1121.29,                                !- Density {kg/m3}
   2509   1460,                                   !- Specific Heat {J/kg-K}
   2510   0.9,                                    !- Thermal Absorptance
   2511   0.7,                                    !- Solar Absorptance
   2512   0.7;                                    !- Visible Absorptance
   2513 
   2514 Material,
   2515   Metal Decking,                          !- Name
   2516   MediumSmooth,                           !- Roughness
   2517   0.0015,                                 !- Thickness {m}
   2518   45.006,                                 !- Conductivity {W/m-K}
   2519   7680,                                   !- Density {kg/m3}
   2520   418.4,                                  !- Specific Heat {J/kg-K}
   2521   0.9,                                    !- Thermal Absorptance
   2522   0.7,                                    !- Solar Absorptance
   2523   0.3;                                    !- Visible Absorptance
   2524 
   2525 Material,
   2526   000_F08 Metal surface,                  !- Name
   2527   Smooth,                                 !- Roughness
   2528   0.0008,                                 !- Thickness {m}
   2529   45.28,                                  !- Conductivity {W/m-K}
   2530   7824,                                   !- Density {kg/m3}
   2531   500,                                    !- Specific Heat {J/kg-K}
   2532   0.9,                                    !- Thermal Absorptance
   2533   0.7,                                    !- Solar Absorptance
   2534   0.7;                                    !- Visible Absorptance
   2535 
   2536 Material,
   2537   000_G01a 19mm gypsum board,             !- Name
   2538   MediumSmooth,                           !- Roughness
   2539   0.019,                                  !- Thickness {m}
   2540   0.16,                                   !- Conductivity {W/m-K}
   2541   800,                                    !- Density {kg/m3}
   2542   1090,                                   !- Specific Heat {J/kg-K}
   2543   0.9,                                    !- Thermal Absorptance
   2544   0.7,                                    !- Solar Absorptance
   2545   0.7;                                    !- Visible Absorptance
   2546 
   2547 Material,
   2548   MAT-CC05 4 HW CONCRETE,                 !- Name
   2549   Rough,                                  !- Roughness
   2550   0.1016,                                 !- Thickness {m}
   2551   1.311,                                  !- Conductivity {W/m-K}
   2552   2240,                                   !- Density {kg/m3}
   2553   836.8,                                  !- Specific Heat {J/kg-K}
   2554   0.9,                                    !- Thermal Absorptance
   2555   0.7,                                    !- Solar Absorptance
   2556   0.7;                                    !- Visible Absorptance
   2557 
   2558 Material,
   2559   Wall Insulation [39],                   !- Name
   2560   MediumRough,                            !- Roughness
   2561   0.1184,                                 !- Thickness {m}
   2562   0.045,                                  !- Conductivity {W/m-K}
   2563   265,                                    !- Density {kg/m3}
   2564   836.8,                                  !- Specific Heat {J/kg-K}
   2565   0.9,                                    !- Thermal Absorptance
   2566   0.7,                                    !- Solar Absorptance
   2567   0.7;                                    !- Visible Absorptance
   2568 
   2569 Material,
   2570   000_G05 25mm wood,                      !- Name
   2571   MediumSmooth,                           !- Roughness
   2572   0.0254,                                 !- Thickness {m}
   2573   0.15,                                   !- Conductivity {W/m-K}
   2574   608,                                    !- Density {kg/m3}
   2575   1630,                                   !- Specific Heat {J/kg-K}
   2576   0.9,                                    !- Thermal Absorptance
   2577   0.7,                                    !- Solar Absorptance
   2578   0.7;                                    !- Visible Absorptance
   2579 
   2580 Material,
   2581   Roof Insulation [21],                   !- Name
   2582   MediumRough,                            !- Roughness
   2583   0.2105,                                 !- Thickness {m}
   2584   0.049,                                  !- Conductivity {W/m-K}
   2585   265,                                    !- Density {kg/m3}
   2586   836.8,                                  !- Specific Heat {J/kg-K}
   2587   0.9,                                    !- Thermal Absorptance
   2588   0.7,                                    !- Solar Absorptance
   2589   0.7;                                    !- Visible Absorptance
   2590 
   2591 Material,
   2592   000_F16 Acoustic tile,                  !- Name
   2593   MediumSmooth,                           !- Roughness
   2594   0.0191,                                 !- Thickness {m}
   2595   0.06,                                   !- Conductivity {W/m-K}
   2596   368,                                    !- Density {kg/m3}
   2597   590,                                    !- Specific Heat {J/kg-K}
   2598   0.9,                                    !- Thermal Absorptance
   2599   0.7,                                    !- Solar Absorptance
   2600   0.7;                                    !- Visible Absorptance
   2601 
   2602 Material,
   2603   1/2IN Gypsum,                           !- Name
   2604   Smooth,                                 !- Roughness
   2605   0.0127,                                 !- Thickness {m}
   2606   0.16,                                   !- Conductivity {W/m-K}
   2607   784.9,                                  !- Density {kg/m3}
   2608   830,                                    !- Specific Heat {J/kg-K}
   2609   0.9,                                    !- Thermal Absorptance
   2610   0.92,                                   !- Solar Absorptance
   2611   0.92;                                   !- Visible Absorptance
   2612 
   2613 Material,
   2614   000_M11 100mm lightweight concrete,     !- Name
   2615   MediumRough,                            !- Roughness
   2616   0.1016,                                 !- Thickness {m}
   2617   0.53,                                   !- Conductivity {W/m-K}
   2618   1280,                                   !- Density {kg/m3}
   2619   840,                                    !- Specific Heat {J/kg-K}
   2620   0.9,                                    !- Thermal Absorptance
   2621   0.7,                                    !- Solar Absorptance
   2622   0.7;                                    !- Visible Absorptance
   2623 
   2624 Material:AirGap,
   2625   000_F04 Wall air space resistance,      !- Name
   2626   0.15;                                   !- Thermal Resistance {m2-K/W}
   2627 
   2628 Material:AirGap,
   2629   000_F05 Ceiling air space resistance,   !- Name
   2630   0.18;                                   !- Thermal Resistance {m2-K/W}
   2631 
   2632 Material,
   2633   OS:Material:AirWall 1,                  !- Name
   2634   MediumSmooth,                           !- Roughness
   2635   0.01,                                   !- Thickness {m}
   2636   0.6,                                    !- Conductivity {W/m-K}
   2637   800,                                    !- Density {kg/m3}
   2638   1000,                                   !- Specific Heat {J/kg-K}
   2639   0.95,                                   !- Thermal Absorptance
   2640   0.7,                                    !- Solar Absorptance
   2641   0.7;                                    !- Visible Absorptance
   2642 
   2643 Material:NoMass,
   2644   MAT-SHEATH,                             !- Name
   2645   Rough,                                  !- Roughness
   2646   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2647   0.9,                                    !- Thermal Absorptance
   2648   0.7,                                    !- Solar Absorptance
   2649   0.7;                                    !- Visible Absorptance
   2650 
   2651 Material:NoMass,
   2652   CP02 CARPET PAD,                        !- Name
   2653   VeryRough,                              !- Roughness
   2654   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2655   0.9,                                    !- Thermal Absorptance
   2656   0.7,                                    !- Solar Absorptance
   2657   0.8;                                    !- Visible Absorptance
   2658 
   2659 WindowMaterial:Gas,
   2660   000_Air 13mm,                           !- Name
   2661   Air,                                    !- Gas Type
   2662   0.0127;                                 !- Thickness {m}
   2663 
   2664 WindowMaterial:Glazing,
   2665   000_Clear 3mm,                          !- Name
   2666   SpectralAverage,                        !- Optical Data Type
   2667   ,                                       !- Window Glass Spectral Data Set Name
   2668   0.003,                                  !- Thickness {m}
   2669   0.837,                                  !- Solar Transmittance at Normal Incidence
   2670   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2671   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2672   0.898,                                  !- Visible Transmittance at Normal Incidence
   2673   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2674   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2675   0,                                      !- Infrared Transmittance at Normal Incidence
   2676   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2677   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2678   0.9;                                    !- Conductivity {W/m-K}
   2679 
   2680 WindowMaterial:Glazing,
   2681   Theoretical Glass [207],                !- Name
   2682   SpectralAverage,                        !- Optical Data Type
   2683   ,                                       !- Window Glass Spectral Data Set Name
   2684   0.003,                                  !- Thickness {m}
   2685   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2686   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2687   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2688   0.44,                                   !- Visible Transmittance at Normal Incidence
   2689   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2690   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2691   0,                                      !- Infrared Transmittance at Normal Incidence
   2692   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2693   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2694   0.0133,                                 !- Conductivity {W/m-K}
   2695   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2696   No;                                     !- Solar Diffusing
   2697 
   2698 Construction,
   2699   000_Interior Window,                    !- Name
   2700   000_Clear 3mm;                          !- Layer 1
   2701 
   2702 Construction,
   2703   000_Interior Partition,                 !- Name
   2704   000_G05 25mm wood;                      !- Layer 1
   2705 
   2706 Construction,
   2707   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2708   MAT-SHEATH,                             !- Layer 1
   2709   Wall Insulation [39],                   !- Layer 2
   2710   1/2IN Gypsum;                           !- Layer 3
   2711 
   2712 Construction,
   2713   Air_Wall,                               !- Name
   2714   OS:Material:AirWall 1;                  !- Layer 1
   2715 
   2716 Construction,
   2717   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2718   Theoretical Glass [207];                !- Layer 1
   2719 
   2720 Construction,
   2721   000_Interior Floor,                     !- Name
   2722   000_F16 Acoustic tile,                  !- Layer 1
   2723   000_F05 Ceiling air space resistance,   !- Layer 2
   2724   000_M11 100mm lightweight concrete;     !- Layer 3
   2725 
   2726 Construction,
   2727   000_Exterior Door,                      !- Name
   2728   000_F08 Metal surface,                  !- Layer 1
   2729   000_I01 25mm insulation board;          !- Layer 2
   2730 
   2731 Construction,
   2732   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2733   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2734   CP02 CARPET PAD;                        !- Layer 2
   2735 
   2736 Construction,
   2737   000_Interior Door,                      !- Name
   2738   000_G05 25mm wood;                      !- Layer 1
   2739 
   2740 Construction,
   2741   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2742   Roof Membrane,                          !- Layer 1
   2743   Roof Insulation [21],                   !- Layer 2
   2744   Metal Decking;                          !- Layer 3
   2745 
   2746 Construction,
   2747   000_Interior Wall,                      !- Name
   2748   000_G01a 19mm gypsum board,             !- Layer 1
   2749   000_F04 Wall air space resistance,      !- Layer 2
   2750   000_G01a 19mm gypsum board;             !- Layer 3
   2751 
   2752 Construction,
   2753   000_Interior Ceiling,                   !- Name
   2754   000_M11 100mm lightweight concrete,     !- Layer 1
   2755   000_F05 Ceiling air space resistance,   !- Layer 2
   2756   000_F16 Acoustic tile;                  !- Layer 3
   2757 
   2758 Construction,
   2759   000_Exterior Window,                    !- Name
   2760   000_Clear 3mm,                          !- Layer 1
   2761   000_Air 13mm,                           !- Layer 2
   2762   000_Clear 3mm;                          !- Layer 3
   2763 
   2764 ZoneList,
   2765   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   2766   Thermal Zone 1,                         !- Zone Name 1
   2767   Thermal Zone 10,                        !- Zone Name 2
   2768   Thermal Zone 2,                         !- Zone Name 3
   2769   Thermal Zone 3,                         !- Zone Name 4
   2770   Thermal Zone 4,                         !- Zone Name 5
   2771   Thermal Zone 5,                         !- Zone Name 6
   2772   Thermal Zone 6,                         !- Zone Name 7
   2773   Thermal Zone 7,                         !- Zone Name 8
   2774   Thermal Zone 8,                         !- Zone Name 9
   2775   Thermal Zone 9;                         !- Zone Name 10
   2776 
   2777 People,
   2778   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   2779   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2780   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   2781   People/Area,                            !- Number of People Calculation Method
   2782   ,                                       !- Number of People
   2783   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2784   ,                                       !- Zone Floor Area per Person {m2/person}
   2785   0.3,                                    !- Fraction Radiant
   2786   ,                                       !- Sensible Heat Fraction
   2787   Medium Office_Activity;                 !- Activity Level Schedule Name
   2788 
   2789 Lights,
   2790   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   2791   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2792   Medium Office_Bldg_Light,               !- Schedule Name
   2793   Watts/Area,                             !- Design Level Calculation Method
   2794   ,                                       !- Lighting Level {W}
   2795   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2796   ,                                       !- Watts per Person {W/person}
   2797   ,                                       !- Return Air Fraction
   2798   ,                                       !- Fraction Radiant
   2799   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2799 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2800 
   2801 ElectricEquipment,
   2802   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   2803   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2804   Medium Office_Bldg_Equip,               !- Schedule Name
   2805   Watts/Area,                             !- Design Level Calculation Method
   2806   ,                                       !- Design Level {W}
   2807   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2808   ,                                       !- Watts per Person {W/person}
   2809   ,                                       !- Fraction Latent
   2810   ,                                       !- Fraction Radiant
   2811   ;                                       !- Fraction Lost
   2812 
   2813 ZoneInfiltration:DesignFlowRate,
   2814   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   2815   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2816   Medium Office_Infil_Quarter_On,         !- Schedule Name
   2817   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2818   ,                                       !- Design Flow Rate {m3/s}
   2819   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2820   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2821   ,                                       !- Air Changes per Hour {1/hr}
   2822   ,                                       !- Constant Term Coefficient
   2823   ,                                       !- Temperature Term Coefficient
   2824   ,                                       !- Velocity Term Coefficient
   2825   ;                                       !- Velocity Squared Term Coefficient
   2826 
   2827 Building,
   2828   Building 1,                             !- Name
   2829   ,                                       !- North Axis {deg}
   2830   ,                                       !- Terrain
   2831   ,                                       !- Loads Convergence Tolerance Value
   2832   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2833   ,                                       !- Solar Distribution
   2834   ,                                       !- Maximum Number of Warmup Days
   2835   ;                                       !- Minimum Number of Warmup Days
   2836 
   2837 Zone,
   2838   Thermal Zone 5,                         !- Name
   2839   -0,                                     !- Direction of Relative North {deg}
   2840   0,                                      !- X Origin {m}
   2841   0,                                      !- Y Origin {m}
   2842   4,                                      !- Z Origin {m}
   2843   ,                                       !- Type
   2844   ,                                       !- Multiplier
   2845   ,                                       !- Ceiling Height {m}
   2846   ,                                       !- Volume {m3}
   2847   ,                                       !- Floor Area {m2}
   2848   ,                                       !- Zone Inside Convection Algorithm
   2849   ;                                       !- Zone Outside Convection Algorithm
   2850 
   2851 BuildingSurface:Detailed,
   2852   Surface 31,                             !- Name
   2853   Floor,                                  !- Surface Type
   2854   000_Interior Floor,                     !- Construction Name
   2855   Thermal Zone 5,                         !- Zone Name
   2856   Surface,                                !- Outside Boundary Condition
   2857   Surface 6,                              !- Outside Boundary Condition Object
   2858   NoSun,                                  !- Sun Exposure
   2859   NoWind,                                 !- Wind Exposure
   2860   ,                                       !- View Factor to Ground
   2861   ,                                       !- Number of Vertices
   2862   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2863   0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
   2864   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   2865   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2866 
   2867 BuildingSurface:Detailed,
   2868   Surface 34,                             !- Name
   2869   Wall,                                   !- Surface Type
   2870   000_Interior Wall,                      !- Construction Name
   2871   Thermal Zone 5,                         !- Zone Name
   2872   Surface,                                !- Outside Boundary Condition
   2873   Surface 56,                             !- Outside Boundary Condition Object
   2874   NoSun,                                  !- Sun Exposure
   2875   NoWind,                                 !- Wind Exposure
   2876   ,                                       !- View Factor to Ground
   2877   ,                                       !- Number of Vertices
   2878   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2879   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2880   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   2881   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   2882 
   2883 BuildingSurface:Detailed,
   2884   Surface 33,                             !- Name
   2885   Wall,                                   !- Surface Type
   2886   000_Interior Wall,                      !- Construction Name
   2887   Thermal Zone 5,                         !- Zone Name
   2888   Surface,                                !- Outside Boundary Condition
   2889   Surface 41,                             !- Outside Boundary Condition Object
   2890   NoSun,                                  !- Sun Exposure
   2891   NoWind,                                 !- Wind Exposure
   2892   ,                                       !- View Factor to Ground
   2893   ,                                       !- Number of Vertices
   2894   3, 17, 4,                               !- X,Y,Z Vertex 1 {m}
   2895   3, 17, 0,                               !- X,Y,Z Vertex 2 {m}
   2896   0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
   2897   0, 20, 4;                               !- X,Y,Z Vertex 4 {m}
   2898 
   2899 BuildingSurface:Detailed,
   2900   Surface 36,                             !- Name
   2901   Roof,                                   !- Surface Type
   2902   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2903   Thermal Zone 5,                         !- Zone Name
   2904   Outdoors,                               !- Outside Boundary Condition
   2905   ,                                       !- Outside Boundary Condition Object
   2906   SunExposed,                             !- Sun Exposure
   2907   WindExposed,                            !- Wind Exposure
   2908   ,                                       !- View Factor to Ground
   2909   ,                                       !- Number of Vertices
   2910   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2911   3, 17, 4,                               !- X,Y,Z Vertex 2 {m}
   2912   0, 20, 4,                               !- X,Y,Z Vertex 3 {m}
   2913   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2914 
   2915 BuildingSurface:Detailed,
   2916   Surface 35,                             !- Name
   2917   Wall,                                   !- Surface Type
   2918   000_Interior Wall,                      !- Construction Name
   2919   Thermal Zone 5,                         !- Zone Name
   2920   Surface,                                !- Outside Boundary Condition
   2921   Surface 51,                             !- Outside Boundary Condition Object
   2922   NoSun,                                  !- Sun Exposure
   2923   NoWind,                                 !- Wind Exposure
   2924   ,                                       !- View Factor to Ground
   2925   ,                                       !- Number of Vertices
   2926   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2927   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2928   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2929   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2930 
   2931 BuildingSurface:Detailed,
   2932   Surface 32,                             !- Name
   2933   Wall,                                   !- Surface Type
   2934   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2935   Thermal Zone 5,                         !- Zone Name
   2936   Outdoors,                               !- Outside Boundary Condition
   2937   ,                                       !- Outside Boundary Condition Object
   2938   SunExposed,                             !- Sun Exposure
   2939   WindExposed,                            !- Wind Exposure
   2940   ,                                       !- View Factor to Ground
   2941   ,                                       !- Number of Vertices
   2942   0, 20, 4,                               !- X,Y,Z Vertex 1 {m}
   2943   0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
   2944   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2945   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2946 
   2947 FenestrationSurface:Detailed,
   2948   Sub Surface 8,                          !- Name
   2949   Window,                                 !- Surface Type
   2950   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2951   Surface 32,                             !- Building Surface Name
   2952   ,                                       !- Outside Boundary Condition Object
   2953   ,                                       !- View Factor to Ground
   2954   ,                                       !- Shading Control Name
   2955   ,                                       !- Frame and Divider Name
   2956   ,                                       !- Multiplier
   2957   ,                                       !- Number of Vertices
   2958   0, 19.9746, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   2959   0, 19.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   2960   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2961   0, 0.0253999999999976, 1.80203717442303; !- X,Y,Z Vertex 4 {m}
   2962 
   2963 ZoneControl:Thermostat,
   2964   Thermal Zone 5 Thermostat,              !- Name
   2965   Thermal Zone 5,                         !- Zone or ZoneList Name
   2966   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2967   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2968   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2969 
   2970 Schedule:Compact,
   2971   Thermal Zone 5 Thermostat Schedule,     !- Name
   2972   ,                                       !- Schedule Type Limits Name
   2973   Through: 12/31,                         !- Field 1
   2974   For: AllDays,                           !- Field 2
   2975   Until: 24:00,                           !- Field 3
   2976   4;                                      !- Field 4
   2977 
   2978 ThermostatSetpoint:DualSetpoint,
   2979   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2980   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2981   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2982 
   2983 ZoneHVAC:EquipmentConnections,
   2984   Thermal Zone 5,                         !- Zone Name
   2985   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2986   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2987   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2988   Node 5,                                 !- Zone Air Node Name
   2989   Node 63;                                !- Zone Return Air Node Name
   2990 
   2991 NodeList,
   2992   Port List 9,                            !- Name
   2993   Node 62;                                !- Node Name 1
   2994 
   2995 ZoneHVAC:EquipmentList,
   2996   Zone HVAC Equipment List 5,             !- Name
   2997   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2998   ZoneHVAC:AirDistributionUnit {84f0a74a-8aa4-4783-9a56-16ea82fe74fa}, !- Zone Equipment Name 1
   2999   1,                                      !- Zone Equipment Cooling Sequence 1
   3000   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3001 
   3002 Sizing:Zone,
   3003   Thermal Zone 5,                         !- Zone or ZoneList Name
   3004   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3005   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3006   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3007   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3008   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3009   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3010   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3011   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3012   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3013   ,                                       !- Zone Heating Sizing Factor
   3014   ,                                       !- Zone Cooling Sizing Factor
   3015   DesignDay,                              !- Cooling Design Air Flow Method
   3016   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3017   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3018   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3019   0,                                      !- Cooling Minimum Air Flow Fraction
   3020   DesignDay,                              !- Heating Design Air Flow Method
   3021   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3022   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3023   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3024   0.3;                                    !- Heating Maximum Air Flow Fraction
   3025 
   3026 DesignSpecification:ZoneAirDistribution,
   3027   {95faef90-9e80-4598-9246-eff1b87fe978}, !- Name
   3028   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3029   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3030 
   3031 DesignSpecification:OutdoorAir,
   3032   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   3033   Sum,                                    !- Outdoor Air Method
   3034   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3035   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3036   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3037   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3038 
   3039 Zone,
   3040   Thermal Zone 8,                         !- Name
   3041   -0,                                     !- Direction of Relative North {deg}
   3042   17,                                     !- X Origin {m}
   3043   3,                                      !- Y Origin {m}
   3044   4,                                      !- Z Origin {m}
   3045   ,                                       !- Type
   3046   ,                                       !- Multiplier
   3047   ,                                       !- Ceiling Height {m}
   3048   ,                                       !- Volume {m3}
   3049   ,                                       !- Floor Area {m2}
   3050   ,                                       !- Zone Inside Convection Algorithm
   3051   ;                                       !- Zone Outside Convection Algorithm
   3052 
   3053 BuildingSurface:Detailed,
   3054   Surface 48,                             !- Name
   3055   Roof,                                   !- Surface Type
   3056   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3057   Thermal Zone 8,                         !- Zone Name
   3058   Outdoors,                               !- Outside Boundary Condition
   3059   ,                                       !- Outside Boundary Condition Object
   3060   SunExposed,                             !- Sun Exposure
   3061   WindExposed,                            !- Wind Exposure
   3062   ,                                       !- View Factor to Ground
   3063   ,                                       !- Number of Vertices
   3064   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   3065   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3066   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3067   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   3068 
   3069 BuildingSurface:Detailed,
   3070   Surface 47,                             !- Name
   3071   Wall,                                   !- Surface Type
   3072   000_Interior Wall,                      !- Construction Name
   3073   Thermal Zone 8,                         !- Zone Name
   3074   Surface,                                !- Outside Boundary Condition
   3075   Surface 39,                             !- Outside Boundary Condition Object
   3076   NoSun,                                  !- Sun Exposure
   3077   NoWind,                                 !- Wind Exposure
   3078   ,                                       !- View Factor to Ground
   3079   ,                                       !- Number of Vertices
   3080   3, 17, 4,                               !- X,Y,Z Vertex 1 {m}
   3081   3, 17, 0,                               !- X,Y,Z Vertex 2 {m}
   3082   0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
   3083   0, 14, 4;                               !- X,Y,Z Vertex 4 {m}
   3084 
   3085 BuildingSurface:Detailed,
   3086   Surface 44,                             !- Name
   3087   Wall,                                   !- Surface Type
   3088   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3089   Thermal Zone 8,                         !- Zone Name
   3090   Outdoors,                               !- Outside Boundary Condition
   3091   ,                                       !- Outside Boundary Condition Object
   3092   SunExposed,                             !- Sun Exposure
   3093   WindExposed,                            !- Wind Exposure
   3094   ,                                       !- View Factor to Ground
   3095   ,                                       !- Number of Vertices
   3096   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3097   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3098   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   3099   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   3100 
   3101 FenestrationSurface:Detailed,
   3102   Sub Surface 2,                          !- Name
   3103   Window,                                 !- Surface Type
   3104   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3105   Surface 44,                             !- Building Surface Name
   3106   ,                                       !- Outside Boundary Condition Object
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Shading Control Name
   3109   ,                                       !- Frame and Divider Name
   3110   ,                                       !- Multiplier
   3111   ,                                       !- Number of Vertices
   3112   3, -2.9746, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   3113   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3114   3, 16.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   3115   3, 16.9746, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   3116 
   3117 BuildingSurface:Detailed,
   3118   Surface 43,                             !- Name
   3119   Floor,                                  !- Surface Type
   3120   000_Interior Floor,                     !- Construction Name
   3121   Thermal Zone 8,                         !- Zone Name
   3122   Surface,                                !- Outside Boundary Condition
   3123   Surface 18,                             !- Outside Boundary Condition Object
   3124   NoSun,                                  !- Sun Exposure
   3125   NoWind,                                 !- Wind Exposure
   3126   ,                                       !- View Factor to Ground
   3127   ,                                       !- Number of Vertices
   3128   3, 17, 0,                               !- X,Y,Z Vertex 1 {m}
   3129   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3130   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3131   0, 14, 0;                               !- X,Y,Z Vertex 4 {m}
   3132 
   3133 BuildingSurface:Detailed,
   3134   Surface 46,                             !- Name
   3135   Wall,                                   !- Surface Type
   3136   000_Interior Wall,                      !- Construction Name
   3137   Thermal Zone 8,                         !- Zone Name
   3138   Surface,                                !- Outside Boundary Condition
   3139   Surface 58,                             !- Outside Boundary Condition Object
   3140   NoSun,                                  !- Sun Exposure
   3141   NoWind,                                 !- Wind Exposure
   3142   ,                                       !- View Factor to Ground
   3143   ,                                       !- Number of Vertices
   3144   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   3145   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   3146   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3147   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3148 
   3149 BuildingSurface:Detailed,
   3150   Surface 45,                             !- Name
   3151   Wall,                                   !- Surface Type
   3152   000_Interior Wall,                      !- Construction Name
   3153   Thermal Zone 8,                         !- Zone Name
   3154   Surface,                                !- Outside Boundary Condition
   3155   Surface 53,                             !- Outside Boundary Condition Object
   3156   NoSun,                                  !- Sun Exposure
   3157   NoWind,                                 !- Wind Exposure
   3158   ,                                       !- View Factor to Ground
   3159   ,                                       !- Number of Vertices
   3160   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3161   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3162   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3163   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3164 
   3165 ZoneControl:Thermostat,
   3166   Thermal Zone 8 Thermostat,              !- Name
   3167   Thermal Zone 8,                         !- Zone or ZoneList Name
   3168   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3169   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3170   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3171 
   3172 Schedule:Compact,
   3173   Thermal Zone 8 Thermostat Schedule,     !- Name
   3174   ,                                       !- Schedule Type Limits Name
   3175   Through: 12/31,                         !- Field 1
   3176   For: AllDays,                           !- Field 2
   3177   Until: 24:00,                           !- Field 3
   3178   4;                                      !- Field 4
   3179 
   3180 ZoneHVAC:EquipmentConnections,
   3181   Thermal Zone 8,                         !- Zone Name
   3182   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3183   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3184   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3185   Node 8,                                 !- Zone Air Node Name
   3186   Node 53;                                !- Zone Return Air Node Name
   3187 
   3188 NodeList,
   3189   Port List 15,                           !- Name
   3190   Node 52;                                !- Node Name 1
   3191 
   3192 ZoneHVAC:EquipmentList,
   3193   Zone HVAC Equipment List 8,             !- Name
   3194   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3195   ZoneHVAC:AirDistributionUnit {254be53e-41dc-4386-abbc-77616fbb0a5b}, !- Zone Equipment Name 1
   3196   1,                                      !- Zone Equipment Cooling Sequence 1
   3197   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3198 
   3199 Sizing:Zone,
   3200   Thermal Zone 8,                         !- Zone or ZoneList Name
   3201   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3202   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3203   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3204   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3205   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3206   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3207   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3208   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3209   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3210   ,                                       !- Zone Heating Sizing Factor
   3211   ,                                       !- Zone Cooling Sizing Factor
   3212   DesignDay,                              !- Cooling Design Air Flow Method
   3213   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3214   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3215   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3216   0,                                      !- Cooling Minimum Air Flow Fraction
   3217   DesignDay,                              !- Heating Design Air Flow Method
   3218   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3219   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3220   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3221   0.3;                                    !- Heating Maximum Air Flow Fraction
   3222 
   3223 DesignSpecification:ZoneAirDistribution,
   3224   {e8504f6e-de9f-4dd4-8931-6ef7efa53b35}, !- Name
   3225   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3226   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3227 
   3228 Zone,
   3229   Thermal Zone 9,                         !- Name
   3230   -0,                                     !- Direction of Relative North {deg}
   3231   3,                                      !- X Origin {m}
   3232   17,                                     !- Y Origin {m}
   3233   4,                                      !- Z Origin {m}
   3234   ,                                       !- Type
   3235   ,                                       !- Multiplier
   3236   ,                                       !- Ceiling Height {m}
   3237   ,                                       !- Volume {m3}
   3238   ,                                       !- Floor Area {m2}
   3239   ,                                       !- Zone Inside Convection Algorithm
   3240   ;                                       !- Zone Outside Convection Algorithm
   3241 
   3242 BuildingSurface:Detailed,
   3243   Surface 42,                             !- Name
   3244   Roof,                                   !- Surface Type
   3245   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3246   Thermal Zone 9,                         !- Zone Name
   3247   Outdoors,                               !- Outside Boundary Condition
   3248   ,                                       !- Outside Boundary Condition Object
   3249   SunExposed,                             !- Sun Exposure
   3250   WindExposed,                            !- Wind Exposure
   3251   ,                                       !- View Factor to Ground
   3252   ,                                       !- Number of Vertices
   3253   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3254   14, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   3255   17, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   3256   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3257 
   3258 BuildingSurface:Detailed,
   3259   Surface 40,                             !- Name
   3260   Wall,                                   !- Surface Type
   3261   000_Interior Wall,                      !- Construction Name
   3262   Thermal Zone 9,                         !- Zone Name
   3263   Surface,                                !- Outside Boundary Condition
   3264   Surface 57,                             !- Outside Boundary Condition Object
   3265   NoSun,                                  !- Sun Exposure
   3266   NoWind,                                 !- Wind Exposure
   3267   ,                                       !- View Factor to Ground
   3268   ,                                       !- Number of Vertices
   3269   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3270   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3271   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3272   14, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3273 
   3274 BuildingSurface:Detailed,
   3275   Surface 37,                             !- Name
   3276   Floor,                                  !- Surface Type
   3277   000_Interior Floor,                     !- Construction Name
   3278   Thermal Zone 9,                         !- Zone Name
   3279   Surface,                                !- Outside Boundary Condition
   3280   Surface 12,                             !- Outside Boundary Condition Object
   3281   NoSun,                                  !- Sun Exposure
   3282   NoWind,                                 !- Wind Exposure
   3283   ,                                       !- View Factor to Ground
   3284   ,                                       !- Number of Vertices
   3285   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3286   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3287   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3288   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   3289 
   3290 BuildingSurface:Detailed,
   3291   Surface 39,                             !- Name
   3292   Wall,                                   !- Surface Type
   3293   000_Interior Wall,                      !- Construction Name
   3294   Thermal Zone 9,                         !- Zone Name
   3295   Surface,                                !- Outside Boundary Condition
   3296   Surface 47,                             !- Outside Boundary Condition Object
   3297   NoSun,                                  !- Sun Exposure
   3298   NoWind,                                 !- Wind Exposure
   3299   ,                                       !- View Factor to Ground
   3300   ,                                       !- Number of Vertices
   3301   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3302   14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3303   17, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3304   17, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3305 
   3306 BuildingSurface:Detailed,
   3307   Surface 38,                             !- Name
   3308   Wall,                                   !- Surface Type
   3309   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3310   Thermal Zone 9,                         !- Zone Name
   3311   Outdoors,                               !- Outside Boundary Condition
   3312   ,                                       !- Outside Boundary Condition Object
   3313   SunExposed,                             !- Sun Exposure
   3314   WindExposed,                            !- Wind Exposure
   3315   ,                                       !- View Factor to Ground
   3316   ,                                       !- Number of Vertices
   3317   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3318   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3319   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3320   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3321 
   3322 FenestrationSurface:Detailed,
   3323   Sub Surface 1,                          !- Name
   3324   Window,                                 !- Surface Type
   3325   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3326   Surface 38,                             !- Building Surface Name
   3327   ,                                       !- Outside Boundary Condition Object
   3328   ,                                       !- View Factor to Ground
   3329   ,                                       !- Shading Control Name
   3330   ,                                       !- Frame and Divider Name
   3331   ,                                       !- Multiplier
   3332   ,                                       !- Number of Vertices
   3333   16.9746, 3, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   3334   16.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   3335   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3336   -2.9746, 3, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   3337 
   3338 BuildingSurface:Detailed,
   3339   Surface 41,                             !- Name
   3340   Wall,                                   !- Surface Type
   3341   000_Interior Wall,                      !- Construction Name
   3342   Thermal Zone 9,                         !- Zone Name
   3343   Surface,                                !- Outside Boundary Condition
   3344   Surface 33,                             !- Outside Boundary Condition Object
   3345   NoSun,                                  !- Sun Exposure
   3346   NoWind,                                 !- Wind Exposure
   3347   ,                                       !- View Factor to Ground
   3348   ,                                       !- Number of Vertices
   3349   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3350   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3351   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3352   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3353 
   3354 ZoneControl:Thermostat,
   3355   Thermal Zone 9 Thermostat,              !- Name
   3356   Thermal Zone 9,                         !- Zone or ZoneList Name
   3357   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3358   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3359   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3360 
   3361 Schedule:Compact,
   3362   Thermal Zone 9 Thermostat Schedule,     !- Name
   3363   ,                                       !- Schedule Type Limits Name
   3364   Through: 12/31,                         !- Field 1
   3365   For: AllDays,                           !- Field 2
   3366   Until: 24:00,                           !- Field 3
   3367   4;                                      !- Field 4
   3368 
   3369 ZoneHVAC:EquipmentConnections,
   3370   Thermal Zone 9,                         !- Zone Name
   3371   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3372   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3373   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3374   Node 9,                                 !- Zone Air Node Name
   3375   Node 38;                                !- Zone Return Air Node Name
   3376 
   3377 NodeList,
   3378   Port List 17,                           !- Name
   3379   Node 37;                                !- Node Name 1
   3380 
   3381 ZoneHVAC:EquipmentList,
   3382   Zone HVAC Equipment List 9,             !- Name
   3383   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3384   ZoneHVAC:AirDistributionUnit {a65ab0cf-6d63-495e-9f78-3a71395a94d1}, !- Zone Equipment Name 1
   3385   1,                                      !- Zone Equipment Cooling Sequence 1
   3386   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3387 
   3388 Sizing:Zone,
   3389   Thermal Zone 9,                         !- Zone or ZoneList Name
   3390   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3391   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3392   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3393   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3394   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3395   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3396   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3397   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3398   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3399   ,                                       !- Zone Heating Sizing Factor
   3400   ,                                       !- Zone Cooling Sizing Factor
   3401   DesignDay,                              !- Cooling Design Air Flow Method
   3402   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3403   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3404   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3405   0,                                      !- Cooling Minimum Air Flow Fraction
   3406   DesignDay,                              !- Heating Design Air Flow Method
   3407   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3408   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3409   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3410   0.3;                                    !- Heating Maximum Air Flow Fraction
   3411 
   3412 DesignSpecification:ZoneAirDistribution,
   3413   {9ce7eda1-b407-4ac5-be4c-354c11059278}, !- Name
   3414   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3415   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3416 
   3417 Zone,
   3418   Thermal Zone 10,                        !- Name
   3419   -0,                                     !- Direction of Relative North {deg}
   3420   3,                                      !- X Origin {m}
   3421   17,                                     !- Y Origin {m}
   3422   0,                                      !- Z Origin {m}
   3423   ,                                       !- Type
   3424   ,                                       !- Multiplier
   3425   ,                                       !- Ceiling Height {m}
   3426   ,                                       !- Volume {m3}
   3427   ,                                       !- Floor Area {m2}
   3428   ,                                       !- Zone Inside Convection Algorithm
   3429   ;                                       !- Zone Outside Convection Algorithm
   3430 
   3431 BuildingSurface:Detailed,
   3432   Surface 8,                              !- Name
   3433   Wall,                                   !- Surface Type
   3434   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3435   Thermal Zone 10,                        !- Zone Name
   3436   Outdoors,                               !- Outside Boundary Condition
   3437   ,                                       !- Outside Boundary Condition Object
   3438   SunExposed,                             !- Sun Exposure
   3439   WindExposed,                            !- Wind Exposure
   3440   ,                                       !- View Factor to Ground
   3441   ,                                       !- Number of Vertices
   3442   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3443   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3444   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3445   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3446 
   3447 FenestrationSurface:Detailed,
   3448   Sub Surface 7,                          !- Name
   3449   Window,                                 !- Surface Type
   3450   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3451   Surface 8,                              !- Building Surface Name
   3452   ,                                       !- Outside Boundary Condition Object
   3453   ,                                       !- View Factor to Ground
   3454   ,                                       !- Shading Control Name
   3455   ,                                       !- Frame and Divider Name
   3456   ,                                       !- Multiplier
   3457   ,                                       !- Number of Vertices
   3458   16.9746, 3, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   3459   16.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   3460   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3461   -2.9746, 3, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   3462 
   3463 BuildingSurface:Detailed,
   3464   Surface 11,                             !- Name
   3465   Wall,                                   !- Surface Type
   3466   000_Interior Wall,                      !- Construction Name
   3467   Thermal Zone 10,                        !- Zone Name
   3468   Surface,                                !- Outside Boundary Condition
   3469   Surface 3,                              !- Outside Boundary Condition Object
   3470   NoSun,                                  !- Sun Exposure
   3471   NoWind,                                 !- Wind Exposure
   3472   ,                                       !- View Factor to Ground
   3473   ,                                       !- Number of Vertices
   3474   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3475   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3476   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3477   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3478 
   3479 BuildingSurface:Detailed,
   3480   Surface 12,                             !- Name
   3481   Ceiling,                                !- Surface Type
   3482   000_Interior Ceiling,                   !- Construction Name
   3483   Thermal Zone 10,                        !- Zone Name
   3484   Surface,                                !- Outside Boundary Condition
   3485   Surface 37,                             !- Outside Boundary Condition Object
   3486   NoSun,                                  !- Sun Exposure
   3487   NoWind,                                 !- Wind Exposure
   3488   ,                                       !- View Factor to Ground
   3489   ,                                       !- Number of Vertices
   3490   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3491   14, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   3492   17, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   3493   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3494 
   3495 BuildingSurface:Detailed,
   3496   Surface 10,                             !- Name
   3497   Wall,                                   !- Surface Type
   3498   000_Interior Wall,                      !- Construction Name
   3499   Thermal Zone 10,                        !- Zone Name
   3500   Surface,                                !- Outside Boundary Condition
   3501   Surface 27,                             !- Outside Boundary Condition Object
   3502   NoSun,                                  !- Sun Exposure
   3503   NoWind,                                 !- Wind Exposure
   3504   ,                                       !- View Factor to Ground
   3505   ,                                       !- Number of Vertices
   3506   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3507   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3508   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3509   14, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3510 
   3511 BuildingSurface:Detailed,
   3512   Surface 9,                              !- Name
   3513   Wall,                                   !- Surface Type
   3514   000_Interior Wall,                      !- Construction Name
   3515   Thermal Zone 10,                        !- Zone Name
   3516   Surface,                                !- Outside Boundary Condition
   3517   Surface 17,                             !- Outside Boundary Condition Object
   3518   NoSun,                                  !- Sun Exposure
   3519   NoWind,                                 !- Wind Exposure
   3520   ,                                       !- View Factor to Ground
   3521   ,                                       !- Number of Vertices
   3522   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3523   14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3524   17, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3525   17, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3526 
   3527 BuildingSurface:Detailed,
   3528   Surface 7,                              !- Name
   3529   Floor,                                  !- Surface Type
   3530   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3531   Thermal Zone 10,                        !- Zone Name
   3532   Ground,                                 !- Outside Boundary Condition
   3533   ,                                       !- Outside Boundary Condition Object
   3534   NoSun,                                  !- Sun Exposure
   3535   NoWind,                                 !- Wind Exposure
   3536   ,                                       !- View Factor to Ground
   3537   ,                                       !- Number of Vertices
   3538   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3539   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3540   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3541   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   3542 
   3543 ZoneControl:Thermostat,
   3544   Thermal Zone 10 Thermostat,             !- Name
   3545   Thermal Zone 10,                        !- Zone or ZoneList Name
   3546   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   3547   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3548   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3549 
   3550 Schedule:Compact,
   3551   Thermal Zone 10 Thermostat Schedule,    !- Name
   3552   ,                                       !- Schedule Type Limits Name
   3553   Through: 12/31,                         !- Field 1
   3554   For: AllDays,                           !- Field 2
   3555   Until: 24:00,                           !- Field 3
   3556   4;                                      !- Field 4
   3557 
   3558 ZoneHVAC:EquipmentConnections,
   3559   Thermal Zone 10,                        !- Zone Name
   3560   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   3561   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   3562   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3563   Node 10,                                !- Zone Air Node Name
   3564   Node 58;                                !- Zone Return Air Node Name
   3565 
   3566 NodeList,
   3567   Port List 19,                           !- Name
   3568   Node 57;                                !- Node Name 1
   3569 
   3570 ZoneHVAC:EquipmentList,
   3571   Zone HVAC Equipment List 10,            !- Name
   3572   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3573   ZoneHVAC:AirDistributionUnit {a3c9959f-5e6d-4790-8320-4d884a63b05f}, !- Zone Equipment Name 1
   3574   1,                                      !- Zone Equipment Cooling Sequence 1
   3575   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3576 
   3577 Sizing:Zone,
   3578   Thermal Zone 10,                        !- Zone or ZoneList Name
   3579   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3580   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3581   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3582   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3583   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3584   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3585   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3586   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3587   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3588   ,                                       !- Zone Heating Sizing Factor
   3589   ,                                       !- Zone Cooling Sizing Factor
   3590   DesignDay,                              !- Cooling Design Air Flow Method
   3591   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3592   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3593   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3594   0,                                      !- Cooling Minimum Air Flow Fraction
   3595   DesignDay,                              !- Heating Design Air Flow Method
   3596   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3597   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3598   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3599   0.3;                                    !- Heating Maximum Air Flow Fraction
   3600 
   3601 DesignSpecification:ZoneAirDistribution,
   3602   {01754747-1ce0-4a3d-a4d6-be9e62808076}, !- Name
   3603   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3604   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3605 
   3606 Zone,
   3607   Thermal Zone 7,                         !- Name
   3608   -0,                                     !- Direction of Relative North {deg}
   3609   3,                                      !- X Origin {m}
   3610   3,                                      !- Y Origin {m}
   3611   4,                                      !- Z Origin {m}
   3612   ,                                       !- Type
   3613   ,                                       !- Multiplier
   3614   ,                                       !- Ceiling Height {m}
   3615   ,                                       !- Volume {m3}
   3616   ,                                       !- Floor Area {m2}
   3617   ,                                       !- Zone Inside Convection Algorithm
   3618   ;                                       !- Zone Outside Convection Algorithm
   3619 
   3620 BuildingSurface:Detailed,
   3621   Surface 60,                             !- Name
   3622   Roof,                                   !- Surface Type
   3623   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3624   Thermal Zone 7,                         !- Zone Name
   3625   Outdoors,                               !- Outside Boundary Condition
   3626   ,                                       !- Outside Boundary Condition Object
   3627   SunExposed,                             !- Sun Exposure
   3628   WindExposed,                            !- Wind Exposure
   3629   ,                                       !- View Factor to Ground
   3630   ,                                       !- Number of Vertices
   3631   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3632   14, 14, 4,                              !- X,Y,Z Vertex 2 {m}
   3633   0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
   3634   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3635 
   3636 BuildingSurface:Detailed,
   3637   Surface 59,                             !- Name
   3638   Wall,                                   !- Surface Type
   3639   000_Interior Wall,                      !- Construction Name
   3640   Thermal Zone 7,                         !- Zone Name
   3641   Surface,                                !- Outside Boundary Condition
   3642   Surface 52,                             !- Outside Boundary Condition Object
   3643   NoSun,                                  !- Sun Exposure
   3644   NoWind,                                 !- Wind Exposure
   3645   ,                                       !- View Factor to Ground
   3646   ,                                       !- Number of Vertices
   3647   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3648   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3649   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3650   14, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3651 
   3652 BuildingSurface:Detailed,
   3653   Surface 56,                             !- Name
   3654   Wall,                                   !- Surface Type
   3655   000_Interior Wall,                      !- Construction Name
   3656   Thermal Zone 7,                         !- Zone Name
   3657   Surface,                                !- Outside Boundary Condition
   3658   Surface 34,                             !- Outside Boundary Condition Object
   3659   NoSun,                                  !- Sun Exposure
   3660   NoWind,                                 !- Wind Exposure
   3661   ,                                       !- View Factor to Ground
   3662   ,                                       !- Number of Vertices
   3663   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   3664   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   3665   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3666   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3667 
   3668 BuildingSurface:Detailed,
   3669   Surface 55,                             !- Name
   3670   Floor,                                  !- Surface Type
   3671   000_Interior Floor,                     !- Construction Name
   3672   Thermal Zone 7,                         !- Zone Name
   3673   Surface,                                !- Outside Boundary Condition
   3674   Surface 30,                             !- Outside Boundary Condition Object
   3675   NoSun,                                  !- Sun Exposure
   3676   NoWind,                                 !- Wind Exposure
   3677   ,                                       !- View Factor to Ground
   3678   ,                                       !- Number of Vertices
   3679   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3680   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   3681   14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
   3682   14, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   3683 
   3684 BuildingSurface:Detailed,
   3685   Surface 57,                             !- Name
   3686   Wall,                                   !- Surface Type
   3687   000_Interior Wall,                      !- Construction Name
   3688   Thermal Zone 7,                         !- Zone Name
   3689   Surface,                                !- Outside Boundary Condition
   3690   Surface 40,                             !- Outside Boundary Condition Object
   3691   NoSun,                                  !- Sun Exposure
   3692   NoWind,                                 !- Wind Exposure
   3693   ,                                       !- View Factor to Ground
   3694   ,                                       !- Number of Vertices
   3695   14, 14, 4,                              !- X,Y,Z Vertex 1 {m}
   3696   14, 14, 0,                              !- X,Y,Z Vertex 2 {m}
   3697   0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
   3698   0, 14, 4;                               !- X,Y,Z Vertex 4 {m}
   3699 
   3700 BuildingSurface:Detailed,
   3701   Surface 58,                             !- Name
   3702   Wall,                                   !- Surface Type
   3703   000_Interior Wall,                      !- Construction Name
   3704   Thermal Zone 7,                         !- Zone Name
   3705   Surface,                                !- Outside Boundary Condition
   3706   Surface 46,                             !- Outside Boundary Condition Object
   3707   NoSun,                                  !- Sun Exposure
   3708   NoWind,                                 !- Wind Exposure
   3709   ,                                       !- View Factor to Ground
   3710   ,                                       !- Number of Vertices
   3711   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3712   14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3713   14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
   3714   14, 14, 4;                              !- X,Y,Z Vertex 4 {m}
   3715 
   3716 ZoneControl:Thermostat,
   3717   Thermal Zone 7 Thermostat,              !- Name
   3718   Thermal Zone 7,                         !- Zone or ZoneList Name
   3719   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3720   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3721   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3722 
   3723 Schedule:Compact,
   3724   Thermal Zone 7 Thermostat Schedule,     !- Name
   3725   ,                                       !- Schedule Type Limits Name
   3726   Through: 12/31,                         !- Field 1
   3727   For: AllDays,                           !- Field 2
   3728   Until: 24:00,                           !- Field 3
   3729   4;                                      !- Field 4
   3730 
   3731 ZoneHVAC:EquipmentConnections,
   3732   Thermal Zone 7,                         !- Zone Name
   3733   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3734   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3735   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3736   Node 7,                                 !- Zone Air Node Name
   3737   Node 33;                                !- Zone Return Air Node Name
   3738 
   3739 NodeList,
   3740   Port List 13,                           !- Name
   3741   Node 15;                                !- Node Name 1
   3742 
   3743 ZoneHVAC:EquipmentList,
   3744   Zone HVAC Equipment List 7,             !- Name
   3745   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3746   ZoneHVAC:AirDistributionUnit {addaa9a4-c068-4054-be99-f2f4f47737df}, !- Zone Equipment Name 1
   3747   1,                                      !- Zone Equipment Cooling Sequence 1
   3748   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3749 
   3750 Sizing:Zone,
   3751   Thermal Zone 7,                         !- Zone or ZoneList Name
   3752   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3753   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3754   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3755   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3756   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3757   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3758   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3759   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3760   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3761   ,                                       !- Zone Heating Sizing Factor
   3762   ,                                       !- Zone Cooling Sizing Factor
   3763   DesignDay,                              !- Cooling Design Air Flow Method
   3764   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3765   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3766   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3767   0,                                      !- Cooling Minimum Air Flow Fraction
   3768   DesignDay,                              !- Heating Design Air Flow Method
   3769   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3770   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3771   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3772   0.3;                                    !- Heating Maximum Air Flow Fraction
   3773 
   3774 DesignSpecification:ZoneAirDistribution,
   3775   {8408f9d4-5225-4ac2-9d68-e08e8ada465a}, !- Name
   3776   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3777   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3778 
   3779 Zone,
   3780   Thermal Zone 1,                         !- Name
   3781   -0,                                     !- Direction of Relative North {deg}
   3782   0,                                      !- X Origin {m}
   3783   0,                                      !- Y Origin {m}
   3784   0,                                      !- Z Origin {m}
   3785   ,                                       !- Type
   3786   ,                                       !- Multiplier
   3787   ,                                       !- Ceiling Height {m}
   3788   ,                                       !- Volume {m3}
   3789   ,                                       !- Floor Area {m2}
   3790   ,                                       !- Zone Inside Convection Algorithm
   3791   ;                                       !- Zone Outside Convection Algorithm
   3792 
   3793 BuildingSurface:Detailed,
   3794   Surface 6,                              !- Name
   3795   Ceiling,                                !- Surface Type
   3796   000_Interior Ceiling,                   !- Construction Name
   3797   Thermal Zone 1,                         !- Zone Name
   3798   Surface,                                !- Outside Boundary Condition
   3799   Surface 31,                             !- Outside Boundary Condition Object
   3800   NoSun,                                  !- Sun Exposure
   3801   NoWind,                                 !- Wind Exposure
   3802   ,                                       !- View Factor to Ground
   3803   ,                                       !- Number of Vertices
   3804   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3805   3, 17, 4,                               !- X,Y,Z Vertex 2 {m}
   3806   0, 20, 4,                               !- X,Y,Z Vertex 3 {m}
   3807   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3808 
   3809 BuildingSurface:Detailed,
   3810   Surface 3,                              !- Name
   3811   Wall,                                   !- Surface Type
   3812   000_Interior Wall,                      !- Construction Name
   3813   Thermal Zone 1,                         !- Zone Name
   3814   Surface,                                !- Outside Boundary Condition
   3815   Surface 11,                             !- Outside Boundary Condition Object
   3816   NoSun,                                  !- Sun Exposure
   3817   NoWind,                                 !- Wind Exposure
   3818   ,                                       !- View Factor to Ground
   3819   ,                                       !- Number of Vertices
   3820   3, 17, 4,                               !- X,Y,Z Vertex 1 {m}
   3821   3, 17, 0,                               !- X,Y,Z Vertex 2 {m}
   3822   0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
   3823   0, 20, 4;                               !- X,Y,Z Vertex 4 {m}
   3824 
   3825 BuildingSurface:Detailed,
   3826   Surface 1,                              !- Name
   3827   Floor,                                  !- Surface Type
   3828   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3829   Thermal Zone 1,                         !- Zone Name
   3830   Ground,                                 !- Outside Boundary Condition
   3831   ,                                       !- Outside Boundary Condition Object
   3832   NoSun,                                  !- Sun Exposure
   3833   NoWind,                                 !- Wind Exposure
   3834   ,                                       !- View Factor to Ground
   3835   ,                                       !- Number of Vertices
   3836   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3837   0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
   3838   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   3839   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3840 
   3841 BuildingSurface:Detailed,
   3842   Surface 5,                              !- Name
   3843   Wall,                                   !- Surface Type
   3844   000_Interior Wall,                      !- Construction Name
   3845   Thermal Zone 1,                         !- Zone Name
   3846   Surface,                                !- Outside Boundary Condition
   3847   Surface 21,                             !- Outside Boundary Condition Object
   3848   NoSun,                                  !- Sun Exposure
   3849   NoWind,                                 !- Wind Exposure
   3850   ,                                       !- View Factor to Ground
   3851   ,                                       !- Number of Vertices
   3852   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3853   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3854   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3855   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3856 
   3857 BuildingSurface:Detailed,
   3858   Surface 2,                              !- Name
   3859   Wall,                                   !- Surface Type
   3860   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3861   Thermal Zone 1,                         !- Zone Name
   3862   Outdoors,                               !- Outside Boundary Condition
   3863   ,                                       !- Outside Boundary Condition Object
   3864   SunExposed,                             !- Sun Exposure
   3865   WindExposed,                            !- Wind Exposure
   3866   ,                                       !- View Factor to Ground
   3867   ,                                       !- Number of Vertices
   3868   0, 20, 4,                               !- X,Y,Z Vertex 1 {m}
   3869   0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
   3870   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3871   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3872 
   3873 FenestrationSurface:Detailed,
   3874   Sub Surface 4,                          !- Name
   3875   Window,                                 !- Surface Type
   3876   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3877   Surface 2,                              !- Building Surface Name
   3878   ,                                       !- Outside Boundary Condition Object
   3879   ,                                       !- View Factor to Ground
   3880   ,                                       !- Shading Control Name
   3881   ,                                       !- Frame and Divider Name
   3882   ,                                       !- Multiplier
   3883   ,                                       !- Number of Vertices
   3884   0, 19.9746, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   3885   0, 19.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3886   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3887   0, 0.0253999999999976, 1.80203717442303; !- X,Y,Z Vertex 4 {m}
   3888 
   3889 BuildingSurface:Detailed,
   3890   Surface 4,                              !- Name
   3891   Wall,                                   !- Surface Type
   3892   000_Interior Wall,                      !- Construction Name
   3893   Thermal Zone 1,                         !- Zone Name
   3894   Surface,                                !- Outside Boundary Condition
   3895   Surface 26,                             !- Outside Boundary Condition Object
   3896   NoSun,                                  !- Sun Exposure
   3897   NoWind,                                 !- Wind Exposure
   3898   ,                                       !- View Factor to Ground
   3899   ,                                       !- Number of Vertices
   3900   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3901   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3902   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   3903   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   3904 
   3905 ZoneControl:Thermostat,
   3906   Thermal Zone 1 Thermostat,              !- Name
   3907   Thermal Zone 1,                         !- Zone or ZoneList Name
   3908   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3909   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3910   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3911 
   3912 Schedule:Compact,
   3913   Thermal Zone 1 Thermostat Schedule,     !- Name
   3914   ,                                       !- Schedule Type Limits Name
   3915   Through: 12/31,                         !- Field 1
   3916   For: AllDays,                           !- Field 2
   3917   Until: 24:00,                           !- Field 3
   3918   4;                                      !- Field 4
   3919 
   3920 ZoneHVAC:EquipmentConnections,
   3921   Thermal Zone 1,                         !- Zone Name
   3922   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3923   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3924   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3925   Node 1,                                 !- Zone Air Node Name
   3926   Node 43;                                !- Zone Return Air Node Name
   3927 
   3928 NodeList,
   3929   Port List 1,                            !- Name
   3930   Node 42;                                !- Node Name 1
   3931 
   3932 ZoneHVAC:EquipmentList,
   3933   Zone HVAC Equipment List 1,             !- Name
   3934   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3935   ZoneHVAC:AirDistributionUnit {194e9def-7bda-4e8c-97ee-94c9232e1ab2}, !- Zone Equipment Name 1
   3936   1,                                      !- Zone Equipment Cooling Sequence 1
   3937   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3938 
   3939 Sizing:Zone,
   3940   Thermal Zone 1,                         !- Zone or ZoneList Name
   3941   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3942   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3943   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3944   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3945   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3946   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3947   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3948   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3949   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3950   ,                                       !- Zone Heating Sizing Factor
   3951   ,                                       !- Zone Cooling Sizing Factor
   3952   DesignDay,                              !- Cooling Design Air Flow Method
   3953   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3954   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3955   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3956   0,                                      !- Cooling Minimum Air Flow Fraction
   3957   DesignDay,                              !- Heating Design Air Flow Method
   3958   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3959   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3960   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3961   0.3;                                    !- Heating Maximum Air Flow Fraction
   3962 
   3963 DesignSpecification:ZoneAirDistribution,
   3964   {f622c0c0-a362-433e-b6ff-2e4d4272d1ce}, !- Name
   3965   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3966   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3967 
   3968 Zone,
   3969   Thermal Zone 2,                         !- Name
   3970   -0,                                     !- Direction of Relative North {deg}
   3971   3,                                      !- X Origin {m}
   3972   3,                                      !- Y Origin {m}
   3973   0,                                      !- Z Origin {m}
   3974   ,                                       !- Type
   3975   ,                                       !- Multiplier
   3976   ,                                       !- Ceiling Height {m}
   3977   ,                                       !- Volume {m3}
   3978   ,                                       !- Floor Area {m2}
   3979   ,                                       !- Zone Inside Convection Algorithm
   3980   ;                                       !- Zone Outside Convection Algorithm
   3981 
   3982 BuildingSurface:Detailed,
   3983   Surface 25,                             !- Name
   3984   Floor,                                  !- Surface Type
   3985   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3986   Thermal Zone 2,                         !- Zone Name
   3987   Ground,                                 !- Outside Boundary Condition
   3988   ,                                       !- Outside Boundary Condition Object
   3989   NoSun,                                  !- Sun Exposure
   3990   NoWind,                                 !- Wind Exposure
   3991   ,                                       !- View Factor to Ground
   3992   ,                                       !- Number of Vertices
   3993   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3994   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   3995   14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
   3996   14, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   3997 
   3998 BuildingSurface:Detailed,
   3999   Surface 26,                             !- Name
   4000   Wall,                                   !- Surface Type
   4001   000_Interior Wall,                      !- Construction Name
   4002   Thermal Zone 2,                         !- Zone Name
   4003   Surface,                                !- Outside Boundary Condition
   4004   Surface 4,                              !- Outside Boundary Condition Object
   4005   NoSun,                                  !- Sun Exposure
   4006   NoWind,                                 !- Wind Exposure
   4007   ,                                       !- View Factor to Ground
   4008   ,                                       !- Number of Vertices
   4009   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   4010   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   4011   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4012   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4013 
   4014 BuildingSurface:Detailed,
   4015   Surface 27,                             !- Name
   4016   Wall,                                   !- Surface Type
   4017   000_Interior Wall,                      !- Construction Name
   4018   Thermal Zone 2,                         !- Zone Name
   4019   Surface,                                !- Outside Boundary Condition
   4020   Surface 10,                             !- Outside Boundary Condition Object
   4021   NoSun,                                  !- Sun Exposure
   4022   NoWind,                                 !- Wind Exposure
   4023   ,                                       !- View Factor to Ground
   4024   ,                                       !- Number of Vertices
   4025   14, 14, 4,                              !- X,Y,Z Vertex 1 {m}
   4026   14, 14, 0,                              !- X,Y,Z Vertex 2 {m}
   4027   0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
   4028   0, 14, 4;                               !- X,Y,Z Vertex 4 {m}
   4029 
   4030 BuildingSurface:Detailed,
   4031   Surface 29,                             !- Name
   4032   Wall,                                   !- Surface Type
   4033   000_Interior Wall,                      !- Construction Name
   4034   Thermal Zone 2,                         !- Zone Name
   4035   Surface,                                !- Outside Boundary Condition
   4036   Surface 22,                             !- Outside Boundary Condition Object
   4037   NoSun,                                  !- Sun Exposure
   4038   NoWind,                                 !- Wind Exposure
   4039   ,                                       !- View Factor to Ground
   4040   ,                                       !- Number of Vertices
   4041   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4042   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4043   14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4044   14, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4045 
   4046 BuildingSurface:Detailed,
   4047   Surface 28,                             !- Name
   4048   Wall,                                   !- Surface Type
   4049   000_Interior Wall,                      !- Construction Name
   4050   Thermal Zone 2,                         !- Zone Name
   4051   Surface,                                !- Outside Boundary Condition
   4052   Surface 16,                             !- Outside Boundary Condition Object
   4053   NoSun,                                  !- Sun Exposure
   4054   NoWind,                                 !- Wind Exposure
   4055   ,                                       !- View Factor to Ground
   4056   ,                                       !- Number of Vertices
   4057   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4058   14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4059   14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
   4060   14, 14, 4;                              !- X,Y,Z Vertex 4 {m}
   4061 
   4062 BuildingSurface:Detailed,
   4063   Surface 30,                             !- Name
   4064   Ceiling,                                !- Surface Type
   4065   000_Interior Ceiling,                   !- Construction Name
   4066   Thermal Zone 2,                         !- Zone Name
   4067   Surface,                                !- Outside Boundary Condition
   4068   Surface 55,                             !- Outside Boundary Condition Object
   4069   NoSun,                                  !- Sun Exposure
   4070   NoWind,                                 !- Wind Exposure
   4071   ,                                       !- View Factor to Ground
   4072   ,                                       !- Number of Vertices
   4073   14, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4074   14, 14, 4,                              !- X,Y,Z Vertex 2 {m}
   4075   0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
   4076   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4077 
   4078 ZoneControl:Thermostat,
   4079   Thermal Zone 2 Thermostat,              !- Name
   4080   Thermal Zone 2,                         !- Zone or ZoneList Name
   4081   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4082   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4083   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4084 
   4085 Schedule:Compact,
   4086   Thermal Zone 2 Thermostat Schedule,     !- Name
   4087   ,                                       !- Schedule Type Limits Name
   4088   Through: 12/31,                         !- Field 1
   4089   For: AllDays,                           !- Field 2
   4090   Until: 24:00,                           !- Field 3
   4091   4;                                      !- Field 4
   4092 
   4093 ZoneHVAC:EquipmentConnections,
   4094   Thermal Zone 2,                         !- Zone Name
   4095   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4096   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4097   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4098   Node 2,                                 !- Zone Air Node Name
   4099   Node 68;                                !- Zone Return Air Node Name
   4100 
   4101 NodeList,
   4102   Port List 3,                            !- Name
   4103   Node 67;                                !- Node Name 1
   4104 
   4105 ZoneHVAC:EquipmentList,
   4106   Zone HVAC Equipment List 2,             !- Name
   4107   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4108   ZoneHVAC:AirDistributionUnit {7014ac4c-ea52-42ba-a8e0-b1791b0654d7}, !- Zone Equipment Name 1
   4109   1,                                      !- Zone Equipment Cooling Sequence 1
   4110   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4111 
   4112 Sizing:Zone,
   4113   Thermal Zone 2,                         !- Zone or ZoneList Name
   4114   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4115   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4116   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4117   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4118   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4119   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4120   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4121   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4122   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4123   ,                                       !- Zone Heating Sizing Factor
   4124   ,                                       !- Zone Cooling Sizing Factor
   4125   DesignDay,                              !- Cooling Design Air Flow Method
   4126   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4127   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4128   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4129   0,                                      !- Cooling Minimum Air Flow Fraction
   4130   DesignDay,                              !- Heating Design Air Flow Method
   4131   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4132   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4133   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4134   0.3;                                    !- Heating Maximum Air Flow Fraction
   4135 
   4136 DesignSpecification:ZoneAirDistribution,
   4137   {62b2b878-a0b9-47c8-8c3c-037277427f9a}, !- Name
   4138   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4139   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4140 
   4141 Zone,
   4142   Thermal Zone 4,                         !- Name
   4143   -0,                                     !- Direction of Relative North {deg}
   4144   0,                                      !- X Origin {m}
   4145   0,                                      !- Y Origin {m}
   4146   0,                                      !- Z Origin {m}
   4147   ,                                       !- Type
   4148   ,                                       !- Multiplier
   4149   ,                                       !- Ceiling Height {m}
   4150   ,                                       !- Volume {m3}
   4151   ,                                       !- Floor Area {m2}
   4152   ,                                       !- Zone Inside Convection Algorithm
   4153   ;                                       !- Zone Outside Convection Algorithm
   4154 
   4155 BuildingSurface:Detailed,
   4156   Surface 24,                             !- Name
   4157   Ceiling,                                !- Surface Type
   4158   000_Interior Ceiling,                   !- Construction Name
   4159   Thermal Zone 4,                         !- Zone Name
   4160   Surface,                                !- Outside Boundary Condition
   4161   Surface 49,                             !- Outside Boundary Condition Object
   4162   NoSun,                                  !- Sun Exposure
   4163   NoWind,                                 !- Wind Exposure
   4164   ,                                       !- View Factor to Ground
   4165   ,                                       !- Number of Vertices
   4166   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4167   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4168   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4169   20, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4170 
   4171 BuildingSurface:Detailed,
   4172   Surface 19,                             !- Name
   4173   Floor,                                  !- Surface Type
   4174   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4175   Thermal Zone 4,                         !- Zone Name
   4176   Ground,                                 !- Outside Boundary Condition
   4177   ,                                       !- Outside Boundary Condition Object
   4178   NoSun,                                  !- Sun Exposure
   4179   NoWind,                                 !- Wind Exposure
   4180   ,                                       !- View Factor to Ground
   4181   ,                                       !- Number of Vertices
   4182   20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   4183   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4184   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4185   17, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   4186 
   4187 BuildingSurface:Detailed,
   4188   Surface 21,                             !- Name
   4189   Wall,                                   !- Surface Type
   4190   000_Interior Wall,                      !- Construction Name
   4191   Thermal Zone 4,                         !- Zone Name
   4192   Surface,                                !- Outside Boundary Condition
   4193   Surface 5,                              !- Outside Boundary Condition Object
   4194   NoSun,                                  !- Sun Exposure
   4195   NoWind,                                 !- Wind Exposure
   4196   ,                                       !- View Factor to Ground
   4197   ,                                       !- Number of Vertices
   4198   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4199   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4200   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4201   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4202 
   4203 BuildingSurface:Detailed,
   4204   Surface 22,                             !- Name
   4205   Wall,                                   !- Surface Type
   4206   000_Interior Wall,                      !- Construction Name
   4207   Thermal Zone 4,                         !- Zone Name
   4208   Surface,                                !- Outside Boundary Condition
   4209   Surface 29,                             !- Outside Boundary Condition Object
   4210   NoSun,                                  !- Sun Exposure
   4211   NoWind,                                 !- Wind Exposure
   4212   ,                                       !- View Factor to Ground
   4213   ,                                       !- Number of Vertices
   4214   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4215   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4216   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4217   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4218 
   4219 BuildingSurface:Detailed,
   4220   Surface 20,                             !- Name
   4221   Wall,                                   !- Surface Type
   4222   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4223   Thermal Zone 4,                         !- Zone Name
   4224   Outdoors,                               !- Outside Boundary Condition
   4225   ,                                       !- Outside Boundary Condition Object
   4226   SunExposed,                             !- Sun Exposure
   4227   WindExposed,                            !- Wind Exposure
   4228   ,                                       !- View Factor to Ground
   4229   ,                                       !- Number of Vertices
   4230   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4231   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4232   20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4233   20, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4234 
   4235 FenestrationSurface:Detailed,
   4236   Sub Surface 5,                          !- Name
   4237   Window,                                 !- Surface Type
   4238   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4239   Surface 20,                             !- Building Surface Name
   4240   ,                                       !- Outside Boundary Condition Object
   4241   ,                                       !- View Factor to Ground
   4242   ,                                       !- Shading Control Name
   4243   ,                                       !- Frame and Divider Name
   4244   ,                                       !- Multiplier
   4245   ,                                       !- Number of Vertices
   4246   0.0254, 0, 1.80203717442303,            !- X,Y,Z Vertex 1 {m}
   4247   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4248   19.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   4249   19.9746, 0, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   4250 
   4251 BuildingSurface:Detailed,
   4252   Surface 23,                             !- Name
   4253   Wall,                                   !- Surface Type
   4254   000_Interior Wall,                      !- Construction Name
   4255   Thermal Zone 4,                         !- Zone Name
   4256   Surface,                                !- Outside Boundary Condition
   4257   Surface 15,                             !- Outside Boundary Condition Object
   4258   NoSun,                                  !- Sun Exposure
   4259   NoWind,                                 !- Wind Exposure
   4260   ,                                       !- View Factor to Ground
   4261   ,                                       !- Number of Vertices
   4262   20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4263   20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4264   17, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4265   17, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4266 
   4267 ZoneControl:Thermostat,
   4268   Thermal Zone 4 Thermostat,              !- Name
   4269   Thermal Zone 4,                         !- Zone or ZoneList Name
   4270   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4271   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4272   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4273 
   4274 Schedule:Compact,
   4275   Thermal Zone 4 Thermostat Schedule,     !- Name
   4276   ,                                       !- Schedule Type Limits Name
   4277   Through: 12/31,                         !- Field 1
   4278   For: AllDays,                           !- Field 2
   4279   Until: 24:00,                           !- Field 3
   4280   4;                                      !- Field 4
   4281 
   4282 ZoneHVAC:EquipmentConnections,
   4283   Thermal Zone 4,                         !- Zone Name
   4284   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4285   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4286   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4287   Node 4,                                 !- Zone Air Node Name
   4288   Node 78;                                !- Zone Return Air Node Name
   4289 
   4290 NodeList,
   4291   Port List 7,                            !- Name
   4292   Node 77;                                !- Node Name 1
   4293 
   4294 ZoneHVAC:EquipmentList,
   4295   Zone HVAC Equipment List 4,             !- Name
   4296   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4297   ZoneHVAC:AirDistributionUnit {b3ff6844-eea7-4b40-948f-aabac3f0ec2d}, !- Zone Equipment Name 1
   4298   1,                                      !- Zone Equipment Cooling Sequence 1
   4299   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4300 
   4301 Sizing:Zone,
   4302   Thermal Zone 4,                         !- Zone or ZoneList Name
   4303   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4304   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4305   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4306   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4307   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4308   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4309   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4310   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4311   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4312   ,                                       !- Zone Heating Sizing Factor
   4313   ,                                       !- Zone Cooling Sizing Factor
   4314   DesignDay,                              !- Cooling Design Air Flow Method
   4315   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4316   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4317   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4318   0,                                      !- Cooling Minimum Air Flow Fraction
   4319   DesignDay,                              !- Heating Design Air Flow Method
   4320   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4321   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4322   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4323   0.3;                                    !- Heating Maximum Air Flow Fraction
   4324 
   4325 DesignSpecification:ZoneAirDistribution,
   4326   {49149ee3-d809-494e-86f3-7ebf8601603e}, !- Name
   4327   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4328   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4329 
   4330 Zone,
   4331   Thermal Zone 3,                         !- Name
   4332   -0,                                     !- Direction of Relative North {deg}
   4333   17,                                     !- X Origin {m}
   4334   3,                                      !- Y Origin {m}
   4335   0,                                      !- Z Origin {m}
   4336   ,                                       !- Type
   4337   ,                                       !- Multiplier
   4338   ,                                       !- Ceiling Height {m}
   4339   ,                                       !- Volume {m3}
   4340   ,                                       !- Floor Area {m2}
   4341   ,                                       !- Zone Inside Convection Algorithm
   4342   ;                                       !- Zone Outside Convection Algorithm
   4343 
   4344 BuildingSurface:Detailed,
   4345   Surface 13,                             !- Name
   4346   Floor,                                  !- Surface Type
   4347   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4348   Thermal Zone 3,                         !- Zone Name
   4349   Ground,                                 !- Outside Boundary Condition
   4350   ,                                       !- Outside Boundary Condition Object
   4351   NoSun,                                  !- Sun Exposure
   4352   NoWind,                                 !- Wind Exposure
   4353   ,                                       !- View Factor to Ground
   4354   ,                                       !- Number of Vertices
   4355   3, 17, 0,                               !- X,Y,Z Vertex 1 {m}
   4356   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4357   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4358   0, 14, 0;                               !- X,Y,Z Vertex 4 {m}
   4359 
   4360 BuildingSurface:Detailed,
   4361   Surface 15,                             !- Name
   4362   Wall,                                   !- Surface Type
   4363   000_Interior Wall,                      !- Construction Name
   4364   Thermal Zone 3,                         !- Zone Name
   4365   Surface,                                !- Outside Boundary Condition
   4366   Surface 23,                             !- Outside Boundary Condition Object
   4367   NoSun,                                  !- Sun Exposure
   4368   NoWind,                                 !- Wind Exposure
   4369   ,                                       !- View Factor to Ground
   4370   ,                                       !- Number of Vertices
   4371   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4372   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4373   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4374   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4375 
   4376 BuildingSurface:Detailed,
   4377   Surface 14,                             !- Name
   4378   Wall,                                   !- Surface Type
   4379   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4380   Thermal Zone 3,                         !- Zone Name
   4381   Outdoors,                               !- Outside Boundary Condition
   4382   ,                                       !- Outside Boundary Condition Object
   4383   SunExposed,                             !- Sun Exposure
   4384   WindExposed,                            !- Wind Exposure
   4385   ,                                       !- View Factor to Ground
   4386   ,                                       !- Number of Vertices
   4387   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4388   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4389   3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
   4390   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   4391 
   4392 FenestrationSurface:Detailed,
   4393   Sub Surface 6,                          !- Name
   4394   Window,                                 !- Surface Type
   4395   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4396   Surface 14,                             !- Building Surface Name
   4397   ,                                       !- Outside Boundary Condition Object
   4398   ,                                       !- View Factor to Ground
   4399   ,                                       !- Shading Control Name
   4400   ,                                       !- Frame and Divider Name
   4401   ,                                       !- Multiplier
   4402   ,                                       !- Number of Vertices
   4403   3, -2.9746, 1.80203717442303,           !- X,Y,Z Vertex 1 {m}
   4404   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4405   3, 16.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   4406   3, 16.9746, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   4407 
   4408 BuildingSurface:Detailed,
   4409   Surface 17,                             !- Name
   4410   Wall,                                   !- Surface Type
   4411   000_Interior Wall,                      !- Construction Name
   4412   Thermal Zone 3,                         !- Zone Name
   4413   Surface,                                !- Outside Boundary Condition
   4414   Surface 9,                              !- Outside Boundary Condition Object
   4415   NoSun,                                  !- Sun Exposure
   4416   NoWind,                                 !- Wind Exposure
   4417   ,                                       !- View Factor to Ground
   4418   ,                                       !- Number of Vertices
   4419   3, 17, 4,                               !- X,Y,Z Vertex 1 {m}
   4420   3, 17, 0,                               !- X,Y,Z Vertex 2 {m}
   4421   0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
   4422   0, 14, 4;                               !- X,Y,Z Vertex 4 {m}
   4423 
   4424 BuildingSurface:Detailed,
   4425   Surface 16,                             !- Name
   4426   Wall,                                   !- Surface Type
   4427   000_Interior Wall,                      !- Construction Name
   4428   Thermal Zone 3,                         !- Zone Name
   4429   Surface,                                !- Outside Boundary Condition
   4430   Surface 28,                             !- Outside Boundary Condition Object
   4431   NoSun,                                  !- Sun Exposure
   4432   NoWind,                                 !- Wind Exposure
   4433   ,                                       !- View Factor to Ground
   4434   ,                                       !- Number of Vertices
   4435   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   4436   0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
   4437   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4438   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4439 
   4440 BuildingSurface:Detailed,
   4441   Surface 18,                             !- Name
   4442   Ceiling,                                !- Surface Type
   4443   000_Interior Ceiling,                   !- Construction Name
   4444   Thermal Zone 3,                         !- Zone Name
   4445   Surface,                                !- Outside Boundary Condition
   4446   Surface 43,                             !- Outside Boundary Condition Object
   4447   NoSun,                                  !- Sun Exposure
   4448   NoWind,                                 !- Wind Exposure
   4449   ,                                       !- View Factor to Ground
   4450   ,                                       !- Number of Vertices
   4451   0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
   4452   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   4453   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4454   3, 17, 4;                               !- X,Y,Z Vertex 4 {m}
   4455 
   4456 ZoneControl:Thermostat,
   4457   Thermal Zone 3 Thermostat,              !- Name
   4458   Thermal Zone 3,                         !- Zone or ZoneList Name
   4459   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4460   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4461   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4462 
   4463 Schedule:Compact,
   4464   Thermal Zone 3 Thermostat Schedule,     !- Name
   4465   ,                                       !- Schedule Type Limits Name
   4466   Through: 12/31,                         !- Field 1
   4467   For: AllDays,                           !- Field 2
   4468   Until: 24:00,                           !- Field 3
   4469   4;                                      !- Field 4
   4470 
   4471 ZoneHVAC:EquipmentConnections,
   4472   Thermal Zone 3,                         !- Zone Name
   4473   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4474   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4475   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4476   Node 3,                                 !- Zone Air Node Name
   4477   Node 48;                                !- Zone Return Air Node Name
   4478 
   4479 NodeList,
   4480   Port List 5,                            !- Name
   4481   Node 47;                                !- Node Name 1
   4482 
   4483 ZoneHVAC:EquipmentList,
   4484   Zone HVAC Equipment List 3,             !- Name
   4485   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4486   ZoneHVAC:AirDistributionUnit {31d1d159-d6a3-4d20-ba0e-7e143c22a2bf}, !- Zone Equipment Name 1
   4487   1,                                      !- Zone Equipment Cooling Sequence 1
   4488   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4489 
   4490 Sizing:Zone,
   4491   Thermal Zone 3,                         !- Zone or ZoneList Name
   4492   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4493   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4494   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4495   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4496   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4497   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4498   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4499   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4500   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4501   ,                                       !- Zone Heating Sizing Factor
   4502   ,                                       !- Zone Cooling Sizing Factor
   4503   DesignDay,                              !- Cooling Design Air Flow Method
   4504   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4505   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4506   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4507   0,                                      !- Cooling Minimum Air Flow Fraction
   4508   DesignDay,                              !- Heating Design Air Flow Method
   4509   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4510   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4511   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4512   0.3;                                    !- Heating Maximum Air Flow Fraction
   4513 
   4514 DesignSpecification:ZoneAirDistribution,
   4515   {1775b952-1e76-47d9-8a9b-eaa94e3d095f}, !- Name
   4516   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4517   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4518 
   4519 Zone,
   4520   Thermal Zone 6,                         !- Name
   4521   -0,                                     !- Direction of Relative North {deg}
   4522   0,                                      !- X Origin {m}
   4523   0,                                      !- Y Origin {m}
   4524   4,                                      !- Z Origin {m}
   4525   ,                                       !- Type
   4526   ,                                       !- Multiplier
   4527   ,                                       !- Ceiling Height {m}
   4528   ,                                       !- Volume {m3}
   4529   ,                                       !- Floor Area {m2}
   4530   ,                                       !- Zone Inside Convection Algorithm
   4531   ;                                       !- Zone Outside Convection Algorithm
   4532 
   4533 BuildingSurface:Detailed,
   4534   Surface 52,                             !- Name
   4535   Wall,                                   !- Surface Type
   4536   000_Interior Wall,                      !- Construction Name
   4537   Thermal Zone 6,                         !- Zone Name
   4538   Surface,                                !- Outside Boundary Condition
   4539   Surface 59,                             !- Outside Boundary Condition Object
   4540   NoSun,                                  !- Sun Exposure
   4541   NoWind,                                 !- Wind Exposure
   4542   ,                                       !- View Factor to Ground
   4543   ,                                       !- Number of Vertices
   4544   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4545   17, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4546   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4547   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4548 
   4549 BuildingSurface:Detailed,
   4550   Surface 50,                             !- Name
   4551   Wall,                                   !- Surface Type
   4552   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4553   Thermal Zone 6,                         !- Zone Name
   4554   Outdoors,                               !- Outside Boundary Condition
   4555   ,                                       !- Outside Boundary Condition Object
   4556   SunExposed,                             !- Sun Exposure
   4557   WindExposed,                            !- Wind Exposure
   4558   ,                                       !- View Factor to Ground
   4559   ,                                       !- Number of Vertices
   4560   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4561   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4562   20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4563   20, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4564 
   4565 FenestrationSurface:Detailed,
   4566   Sub Surface 3,                          !- Name
   4567   Window,                                 !- Surface Type
   4568   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4569   Surface 50,                             !- Building Surface Name
   4570   ,                                       !- Outside Boundary Condition Object
   4571   ,                                       !- View Factor to Ground
   4572   ,                                       !- Shading Control Name
   4573   ,                                       !- Frame and Divider Name
   4574   ,                                       !- Multiplier
   4575   ,                                       !- Number of Vertices
   4576   0.0254, 0, 1.80203717442303,            !- X,Y,Z Vertex 1 {m}
   4577   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4578   19.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   4579   19.9746, 0, 1.80203717442303;           !- X,Y,Z Vertex 4 {m}
   4580 
   4581 BuildingSurface:Detailed,
   4582   Surface 49,                             !- Name
   4583   Floor,                                  !- Surface Type
   4584   000_Interior Floor,                     !- Construction Name
   4585   Thermal Zone 6,                         !- Zone Name
   4586   Surface,                                !- Outside Boundary Condition
   4587   Surface 24,                             !- Outside Boundary Condition Object
   4588   NoSun,                                  !- Sun Exposure
   4589   NoWind,                                 !- Wind Exposure
   4590   ,                                       !- View Factor to Ground
   4591   ,                                       !- Number of Vertices
   4592   20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   4593   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4594   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4595   17, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   4596 
   4597 BuildingSurface:Detailed,
   4598   Surface 51,                             !- Name
   4599   Wall,                                   !- Surface Type
   4600   000_Interior Wall,                      !- Construction Name
   4601   Thermal Zone 6,                         !- Zone Name
   4602   Surface,                                !- Outside Boundary Condition
   4603   Surface 35,                             !- Outside Boundary Condition Object
   4604   NoSun,                                  !- Sun Exposure
   4605   NoWind,                                 !- Wind Exposure
   4606   ,                                       !- View Factor to Ground
   4607   ,                                       !- Number of Vertices
   4608   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4609   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4610   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4611   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4612 
   4613 BuildingSurface:Detailed,
   4614   Surface 53,                             !- Name
   4615   Wall,                                   !- Surface Type
   4616   000_Interior Wall,                      !- Construction Name
   4617   Thermal Zone 6,                         !- Zone Name
   4618   Surface,                                !- Outside Boundary Condition
   4619   Surface 45,                             !- Outside Boundary Condition Object
   4620   NoSun,                                  !- Sun Exposure
   4621   NoWind,                                 !- Wind Exposure
   4622   ,                                       !- View Factor to Ground
   4623   ,                                       !- Number of Vertices
   4624   20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4625   20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4626   17, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4627   17, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4628 
   4629 BuildingSurface:Detailed,
   4630   Surface 54,                             !- Name
   4631   Roof,                                   !- Surface Type
   4632   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4633   Thermal Zone 6,                         !- Zone Name
   4634   Outdoors,                               !- Outside Boundary Condition
   4635   ,                                       !- Outside Boundary Condition Object
   4636   SunExposed,                             !- Sun Exposure
   4637   WindExposed,                            !- Wind Exposure
   4638   ,                                       !- View Factor to Ground
   4639   ,                                       !- Number of Vertices
   4640   17, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4641   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4642   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4643   20, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4644 
   4645 ZoneControl:Thermostat,
   4646   Thermal Zone 6 Thermostat,              !- Name
   4647   Thermal Zone 6,                         !- Zone or ZoneList Name
   4648   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4649   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4650   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4651 
   4652 Schedule:Compact,
   4653   Thermal Zone 6 Thermostat Schedule,     !- Name
   4654   ,                                       !- Schedule Type Limits Name
   4655   Through: 12/31,                         !- Field 1
   4656   For: AllDays,                           !- Field 2
   4657   Until: 24:00,                           !- Field 3
   4658   4;                                      !- Field 4
   4659 
   4660 ZoneHVAC:EquipmentConnections,
   4661   Thermal Zone 6,                         !- Zone Name
   4662   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4663   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4664   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4665   Node 6,                                 !- Zone Air Node Name
   4666   Node 73;                                !- Zone Return Air Node Name
   4667 
   4668 NodeList,
   4669   Port List 11,                           !- Name
   4670   Node 72;                                !- Node Name 1
   4671 
   4672 ZoneHVAC:EquipmentList,
   4673   Zone HVAC Equipment List 6,             !- Name
   4674   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4675   ZoneHVAC:AirDistributionUnit {2bb0db90-3e0e-4e30-9d2d-8b6c7ee90b58}, !- Zone Equipment Name 1
   4676   1,                                      !- Zone Equipment Cooling Sequence 1
   4677   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4678 
   4679 Sizing:Zone,
   4680   Thermal Zone 6,                         !- Zone or ZoneList Name
   4681   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4682   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4683   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4684   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4685   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4686   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4687   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4688   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4689   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4690   ,                                       !- Zone Heating Sizing Factor
   4691   ,                                       !- Zone Cooling Sizing Factor
   4692   DesignDay,                              !- Cooling Design Air Flow Method
   4693   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4694   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4695   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4696   0,                                      !- Cooling Minimum Air Flow Fraction
   4697   DesignDay,                              !- Heating Design Air Flow Method
   4698   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4699   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4700   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4701   0.3;                                    !- Heating Maximum Air Flow Fraction
   4702 
   4703 DesignSpecification:ZoneAirDistribution,
   4704   {5a5b4020-8f03-453c-9bce-b79820b0d742}, !- Name
   4705   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4706   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4707 
   4708 SetpointManager:Scheduled,
   4709   Setpoint Manager Scheduled 2,           !- Name
   4710   Temperature,                            !- Control Variable
   4711   Hot_Water_Temperature,                  !- Schedule Name
   4712   Node 22;                                !- Setpoint Node or NodeList Name
   4713 
   4714 OutputControl:Table:Style,
   4715   HTML;                                   !- Column Separator
   4716 
   4717 Output:Table:SummaryReports,
   4718   AllSummary;                             !- Report Name 1
   4719 
   4720 Output:VariableDictionary,
   4721   IDF,                                    !- Key Field
   4722   Unsorted;                               !- Sort Option
   4723 
   4724 Output:SQLite,
   4725   SimpleAndTabular;                       !- Option Type
   4726 
   4727 Output:Table:Monthly,
   4728   Building Monthly Cooling Load Report,   ! Name
   4729   3,                                      ! Digits After Decimal
   4730   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   4731   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4732   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   4733   Maximum,                                ! Aggregation Type for Variable or Meter 2
   4734   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   4735   ValueWhenMaxMin;
   4736 Output:Table:Monthly,
   4737   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   4738   3,                                      ! Digits After Decimal
   4739   Heating:Gasoline,                       ! Variable or Meter 1 Name
   4740   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   4741 
   4742 Output:Table:Monthly,
   4743   End Use Energy Consumption Electricity Monthly,   ! Name
   4744   3,                                      ! Digits After Decimal
   4745   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4746   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4747   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4748   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4749   Cooling:Electricity,
   4750   SumOrAverage,
   4751   Fans:Electricity,
   4752   SumOrAverage,
   4753   Pumps:Electricity,
   4754   SumOrAverage;
   4755 
   4756 Output:Table:Monthly,
   4757   End Use Energy Consumption Electricity Monthly,   ! Name
   4758   3,                                      ! Digits After Decimal
   4759   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4760   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4761   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4762   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
   4763 
   4764 Output:Table:Monthly,
   4765   End Use Energy Consumption Natural Gas Monthly,   ! Name
   4766   3,                                                ! Digits After Decimal
   4767   Cooling:Gas,                              ! Variable or Meter 1 Name
   4768   SumOrAverage,                                     ! Aggregation Type for Variable or Meter 1
   4769   InteriorLights:Gas,
   4770   SumOrAverage,
   4771   Heating:Gas,
   4772   SumOrAverage;
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         401
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         401
  Number of Defaulted Fields=         244
  Number of Fields with Defaults=        1021
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        6694
 NumOfRVariable(Total)=        6694
 NumOfRVariable(Actual)=          76
 NumOfRVariable(Summed)=          75
 NumOfRVariable(Meter)=          75
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         101
 NumVarMeterArrays=          75
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          14
 NumConsideredOutputVariables=          11
 MaxConsideredOutputVariables=          11
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
