<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Philadelphia International Ap PA USA TMY3 WMO#=724080
  2013-07-09
  16:45:01 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.09 16:42</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Philadelphia International Ap PA USA TMY3 WMO#=724080</b></p>
<p>Simulation Timestamp: <b>2013-07-09
  16:45:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      983.27</td>
    <td align="right">      983.27</td>
    <td align="right">      983.27</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      983.27</td>
    <td align="right">      983.27</td>
    <td align="right">      983.27</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1766.00</td>
    <td align="right">     1766.00</td>
    <td align="right">     1766.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1766.00</td>
    <td align="right">     1766.00</td>
    <td align="right">     1766.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1000.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      336.12</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       26.91</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      336.12</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       26.91</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      336.12</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      336.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      336.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      336.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      336.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1532.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14">THERMAL ZONE 14</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15">THERMAL ZONE 15</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9">THERMAL ZONE 9</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18">THERMAL ZONE 18</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17">THERMAL ZONE 17</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24">THERMAL ZONE 24</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8">THERMAL ZONE 8</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25">THERMAL ZONE 25</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22">THERMAL ZONE 22</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12">THERMAL ZONE 12</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11">THERMAL ZONE 11</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16">THERMAL ZONE 16</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20">THERMAL ZONE 20</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21">THERMAL ZONE 21</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19">THERMAL ZONE 19</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23">THERMAL ZONE 23</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13">THERMAL ZONE 13</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10">THERMAL ZONE 10</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6">THERMAL ZONE 6</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7">THERMAL ZONE 7</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION NATURAL GAS MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONNATURALGASMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.09 16:42</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Philadelphia International Ap PA USA TMY3 WMO#=724080</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.87</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -75.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1131.37</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      113.14</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1131.37</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
    <td align="right">      282.84</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      113.14</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       66.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       33.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      133.71</td>
    <td align="right">        1.00</td>
    <td align="right">       56.57</td>
    <td align="right">        5.66</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1131.37</td>
    <td align="right">      113.14</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1131.37</td>
    <td align="right">      113.14</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-JUL-14:00</td>
    <td align="right">22-JAN-22:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   110528.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     5893.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9687.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     9687.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      594.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    25863.41</td>
    <td align="right">   110528.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   110528.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     5893.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     9687.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     9687.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      594.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1064.50</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1064.50</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       39.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       38.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1064.50</td>
    <td align="right">      701.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       32.60</td>
    <td align="right">        9.40</td>
    <td align="right">       23.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       30.20</td>
    <td align="right">        9.40</td>
    <td align="right">       25.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.70</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.00</td>
    <td align="right">        9.40</td>
    <td align="right">       24.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       28.80</td>
    <td align="right">        9.40</td>
    <td align="right">       24.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">       -8.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       26.80</td>
    <td align="right">        9.40</td>
    <td align="right">       22.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       31.70</td>
    <td align="right">        9.40</td>
    <td align="right">    79100.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -10.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">        9.40</td>
    <td align="right">       23.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       30.00</td>
    <td align="right">        9.40</td>
    <td align="right">    75800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.40</td>
    <td align="right">       25.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       -6.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       31.10</td>
    <td align="right">        9.40</td>
    <td align="right">       22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       28.80</td>
    <td align="right">        9.40</td>
    <td align="right">    73000.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       -8.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       28.10</td>
    <td align="right">        9.40</td>
    <td align="right">       24.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.60</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       66.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       66.29</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       33.43</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       33.43</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       56.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">        5.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.66</td>
    <td align="right">        5.66</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      113.14</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.28</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.85</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     10.7639</td>
    <td align="right">       66.29</td>
    <td align="right">      713.59</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     10.7639</td>
    <td align="right">       33.43</td>
    <td align="right">      359.80</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">     1000.00</td>
    <td align="right">    10763.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.37</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   117139.42</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    68047.50</td>
    <td align="right">    46005.77</td>
    <td align="right">    22041.73</td>
    <td align="right">        0.68</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">66043.7</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">N/A</td>
    <td align="right">25.64</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3840.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4076.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5074.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2171.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4076.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3619.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3634.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5074.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4083.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3605.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1685.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3601.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2192.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2046.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3616.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3616.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3734.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4083.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3652.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3748.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5055.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3605.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3584.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5055.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3584.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18276.20</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">        2.74</td>
    <td align="right">     2740.27</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0025</td>
    <td align="right">      647.67</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">66043.68</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">25.64</td>
    <td align="right">3.1687</td>
    <td align="right">6.13</td>
    <td align="right">20.93</td>
    <td align="right">2.5339</td>
    <td align="right">8.63</td>
    <td align="right">29.43</td>
    <td align="right">1.7437</td>
    <td align="right">12.67</td>
    <td align="right">43.23</td>
    <td align="right">0.8909</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1903.07</td>
    <td align="right">     2188.53</td>
    <td align="right">       0.111</td>
    <td align="right">       0.127</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       30.69</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      872.23</td>
    <td align="right">     1003.07</td>
    <td align="right">       0.051</td>
    <td align="right">       0.058</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     1815.05</td>
    <td align="right">     2087.30</td>
    <td align="right">       0.106</td>
    <td align="right">       0.121</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.21</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1780.65</td>
    <td align="right">     2047.75</td>
    <td align="right">       0.104</td>
    <td align="right">       0.119</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">      912.23</td>
    <td align="right">     1049.07</td>
    <td align="right">       0.053</td>
    <td align="right">       0.061</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       31.84</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     1129.09</td>
    <td align="right">     1298.45</td>
    <td align="right">       0.066</td>
    <td align="right">       0.075</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     1195.11</td>
    <td align="right">     1374.38</td>
    <td align="right">       0.069</td>
    <td align="right">       0.080</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     1256.38</td>
    <td align="right">     1444.83</td>
    <td align="right">       0.073</td>
    <td align="right">       0.084</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">      615.71</td>
    <td align="right">      708.06</td>
    <td align="right">       0.036</td>
    <td align="right">       0.041</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1542.99</td>
    <td align="right">     1774.44</td>
    <td align="right">       0.090</td>
    <td align="right">       0.103</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       32.07</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      795.86</td>
    <td align="right">      915.24</td>
    <td align="right">       0.046</td>
    <td align="right">       0.053</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.68</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     1189.35</td>
    <td align="right">     1367.75</td>
    <td align="right">       0.069</td>
    <td align="right">       0.080</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     1797.54</td>
    <td align="right">     2067.17</td>
    <td align="right">       0.105</td>
    <td align="right">       0.120</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     1678.23</td>
    <td align="right">     1929.97</td>
    <td align="right">       0.098</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1550.41</td>
    <td align="right">     1782.98</td>
    <td align="right">       0.090</td>
    <td align="right">       0.104</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     1612.29</td>
    <td align="right">     1854.14</td>
    <td align="right">       0.094</td>
    <td align="right">       0.108</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       32.07</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     1764.96</td>
    <td align="right">     2029.70</td>
    <td align="right">       0.103</td>
    <td align="right">       0.118</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.21</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1052.94</td>
    <td align="right">     1210.88</td>
    <td align="right">       0.061</td>
    <td align="right">       0.070</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     1704.82</td>
    <td align="right">     1960.54</td>
    <td align="right">       0.099</td>
    <td align="right">       0.114</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.21</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     1767.36</td>
    <td align="right">     2032.47</td>
    <td align="right">       0.103</td>
    <td align="right">       0.118</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.21</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1609.62</td>
    <td align="right">     1851.06</td>
    <td align="right">       0.094</td>
    <td align="right">       0.108</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       32.07</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1485.87</td>
    <td align="right">     1708.75</td>
    <td align="right">       0.086</td>
    <td align="right">       0.099</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1607.15</td>
    <td align="right">     1848.22</td>
    <td align="right">       0.093</td>
    <td align="right">       0.107</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       32.07</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     1574.27</td>
    <td align="right">     1810.41</td>
    <td align="right">       0.092</td>
    <td align="right">       0.105</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1546.47</td>
    <td align="right">     1778.44</td>
    <td align="right">       0.090</td>
    <td align="right">       0.103</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1649.68</td>
    <td align="right">     2062.10</td>
    <td align="right">       0.084</td>
    <td align="right">       0.105</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     1991.91</td>
    <td align="right">     2489.88</td>
    <td align="right">       0.101</td>
    <td align="right">       0.127</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2479.98</td>
    <td align="right">     3099.98</td>
    <td align="right">       0.126</td>
    <td align="right">       0.158</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      291.46</td>
    <td align="right">      364.33</td>
    <td align="right">       0.015</td>
    <td align="right">       0.034</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     1991.91</td>
    <td align="right">     2489.88</td>
    <td align="right">       0.101</td>
    <td align="right">       0.127</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     1768.56</td>
    <td align="right">     2210.70</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     1775.91</td>
    <td align="right">     2219.88</td>
    <td align="right">       0.090</td>
    <td align="right">       0.113</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2479.98</td>
    <td align="right">     3099.98</td>
    <td align="right">       0.126</td>
    <td align="right">       0.158</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     1995.54</td>
    <td align="right">     2494.42</td>
    <td align="right">       0.102</td>
    <td align="right">       0.127</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     1761.67</td>
    <td align="right">     2202.08</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      795.88</td>
    <td align="right">      994.85</td>
    <td align="right">       0.041</td>
    <td align="right">       0.051</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:45:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     1759.98</td>
    <td align="right">     2199.97</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      320.33</td>
    <td align="right">      400.41</td>
    <td align="right">       0.016</td>
    <td align="right">       0.034</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      325.62</td>
    <td align="right">      407.02</td>
    <td align="right">       0.017</td>
    <td align="right">       0.034</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1767.00</td>
    <td align="right">     2208.75</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     1767.00</td>
    <td align="right">     2208.75</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     1759.98</td>
    <td align="right">     2199.97</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1995.54</td>
    <td align="right">     2494.42</td>
    <td align="right">       0.102</td>
    <td align="right">       0.127</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     1768.56</td>
    <td align="right">     2210.70</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     1775.91</td>
    <td align="right">     2219.88</td>
    <td align="right">       0.090</td>
    <td align="right">       0.113</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     2470.70</td>
    <td align="right">     3088.38</td>
    <td align="right">       0.126</td>
    <td align="right">       0.157</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1761.67</td>
    <td align="right">     2202.08</td>
    <td align="right">       0.090</td>
    <td align="right">       0.112</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1751.82</td>
    <td align="right">     2189.77</td>
    <td align="right">       0.089</td>
    <td align="right">       0.111</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2470.70</td>
    <td align="right">     3088.38</td>
    <td align="right">       0.126</td>
    <td align="right">       0.157</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1751.82</td>
    <td align="right">     2189.77</td>
    <td align="right">       0.089</td>
    <td align="right">       0.111</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        2.39</td>
    <td align="right">        2.39</td>
    <td align="right">        2.74</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.51</td>
    <td align="right">        2.74</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2839.75</td>
    <td align="right">     2653.50</td>
    <td align="right">      974.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     1067.50</td>
    <td align="right">     3707.50</td>
    <td align="right">       64.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     1781.00</td>
    <td align="right">     3502.75</td>
    <td align="right">      469.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     3978.50</td>
    <td align="right">     1933.25</td>
    <td align="right">     1277.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">      983.50</td>
    <td align="right">     3820.50</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     1869.25</td>
    <td align="right">     3306.25</td>
    <td align="right">      399.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     1997.25</td>
    <td align="right">     3363.25</td>
    <td align="right">      541.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     1570.50</td>
    <td align="right">     3433.50</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">      502.00</td>
    <td align="right">     4357.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2300.25</td>
    <td align="right">     3339.00</td>
    <td align="right">      877.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     1964.00</td>
    <td align="right">     2935.25</td>
    <td align="right">      468.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     2032.25</td>
    <td align="right">     3345.50</td>
    <td align="right">      559.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     3859.00</td>
    <td align="right">     1983.25</td>
    <td align="right">     1250.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3795.50</td>
    <td align="right">     1777.25</td>
    <td align="right">     1010.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2674.25</td>
    <td align="right">     3068.00</td>
    <td align="right">     1069.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     2387.25</td>
    <td align="right">     3425.00</td>
    <td align="right">     1027.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     2239.00</td>
    <td align="right">     3344.25</td>
    <td align="right">      822.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">      823.00</td>
    <td align="right">     4092.25</td>
    <td align="right">       73.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     2118.25</td>
    <td align="right">     3321.75</td>
    <td align="right">      706.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     2205.25</td>
    <td align="right">     3363.50</td>
    <td align="right">      803.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1924.75</td>
    <td align="right">     3509.00</td>
    <td align="right">      591.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2585.75</td>
    <td align="right">     2982.50</td>
    <td align="right">      925.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2436.00</td>
    <td align="right">     3413.00</td>
    <td align="right">     1061.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2007.25</td>
    <td align="right">     3265.50</td>
    <td align="right">      574.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2736.50</td>
    <td align="right">     3047.25</td>
    <td align="right">     1116.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4021.00</td>
    <td align="right">     5260.75</td>
    <td align="right">     1532.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       56.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       57.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       81.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       50.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       75.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       94.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       38.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       76.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       21.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       94.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.453</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.852</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.051</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.859</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.749</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.755</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.049</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.865</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.764</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.748</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.770</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.775</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.799</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.859</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.769</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.800</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.048</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.760</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.769</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       1.043</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.766</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.156</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.303</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.455</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.303</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.364</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.389</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.438</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.303</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.369</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.390</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        2.38</td>
    <td align="right">        3.57</td>
    <td align="right">      265.18</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.385</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.366</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.419</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.313</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.389</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.431</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.501</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.384</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.360</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.483</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.20</td>
    <td align="right">        1.80</td>
    <td align="right">      133.71</td>
    <td align="right">       0.382</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         100</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         683</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1957</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         146</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         184</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         467</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      309.21</td>
    <td align="right">     3767.37</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    19375.04</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       20.50</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      125.37</td>
    <td align="right">      538.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9687.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        8.31</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      125.37</td>
    <td align="right">      538.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9687.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       20.50</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">        8.31</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       20.50</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        8.31</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       20.50</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        8.31</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       20.50</td>
    <td align="right">      249.76</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1284.46</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">        8.31</td>
    <td align="right">       35.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       10.34</td>
    <td align="right">      125.93</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      647.64</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        4.19</td>
    <td align="right">       17.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      183.85</td>
    <td align="right">     3229.17</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9687.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       12.19</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      183.85</td>
    <td align="right">     3229.17</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9687.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       12.19</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       12.19</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       12.19</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       12.19</td>
    <td align="right">      214.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      642.23</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        6.15</td>
    <td align="right">      107.94</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      323.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      336.12</td>
    <td align="right">     4054.81</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    25863.41</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       24.61</td>
    <td align="right">      263.95</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     6488.35</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       12.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5893.59</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       12.07</td>
    <td align="right">      263.95</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2739.23</td>
    <td align="right">18-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       12.07</td>
    <td align="right">      263.95</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2739.23</td>
    <td align="right">18-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">      505.13</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        2.29</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">      505.13</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">   110528.72</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">   110528.72</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">   110528.72</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      647.14</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">   110528.72</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1508.59</td>
    <td align="right">    13870.78</td>
    <td align="right">14-APR-11:00</td>
    <td align="right">   175270.15</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      390.36</td>
    <td align="right">     2342.62</td>
    <td align="right">12-APR-14:45</td>
    <td align="right">    36164.95</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       17.09</td>
    <td align="right">        0.02</td>
    <td align="right">27-APR-00:15</td>
    <td align="right">     1582.65</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      163.91</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">    36164.95</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     1514.70</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-04:00</td>
    <td align="right">    28735.26</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1582.65</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">24-MAR-20:45</td>
    <td align="right">     1721.51</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1721.51</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      760.37</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       18.94</td>
    <td align="right">        0.01</td>
    <td align="right">05-FEB-12:00</td>
    <td align="right">     2174.98</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        9.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     2174.98</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        8.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1509.90</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       17.19</td>
    <td align="right">        0.13</td>
    <td align="right">18-JAN-04:00</td>
    <td align="right">     1490.09</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.15</td>
    <td align="right">18-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-04:00</td>
    <td align="right">     1490.09</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       16.14</td>
    <td align="right">        0.01</td>
    <td align="right">14-OCT-18:00</td>
    <td align="right">     1727.26</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       11.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1727.26</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      693.72</td>
    <td align="right">05-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       13.93</td>
    <td align="right">        0.01</td>
    <td align="right">07-MAR-14:30</td>
    <td align="right">     1519.36</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1519.36</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">        7.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      918.94</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">       14.27</td>
    <td align="right">        0.03</td>
    <td align="right">07-DEC-20:15</td>
    <td align="right">     1522.39</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">        6.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1522.39</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">        7.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1017.57</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       18.57</td>
    <td align="right">        0.02</td>
    <td align="right">18-MAR-09:30</td>
    <td align="right">     2191.45</td>
    <td align="right">19-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       10.92</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">     2191.45</td>
    <td align="right">19-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1042.75</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       15.87</td>
    <td align="right">        0.01</td>
    <td align="right">29-OCT-09:30</td>
    <td align="right">     1735.00</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">     1735.00</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      655.81</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       14.73</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-02:45</td>
    <td align="right">     1503.32</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1503.32</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1175.73</td>
    <td align="right">05-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">        7.66</td>
    <td align="right">        0.02</td>
    <td align="right">23-JUN-24:00</td>
    <td align="right">      654.61</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      654.61</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      456.09</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       14.16</td>
    <td align="right">        0.01</td>
    <td align="right">17-MAR-18:45</td>
    <td align="right">     1506.82</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        6.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1506.82</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        7.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1012.52</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       17.03</td>
    <td align="right">        0.27</td>
    <td align="right">19-JAN-03:30</td>
    <td align="right">     1509.36</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       99.76</td>
    <td align="right">18-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-02:30</td>
    <td align="right">     1509.36</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       15.27</td>
    <td align="right">        0.08</td>
    <td align="right">18-JAN-13:45</td>
    <td align="right">     1378.72</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      124.51</td>
    <td align="right">18-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-08:30</td>
    <td align="right">     1378.72</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       15.05</td>
    <td align="right">        0.01</td>
    <td align="right">29-MAR-12:15</td>
    <td align="right">     1488.98</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1488.98</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1465.18</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       15.12</td>
    <td align="right">        0.01</td>
    <td align="right">30-MAY-04:15</td>
    <td align="right">     1505.18</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1505.18</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1313.81</td>
    <td align="right">05-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       14.98</td>
    <td align="right">        0.03</td>
    <td align="right">07-MAR-18:30</td>
    <td align="right">     1572.79</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1572.79</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">        9.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1484.23</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       15.86</td>
    <td align="right">        0.02</td>
    <td align="right">24-MAR-20:45</td>
    <td align="right">     1732.59</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       11.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     1732.59</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      826.74</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       14.49</td>
    <td align="right">        0.03</td>
    <td align="right">06-FEB-20:45</td>
    <td align="right">     1531.25</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1531.25</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1367.27</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       15.03</td>
    <td align="right">        0.03</td>
    <td align="right">06-OCT-06:45</td>
    <td align="right">     1578.50</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1578.50</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1485.23</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-11:15</td>
    <td align="right">     2169.08</td>
    <td align="right">19-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       10.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     2169.08</td>
    <td align="right">19-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1254.40</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       14.65</td>
    <td align="right">        0.05</td>
    <td align="right">08-OCT-05:15</td>
    <td align="right">     1488.55</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        5.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1488.55</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1360.48</td>
    <td align="right">18-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       15.04</td>
    <td align="right">        0.02</td>
    <td align="right">14-FEB-09:00</td>
    <td align="right">     1490.09</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1490.09</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1309.83</td>
    <td align="right">05-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">28-NOV-16:15</td>
    <td align="right">     2148.06</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">     2148.06</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       10.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.49</td>
    <td align="right">18-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       14.98</td>
    <td align="right">        0.06</td>
    <td align="right">06-DEC-17:15</td>
    <td align="right">     1473.23</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1473.23</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       10.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1465.55</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      691.11</td>
    <td align="right">      397.75</td>
    <td align="right">01-APR-15:30</td>
    <td align="right">    69863.67</td>
    <td align="right">18-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      429.89</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    69863.67</td>
    <td align="right">18-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      429.89</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    69863.67</td>
    <td align="right">18-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      429.89</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    69863.67</td>
    <td align="right">18-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      429.89</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    69863.67</td>
    <td align="right">18-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      261.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47787.20</td>
    <td align="right">07-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      427.11</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    72948.96</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      427.11</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-14:00</td>
    <td align="right">    72948.96</td>
    <td align="right">22-JAN-22:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       3.606</td>
    <td align="right">     -13.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.121</td>
    <td align="right">       8.311</td>
    <td align="right">      12.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.223</td>
    <td align="right">      -6.606</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      10.498</td>
    <td align="right">      -5.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.223</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       7.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.165</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.092</td>
    <td align="right">     -15.967</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       9.962</td>
    <td align="right">      -8.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.217</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.753</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.195</td>
    <td align="right">      -5.984</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       0.001</td>
    <td align="right">     -17.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.973</td>
    <td align="right">       8.311</td>
    <td align="right">      12.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.280</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">      11.367</td>
    <td align="right">      -4.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.232</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.282</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.084</td>
    <td align="right">     -15.272</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       6.827</td>
    <td align="right">      -7.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.189</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       2.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.860</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.129</td>
    <td align="right">      -4.407</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       6.684</td>
    <td align="right">      -7.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.180</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       2.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.946</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.164</td>
    <td align="right">      -3.616</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      10.923</td>
    <td align="right">      -7.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.231</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       2.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.890</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.157</td>
    <td align="right">      -5.040</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">      12.292</td>
    <td align="right">      -3.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.262</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       2.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.540</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.074</td>
    <td align="right">     -14.101</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       6.155</td>
    <td align="right">      -8.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.144</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.614</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.168</td>
    <td align="right">      -5.440</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       3.955</td>
    <td align="right">      -3.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.185</td>
    <td align="right">       8.311</td>
    <td align="right">      12.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.933</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       6.522</td>
    <td align="right">      -7.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.178</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       2.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.930</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.157</td>
    <td align="right">      -3.416</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       0.002</td>
    <td align="right">     -17.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.985</td>
    <td align="right">       8.311</td>
    <td align="right">      12.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.458</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       0.004</td>
    <td align="right">     -15.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.994</td>
    <td align="right">       8.311</td>
    <td align="right">      12.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.231</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       5.118</td>
    <td align="right">      -9.935</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.123</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       7.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.601</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.233</td>
    <td align="right">      -5.116</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       6.021</td>
    <td align="right">      -9.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.137</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.692</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.207</td>
    <td align="right">      -4.611</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       5.706</td>
    <td align="right">      -9.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.165</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.805</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.199</td>
    <td align="right">      -4.193</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">      11.236</td>
    <td align="right">      -4.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.245</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.386</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.082</td>
    <td align="right">     -15.316</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       5.973</td>
    <td align="right">      -8.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.171</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.739</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.171</td>
    <td align="right">      -5.358</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       5.873</td>
    <td align="right">      -9.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.818</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.206</td>
    <td align="right">      -4.459</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      10.090</td>
    <td align="right">      -9.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.198</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.620</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.190</td>
    <td align="right">      -5.956</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       5.237</td>
    <td align="right">      -9.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.130</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       7.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.527</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.193</td>
    <td align="right">      -5.930</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       5.855</td>
    <td align="right">      -9.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.134</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       5.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.682</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.202</td>
    <td align="right">      -4.371</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       9.061</td>
    <td align="right">     -10.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.195</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       7.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.518</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.205</td>
    <td align="right">      -6.317</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       4.941</td>
    <td align="right">     -10.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.119</td>
    <td align="right">       4.191</td>
    <td align="right">       6.145</td>
    <td align="right">       7.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.595</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.229</td>
    <td align="right">      -4.846</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     163.909</td>
    <td align="right">    -226.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.900</td>
    <td align="right">     125.368</td>
    <td align="right">     183.846</td>
    <td align="right">      99.221</td>
    <td align="right">       0.000</td>
    <td align="right">       1.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.963</td>
    <td align="right">       0.000</td>
    <td align="right">    -121.563</td>
    <td align="right">    -187.226</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1582.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.14</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.63</td>
    <td align="right">       98.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -760.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      962.85</td>
    <td align="right">        0.00</td>
    <td align="right">       26.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -960.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1509.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     1492.28</td>
    <td align="right">        0.00</td>
    <td align="right">       62.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -776.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1490.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.14</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -693.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      968.58</td>
    <td align="right">        0.00</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1041.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -918.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      364.48</td>
    <td align="right">        0.00</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -216.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1017.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.78</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      355.88</td>
    <td align="right">        0.00</td>
    <td align="right">       28.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -98.56</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1042.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      363.67</td>
    <td align="right">        0.00</td>
    <td align="right">       62.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -115.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -655.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.26</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      388.76</td>
    <td align="right">        0.00</td>
    <td align="right">       45.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -521.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1175.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      949.04</td>
    <td align="right">        0.00</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -533.74</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -456.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.15</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -994.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1012.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.78</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      355.08</td>
    <td align="right">        0.00</td>
    <td align="right">       28.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -102.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">08-JUL-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1727.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.81</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1378.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.14</td>
    <td align="right">      642.23</td>
    <td align="right">      642.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1465.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      945.66</td>
    <td align="right">        0.00</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1313.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      947.16</td>
    <td align="right">        0.00</td>
    <td align="right">       28.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -393.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1484.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     1492.30</td>
    <td align="right">        0.00</td>
    <td align="right">       39.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -779.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -826.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     1508.58</td>
    <td align="right">        0.00</td>
    <td align="right">       39.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1453.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1367.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     1494.43</td>
    <td align="right">        0.00</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -898.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1485.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">     1492.53</td>
    <td align="right">        0.00</td>
    <td align="right">       39.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -778.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">07-JUL-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1254.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      401.56</td>
    <td align="right">        0.00</td>
    <td align="right">       65.06</td>
    <td align="right">       56.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">18-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1360.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      869.38</td>
    <td align="right">        0.00</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -265.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1309.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.76</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      946.70</td>
    <td align="right">        0.00</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -397.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">18-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1443.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      869.48</td>
    <td align="right">        0.00</td>
    <td align="right">       39.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -197.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1465.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.77</td>
    <td align="right">      323.82</td>
    <td align="right">      323.82</td>
    <td align="right">      945.16</td>
    <td align="right">        0.00</td>
    <td align="right">       25.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.11</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28733.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2526.65</td>
    <td align="right">     9687.52</td>
    <td align="right">     9687.52</td>
    <td align="right">    12948.80</td>
    <td align="right">        0.00</td>
    <td align="right">      944.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7061.04</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">18-JAN-07:45</td>
    <td align="right">     1514.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1024.08</td>
    <td align="right">     -740.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1721.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -471.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -847.56</td>
    <td align="right">     -527.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">18-JAN-07:45</td>
    <td align="right">     2174.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -1337.07</td>
    <td align="right">     -496.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">18-JAN-08:30</td>
    <td align="right">       70.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -319.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1727.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -471.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -846.67</td>
    <td align="right">     -535.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1519.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -479.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -846.90</td>
    <td align="right">     -318.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1522.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -488.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -848.87</td>
    <td align="right">     -310.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">19-JAN-06:00</td>
    <td align="right">     2191.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.98</td>
    <td align="right">      143.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -483.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1365.43</td>
    <td align="right">     -522.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1734.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -481.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -845.96</td>
    <td align="right">     -533.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -488.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -851.63</td>
    <td align="right">     -289.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">18-JAN-07:45</td>
    <td align="right">      654.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -904.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1506.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -848.50</td>
    <td align="right">     -298.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">18-JAN-08:30</td>
    <td align="right">       99.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">18-JAN-08:15</td>
    <td align="right">      124.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.68</td>
    <td align="right">      214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -374.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1488.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -497.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -856.33</td>
    <td align="right">     -261.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1505.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -495.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -853.50</td>
    <td align="right">     -282.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1572.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -490.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -858.09</td>
    <td align="right">     -349.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1732.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -481.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -846.33</td>
    <td align="right">     -530.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1531.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -481.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -850.08</td>
    <td align="right">     -325.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1578.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -857.20</td>
    <td align="right">     -354.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">19-JAN-06:00</td>
    <td align="right">     2169.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.98</td>
    <td align="right">      143.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.56</td>
    <td align="right">        0.00</td>
    <td align="right">    -1368.27</td>
    <td align="right">     -495.16</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1488.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -490.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -854.22</td>
    <td align="right">     -269.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1490.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -853.18</td>
    <td align="right">     -269.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2148.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -490.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1350.22</td>
    <td align="right">     -432.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     1473.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.99</td>
    <td align="right">      107.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -495.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -856.15</td>
    <td align="right">     -247.44</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">    36164.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      538.20</td>
    <td align="right">     3229.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9906.42</td>
    <td align="right">        0.00</td>
    <td align="right">   -20060.27</td>
    <td align="right">    -9965.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.127240</td>
    <td align="right">    0.001919</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000077</td>
    <td align="right">    0.104948</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.126707</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.536060</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.126707</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.157728</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.430631</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.157728</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.119049</td>
    <td align="right">    0.001796</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.035715</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.126707</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.536060</td>
    <td align="right">    0.000093</td>
    <td align="right">    0.126707</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.112499</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.603758</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112499</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.112967</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.601262</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112967</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.157728</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.430631</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.157728</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.126938</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.535084</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.126938</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">    0.112061</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.606122</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112061</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.053208</td>
    <td align="right">    0.000803</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.050644</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.111953</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.606704</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.111953</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.120178</td>
    <td align="right">    0.001813</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.036053</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.112203</td>
    <td align="right">    0.001693</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.033661</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.112400</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.604292</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112400</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.112400</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.604292</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112400</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">    0.118003</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.575600</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.111953</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.126938</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.535084</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.126938</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.113982</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.595904</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112499</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.118164</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.574816</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112967</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.157137</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.432249</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.157137</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.112061</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.606122</td>
    <td align="right">    0.000083</td>
    <td align="right">    0.112061</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.111434</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.609531</td>
    <td align="right">    0.000082</td>
    <td align="right">    0.111434</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.157137</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.432249</td>
    <td align="right">    0.000116</td>
    <td align="right">    0.157137</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.111434</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.609531</td>
    <td align="right">    0.000082</td>
    <td align="right">    0.111434</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">    0.000077</td>
    <td align="right">     3564.25</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    0.000093</td>
    <td align="right">     4303.24</td>
    <td align="right">       90.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000116</td>
    <td align="right">     5356.77</td>
    <td align="right">      112.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">    0.000026</td>
    <td align="right">     1212.95</td>
    <td align="right">       84.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000093</td>
    <td align="right">     4303.24</td>
    <td align="right">       90.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    0.000083</td>
    <td align="right">     3820.72</td>
    <td align="right">       80.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    0.000083</td>
    <td align="right">     3836.58</td>
    <td align="right">       80.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    0.000116</td>
    <td align="right">     5356.77</td>
    <td align="right">      112.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">    0.000094</td>
    <td align="right">     4311.09</td>
    <td align="right">       90.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">    0.000083</td>
    <td align="right">     3805.82</td>
    <td align="right">       79.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    0.000037</td>
    <td align="right">     1719.97</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    0.000083</td>
    <td align="right">     3802.17</td>
    <td align="right">       79.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000027</td>
    <td align="right">     1224.45</td>
    <td align="right">       85.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">    0.000025</td>
    <td align="right">     1143.20</td>
    <td align="right">       79.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    0.000083</td>
    <td align="right">     3817.35</td>
    <td align="right">       79.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000083</td>
    <td align="right">     3817.35</td>
    <td align="right">       79.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">    0.000083</td>
    <td align="right">     3802.17</td>
    <td align="right">       83.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    0.000094</td>
    <td align="right">     4311.09</td>
    <td align="right">       90.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    0.000083</td>
    <td align="right">     3820.72</td>
    <td align="right">       81.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    0.000083</td>
    <td align="right">     3836.58</td>
    <td align="right">       84.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000116</td>
    <td align="right">     5336.72</td>
    <td align="right">      111.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    0.000083</td>
    <td align="right">     3805.82</td>
    <td align="right">       79.71</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    0.000082</td>
    <td align="right">     3784.54</td>
    <td align="right">       79.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    0.000116</td>
    <td align="right">     5336.72</td>
    <td align="right">      111.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">    0.000082</td>
    <td align="right">     3784.54</td>
    <td align="right">       79.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000510</td>
    <td align="right">    23472.91</td>
    <td align="right">      320.67</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {F502EBDC-BD3C-4919-9BA4-8E8CAB4CCC85}</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        2.74</td>
    <td align="right">    0.508000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">        2.74</td>
    <td align="right">    68047.50</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.913333</td>
    <td align="right">    22680.23</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        2.74</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000510</td>
    <td align="right">    0.000934</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">   117139.42</td>
    <td align="right">    0.002535</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.002535</td>
    <td align="right">        2.85</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.002535</td>
    <td align="right">      647.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 14</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590034E+09</td>
    <td align="right">     639.948</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569711E+09</td>
    <td align="right">     668.106</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.763071E+09</td>
    <td align="right">     695.728</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.965312E+09</td>
    <td align="right">     977.144</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132411E+10</td>
    <td align="right">    1297.674</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167545E+10</td>
    <td align="right">    1404.181</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197704E+10</td>
    <td align="right">    1582.648</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180323E+10</td>
    <td align="right">    1521.552</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149830E+10</td>
    <td align="right">    1339.122</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938927E+09</td>
    <td align="right">     980.778</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.695797E+09</td>
    <td align="right">     669.660</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.681228E+09</td>
    <td align="right">     658.601</td>
    <td align="right">04-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134822E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.569711E+09</td>
    <td align="right">     639.948</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197704E+10</td>
    <td align="right">    1582.648</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 15</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178524E+09</td>
    <td align="right">     591.916</td>
    <td align="right">14-JAN-14:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212564E+09</td>
    <td align="right">     646.490</td>
    <td align="right">18-FEB-15:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.309117E+09</td>
    <td align="right">     640.414</td>
    <td align="right">26-MAR-15:45</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426272E+09</td>
    <td align="right">     646.750</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527471E+09</td>
    <td align="right">     677.999</td>
    <td align="right">04-MAY-15:15</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.650734E+09</td>
    <td align="right">     671.483</td>
    <td align="right">16-JUN-14:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775453E+09</td>
    <td align="right">     698.507</td>
    <td align="right">07-JUL-15:15</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750025E+09</td>
    <td align="right">     760.367</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658853E+09</td>
    <td align="right">     706.294</td>
    <td align="right">08-SEP-14:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480801E+09</td>
    <td align="right">     676.777</td>
    <td align="right">08-OCT-15:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317404E+09</td>
    <td align="right">     610.026</td>
    <td align="right">12-NOV-14:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234767E+09</td>
    <td align="right">     607.222</td>
    <td align="right">23-DEC-14:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552199E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178524E+09</td>
    <td align="right">     591.916</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775453E+09</td>
    <td align="right">     760.367</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 9</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.531731E+08</td>
    <td align="right">     513.613</td>
    <td align="right">14-JAN-16:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104280E+09</td>
    <td align="right">     699.458</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328570E+09</td>
    <td align="right">     783.238</td>
    <td align="right">26-MAR-17:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.619609E+09</td>
    <td align="right">     804.837</td>
    <td align="right">20-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103270E+10</td>
    <td align="right">    1092.469</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142442E+10</td>
    <td align="right">    1251.069</td>
    <td align="right">16-JUN-17:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.177296E+10</td>
    <td align="right">    1509.896</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158433E+10</td>
    <td align="right">    1423.837</td>
    <td align="right">18-AUG-17:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115260E+10</td>
    <td align="right">     944.195</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530276E+09</td>
    <td align="right">     798.830</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246617E+09</td>
    <td align="right">     662.726</td>
    <td align="right">13-NOV-15:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129020E+09</td>
    <td align="right">     612.718</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.897855E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531731E+08</td>
    <td align="right">     513.613</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177296E+10</td>
    <td align="right">    1509.896</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106013E+10</td>
    <td align="right">     659.716</td>
    <td align="right">14-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101613E+10</td>
    <td align="right">     871.824</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125538E+10</td>
    <td align="right">     938.734</td>
    <td align="right">03-MAR-17:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137824E+10</td>
    <td align="right">    1197.965</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158631E+10</td>
    <td align="right">    1332.535</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175251E+10</td>
    <td align="right">    1408.166</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195538E+10</td>
    <td align="right">    1490.089</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183642E+10</td>
    <td align="right">    1439.936</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164611E+10</td>
    <td align="right">    1357.809</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139884E+10</td>
    <td align="right">    1190.389</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115926E+10</td>
    <td align="right">     840.341</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114838E+10</td>
    <td align="right">     659.219</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171931E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101613E+10</td>
    <td align="right">     659.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195538E+10</td>
    <td align="right">    1490.089</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 18</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400781E+08</td>
    <td align="right">     435.664</td>
    <td align="right">14-JAN-10:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.987701E+08</td>
    <td align="right">     534.538</td>
    <td align="right">18-FEB-11:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229263E+09</td>
    <td align="right">     561.448</td>
    <td align="right">03-MAR-11:30</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415472E+09</td>
    <td align="right">     620.648</td>
    <td align="right">20-APR-11:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.529354E+09</td>
    <td align="right">     658.502</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.693892E+09</td>
    <td align="right">     664.569</td>
    <td align="right">05-JUN-11:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.799875E+09</td>
    <td align="right">     683.005</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.729275E+09</td>
    <td align="right">     693.724</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599660E+09</td>
    <td align="right">     657.048</td>
    <td align="right">08-SEP-11:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378342E+09</td>
    <td align="right">     589.569</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172324E+09</td>
    <td align="right">     528.731</td>
    <td align="right">12-NOV-10:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.865556E+08</td>
    <td align="right">     400.505</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477286E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.400781E+08</td>
    <td align="right">     400.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799875E+09</td>
    <td align="right">     693.724</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 17</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.953136E+08</td>
    <td align="right">     480.414</td>
    <td align="right">26-JAN-16:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126828E+09</td>
    <td align="right">     497.461</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331585E+09</td>
    <td align="right">     546.111</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.523981E+09</td>
    <td align="right">     573.680</td>
    <td align="right">22-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760168E+09</td>
    <td align="right">     629.898</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105615E+10</td>
    <td align="right">     720.708</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128943E+10</td>
    <td align="right">     918.935</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112387E+10</td>
    <td align="right">     873.704</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.855533E+09</td>
    <td align="right">     659.187</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468824E+09</td>
    <td align="right">     578.737</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279907E+09</td>
    <td align="right">     506.896</td>
    <td align="right">16-NOV-11:15</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193566E+09</td>
    <td align="right">     504.553</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.710517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.953136E+08</td>
    <td align="right">     480.414</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128943E+10</td>
    <td align="right">     918.935</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 24</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.963565E+08</td>
    <td align="right">     482.343</td>
    <td align="right">26-JAN-16:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129092E+09</td>
    <td align="right">     500.810</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340959E+09</td>
    <td align="right">     551.333</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.544749E+09</td>
    <td align="right">     581.498</td>
    <td align="right">22-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.813833E+09</td>
    <td align="right">     681.496</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114251E+10</td>
    <td align="right">     794.140</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139268E+10</td>
    <td align="right">    1017.575</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122152E+10</td>
    <td align="right">     959.117</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.926483E+09</td>
    <td align="right">     708.648</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488233E+09</td>
    <td align="right">     587.925</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287559E+09</td>
    <td align="right">     512.717</td>
    <td align="right">16-NOV-11:15</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197918E+09</td>
    <td align="right">     508.223</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758189E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.963565E+08</td>
    <td align="right">     482.343</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139268E+10</td>
    <td align="right">    1017.575</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 8</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262128E+08</td>
    <td align="right">     420.143</td>
    <td align="right">26-JAN-15:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.422932E+08</td>
    <td align="right">     514.409</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218081E+09</td>
    <td align="right">     688.004</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495433E+09</td>
    <td align="right">     729.842</td>
    <td align="right">20-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.855707E+09</td>
    <td align="right">     817.298</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129127E+10</td>
    <td align="right">     854.361</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163806E+10</td>
    <td align="right">    1042.754</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140238E+10</td>
    <td align="right">     978.319</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100957E+10</td>
    <td align="right">     829.179</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.411162E+09</td>
    <td align="right">     733.253</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175112E+09</td>
    <td align="right">     655.655</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.823060E+08</td>
    <td align="right">     589.954</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764759E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262128E+08</td>
    <td align="right">     420.143</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163806E+10</td>
    <td align="right">    1042.754</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 25</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120935E+08</td>
    <td align="right">     308.052</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234511E+08</td>
    <td align="right">     353.595</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114569E+09</td>
    <td align="right">     536.877</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265518E+09</td>
    <td align="right">     556.820</td>
    <td align="right">22-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429869E+09</td>
    <td align="right">     604.947</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598544E+09</td>
    <td align="right">     622.723</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.716602E+09</td>
    <td align="right">     655.806</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604307E+09</td>
    <td align="right">     648.609</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.475613E+09</td>
    <td align="right">     611.343</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212725E+09</td>
    <td align="right">     556.026</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.881796E+08</td>
    <td align="right">     432.169</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357561E+08</td>
    <td align="right">     393.694</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357723E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120935E+08</td>
    <td align="right">     308.052</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.716602E+09</td>
    <td align="right">     655.806</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183176E+09</td>
    <td align="right">     485.693</td>
    <td align="right">14-JAN-11:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222862E+09</td>
    <td align="right">     545.923</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436244E+09</td>
    <td align="right">     575.949</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.647138E+09</td>
    <td align="right">     660.980</td>
    <td align="right">20-APR-15:15</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.875319E+09</td>
    <td align="right">     880.980</td>
    <td align="right">12-MAY-13:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119660E+10</td>
    <td align="right">     929.339</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143359E+10</td>
    <td align="right">    1137.512</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131489E+10</td>
    <td align="right">    1175.728</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101955E+10</td>
    <td align="right">     919.227</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591866E+09</td>
    <td align="right">     616.479</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368140E+09</td>
    <td align="right">     524.328</td>
    <td align="right">12-NOV-14:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287165E+09</td>
    <td align="right">     504.401</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.857654E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183176E+09</td>
    <td align="right">     485.693</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143359E+10</td>
    <td align="right">    1175.728</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 22</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266413E+09</td>
    <td align="right">     271.665</td>
    <td align="right">14-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250587E+09</td>
    <td align="right">     278.312</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291264E+09</td>
    <td align="right">     281.718</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305637E+09</td>
    <td align="right">     288.328</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315425E+09</td>
    <td align="right">     296.403</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348208E+09</td>
    <td align="right">     299.571</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384157E+09</td>
    <td align="right">     456.095</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347180E+09</td>
    <td align="right">     434.026</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333376E+09</td>
    <td align="right">     299.719</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308126E+09</td>
    <td align="right">     289.605</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271684E+09</td>
    <td align="right">     276.006</td>
    <td align="right">12-NOV-16:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283487E+09</td>
    <td align="right">     271.318</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370554E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250587E+09</td>
    <td align="right">     271.318</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384157E+09</td>
    <td align="right">     456.095</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 12</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104314E+09</td>
    <td align="right">     480.884</td>
    <td align="right">26-JAN-16:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137269E+09</td>
    <td align="right">     500.118</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350637E+09</td>
    <td align="right">     550.199</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551795E+09</td>
    <td align="right">     580.287</td>
    <td align="right">22-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.818973E+09</td>
    <td align="right">     687.618</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114191E+10</td>
    <td align="right">     797.009</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138658E+10</td>
    <td align="right">    1012.525</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121844E+10</td>
    <td align="right">     958.127</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.928438E+09</td>
    <td align="right">     713.685</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495612E+09</td>
    <td align="right">     586.809</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296500E+09</td>
    <td align="right">     509.396</td>
    <td align="right">16-NOV-11:15</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207719E+09</td>
    <td align="right">     506.943</td>
    <td align="right">04-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763818E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104314E+09</td>
    <td align="right">     480.884</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138658E+10</td>
    <td align="right">    1012.525</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 11</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101153E+10</td>
    <td align="right">     658.758</td>
    <td align="right">14-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.976319E+09</td>
    <td align="right">     807.918</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123007E+10</td>
    <td align="right">     898.211</td>
    <td align="right">03-MAR-17:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136059E+10</td>
    <td align="right">    1176.763</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158236E+10</td>
    <td align="right">    1332.643</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176431E+10</td>
    <td align="right">    1418.541</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197906E+10</td>
    <td align="right">    1726.976</td>
    <td align="right">08-JUL-07:15</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185232E+10</td>
    <td align="right">    1452.069</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164822E+10</td>
    <td align="right">    1360.873</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138031E+10</td>
    <td align="right">    1165.619</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113250E+10</td>
    <td align="right">     788.194</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111078E+10</td>
    <td align="right">     659.064</td>
    <td align="right">04-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170284E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.976319E+09</td>
    <td align="right">     658.758</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197906E+10</td>
    <td align="right">    1726.976</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 16</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947986E+09</td>
    <td align="right">     617.754</td>
    <td align="right">14-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.909246E+09</td>
    <td align="right">     771.903</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112546E+10</td>
    <td align="right">     841.472</td>
    <td align="right">03-MAR-17:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123140E+10</td>
    <td align="right">    1081.251</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140518E+10</td>
    <td align="right">    1224.799</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154352E+10</td>
    <td align="right">    1301.343</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171383E+10</td>
    <td align="right">    1378.721</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161630E+10</td>
    <td align="right">    1333.851</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145666E+10</td>
    <td align="right">    1244.963</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125044E+10</td>
    <td align="right">    1069.662</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103656E+10</td>
    <td align="right">     738.771</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102971E+10</td>
    <td align="right">     616.994</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.909246E+09</td>
    <td align="right">     616.994</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171383E+10</td>
    <td align="right">    1378.721</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317212E+09</td>
    <td align="right">     591.729</td>
    <td align="right">14-JAN-15:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341578E+09</td>
    <td align="right">     816.762</td>
    <td align="right">18-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.543801E+09</td>
    <td align="right">     691.713</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.707532E+09</td>
    <td align="right">     850.992</td>
    <td align="right">20-APR-15:30</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940445E+09</td>
    <td align="right">    1033.287</td>
    <td align="right">04-MAY-15:30</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122397E+10</td>
    <td align="right">    1019.782</td>
    <td align="right">16-JUN-15:15</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150896E+10</td>
    <td align="right">    1315.708</td>
    <td align="right">08-JUL-14:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144941E+10</td>
    <td align="right">    1465.182</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122652E+10</td>
    <td align="right">    1298.219</td>
    <td align="right">08-SEP-14:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.757548E+09</td>
    <td align="right">    1019.933</td>
    <td align="right">08-OCT-15:15</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.501128E+09</td>
    <td align="right">     615.736</td>
    <td align="right">12-NOV-14:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417340E+09</td>
    <td align="right">     602.595</td>
    <td align="right">23-DEC-15:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.993544E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.317212E+09</td>
    <td align="right">     591.729</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150896E+10</td>
    <td align="right">    1465.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 20</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181726E+09</td>
    <td align="right">     487.585</td>
    <td align="right">14-JAN-11:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224588E+09</td>
    <td align="right">     548.427</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445705E+09</td>
    <td align="right">     580.348</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.671702E+09</td>
    <td align="right">     679.048</td>
    <td align="right">20-APR-15:15</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.933095E+09</td>
    <td align="right">     946.854</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129281E+10</td>
    <td align="right">    1014.652</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154953E+10</td>
    <td align="right">    1231.136</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142229E+10</td>
    <td align="right">    1313.813</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109828E+10</td>
    <td align="right">     986.472</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.614283E+09</td>
    <td align="right">     624.242</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374075E+09</td>
    <td align="right">     527.587</td>
    <td align="right">12-NOV-14:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290089E+09</td>
    <td align="right">     507.704</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.909817E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181726E+09</td>
    <td align="right">     487.585</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154953E+10</td>
    <td align="right">    1313.813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 21</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167391E+09</td>
    <td align="right">     522.877</td>
    <td align="right">14-JAN-16:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212341E+09</td>
    <td align="right">     593.714</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472424E+09</td>
    <td align="right">     651.754</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.685767E+09</td>
    <td align="right">     721.578</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102289E+10</td>
    <td align="right">    1125.174</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131557E+10</td>
    <td align="right">    1262.889</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158119E+10</td>
    <td align="right">    1484.228</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144004E+10</td>
    <td align="right">    1445.817</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110233E+10</td>
    <td align="right">    1050.965</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.621438E+09</td>
    <td align="right">     677.506</td>
    <td align="right">01-OCT-15:45</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.376238E+09</td>
    <td align="right">     562.648</td>
    <td align="right">13-NOV-16:15</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276271E+09</td>
    <td align="right">     534.088</td>
    <td align="right">16-DEC-16:15</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.927389E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167391E+09</td>
    <td align="right">     522.877</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158119E+10</td>
    <td align="right">    1484.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 19</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492809E+08</td>
    <td align="right">     505.368</td>
    <td align="right">14-JAN-15:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.928286E+08</td>
    <td align="right">     583.621</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211092E+09</td>
    <td align="right">     643.448</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357377E+09</td>
    <td align="right">     645.150</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545668E+09</td>
    <td align="right">     700.792</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691212E+09</td>
    <td align="right">     712.344</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813601E+09</td>
    <td align="right">     826.741</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727846E+09</td>
    <td align="right">     786.881</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.565142E+09</td>
    <td align="right">     678.369</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311922E+09</td>
    <td align="right">     624.657</td>
    <td align="right">16-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164171E+09</td>
    <td align="right">     544.529</td>
    <td align="right">13-NOV-15:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.901583E+08</td>
    <td align="right">     530.369</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.462030E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492809E+08</td>
    <td align="right">     505.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.813601E+09</td>
    <td align="right">     826.741</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 23</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156873E+09</td>
    <td align="right">     505.342</td>
    <td align="right">14-JAN-16:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198719E+09</td>
    <td align="right">     573.582</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.442978E+09</td>
    <td align="right">     628.861</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.637288E+09</td>
    <td align="right">     683.149</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.935254E+09</td>
    <td align="right">    1053.901</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119843E+10</td>
    <td align="right">    1169.296</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144668E+10</td>
    <td align="right">    1367.273</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131196E+10</td>
    <td align="right">    1320.664</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100080E+10</td>
    <td align="right">     947.961</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.574401E+09</td>
    <td align="right">     638.227</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353769E+09</td>
    <td align="right">     542.912</td>
    <td align="right">13-NOV-16:15</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259928E+09</td>
    <td align="right">     516.994</td>
    <td align="right">16-DEC-16:15</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.851708E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156873E+09</td>
    <td align="right">     505.342</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144668E+10</td>
    <td align="right">    1367.273</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 13</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156957E+09</td>
    <td align="right">     520.941</td>
    <td align="right">14-JAN-16:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202426E+09</td>
    <td align="right">     591.226</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.459692E+09</td>
    <td align="right">     649.463</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672925E+09</td>
    <td align="right">     718.102</td>
    <td align="right">29-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100950E+10</td>
    <td align="right">    1117.259</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130833E+10</td>
    <td align="right">    1254.536</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157923E+10</td>
    <td align="right">    1485.225</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143503E+10</td>
    <td align="right">    1446.254</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109307E+10</td>
    <td align="right">    1043.055</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.607825E+09</td>
    <td align="right">     663.013</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365082E+09</td>
    <td align="right">     559.914</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265168E+09</td>
    <td align="right">     531.907</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915523E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156957E+09</td>
    <td align="right">     520.941</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157923E+10</td>
    <td align="right">    1485.225</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 10</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544563E+08</td>
    <td align="right">     452.858</td>
    <td align="right">14-JAN-11:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121172E+09</td>
    <td align="right">     657.715</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.343544E+09</td>
    <td align="right">     715.102</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.670173E+09</td>
    <td align="right">     802.811</td>
    <td align="right">20-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.987526E+09</td>
    <td align="right">     879.136</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142572E+10</td>
    <td align="right">     951.730</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175814E+10</td>
    <td align="right">    1254.405</td>
    <td align="right">07-JUL-15:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158445E+10</td>
    <td align="right">    1242.832</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118166E+10</td>
    <td align="right">     939.174</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585623E+09</td>
    <td align="right">     774.712</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264117E+09</td>
    <td align="right">     657.017</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137968E+09</td>
    <td align="right">     594.411</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911455E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544563E+08</td>
    <td align="right">     452.858</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175814E+10</td>
    <td align="right">    1254.405</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.318702E+09</td>
    <td align="right">     591.416</td>
    <td align="right">14-JAN-15:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340537E+09</td>
    <td align="right">     812.095</td>
    <td align="right">18-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.534050E+09</td>
    <td align="right">     683.129</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681785E+09</td>
    <td align="right">     815.917</td>
    <td align="right">20-APR-15:30</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883621E+09</td>
    <td align="right">     977.854</td>
    <td align="right">04-MAY-15:45</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113355E+10</td>
    <td align="right">     953.419</td>
    <td align="right">16-JUN-15:15</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139719E+10</td>
    <td align="right">    1194.505</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134408E+10</td>
    <td align="right">    1360.478</td>
    <td align="right">18-AUG-15:15</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114467E+10</td>
    <td align="right">    1217.576</td>
    <td align="right">08-SEP-14:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729833E+09</td>
    <td align="right">     999.754</td>
    <td align="right">08-OCT-15:15</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494863E+09</td>
    <td align="right">     612.601</td>
    <td align="right">12-NOV-15:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.414990E+09</td>
    <td align="right">     602.089</td>
    <td align="right">23-DEC-15:15</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.941787E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318702E+09</td>
    <td align="right">     591.416</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139719E+10</td>
    <td align="right">    1360.478</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 6</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193529E+09</td>
    <td align="right">     486.236</td>
    <td align="right">14-JAN-11:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232927E+09</td>
    <td align="right">     549.923</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455251E+09</td>
    <td align="right">     580.492</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681014E+09</td>
    <td align="right">     690.241</td>
    <td align="right">20-APR-15:15</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.941615E+09</td>
    <td align="right">     955.426</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129650E+10</td>
    <td align="right">    1023.655</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154666E+10</td>
    <td align="right">    1230.148</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142351E+10</td>
    <td align="right">    1309.827</td>
    <td align="right">05-AUG-11:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110535E+10</td>
    <td align="right">     994.110</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.623768E+09</td>
    <td align="right">     623.955</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.383233E+09</td>
    <td align="right">     527.895</td>
    <td align="right">12-NOV-15:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.300497E+09</td>
    <td align="right">     506.598</td>
    <td align="right">04-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.918385E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193529E+09</td>
    <td align="right">     486.236</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154666E+10</td>
    <td align="right">    1309.827</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 7</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184056E+09</td>
    <td align="right">     716.184</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252168E+09</td>
    <td align="right">     794.673</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453770E+09</td>
    <td align="right">     795.514</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.694322E+09</td>
    <td align="right">     842.683</td>
    <td align="right">20-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.988078E+09</td>
    <td align="right">     989.292</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136565E+10</td>
    <td align="right">    1008.295</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172718E+10</td>
    <td align="right">    1319.909</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161416E+10</td>
    <td align="right">    1443.486</td>
    <td align="right">18-AUG-15:15</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128776E+10</td>
    <td align="right">    1219.385</td>
    <td align="right">08-SEP-14:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733100E+09</td>
    <td align="right">     858.816</td>
    <td align="right">09-OCT-15:45</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427032E+09</td>
    <td align="right">     754.155</td>
    <td align="right">12-NOV-14:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294792E+09</td>
    <td align="right">     724.811</td>
    <td align="right">23-DEC-14:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100221E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184056E+09</td>
    <td align="right">     716.184</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172718E+10</td>
    <td align="right">    1443.486</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329125E+09</td>
    <td align="right">     591.918</td>
    <td align="right">14-JAN-15:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352207E+09</td>
    <td align="right">     852.736</td>
    <td align="right">18-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555141E+09</td>
    <td align="right">     710.825</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.719082E+09</td>
    <td align="right">     865.355</td>
    <td align="right">20-APR-15:30</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.949426E+09</td>
    <td align="right">    1040.688</td>
    <td align="right">04-MAY-15:30</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122619E+10</td>
    <td align="right">    1026.881</td>
    <td align="right">16-JUN-15:15</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150519E+10</td>
    <td align="right">    1311.134</td>
    <td align="right">08-JUL-14:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145077E+10</td>
    <td align="right">    1465.545</td>
    <td align="right">18-AUG-15:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123575E+10</td>
    <td align="right">    1309.350</td>
    <td align="right">08-SEP-14:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.773264E+09</td>
    <td align="right">    1054.756</td>
    <td align="right">08-OCT-15:15</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.510905E+09</td>
    <td align="right">     615.908</td>
    <td align="right">12-NOV-15:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429233E+09</td>
    <td align="right">     603.091</td>
    <td align="right">23-DEC-15:15</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100363E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329125E+09</td>
    <td align="right">     591.918</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150519E+10</td>
    <td align="right">    1465.545</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.155988E+11</td>
    <td align="right"> 1891562.631</td>
    <td align="right">0.203892E+10</td>
    <td align="right">0.546513E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.961002E+10</td>
    <td align="right">0.140973E+11</td>
    <td align="right">  343427.992</td>
    <td align="right">0.153648E+10</td>
    <td align="right">0.423399E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105323E+11</td>
    <td align="right">0.155388E+11</td>
    <td align="right">0.221010E+08</td>
    <td align="right">0.945448E+09</td>
    <td align="right">0.243279E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
    <td align="right">0.179196E+09</td>
    <td align="right">0.759029E+09</td>
    <td align="right">0.131609E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102610E+11</td>
    <td align="right">0.152966E+11</td>
    <td align="right">0.607304E+09</td>
    <td align="right">0.721785E+09</td>
    <td align="right">0.599912E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
    <td align="right">0.224864E+10</td>
    <td align="right">0.713645E+09</td>
    <td align="right">0.265628E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
    <td align="right">0.408552E+10</td>
    <td align="right">0.766439E+09</td>
    <td align="right">0.157709E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102610E+11</td>
    <td align="right">0.152966E+11</td>
    <td align="right">0.333685E+10</td>
    <td align="right">0.751571E+09</td>
    <td align="right">0.227694E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
    <td align="right">0.172568E+10</td>
    <td align="right">0.709515E+09</td>
    <td align="right">0.403063E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.155988E+11</td>
    <td align="right">0.202059E+09</td>
    <td align="right">0.762590E+09</td>
    <td align="right">0.136179E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100944E+11</td>
    <td align="right">0.149575E+11</td>
    <td align="right">0.114827E+09</td>
    <td align="right">0.103283E+10</td>
    <td align="right">0.267261E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
    <td align="right">0.214412E+08</td>
    <td align="right">0.133085E+10</td>
    <td align="right">0.380761E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125368E+12</td>
    <td align="right">0.183846E+12</td>
    <td align="right">0.125458E+11</td>
    <td align="right">0.120691E+11</td>
    <td align="right">0.229440E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961002E+10</td>
    <td align="right">0.140973E+11</td>
    <td align="right">  343427.992</td>
    <td align="right">0.709515E+09</td>
    <td align="right">0.157709E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
    <td align="right">0.408552E+10</td>
    <td align="right">0.203892E+10</td>
    <td align="right">0.546513E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.155988E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.961002E+10</td>
    <td align="right">0.140973E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105323E+11</td>
    <td align="right">0.155388E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102610E+11</td>
    <td align="right">0.152966E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102610E+11</td>
    <td align="right">0.152966E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104858E+11</td>
    <td align="right">0.152598E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.155988E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100944E+11</td>
    <td align="right">0.149575E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125368E+12</td>
    <td align="right">0.183846E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.961002E+10</td>
    <td align="right">0.140973E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109236E+11</td>
    <td align="right">0.158410E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONNATURALGASMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION NATURAL GAS MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-07-09
    16:45:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">INTERIORLIGHTS:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130245E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103334E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.700884E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.438790E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.263134E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137076E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.890680E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.120926E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192341E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.467749E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.743868E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.981797E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.647142E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.890680E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130245E+12</td>
  </tr>
</table>
<br><br>
</body>
</html>
