
OS:Version,
  {0263f5c4-6d65-43bb-9524-8d2058c19bfa}, !- Handle
  0.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Building Story Name
  {d4042d44-b828-4469-ade0-54b9c16eed33}; !- Thermal Zone Name

OS:Surface,
  {8aeec6ee-adbc-46b7-aa2e-8f031ce481a1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81973916-12a7-4c02-b4b9-7a9f7fbe9b68}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {992d1b5a-1986-418c-a11f-1a940b037a58}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0c734c-5738-4575-b4e1-50fc15387afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c57004-b0b8-441c-8343-f4ee1a774caa}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3d39c86-19f7-4b00-8e1f-1dc91e871b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42f0bef-0aad-4e0e-882f-c39f5228a4fa}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89db5b30-ae55-49b4-a4ec-48a7e5eb8160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747c7255-1e56-400c-afbd-7b06987f385c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {725373e5-1646-4a10-9253-5672792bcfbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd2fc8a-51f8-4de9-84de-60f7a366dd4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Building Story Name
  {52aae4a9-df73-4289-b9fa-d963873f63d1}; !- Thermal Zone Name

OS:Surface,
  {90e2cc1c-0cc7-40ee-8b9e-165190d82411}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e8219f-3440-4a33-b9fd-ff7506a1b881}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4bad2b-bd94-4620-814a-899a0e302cf3}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845ffa7c-2a60-4ac5-9adf-2294873fc91c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9751cdfa-b7e6-4a64-97a8-17cf7c6acf7e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497c641a-5e6c-4b78-a170-7e5bdb369389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0c734c-5738-4575-b4e1-50fc15387afb}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {992d1b5a-1986-418c-a11f-1a940b037a58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ab69041-5e69-4334-935a-66c314737551}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac1cb253-f7de-4bd3-8a3f-972a4e04c538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bced657a-9852-4b85-8e86-f937c586e896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Building Story Name
  {eb9e50c8-a902-4291-a9f5-09a4d2661c15}; !- Thermal Zone Name

OS:Surface,
  {161b2709-b532-420f-b33c-cecaca4b2325}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7f69cc-2185-47cf-bf4f-101f9aa14a57}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04139141-0819-45a1-ace0-2268da3da928}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0db3471-c431-467d-8b43-a5f0d8053ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbbb287-83ff-4c25-9455-4cb92859a20a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa036f03-fa8f-4f99-8a6d-7a63e3841f94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845ffa7c-2a60-4ac5-9adf-2294873fc91c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4bad2b-bd94-4620-814a-899a0e302cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0ac50e-22ac-471a-888a-3186b55b74e6}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33e1f728-a989-4dae-85ab-1213557a3baa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee8f97ac-411a-464d-8953-99a5506d128b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Building Story Name
  {4a81ec73-0d6d-4cc2-9916-023aa0239aba}; !- Thermal Zone Name

OS:Surface,
  {dd993d56-5b3e-4d7b-a61e-aaa3e3323dbe}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b29b75-0cde-4e11-a194-54306226989f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89db5b30-ae55-49b4-a4ec-48a7e5eb8160}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c42f0bef-0aad-4e0e-882f-c39f5228a4fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11b90664-5183-4474-a67a-52045a3f782d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5adbe792-353e-4315-b2af-d840213c0ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0db3471-c431-467d-8b43-a5f0d8053ac8}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04139141-0819-45a1-ace0-2268da3da928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d0daad-d40d-4425-9c92-555ebff21cc9}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03a608dc-df0f-4f0a-ba1d-010b69e6a1ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffeb887-5885-4b56-b4a0-8256647a2f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abbb49ca-93c8-4d02-b4f2-7335354cacfe}, !- Building Story Name
  {b135a30e-c6a7-4796-9f99-e9dabfae1e35}; !- Thermal Zone Name

OS:Surface,
  {e003aedd-1c6f-4ec0-aa92-4255bb0afaee}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d39c86-19f7-4b00-8e1f-1dc91e871b2f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89c57004-b0b8-441c-8343-f4ee1a774caa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497c641a-5e6c-4b78-a170-7e5bdb369389}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9751cdfa-b7e6-4a64-97a8-17cf7c6acf7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa036f03-fa8f-4f99-8a6d-7a63e3841f94}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbbb287-83ff-4c25-9455-4cb92859a20a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adbe792-353e-4315-b2af-d840213c0ab1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11b90664-5183-4474-a67a-52045a3f782d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62923a9-1e6b-4e94-8e7d-287415c4474c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {133f0d08-63e8-400e-be3b-0cabac42d53e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53cddfd7-33a8-4926-8a03-c15e1567e153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Building Story Name
  {09cbaec0-6f54-4874-9973-7829ca115b22}; !- Thermal Zone Name

OS:Surface,
  {4dd2fc8a-51f8-4de9-84de-60f7a366dd4f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747c7255-1e56-400c-afbd-7b06987f385c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8548307-4c9a-4faa-85c1-4bcb94578462}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5387e6a0-54a2-4463-aae1-2c891d555ebe}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f58b750-bdd8-4563-9d3c-2898ad1a33b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f15b0e2-41e6-464d-a6e0-79082de062ba}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7704af-90fb-44c6-88ae-de1e5828fd33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953364aa-08af-47e4-9133-8470f7d25b9e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37668eb8-e4d5-4f3f-974a-34de8efda6d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97341123-9d2b-4017-85e0-ad5282635a9c}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9dbdb90-6f7c-473c-8d73-8a07323b0e58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a706842-6498-454c-8595-a1449a7d3c07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Building Story Name
  {a1ca21ca-9bcf-4555-bd18-648fef506221}; !- Thermal Zone Name

OS:Surface,
  {bced657a-9852-4b85-8e86-f937c586e896}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab69041-5e69-4334-935a-66c314737551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bad4b6-7d98-44c3-b5e3-df5ead5e785e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f30aa21-88c1-478f-abd9-a3d3b7b744ee}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6d7447-213a-47e2-904d-f632a8a98f20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddebbf2-fb67-43c6-a4a8-fd928bfc9f08}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c17136-2823-4665-a101-e9b69b09c097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f58b750-bdd8-4563-9d3c-2898ad1a33b1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5387e6a0-54a2-4463-aae1-2c891d555ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1c8342-4368-4667-bd5e-1855b8e4ab79}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca4de49b-d4f9-497e-99d2-c69d5654773b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88641bbe-8529-4398-9ff3-4e50d7abd3ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Building Story Name
  {85461d83-dfc1-4e7c-911c-379c4acd5c62}; !- Thermal Zone Name

OS:Surface,
  {ee8f97ac-411a-464d-8953-99a5506d128b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0ac50e-22ac-471a-888a-3186b55b74e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4efbc0ad-dbd2-414f-8dfc-99ba5a213356}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de44149-0048-4de3-abed-0c7d99d6211c}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84935d3b-f206-4071-8603-94b6bdf2c77c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f237870-d549-4d2b-84b1-e143258187be}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f5c322-990f-46a2-8ca6-09849caf641f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6d7447-213a-47e2-904d-f632a8a98f20}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f30aa21-88c1-478f-abd9-a3d3b7b744ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa021365-c3e3-4e8b-95d9-b8e62ac8de29}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc020b4-584b-45d2-9ce4-785616698ae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fca29ad-3ca9-42c2-b8ed-c1a8bfc0f4e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Building Story Name
  {e6530628-4f14-4d20-85b1-27efd4cdd22c}; !- Thermal Zone Name

OS:Surface,
  {9ffeb887-5885-4b56-b4a0-8256647a2f02}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d0daad-d40d-4425-9c92-555ebff21cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e1a310-35b5-42ee-9db3-8681594c84a8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37668eb8-e4d5-4f3f-974a-34de8efda6d2}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953364aa-08af-47e4-9133-8470f7d25b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a403ac5d-ffde-4118-b318-bd15661bd9c1}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fb61b9-c9d6-4ee1-ad54-bbc1f6162596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84935d3b-f206-4071-8603-94b6bdf2c77c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de44149-0048-4de3-abed-0c7d99d6211c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113c0af0-a53a-4717-badb-f613c1c9a80f}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47e66262-190e-41b9-a430-062b64ac114e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b71af4-f0c9-45d4-b1c5-d8b1aace9676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {954b8034-8b2a-4c8e-ba24-0f986c1d74c5}, !- Building Story Name
  {a07fe75a-ea70-4b30-9adf-96ddfd331e41}; !- Thermal Zone Name

OS:Surface,
  {53cddfd7-33a8-4926-8a03-c15e1567e153}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62923a9-1e6b-4e94-8e7d-287415c4474c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7704af-90fb-44c6-88ae-de1e5828fd33}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f15b0e2-41e6-464d-a6e0-79082de062ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c17136-2823-4665-a101-e9b69b09c097}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fddebbf2-fb67-43c6-a4a8-fd928bfc9f08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f5c322-990f-46a2-8ca6-09849caf641f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f237870-d549-4d2b-84b1-e143258187be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fb61b9-c9d6-4ee1-ad54-bbc1f6162596}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a403ac5d-ffde-4118-b318-bd15661bd9c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed84562d-c258-404e-b211-b4329dd804da}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00310b99-eb62-4618-8f20-380de2a87c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdb718d-c492-43c0-989f-c80dd0869082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Handle
  Story 3,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Handle
  Story 3 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Building Story Name
  {8c5ec3f5-9ae4-4186-a2dd-440428952b88}; !- Thermal Zone Name

OS:Surface,
  {8a706842-6498-454c-8595-a1449a7d3c07}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97341123-9d2b-4017-85e0-ad5282635a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe46937-6fb3-438f-ba79-92c44ffe07d0}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9d8d96-2706-4849-a7be-542f13285b4e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a06ef2-a068-4ae3-964a-e42260a6b37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59725e0a-31e1-4dec-a71a-f5686b93fc08}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2a3e45-d9c4-4e96-b826-c32ee002c0be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca835ef-c0db-473f-aba4-61c2bf32964c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {621c7a21-3e8e-43c0-a504-2af6db250c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8ecf08-11cf-459f-bd9a-0915bc28d36b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35c65113-e1bb-41c2-8ce6-89af942a838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6feeb8a2-9cdf-4d78-87fb-d85b99386617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Handle
  Story 3 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Building Story Name
  {dbd10e0d-7bf0-4e2b-b297-e9c8c7d05d74}; !- Thermal Zone Name

OS:Surface,
  {88641bbe-8529-4398-9ff3-4e50d7abd3ad}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1c8342-4368-4667-bd5e-1855b8e4ab79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fc69b31-4ec6-4490-9101-7741aa571ae7}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e945280a-0e80-4aeb-b210-43245b45b9b2}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1572ee28-bfb1-4aac-9857-458af98dc27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d8e547-0125-4b3c-9b97-a30958db962e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fa00905-9f10-41a9-a938-f359540b7db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a06ef2-a068-4ae3-964a-e42260a6b37d}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9d8d96-2706-4849-a7be-542f13285b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80afdd1c-1c5c-4bf7-908e-7b28be5e4b38}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b9e0dda-8ede-4f6b-afc0-1cdc5ef4e2a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af73009-60a7-4dfd-88a0-ec35bc40f98b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Handle
  Story 3 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Building Story Name
  {3117234a-f2fb-4455-8c1c-dd58ec5d8fb9}; !- Thermal Zone Name

OS:Surface,
  {5fca29ad-3ca9-42c2-b8ed-c1a8bfc0f4e7}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa021365-c3e3-4e8b-95d9-b8e62ac8de29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044069f5-d24d-43cf-bcf1-b2889b410f0a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6443001-44f8-4c33-8901-a507799fd66e}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb4a7fcc-ec93-422d-a63c-9efb93ba742e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66739d8-7cc4-4194-99bf-04d8464e6529}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580309cc-90e6-4f20-8c35-18080ed08ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1572ee28-bfb1-4aac-9857-458af98dc27f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e945280a-0e80-4aeb-b210-43245b45b9b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55888dfa-4561-4a02-82e5-03d5ac1ed5bd}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85d52f10-ae65-43a7-9792-8de32db3201b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58882511-75ee-493c-9415-f4a9f27cd547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Handle
  Story 3 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Building Story Name
  {4a584a2d-ad56-4409-a98d-ce154cd6f69d}; !- Thermal Zone Name

OS:Surface,
  {32b71af4-f0c9-45d4-b1c5-d8b1aace9676}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113c0af0-a53a-4717-badb-f613c1c9a80f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3fccbf-5aa4-4d4d-933b-9fc9fa96f26e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621c7a21-3e8e-43c0-a504-2af6db250c99}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca835ef-c0db-473f-aba4-61c2bf32964c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b696b9cc-7e9b-46c2-8e71-92e36af8ab91}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aadb27b3-bbd6-4123-9c08-02f7a4f3ad32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb4a7fcc-ec93-422d-a63c-9efb93ba742e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6443001-44f8-4c33-8901-a507799fd66e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e47b4fc-a1a3-44a4-b5b3-212be9a27761}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bbbfdd9-0eec-4277-8038-bb980e8ea8f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944e51b5-0222-4a22-82aa-e23d8e8690fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Handle
  Story 3 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {a7647954-c439-4cab-864a-1d4cb3085c92}, !- Building Story Name
  {8dbef9a4-17f4-4c79-bb2f-15b1d4d19724}; !- Thermal Zone Name

OS:Surface,
  {0fdb718d-c492-43c0-989f-c80dd0869082}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed84562d-c258-404e-b211-b4329dd804da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2a3e45-d9c4-4e96-b826-c32ee002c0be}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59725e0a-31e1-4dec-a71a-f5686b93fc08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa00905-9f10-41a9-a938-f359540b7db8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d8e547-0125-4b3c-9b97-a30958db962e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580309cc-90e6-4f20-8c35-18080ed08ada}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66739d8-7cc4-4194-99bf-04d8464e6529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aadb27b3-bbd6-4123-9c08-02f7a4f3ad32}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b696b9cc-7e9b-46c2-8e71-92e36af8ab91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81952d08-1395-4036-8b6c-a747eedcb015}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c06a082-1c66-4262-950a-96dc2c68a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0956d8-c548-42e4-9324-96802d77ed87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Handle
  Story 4,                                !- Name
  12,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Handle
  Story 4 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Building Story Name
  {78346383-a27d-413b-874c-18a3579b0e6b}; !- Thermal Zone Name

OS:Surface,
  {6feeb8a2-9cdf-4d78-87fb-d85b99386617}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8ecf08-11cf-459f-bd9a-0915bc28d36b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa52df5f-4bd1-4966-ae01-b8a827d9a053}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a945b02-6e62-4380-8a78-8e704f9cf167}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12e4f5c-2a9b-47fc-a4c6-098dfd047001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c446e576-45ed-462b-9aba-5d8033cf6cd6}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0c3c63-ade3-4d01-b0c2-25ecf75fdd71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18683485-9ca6-409f-8c0e-a70b64adad45}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e755edbe-415a-4a4a-9031-857c33bab355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a508c786-eb97-4000-ba10-adc938c1d25b}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b77c30be-ff97-40e4-8874-e4a95fe88833}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa5e2a1-67b2-4a35-a3eb-b14b76c479dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Handle
  Story 4 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Building Story Name
  {b72047cd-fd3a-4b56-a73d-0f99f55c2223}; !- Thermal Zone Name

OS:Surface,
  {9af73009-60a7-4dfd-88a0-ec35bc40f98b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80afdd1c-1c5c-4bf7-908e-7b28be5e4b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14f2b4f-f40c-4e99-807c-5936e7605133}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa65853-f453-4da8-b1e4-f3f500e82b49}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927b967c-29fa-4f26-9d4a-f68305ee9c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248756d0-bae1-447f-ab88-0a69c78eb3ac}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6999b086-b929-423e-bb8c-163fbc1c054c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12e4f5c-2a9b-47fc-a4c6-098dfd047001}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a945b02-6e62-4380-8a78-8e704f9cf167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307eb88b-1a68-4e7b-89c8-6268e4f3a6e9}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1d235de-2394-4790-bb39-a65f3ee18d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {624d0abf-1bda-42c0-b211-90998e16bdf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Handle
  Story 4 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Building Story Name
  {f8cc9884-57f6-4837-b4d6-e32f938e9e17}; !- Thermal Zone Name

OS:Surface,
  {58882511-75ee-493c-9415-f4a9f27cd547}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55888dfa-4561-4a02-82e5-03d5ac1ed5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22b645d-25bb-44ab-912b-9e3d32ccafd2}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94edf18-4bab-4493-9b93-be20f79a346d}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89e706f-2dea-432c-b0af-0dedfe03038b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01110d3-10bc-4168-9a29-13943daa6d48}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3699d16-cc66-4760-bda0-8a300b8727f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927b967c-29fa-4f26-9d4a-f68305ee9c4b}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa65853-f453-4da8-b1e4-f3f500e82b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369086d0-425e-483f-8354-32b18d9efd54}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36686c0a-1698-4d22-816e-6cf8af88e091}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c107074-803f-404d-87ad-f6efd8476944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Handle
  Story 4 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Building Story Name
  {de469a95-fabd-47ef-9698-ccbfbab95acd}; !- Thermal Zone Name

OS:Surface,
  {944e51b5-0222-4a22-82aa-e23d8e8690fc}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e47b4fc-a1a3-44a4-b5b3-212be9a27761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e24899-3bcc-4766-8063-46d3ff81f647}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e755edbe-415a-4a4a-9031-857c33bab355}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18683485-9ca6-409f-8c0e-a70b64adad45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d640908f-900e-4335-a46d-94bf459761f4}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {350b2eee-b64c-4a0e-a2e2-cee065ba0859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89e706f-2dea-432c-b0af-0dedfe03038b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94edf18-4bab-4493-9b93-be20f79a346d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ccc5274-f195-4f58-b3c6-a85da9a00dad}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {920f0801-ade3-4a1e-8308-34627d097a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3101c7f3-ca63-4d7a-97e7-1bb3ca3d1010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Handle
  Story 4 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  12,                                     !- Z Origin {m}
  {b80d3fcd-f560-473b-ac8e-d468dabb6432}, !- Building Story Name
  {1553155e-20cd-4f9a-b781-a3f703977fec}; !- Thermal Zone Name

OS:Surface,
  {de0956d8-c548-42e4-9324-96802d77ed87}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81952d08-1395-4036-8b6c-a747eedcb015}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0c3c63-ade3-4d01-b0c2-25ecf75fdd71}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c446e576-45ed-462b-9aba-5d8033cf6cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6999b086-b929-423e-bb8c-163fbc1c054c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248756d0-bae1-447f-ab88-0a69c78eb3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3699d16-cc66-4760-bda0-8a300b8727f4}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01110d3-10bc-4168-9a29-13943daa6d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {350b2eee-b64c-4a0e-a2e2-cee065ba0859}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d640908f-900e-4335-a46d-94bf459761f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b724ff-7498-4200-b37c-47160546a533}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {529379b6-220e-45c8-b702-d5220dd35691}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc858ac2-cfaa-4393-969c-ac08bf561f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Handle
  Story 5,                                !- Name
  16,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Handle
  Story 5 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Building Story Name
  {c0aa289f-97b2-4993-891d-5488b1250d32}; !- Thermal Zone Name

OS:Surface,
  {3fa5e2a1-67b2-4a35-a3eb-b14b76c479dc}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a508c786-eb97-4000-ba10-adc938c1d25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56291e13-e63c-4e71-b5ae-076dc9c23205}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8159f382-23c0-46dc-85f4-81e0bb1e3e96}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fc20e16-efab-41e9-81bd-8e1034256a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28bf12a5-cf90-4fbb-96ab-d67d77c84224}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00947291-6d60-4e38-9d53-8a656e9520a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {643bfd71-f74e-4f18-ac8e-eb2f0aef6e50}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814ea2d1-6a49-4207-9e77-22008cf1bda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14a1d1f-6dcc-42ab-80af-3e68e382cce9}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64f4a885-fb49-40d7-8ce3-96ba82386ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0dc2adf-ce9b-4a2f-a051-015c04a4c6d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Handle
  Story 5 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Building Story Name
  {f81b2a57-3715-4476-a1fa-6f2de0776ce4}; !- Thermal Zone Name

OS:Surface,
  {624d0abf-1bda-42c0-b211-90998e16bdf0}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {307eb88b-1a68-4e7b-89c8-6268e4f3a6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b057d5fd-41d9-492b-aa81-552a2f9c4e79}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e696b60-2d5c-463f-ae38-3d65f1c39a17}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05bd772-7e82-46d6-ba5e-521caba1d1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3732bd0-611e-4f03-9bec-af670b3bbdea}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad13de4b-1eef-4f80-9e26-cab5c298b70b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc20e16-efab-41e9-81bd-8e1034256a49}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8159f382-23c0-46dc-85f4-81e0bb1e3e96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dea3e5-a8d9-4b5c-bd3f-450108d5abff}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2367f71-922c-4cc4-baad-c3a4e494f153}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a23e4a6-fc94-4049-a22b-310f8ddb1121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Handle
  Story 5 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Building Story Name
  {56ffd831-4759-45ec-bd86-b0c22142350a}; !- Thermal Zone Name

OS:Surface,
  {8c107074-803f-404d-87ad-f6efd8476944}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369086d0-425e-483f-8354-32b18d9efd54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28fc8433-8851-4426-9542-14f300351994}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9175d855-ea6f-459f-bb98-269b1ca50bac}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b47bc58-cd93-4266-8734-dd3f666fdadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93606818-5162-4b2a-9d5f-8b27364c4b7e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dc79f7e-dd86-4d63-828b-ebc474b68730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05bd772-7e82-46d6-ba5e-521caba1d1d0}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e696b60-2d5c-463f-ae38-3d65f1c39a17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2b7350-c43a-4983-a0f4-69688827e6b9}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48ee3be-7311-4bac-bc37-bdb1a5f2f789}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44c6377-daa5-446a-894c-0d218e3868ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Handle
  Story 5 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Building Story Name
  {e284b2af-2baf-4bea-8df7-2fd840061037}; !- Thermal Zone Name

OS:Surface,
  {3101c7f3-ca63-4d7a-97e7-1bb3ca3d1010}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ccc5274-f195-4f58-b3c6-a85da9a00dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f10770-852f-4615-b089-cabc983b7f51}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814ea2d1-6a49-4207-9e77-22008cf1bda9}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {643bfd71-f74e-4f18-ac8e-eb2f0aef6e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1002e393-1942-4250-8ad4-d45bead8cd43}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec15062-0937-4bdc-bea8-d9a0674e7b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b47bc58-cd93-4266-8734-dd3f666fdadf}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9175d855-ea6f-459f-bb98-269b1ca50bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c3f757-5350-456e-adfc-903034882b1d}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39f8b547-f8b1-4107-990a-94f825a17cc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2fb2b7-c265-4313-a600-106e9cef02d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Handle
  Story 5 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  16,                                     !- Z Origin {m}
  {f94dd3c6-9b8d-4fa5-beaa-82e5213115ce}, !- Building Story Name
  {c9c73656-c5ce-4ebb-9a40-08fc8150f8d5}; !- Thermal Zone Name

OS:Surface,
  {cc858ac2-cfaa-4393-969c-ac08bf561f72}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93b724ff-7498-4200-b37c-47160546a533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00947291-6d60-4e38-9d53-8a656e9520a9}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28bf12a5-cf90-4fbb-96ab-d67d77c84224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad13de4b-1eef-4f80-9e26-cab5c298b70b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3732bd0-611e-4f03-9bec-af670b3bbdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc79f7e-dd86-4d63-828b-ebc474b68730}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93606818-5162-4b2a-9d5f-8b27364c4b7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec15062-0937-4bdc-bea8-d9a0674e7b7b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1002e393-1942-4250-8ad4-d45bead8cd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f5396a-b66e-42fc-b3f1-8c1ee0d57293}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94aa0d6e-c804-4f45-836f-6f2dd97d2516}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dc5f1a9-d01e-4f99-bda4-b60b0bcd8d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Handle
  Story 6,                                !- Name
  20,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Handle
  Story 6 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Building Story Name
  {9266b655-ceff-453e-83cd-cb06d5360fd8}; !- Thermal Zone Name

OS:Surface,
  {e0dc2adf-ce9b-4a2f-a051-015c04a4c6d0}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14a1d1f-6dcc-42ab-80af-3e68e382cce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffee4c31-1b95-4205-a6d9-01ff8b21220c}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db1df7c-e764-4c42-a987-c06a49faeee8}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d3e21c-2218-4c25-bd43-779c4f058569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fb4b70-136a-4730-a46a-cbe0b674dbfc}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa869fb-fead-430b-9f7b-f5fb8daefb13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cef9ef1-fa1e-4534-8de8-208ffdbe3978}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f043075-3620-4899-9fe4-e660078f3a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb5ee80-614d-4b17-b5bb-1313861ae29a}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da0fb306-d98b-4d54-9720-e647d3be98c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1f6871-b5ec-453a-a832-a79b017ad4a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Handle
  Story 6 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Building Story Name
  {87921b1a-11c9-456f-b2a6-58e2e0137b8b}; !- Thermal Zone Name

OS:Surface,
  {3a23e4a6-fc94-4049-a22b-310f8ddb1121}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dea3e5-a8d9-4b5c-bd3f-450108d5abff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5493e3a-3b23-48e6-923b-dece1e543234}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143ffb7d-5ab4-44cd-a555-675bc3007e56}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a259f6-0b24-4cad-85dd-f8dc9232f71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51537d06-00a5-491d-a268-74582681b8fb}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0898a7fa-d19f-4bef-b2fa-702f561fe463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d3e21c-2218-4c25-bd43-779c4f058569}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db1df7c-e764-4c42-a987-c06a49faeee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8a40a2-da13-4c2f-a7f7-16b56a77d09c}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {254cf47d-0a24-4da1-adce-c64c79839520}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9251bbd5-f928-41e7-8772-2484b0969ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Handle
  Story 6 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Building Story Name
  {6d8d2a88-341d-47ce-a5f8-97cfe01c29e4}; !- Thermal Zone Name

OS:Surface,
  {d44c6377-daa5-446a-894c-0d218e3868ba}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2b7350-c43a-4983-a0f4-69688827e6b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc203d7f-1897-4d33-a59c-eda4ba2bf54a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6083dc9-ece2-4b25-9ac2-7d882d39e529}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57dc3a3-91ae-487d-abd0-ea29ea7ea7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e1456d-8a03-458c-9f89-9634ab4e5aa1}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9105d7-138a-4cc8-bd24-537b176347e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a259f6-0b24-4cad-85dd-f8dc9232f71f}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143ffb7d-5ab4-44cd-a555-675bc3007e56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3ea1d8-11bd-4d5c-a8d8-7a67b8a237da}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61781ecf-1ba3-408b-8b93-6c194652926b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce24f24-a042-46fd-b531-0478e5209571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Handle
  Story 6 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Building Story Name
  {33a1c7ed-7fe4-4286-9ea0-3b952d4f4b7c}; !- Thermal Zone Name

OS:Surface,
  {ff2fb2b7-c265-4313-a600-106e9cef02d0}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c3f757-5350-456e-adfc-903034882b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060e843d-88e1-4daf-845f-3f69ceda6152}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f043075-3620-4899-9fe4-e660078f3a9b}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cef9ef1-fa1e-4534-8de8-208ffdbe3978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0be826-2b6f-4c3d-8bdf-f36166a88118}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b9aec4-c3b1-4459-a75c-06400ac88ab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57dc3a3-91ae-487d-abd0-ea29ea7ea7c8}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6083dc9-ece2-4b25-9ac2-7d882d39e529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661bf3da-41e9-4622-af53-663eaf37dfa6}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ab069c7-2360-43f2-941b-33c8c123e23f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {538909ac-6786-489e-953d-b8000cfe1a5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Handle
  Story 6 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  20,                                     !- Z Origin {m}
  {c7ea96df-b71e-4a50-95e5-58df933a9465}, !- Building Story Name
  {cb50635c-7979-4c90-97ef-48b86115a105}; !- Thermal Zone Name

OS:Surface,
  {2dc5f1a9-d01e-4f99-bda4-b60b0bcd8d68}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f5396a-b66e-42fc-b3f1-8c1ee0d57293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa869fb-fead-430b-9f7b-f5fb8daefb13}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fb4b70-136a-4730-a46a-cbe0b674dbfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0898a7fa-d19f-4bef-b2fa-702f561fe463}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51537d06-00a5-491d-a268-74582681b8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9105d7-138a-4cc8-bd24-537b176347e3}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e1456d-8a03-458c-9f89-9634ab4e5aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b9aec4-c3b1-4459-a75c-06400ac88ab9}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0be826-2b6f-4c3d-8bdf-f36166a88118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5038c34c-9508-4f4e-a2f0-bc10ebe52402}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a913920-7463-47b0-9a79-c6f4ac7976ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a42d4e-531e-42db-b683-33859fb80ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Handle
  Story 7,                                !- Name
  24,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Handle
  Story 7 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Building Story Name
  {edeff111-7035-4de9-8c4f-111661081878}; !- Thermal Zone Name

OS:Surface,
  {0a1f6871-b5ec-453a-a832-a79b017ad4a2}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb5ee80-614d-4b17-b5bb-1313861ae29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f6fd24-a205-46b3-82aa-eba26daa0e84}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d33124-72fb-40bd-ba86-e5dd33f82794}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98287fe-ec06-4708-9174-3598c12095c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9645e3be-9f60-419c-b824-2c6169d48200}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9b9328-b88e-4a51-9bb5-f0c69b6c62d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1d46b1-f492-4567-860b-eb73ba18bfac}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4737254b-de41-4600-97dc-949e185e655d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131491f1-4b68-4c7e-bc36-709eedd8b774}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2beadc18-61e3-48da-a742-79ba7d97a417}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d97fce9-4f47-48db-b12a-da4d898cae69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Handle
  Story 7 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Building Story Name
  {b9107849-d67d-4ebf-9193-de6f9ed7bea8}; !- Thermal Zone Name

OS:Surface,
  {9251bbd5-f928-41e7-8772-2484b0969ffa}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d8a40a2-da13-4c2f-a7f7-16b56a77d09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5560a8-f311-44a8-86eb-18d26de3d74e}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50c7e41-e770-4533-b0d2-e439366146e3}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {922e3aa3-6d61-4c0f-9a4f-13e238b2654d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e541b189-f024-4921-a651-eab4cd822333}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79a5c37-cedb-47eb-889b-6f0120df03d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98287fe-ec06-4708-9174-3598c12095c1}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d33124-72fb-40bd-ba86-e5dd33f82794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a704c65-84f5-4dcd-bdd6-8394ed26882a}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df7a9953-932d-41f5-93d9-49209be2cb1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508b16a6-1f15-4119-9019-eb598d137b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Handle
  Story 7 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Building Story Name
  {34fa7dfb-3b95-441d-a41c-a378b579642a}; !- Thermal Zone Name

OS:Surface,
  {7ce24f24-a042-46fd-b531-0478e5209571}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff3ea1d8-11bd-4d5c-a8d8-7a67b8a237da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3876d3-b4f4-4695-a8a2-382ee70fa351}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9951460-f749-458a-8e58-822c8fdf00c2}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc63c7af-3128-4256-aade-dee43e5ebe0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc04da2-04af-4b1d-af93-3d2c4b75db1c}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80ca9932-de2d-45ef-bae8-8be9c0d081b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922e3aa3-6d61-4c0f-9a4f-13e238b2654d}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50c7e41-e770-4533-b0d2-e439366146e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea55791-c0bb-43d1-beac-10f26c7d45f8}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {505d70ff-c516-4429-9a12-73cfe22167cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf966d7-72aa-485c-818d-f978ee033afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Handle
  Story 7 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Building Story Name
  {62f584ca-541e-4956-9050-5310873c9880}; !- Thermal Zone Name

OS:Surface,
  {538909ac-6786-489e-953d-b8000cfe1a5a}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661bf3da-41e9-4622-af53-663eaf37dfa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e411bf-8028-49e8-8102-97d1afe647ea}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4737254b-de41-4600-97dc-949e185e655d}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1d46b1-f492-4567-860b-eb73ba18bfac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8da8bc-cb0f-417f-8c9e-64c79d92fb49}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fa151f0-8aba-4cb1-b7f8-45408d9ab7f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc63c7af-3128-4256-aade-dee43e5ebe0d}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9951460-f749-458a-8e58-822c8fdf00c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab23d786-e9ba-47a6-ab60-d841c943f14b}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e123bc7-616b-4cc1-974d-631b359df0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16712edb-1b45-4f55-8d0a-6d822bb75310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Handle
  Story 7 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  24,                                     !- Z Origin {m}
  {682d2d9c-dbd4-44b0-bdef-b9c08732a5d3}, !- Building Story Name
  {66c40586-cd9f-4742-acbc-1aa191582988}; !- Thermal Zone Name

OS:Surface,
  {48a42d4e-531e-42db-b683-33859fb80ef8}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5038c34c-9508-4f4e-a2f0-bc10ebe52402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e9b9328-b88e-4a51-9bb5-f0c69b6c62d8}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9645e3be-9f60-419c-b824-2c6169d48200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79a5c37-cedb-47eb-889b-6f0120df03d4}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e541b189-f024-4921-a651-eab4cd822333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ca9932-de2d-45ef-bae8-8be9c0d081b5}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abc04da2-04af-4b1d-af93-3d2c4b75db1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa151f0-8aba-4cb1-b7f8-45408d9ab7f4}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8da8bc-cb0f-417f-8c9e-64c79d92fb49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62542e72-052e-49b2-9928-0e67c32d9dc3}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b869392-10a2-4f1a-9f48-f4c7b08b70f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907321d6-df5b-478f-bee4-bec270c68d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Handle
  Story 8,                                !- Name
  28,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Handle
  Story 8 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  28,                                     !- Z Origin {m}
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Building Story Name
  {9860fd7b-8d10-43ec-8a6d-5d413cf7e614}; !- Thermal Zone Name

OS:Surface,
  {6d97fce9-4f47-48db-b12a-da4d898cae69}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131491f1-4b68-4c7e-bc36-709eedd8b774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ad614b-7d94-4f21-9844-51aedb7120ff}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85fb0a90-90bc-46bb-b94e-2ad856057408}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23d4a23-2fb4-4fa2-a802-6e1cd1453826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845280f7-308c-41c8-858b-4dc6be18a2af}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fba7c79-bb17-4c21-a24c-8f7a26ac0b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a8246c-a06b-4e63-882c-fbb309c4138e}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d68c0bc-d542-446a-bdbe-94d2eca823ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed8af8b-9d59-4cb1-b3cf-3d28fb42bcd2}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0855c874-5dc7-4c4a-ad08-ac0be26e0f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbb74b1-2422-4d7f-a499-f63e557961db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Handle
  Story 8 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  28,                                     !- Z Origin {m}
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Building Story Name
  {ec20ebcd-3e9b-4c15-a704-a32ebcd74ff8}; !- Thermal Zone Name

OS:Surface,
  {508b16a6-1f15-4119-9019-eb598d137b73}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a704c65-84f5-4dcd-bdd6-8394ed26882a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a42c4-1ea5-48fb-95a0-10c24c732e77}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa5adcb-c13b-43e0-bd18-777a3b9a9eba}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada7ebc8-ffae-4845-a47f-52de21589634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e1508a-2a63-4334-8090-628c847353bb}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de6dcf5c-f91a-47e0-984d-12620e2eb9a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23d4a23-2fb4-4fa2-a802-6e1cd1453826}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85fb0a90-90bc-46bb-b94e-2ad856057408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce5675d-eadd-4a75-aa29-d0032fe4b0f8}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a09940a7-aca8-49e8-a48b-aed9dc24da8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a21512-bb98-4839-b2ae-2ca4c27a74e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Handle
  Story 8 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  28,                                     !- Z Origin {m}
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Building Story Name
  {12ceeb92-710e-47c3-a77e-b44882421944}; !- Thermal Zone Name

OS:Surface,
  {fbf966d7-72aa-485c-818d-f978ee033afa}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea55791-c0bb-43d1-beac-10f26c7d45f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63aeda5b-1ed0-4402-bfe3-fd7c8c92c96e}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc0e0f3-5ca1-41e7-8517-bdeba20a0fc7}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d7fd9c-aee9-4b45-b0b7-d6ab9920dcd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363cf647-4893-4bba-a9c0-80a8eb5ad9e8}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44eb5f6-1ee2-48c3-92b3-6e437f5b6a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada7ebc8-ffae-4845-a47f-52de21589634}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa5adcb-c13b-43e0-bd18-777a3b9a9eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856c5c1e-0403-445c-83e9-f83d1cba5636}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80a3cf7a-a1ca-4a2e-8ef1-bb9a8f76a7bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b408b8-7ca7-45c6-a9f3-d12e7ffaa954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Handle
  Story 8 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  28,                                     !- Z Origin {m}
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Building Story Name
  {efd81820-51a5-423f-9148-f3d9af7d7892}; !- Thermal Zone Name

OS:Surface,
  {16712edb-1b45-4f55-8d0a-6d822bb75310}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab23d786-e9ba-47a6-ab60-d841c943f14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8efd80b-6b6f-4620-a8c3-680de9b6e59f}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d68c0bc-d542-446a-bdbe-94d2eca823ab}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64a8246c-a06b-4e63-882c-fbb309c4138e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba31ffab-1bc5-4f7c-ac71-41067b8154cf}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07584a5-d611-428d-a894-3f10e5e8cce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d7fd9c-aee9-4b45-b0b7-d6ab9920dcd8}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc0e0f3-5ca1-41e7-8517-bdeba20a0fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22364ca-35ca-4ca0-8b81-131458fc0284}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f82c98d4-aa58-4e4d-b046-e33891bca367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0404e694-9e64-4dee-a2b4-f9e3fd0e9f07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Handle
  Story 8 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  28,                                     !- Z Origin {m}
  {aefbe59c-e81b-47bf-9540-1c836e1feb56}, !- Building Story Name
  {58eb0bc2-438d-4690-b9b2-f6ebbb3383e2}; !- Thermal Zone Name

OS:Surface,
  {907321d6-df5b-478f-bee4-bec270c68d70}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62542e72-052e-49b2-9928-0e67c32d9dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fba7c79-bb17-4c21-a24c-8f7a26ac0b56}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845280f7-308c-41c8-858b-4dc6be18a2af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6dcf5c-f91a-47e0-984d-12620e2eb9a5}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e1508a-2a63-4334-8090-628c847353bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44eb5f6-1ee2-48c3-92b3-6e437f5b6a46}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363cf647-4893-4bba-a9c0-80a8eb5ad9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07584a5-d611-428d-a894-3f10e5e8cce4}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba31ffab-1bc5-4f7c-ac71-41067b8154cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e6eef3-d5f1-4566-a907-e7ae4992869b}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d576b693-3bc2-4763-b012-2a40febec1c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8bb528-9c04-4ae9-bb4c-e386b7197478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Handle
  Story 9,                                !- Name
  32,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Handle
  Story 9 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  32,                                     !- Z Origin {m}
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Building Story Name
  {6fe38e25-4e55-4d76-9974-c0a4a10818af}; !- Thermal Zone Name

OS:Surface,
  {3bbb74b1-2422-4d7f-a499-f63e557961db}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed8af8b-9d59-4cb1-b3cf-3d28fb42bcd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a5ae23-2ade-4839-ac3f-d45542826916}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bae1151-b228-49ef-995e-d103e31e2096}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f832aa39-c1a8-4095-99a6-5b737c1d4e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea70f8b-7bad-4dfc-8e1b-d731f7d1b707}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a3ab3e0-bd50-4686-985e-cded4d5dfc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712c328e-a038-4812-ba8c-89a9ad877be9}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ca6ce3-237b-4d4a-a37c-b5e80cf8416a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882607ca-eb68-43ba-9ad3-625f6e2d4e5c}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cedd118c-a28d-41b0-a6af-ac1fb4bba446}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ce71ed-ba34-4b06-94df-8553070d4b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Handle
  Story 9 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  32,                                     !- Z Origin {m}
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Building Story Name
  {58cec475-453f-411f-93e0-a6fe2c170f87}; !- Thermal Zone Name

OS:Surface,
  {83a21512-bb98-4839-b2ae-2ca4c27a74e7}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce5675d-eadd-4a75-aa29-d0032fe4b0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fb10b0-1651-43ee-b149-f2429227a43e}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbed0ce-4f69-4c63-8869-63714233e088}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4886bdfe-b031-4ca1-b545-fb64c0245157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5f41f2-c67c-4bb6-aac2-736a7a423716}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfe5366-51e8-44ec-913f-11c5acee3e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f832aa39-c1a8-4095-99a6-5b737c1d4e70}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bae1151-b228-49ef-995e-d103e31e2096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d527d60-3875-4511-8dba-93545e5533a3}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bcc19dd-20a5-44a0-b34e-db2001f71c96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e24907-cf60-4540-ada8-f0534bba9a2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Handle
  Story 9 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  32,                                     !- Z Origin {m}
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Building Story Name
  {794f8a73-de0d-45ef-8083-acb2efe946f1}; !- Thermal Zone Name

OS:Surface,
  {c3b408b8-7ca7-45c6-a9f3-d12e7ffaa954}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856c5c1e-0403-445c-83e9-f83d1cba5636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc8b5a7-b15f-4418-88ad-c6db8cb9f29c}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daaa06e-79c8-4788-97ef-94d6d6faaeb3}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08afe64-4716-4465-b011-9c2297141ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0544b9ba-2b9d-42c9-b5cf-f37df5a0810c}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88abac73-7385-4a7b-a340-625b631af886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4886bdfe-b031-4ca1-b545-fb64c0245157}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdbed0ce-4f69-4c63-8869-63714233e088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051d6b5d-674d-4eb1-8c67-729e63f63f1a}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e934be1-7dec-471e-b0b8-8af24a15515b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70597afb-61c0-421c-853b-5ef940d27502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Handle
  Story 9 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  32,                                     !- Z Origin {m}
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Building Story Name
  {a322dd99-90b5-4e61-9c7d-f9ebe995bc4d}; !- Thermal Zone Name

OS:Surface,
  {0404e694-9e64-4dee-a2b4-f9e3fd0e9f07}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d22364ca-35ca-4ca0-8b81-131458fc0284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d54374a3-2783-4092-bfd1-dbd28931d769}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ca6ce3-237b-4d4a-a37c-b5e80cf8416a}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712c328e-a038-4812-ba8c-89a9ad877be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1f72fd-f337-4946-b094-2cc62e0a9a62}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b34519-2565-4cb3-af2e-19192cd2eb59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08afe64-4716-4465-b011-9c2297141ce4}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1daaa06e-79c8-4788-97ef-94d6d6faaeb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc27f476-25f9-4297-ad4c-14706863230d}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26c2c011-a70e-4cb3-8a3c-d8fcfeb492f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc60c3ef-4579-43f1-9f91-9ccee85bff36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Handle
  Story 9 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  32,                                     !- Z Origin {m}
  {e38435b0-d9e1-4ec6-bf42-24b8dcdb11c1}, !- Building Story Name
  {668fac40-f314-46d4-9702-b495359726f2}; !- Thermal Zone Name

OS:Surface,
  {3d8bb528-9c04-4ae9-bb4c-e386b7197478}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e6eef3-d5f1-4566-a907-e7ae4992869b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3ab3e0-bd50-4686-985e-cded4d5dfc92}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea70f8b-7bad-4dfc-8e1b-d731f7d1b707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfe5366-51e8-44ec-913f-11c5acee3e3b}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e5f41f2-c67c-4bb6-aac2-736a7a423716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88abac73-7385-4a7b-a340-625b631af886}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0544b9ba-2b9d-42c9-b5cf-f37df5a0810c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b34519-2565-4cb3-af2e-19192cd2eb59}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1f72fd-f337-4946-b094-2cc62e0a9a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d691fd2a-b010-418a-93de-e9091a06c832}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc181ccc-b65a-4865-908b-4e2bf6ea0eb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ff05f7-86b1-4ed7-8c79-803b3bfda6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Handle
  Story 10,                               !- Name
  36,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Handle
  Story 10 West Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Building Story Name
  {37fd2c9a-5e59-44a3-94a2-fe0d4c4a1e77}; !- Thermal Zone Name

OS:Surface,
  {f3ce71ed-ba34-4b06-94df-8553070d4b9d}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882607ca-eb68-43ba-9ad3-625f6e2d4e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6da1a12-5654-4bdf-914b-49284be1e6ce}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5821ee72-a95c-4e03-b35a-0d8f16220bde}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fec5312a-f38b-483e-bbcc-442208cca29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446e54c9-afce-4b57-8161-ac3f6e71b57b}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5013135-7e5b-4607-99b1-9196d734740f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7453866-ea3a-40cb-81ff-f029c1e4a27e}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4514ad53-1424-4e01-9c4e-c99dcdcc6fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c322645c-f1e3-4a2a-8070-2795205513f0}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb9aec0e-feb7-441f-85c0-2611526d73c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Handle
  Story 10 North Perimeter Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.8113883008419,                       !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Building Story Name
  {d223fdac-7fbf-4e00-a440-a95e5f4abf7b}; !- Thermal Zone Name

OS:Surface,
  {66e24907-cf60-4540-ada8-f0534bba9a2d}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d527d60-3875-4511-8dba-93545e5533a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21993cc-8037-4f34-afdf-e5cf62f61711}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537e5947-7c66-4037-bb15-be8e84d89cc1}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490d17c1-91e9-4ce7-bd80-47de1bc0f421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0709f0c-b69d-4e09-bc5c-eea5ea36340e}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1c56d5-114b-4258-a6b4-75f7f289e029}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec5312a-f38b-483e-bbcc-442208cca29d}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5821ee72-a95c-4e03-b35a-0d8f16220bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c1149b-eddd-422b-bafd-ea1d5d9ebeec}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62f97d8d-2620-4aa1-b6c1-bcd752f16b3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Handle
  Story 10 East Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.8113883008419,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Building Story Name
  {51051709-6f73-4e68-832b-b9e0e0aa73b3}; !- Thermal Zone Name

OS:Surface,
  {70597afb-61c0-421c-853b-5ef940d27502}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051d6b5d-674d-4eb1-8c67-729e63f63f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22bd1bf-db2e-4a56-a329-3a7031a3f78e}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651ba8bd-481f-4cd2-8399-0ca1a5f34365}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbdc0d5-21da-4eb0-83a6-02c19bf75e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63314abc-a950-4834-aa5d-886c5bac181f}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa747be-d78b-4e52-b7e7-7db496339ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490d17c1-91e9-4ce7-bd80-47de1bc0f421}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537e5947-7c66-4037-bb15-be8e84d89cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fd167c-76fb-4618-8312-6ae7baae3631}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d8d6e21-719c-404e-83bd-209578c3e851}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Handle
  Story 10 South Perimeter Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Building Story Name
  {4d80916b-7684-48d2-bb00-2ffe57815396}; !- Thermal Zone Name

OS:Surface,
  {bc60c3ef-4579-43f1-9f91-9ccee85bff36}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc27f476-25f9-4297-ad4c-14706863230d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5713db4e-aca5-4b0c-91b2-159399afc5b1}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4514ad53-1424-4e01-9c4e-c99dcdcc6fa9}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7453866-ea3a-40cb-81ff-f029c1e4a27e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95956037-0c43-447b-913a-3f399c0474ae}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b07d13a-5d66-4963-a986-7be7a3b26eec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbdc0d5-21da-4eb0-83a6-02c19bf75e71}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651ba8bd-481f-4cd2-8399-0ca1a5f34365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78e599d-e546-408a-aa79-4bc82403fba6}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14deb68f-b5ef-42a4-8549-ce6b268c5980}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Handle
  Story 10 Core Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  36,                                     !- Z Origin {m}
  {e81b8e75-80c9-4256-84b7-2867bf0ed160}, !- Building Story Name
  {05f270dd-7f23-4df4-bea8-954b080330f3}; !- Thermal Zone Name

OS:Surface,
  {82ff05f7-86b1-4ed7-8c79-803b3bfda6f7}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d691fd2a-b010-418a-93de-e9091a06c832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5013135-7e5b-4607-99b1-9196d734740f}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446e54c9-afce-4b57-8161-ac3f6e71b57b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1c56d5-114b-4258-a6b4-75f7f289e029}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0709f0c-b69d-4e09-bc5c-eea5ea36340e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fa747be-d78b-4e52-b7e7-7db496339ceb}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63314abc-a950-4834-aa5d-886c5bac181f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b07d13a-5d66-4963-a986-7be7a3b26eec}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95956037-0c43-447b-913a-3f399c0474ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261be374-a40c-460d-a35a-f6fca23d28da}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59eecf1d-0a4c-4052-842c-862af2ef1bc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
  9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
  0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a07fe75a-ea70-4b30-9adf-96ddfd331e41}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f33fed9-8f5a-4973-9368-c40b6e7555c4}, !- Zone Air Inlet Port List
  {aa23107a-6785-487f-8e4e-59e3fcb3b72b}, !- Zone Air Exhaust Port List
  {6a1c06f2-0436-4771-a0e1-8d964c590bc7}, !- Zone Air Node Name
  {74e30344-cf40-4116-993d-b11b6d6c80d5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25255c17-77fd-423c-b20d-2759f352e972}, !- Handle
  Node 1,                                 !- Name
  {6a1c06f2-0436-4771-a0e1-8d964c590bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a1c06f2-0436-4771-a0e1-8d964c590bc7}, !- Handle
  Connection 1,                           !- Name
  {a07fe75a-ea70-4b30-9adf-96ddfd331e41}, !- Source Object
  11,                                     !- Outlet Port
  {25255c17-77fd-423c-b20d-2759f352e972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f33fed9-8f5a-4973-9368-c40b6e7555c4}, !- Handle
  Port List 1,                            !- Name
  {619a6550-cefa-4e79-8a23-e653bcb5c930}; !- Port 1

OS:PortList,
  {aa23107a-6785-487f-8e4e-59e3fcb3b72b}, !- Handle
  Port List 2;                            !- Name

OS:Sizing:Zone,
  {0fbdc728-b91d-4535-bfd1-28272d3014a7}, !- Handle
  {a07fe75a-ea70-4b30-9adf-96ddfd331e41}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8996ef23-7fa0-4400-a453-50ee1dfb470e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a07fe75a-ea70-4b30-9adf-96ddfd331e41}, !- Thermal Zone
  {3c774c1c-a6fa-4638-b993-1e3ed63fbf4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a81ec73-0d6d-4cc2-9916-023aa0239aba}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {131432bd-a207-4f88-9907-4c646fed6739}, !- Zone Air Inlet Port List
  {300c0dae-f886-46ab-b0f2-9147e3a0cba2}, !- Zone Air Exhaust Port List
  {912f1b80-b805-4c8b-9f17-075889ba27a0}, !- Zone Air Node Name
  {cd759a83-ae3f-4f7f-b6c9-7d7b48a1f329}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b43c720-53a2-4e27-8b3f-0cc274d4ab77}, !- Handle
  Node 2,                                 !- Name
  {912f1b80-b805-4c8b-9f17-075889ba27a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {912f1b80-b805-4c8b-9f17-075889ba27a0}, !- Handle
  Connection 2,                           !- Name
  {4a81ec73-0d6d-4cc2-9916-023aa0239aba}, !- Source Object
  11,                                     !- Outlet Port
  {8b43c720-53a2-4e27-8b3f-0cc274d4ab77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {131432bd-a207-4f88-9907-4c646fed6739}, !- Handle
  Port List 3,                            !- Name
  {2c71aa32-f561-4870-94a0-d7604f206553}; !- Port 1

OS:PortList,
  {300c0dae-f886-46ab-b0f2-9147e3a0cba2}, !- Handle
  Port List 4;                            !- Name

OS:Sizing:Zone,
  {39c34fc7-4367-4be9-846b-987f59576845}, !- Handle
  {4a81ec73-0d6d-4cc2-9916-023aa0239aba}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {99b99a52-0d51-4588-a54f-5683f7f4c359}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4a81ec73-0d6d-4cc2-9916-023aa0239aba}, !- Thermal Zone
  {82fc548c-6eeb-4926-991f-e8ff173d5afb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9860fd7b-8d10-43ec-8a6d-5d413cf7e614}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {174d4426-08bf-40f0-b999-8d51c592723b}, !- Zone Air Inlet Port List
  {33218b88-c18f-4da8-b908-784ab44b30de}, !- Zone Air Exhaust Port List
  {5c08a6d0-14fc-4829-9baa-0c7193593797}, !- Zone Air Node Name
  {826369e7-542a-4552-aa84-bba1ebeca2b6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a72f5c80-041b-4b0a-bb55-683f7af3e3d9}, !- Handle
  Node 3,                                 !- Name
  {5c08a6d0-14fc-4829-9baa-0c7193593797}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c08a6d0-14fc-4829-9baa-0c7193593797}, !- Handle
  Connection 3,                           !- Name
  {9860fd7b-8d10-43ec-8a6d-5d413cf7e614}, !- Source Object
  11,                                     !- Outlet Port
  {a72f5c80-041b-4b0a-bb55-683f7af3e3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {174d4426-08bf-40f0-b999-8d51c592723b}, !- Handle
  Port List 5,                            !- Name
  {420f97bb-7467-484a-b75e-6a93eb89cdef}; !- Port 1

OS:PortList,
  {33218b88-c18f-4da8-b908-784ab44b30de}, !- Handle
  Port List 6;                            !- Name

OS:Sizing:Zone,
  {cd0b375f-f1d1-4434-a411-29b0fe5da2a4}, !- Handle
  {9860fd7b-8d10-43ec-8a6d-5d413cf7e614}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09a4849f-bc67-4af3-a765-9bbf4c9fef79}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9860fd7b-8d10-43ec-8a6d-5d413cf7e614}, !- Thermal Zone
  {dbcddeab-382b-41be-a095-4451f0504e14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8dbef9a4-17f4-4c79-bb2f-15b1d4d19724}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d2be7b0-32b9-40b3-a92b-ee0359a0133f}, !- Zone Air Inlet Port List
  {d3ead6f2-5697-40f3-9e7c-417c62fe0b9b}, !- Zone Air Exhaust Port List
  {e5303704-842c-40aa-8e73-ff84d213005e}, !- Zone Air Node Name
  {f72a6c97-0fe2-48b6-af8d-d5c4b8b4d60a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1804659e-a4fd-4c9c-91e7-9bf709c3169a}, !- Handle
  Node 4,                                 !- Name
  {e5303704-842c-40aa-8e73-ff84d213005e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5303704-842c-40aa-8e73-ff84d213005e}, !- Handle
  Connection 4,                           !- Name
  {8dbef9a4-17f4-4c79-bb2f-15b1d4d19724}, !- Source Object
  11,                                     !- Outlet Port
  {1804659e-a4fd-4c9c-91e7-9bf709c3169a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d2be7b0-32b9-40b3-a92b-ee0359a0133f}, !- Handle
  Port List 7,                            !- Name
  {470baade-2af1-44d8-b8b9-53f93656973b}; !- Port 1

OS:PortList,
  {d3ead6f2-5697-40f3-9e7c-417c62fe0b9b}, !- Handle
  Port List 8;                            !- Name

OS:Sizing:Zone,
  {0e90debd-a553-4766-83bb-95736e6cb219}, !- Handle
  {8dbef9a4-17f4-4c79-bb2f-15b1d4d19724}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4340feb2-b9a4-4d7e-8ebb-c4b552dc4392}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8dbef9a4-17f4-4c79-bb2f-15b1d4d19724}, !- Thermal Zone
  {a843e8cb-c209-4dc3-9231-3f83558586c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b135a30e-c6a7-4796-9f99-e9dabfae1e35}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78e90972-cb59-4f36-86fa-58b994c8c518}, !- Zone Air Inlet Port List
  {d3258e20-2051-40ed-8204-037f6f9e2509}, !- Zone Air Exhaust Port List
  {7297a701-2d35-4e0d-97e3-d364aee068f2}, !- Zone Air Node Name
  {c2e69014-9837-43df-b557-d4712089e76f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15afefb9-2295-41fb-9a0f-06ee084a547d}, !- Handle
  Node 5,                                 !- Name
  {7297a701-2d35-4e0d-97e3-d364aee068f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7297a701-2d35-4e0d-97e3-d364aee068f2}, !- Handle
  Connection 5,                           !- Name
  {b135a30e-c6a7-4796-9f99-e9dabfae1e35}, !- Source Object
  11,                                     !- Outlet Port
  {15afefb9-2295-41fb-9a0f-06ee084a547d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78e90972-cb59-4f36-86fa-58b994c8c518}, !- Handle
  Port List 9,                            !- Name
  {a9591ee9-561c-4013-b6d8-53ed5bdb197b}; !- Port 1

OS:PortList,
  {d3258e20-2051-40ed-8204-037f6f9e2509}, !- Handle
  Port List 10;                           !- Name

OS:Sizing:Zone,
  {2546d455-82f8-4b78-8370-23f728ded33d}, !- Handle
  {b135a30e-c6a7-4796-9f99-e9dabfae1e35}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1d1aec0-1c14-4b07-830e-d4493030b7c0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b135a30e-c6a7-4796-9f99-e9dabfae1e35}, !- Thermal Zone
  {5ba272bb-3427-476b-8ae7-6796f4eaeae5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4d80916b-7684-48d2-bb00-2ffe57815396}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2332a322-5019-458f-a9fb-973f1f434639}, !- Zone Air Inlet Port List
  {85255bf6-1669-4ebb-88d6-363857daeeb7}, !- Zone Air Exhaust Port List
  {fc0db2ad-3195-468f-971b-084093ee226a}, !- Zone Air Node Name
  {8cfff67e-d471-40de-b6f3-2bd6003b78e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2cdeba7-844b-4738-a291-4865051bd2cf}, !- Handle
  Node 6,                                 !- Name
  {fc0db2ad-3195-468f-971b-084093ee226a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc0db2ad-3195-468f-971b-084093ee226a}, !- Handle
  Connection 6,                           !- Name
  {4d80916b-7684-48d2-bb00-2ffe57815396}, !- Source Object
  11,                                     !- Outlet Port
  {f2cdeba7-844b-4738-a291-4865051bd2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2332a322-5019-458f-a9fb-973f1f434639}, !- Handle
  Port List 11,                           !- Name
  {94ab40d0-20bc-416d-ae98-32afaabdd5a9}; !- Port 1

OS:PortList,
  {85255bf6-1669-4ebb-88d6-363857daeeb7}, !- Handle
  Port List 12;                           !- Name

OS:Sizing:Zone,
  {072262c6-da20-489a-be55-75cd52d205b1}, !- Handle
  {4d80916b-7684-48d2-bb00-2ffe57815396}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ca2ce99-74de-4519-b612-a3a7e63421e1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4d80916b-7684-48d2-bb00-2ffe57815396}, !- Thermal Zone
  {4d5ee743-d5f5-4978-9ac4-ecb4de11a015}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {87921b1a-11c9-456f-b2a6-58e2e0137b8b}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceaf4cd5-9a00-422a-824f-c2b663ffcce2}, !- Zone Air Inlet Port List
  {bf0d21e9-2cb2-4f96-9035-01c3cfd7d30a}, !- Zone Air Exhaust Port List
  {ffe62aa8-5554-462a-a786-a6f24b626b27}, !- Zone Air Node Name
  {9565432f-4f39-4bc1-a4fa-f50767f377e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b26eeae-c9d3-4ddb-9351-82d04d337ea9}, !- Handle
  Node 7,                                 !- Name
  {ffe62aa8-5554-462a-a786-a6f24b626b27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe62aa8-5554-462a-a786-a6f24b626b27}, !- Handle
  Connection 7,                           !- Name
  {87921b1a-11c9-456f-b2a6-58e2e0137b8b}, !- Source Object
  11,                                     !- Outlet Port
  {2b26eeae-c9d3-4ddb-9351-82d04d337ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceaf4cd5-9a00-422a-824f-c2b663ffcce2}, !- Handle
  Port List 13,                           !- Name
  {b28ee987-9cfd-4504-b03e-3cda8af81842}; !- Port 1

OS:PortList,
  {bf0d21e9-2cb2-4f96-9035-01c3cfd7d30a}, !- Handle
  Port List 14;                           !- Name

OS:Sizing:Zone,
  {5f871afb-c0f0-487d-9f84-9200ea44d0ce}, !- Handle
  {87921b1a-11c9-456f-b2a6-58e2e0137b8b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6bfd550e-bbcf-48d0-85a7-9269df1d54eb}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {87921b1a-11c9-456f-b2a6-58e2e0137b8b}, !- Thermal Zone
  {95200656-777f-4b56-be40-ca4a7777a4c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a322dd99-90b5-4e61-9c7d-f9ebe995bc4d}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {514025ac-e9ff-4556-b75b-5b0bc09b42e5}, !- Zone Air Inlet Port List
  {c4e1678f-f2ce-4719-846f-99d982dd3003}, !- Zone Air Exhaust Port List
  {7bcaa735-0822-400c-9f3e-6902bd0808d2}, !- Zone Air Node Name
  {7f7dc737-0821-468a-96f1-8c71ac089a10}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1adff4ee-a431-4abb-80f6-dddbc1a56266}, !- Handle
  Node 8,                                 !- Name
  {7bcaa735-0822-400c-9f3e-6902bd0808d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bcaa735-0822-400c-9f3e-6902bd0808d2}, !- Handle
  Connection 8,                           !- Name
  {a322dd99-90b5-4e61-9c7d-f9ebe995bc4d}, !- Source Object
  11,                                     !- Outlet Port
  {1adff4ee-a431-4abb-80f6-dddbc1a56266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {514025ac-e9ff-4556-b75b-5b0bc09b42e5}, !- Handle
  Port List 15,                           !- Name
  {c5c1c496-e171-4fd9-bf93-4fe198c9ec95}; !- Port 1

OS:PortList,
  {c4e1678f-f2ce-4719-846f-99d982dd3003}, !- Handle
  Port List 16;                           !- Name

OS:Sizing:Zone,
  {0bb8ff55-bcad-4a27-9ee7-a8d376410157}, !- Handle
  {a322dd99-90b5-4e61-9c7d-f9ebe995bc4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {095235c8-bea2-4170-8c98-93672493fd7c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {a322dd99-90b5-4e61-9c7d-f9ebe995bc4d}, !- Thermal Zone
  {a93c3b79-4bbd-4ac3-8e27-4b9e5df698ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {33a1c7ed-7fe4-4286-9ea0-3b952d4f4b7c}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f53b9f9a-846f-4a2b-9e2a-109c72281c14}, !- Zone Air Inlet Port List
  {74068303-9202-4480-8b09-d9587d284fd9}, !- Zone Air Exhaust Port List
  {8d2eebef-c6e5-4598-9833-b6d085277c2e}, !- Zone Air Node Name
  {562a38f2-1807-41ae-b10c-93f3cd563850}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa9e5c21-6eaf-489c-8ccf-0d2031d01199}, !- Handle
  Node 9,                                 !- Name
  {8d2eebef-c6e5-4598-9833-b6d085277c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d2eebef-c6e5-4598-9833-b6d085277c2e}, !- Handle
  Connection 9,                           !- Name
  {33a1c7ed-7fe4-4286-9ea0-3b952d4f4b7c}, !- Source Object
  11,                                     !- Outlet Port
  {aa9e5c21-6eaf-489c-8ccf-0d2031d01199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f53b9f9a-846f-4a2b-9e2a-109c72281c14}, !- Handle
  Port List 17,                           !- Name
  {a9bba064-bbb6-480b-bea9-472c7589c357}; !- Port 1

OS:PortList,
  {74068303-9202-4480-8b09-d9587d284fd9}, !- Handle
  Port List 18;                           !- Name

OS:Sizing:Zone,
  {e9fae65e-582b-4145-9a58-d571f17096cb}, !- Handle
  {33a1c7ed-7fe4-4286-9ea0-3b952d4f4b7c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8e77591-1f32-4a1c-8cc3-2fa46cb21391}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {33a1c7ed-7fe4-4286-9ea0-3b952d4f4b7c}, !- Thermal Zone
  {393cdf88-717b-42d3-8ef7-76e44802777b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {edeff111-7035-4de9-8c4f-111661081878}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86433b35-75ca-4299-bbf4-b2a5ad3b9a0d}, !- Zone Air Inlet Port List
  {63a84cd2-19ba-4628-9191-d864279b17c0}, !- Zone Air Exhaust Port List
  {26f35847-82d7-4e83-99da-e63b74777389}, !- Zone Air Node Name
  {9ca399b1-f9db-46e5-be96-4167e1414544}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47e4609f-4db2-4db3-9345-d0bd7a242f98}, !- Handle
  Node 10,                                !- Name
  {26f35847-82d7-4e83-99da-e63b74777389}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f35847-82d7-4e83-99da-e63b74777389}, !- Handle
  Connection 10,                          !- Name
  {edeff111-7035-4de9-8c4f-111661081878}, !- Source Object
  11,                                     !- Outlet Port
  {47e4609f-4db2-4db3-9345-d0bd7a242f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86433b35-75ca-4299-bbf4-b2a5ad3b9a0d}, !- Handle
  Port List 19,                           !- Name
  {517afb2a-febd-4757-8a1c-268be9bfb9ab}; !- Port 1

OS:PortList,
  {63a84cd2-19ba-4628-9191-d864279b17c0}, !- Handle
  Port List 20;                           !- Name

OS:Sizing:Zone,
  {253662bc-27b0-4497-b2be-1b4fcd42d918}, !- Handle
  {edeff111-7035-4de9-8c4f-111661081878}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ef49b33-15a6-4b10-81b4-0306dfb9a96d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {edeff111-7035-4de9-8c4f-111661081878}, !- Thermal Zone
  {ee71ae30-a6b3-44ef-9cf4-0e931b8fb478}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb9e50c8-a902-4291-a9f5-09a4d2661c15}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5935fad-ef66-49b8-8b03-aca1a83ff3d7}, !- Zone Air Inlet Port List
  {df844e58-1fbe-4b29-b7db-56fac2e6af7e}, !- Zone Air Exhaust Port List
  {d9e1cc96-a44d-4c99-ba48-ab9a98724e27}, !- Zone Air Node Name
  {edf5b05c-756e-4886-8832-c884ff350e43}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b95edc46-f25c-4d7e-956b-4620d9c44a92}, !- Handle
  Node 11,                                !- Name
  {d9e1cc96-a44d-4c99-ba48-ab9a98724e27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9e1cc96-a44d-4c99-ba48-ab9a98724e27}, !- Handle
  Connection 11,                          !- Name
  {eb9e50c8-a902-4291-a9f5-09a4d2661c15}, !- Source Object
  11,                                     !- Outlet Port
  {b95edc46-f25c-4d7e-956b-4620d9c44a92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5935fad-ef66-49b8-8b03-aca1a83ff3d7}, !- Handle
  Port List 21,                           !- Name
  {e61e0f2f-fd6a-4d4e-be2b-6990b955063d}; !- Port 1

OS:PortList,
  {df844e58-1fbe-4b29-b7db-56fac2e6af7e}, !- Handle
  Port List 22;                           !- Name

OS:Sizing:Zone,
  {c592c548-b00e-4a7c-9e62-748dc3e458de}, !- Handle
  {eb9e50c8-a902-4291-a9f5-09a4d2661c15}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7c453776-3b0b-491e-b7d0-c01fa1faae6a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {eb9e50c8-a902-4291-a9f5-09a4d2661c15}, !- Thermal Zone
  {b8fa798f-1836-4dfc-8a28-b6a4ac002f9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8c5ec3f5-9ae4-4186-a2dd-440428952b88}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1284890e-e1e9-4b01-bdab-398768bd2515}, !- Zone Air Inlet Port List
  {db0faf78-963b-42e4-9a2d-967935e7d3c4}, !- Zone Air Exhaust Port List
  {f99236a6-95ff-4a06-93e0-cea0e2d35166}, !- Zone Air Node Name
  {3797e390-6040-4e39-8de2-3fb0a8d1f76f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b52532c2-2854-47fb-b407-83a68aab3bed}, !- Handle
  Node 12,                                !- Name
  {f99236a6-95ff-4a06-93e0-cea0e2d35166}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f99236a6-95ff-4a06-93e0-cea0e2d35166}, !- Handle
  Connection 12,                          !- Name
  {8c5ec3f5-9ae4-4186-a2dd-440428952b88}, !- Source Object
  11,                                     !- Outlet Port
  {b52532c2-2854-47fb-b407-83a68aab3bed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1284890e-e1e9-4b01-bdab-398768bd2515}, !- Handle
  Port List 23,                           !- Name
  {529d1cf1-3a39-440e-8f38-9fc63e690dd0}; !- Port 1

OS:PortList,
  {db0faf78-963b-42e4-9a2d-967935e7d3c4}, !- Handle
  Port List 24;                           !- Name

OS:Sizing:Zone,
  {85bcc0a4-133f-4c02-ae13-8feaa430ca24}, !- Handle
  {8c5ec3f5-9ae4-4186-a2dd-440428952b88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54ac82bb-5122-4cc3-89d1-00d23e659873}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8c5ec3f5-9ae4-4186-a2dd-440428952b88}, !- Thermal Zone
  {7e453901-04f0-4a27-80e4-b3e724e54657}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f8cc9884-57f6-4837-b4d6-e32f938e9e17}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b753df4e-657c-4962-9ef5-a10f97269b70}, !- Zone Air Inlet Port List
  {67dd216f-8148-40cb-925b-dabeb3b1d72e}, !- Zone Air Exhaust Port List
  {281ec531-64aa-4364-b391-e9150df1b9d5}, !- Zone Air Node Name
  {584027bd-9274-4db5-81c3-ec42b37fdd07}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09b3121d-8acb-4cbe-93e0-ce091b66713b}, !- Handle
  Node 13,                                !- Name
  {281ec531-64aa-4364-b391-e9150df1b9d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {281ec531-64aa-4364-b391-e9150df1b9d5}, !- Handle
  Connection 13,                          !- Name
  {f8cc9884-57f6-4837-b4d6-e32f938e9e17}, !- Source Object
  11,                                     !- Outlet Port
  {09b3121d-8acb-4cbe-93e0-ce091b66713b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b753df4e-657c-4962-9ef5-a10f97269b70}, !- Handle
  Port List 25,                           !- Name
  {753f4a7f-b16d-4ba4-ad71-c75de82a8a3d}; !- Port 1

OS:PortList,
  {67dd216f-8148-40cb-925b-dabeb3b1d72e}, !- Handle
  Port List 26;                           !- Name

OS:Sizing:Zone,
  {a0d182d7-a8e9-44b7-8ec6-cfc1169f731d}, !- Handle
  {f8cc9884-57f6-4837-b4d6-e32f938e9e17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b9cff7cc-7fe9-40b3-8656-7561213cc7b3}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f8cc9884-57f6-4837-b4d6-e32f938e9e17}, !- Thermal Zone
  {7505dc7e-9c38-44dd-83a0-3afd9f3f7f44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e284b2af-2baf-4bea-8df7-2fd840061037}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a05d3c87-a6fa-4aa2-9574-37223337b5da}, !- Zone Air Inlet Port List
  {80d05673-74d6-4915-811a-2bc96c1d4b7e}, !- Zone Air Exhaust Port List
  {d0a8d1c6-8a01-46c8-a6b5-11e571b37cc0}, !- Zone Air Node Name
  {2397baa0-27c3-4b4d-9fa5-4e134b61d9c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {921dd103-07ca-492b-a929-0a9fc489d9aa}, !- Handle
  Node 14,                                !- Name
  {d0a8d1c6-8a01-46c8-a6b5-11e571b37cc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0a8d1c6-8a01-46c8-a6b5-11e571b37cc0}, !- Handle
  Connection 14,                          !- Name
  {e284b2af-2baf-4bea-8df7-2fd840061037}, !- Source Object
  11,                                     !- Outlet Port
  {921dd103-07ca-492b-a929-0a9fc489d9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a05d3c87-a6fa-4aa2-9574-37223337b5da}, !- Handle
  Port List 27,                           !- Name
  {3c209be8-4c00-4ffa-85bb-c5632a8ab9c4}; !- Port 1

OS:PortList,
  {80d05673-74d6-4915-811a-2bc96c1d4b7e}, !- Handle
  Port List 28;                           !- Name

OS:Sizing:Zone,
  {8cd08860-39eb-4770-90ee-14a040417fd1}, !- Handle
  {e284b2af-2baf-4bea-8df7-2fd840061037}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c7162674-d50a-4bec-9de9-f7256b0211a8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e284b2af-2baf-4bea-8df7-2fd840061037}, !- Thermal Zone
  {b857178d-6770-4c91-abda-ce396ccccd3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dbd10e0d-7bf0-4e2b-b297-e9c8c7d05d74}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc4ba3b6-72d5-42a8-b8aa-f2070014ee19}, !- Zone Air Inlet Port List
  {ccb134cb-9502-47d1-b624-a3be560d1356}, !- Zone Air Exhaust Port List
  {ea0d1817-3ee2-4d40-9747-781f90e938ed}, !- Zone Air Node Name
  {8d1bdfce-c635-4743-b46f-cb6975612769}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8503b8c-5bcc-45ad-8c54-63833c2c1f97}, !- Handle
  Node 15,                                !- Name
  {ea0d1817-3ee2-4d40-9747-781f90e938ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea0d1817-3ee2-4d40-9747-781f90e938ed}, !- Handle
  Connection 15,                          !- Name
  {dbd10e0d-7bf0-4e2b-b297-e9c8c7d05d74}, !- Source Object
  11,                                     !- Outlet Port
  {e8503b8c-5bcc-45ad-8c54-63833c2c1f97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc4ba3b6-72d5-42a8-b8aa-f2070014ee19}, !- Handle
  Port List 29,                           !- Name
  {ef55dde1-3882-48be-9cec-08d6172c11b8}; !- Port 1

OS:PortList,
  {ccb134cb-9502-47d1-b624-a3be560d1356}, !- Handle
  Port List 30;                           !- Name

OS:Sizing:Zone,
  {64be899c-1cce-4823-bfd1-79d3c3623784}, !- Handle
  {dbd10e0d-7bf0-4e2b-b297-e9c8c7d05d74}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ff5b7270-8639-40aa-8128-5f86164f1a12}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {dbd10e0d-7bf0-4e2b-b297-e9c8c7d05d74}, !- Thermal Zone
  {51a7a1cf-d607-421a-82bf-fda332f019f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e6530628-4f14-4d20-85b1-27efd4cdd22c}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b962559-d777-4b98-935f-51bfab252859}, !- Zone Air Inlet Port List
  {0bad1629-0de8-4fc2-b6f0-62ce8f30e679}, !- Zone Air Exhaust Port List
  {83a2abf6-665d-49f9-88ba-eab0a91cbeb9}, !- Zone Air Node Name
  {2fdd6d43-e469-4b2e-beb4-24257d7f53d1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {145be62e-f292-474b-8394-ec1bc5d8a1a1}, !- Handle
  Node 16,                                !- Name
  {83a2abf6-665d-49f9-88ba-eab0a91cbeb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a2abf6-665d-49f9-88ba-eab0a91cbeb9}, !- Handle
  Connection 16,                          !- Name
  {e6530628-4f14-4d20-85b1-27efd4cdd22c}, !- Source Object
  11,                                     !- Outlet Port
  {145be62e-f292-474b-8394-ec1bc5d8a1a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b962559-d777-4b98-935f-51bfab252859}, !- Handle
  Port List 31,                           !- Name
  {0f63070f-9e13-4eed-977a-a57d760833ae}; !- Port 1

OS:PortList,
  {0bad1629-0de8-4fc2-b6f0-62ce8f30e679}, !- Handle
  Port List 32;                           !- Name

OS:Sizing:Zone,
  {50775383-b9d8-4021-a52f-96850c150bc4}, !- Handle
  {e6530628-4f14-4d20-85b1-27efd4cdd22c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e35a629-b97e-44b6-a423-50117921c44c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e6530628-4f14-4d20-85b1-27efd4cdd22c}, !- Thermal Zone
  {7c615bed-2d4e-417d-bef5-129fcd728a87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a584a2d-ad56-4409-a98d-ce154cd6f69d}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f29962a-b6fc-4064-9634-faa4761ececc}, !- Zone Air Inlet Port List
  {9c07c6ed-b327-4ffc-83e7-60adac195fb9}, !- Zone Air Exhaust Port List
  {190ddb37-7aac-4dfd-bafd-db58fe3cf583}, !- Zone Air Node Name
  {5620589f-8f45-49ca-8669-f74cdbde912f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e9f2b80-4bff-4c62-8f5f-613b92db5aa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85048b52-6d48-410d-89e2-2ef4317f6183}, !- Handle
  Node 17,                                !- Name
  {190ddb37-7aac-4dfd-bafd-db58fe3cf583}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {190ddb37-7aac-4dfd-bafd-db58fe3cf583}, !- Handle
  Connection 17,                          !- Name
  {4a584a2d-ad56-4409-a98d-ce154cd6f69d}, !- Source Object
  11,                                     !- Outlet Port
  {85048b52-6d48-410d-89e2-2ef4317f6183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f29962a-b6fc-4064-9634-faa4761ececc}, !- Handle
  Port List 33,                           !- Name
  {7c8ba130-c48d-4b94-80fa-1dd393584f87}; !- Port 1

OS:PortList,
  {9c07c6ed-b327-4ffc-83e7-60adac195fb9}, !- Handle
  Port List 34;                           !- Name

OS:Sizing:Zone,
  {6bbfbc3c-25ba-4e60-b866-8992b2a026f8}, !- Handle
  {4a584a2d-ad56-4409-a98d-ce154cd6f69d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
