!===============================================================================
! AirCooledChillers.idf
!
! This dataset includes performance curves for electric EIR chillers (object type Chiller:Electric:EIR)
!
! Summary Table for Electric EIR Chiller reference data sets.
!
! Chillers are listed in order of reference capacity. Reference Capacity and COP do not necessarily indicate rated capacity and COP at
! standard rating conditions (e.g. ARI Standard 550/590).
!
! Performance curves developed from information collected from manufacturer's catalog data
!
! The nomenclature used for the chiller is as follows:
! ElectricEIRChiller - Manufacturer's Name - Model - Reference Capacity in kW - Reference COP
!
! Reference:
! http://www.johnsoncontrols.com/content/dam/WWW/jci/be/integrated_hvac_systems/hvac_equipment/chiller_products/aircooledscroll/150.67-EG1_(811).pdf
! http://www.johnsoncontrols.com/content/dam/WWW/jci/be/integrated_hvac_systems/hvac_equipment/chiller_products/aircooledscroll/scroll-air-cooled-engineering-guide-15062.pdf
! http://www.johnsoncontrols.com/content/dam/WWW/jci/be/integrated_hvac_systems/hvac_equipment/chiller_products/aircooledscroll/150.72-EG1_(212).pdf
! http://www.docs.hvacpartners.com/idc/groups/public/documents/techlit/30xa-8pd.pdf
! http://www.docs.hvacpartners.com/idc/groups/public/documents/techlit/30rb-13pd.pdf
! http://www.mcquay.com/mcquaybiz/DocumentStorage/AirCooledChiller/Catalogs/CAT_611_Daikin_McQ_022412.pdf
! http://www.mcquay.com/mcquaybiz/DocumentStorage/AirCooledChiller/Catalogs/Cat_ACZ-AGZB1-1_101711.pdf
! http://www.trane.com/CPS/Uploads/UserFiles/Chillers/ScrollLiquid/CGAM/CG-PRC017-EN_01012012.pdf
! (Also used TRANE's product selection software TOPSS to generate performance data)

!                                                      Compressor    Reference    Reference
! Chiller Name                                            Type       Capacity       COP
!                                                                    kW (tons)
! ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP      Scroll    34.5   (9.8)     2.67
! ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP      Scroll    47.1   (13.4)    2.67
! ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP       Scroll    54.2   (15.4)    2.9
! ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP      Scroll    54.5   (15.5)    2.67
! ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP       Scroll    65.8   (18.7)    2.9
! ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP         Scroll    68.9   (19.6)    2.96
! ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP        Scroll    71     (20.2)    2.67
! ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP      Scroll    78.1   (22.2)    2.67
! ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP    Scroll    78.1   (71.1)    2.96
! ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP      Scroll    78.1   (71.8)    2.99
! ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP    Scroll    87.7   (76.1)    2.84
! ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP       Scroll    87.7   (77.7)    2.9
! ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP      Scroll    88.2   (88.2)    3.17
! ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP    Scroll    88.8   (87.1)    3.11
! ElectricEIRChiller York YCAL0028EE 90kW/3COP           Scroll    90     (25.6)    3.0
! ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP      Scroll    95.7   (27.2)    2.67
! ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP         Scroll    96     (27.3)    2.81
! ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP       Scroll    97.3   (85.8)    2.9
! ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP    Scroll    98.2   (84.6)    2.84
! ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP         Scroll    99.2   (28.2)    2.96
! ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP      Scroll    100.6  (28.6)    3.1
! ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP     Scroll    106.1  (98.5)    2.99
! ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP   Scroll    106.6  (97.3)    2.93
! ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP     Scroll    110.7  (95.8)    2.81
! ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP      Scroll    111.1  (31.6)    2.81
! ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP        Scroll    116.4  (33.1)    2.93
! ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP     Scroll    117.1  (33.3)    2.61
! ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP     Scroll    120.6  (117)     3.08
! ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP      Scroll    122.7  (34.9)    2.93
! ElectricEIRChiller York YCAL0043EE 130.8kW/3COP        Scroll    130.8  (37.2)    3.0
! ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP     Scroll    133.2  (119.7)   2.93
! ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP      Scroll    133.3  (37.9)    2.96
! ElectricEIRChiller Trane CGAM40 114kW/2.93COP          Scroll    114    (38.1)    2.93
! ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP   Scroll    134.9  (118.3)   2.87
! ElectricEIRChiller York YCAL0046EE 138.6kW/3COP        Scroll    138.6  (39.4)    3.0
! ElectricEIRChiller York YLAA0141HE 139kW/3.02COP       Scroll    139    (131.1)   3.02
! ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP      Scroll    141.1  (127.3)   2.9
! ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP   Scroll    142.1  (125.8)   2.84
! ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP      Scroll    149.8  (42.6)    3.02
! ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP     Scroll    150.3  (145.5)   3.05
! ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP   Scroll    160.7  (138.7)   2.81
! ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP     Scroll    161.3  (140.4)   2.81
! ElectricEIRChiller York YCAL0052EE 162.5kW/3COP        Scroll    162.5  (46.2)    3.0
! ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP     Scroll    162.5  (143.3)   2.87
! ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP   Scroll    163.5  (141.6)   2.81
! ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP      Scroll    169.2  (48.1)    2.96
! ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP        Scroll    172.3  (49)      2.93
! ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP      Scroll    181.5  (51.6)    2.93
! ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP     Scroll    187.7  (167.8)   2.87
! ElectricEIRChiller York YLAA0175HE 190kW/2.96COP       Scroll    190    (174.2)   2.96
! ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP      Scroll    197.3  (56.1)    2.87
! ElectricEIRChiller York YCAL0056EE 197.6kW/3COP        Scroll    197.6  (56.2)    3.0
! ElectricEIRChiller Trane CGAM60 199kW/3.02COP          Scroll    199    (56.6)    3.02
! ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP      Scroll    204.3  (58.1)    3.02
! ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP      Scroll    225.4  (64.1)    2.84
! ElectricEIRChiller York YCAL0066EE 232.5kW/3COP        Scroll    232.5  (66.1)    3.0
! ElectricEIRChiller Trane CGAM70 233.2kW/3COP           Scroll    233.2  (66.3)    3.0
! ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP      Scroll    257.1  (73.1)    2.93
! ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP       Screw     265.5  (75.6)    2.9
! ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP        Scroll    266.6  (75.8)    3.08
! ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP      Scroll    285.2  (81.1)    2.87
! ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP       Screw     297.8  (84.8)    3.1
! ElectricEIRChiller Trane CGAM90 300kW/3.05COP          Scroll    300    (85.4)    3.05
! ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP       Scroll    303.8  (86.4)    2.9
! ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP      Scroll    313.7  (89.2)    2.87
! ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP      Screw     330.1  (93.9)    3.1
! ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP      Scroll    336.5  (95.7)    2.8
! ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP       Scroll    337.6  (96)      3.11
! ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP        Scroll    351    (99.8)    2.81
! ElectricEIRChiller Carrier 30XA110 359.9kW/3COP        Screw     359.9  (102.4)   3.0
! ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP       Scroll    367.2  (104.4)   3.02
! ElectricEIRChiller Carrier 30RB110 371kW/2.8COP        Scroll    371    (105.5)   2.8
! ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP      Scroll    373.1  (106.1)   2.87
! ElectricEIRChiller Carrier 30XA120 389kW/3COP          Screw     389    (110.7)   3.0
! ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP      Scroll    411.8  (117.1)   2.87
! ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP      Scroll    416.4  (118.4)   2.8
! ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP       Scroll    433.6  (123.3)   3.08
! ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP      Scroll    447.7  (127.3)   2.8
! ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP      Scroll    455.8  (129.6)   2.81
! ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP      Screw     466.7  (132.8)   3.1
! ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP        Scroll    479    (136.2)   2.99
! ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP      Scroll    507.8  (144.4)   2.8
! ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP      Screw     535.1  (152.3)   3.1
! ElectricEIRChiller Carrier 30RB160 538kW/2.9COP        Scroll    538    (153)     2.9
! ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP      Scroll    539.1  (153.3)   2.93
! ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP      Scroll    585.5  (166.4)   2.8
! ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP      Screw     601.9  (171.3)   3.1
! ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP      Scroll    605.6  (172.2)   2.81
! ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP      Scroll    633.4  (180.1)   2.96
! ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP      Scroll    662.9  (188.5)   2.8
! ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP      Screw     681.7  (194)     3.1
! ElectricEIRChiller Carrier 30RB210 710kW/2.9COP        Scroll    710    (201.9)   2.9
! ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP      Screw     743.7  (211.7)   3.1
! ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP      Scroll    753.3  (214.2)   2.8
! ElectricEIRChiller Carrier 30XA240 801.6kW/3COP        Screw     801.6  (228.1)   3.0
! ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP      Scroll    836.2  (237.8)   2.8
! ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP      Screw     881.7  (250.9)   3.1
! ElectricEIRChiller Carrier 30RB275 915kW/2.8COP        Scroll    915    (260.2)   2.8
! ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP      Screw     943.4  (268.5)   3.1
! ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP      Scroll    993.8  (282.6)   2.8
! ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP     Screw     1010.2 (287.5)   3.1
! ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP     Scroll    1076.1 (306)     2.9
! ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP     Screw     1077.4 (306.6)   3.1
! ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP     Scroll    1123.6 (319.4)   2.8
! ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP       Screw     1138.7 (324.1)   3.0
! ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP     Scroll    1170.7 (332.9)   2.8
! ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP     Scroll    1248.4 (355)     2.8
! ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP     Scroll    1325.8 (377)     2.8
! ElectricEIRChiller Carrier 30XA400 1348kW/3COP         Screw     1348   (383.6)   3.0
! ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP     Screw     1499.5 (426.7)   2.9
! ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP     Screw     1609.4 (458)     2.9



! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 34.5 kW (9.8 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C
	                			
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP,  !- Name
    34465,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0015,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP CAPFT,  !- Name
  0.9297434402,  !- Coefficient1 Constant
  0.0503265306,  !- Coefficient2 x
  -0.0001180758,  !- Coefficient3 x**2
  -0.004555102,  !- Coefficient4 y
  -0.0000188921,  !- Coefficient5 y**2
  -0.0003306122,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8673,  !- Minimum Curve Output
  1.2245,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP EIRFT,  !- Name
  0.7690169642,  !- Coefficient1 Constant
  -0.023780081,  !- Coefficient2 x
  0.0009828809,  !- Coefficient3 x**2
  0.0015396954,  !- Coefficient4 y
  0.000353063,  !- Coefficient5 y**2
  -0.0005959493,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.72,  !- Minimum Curve Output
  1.3426,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ010BS 34.5kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 47.1 kW (13.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP,  !- Name
    47126,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.002,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP CAPFT,  !- Name
  0.9425959488,  !- Coefficient1 Constant
  0.0471425373,  !- Coefficient2 x
  0.0000863539,  !- Coefficient3 x**2
  -0.0040432836,  !- Coefficient4 y
  -0.0000207249,  !- Coefficient5 y**2
  -0.0003989552,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8731,  !- Minimum Curve Output
  1.2164,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP EIRFT,  !- Name
  0.7096127963,  !- Coefficient1 Constant
  -0.0195088672,  !- Coefficient2 x
  0.0006095844,  !- Coefficient3 x**2
  0.0026697339,  !- Coefficient4 y
  0.0003311083,  !- Coefficient5 y**2
  -0.0004551415,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7193,  !- Minimum Curve Output
  1.3343,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ013BS 47.1kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 54.2 kW (15.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP,  !- Name
    54160,                           !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0023,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP CAPFT,  !- Name
  -0.4444262475,  !- Coefficient1 Constant
  0.1047270584,  !- Coefficient2 x
  -0.0021697935,  !- Coefficient3 x**2
  0.0769278202,  !- Coefficient4 y
  -0.0011992838,  !- Coefficient5 y**2
  -0.0014306494,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4091,  !- Minimum Curve Output
  1.2338,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP EIRFT,  !- Name
  -0.5031197853,  !- Coefficient1 Constant
  0.0419759636,  !- Coefficient2 x
  -0.0008110133,  !- Coefficient3 x**2
  0.0556014617,  !- Coefficient4 y
  -0.0002121322,  !- Coefficient5 y**2
  -0.0016587157,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.6711,  !- Minimum Curve Output
  1.5625,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0019EE 54.2kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 54.5 kW (15.5 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP,  !- Name
    54511,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0023,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP CAPFT,  !- Name
  0.9872470046,  !- Coefficient1 Constant
  0.0367780645,  !- Coefficient2 x
  0.0001493088,  !- Coefficient3 x**2
  -0.0042503226,  !- Coefficient4 y
  -0.0000388203,  !- Coefficient5 y**2
  -0.000188129,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.871,  !- Minimum Curve Output
  1.2,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFT,  !- Name
  0.5380826531,  !- Coefficient1 Constant
  0.0312248066,  !- Coefficient2 x
  -0.002286519,  !- Coefficient3 x**2
  0.0021498807,  !- Coefficient4 y
  0.0003714112,  !- Coefficient5 y**2
  -0.0007315679,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7085,  !- Minimum Curve Output
  1.3454,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 65.8 kW (18.7 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP,  !- Name
    65765,                           !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0028,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP CAPFT,  !- Name
  -0.0493032625,  !- Coefficient1 Constant
  0.045655848,  !- Coefficient2 x
  0.0017513942,  !- Coefficient3 x**2
  0.0680502468,  !- Coefficient4 y
  -0.0011350123,  !- Coefficient5 y**2
  -0.001319409,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4011,  !- Minimum Curve Output
  1.246,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFT,  !- Name
  -0.4329264228,  !- Coefficient1 Constant
  -0.0040498445,  !- Coefficient2 x
  0.0024474325,  !- Coefficient3 x**2
  0.0608312394,  !- Coefficient4 y
  -0.0003026405,  !- Coefficient5 y**2
  -0.0016471278,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.6623,  !- Minimum Curve Output
  1.5873,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 68.9 kW (19.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP,  !- Name
    68930,                           !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.00295,                         !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP CAPFT,  !- Name
  1.0020652868,  !- Coefficient1 Constant
  0.0290829382,  !- Coefficient2 x
  0.0004981323,  !- Coefficient3 x**2
  0.0009088235,  !- Coefficient4 y
  -0.0001680612,  !- Coefficient5 y**2
  -0.0001752731,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8316,  !- Minimum Curve Output
  1.3367,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP EIRFT,  !- Name
  0.609429307,  !- Coefficient1 Constant
  -0.0010745365,  !- Coefficient2 x
  -0.0000580474,  !- Coefficient3 x**2
  -0.0003768051,  !- Coefficient4 y
  0.0004576827,  !- Coefficient5 y**2
  -0.0005942491,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5449,  !- Minimum Curve Output
  1.4201,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM20 68.9kW/2.96COP EIRFPLR,  !- Name
    0.0546,                   !- Coefficient1 Constant
    0.7604,                   !- Coefficient2 x
    0.1871,                   !- Coefficient3 x**2
    0.25,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 71 kW (20.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP,  !- Name
    71040,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0031,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP CAPFT,  !- Name
  0.9964398868,  !- Coefficient1 Constant
  0.0358306931,  !- Coefficient2 x
  0.0004009901,  !- Coefficient3 x**2
  -0.0044376238,  !- Coefficient4 y
  -0.0000274965,  !- Coefficient5 y**2
  -0.0002726733,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8762,  !- Minimum Curve Output
  1.2079,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP EIRFT,  !- Name
  0.7381369349,  !- Coefficient1 Constant
  -0.0225750762,  !- Coefficient2 x
  0.0010450989,  !- Coefficient3 x**2
  0.0011496089,  !- Coefficient4 y
  0.0003597043,  !- Coefficient5 y**2
  -0.0004924163,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7306,  !- Minimum Curve Output
  1.3366,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ020BS 71kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 78.1 kW (22.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP,  !- Name
    78074,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0034,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP CAPFT,  !- Name
  1.0116093951,  !- Coefficient1 Constant
  0.0300527027,  !- Coefficient2 x
  0.001042471,  !- Coefficient3 x**2
  -0.0041432432,  !- Coefficient4 y
  -0.0000208494,  !- Coefficient5 y**2
  -0.0003721622,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8784,  !- Minimum Curve Output
  1.2162,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP EIRFT,  !- Name
  0.6594272101,  !- Coefficient1 Constant
  -0.0027293287,  !- Coefficient2 x
  -0.0002847613,  !- Coefficient3 x**2
  0.001155608,  !- Coefficient4 y
  0.0003554222,  !- Coefficient5 y**2
  -0.0004476294,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7261,  !- Minimum Curve Output
  1.3346,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ025BS 78.1kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style E)
! Reference Capacity = 78.1 kW (71.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP,  !- Name
    78100,                           !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0108,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP CAPFT,  !- Name
  1.0061550835,  !- Coefficient1 Constant
  0.0361956435,  !- Coefficient2 x
  0.0002212531,  !- Coefficient3 x**2
  -0.0002832374,  !- Coefficient4 y
  -0.0001409361,  !- Coefficient5 y**2
  -0.0003302712,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7918,  !- Minimum Curve Output
  1.225,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP EIRFT,  !- Name
  0.7028418648,  !- Coefficient1 Constant
  0.0037987937,  !- Coefficient2 x
  0.0002033129,  !- Coefficient3 x**2
  -0.0102412046,  !- Coefficient4 y
  0.0006633467,  !- Coefficient5 y**2
  -0.0007957986,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6966,  !- Minimum Curve Output
  1.5075,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0070ZE 78.1 kW/2.96 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style E)
! Reference Capacity = 78.1 kW (71.8 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP,  !- Name
    78100,                           !- Reference Capacity {W}
    2.99,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0109,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP CAPFT,  !- Name
  1.0013336131,  !- Coefficient1 Constant
  0.0367829389,  !- Coefficient2 x
  0.0001952201,  !- Coefficient3 x**2
  -0.00009826,  !- Coefficient4 y
  -0.0001432737,  !- Coefficient5 y**2
  -0.0003356466,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7911,  !- Minimum Curve Output
  1.2256,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP EIRFT,  !- Name
  0.7106507837,  !- Coefficient1 Constant
  0.0003946167,  !- Coefficient2 x
  0.0003914841,  !- Coefficient3 x**2
  -0.010043417,  !- Coefficient4 y
  0.0006586137,  !- Coefficient5 y**2
  -0.0007766553,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6939,  !- Minimum Curve Output
  1.5,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0070SE 78.1kW/2.99COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 87.7 kW (76.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP,  !- Name
    87700,                           !- Reference Capacity {W}
    2.84,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0115,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP CAPFT,  !- Name
  0.5460081333,  !- Coefficient1 Constant
  0.0379935497,  !- Coefficient2 x
  0.000237856,  !- Coefficient3 x**2
  0.0295409253,  !- Coefficient4 y
  -0.0006072217,  !- Coefficient5 y**2
  -0.0003876403,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6754,  !- Minimum Curve Output
  1.2313,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP EIRFT,  !- Name
  0.3234181918,  !- Coefficient1 Constant
  -0.001156511,  !- Coefficient2 x
  0.0006638267,  !- Coefficient3 x**2
  0.014239855,  !- Coefficient4 y
  0.0002981799,  !- Coefficient5 y**2
  -0.0008462873,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6879,  !- Minimum Curve Output
  1.4265,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0080ZE 87.7 kW/2.84 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 87.7 kW (77.7 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP,  !- Name
    87700,                           !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0118,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP CAPFT,  !- Name
  1.033917366,  !- Coefficient1 Constant
  0.0409064981,  !- Coefficient2 x
  0.0001602803,  !- Coefficient3 x**2
  0.0000436344,  !- Coefficient4 y
  -0.0001933568,  !- Coefficient5 y**2
  -0.0004600772,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.731,  !- Minimum Curve Output
  1.2291,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP EIRFT,  !- Name
  0.6348639911,  !- Coefficient1 Constant
  -0.0012537221,  !- Coefficient2 x
  0.0004493317,  !- Coefficient3 x**2
  -0.0043468889,  !- Coefficient4 y
  0.0005472873,  !- Coefficient5 y**2
  -0.0007443975,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6875,  !- Minimum Curve Output
  1.4559,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0080SE 87.7kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 88.2 kW (88.2 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP,  !- Name
    88200,                           !- Reference Capacity {W}
    3.17,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0134,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP CAPFT,  !- Name
  1.0082370487,  !- Coefficient1 Constant
  0.0371312042,  !- Coefficient2 x
  0.0002115132,  !- Coefficient3 x**2
  -0.0009687428,  !- Coefficient4 y
  -0.0001309227,  !- Coefficient5 y**2
  -0.0003124198,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7914,  !- Minimum Curve Output
  1.229,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP EIRFT,  !- Name
  0.7063422776,  !- Coefficient1 Constant
  -0.0006828961,  !- Coefficient2 x
  0.0003980591,  !- Coefficient3 x**2
  -0.0086665547,  !- Coefficient4 y
  0.0006337227,  !- Coefficient5 y**2
  -0.00080527,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6968,  !- Minimum Curve Output
  1.5,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0091HE 88.2kW/3.17COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-YE (Style B)
! Reference Capacity = 88.8 kW (87.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP,  !- Name
    88800,                           !- Reference Capacity {W}
    3.11,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0132,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP CAPFT,  !- Name
  1.0065545597,  !- Coefficient1 Constant
  0.0372896333,  !- Coefficient2 x
  0.0002153422,  !- Coefficient3 x**2
  -0.000897079,  !- Coefficient4 y
  -0.000131725,  !- Coefficient5 y**2
  -0.0003156569,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.791,  !- Minimum Curve Output
  1.2296,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP EIRFT,  !- Name
  0.7430704592,  !- Coefficient1 Constant
  -0.0016989104,  !- Coefficient2 x
  0.0006351015,  !- Coefficient3 x**2
  -0.0109308354,  !- Coefficient4 y
  0.0006789846,  !- Coefficient5 y**2
  -0.0008841549,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6974,  !- Minimum Curve Output
  1.5143,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0091YE 88.8 kW/3.11 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 90 kW (25.6 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0028EE 90kW/3COP,  !- Name
    90031,                           !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0039,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0028EE 90kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0028EE 90kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0028EE 90kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0028EE 90kW/3COP CAPFT,  !- Name
  0.1202568314,  !- Coefficient1 Constant
  0.0414503271,  !- Coefficient2 x
  0.0002981164,  !- Coefficient3 x**2
  0.0507995661,  !- Coefficient4 y
  -0.0008521791,  !- Coefficient5 y**2
  -0.0004582549,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4297,  !- Minimum Curve Output
  1.2227,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0028EE 90kW/3COP EIRFT,  !- Name
  0.4315031518,  !- Coefficient1 Constant
  -0.0064182176,  !- Coefficient2 x
  0.0009747864,  !- Coefficient3 x**2
  0.0107178949,  !- Coefficient4 y
  0.0003446963,  !- Coefficient5 y**2
  -0.00091769,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.7014,  !- Minimum Curve Output
  1.6557,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0028EE 90kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 95.7 kW (27.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP,  !- Name
    95658,                           !- Reference Capacity {W}
    2.67,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0041,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP CAPFT,  !- Name
  0.9834191176,  !- Coefficient1 Constant
  0.0419757353,  !- Coefficient2 x
  -0.000085084,  !- Coefficient3 x**2
  -0.0050426471,  !- Coefficient4 y
  -0.0000204202,  !- Coefficient5 y**2
  -0.0002501471,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.875,  !- Minimum Curve Output
  1.2022,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP EIRFT,  !- Name
  0.7118859258,  !- Coefficient1 Constant
  -0.0174730539,  !- Coefficient2 x
  0.0007591403,  !- Coefficient3 x**2
  0.0010442532,  !- Coefficient4 y
  0.0003638228,  !- Coefficient5 y**2
  -0.0004717795,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7316,  !- Minimum Curve Output
  1.3421,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ029BS 95.7kW/2.67COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 96 kW (27.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP,  !- Name
    96010,                           !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0041,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP CAPFT,  !- Name
  1.0620393337,  !- Coefficient1 Constant
  0.0369291994,  !- Coefficient2 x
  0.0001377551,  !- Coefficient3 x**2
  -0.0043620094,  !- Coefficient4 y
  -0.0000692308,  !- Coefficient5 y**2
  -0.0003272214,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8132,  !- Minimum Curve Output
  1.2234,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP EIRFT,  !- Name
  0.7490885576,  !- Coefficient1 Constant
  -0.008144683,  !- Coefficient2 x
  0.0005428282,  !- Coefficient3 x**2
  -0.0084936106,  !- Coefficient4 y
  0.0005834749,  !- Coefficient5 y**2
  -0.0005864068,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7082,  !- Minimum Curve Output
  1.4559,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ025D 96kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 97.3 kW (85.8 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP,  !- Name
    97300,                           !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.013,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP CAPFT,  !- Name
  0.0143166712,  !- Coefficient1 Constant
  0.0630080612,  !- Coefficient2 x
  -0.0008027267,  !- Coefficient3 x**2
  0.059256489,  !- Coefficient4 y
  -0.0010466469,  !- Coefficient5 y**2
  -0.0007235964,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5688,  !- Minimum Curve Output
  1.2366,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP EIRFT,  !- Name
  -0.0959479445,  !- Coefficient1 Constant
  0.0110771712,  !- Coefficient2 x
  0.0001593143,  !- Coefficient3 x**2
  0.0383309206,  !- Coefficient4 y
  -0.0000612722,  !- Coefficient5 y**2
  -0.0009953653,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6875,  !- Minimum Curve Output
  1.375,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0090SE 97.3kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 98.2 kW (84.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP,  !- Name
    98200,                           !- Reference Capacity {W}
    2.84,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0128,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP CAPFT,  !- Name
  0.014304261,  !- Coefficient1 Constant
  0.0632428525,  !- Coefficient2 x
  -0.000809345,  !- Coefficient3 x**2
  0.0592486691,  !- Coefficient4 y
  -0.0010470927,  !- Coefficient5 y**2
  -0.0007251064,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5686,  !- Minimum Curve Output
  1.2376,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP EIRFT,  !- Name
  -0.0840930124,  !- Coefficient1 Constant
  0.0096313635,  !- Coefficient2 x
  0.000116917,  !- Coefficient3 x**2
  0.0380203986,  !- Coefficient4 y
  -0.0000608155,  !- Coefficient5 y**2
  -0.0009419327,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6879,  !- Minimum Curve Output
  1.3857,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0090ZE 98.2 kW/2.84 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 99.2 kW (28.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP,  !- Name
    99175,                           !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0042,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP CAPFT,  !- Name
  1.0472048915,  !- Coefficient1 Constant
  0.0376359199,  !- Coefficient2 x
  0.0001410524,  !- Coefficient3 x**2
  -0.003384418,  !- Coefficient4 y
  -0.0001005721,  !- Coefficient5 y**2
  -0.0002586796,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8298,  !- Minimum Curve Output
  1.4007,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP EIRFT,  !- Name
  0.5309201271,  !- Coefficient1 Constant
  -0.0116007166,  !- Coefficient2 x
  0.0004883252,  !- Coefficient3 x**2
  0.0053433658,  !- Coefficient4 y
  0.0003937866,  !- Coefficient5 y**2
  -0.0005798762,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4518,  !- Minimum Curve Output
  1.4426,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM30 99.2kW/2.96COP EIRFPLR,  !- Name
    0.0604,                  !- Coefficient1 Constant
    0.6778,                  !- Coefficient2 x
    0.266,                   !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 100.6 kW (28.6 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP,  !- Name
    100582,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0043,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP CAPFT,  !- Name
  -0.2660645697,  !- Coefficient1 Constant
  0.0998714035,  !- Coefficient2 x
  -0.0023814154,  !- Coefficient3 x**2
  0.0628316481,  !- Coefficient4 y
  -0.0009644649,  !- Coefficient5 y**2
  -0.0011249224,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4056,  !- Minimum Curve Output
  1.2168,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFT,  !- Name
  0.1807017787,  !- Coefficient1 Constant
  0.0271530312,  !- Coefficient2 x
  -0.0004553574,  !- Coefficient3 x**2
  0.0188175079,  !- Coefficient4 y
  0.0002623276,  !- Coefficient5 y**2
  -0.0012881189,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.7047,  !- Minimum Curve Output
  1.6406,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 106.1 kW (98.5 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP,  !- Name
    106100,                          !- Reference Capacity {W}
    2.99,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0149,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP CAPFT,  !- Name
  0.2518727417,  !- Coefficient1 Constant
  0.0858723002,  !- Coefficient2 x
  -0.0015530436,  !- Coefficient3 x**2
  0.0373096051,  !- Coefficient4 y
  -0.0006443608,  !- Coefficient5 y**2
  -0.0010925308,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5919,  !- Minimum Curve Output
  1.2294,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP EIRFT,  !- Name
  0.2784142502,  !- Coefficient1 Constant
  0.0172595541,  !- Coefficient2 x
  -0.0001087889,  !- Coefficient3 x**2
  0.0140272807,  !- Coefficient4 y
  0.000323092,  !- Coefficient5 y**2
  -0.0011231323,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6892,  !- Minimum Curve Output
  1.4366,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0101HE 106.1kW/2.99COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-YE (Style B)
! Reference Capacity = 106.6 kW (97.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP,  !- Name
    106600,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0147,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP CAPFT,  !- Name
  0.0334827129,  !- Coefficient1 Constant
  0.097263888,  !- Coefficient2 x
  -0.0014286578,  !- Coefficient3 x**2
  0.0487577502,  !- Coefficient4 y
  -0.0007747544,  !- Coefficient5 y**2
  -0.0015243048,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5704,  !- Minimum Curve Output
  1.2292,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP EIRFT,  !- Name
  0.1696608868,  !- Coefficient1 Constant
  0.0207010391,  !- Coefficient2 x
  -0.0000632587,  !- Coefficient3 x**2
  0.0200788656,  !- Coefficient4 y
  0.0002424112,  !- Coefficient5 y**2
  -0.0012506381,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6897,  !- Minimum Curve Output
  1.4286,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0101YE 106.6 kW/2.93 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 110.7 kW (95.8 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP,  !- Name
    110700,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0145,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP CAPFT,  !- Name
  -0.0099579949,  !- Coefficient1 Constant
  0.0894954837,  !- Coefficient2 x
  0.0003305205,  !- Coefficient3 x**2
  0.0535744706,  !- Coefficient4 y
  -0.0007875336,  !- Coefficient5 y**2
  -0.0021190933,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5564,  !- Minimum Curve Output
  1.2307,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP EIRFT,  !- Name
  0.0314563456,  !- Coefficient1 Constant
  0.032950476,  !- Coefficient2 x
  0.0006836646,  !- Coefficient3 x**2
  0.0254707095,  !- Coefficient4 y
  0.0002458991,  !- Coefficient5 y**2
  -0.001997224,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6857,  !- Minimum Curve Output
  1.5,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0100SE 110.7kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 111.1 kW (31.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP,  !- Name
    111133,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0048,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP CAPFT,  !- Name
  1.0623081676,  !- Coefficient1 Constant
  0.037220208,  !- Coefficient2 x
  0.0000823915,  !- Coefficient3 x**2
  -0.004381736,  !- Coefficient4 y
  -0.0000707957,  !- Coefficient5 y**2
  -0.0003134539,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8133,  !- Minimum Curve Output
  1.2215,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP EIRFT,  !- Name
  0.7422902904,  !- Coefficient1 Constant
  -0.0077520481,  !- Coefficient2 x
  0.0005978983,  !- Coefficient3 x**2
  -0.0086094845,  !- Coefficient4 y
  0.0005933819,  !- Coefficient5 y**2
  -0.0006153752,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7079,  !- Minimum Curve Output
  1.4613,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ030D 111.1kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 116.4 kW (33.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP,  !- Name
    116407,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.005,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP CAPFT,  !- Name
  1.0527292709,  !- Coefficient1 Constant
  0.0375079438,  !- Coefficient2 x
  0.0002294184,  !- Coefficient3 x**2
  -0.003213844,  !- Coefficient4 y
  -0.0001016416,  !- Coefficient5 y**2
  -0.0003133766,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8278,  !- Minimum Curve Output
  1.4109,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP EIRFT,  !- Name
  0.5363279857,  !- Coefficient1 Constant
  -0.0099693061,  !- Coefficient2 x
  0.0004111273,  !- Coefficient3 x**2
  0.0041571647,  !- Coefficient4 y
  0.0004088049,  !- Coefficient5 y**2
  -0.0005399259,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4737,  !- Minimum Curve Output
  1.4417,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM35 116.4kW/2.93COP EIRFPLR,  !- Name
    0.0354,                  !- Coefficient1 Constant
    0.7233,                  !- Coefficient2 x
    0.2472,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-BS
! Reference Capacity = 117.1 kW (33.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R407-C

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP,  !- Name
    117111,                           !- Reference Capacity {W}
    2.61,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.005,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP CAPFT,  !- Name
  1.0421218361,  !- Coefficient1 Constant
  0.0272324324,  !- Coefficient2 x
  0.0008339768,  !- Coefficient3 x**2
  -0.0048864865,  !- Coefficient4 y
  -0.0000250193,  !- Coefficient5 y**2
  -0.000252973,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8769,  !- Minimum Curve Output
  1.2042,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP EIRFT,  !- Name
  0.6448321744,  !- Coefficient1 Constant
  -0.0008675156,  !- Coefficient2 x
  -0.0002570483,  !- Coefficient3 x**2
  0.0005673904,  !- Coefficient4 y
  0.0003771904,  !- Coefficient5 y**2
  -0.0004678444,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7286,  !- Minimum Curve Output
  1.3419,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ034BS 117.1kW/2.61COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 120.6 kW (117 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP,  !- Name
    120600,                          !- Reference Capacity {W}
    3.08,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0177,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP CAPFT,  !- Name
  1.0008865282,  !- Coefficient1 Constant
  0.036929441,  !- Coefficient2 x
  0.0001960784,  !- Coefficient3 x**2
  -0.0006625574,  !- Coefficient4 y
  -0.0001322963,  !- Coefficient5 y**2
  -0.0003123956,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.794,  !- Minimum Curve Output
  1.2239,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP EIRFT,  !- Name
  0.7325069926,  !- Coefficient1 Constant
  -0.0023585152,  !- Coefficient2 x
  0.0005011467,  !- Coefficient3 x**2
  -0.0096263819,  !- Coefficient4 y
  0.0006402083,  !- Coefficient5 y**2
  -0.0007829832,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7,  !- Minimum Curve Output
  1.5,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0125HE 120.6kW/3.08COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 122.7 kW (34.9 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP,  !- Name
    122738,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0053,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP CAPFT,  !- Name
  1.06598772,  !- Coefficient1 Constant
  0.0373641834,  !- Coefficient2 x
  0.0001077569,  !- Coefficient3 x**2
  -0.0046045027,  !- Coefficient4 y
  -0.0000663119,  !- Coefficient5 y**2
  -0.0003289071,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8138,  !- Minimum Curve Output
  1.2235,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP EIRFT,  !- Name
  0.7375546471,  !- Coefficient1 Constant
  -0.0071813139,  !- Coefficient2 x
  0.0005164973,  !- Coefficient3 x**2
  -0.0085905046,  !- Coefficient4 y
  0.0005930439,  !- Coefficient5 y**2
  -0.0005950329,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7055,  !- Minimum Curve Output
  1.4617,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ035D 122.7kW/2.93COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 130.8 kW (37.2 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0043EE 130.8kW/3COP,  !- Name
    130827,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0056,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0043EE 130.8kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0043EE 130.8kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0043EE 130.8kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0043EE 130.8kW/3COP CAPFT,  !- Name
  0.031359224,  !- Coefficient1 Constant
  0.0412375169,  !- Coefficient2 x
  0.0002528401,  !- Coefficient3 x**2
  0.0565951081,  !- Coefficient4 y
  -0.0009517708,  !- Coefficient5 y**2
  -0.0003854881,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.3844,  !- Minimum Curve Output
  1.2258,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0043EE 130.8kW/3COP EIRFT,  !- Name
  0.5923938289,  !- Coefficient1 Constant
  0.0048872767,  !- Coefficient2 x
  0.0011326911,  !- Coefficient3 x**2
  -0.0028254665,  !- Coefficient4 y
  0.0006349404,  !- Coefficient5 y**2
  -0.0014636961,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.6918,  !- Minimum Curve Output
  1.8364,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0043EE 130.8kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 133.2 kW (119.7 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A
				
Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP,  !- Name
    133200,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0181,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP CAPFT,  !- Name
  -0.3514296317,  !- Coefficient1 Constant
  0.0388880207,  !- Coefficient2 x
  0.0027223521,  !- Coefficient3 x**2
  0.0874687693,  !- Coefficient4 y
  -0.0013830457,  !- Coefficient5 y**2
  -0.0015989259,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4578,  !- Minimum Curve Output
  1.2339,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP EIRFT,  !- Name
  -0.1655113527,  !- Coefficient1 Constant
  -0.0037672917,  !- Coefficient2 x
  0.0023471342,  !- Coefficient3 x**2
  0.0465590297,  !- Coefficient4 y
  -0.0001401363,  !- Coefficient5 y**2
  -0.0015308982,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6944,  !- Minimum Curve Output
  1.4925,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0120SE 133.2kW/2.93COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 133.3 kW (37.9 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP,  !- Name
    133289,                          !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0057,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP CAPFT,  !- Name
  1.06906879,  !- Coefficient1 Constant
  0.0365366755,  !- Coefficient2 x
  0.0001831888,  !- Coefficient3 x**2
  -0.004664983,  !- Coefficient4 y
  -0.0000641161,  !- Coefficient5 y**2
  -0.0003382887,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8153,  !- Minimum Curve Output
  1.2243,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP EIRFT,  !- Name
  0.7355617939,  !- Coefficient1 Constant
  -0.0074445146,  !- Coefficient2 x
  0.0005239468,  !- Coefficient3 x**2
  -0.0085486065,  !- Coefficient4 y
  0.0005930218,  !- Coefficient5 y**2
  -0.0005848222,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7038,  !- Minimum Curve Output
  1.4617,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ040D 133.3kW/2.96COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 114 kW (38.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM40 114kW/2.93COP,  !- Name
    133992,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0058,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM40 114kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM40 114kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM40 114kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM40 114kW/2.93COP CAPFT,  !- Name
  0.9521612078,  !- Coefficient1 Constant
  0.0396960862,  !- Coefficient2 x
  0.000227784,  !- Coefficient3 x**2
  0.0013126911,  !- Coefficient4 y
  -0.0001618249,  !- Coefficient5 y**2
  -0.0002936359,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.832,  !- Minimum Curve Output
  1.3622,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM40 114kW/2.93COP EIRFT,  !- Name
  0.6538319925,  !- Coefficient1 Constant
  -0.0139255898,  !- Coefficient2 x
  0.0005507112,  !- Coefficient3 x**2
  -0.0001426351,  !- Coefficient4 y
  0.0004491154,  !- Coefficient5 y**2
  -0.0005350036,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.5393,  !- Minimum Curve Output
  1.4233,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM40 114kW/2.93COP EIRFPLR,  !- Name
    0.0255,                  !- Coefficient1 Constant
    .856,                    !- Coefficient2 x
    .1226,                   !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 134.9 kW (118.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP,  !- Name
    134900,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0179,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP CAPFT,  !- Name
  -0.3294987454,  !- Coefficient1 Constant
  0.0500095158,  !- Coefficient2 x
  0.0026518536,  !- Coefficient3 x**2
  0.0836038555,  !- Coefficient4 y
  -0.0012860502,  !- Coefficient5 y**2
  -0.00192968,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4742,  !- Minimum Curve Output
  1.2358,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP EIRFT,  !- Name
  -0.1488764964,  !- Coefficient1 Constant
  0.0095615347,  !- Coefficient2 x
  0.0019489933,  !- Coefficient3 x**2
  0.0425252439,  !- Coefficient4 y
  -0.0000477175,  !- Coefficient5 y**2
  -0.0017796162,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.695,  !- Minimum Curve Output
  1.5077,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0120ZE 134.9 kW/2.87 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 138.6 kW (39.4 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0046EE 138.6kW/3COP,  !- Name
    138564,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0060,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0046EE 138.6kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0046EE 138.6kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0046EE 138.6kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0046EE 138.6kW/3COP CAPFT,  !- Name
  0.0359323161,  !- Coefficient1 Constant
  0.0427291077,  !- Coefficient2 x
  0.0002282519,  !- Coefficient3 x**2
  0.0561122573,  !- Coefficient4 y
  -0.0009426046,  !- Coefficient5 y**2
  -0.0004173617,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.3858,  !- Minimum Curve Output
  1.231,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0046EE 138.6kW/3COP EIRFT,  !- Name
  0.5389263599,  !- Coefficient1 Constant
  0.0040708981,  !- Coefficient2 x
  0.0010069843,  !- Coefficient3 x**2
  0.0007587171,  !- Coefficient4 y
  0.0005645218,  !- Coefficient5 y**2
  -0.0013557527,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.6892,  !- Minimum Curve Output
  1.7895,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0046EE 138.6kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 139 kW (131.1 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0141HE 139kW/3.02COP,  !- Name
    139000,                          !- Reference Capacity {W}
    3.02,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0199,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0141HE 139kW/3.02COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0141HE 139kW/3.02COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0141HE 139kW/3.02COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0141HE 139kW/3.02COP CAPFT,  !- Name
  0.617839352,  !- Coefficient1 Constant
  0.0756685157,  !- Coefficient2 x
  -0.0008714882,  !- Coefficient3 x**2
  0.0159726827,  !- Coefficient4 y
  -0.0003133033,  !- Coefficient5 y**2
  -0.0010801177,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7452,  !- Minimum Curve Output
  1.2296,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0141HE 139kW/3.02COP EIRFT,  !- Name
  0.446634469,  !- Coefficient1 Constant
  0.0267839266,  !- Coefficient2 x
  -0.0003668854,  !- Coefficient3 x**2
  0.001260166,  !- Coefficient4 y
  0.0005360291,  !- Coefficient5 y**2
  -0.0012986311,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6959,  !- Minimum Curve Output
  1.4928,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0141HE 139kW/3.02COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 141.1 kW (127.3 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP,  !- Name
    141100,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0193,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP CAPFT,  !- Name
  0.4733417074,  !- Coefficient1 Constant
  0.0393176325,  !- Coefficient2 x
  0.0001782331,  !- Coefficient3 x**2
  0.0335733424,  !- Coefficient4 y
  -0.0006668122,  !- Coefficient5 y**2
  -0.0003911076,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6622,  !- Minimum Curve Output
  1.2286,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP EIRFT,  !- Name
  0.1117269684,  !- Coefficient1 Constant
  -0.0032325598,  !- Coefficient2 x
  0.0005397069,  !- Coefficient3 x**2
  0.02956801,  !- Coefficient4 y
  0.0000321195,  !- Coefficient5 y**2
  -0.0007343459,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6972,  !- Minimum Curve Output
  1.375,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0135SE 141.1kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 142.1 kW (125.8 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP,  !- Name
    142100,                          !- Reference Capacity {W}
    2.84,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0191,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP CAPFT,  !- Name
  0.4718887386,  !- Coefficient1 Constant
  0.039502036,  !- Coefficient2 x
  0.0001743464,  !- Coefficient3 x**2
  0.033623804,  !- Coefficient4 y
  -0.0006673726,  !- Coefficient5 y**2
  -0.0003940541,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6622,  !- Minimum Curve Output
  1.2289,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP EIRFT,  !- Name
  0.1150035703,  !- Coefficient1 Constant
  -0.0002088353,  !- Coefficient2 x
  0.0004469583,  !- Coefficient3 x**2
  0.0287102267,  !- Coefficient4 y
  0.0000501475,  !- Coefficient5 y**2
  -0.0007949963,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6929,  !- Minimum Curve Output
  1.3662,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0135ZE 142.1 kW/2.84 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 149.8 kW (42.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP,  !- Name
    149818,                          !- Reference Capacity {W}
    3.02,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0065,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP CAPFT,  !- Name
  1.0744937961,  !- Coefficient1 Constant
  0.0362031187,  !- Coefficient2 x
  0.0001697686,  !- Coefficient3 x**2
  -0.0049402414,  !- Coefficient4 y
  -0.0000624748,  !- Coefficient5 y**2
  -0.0003183501,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8146,  !- Minimum Curve Output
  1.223,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP EIRFT,  !- Name
  0.7238288205,  !- Coefficient1 Constant
  -0.0057667031,  !- Coefficient2 x
  0.0004752045,  !- Coefficient3 x**2
  -0.0083003659,  !- Coefficient4 y
  0.0005955058,  !- Coefficient5 y**2
  -0.000621599,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7038,  !- Minimum Curve Output
  1.4652,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ045D 149.8kW/3.02COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 150.3 kW (145.5 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP,  !- Name
    150300,                          !- Reference Capacity {W}
    3.05,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.022,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP CAPFT,  !- Name
  0.997983362,  !- Coefficient1 Constant
  0.0368654711,  !- Coefficient2 x
  0.0001912848,  !- Coefficient3 x**2
  -0.0004885795,  !- Coefficient4 y
  -0.0001345309,  !- Coefficient5 y**2
  -0.0003096318,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7945,  !- Minimum Curve Output
  1.2234,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP EIRFT,  !- Name
  0.6986477341,  !- Coefficient1 Constant
  -0.0035105612,  !- Coefficient2 x
  0.0005928757,  !- Coefficient3 x**2
  -0.0075309366,  !- Coefficient4 y
  0.00060623,  !- Coefficient5 y**2
  -0.0007861981,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6933,  !- Minimum Curve Output
  1.4857,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0156HE 150.3kW/3.05COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 160.7 kW (138.7 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP,  !- Name
    160700,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.021,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP CAPFT,  !- Name
  0.521740175,  !- Coefficient1 Constant
  0.0391765918,  !- Coefficient2 x
  0.000158131,  !- Coefficient3 x**2
  0.0306091068,  !- Coefficient4 y
  -0.0006215114,  !- Coefficient5 y**2
  -0.0003882171,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6734,  !- Minimum Curve Output
  1.2278,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP EIRFT,  !- Name
  0.1957962189,  !- Coefficient1 Constant
  -0.0016672238,  !- Coefficient2 x
  0.0004303685,  !- Coefficient3 x**2
  0.0237649466,  !- Coefficient4 y
  0.0001233901,  !- Coefficient5 y**2
  -0.0007248008,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6957,  !- Minimum Curve Output
  1.3714,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0150ZE 160.7 kW/2.81 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 161.3 kW (140.4 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP,  !- Name
    161300,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0213,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP CAPFT,  !- Name
  0.5249725014,  !- Coefficient1 Constant
  0.0389570862,  !- Coefficient2 x
  0.0001619622,  !- Coefficient3 x**2
  0.0304664447,  !- Coefficient4 y
  -0.0006196375,  !- Coefficient5 y**2
  -0.0003854945,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6738,  !- Minimum Curve Output
  1.2279,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP EIRFT,  !- Name
  0.2384070757,  !- Coefficient1 Constant
  -0.004500193,  !- Coefficient2 x
  0.0005031522,  !- Coefficient3 x**2
  0.0213925793,  !- Coefficient4 y
  0.0001502995,  !- Coefficient5 y**2
  -0.0006678498,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6906,  !- Minimum Curve Output
  1.3521,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0150SE 161.3kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 162.5 kW (46.2 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0052EE 162.5kW/3COP,  !- Name
    162479,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0070,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0052EE 162.5kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0052EE 162.5kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0052EE 162.5kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0052EE 162.5kW/3COP CAPFT,  !- Name
  -0.0025230914,  !- Coefficient1 Constant
  0.0446503944,  !- Coefficient2 x
  0.0002607324,  !- Coefficient3 x**2
  0.0572480481,  !- Coefficient4 y
  -0.0009380542,  !- Coefficient5 y**2
  -0.0005058458,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4004,  !- Minimum Curve Output
  1.2251,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0052EE 162.5kW/3COP EIRFT,  !- Name
  0.5223435909,  !- Coefficient1 Constant
  -0.0004017076,  !- Coefficient2 x
  0.0005642836,  !- Coefficient3 x**2
  0.0044272163,  !- Coefficient4 y
  0.000438255,  !- Coefficient5 y**2
  -0.0009611523,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.6986,  !- Minimum Curve Output
  1.7,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0052EE 162.5kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 162.5 kW (143.3 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP,  !- Name
    162500,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0217,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP CAPFT,  !- Name
  0.3867744162,  !- Coefficient1 Constant
  0.0643544874,  !- Coefficient2 x
  -0.0009355703,  !- Coefficient3 x**2
  0.0343415865,  !- Coefficient4 y
  -0.0006506536,  !- Coefficient5 y**2
  -0.0007143655,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6678,  !- Minimum Curve Output
  1.2303,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP EIRFT,  !- Name
  0.1116138808,  !- Coefficient1 Constant
  0.0186836526,  !- Coefficient2 x
  -0.000265554,  !- Coefficient3 x**2
  0.0247545269,  !- Coefficient4 y
  0.0001459439,  !- Coefficient5 y**2
  -0.0010776733,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.695,  !- Minimum Curve Output
  1.3803,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0155SE 162.5kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-ZE (Style B)
! Reference Capacity = 163.5 kW (141.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP,  !- Name
    163500,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0214,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP CAPFT,  !- Name
  0.3843276493,  !- Coefficient1 Constant
  0.0644319597,  !- Coefficient2 x
  -0.0009300669,  !- Coefficient3 x**2
  0.0344826546,  !- Coefficient4 y
  -0.0006525644,  !- Coefficient5 y**2
  -0.0007186925,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6674,  !- Minimum Curve Output
  1.2309,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP EIRFT,  !- Name
  0.0897134,  !- Coefficient1 Constant
  0.0167443353,  !- Coefficient2 x
  -0.0001809603,  !- Coefficient3 x**2
  0.026297349,  !- Coefficient4 y
  0.0001159731,  !- Coefficient5 y**2
  -0.0010315737,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6957,  !- Minimum Curve Output
  1.3714,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0155ZE 163.5 kW/2.81 COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 169.2 kW (48.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP,  !- Name
    169161,                          !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0073,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP CAPFT,  !- Name
  1.0706225126,  !- Coefficient1 Constant
  0.0356033264,  !- Coefficient2 x
  0.0001924562,  !- Coefficient3 x**2
  -0.0045825958,  !- Coefficient4 y
  -0.0000673597,  !- Coefficient5 y**2
  -0.0003137036,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.815,  !- Minimum Curve Output
  1.2225,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP EIRFT,  !- Name
  0.7332509462,  !- Coefficient1 Constant
  -0.0061339466,  !- Coefficient2 x
  0.0004829864,  !- Coefficient3 x**2
  -0.0090501616,  !- Coefficient4 y
  0.0006071274,  !- Coefficient5 y**2
  -0.0006062396,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7021,  !- Minimum Curve Output
  1.4674,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ050D 169.2kW/2.96COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 172.3 kW (49 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP,  !- Name
    172325,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0074,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP CAPFT,  !- Name
  1.0598771266,  !- Coefficient1 Constant
  0.04007512,  !- Coefficient2 x
  0.000169734,  !- Coefficient3 x**2
  -0.0037090156,  !- Coefficient4 y
  -0.0000946273,  !- Coefficient5 y**2
  -0.0003787455,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8204,  !- Minimum Curve Output
  1.4408,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP EIRFT,  !- Name
  0.5507476211,  !- Coefficient1 Constant
  -0.0107110442,  !- Coefficient2 x
  0.0003935862,  !- Coefficient3 x**2
  0.0032724599,  !- Coefficient4 y
  0.0004159479,  !- Coefficient5 y**2
  -0.0004670926,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4639,  !- Minimum Curve Output
  1.4469,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM52 172.3kW/2.93COP EIRFPLR,  !- Name
    0.055,                   !- Coefficient1 Constant
    0.5811,                  !- Coefficient2 x
    0.3711,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 181.5 kW (51.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP,  !- Name
    181470,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0078,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP CAPFT,  !- Name
  1.0689981543,  !- Coefficient1 Constant
  0.0357129568,  !- Coefficient2 x
  0.0002018272,  !- Coefficient3 x**2
  -0.0044714286,  !- Coefficient4 y
  -0.0000687708,  !- Coefficient5 y**2
  -0.0003211296,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.814,  !- Minimum Curve Output
  1.2229,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP EIRFT,  !- Name
  0.7276027208,  !- Coefficient1 Constant
  -0.0059014954,  !- Coefficient2 x
  0.0004867279,  !- Coefficient3 x**2
  -0.0089687048,  !- Coefficient4 y
  0.0006094223,  !- Coefficient5 y**2
  -0.0006128842,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7016,  !- Minimum Curve Output
  1.4703,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ055D 181.5kW/2.93COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-SE (Style A)
! Reference Capacity = 187.7 kW (167.8 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP,  !- Name
    187700,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0254,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP CAPFT,  !- Name
  1.009201068,  !- Coefficient1 Constant
  0.0363305058,  !- Coefficient2 x
  0.0001826905,  !- Coefficient3 x**2
  -0.0006658808,  !- Coefficient4 y
  -0.0001356624,  !- Coefficient5 y**2
  -0.0003070083,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7932,  !- Minimum Curve Output
  1.2241,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP EIRFT,  !- Name
  0.7160031484,  !- Coefficient1 Constant
  -0.0031566023,  !- Coefficient2 x
  0.000620647,  !- Coefficient3 x**2
  -0.0096548694,  !- Coefficient4 y
  0.0006457798,  !- Coefficient5 y**2
  -0.0007734958,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6901,  !- Minimum Curve Output
  1.4848,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0170SE 187.7kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YLAA-XXXX-HE (Style A)
! Reference Capacity = 190 kW (174.2 tons) 
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A
				
Chiller:Electric:EIR,
    ElectricEIRChiller York YLAA0175HE 190kW/2.96COP,  !- Name
    190000,                          !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0264,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YLAA0175HE 190kW/2.96COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0175HE 190kW/2.96COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YLAA0175HE 190kW/2.96COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0175HE 190kW/2.96COP CAPFT,  !- Name
  1.0199028942,  !- Coefficient1 Constant
  0.0372327567,  !- Coefficient2 x
  0.0001806096,  !- Coefficient3 x**2
  -0.00110491,  !- Coefficient4 y
  -0.0001334388,  !- Coefficient5 y**2
  -0.0003241594,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7887,  !- Minimum Curve Output
  1.2308,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YLAA0175HE 190kW/2.96COP EIRFT,  !- Name
  0.7118453847,  !- Coefficient1 Constant
  -0.0022390999,  !- Coefficient2 x
  0.0005924707,  !- Coefficient3 x**2
  -0.0096473424,  !- Coefficient4 y
  0.0006505144,  !- Coefficient5 y**2
  -0.0007849391,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.6918,  !- Minimum Curve Output
  1.5075,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YLAA0175HE 190kW/2.96COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 197.3 kW (56.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP,  !- Name
    197296,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0085,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP CAPFT,  !- Name
  1.0674635006,  !- Coefficient1 Constant
  0.036657754,  !- Coefficient2 x
  0.000144385,  !- Coefficient3 x**2
  -0.0045767762,  !- Coefficient4 y
  -0.0000666921,  !- Coefficient5 y**2
  -0.0003258976,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8146,  !- Minimum Curve Output
  1.2228,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP EIRFT,  !- Name
  0.7312941916,  !- Coefficient1 Constant
  -0.0069065813,  !- Coefficient2 x
  0.0005362327,  !- Coefficient3 x**2
  -0.0091214453,  !- Coefficient4 y
  0.0006124115,  !- Coefficient5 y**2
  -0.0006028144,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7002,  !- Minimum Curve Output
  1.4718,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ060D 197.3kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 197.6 kW (56.2 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0056EE 197.6kW/3COP,  !- Name
    197647,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0085,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0056EE 197.6kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0056EE 197.6kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0056EE 197.6kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0056EE 197.6kW/3COP CAPFT,  !- Name
  -0.3313236949,  !- Coefficient1 Constant
  0.0477543717,  !- Coefficient2 x
  0.0022248654,  !- Coefficient3 x**2
  0.0786731674,  !- Coefficient4 y
  -0.0011718388,  !- Coefficient5 y**2
  -0.0015597282,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4039,  !- Minimum Curve Output
  1.2206,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0056EE 197.6kW/3COP EIRFT,  !- Name
  0.1985797264,  !- Coefficient1 Constant
  -0.0008890879,  !- Coefficient2 x
  0.0017484644,  !- Coefficient3 x**2
  0.0244619374,  !- Coefficient4 y
  0.000187762,  !- Coefficient5 y**2
  -0.0014425544,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.7063,  !- Minimum Curve Output
  1.629,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0056EE 197.6kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 199 kW (56.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM60 199kW/3.02COP,  !- Name
    199053,                          !- Reference Capacity {W}
    3.02,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0085,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM60 199kW/3.02COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM60 199kW/3.02COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM60 199kW/3.02COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM60 199kW/3.02COP CAPFT,  !- Name
  1.0580308705,  !- Coefficient1 Constant
  0.0386840989,  !- Coefficient2 x
  0.0002236087,  !- Coefficient3 x**2
  -0.0040725421,  !- Coefficient4 y
  -0.0000915179,  !- Coefficient5 y**2
  -0.0002962367,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8269,  !- Minimum Curve Output
  1.4205,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM60 199kW/3.02COP EIRFT,  !- Name
  0.5249620434,  !- Coefficient1 Constant
  -0.0115859498,  !- Coefficient2 x
  0.0004930722,  !- Coefficient3 x**2
  0.0056510934,  !- Coefficient4 y
  0.0003923831,  !- Coefficient5 y**2
  -0.0005911768,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4558,  !- Minimum Curve Output
  1.4432,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM60 199kW/3.02COP EIRFPLR,  !- Name
    0.0396,                  !- Coefficient1 Constant
    0.7354,                  !- Coefficient2 x
    0.2308,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 204.3 kW (58.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP,  !- Name
    204329,                          !- Reference Capacity {W}
    3.02,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0088,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP CAPFT,  !- Name
  1.0632981723,  !- Coefficient1 Constant
  0.0364563069,  !- Coefficient2 x
  0.0001692894,  !- Coefficient3 x**2
  -0.0043007622,  !- Coefficient4 y
  -0.0000703713,  !- Coefficient5 y**2
  -0.0003282223,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8141,  !- Minimum Curve Output
  1.2238,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP EIRFT,  !- Name
  0.7385465251,  !- Coefficient1 Constant
  -0.0067826272,  !- Coefficient2 x
  0.0005005919,  !- Coefficient3 x**2
  -0.0091380404,  !- Coefficient4 y
  0.0006061535,  !- Coefficient5 y**2
  -0.0005957264,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7028,  !- Minimum Curve Output
  1.4658,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ065D 204.3kW/3.02COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 225.4 kW (64.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP,  !- Name
    225430,                          !- Reference Capacity {W}
    2.84,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0097,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP CAPFT,  !- Name
  1.0669260085,  !- Coefficient1 Constant
  0.0361327836,  !- Coefficient2 x
  0.0001895476,  !- Coefficient3 x**2
  -0.0044477825,  !- Coefficient4 y
  -0.0000685982,  !- Coefficient5 y**2
  -0.0003263829,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8144,  !- Minimum Curve Output
  1.2231,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP EIRFT,  !- Name
  0.7295292429,  !- Coefficient1 Constant
  -0.0059986604,  !- Coefficient2 x
  0.0004723608,  !- Coefficient3 x**2
  -0.0090286919,  !- Coefficient4 y
  0.0006092638,  !- Coefficient5 y**2
  -0.0006053676,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7015,  !- Minimum Curve Output
  1.469,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ070D 225.4kW/2.84COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = York/Johnson Control Inc., Model Line = YCAL-XXXX-EE (Style E)
! Reference Capacity = 232.5 kW (66.1 tons)	
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller York YCAL0066EE 232.5kW/3COP,  !- Name
    232464,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0100,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YCAL0066EE 232.5kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0066EE 232.5kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0066EE 232.5kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0066EE 232.5kW/3COP CAPFT,  !- Name
  -0.3150445077,  !- Coefficient1 Constant
  0.0405280626,  !- Coefficient2 x
  0.0024190031,  !- Coefficient3 x**2
  0.0792942011,  !- Coefficient4 y
  -0.0012011444,  !- Coefficient5 y**2
  -0.0013929638,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.4024,  !- Minimum Curve Output
  1.2269,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller York YCAL0066EE 232.5kW/3COP EIRFT,  !- Name
  0.1927164731,  !- Coefficient1 Constant
  -0.0030523978,  !- Coefficient2 x
  0.0016658544,  !- Coefficient3 x**2
  0.0254111018,  !- Coefficient4 y
  0.0001583052,  !- Coefficient5 y**2
  -0.0013290135,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  51.67,  !- Maximum Value of y
  0.7063,  !- Minimum Curve Output
  1.629,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0066EE 232.5kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 233.2 kW (66.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM70 233.2kW/3COP,  !- Name
    233166,                          !- Reference Capacity {W}
    3,                               !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.01,                            !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM70 233.2kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM70 233.2kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM70 233.2kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM70 233.2kW/3COP CAPFT,  !- Name
  1.0771665463,  !- Coefficient1 Constant
  0.0404645861,  !- Coefficient2 x
  0.0001854396,  !- Coefficient3 x**2
  -0.0050886345,  !- Coefficient4 y
  -0.0000740287,  !- Coefficient5 y**2
  -0.0003676657,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8235,  !- Minimum Curve Output
  1.4585,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM70 233.2kW/3COP EIRFT,  !- Name
  0.5212180076,  !- Coefficient1 Constant
  -0.0110138414,  !- Coefficient2 x
  0.0004802646,  !- Coefficient3 x**2
  0.0053509451,  !- Coefficient4 y
  0.0003920247,  !- Coefficient5 y**2
  -0.0005347635,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4466,  !- Minimum Curve Output
  1.4438,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM70 233.2kW/3COP EIRFPLR,  !- Name
    0.0105,                  !- Coefficient1 Constant
    0.793,                   !- Coefficient2 x
    0.2036,                  !- Coefficient3 x**2
    0.23,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 257.1 kW (73.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP,  !- Name
    257082,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0111,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP CAPFT,  !- Name
  1.0585362843,  !- Coefficient1 Constant
  0.0363158882,  !- Coefficient2 x
  0.000229529,  !- Coefficient3 x**2
  -0.0040266953,  !- Coefficient4 y
  -0.0000733438,  !- Coefficient5 y**2
  -0.0003425523,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8126,  !- Minimum Curve Output
  1.2244,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP EIRFT,  !- Name
  0.7566566326,  !- Coefficient1 Constant
  -0.0080094048,  !- Coefficient2 x
  0.00039956,  !- Coefficient3 x**2
  -0.0076070096,  !- Coefficient4 y
  0.0005478231,  !- Coefficient5 y**2
  -0.0005383933,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7149,  !- Minimum Curve Output
  1.4378,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ075D 257.1kW/2.93COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 265.5 kW (75.6 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP,  !- Name
    265500,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0114,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP CAPFT,  !- Name
  1.0267035902,  !- Coefficient1 Constant
  0.0400573743,  !- Coefficient2 x
  0.0004243026,  !- Coefficient3 x**2
  -0.003461296,  !- Coefficient4 y
  -0.0000922067,  !- Coefficient5 y**2
  -0.0003347811,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7898,  !- Minimum Curve Output
  1.1891,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP EIRFT,  !- Name
  0.7952938342,  !- Coefficient1 Constant
  0.0006389107,  !- Coefficient2 x
  0.0010426878,  !- Coefficient3 x**2
  -0.0127648876,  !- Coefficient4 y
  0.0006974051,  !- Coefficient5 y**2
  -0.0011297657,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8064,  !- Minimum Curve Output
  1.4941,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA80 265.5kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 266.6 kW (75.8 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP,  !- Name
    266576,                          !- Reference Capacity {W}
    3.08,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0114,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP CAPFT,  !- Name
  1.015985028,  !- Coefficient1 Constant
  0.0389491658,  !- Coefficient2 x
  0.0001431163,  !- Coefficient3 x**2
  -0.0015627425,  !- Coefficient4 y
  -0.0001251252,  !- Coefficient5 y**2
  -0.0003037343,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8285,  !- Minimum Curve Output
  1.3879,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP EIRFT,  !- Name
  0.5687001538,  !- Coefficient1 Constant
  -0.0109527383,  !- Coefficient2 x
  0.0004590196,  !- Coefficient3 x**2
  0.0016916902,  !- Coefficient4 y
  0.0004568922,  !- Coefficient5 y**2
  -0.0005427165,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4851,  !- Minimum Curve Output
  1.4515,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM80 266.6kW/3.08COP EIRFPLR,  !- Name
    0.0412,                  !- Coefficient1 Constant
    0.6871,                  !- Coefficient2 x
    0.2785,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 285.2 kW (81.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP,  !- Name
    285217,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0123,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP CAPFT,  !- Name
  1.0597258235,  !- Coefficient1 Constant
  0.0369941695,  !- Coefficient2 x
  0.0001819183,  !- Coefficient3 x**2
  -0.0042477717,  !- Coefficient4 y
  -0.0000699137,  !- Coefficient5 y**2
  -0.0003430051,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8126,  !- Minimum Curve Output
  1.2244,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP EIRFT,  !- Name
  0.7507052468,  !- Coefficient1 Constant
  -0.0082067348,  !- Coefficient2 x
  0.0004487218,  !- Coefficient3 x**2
  -0.0074246425,  !- Coefficient4 y
  0.0005488174,  !- Coefficient5 y**2
  -0.0005497403,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7137,  !- Minimum Curve Output
  1.4406,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ080D 285.2kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 297.8 kW (84.8 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP,  !- Name
    297800,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0128,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP CAPFT,  !- Name
  0.9560066684,  !- Coefficient1 Constant
  0.0343852384,  !- Coefficient2 x
  0.000652428,  !- Coefficient3 x**2
  -0.0022586927,  !- Coefficient4 y
  -0.0000429835,  !- Coefficient5 y**2
  -0.0003607884,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8526,  !- Minimum Curve Output
  1.1533,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP EIRFT,  !- Name
  0.0232390626,  !- Coefficient1 Constant
  0.0493098005,  !- Coefficient2 x
  -0.0006389707,  !- Coefficient3 x**2
  0.0263969641,  !- Coefficient4 y
  0.0001268369,  !- Coefficient5 y**2
  -0.0016683311,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8425,  !- Minimum Curve Output
  1.3727,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA90 297.8kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 300 kW (85.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM90 300kW/3.05COP,  !- Name
    300338,                          !- Reference Capacity {W}
    3.05,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.013,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM90 300kW/3.05COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM90 300kW/3.05COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM90 300kW/3.05COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM90 300kW/3.05COP CAPFT,  !- Name
  1.0365186394,  !- Coefficient1 Constant
  0.0394110794,  !- Coefficient2 x
  0.0001566682,  !- Coefficient3 x**2
  -0.0021486431,  !- Coefficient4 y
  -0.000121166,  !- Coefficient5 y**2
  -0.0003393877,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8244,  !- Minimum Curve Output
  1.4133,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM90 300kW/3.05COP EIRFT,  !- Name
  0.5568296336,  !- Coefficient1 Constant
  -0.0105053914,  !- Coefficient2 x
  0.0004174793,  !- Coefficient3 x**2
  0.0025729657,  !- Coefficient4 y
  0.0004347306,  !- Coefficient5 y**2
  -0.0005144529,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4717,  !- Minimum Curve Output
  1.4406,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM90 300kW/3.05COP EIRFPLR,  !- Name
    0.0184,                  !- Coefficient1 Constant
    0.707,                   !- Coefficient2 x
    0.2834,                  !- Coefficient3 x**2
    0.24,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 303.8 kW (86.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP,  !- Name
    303800,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.013,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP CAPFT,  !- Name
  0.9147680745,  !- Coefficient1 Constant
  0.0650103251,  !- Coefficient2 x
  -0.0009950221,  !- Coefficient3 x**2
  -0.0022085921,  !- Coefficient4 y
  -0.0000971578,  !- Coefficient5 y**2
  -0.0004371708,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7549,  !- Minimum Curve Output
  1.3295,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP EIRFT,  !- Name
  0.9587729048,  !- Coefficient1 Constant
  -0.0221628666,  !- Coefficient2 x
  0.0015913506,  !- Coefficient3 x**2
  -0.0166246578,  !- Coefficient4 y
  0.0007154719,  !- Coefficient5 y**2
  -0.0007694163,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7578,  !- Minimum Curve Output
  1.6363,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB90 303.8kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 313.7 kW (89.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP,  !- Name
    313703,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0135,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP CAPFT,  !- Name
  1.0603103513,  !- Coefficient1 Constant
  0.0367253043,  !- Coefficient2 x
  0.0002140455,  !- Coefficient3 x**2
  -0.0042469891,  !- Coefficient4 y
  -0.0000696188,  !- Coefficient5 y**2
  -0.0003461051,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8128,  !- Minimum Curve Output
  1.2253,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP EIRFT,  !- Name
  0.749772253,  !- Coefficient1 Constant
  -0.0083038794,  !- Coefficient2 x
  0.0004278462,  !- Coefficient3 x**2
  -0.007481557,  !- Coefficient4 y
  0.0005504089,  !- Coefficient5 y**2
  -0.0005383114,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7121,  !- Minimum Curve Output
  1.4414,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ090D 313.7kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 330.1 kW (93.9 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP,  !- Name
    330100,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0142,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP CAPFT,  !- Name
  0.9574807039,  !- Coefficient1 Constant
  0.0418011524,  !- Coefficient2 x
  -0.000211804,  !- Coefficient3 x**2
  -0.0028319489,  !- Coefficient4 y
  -0.0000546326,  !- Coefficient5 y**2
  -0.0002484345,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8435,  !- Minimum Curve Output
  1.1502,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP EIRFT,  !- Name
  0.0485263196,  !- Coefficient1 Constant
  0.0494811235,  !- Coefficient2 x
  -0.0007723269,  !- Coefficient3 x**2
  0.022239466,  !- Coefficient4 y
  0.0001841769,  !- Coefficient5 y**2
  -0.0014540154,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8469,  !- Minimum Curve Output
  1.3704,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA100 330.1kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 336.5 kW (95.7 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP,  !- Name
    336500,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0144,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP CAPFT,  !- Name
  0.9430538117,  !- Coefficient1 Constant
  0.0599891917,  !- Coefficient2 x
  -0.0007319592,  !- Coefficient3 x**2
  -0.0027056331,  !- Coefficient4 y
  -0.0000888424,  !- Coefficient5 y**2
  -0.0004398433,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7589,  !- Minimum Curve Output
  1.3382,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP EIRFT,  !- Name
  0.9278916461,  !- Coefficient1 Constant
  -0.0184792339,  !- Coefficient2 x
  0.0013666827,  !- Coefficient3 x**2
  -0.0159731655,  !- Coefficient4 y
  0.0007055271,  !- Coefficient5 y**2
  -0.0007407933,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7554,  !- Minimum Curve Output
  1.6307,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB100 336.5kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 337.6 kW (96 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP,  !- Name
    337616,                          !- Reference Capacity {W}
    3.11,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0145,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP CAPFT,  !- Name
  1.0288109463,  !- Coefficient1 Constant
  0.0398695313,  !- Coefficient2 x
  0.0001883371,  !- Coefficient3 x**2
  -0.0025518934,  !- Coefficient4 y
  -0.0001074564,  !- Coefficient5 y**2
  -0.0003459375,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.825,  !- Minimum Curve Output
  1.4062,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP EIRFT,  !- Name
  0.5710755518,  !- Coefficient1 Constant
  -0.0127472719,  !- Coefficient2 x
  0.0004637093,  !- Coefficient3 x**2
  0.0039106319,  !- Coefficient4 y
  0.0003979494,  !- Coefficient5 y**2
  -0.0005140506,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4817,  !- Minimum Curve Output
  1.4332,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM100 337.6kW/3.11COP EIRFPLR,  !- Name
    0.0424,                  !- Coefficient1 Constant
    0.6928,                  !- Coefficient2 x
    0.2713,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 351 kW (99.8 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP,  !- Name
    350982,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0151,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP CAPFT,  !- Name
  1.0582228266,  !- Coefficient1 Constant
  0.0368777126,  !- Coefficient2 x
  0.0002173991,  !- Coefficient3 x**2
  -0.004128371,  !- Coefficient4 y
  -0.0000711137,  !- Coefficient5 y**2
  -0.0003515488,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8126,  !- Minimum Curve Output
  1.2255,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP EIRFT,  !- Name
  0.7487213109,  !- Coefficient1 Constant
  -0.007572296,  !- Coefficient2 x
  0.000389028,  !- Coefficient3 x**2
  -0.007791491,  !- Coefficient4 y
  0.0005581475,  !- Coefficient5 y**2
  -0.0005417954,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7108,  !- Minimum Curve Output
  1.4446,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ100D 351kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 359.9 kW (102.4 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA110 359.9kW/3COP,  !- Name
    359900,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0155,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA110 359.9kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA110 359.9kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA110 359.9kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA110 359.9kW/3COP CAPFT,  !- Name
  0.9948573289,  !- Coefficient1 Constant
  0.0348883719,  !- Coefficient2 x
  0.0001341902,  !- Coefficient3 x**2
  -0.0033033482,  !- Coefficient4 y
  -0.0000474609,  !- Coefficient5 y**2
  -0.000254933,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8477,  !- Minimum Curve Output
  1.1436,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA110 359.9kW/3COP EIRFT,  !- Name
  0.163401494,  !- Coefficient1 Constant
  0.0445159744,  !- Coefficient2 x
  -0.0008621666,  !- Coefficient3 x**2
  0.0157895905,  !- Coefficient4 y
  0.0002554604,  !- Coefficient5 y**2
  -0.0011957928,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8523,  !- Minimum Curve Output
  1.3687,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA110 359.9kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 367.2 kW (104.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP,  !- Name
    367158,                          !- Reference Capacity {W}
    3.02,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0157,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP CAPFT,  !- Name
  1.0453832866,  !- Coefficient1 Constant
  0.0395266227,  !- Coefficient2 x
  0.0001870382,  !- Coefficient3 x**2
  -0.0029325727,  !- Coefficient4 y
  -0.0001067647,  !- Coefficient5 y**2
  -0.0003495943,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8238,  !- Minimum Curve Output
  1.4138,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP EIRFT,  !- Name
  0.5614215399,  !- Coefficient1 Constant
  -0.011027504,  !- Coefficient2 x
  0.000408891,  !- Coefficient3 x**2
  0.0037044057,  !- Coefficient4 y
  0.0004019239,  !- Coefficient5 y**2
  -0.0005055233,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4877,  !- Minimum Curve Output
  1.4311,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM110 367.2kW/3.02COP EIRFPLR,  !- Name
    0.0267,                  !- Coefficient1 Constant
    0.7053,                  !- Coefficient2 x
    0.2761,                  !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 371 kW (105.5 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB110 371kW/2.8COP,  !- Name
    371000,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0159,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB110 371kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB110 371kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB110 371kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB110 371kW/2.8COP CAPFT,  !- Name
  0.9347247048,  !- Coefficient1 Constant
  0.0639948512,  !- Coefficient2 x
  -0.0010017443,  !- Coefficient3 x**2
  -0.00282993,  !- Coefficient4 y
  -0.0000914812,  !- Coefficient5 y**2
  -0.0004308804,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7555,  !- Minimum Curve Output
  1.3223,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB110 371kW/2.8COP EIRFT,  !- Name
  0.9404024327,  !- Coefficient1 Constant
  -0.0195235807,  !- Coefficient2 x
  0.001533256,  !- Coefficient3 x**2
  -0.0172359723,  !- Coefficient4 y
  0.0007329446,  !- Coefficient5 y**2
  -0.0007555824,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.77,  !- Minimum Curve Output
  1.6421,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB110 371kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 373.1 kW (106.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP,  !- Name
    373138,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0161,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP CAPFT,  !- Name
  1.0573446434,  !- Coefficient1 Constant
  0.0367770028,  !- Coefficient2 x
  0.0002290292,  !- Coefficient3 x**2
  -0.0040750236,  !- Coefficient4 y
  -0.0000712535,  !- Coefficient5 y**2
  -0.0003542319,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8134,  !- Minimum Curve Output
  1.2253,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP EIRFT,  !- Name
  0.7536306994,  !- Coefficient1 Constant
  -0.0079585809,  !- Coefficient2 x
  0.0003950368,  !- Coefficient3 x**2
  -0.0076086893,  !- Coefficient4 y
  0.000549565,  !- Coefficient5 y**2
  -0.0005357849,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7133,  !- Minimum Curve Output
  1.4389,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ110D 373.1kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 389 kW (110.7 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA120 389kW/3COP,  !- Name
    389000,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0168,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA120 389kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA120 389kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA120 389kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA120 389kW/3COP CAPFT,  !- Name
  1.0286208758,  !- Coefficient1 Constant
  0.0333339431,  !- Coefficient2 x
  0.0001665941,  !- Coefficient3 x**2
  -0.0045508324,  !- Coefficient4 y
  -0.0000341463,  !- Coefficient5 y**2
  -0.0002441812,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8473,  !- Minimum Curve Output
  1.1436,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA120 389kW/3COP EIRFT,  !- Name
  0.2558439902,  !- Coefficient1 Constant
  0.0385028352,  !- Coefficient2 x
  -0.000791828,  !- Coefficient3 x**2
  0.0109169271,  !- Coefficient4 y
  0.0003095164,  !- Coefficient5 y**2
  -0.0009933221,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8548,  !- Minimum Curve Output
  1.3679,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA120 389kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 411.8 kW (117.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP,  !- Name
    411824,                          !- Reference Capacity {W}
    2.87,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0177,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP CAPFT,  !- Name
  1.0592990932,  !- Coefficient1 Constant
  0.0361754544,  !- Coefficient2 x
  0.0002421008,  !- Coefficient3 x**2
  -0.0040652434,  !- Coefficient4 y
  -0.0000724655,  !- Coefficient5 y**2
  -0.0003430914,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.813,  !- Minimum Curve Output
  1.2246,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP EIRFT,  !- Name
  0.7492115491,  !- Coefficient1 Constant
  -0.00703655,  !- Coefficient2 x
  0.0003636606,  !- Coefficient3 x**2
  -0.007703443,  !- Coefficient4 y
  0.0005543522,  !- Coefficient5 y**2
  -0.0005478128,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7126,  !- Minimum Curve Output
  1.4412,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ125D 411.8kW/2.87COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 416.4 kW (118.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP,  !- Name
    416400,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0179,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP CAPFT,  !- Name
  0.9416235212,  !- Coefficient1 Constant
  0.0562680578,  !- Coefficient2 x
  -0.000570082,  !- Coefficient3 x**2
  -0.0018268741,  !- Coefficient4 y
  -0.0001032689,  !- Coefficient5 y**2
  -0.0004165704,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.757,  !- Minimum Curve Output
  1.3426,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP EIRFT,  !- Name
  0.9207662241,  !- Coefficient1 Constant
  -0.013614766,  !- Coefficient2 x
  0.0012117615,  !- Coefficient3 x**2
  -0.0168620994,  !- Coefficient4 y
  0.0007247428,  !- Coefficient5 y**2
  -0.000795937,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7579,  !- Minimum Curve Output
  1.6305,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB120 416.4kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Trane, Model Line = CGAM
! Reference Capacity = 433.6 kW (123.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = HFC-R410A

Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP,  !- Name
    433628,                          !- Reference Capacity {W}
    3.08,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35.0,                            !- Reference Entering Condenser Fluid Temperature {C}
    0.0186,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                            !- Minimum Part Load Ratio
    1.0,                             !- Maximum Part Load Ratio
    1.0000,                          !- Optimum Part Load Ratio
    0.2500,                          !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    0.0,                             !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0,                             !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                                !- Heat Recovery Inlet Node Name
    ,                                !- Heat Recovery Outlet Node Name
    1.0000;                          !- Sizing Factor
!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP CAPFT,  !- Name
  1.0428575245,  !- Coefficient1 Constant
  0.0390769644,  !- Coefficient2 x
  0.0001876955,  !- Coefficient3 x**2
  -0.0031517246,  !- Coefficient4 y
  -0.0000984665,  !- Coefficient5 y**2
  -0.0003385144,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8281,  !- Minimum Curve Output
  1.4128,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP EIRFT,  !- Name
  0.5436161169,  !- Coefficient1 Constant
  -0.0108322959,  !- Coefficient2 x
  0.0004105474,  !- Coefficient3 x**2
  0.0042214209,  !- Coefficient4 y
  0.0004027623,  !- Coefficient5 y**2
  -0.0005156184,  !- Coefficient6 x*y
  5.56,  !- Minimum Value of x
  10,  !- Maximum Value of x
  4.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.4668,  !- Minimum Curve Output
  1.4382,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP EIRFPLR,  !- Name
    0.0493,                   !- Coefficient1 Constant
    0.622,                    !- Coefficient2 x
    0.3275,                   !- Coefficient3 x**2
    0.17,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 447.7 kW (127.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP,  !- Name
    447700,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0192,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP CAPFT,  !- Name
  0.9313298016,  !- Coefficient1 Constant
  0.0586644582,  !- Coefficient2 x
  -0.0006153998,  !- Coefficient3 x**2
  -0.0018056463,  !- Coefficient4 y
  -0.0001047031,  !- Coefficient5 y**2
  -0.0004257155,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7533,  !- Minimum Curve Output
  1.3527,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP EIRFT,  !- Name
  0.9433627861,  !- Coefficient1 Constant
  -0.0158648389,  !- Coefficient2 x
  0.0012815161,  !- Coefficient3 x**2
  -0.0173610469,  !- Coefficient4 y
  0.0007354626,  !- Coefficient5 y**2
  -0.0008273654,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.743,  !- Minimum Curve Output
  1.6368,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB130 447.7kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 455.8 kW (129.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP,  !- Name
    455784,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0196,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP CAPFT,  !- Name
  1.0589053498,  !- Coefficient1 Constant
  0.0367957341,  !- Coefficient2 x
  0.0002209821,  !- Coefficient3 x**2
  -0.0041650794,  !- Coefficient4 y
  -0.0000702381,  !- Coefficient5 y**2
  -0.0003521429,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8133,  !- Minimum Curve Output
  1.2253,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP EIRFT,  !- Name
  0.7481944558,  !- Coefficient1 Constant
  -0.0076881804,  !- Coefficient2 x
  0.0003901263,  !- Coefficient3 x**2
  -0.0076857725,  !- Coefficient4 y
  0.0005553491,  !- Coefficient5 y**2
  -0.0005374507,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7112,  !- Minimum Curve Output
  1.4428,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ130D 455.8kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 466.7 kW (132.8 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP,  !- Name
    466700,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0201,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP CAPFT,  !- Name
  0.969048883,  !- Coefficient1 Constant
  0.0339700624,  !- Coefficient2 x
  0.0002722945,  !- Coefficient3 x**2
  -0.0027668675,  !- Coefficient4 y
  -0.0000437123,  !- Coefficient5 y**2
  -0.0002415361,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8554,  !- Minimum Curve Output
  1.1453,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP EIRFT,  !- Name
  0.0801305295,  !- Coefficient1 Constant
  0.0459477848,  !- Coefficient2 x
  -0.0009275514,  !- Coefficient3 x**2
  0.0226847032,  !- Coefficient4 y
  0.0001709704,  !- Coefficient5 y**2
  -0.0014586683,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8291,  !- Minimum Curve Output
  1.3758,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA140 466.7kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 479 kW (136.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP,  !- Name
    478996,                          !- Reference Capacity {W}
    2.99,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0206,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP CAPFT,  !- Name
  1.0579882176,  !- Coefficient1 Constant
  0.0368258024,  !- Coefficient2 x
  0.0002123977,  !- Coefficient3 x**2
  -0.0041332914,  !- Coefficient4 y
  -0.0000707992,  !- Coefficient5 y**2
  -0.0003493518,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8128,  !- Minimum Curve Output
  1.2247,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP EIRFT,  !- Name
  0.7535352658,  !- Coefficient1 Constant
  -0.0082615867,  !- Coefficient2 x
  0.0004261328,  !- Coefficient3 x**2
  -0.0075059895,  !- Coefficient4 y
  0.0005482202,  !- Coefficient5 y**2
  -0.000540727,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.714,  !- Minimum Curve Output
  1.4393,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ140D 479kW/2.99COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 507.8 kW (144.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP,  !- Name
    507800,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0218,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP CAPFT,  !- Name
  0.8854143865,  !- Coefficient1 Constant
  0.0677797363,  !- Coefficient2 x
  -0.0013012835,  !- Coefficient3 x**2
  -0.0009883565,  !- Coefficient4 y
  -0.0001238419,  !- Coefficient5 y**2
  -0.0003645705,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7495,  !- Minimum Curve Output
  1.3087,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP EIRFT,  !- Name
  0.9725812681,  !- Coefficient1 Constant
  -0.0195012089,  !- Coefficient2 x
  0.0016866405,  !- Coefficient3 x**2
  -0.0185501116,  !- Coefficient4 y
  0.0007573386,  !- Coefficient5 y**2
  -0.0008713362,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7761,  !- Minimum Curve Output
  1.6386,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB150 507.8kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 535.1 kW (152.3 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP,  !- Name
    535100,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0231,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP CAPFT,  !- Name
  0.992560665,  !- Coefficient1 Constant
  0.0372616968,  !- Coefficient2 x
  -0.0003371518,  !- Coefficient3 x**2
  -0.0039940719,  !- Coefficient4 y
  -0.0000398884,  !- Coefficient5 y**2
  -0.0001498283,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8529,  !- Minimum Curve Output
  1.1346,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP EIRFT,  !- Name
  0.2248925525,  !- Coefficient1 Constant
  0.0221113743,  !- Coefficient2 x
  0.0011241182,  !- Coefficient3 x**2
  0.0174209918,  !- Coefficient4 y
  0.0002488699,  !- Coefficient5 y**2
  -0.0014237557,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.861,  !- Minimum Curve Output
  1.3832,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA160 535.1kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 538 kW (153 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB160 538kW/2.9COP,  !- Name
    538000,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0231,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB160 538kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB160 538kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB160 538kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB160 538kW/2.9COP CAPFT,  !- Name
  0.8809038616,  !- Coefficient1 Constant
  0.0664487397,  !- Coefficient2 x
  -0.0009112491,  !- Coefficient3 x**2
  -0.0009217203,  !- Coefficient4 y
  -0.0001099731,  !- Coefficient5 y**2
  -0.0004786145,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7518,  !- Minimum Curve Output
  1.3462,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB160 538kW/2.9COP EIRFT,  !- Name
  0.9901117329,  !- Coefficient1 Constant
  -0.0232927972,  !- Coefficient2 x
  0.001443588,  !- Coefficient3 x**2
  -0.0179644451,  !- Coefficient4 y
  0.0007308263,  !- Coefficient5 y**2
  -0.0007310284,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7346,  !- Minimum Curve Output
  1.6361,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB160 538kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 539.1 kW (153.3 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP,  !- Name
    539134,                          !- Reference Capacity {W}
    2.93,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0232,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP	EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP	EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP CAPFT,  !- Name
  1.0595878762,  !- Coefficient1 Constant
  0.036795499,  !- Coefficient2 x
  0.0002132373,  !- Coefficient3 x**2
  -0.0041976517,  !- Coefficient4 y
  -0.0000701985,  !- Coefficient5 y**2
  -0.000348728,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8128,  !- Minimum Curve Output
  1.225,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP EIRFT,  !- Name
  0.7493308629,  !- Coefficient1 Constant
  -0.0078934484,  !- Coefficient2 x
  0.0004097222,  !- Coefficient3 x**2
  -0.0075769433,  !- Coefficient4 y
  0.0005524132,  !- Coefficient5 y**2
  -0.0005423282,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7121,  !- Minimum Curve Output
  1.4415,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ160D 539.1kW/2.93COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 585.5 kW (166.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP,  !- Name
    585500,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0251,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP CAPFT,  !- Name
  0.8936659329,  !- Coefficient1 Constant
  0.0642659707,  !- Coefficient2 x
  -0.000910788,  !- Coefficient3 x**2
  -0.000976291,  !- Coefficient4 y
  -0.000114795,  !- Coefficient5 y**2
  -0.0004329751,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.752,  !- Minimum Curve Output
  1.3393,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP EIRFT,  !- Name
  0.9665861008,  !- Coefficient1 Constant
  -0.0189177493,  !- Coefficient2 x
  0.0014216235,  !- Coefficient3 x**2
  -0.0179552597,  !- Coefficient4 y
  0.0007393278,  !- Coefficient5 y**2
  -0.0007994382,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7502,  !- Minimum Curve Output
  1.6352,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB170 585.5kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 601.9 kW (171.3 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP,  !- Name
    601900,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0259,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP CAPFT,  !- Name
  0.9667504726,  !- Coefficient1 Constant
  0.0345959407,  !- Coefficient2 x
  0.0001245465,  !- Coefficient3 x**2
  -0.0031339505,  !- Coefficient4 y
  -0.0000370403,  !- Coefficient5 y**2
  -0.0002045434,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8576,  !- Minimum Curve Output
  1.1407,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP EIRFT,  !- Name
  0.1112896234,  !- Coefficient1 Constant
  0.0413729757,  !- Coefficient2 x
  -0.0007156484,  !- Coefficient3 x**2
  0.0223735163,  !- Coefficient4 y
  0.0001604762,  !- Coefficient5 y**2
  -0.0013996835,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8347,  !- Minimum Curve Output
  1.367,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA180 601.9kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 605.6 kW (172.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP,  !- Name
    605602,                          !- Reference Capacity {W}
    2.81,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0261,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP	CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP	EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP	EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP CAPFT,  !- Name
  1.0579456888,  !- Coefficient1 Constant
  0.0366263564,  !- Coefficient2 x
  0.0002267919,  !- Coefficient3 x**2
  -0.0040713788,  !- Coefficient4 y
  -0.0000716775,  !- Coefficient5 y**2
  -0.0003505027,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.813,  !- Minimum Curve Output
  1.2247,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP EIRFT,  !- Name
  0.7478429175,  !- Coefficient1 Constant
  -0.0077233314,  !- Coefficient2 x
  0.0004035715,  !- Coefficient3 x**2
  -0.0077444178,  !- Coefficient4 y
  0.0005576086,  !- Coefficient5 y**2
  -0.0005409499,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7112,  !- Minimum Curve Output
  1.4444,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ180D 605.6kW/2.81COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = McQuay, Model Line = AGZ-XXX-D
! Reference Capacity = 633.4 kW (180.1 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP,  !- Name
    633386,                          !- Reference Capacity {W}
    2.96,                            !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0273,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP	CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP	EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP	EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP CAPFT,  !- Name
  1.0578438169,  !- Coefficient1 Constant
  0.0369806695,  !- Coefficient2 x
  0.0002039938,  !- Coefficient3 x**2
  -0.0041449354,  !- Coefficient4 y
  -0.000070675,  !- Coefficient5 y**2
  -0.0003500341,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8129,  !- Minimum Curve Output
  1.2249,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP EIRFT,  !- Name
  0.7515954268,  !- Coefficient1 Constant
  -0.0083035471,  !- Coefficient2 x
  0.0004251869,  !- Coefficient3 x**2
  -0.0075705709,  !- Coefficient4 y
  0.0005512253,  !- Coefficient5 y**2
  -0.0005372177,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  23.89,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7125,  !- Minimum Curve Output
  1.441,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ190D 633.4kW/2.96COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 662.9 kW (188.5 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP,  !- Name
    662900,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0284,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP CAPFT,  !- Name
  0.9044202613,  !- Coefficient1 Constant
  0.0620564822,  !- Coefficient2 x
  -0.0006286977,  !- Coefficient3 x**2
  -0.0012890424,  !- Coefficient4 y
  -0.0001036918,  !- Coefficient5 y**2
  -0.0004888312,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7545,  !- Minimum Curve Output
  1.3621,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP EIRFT,  !- Name
  0.9580188891,  !- Coefficient1 Constant
  -0.0186492944,  !- Coefficient2 x
  0.00121803,  !- Coefficient3 x**2
  -0.0171608177,  !- Coefficient4 y
  0.0007182621,  !- Coefficient5 y**2
  -0.0007345301,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7332,  !- Minimum Curve Output
  1.6277,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB190 662.9kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 681.7 kW (194 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP,  !- Name
    681700,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0294,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP CAPFT,  !- Name
  0.9684665562,  !- Coefficient1 Constant
  0.0390275589,  !- Coefficient2 x
  -0.0004958119,  !- Coefficient3 x**2
  -0.0034590574,  !- Coefficient4 y
  -0.0000431443,  !- Coefficient5 y**2
  -0.0001359941,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8546,  !- Minimum Curve Output
  1.1289,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP EIRFT,  !- Name
  0.2237696493,  !- Coefficient1 Constant
  0.0179127879,  !- Coefficient2 x
  0.0015112408,  !- Coefficient3 x**2
  0.0191328238,  !- Coefficient4 y
  0.0002137485,  !- Coefficient5 y**2
  -0.001442698,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8657,  !- Minimum Curve Output
  1.3705,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA200 681.7kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 710 kW (201.9 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB210 710kW/2.9COP,  !- Name
    710000,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0305,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB210 710kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB210 710kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB210 710kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB210 710kW/2.9COP CAPFT,  !- Name
  0.8728556716,  !- Coefficient1 Constant
  0.067552862,  !- Coefficient2 x
  -0.0011909496,  !- Coefficient3 x**2
  -0.0005827711,  !- Coefficient4 y
  -0.0001216022,  !- Coefficient5 y**2
  -0.0004005835,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7533,  !- Minimum Curve Output
  1.32,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB210 710kW/2.9COP EIRFT,  !- Name
  0.9810690575,  !- Coefficient1 Constant
  -0.0214899832,  !- Coefficient2 x
  0.0016475479,  !- Coefficient3 x**2
  -0.0181631771,  !- Coefficient4 y
  0.0007433634,  !- Coefficient5 y**2
  -0.000826312,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7643,  !- Minimum Curve Output
  1.6338,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB210 710kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 743.7 kW (211.7 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP,  !- Name
    743700,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.032,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP CAPFT,  !- Name
  0.9476404278,  !- Coefficient1 Constant
  0.0425358256,  !- Coefficient2 x
  -0.0008745529,  !- Coefficient3 x**2
  -0.0030162359,  !- Coefficient4 y
  -0.0000548418,  !- Coefficient5 y**2
  -0.0000909535,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.846,  !- Minimum Curve Output
  1.1228,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFT,  !- Name
  0.1560148274,  !- Coefficient1 Constant
  0.0147079682,  !- Coefficient2 x
  0.0026431064,  !- Coefficient3 x**2
  0.0230803367,  !- Coefficient4 y
  0.0001935252,  !- Coefficient5 y**2
  -0.0017368676,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8785,  !- Minimum Curve Output
  1.3942,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA220 743.7kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 753.3 kW (214.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP,  !- Name
    753300,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0323,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP CAPFT,  !- Name
  0.8824124085,  !- Coefficient1 Constant
  0.0651783875,  !- Coefficient2 x
  -0.0011133576,  !- Coefficient3 x**2
  -0.0005933178,  !- Coefficient4 y
  -0.0001241747,  !- Coefficient5 y**2
  -0.0003741258,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7533,  !- Minimum Curve Output
  1.3218,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP EIRFT,  !- Name
  0.9605171027,  !- Coefficient1 Constant
  -0.0177374564,  !- Coefficient2 x
  0.0015925229,  !- Coefficient3 x**2
  -0.0180145901,  !- Coefficient4 y
  0.0007475315,  !- Coefficient5 y**2
  -0.0008799859,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7726,  !- Minimum Curve Output
  1.6331,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB225 753.3kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 801.6 kW (228.1 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA240 801.6kW/3COP,  !- Name
    801600,                          !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0345,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA240 801.6kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA240 801.6kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA240 801.6kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA240 801.6kW/3COP CAPFT,  !- Name
  0.7844608307,  !- Coefficient1 Constant
  0.0496965209,  !- Coefficient2 x
  -0.0007704563,  !- Coefficient3 x**2
  0.0062651469,  !- Coefficient4 y
  -0.0001580228,  !- Coefficient5 y**2
  -0.0004502762,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8505,  !- Minimum Curve Output
  1.1188,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA240 801.6kW/3COP EIRFT,  !- Name
  -0.3078657246,  !- Coefficient1 Constant
  0.0607254323,  !- Coefficient2 x
  0.000999675,  !- Coefficient3 x**2
  0.0391939439,  !- Coefficient4 y
  -0.0000010751,  !- Coefficient5 y**2
  -0.0021290772,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8738,  !- Minimum Curve Output
  1.361,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA240 801.6kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x


! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 836.2 kW (237.8 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP,  !- Name
    836200,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0359,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP CAPFT,  !- Name
  0.8931333288,  !- Coefficient1 Constant
  0.0623497048,  !- Coefficient2 x
  -0.0008239752,  !- Coefficient3 x**2
  -0.0006961863,  !- Coefficient4 y
  -0.0001170449,  !- Coefficient5 y**2
  -0.0004229644,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.755,  !- Minimum Curve Output
  1.3429,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP EIRFT,  !- Name
  0.9501516814,  !- Coefficient1 Constant
  -0.0167553284,  !- Coefficient2 x
  0.0013780551,  !- Coefficient3 x**2
  -0.0174250745,  !- Coefficient4 y
  0.0007316756,  !- Coefficient5 y**2
  -0.0008235524,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7552,  !- Minimum Curve Output
  1.6284,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB250 836.2kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 881.7 kW (250.9 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP,  !- Name
    881700,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.038,                           !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP CAPFT,  !- Name
  0.9955248344,  !- Coefficient1 Constant
  0.0343204621,  !- Coefficient2 x
  -0.0001542127,  !- Coefficient3 x**2
  -0.0044403348,  !- Coefficient4 y
  -0.0000290554,  !- Coefficient5 y**2
  -0.0001136389,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8565,  !- Minimum Curve Output
  1.1327,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP EIRFT,  !- Name
  0.1331532323,  !- Coefficient1 Constant
  0.0359302743,  !- Coefficient2 x
  0.0003486048,  !- Coefficient3 x**2
  0.0208379891,  !- Coefficient4 y
  0.0001991656,  !- Coefficient5 y**2
  -0.0015131792,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8624,  !- Minimum Curve Output
  1.371,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA260 881.7kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 915 kW (260.2 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB275 915kW/2.8COP,  !- Name
    915000,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0393,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB275 915kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB275 915kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB275 915kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB275 915kW/2.8COP CAPFT,  !- Name
  0.900268869,  !- Coefficient1 Constant
  0.0605644181,  !- Coefficient2 x
  -0.0006154471,  !- Coefficient3 x**2
  -0.000769599,  !- Coefficient4 y
  -0.0001112917,  !- Coefficient5 y**2
  -0.0004645964,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7572,  !- Minimum Curve Output
  1.3577,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB275 915kW/2.8COP EIRFT,  !- Name
  0.9466655778,  !- Coefficient1 Constant
  -0.0160957707,  !- Coefficient2 x
  0.0012206222,  !- Coefficient3 x**2
  -0.0171667889,  !- Coefficient4 y
  0.0007215738,  !- Coefficient5 y**2
  -0.0007811794,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7436,  !- Minimum Curve Output
  1.6236,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB275 915kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 943.4 kW (268.5 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP,  !- Name
    943400,                          !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0406,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP CAPFT,  !- Name
  0.979952514,  !- Coefficient1 Constant
  0.0359715682,  !- Coefficient2 x
  -0.000324571,  !- Coefficient3 x**2
  -0.003526257,  !- Coefficient4 y
  -0.0000442458,  !- Coefficient5 y**2
  -0.0001206704,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8525,  !- Minimum Curve Output
  1.1289,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP EIRFT,  !- Name
  0.1210926936,  !- Coefficient1 Constant
  0.0321255295,  !- Coefficient2 x
  0.0010019413,  !- Coefficient3 x**2
  0.0215864214,  !- Coefficient4 y
  0.0001997952,  !- Coefficient5 y**2
  -0.0015848128,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8721,  !- Minimum Curve Output
  1.3794,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA280 943.4kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 993.8 kW (282.6 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP,  !- Name
    993800,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0426,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP CAPFT,  !- Name
  0.9060558463,  !- Coefficient1 Constant
  0.0592793701,  !- Coefficient2 x
  -0.0004342551,  !- Coefficient3 x**2
  -0.0008732551,  !- Coefficient4 y
  -0.0001057317,  !- Coefficient5 y**2
  -0.000504074,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7588,  !- Minimum Curve Output
  1.3725,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP EIRFT,  !- Name
  0.9462638951,  !- Coefficient1 Constant
  -0.0161900368,  !- Coefficient2 x
  0.0010820195,  !- Coefficient3 x**2
  -0.0169719483,  !- Coefficient4 y
  0.0007127039,  !- Coefficient5 y**2
  -0.0007308545,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7305,  !- Minimum Curve Output
  1.6202,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB300 993.8kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1010.2 kW (287.5 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP,  !- Name
    1010200,                         !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0435,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP CAPFT,  !- Name
  0.8343186211,  !- Coefficient1 Constant
  0.0408897839,  !- Coefficient2 x
  -0.0002163354,  !- Coefficient3 x**2
  0.0050371379,  !- Coefficient4 y
  -0.0001450957,  !- Coefficient5 y**2
  -0.0004074753,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8567,  !- Minimum Curve Output
  1.1224,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP EIRFT,  !- Name
  -0.2232103204,  !- Coefficient1 Constant
  0.0612014705,  !- Coefficient2 x
  0.0004179763,  !- Coefficient3 x**2
  0.0353346651,  !- Coefficient4 y
  0.0000358004,  !- Coefficient5 y**2
  -0.0020233327,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8764,  !- Minimum Curve Output
  1.3529,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA300 1010.2kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 1076.1 kW (306 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP,  !- Name
    1076100,                          !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0462,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP CAPFT,  !- Name
  0.8804774099,  !- Coefficient1 Constant
  0.0667532711,  !- Coefficient2 x
  -0.000917941,  !- Coefficient3 x**2
  -0.0009352789,  !- Coefficient4 y
  -0.0001094929,  !- Coefficient5 y**2
  -0.0004823411,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7523,  !- Minimum Curve Output
  1.3471,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP EIRFT,  !- Name
  0.9914994404,  !- Coefficient1 Constant
  -0.0235705326,  !- Coefficient2 x
  0.0014498832,  !- Coefficient3 x**2
  -0.0179861974,  !- Coefficient4 y
  0.0007303463,  !- Coefficient5 y**2
  -0.000726761,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7341,  !- Minimum Curve Output
  1.635,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB315 1076.1kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1077.4 kW (306.6 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP,  !- Name
    1077400,                         !- Reference Capacity {W}
    3.1,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0464,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP CAPFT,  !- Name
  1.0079818905,  !- Coefficient1 Constant
  0.0317180703,  !- Coefficient2 x
  0.0001497851,  !- Coefficient3 x**2
  -0.0045720995,  !- Coefficient4 y
  -0.0000255382,  !- Coefficient5 y**2
  -0.0001470394,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8578,  !- Minimum Curve Output
  1.138,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP EIRFT,  !- Name
  0.1272250397,  !- Coefficient1 Constant
  0.0438260038,  !- Coefficient2 x
  -0.0004945491,  !- Coefficient3 x**2
  0.0194247715,  !- Coefficient4 y
  0.0002112362,  !- Coefficient5 y**2
  -0.0014075333,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8547,  !- Minimum Curve Output
  1.3653,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA325 1077.4kW/3.1COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 1123.6 kW (319.4 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP,  !- Name
    1123600,                          !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0482,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP CAPFT,  !- Name
  0.8910672657,  !- Coefficient1 Constant
  0.0659093516,  !- Coefficient2 x
  -0.0009741955,  !- Coefficient3 x**2
  -0.0012555691,  !- Coefficient4 y
  -0.0001116722,  !- Coefficient5 y**2
  -0.0004342452,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7519,  !- Minimum Curve Output
  1.3426,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP EIRFT,  !- Name
  0.9184884774,  !- Coefficient1 Constant
  -0.0259694865,  !- Coefficient2 x
  0.0017294015,  !- Coefficient3 x**2
  -0.0135521587,  !- Coefficient4 y
  0.0006859144,  !- Coefficient5 y**2
  -0.0008120671,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7428,  !- Minimum Curve Output
  1.6356,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB330 1123.6kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1138.7 kW (324.1 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP,  !- Name
    1138700,                         !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0491,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP CAPFT,  !- Name
  0.6437892993,  !- Coefficient1 Constant
  0.0441272832,  !- Coefficient2 x
  0.0003715371,  !- Coefficient3 x**2
  0.0150460969,  !- Coefficient4 y
  -0.0002532552,  !- Coefficient5 y**2
  -0.0007157791,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8612,  !- Minimum Curve Output
  1.1284,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP EIRFT,  !- Name
  0.0117002801,  !- Coefficient1 Constant
  0.051309634,  !- Coefficient2 x
  -0.0003751471,  !- Coefficient3 x**2
  0.023109214,  !- Coefficient4 y
  0.0001603722,  !- Coefficient5 y**2
  -0.0014283413,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8744,  !- Minimum Curve Output
  1.345,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA350 1138.7kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 1170.7 kW (332.9 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP,  !- Name
    1170700,                         !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0502,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP CAPFT,  !- Name
  0.8929492068,  !- Coefficient1 Constant
  0.0642220045,  !- Coefficient2 x
  -0.0009102999,  !- Coefficient3 x**2
  -0.0009149124,  !- Coefficient4 y
  -0.0001157006,  !- Coefficient5 y**2
  -0.0004325768,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.752,  !- Minimum Curve Output
  1.3396,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP EIRFT,  !- Name
  0.9677242025,  !- Coefficient1 Constant
  -0.0187742446,  !- Coefficient2 x
  0.0014189414,  !- Coefficient3 x**2
  -0.0180658549,  !- Coefficient4 y
  0.0007409396,  !- Coefficient5 y**2
  -0.000801335,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7501,  !- Minimum Curve Output
  1.6348,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB345 1170.7kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 1248.4 kW (355 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP,  !- Name
    1248400,                         !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0536,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP CAPFT,  !- Name
  0.8995510015,  !- Coefficient1 Constant
  0.0631635527,  !- Coefficient2 x
  -0.0007632716,  !- Coefficient3 x**2
  -0.0011664626,  !- Coefficient4 y
  -0.0001085415,  !- Coefficient5 y**2
  -0.0004633207,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7533,  !- Minimum Curve Output
  1.3515,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP EIRFT,  !- Name
  0.9617522343,  !- Coefficient1 Constant
  -0.018761025,  !- Coefficient2 x
  0.0013138214,  !- Coefficient3 x**2
  -0.0175269675,  !- Coefficient4 y
  0.0007280484,  !- Coefficient5 y**2
  -0.0007655058,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7411,  !- Minimum Curve Output
  1.6309,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB360 1248.4kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = RB
! Reference Capacity = 1325.8 kW (377 tons)
! Compressor Type = Scroll, Condenser Type = Air-cooled
! Refrigerant = R410-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP,  !- Name
    1325800,                         !- Reference Capacity {W}
    2.8,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0569,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP CAPFT,  !- Name
  0.9061565538,  !- Coefficient1 Constant
  0.0623330771,  !- Coefficient2 x
  -0.0006503808,  !- Coefficient3 x**2
  -0.0014416333,  !- Coefficient4 y
  -0.0001025746,  !- Coefficient5 y**2
  -0.0004835891,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7545,  !- Minimum Curve Output
  1.3619,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP EIRFT,  !- Name
  0.956167823,  !- Coefficient1 Constant
  -0.0190268512,  !- Coefficient2 x
  0.0012528074,  !- Coefficient3 x**2
  -0.0169835155,  !- Coefficient4 y
  0.0007174712,  !- Coefficient5 y**2
  -0.0007448796,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  15.56,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  48.89,  !- Maximum Value of y
  0.7332,  !- Minimum Curve Output
  1.6274,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30RB390 1325.8kW/2.8COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1348 kW (383.6 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA400 1348kW/3COP,  !- Name
    1348000,                         !- Reference Capacity {W}
    3.0,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0581,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA400 1348kW/3COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA400 1348kW/3COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA400 1348kW/3COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA400 1348kW/3COP CAPFT,  !- Name
  0.0322203622,  !- Coefficient1 Constant
  0.0708503482,  !- Coefficient2 x
  -0.0002846855,  !- Coefficient3 x**2
  0.0458012364,  !- Coefficient4 y
  -0.0006440302,  !- Coefficient5 y**2
  -0.001261153,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8266,  !- Minimum Curve Output
  1.1233,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA400 1348kW/3COP EIRFT,  !- Name
  -0.0499492489,  !- Coefficient1 Constant
  0.0398844283,  !- Coefficient2 x
  0.0003767003,  !- Coefficient3 x**2
  0.0289000732,  !- Coefficient4 y
  0.0000761174,  !- Coefficient5 y**2
  -0.0013970133,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8756,  !- Minimum Curve Output
  1.3399,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA400 1348kW/3COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1499.5 kW (426.7 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP,  !- Name
    1499500,                         !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0646,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP CAPFT,  !- Name
  -0.2973294339,  !- Coefficient1 Constant
  0.0582134029,  !- Coefficient2 x
  -0.0005566445,  !- Coefficient3 x**2
  0.0687419333,  !- Coefficient4 y
  -0.0010387535,  !- Coefficient5 y**2
  -0.0007884188,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7455,  !- Minimum Curve Output
  1.1237,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP EIRFT,  !- Name
  0.1847812304,  !- Coefficient1 Constant
  0.0418557203,  !- Coefficient2 x
  0.0005656037,  !- Coefficient3 x**2
  0.0156863894,  !- Coefficient4 y
  0.0002856951,  !- Coefficient5 y**2
  -0.0016265066,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.877,  !- Minimum Curve Output
  1.3938,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA450 1499.5kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

! Manufacturer = Carrier, Model Line = XA
! Reference Capacity = 1609.4 kW (458 tons)
! Compressor Type = Screw, Condenser Type = Air-cooled
! Refrigerant = R134-A

Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP,  !- Name
    1609400,                         !- Reference Capacity {W}
    2.9,                             !- Reference COP {W/W}
    6.67,                            !- Reference Leaving Chilled Water Temperature {C}
    35,                              !- Reference Entering Condenser Fluid Temperature {C}
    0.0693,                          !- Reference Chilled Water Flow Rate {m3/s}
    0.0011,                          !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                            !- Minimum Part Load Ratio
    1.15,                            !- Maximum Part Load Ratio
    1.0,                             !- Optimum Part Load Ratio
    0.10,                            !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,   !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,       !- Condenser Inlet Node Name
    Condenser Side Outlet Node,      !- Condenser Outlet Node Name
    AirCooled,                       !- Condenser Type
    ,                                !- Condenser Fan Power Ratio {W/W}
    1.0,                             !- Compressor Motor Efficiency
    2.0,                             !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,                    !- Chiller Flow Mode
    0.0;                             !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP CAPFT,  !- Name
  -0.3479426478,  !- Coefficient1 Constant
  0.0637388098,  !- Coefficient2 x
  -0.0007955045,  !- Coefficient3 x**2
  0.0712741456,  !- Coefficient4 y
  -0.0010660025,  !- Coefficient5 y**2
  -0.0009234587,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.7513,  !- Minimum Curve Output
  1.1148,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

! EIR Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Air Temperature

  Curve:Biquadratic,  
  ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP EIRFT,  !- Name
  0.089134815,  !- Coefficient1 Constant
  0.0280734482,  !- Coefficient2 x
  0.0016909915,  !- Coefficient3 x**2
  0.0230561531,  !- Coefficient4 y
  0.0001663802,  !- Coefficient5 y**2
  -0.0015023227,  !- Coefficient6 x*y
  4.44,  !- Minimum Value of x
  10,  !- Maximum Value of x
  29.44,  !- Minimum Value of y
  46.11,  !- Maximum Value of y
  0.8809,  !- Minimum Curve Output
  1.3909,  !- Maximum Curve Output
  Temperature,  !- Input Unit Type for X
  Temperature,  !- Input Unit Type for Y
  Dimensionless;  !- Output Unit Type

  Curve:Quadratic,
    ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP EIRFPLR,  !- Name
    0.0,                      !- Coefficient1 Constant
    1.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x**2
    0.15,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x
