    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1446E+07,0.1456E+07,0.1460E+07,0.1465E+07,0.1470E+07,0.1475E+07,0.1480E+07,
    0.1484E+07,0.1489E+07,0.1494E+07,0.1498E+07,0.1503E+07,0.1508E+07,0.1512E+07,
    0.1517E+07,0.1522E+07,0.1526E+07,0.1531E+07,0.1535E+07,0.1540E+07,0.1544E+07,
    0.1549E+07,0.1553E+07,0.1558E+07,0.1563E+07,0.1567E+07,0.1572E+07,0.1576E+07,
    0.1581E+07,0.1585E+07,0.1590E+07,0.1594E+07,0.1603E+07,0.1612E+07,0.1621E+07,
    0.1629E+07,0.1638E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1674E+07,0.1683E+07,
    0.1692E+07,0.1701E+07,0.1710E+07,0.1719E+07,0.1728E+07,0.1737E+07,0.1746E+07,
    0.1755E+07,0.1764E+07,0.1819E+07,0.1867E+07,0.1915E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2046E+01,0.2008E+01,0.1989E+01,0.1971E+01,0.1954E+01,0.1937E+01,0.1920E+01,
    0.1904E+01,0.1888E+01,0.1872E+01,0.1857E+01,0.1842E+01,0.1827E+01,0.1813E+01,
    0.1798E+01,0.1785E+01,0.1771E+01,0.1757E+01,0.1744E+01,0.1731E+01,0.1719E+01,
    0.1706E+01,0.1694E+01,0.1682E+01,0.1670E+01,0.1658E+01,0.1647E+01,0.1635E+01,
    0.1624E+01,0.1613E+01,0.1602E+01,0.1592E+01,0.1571E+01,0.1551E+01,0.1532E+01,
    0.1513E+01,0.1494E+01,0.1476E+01,0.1459E+01,0.1442E+01,0.1425E+01,0.1409E+01,
    0.1393E+01,0.1378E+01,0.1363E+01,0.1348E+01,0.1333E+01,0.1319E+01,0.1305E+01,
    0.1292E+01,0.1279E+01,0.1204E+01,0.1148E+01,0.1098E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2493E+04,0.2452E+04,0.2434E+04,0.2418E+04,0.2403E+04,0.2389E+04,0.2376E+04,
    0.2363E+04,0.2352E+04,0.2342E+04,0.2332E+04,0.2324E+04,0.2316E+04,0.2308E+04,
    0.2301E+04,0.2295E+04,0.2289E+04,0.2284E+04,0.2279E+04,0.2274E+04,0.2270E+04,
    0.2267E+04,0.2263E+04,0.2260E+04,0.2258E+04,0.2255E+04,0.2253E+04,0.2252E+04,
    0.2250E+04,0.2249E+04,0.2248E+04,0.2247E+04,0.2246E+04,0.2245E+04,0.2246E+04,
    0.2246E+04,0.2248E+04,0.2250E+04,0.2252E+04,0.2255E+04,0.2258E+04,0.2261E+04,
    0.2265E+04,0.2269E+04,0.2274E+04,0.2278E+04,0.2283E+04,0.2288E+04,0.2294E+04,
    0.2299E+04,0.2305E+04,0.2343E+04,0.2378E+04,0.2416E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1451E+07,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,0.1476E+07,
    0.1480E+07,0.1485E+07,0.1490E+07,0.1495E+07,0.1500E+07,0.1504E+07,0.1509E+07,
    0.1514E+07,0.1519E+07,0.1523E+07,0.1528E+07,0.1532E+07,0.1537E+07,0.1542E+07,
    0.1546E+07,0.1551E+07,0.1555E+07,0.1560E+07,0.1565E+07,0.1569E+07,0.1574E+07,
    0.1578E+07,0.1583E+07,0.1587E+07,0.1592E+07,0.1601E+07,0.1610E+07,0.1619E+07,
    0.1628E+07,0.1637E+07,0.1646E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1754E+07,0.1763E+07,0.1818E+07,0.1866E+07,0.1914E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2391E+01,0.2368E+01,0.2346E+01,0.2324E+01,0.2303E+01,0.2283E+01,
    0.2263E+01,0.2243E+01,0.2224E+01,0.2205E+01,0.2187E+01,0.2169E+01,0.2152E+01,
    0.2134E+01,0.2117E+01,0.2101E+01,0.2085E+01,0.2069E+01,0.2053E+01,0.2038E+01,
    0.2023E+01,0.2008E+01,0.1993E+01,0.1979E+01,0.1965E+01,0.1951E+01,0.1937E+01,
    0.1924E+01,0.1911E+01,0.1898E+01,0.1885E+01,0.1860E+01,0.1836E+01,0.1813E+01,
    0.1790E+01,0.1768E+01,0.1747E+01,0.1726E+01,0.1705E+01,0.1686E+01,0.1666E+01,
    0.1647E+01,0.1629E+01,0.1611E+01,0.1593E+01,0.1576E+01,0.1559E+01,0.1543E+01,
    0.1527E+01,0.1511E+01,0.1423E+01,0.1357E+01,0.1297E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2542E+04,0.2519E+04,0.2497E+04,0.2478E+04,0.2460E+04,0.2443E+04,
    0.2427E+04,0.2413E+04,0.2399E+04,0.2387E+04,0.2376E+04,0.2365E+04,0.2355E+04,
    0.2346E+04,0.2338E+04,0.2330E+04,0.2323E+04,0.2316E+04,0.2310E+04,0.2305E+04,
    0.2300E+04,0.2295E+04,0.2291E+04,0.2287E+04,0.2284E+04,0.2280E+04,0.2278E+04,
    0.2275E+04,0.2273E+04,0.2271E+04,0.2269E+04,0.2267E+04,0.2265E+04,0.2264E+04,
    0.2264E+04,0.2264E+04,0.2265E+04,0.2266E+04,0.2268E+04,0.2271E+04,0.2274E+04,
    0.2277E+04,0.2280E+04,0.2284E+04,0.2288E+04,0.2293E+04,0.2297E+04,0.2302E+04,
    0.2307E+04,0.2313E+04,0.2349E+04,0.2383E+04,0.2420E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1453E+07,0.1458E+07,0.1463E+07,0.1468E+07,0.1473E+07,
    0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,0.1507E+07,
    0.1512E+07,0.1517E+07,0.1521E+07,0.1526E+07,0.1531E+07,0.1536E+07,0.1540E+07,
    0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,0.1572E+07,
    0.1577E+07,0.1582E+07,0.1586E+07,0.1591E+07,0.1600E+07,0.1609E+07,0.1618E+07,
    0.1627E+07,0.1636E+07,0.1645E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1753E+07,0.1762E+07,0.1818E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2580E+01,0.2555E+01,0.2531E+01,0.2508E+01,0.2485E+01,
    0.2463E+01,0.2441E+01,0.2420E+01,0.2399E+01,0.2379E+01,0.2359E+01,0.2340E+01,
    0.2321E+01,0.2302E+01,0.2284E+01,0.2266E+01,0.2249E+01,0.2232E+01,0.2215E+01,
    0.2198E+01,0.2182E+01,0.2166E+01,0.2150E+01,0.2135E+01,0.2119E+01,0.2105E+01,
    0.2090E+01,0.2075E+01,0.2061E+01,0.2047E+01,0.2020E+01,0.1994E+01,0.1968E+01,
    0.1944E+01,0.1920E+01,0.1896E+01,0.1873E+01,0.1851E+01,0.1830E+01,0.1808E+01,
    0.1788E+01,0.1768E+01,0.1748E+01,0.1729E+01,0.1710E+01,0.1692E+01,0.1674E+01,
    0.1657E+01,0.1640E+01,0.1543E+01,0.1471E+01,0.1406E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2568E+04,0.2544E+04,0.2521E+04,0.2500E+04,0.2481E+04,
    0.2464E+04,0.2447E+04,0.2432E+04,0.2418E+04,0.2405E+04,0.2393E+04,0.2382E+04,
    0.2372E+04,0.2362E+04,0.2353E+04,0.2345E+04,0.2338E+04,0.2331E+04,0.2324E+04,
    0.2318E+04,0.2313E+04,0.2308E+04,0.2304E+04,0.2299E+04,0.2296E+04,0.2292E+04,
    0.2289E+04,0.2287E+04,0.2284E+04,0.2282E+04,0.2278E+04,0.2276E+04,0.2274E+04,
    0.2273E+04,0.2273E+04,0.2273E+04,0.2274E+04,0.2276E+04,0.2278E+04,0.2280E+04,
    0.2283E+04,0.2286E+04,0.2290E+04,0.2294E+04,0.2298E+04,0.2302E+04,0.2307E+04,
    0.2312E+04,0.2317E+04,0.2352E+04,0.2386E+04,0.2422E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,
    0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1500E+07,0.1505E+07,
    0.1510E+07,0.1515E+07,0.1520E+07,0.1524E+07,0.1529E+07,0.1534E+07,0.1539E+07,
    0.1543E+07,0.1548E+07,0.1553E+07,0.1557E+07,0.1562E+07,0.1567E+07,0.1571E+07,
    0.1576E+07,0.1580E+07,0.1585E+07,0.1590E+07,0.1599E+07,0.1608E+07,0.1617E+07,
    0.1626E+07,0.1635E+07,0.1644E+07,0.1653E+07,0.1662E+07,0.1671E+07,0.1680E+07,
    0.1689E+07,0.1698E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,
    0.1752E+07,0.1761E+07,0.1817E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2780E+01,0.2753E+01,0.2728E+01,0.2702E+01,
    0.2678E+01,0.2654E+01,0.2630E+01,0.2608E+01,0.2585E+01,0.2563E+01,0.2542E+01,
    0.2521E+01,0.2501E+01,0.2481E+01,0.2461E+01,0.2442E+01,0.2423E+01,0.2404E+01,
    0.2386E+01,0.2368E+01,0.2351E+01,0.2333E+01,0.2317E+01,0.2300E+01,0.2284E+01,
    0.2267E+01,0.2252E+01,0.2236E+01,0.2221E+01,0.2191E+01,0.2163E+01,0.2135E+01,
    0.2108E+01,0.2081E+01,0.2056E+01,0.2031E+01,0.2007E+01,0.1983E+01,0.1960E+01,
    0.1938E+01,0.1916E+01,0.1895E+01,0.1874E+01,0.1853E+01,0.1834E+01,0.1814E+01,
    0.1795E+01,0.1777E+01,0.1672E+01,0.1594E+01,0.1523E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2594E+04,0.2569E+04,0.2546E+04,0.2524E+04,
    0.2504E+04,0.2485E+04,0.2468E+04,0.2452E+04,0.2437E+04,0.2424E+04,0.2411E+04,
    0.2399E+04,0.2389E+04,0.2379E+04,0.2369E+04,0.2361E+04,0.2353E+04,0.2345E+04,
    0.2339E+04,0.2332E+04,0.2327E+04,0.2321E+04,0.2317E+04,0.2312E+04,0.2308E+04,
    0.2304E+04,0.2301E+04,0.2298E+04,0.2296E+04,0.2291E+04,0.2288E+04,0.2285E+04,
    0.2284E+04,0.2283E+04,0.2283E+04,0.2283E+04,0.2284E+04,0.2286E+04,0.2288E+04,
    0.2290E+04,0.2293E+04,0.2296E+04,0.2300E+04,0.2303E+04,0.2308E+04,0.2312E+04,
    0.2317E+04,0.2322E+04,0.2356E+04,0.2389E+04,0.2425E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1458E+07,0.1463E+07,0.1468E+07,
    0.1473E+07,0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,
    0.1508E+07,0.1513E+07,0.1518E+07,0.1523E+07,0.1527E+07,0.1532E+07,0.1537E+07,
    0.1542E+07,0.1546E+07,0.1551E+07,0.1556E+07,0.1560E+07,0.1565E+07,0.1570E+07,
    0.1574E+07,0.1579E+07,0.1584E+07,0.1588E+07,0.1597E+07,0.1606E+07,0.1615E+07,
    0.1624E+07,0.1634E+07,0.1643E+07,0.1652E+07,0.1661E+07,0.1670E+07,0.1679E+07,
    0.1688E+07,0.1697E+07,0.1706E+07,0.1715E+07,0.1724E+07,0.1733E+07,0.1742E+07,
    0.1751E+07,0.1761E+07,0.1817E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2993E+01,0.2964E+01,0.2936E+01,
    0.2909E+01,0.2882E+01,0.2856E+01,0.2831E+01,0.2806E+01,0.2782E+01,0.2759E+01,
    0.2736E+01,0.2713E+01,0.2691E+01,0.2670E+01,0.2648E+01,0.2628E+01,0.2607E+01,
    0.2587E+01,0.2568E+01,0.2548E+01,0.2530E+01,0.2511E+01,0.2493E+01,0.2475E+01,
    0.2457E+01,0.2440E+01,0.2423E+01,0.2406E+01,0.2374E+01,0.2343E+01,0.2312E+01,
    0.2283E+01,0.2254E+01,0.2226E+01,0.2199E+01,0.2173E+01,0.2147E+01,0.2122E+01,
    0.2098E+01,0.2074E+01,0.2051E+01,0.2028E+01,0.2006E+01,0.1985E+01,0.1963E+01,
    0.1943E+01,0.1923E+01,0.1809E+01,0.1724E+01,0.1647E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2622E+04,0.2595E+04,0.2571E+04,
    0.2548E+04,0.2527E+04,0.2508E+04,0.2490E+04,0.2473E+04,0.2457E+04,0.2443E+04,
    0.2430E+04,0.2417E+04,0.2406E+04,0.2395E+04,0.2386E+04,0.2377E+04,0.2368E+04,
    0.2360E+04,0.2353E+04,0.2347E+04,0.2341E+04,0.2335E+04,0.2330E+04,0.2325E+04,
    0.2321E+04,0.2317E+04,0.2313E+04,0.2310E+04,0.2305E+04,0.2300E+04,0.2297E+04,
    0.2295E+04,0.2293E+04,0.2292E+04,0.2292E+04,0.2293E+04,0.2294E+04,0.2295E+04,
    0.2297E+04,0.2300E+04,0.2303E+04,0.2306E+04,0.2309E+04,0.2313E+04,0.2317E+04,
    0.2322E+04,0.2327E+04,0.2360E+04,0.2392E+04,0.2427E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1460E+07,0.1465E+07,
    0.1471E+07,0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1501E+07,
    0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1525E+07,0.1530E+07,0.1535E+07,
    0.1540E+07,0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,
    0.1573E+07,0.1577E+07,0.1582E+07,0.1587E+07,0.1596E+07,0.1605E+07,0.1614E+07,
    0.1623E+07,0.1632E+07,0.1641E+07,0.1651E+07,0.1660E+07,0.1669E+07,0.1678E+07,
    0.1687E+07,0.1696E+07,0.1705E+07,0.1714E+07,0.1723E+07,0.1732E+07,0.1742E+07,
    0.1751E+07,0.1760E+07,0.1816E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3218E+01,0.3187E+01,
    0.3157E+01,0.3127E+01,0.3099E+01,0.3071E+01,0.3044E+01,0.3017E+01,0.2991E+01,
    0.2966E+01,0.2941E+01,0.2917E+01,0.2893E+01,0.2869E+01,0.2847E+01,0.2824E+01,
    0.2802E+01,0.2781E+01,0.2760E+01,0.2739E+01,0.2719E+01,0.2699E+01,0.2679E+01,
    0.2660E+01,0.2641E+01,0.2622E+01,0.2604E+01,0.2569E+01,0.2535E+01,0.2502E+01,
    0.2470E+01,0.2438E+01,0.2408E+01,0.2379E+01,0.2350E+01,0.2322E+01,0.2295E+01,
    0.2268E+01,0.2242E+01,0.2217E+01,0.2193E+01,0.2169E+01,0.2145E+01,0.2122E+01,
    0.2100E+01,0.2078E+01,0.1955E+01,0.1863E+01,0.1780E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2651E+04,0.2623E+04,
    0.2597E+04,0.2573E+04,0.2551E+04,0.2531E+04,0.2512E+04,0.2494E+04,0.2478E+04,
    0.2463E+04,0.2449E+04,0.2436E+04,0.2424E+04,0.2413E+04,0.2403E+04,0.2393E+04,
    0.2384E+04,0.2376E+04,0.2368E+04,0.2361E+04,0.2355E+04,0.2349E+04,0.2344E+04,
    0.2339E+04,0.2334E+04,0.2330E+04,0.2326E+04,0.2319E+04,0.2314E+04,0.2310E+04,
    0.2307E+04,0.2304E+04,0.2303E+04,0.2302E+04,0.2302E+04,0.2303E+04,0.2304E+04,
    0.2305E+04,0.2307E+04,0.2310E+04,0.2313E+04,0.2316E+04,0.2319E+04,0.2323E+04,
    0.2327E+04,0.2332E+04,0.2364E+04,0.2395E+04,0.2430E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4294E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1462E+07,
    0.1468E+07,0.1473E+07,0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1499E+07,
    0.1504E+07,0.1509E+07,0.1513E+07,0.1518E+07,0.1523E+07,0.1528E+07,0.1533E+07,
    0.1538E+07,0.1543E+07,0.1547E+07,0.1552E+07,0.1557E+07,0.1562E+07,0.1566E+07,
    0.1571E+07,0.1576E+07,0.1581E+07,0.1585E+07,0.1594E+07,0.1604E+07,0.1613E+07,
    0.1622E+07,0.1631E+07,0.1640E+07,0.1649E+07,0.1659E+07,0.1668E+07,0.1677E+07,
    0.1686E+07,0.1695E+07,0.1704E+07,0.1713E+07,0.1722E+07,0.1732E+07,0.1741E+07,
    0.1750E+07,0.1759E+07,0.1815E+07,0.1863E+07,0.1911E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4294E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3457E+01,
    0.3423E+01,0.3390E+01,0.3359E+01,0.3328E+01,0.3298E+01,0.3268E+01,0.3240E+01,
    0.3212E+01,0.3184E+01,0.3158E+01,0.3131E+01,0.3106E+01,0.3081E+01,0.3056E+01,
    0.3032E+01,0.3009E+01,0.2986E+01,0.2963E+01,0.2941E+01,0.2919E+01,0.2898E+01,
    0.2876E+01,0.2856E+01,0.2835E+01,0.2815E+01,0.2777E+01,0.2740E+01,0.2704E+01,
    0.2669E+01,0.2635E+01,0.2602E+01,0.2570E+01,0.2539E+01,0.2508E+01,0.2479E+01,
    0.2450E+01,0.2422E+01,0.2394E+01,0.2368E+01,0.2342E+01,0.2316E+01,0.2291E+01,
    0.2267E+01,0.2243E+01,0.2110E+01,0.2010E+01,0.1920E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4294E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2680E+04,
    0.2651E+04,0.2624E+04,0.2599E+04,0.2576E+04,0.2554E+04,0.2534E+04,0.2516E+04,
    0.2499E+04,0.2483E+04,0.2469E+04,0.2455E+04,0.2442E+04,0.2431E+04,0.2420E+04,
    0.2410E+04,0.2401E+04,0.2392E+04,0.2384E+04,0.2377E+04,0.2370E+04,0.2363E+04,
    0.2358E+04,0.2352E+04,0.2347E+04,0.2343E+04,0.2335E+04,0.2329E+04,0.2324E+04,
    0.2319E+04,0.2316E+04,0.2314E+04,0.2313E+04,0.2312E+04,0.2312E+04,0.2312E+04,
    0.2314E+04,0.2315E+04,0.2317E+04,0.2320E+04,0.2323E+04,0.2326E+04,0.2329E+04,
    0.2333E+04,0.2337E+04,0.2368E+04,0.2399E+04,0.2433E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4625E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1464E+07,0.1470E+07,0.1475E+07,0.1480E+07,0.1486E+07,0.1491E+07,0.1496E+07,
    0.1501E+07,0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1526E+07,0.1531E+07,
    0.1536E+07,0.1541E+07,0.1545E+07,0.1550E+07,0.1555E+07,0.1560E+07,0.1565E+07,
    0.1569E+07,0.1574E+07,0.1579E+07,0.1584E+07,0.1593E+07,0.1602E+07,0.1611E+07,
    0.1621E+07,0.1630E+07,0.1639E+07,0.1648E+07,0.1657E+07,0.1666E+07,0.1676E+07,
    0.1685E+07,0.1694E+07,0.1703E+07,0.1712E+07,0.1721E+07,0.1731E+07,0.1740E+07,
    0.1749E+07,0.1758E+07,0.1815E+07,0.1862E+07,0.1911E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4625E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3709E+01,0.3673E+01,0.3638E+01,0.3603E+01,0.3570E+01,0.3538E+01,0.3506E+01,
    0.3475E+01,0.3445E+01,0.3415E+01,0.3387E+01,0.3359E+01,0.3331E+01,0.3304E+01,
    0.3278E+01,0.3252E+01,0.3227E+01,0.3202E+01,0.3178E+01,0.3154E+01,0.3130E+01,
    0.3107E+01,0.3085E+01,0.3062E+01,0.3041E+01,0.2999E+01,0.2958E+01,0.2919E+01,
    0.2881E+01,0.2844E+01,0.2808E+01,0.2773E+01,0.2739E+01,0.2706E+01,0.2674E+01,
    0.2643E+01,0.2612E+01,0.2583E+01,0.2554E+01,0.2525E+01,0.2498E+01,0.2471E+01,
    0.2445E+01,0.2419E+01,0.2274E+01,0.2167E+01,0.2070E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4625E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2710E+04,0.2680E+04,0.2651E+04,0.2625E+04,0.2601E+04,0.2578E+04,0.2558E+04,
    0.2539E+04,0.2521E+04,0.2504E+04,0.2489E+04,0.2475E+04,0.2461E+04,0.2449E+04,
    0.2438E+04,0.2427E+04,0.2417E+04,0.2408E+04,0.2400E+04,0.2392E+04,0.2385E+04,
    0.2378E+04,0.2372E+04,0.2366E+04,0.2361E+04,0.2352E+04,0.2345E+04,0.2338E+04,
    0.2333E+04,0.2329E+04,0.2326E+04,0.2324E+04,0.2323E+04,0.2322E+04,0.2322E+04,
    0.2322E+04,0.2324E+04,0.2325E+04,0.2327E+04,0.2330E+04,0.2333E+04,0.2336E+04,
    0.2339E+04,0.2343E+04,0.2373E+04,0.2403E+04,0.2436E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4975E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1466E+07,0.1472E+07,0.1477E+07,0.1483E+07,0.1488E+07,0.1493E+07,
    0.1498E+07,0.1503E+07,0.1509E+07,0.1514E+07,0.1519E+07,0.1524E+07,0.1529E+07,
    0.1534E+07,0.1538E+07,0.1543E+07,0.1548E+07,0.1553E+07,0.1558E+07,0.1563E+07,
    0.1568E+07,0.1572E+07,0.1577E+07,0.1582E+07,0.1591E+07,0.1601E+07,0.1610E+07,
    0.1619E+07,0.1628E+07,0.1638E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1674E+07,
    0.1684E+07,0.1693E+07,0.1702E+07,0.1711E+07,0.1720E+07,0.1730E+07,0.1739E+07,
    0.1748E+07,0.1757E+07,0.1814E+07,0.1862E+07,0.1910E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4975E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3976E+01,0.3937E+01,0.3899E+01,0.3862E+01,0.3826E+01,0.3791E+01,
    0.3757E+01,0.3724E+01,0.3691E+01,0.3660E+01,0.3629E+01,0.3598E+01,0.3569E+01,
    0.3540E+01,0.3512E+01,0.3484E+01,0.3457E+01,0.3430E+01,0.3404E+01,0.3378E+01,
    0.3353E+01,0.3329E+01,0.3304E+01,0.3281E+01,0.3235E+01,0.3191E+01,0.3148E+01,
    0.3106E+01,0.3066E+01,0.3027E+01,0.2989E+01,0.2952E+01,0.2917E+01,0.2882E+01,
    0.2848E+01,0.2815E+01,0.2783E+01,0.2751E+01,0.2721E+01,0.2691E+01,0.2662E+01,
    0.2633E+01,0.2605E+01,0.2449E+01,0.2333E+01,0.2228E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4975E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2742E+04,0.2709E+04,0.2680E+04,0.2652E+04,0.2627E+04,0.2604E+04,
    0.2582E+04,0.2562E+04,0.2543E+04,0.2526E+04,0.2510E+04,0.2495E+04,0.2481E+04,
    0.2468E+04,0.2456E+04,0.2445E+04,0.2435E+04,0.2425E+04,0.2416E+04,0.2408E+04,
    0.2400E+04,0.2393E+04,0.2387E+04,0.2381E+04,0.2370E+04,0.2361E+04,0.2354E+04,
    0.2348E+04,0.2343E+04,0.2339E+04,0.2336E+04,0.2334E+04,0.2333E+04,0.2332E+04,
    0.2332E+04,0.2333E+04,0.2334E+04,0.2335E+04,0.2337E+04,0.2340E+04,0.2343E+04,
    0.2346E+04,0.2350E+04,0.2377E+04,0.2406E+04,0.2439E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5345E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1468E+07,0.1474E+07,0.1479E+07,0.1485E+07,0.1490E+07,
    0.1495E+07,0.1501E+07,0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1526E+07,
    0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,0.1556E+07,0.1561E+07,
    0.1566E+07,0.1570E+07,0.1575E+07,0.1580E+07,0.1590E+07,0.1599E+07,0.1608E+07,
    0.1618E+07,0.1627E+07,0.1636E+07,0.1645E+07,0.1655E+07,0.1664E+07,0.1673E+07,
    0.1682E+07,0.1692E+07,0.1701E+07,0.1710E+07,0.1719E+07,0.1729E+07,0.1738E+07,
    0.1747E+07,0.1756E+07,0.1813E+07,0.1861E+07,0.1910E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5345E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4257E+01,0.4215E+01,0.4174E+01,0.4134E+01,0.4096E+01,
    0.4058E+01,0.4022E+01,0.3986E+01,0.3951E+01,0.3917E+01,0.3884E+01,0.3851E+01,
    0.3820E+01,0.3789E+01,0.3758E+01,0.3728E+01,0.3699E+01,0.3671E+01,0.3643E+01,
    0.3615E+01,0.3588E+01,0.3562E+01,0.3536E+01,0.3486E+01,0.3438E+01,0.3391E+01,
    0.3346E+01,0.3303E+01,0.3260E+01,0.3219E+01,0.3179E+01,0.3140E+01,0.3102E+01,
    0.3066E+01,0.3030E+01,0.2995E+01,0.2961E+01,0.2928E+01,0.2896E+01,0.2864E+01,
    0.2833E+01,0.2803E+01,0.2634E+01,0.2509E+01,0.2396E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5345E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2774E+04,0.2740E+04,0.2709E+04,0.2680E+04,0.2654E+04,
    0.2629E+04,0.2607E+04,0.2586E+04,0.2566E+04,0.2548E+04,0.2531E+04,0.2515E+04,
    0.2501E+04,0.2487E+04,0.2475E+04,0.2463E+04,0.2452E+04,0.2442E+04,0.2433E+04,
    0.2424E+04,0.2416E+04,0.2409E+04,0.2402E+04,0.2390E+04,0.2380E+04,0.2371E+04,
    0.2364E+04,0.2358E+04,0.2353E+04,0.2349E+04,0.2346E+04,0.2344E+04,0.2343E+04,
    0.2342E+04,0.2342E+04,0.2343E+04,0.2344E+04,0.2346E+04,0.2348E+04,0.2350E+04,
    0.2353E+04,0.2356E+04,0.2383E+04,0.2411E+04,0.2443E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5737E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1470E+07,0.1476E+07,0.1481E+07,0.1487E+07,
    0.1492E+07,0.1498E+07,0.1503E+07,0.1508E+07,0.1513E+07,0.1518E+07,0.1524E+07,
    0.1529E+07,0.1534E+07,0.1539E+07,0.1544E+07,0.1549E+07,0.1554E+07,0.1559E+07,
    0.1564E+07,0.1568E+07,0.1573E+07,0.1578E+07,0.1588E+07,0.1597E+07,0.1607E+07,
    0.1616E+07,0.1625E+07,0.1635E+07,0.1644E+07,0.1653E+07,0.1663E+07,0.1672E+07,
    0.1681E+07,0.1690E+07,0.1700E+07,0.1709E+07,0.1718E+07,0.1728E+07,0.1737E+07,
    0.1746E+07,0.1755E+07,0.1812E+07,0.1860E+07,0.1909E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5737E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4555E+01,0.4509E+01,0.4465E+01,0.4422E+01,
    0.4381E+01,0.4340E+01,0.4301E+01,0.4262E+01,0.4225E+01,0.4189E+01,0.4153E+01,
    0.4118E+01,0.4084E+01,0.4051E+01,0.4018E+01,0.3986E+01,0.3955E+01,0.3924E+01,
    0.3894E+01,0.3865E+01,0.3836E+01,0.3808E+01,0.3753E+01,0.3701E+01,0.3650E+01,
    0.3601E+01,0.3554E+01,0.3508E+01,0.3463E+01,0.3420E+01,0.3378E+01,0.3337E+01,
    0.3297E+01,0.3258E+01,0.3220E+01,0.3184E+01,0.3148E+01,0.3113E+01,0.3079E+01,
    0.3045E+01,0.3013E+01,0.2831E+01,0.2696E+01,0.2574E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5737E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2807E+04,0.2772E+04,0.2739E+04,0.2709E+04,
    0.2681E+04,0.2656E+04,0.2632E+04,0.2610E+04,0.2590E+04,0.2571E+04,0.2553E+04,
    0.2537E+04,0.2522E+04,0.2507E+04,0.2494E+04,0.2482E+04,0.2471E+04,0.2460E+04,
    0.2450E+04,0.2441E+04,0.2433E+04,0.2425E+04,0.2411E+04,0.2399E+04,0.2389E+04,
    0.2381E+04,0.2374E+04,0.2368E+04,0.2363E+04,0.2359E+04,0.2356E+04,0.2354E+04,
    0.2353E+04,0.2353E+04,0.2353E+04,0.2353E+04,0.2354E+04,0.2356E+04,0.2358E+04,
    0.2361E+04,0.2364E+04,0.2388E+04,0.2415E+04,0.2447E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6150E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1472E+07,0.1478E+07,0.1483E+07,
    0.1489E+07,0.1494E+07,0.1500E+07,0.1505E+07,0.1510E+07,0.1516E+07,0.1521E+07,
    0.1526E+07,0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,0.1556E+07,
    0.1561E+07,0.1566E+07,0.1571E+07,0.1576E+07,0.1586E+07,0.1595E+07,0.1605E+07,
    0.1614E+07,0.1624E+07,0.1633E+07,0.1642E+07,0.1652E+07,0.1661E+07,0.1671E+07,
    0.1680E+07,0.1689E+07,0.1698E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1736E+07,
    0.1745E+07,0.1754E+07,0.1811E+07,0.1860E+07,0.1908E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6150E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4868E+01,0.4819E+01,0.4772E+01,
    0.4726E+01,0.4681E+01,0.4637E+01,0.4595E+01,0.4554E+01,0.4514E+01,0.4474E+01,
    0.4436E+01,0.4399E+01,0.4362E+01,0.4327E+01,0.4292E+01,0.4258E+01,0.4224E+01,
    0.4191E+01,0.4159E+01,0.4128E+01,0.4097E+01,0.4037E+01,0.3980E+01,0.3925E+01,
    0.3872E+01,0.3820E+01,0.3770E+01,0.3722E+01,0.3675E+01,0.3629E+01,0.3585E+01,
    0.3542E+01,0.3500E+01,0.3459E+01,0.3419E+01,0.3381E+01,0.3343E+01,0.3306E+01,
    0.3270E+01,0.3235E+01,0.3038E+01,0.2893E+01,0.2761E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6150E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2841E+04,0.2804E+04,0.2770E+04,
    0.2739E+04,0.2710E+04,0.2683E+04,0.2658E+04,0.2635E+04,0.2614E+04,0.2594E+04,
    0.2576E+04,0.2559E+04,0.2543E+04,0.2528E+04,0.2514E+04,0.2501E+04,0.2489E+04,
    0.2478E+04,0.2468E+04,0.2458E+04,0.2450E+04,0.2434E+04,0.2420E+04,0.2409E+04,
    0.2399E+04,0.2390E+04,0.2383E+04,0.2378E+04,0.2373E+04,0.2369E+04,0.2367E+04,
    0.2365E+04,0.2363E+04,0.2363E+04,0.2363E+04,0.2364E+04,0.2365E+04,0.2367E+04,
    0.2369E+04,0.2371E+04,0.2394E+04,0.2420E+04,0.2451E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1474E+07,0.1480E+07,
    0.1485E+07,0.1491E+07,0.1496E+07,0.1502E+07,0.1507E+07,0.1513E+07,0.1518E+07,
    0.1523E+07,0.1528E+07,0.1533E+07,0.1539E+07,0.1544E+07,0.1549E+07,0.1554E+07,
    0.1559E+07,0.1564E+07,0.1569E+07,0.1574E+07,0.1584E+07,0.1593E+07,0.1603E+07,
    0.1612E+07,0.1622E+07,0.1631E+07,0.1641E+07,0.1650E+07,0.1660E+07,0.1669E+07,
    0.1678E+07,0.1688E+07,0.1697E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1735E+07,
    0.1744E+07,0.1753E+07,0.1811E+07,0.1859E+07,0.1908E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5198E+01,0.5146E+01,
    0.5095E+01,0.5045E+01,0.4997E+01,0.4950E+01,0.4905E+01,0.4861E+01,0.4817E+01,
    0.4775E+01,0.4734E+01,0.4694E+01,0.4655E+01,0.4617E+01,0.4580E+01,0.4543E+01,
    0.4507E+01,0.4472E+01,0.4438E+01,0.4404E+01,0.4339E+01,0.4277E+01,0.4217E+01,
    0.4159E+01,0.4103E+01,0.4049E+01,0.3996E+01,0.3946E+01,0.3896E+01,0.3848E+01,
    0.3801E+01,0.3756E+01,0.3712E+01,0.3669E+01,0.3627E+01,0.3586E+01,0.3547E+01,
    0.3508E+01,0.3470E+01,0.3258E+01,0.3101E+01,0.2960E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2877E+04,0.2838E+04,
    0.2802E+04,0.2770E+04,0.2739E+04,0.2711E+04,0.2685E+04,0.2661E+04,0.2639E+04,
    0.2618E+04,0.2599E+04,0.2581E+04,0.2564E+04,0.2549E+04,0.2534E+04,0.2521E+04,
    0.2509E+04,0.2497E+04,0.2486E+04,0.2476E+04,0.2458E+04,0.2443E+04,0.2430E+04,
    0.2418E+04,0.2409E+04,0.2400E+04,0.2394E+04,0.2388E+04,0.2383E+04,0.2380E+04,
    0.2377E+04,0.2375E+04,0.2374E+04,0.2373E+04,0.2374E+04,0.2374E+04,0.2376E+04,
    0.2377E+04,0.2379E+04,0.2400E+04,0.2425E+04,0.2455E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7046E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1476E+07,
    0.1481E+07,0.1487E+07,0.1493E+07,0.1498E+07,0.1504E+07,0.1509E+07,0.1515E+07,
    0.1520E+07,0.1525E+07,0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,
    0.1556E+07,0.1561E+07,0.1566E+07,0.1571E+07,0.1581E+07,0.1591E+07,0.1601E+07,
    0.1610E+07,0.1620E+07,0.1630E+07,0.1639E+07,0.1649E+07,0.1658E+07,0.1667E+07,
    0.1677E+07,0.1686E+07,0.1696E+07,0.1705E+07,0.1715E+07,0.1724E+07,0.1733E+07,
    0.1743E+07,0.1752E+07,0.1810E+07,0.1858E+07,0.1907E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7046E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5546E+01,
    0.5489E+01,0.5435E+01,0.5381E+01,0.5330E+01,0.5280E+01,0.5231E+01,0.5183E+01,
    0.5137E+01,0.5092E+01,0.5048E+01,0.5005E+01,0.4963E+01,0.4922E+01,0.4882E+01,
    0.4843E+01,0.4805E+01,0.4767E+01,0.4730E+01,0.4660E+01,0.4592E+01,0.4527E+01,
    0.4464E+01,0.4403E+01,0.4344E+01,0.4287E+01,0.4232E+01,0.4179E+01,0.4127E+01,
    0.4076E+01,0.4027E+01,0.3980E+01,0.3933E+01,0.3888E+01,0.3844E+01,0.3801E+01,
    0.3759E+01,0.3718E+01,0.3490E+01,0.3321E+01,0.3169E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7046E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2913E+04,
    0.2873E+04,0.2835E+04,0.2801E+04,0.2769E+04,0.2740E+04,0.2713E+04,0.2688E+04,
    0.2664E+04,0.2643E+04,0.2623E+04,0.2604E+04,0.2587E+04,0.2570E+04,0.2555E+04,
    0.2541E+04,0.2528E+04,0.2516E+04,0.2505E+04,0.2485E+04,0.2467E+04,0.2452E+04,
    0.2439E+04,0.2428E+04,0.2419E+04,0.2410E+04,0.2404E+04,0.2398E+04,0.2394E+04,
    0.2390E+04,0.2388E+04,0.2386E+04,0.2385E+04,0.2384E+04,0.2384E+04,0.2385E+04,
    0.2386E+04,0.2388E+04,0.2406E+04,0.2430E+04,0.2459E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7530E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1477E+07,0.1483E+07,0.1489E+07,0.1495E+07,0.1500E+07,0.1506E+07,0.1511E+07,
    0.1517E+07,0.1522E+07,0.1527E+07,0.1533E+07,0.1538E+07,0.1543E+07,0.1548E+07,
    0.1554E+07,0.1559E+07,0.1564E+07,0.1569E+07,0.1579E+07,0.1589E+07,0.1599E+07,
    0.1608E+07,0.1618E+07,0.1628E+07,0.1637E+07,0.1647E+07,0.1656E+07,0.1666E+07,
    0.1675E+07,0.1685E+07,0.1694E+07,0.1704E+07,0.1713E+07,0.1723E+07,0.1732E+07,
    0.1741E+07,0.1751E+07,0.1808E+07,0.1857E+07,0.1906E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7530E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5912E+01,0.5851E+01,0.5792E+01,0.5735E+01,0.5680E+01,0.5626E+01,0.5574E+01,
    0.5523E+01,0.5473E+01,0.5425E+01,0.5378E+01,0.5332E+01,0.5287E+01,0.5243E+01,
    0.5200E+01,0.5158E+01,0.5117E+01,0.5077E+01,0.5000E+01,0.4927E+01,0.4856E+01,
    0.4787E+01,0.4721E+01,0.4657E+01,0.4596E+01,0.4536E+01,0.4478E+01,0.4422E+01,
    0.4367E+01,0.4314E+01,0.4263E+01,0.4213E+01,0.4164E+01,0.4116E+01,0.4070E+01,
    0.4025E+01,0.3981E+01,0.3735E+01,0.3554E+01,0.3391E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7530E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2951E+04,0.2908E+04,0.2869E+04,0.2834E+04,0.2800E+04,0.2770E+04,0.2741E+04,
    0.2715E+04,0.2691E+04,0.2668E+04,0.2647E+04,0.2628E+04,0.2609E+04,0.2593E+04,
    0.2577E+04,0.2562E+04,0.2548E+04,0.2536E+04,0.2513E+04,0.2493E+04,0.2476E+04,
    0.2462E+04,0.2449E+04,0.2438E+04,0.2429E+04,0.2421E+04,0.2414E+04,0.2409E+04,
    0.2404E+04,0.2401E+04,0.2398E+04,0.2396E+04,0.2395E+04,0.2395E+04,0.2395E+04,
    0.2396E+04,0.2397E+04,0.2413E+04,0.2436E+04,0.2464E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8040E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1479E+07,0.1485E+07,0.1490E+07,0.1496E+07,0.1502E+07,0.1508E+07,
    0.1513E+07,0.1519E+07,0.1524E+07,0.1530E+07,0.1535E+07,0.1540E+07,0.1546E+07,
    0.1551E+07,0.1556E+07,0.1561E+07,0.1566E+07,0.1576E+07,0.1586E+07,0.1596E+07,
    0.1606E+07,0.1616E+07,0.1626E+07,0.1635E+07,0.1645E+07,0.1655E+07,0.1664E+07,
    0.1674E+07,0.1683E+07,0.1693E+07,0.1702E+07,0.1712E+07,0.1721E+07,0.1731E+07,
    0.1740E+07,0.1750E+07,0.1807E+07,0.1856E+07,0.1905E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8040E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.6298E+01,0.6232E+01,0.6169E+01,0.6107E+01,0.6048E+01,0.5990E+01,
    0.5934E+01,0.5879E+01,0.5826E+01,0.5774E+01,0.5724E+01,0.5675E+01,0.5627E+01,
    0.5580E+01,0.5534E+01,0.5489E+01,0.5445E+01,0.5362E+01,0.5281E+01,0.5204E+01,
    0.5130E+01,0.5058E+01,0.4989E+01,0.4922E+01,0.4857E+01,0.4795E+01,0.4734E+01,
    0.4675E+01,0.4618E+01,0.4562E+01,0.4508E+01,0.4455E+01,0.4404E+01,0.4354E+01,
    0.4306E+01,0.4258E+01,0.3994E+01,0.3799E+01,0.3624E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8040E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2990E+04,0.2945E+04,0.2904E+04,0.2867E+04,0.2832E+04,0.2800E+04,
    0.2771E+04,0.2743E+04,0.2718E+04,0.2694E+04,0.2672E+04,0.2652E+04,0.2633E+04,
    0.2615E+04,0.2599E+04,0.2583E+04,0.2569E+04,0.2544E+04,0.2522E+04,0.2502E+04,
    0.2486E+04,0.2471E+04,0.2459E+04,0.2448E+04,0.2439E+04,0.2431E+04,0.2425E+04,
    0.2419E+04,0.2415E+04,0.2411E+04,0.2409E+04,0.2407E+04,0.2406E+04,0.2406E+04,
    0.2406E+04,0.2407E+04,0.2421E+04,0.2442E+04,0.2469E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8575E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1480E+07,0.1486E+07,0.1492E+07,0.1498E+07,0.1504E+07,
    0.1509E+07,0.1515E+07,0.1521E+07,0.1526E+07,0.1532E+07,0.1537E+07,0.1542E+07,
    0.1548E+07,0.1553E+07,0.1558E+07,0.1563E+07,0.1574E+07,0.1584E+07,0.1594E+07,
    0.1604E+07,0.1614E+07,0.1623E+07,0.1633E+07,0.1643E+07,0.1653E+07,0.1662E+07,
    0.1672E+07,0.1681E+07,0.1691E+07,0.1701E+07,0.1710E+07,0.1720E+07,0.1729E+07,
    0.1739E+07,0.1748E+07,0.1806E+07,0.1855E+07,0.1904E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8575E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.6703E+01,0.6632E+01,0.6564E+01,0.6498E+01,0.6434E+01,
    0.6372E+01,0.6312E+01,0.6254E+01,0.6197E+01,0.6141E+01,0.6087E+01,0.6035E+01,
    0.5983E+01,0.5933E+01,0.5884E+01,0.5836E+01,0.5745E+01,0.5658E+01,0.5574E+01,
    0.5493E+01,0.5415E+01,0.5340E+01,0.5267E+01,0.5197E+01,0.5129E+01,0.5064E+01,
    0.5000E+01,0.4938E+01,0.4878E+01,0.4820E+01,0.4763E+01,0.4708E+01,0.4654E+01,
    0.4602E+01,0.4551E+01,0.4266E+01,0.4057E+01,0.3869E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8575E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3030E+04,0.2983E+04,0.2941E+04,0.2901E+04,0.2865E+04,
    0.2832E+04,0.2801E+04,0.2772E+04,0.2746E+04,0.2721E+04,0.2698E+04,0.2677E+04,
    0.2657E+04,0.2638E+04,0.2621E+04,0.2605E+04,0.2577E+04,0.2552E+04,0.2530E+04,
    0.2511E+04,0.2495E+04,0.2481E+04,0.2469E+04,0.2458E+04,0.2449E+04,0.2441E+04,
    0.2435E+04,0.2430E+04,0.2426E+04,0.2422E+04,0.2420E+04,0.2418E+04,0.2417E+04,
    0.2417E+04,0.2417E+04,0.2428E+04,0.2448E+04,0.2474E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9137E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1482E+07,0.1488E+07,0.1494E+07,0.1500E+07,
    0.1505E+07,0.1511E+07,0.1517E+07,0.1522E+07,0.1528E+07,0.1534E+07,0.1539E+07,
    0.1544E+07,0.1550E+07,0.1555E+07,0.1560E+07,0.1571E+07,0.1581E+07,0.1591E+07,
    0.1601E+07,0.1611E+07,0.1621E+07,0.1631E+07,0.1641E+07,0.1651E+07,0.1660E+07,
    0.1670E+07,0.1680E+07,0.1689E+07,0.1699E+07,0.1708E+07,0.1718E+07,0.1728E+07,
    0.1737E+07,0.1747E+07,0.1805E+07,0.1854E+07,0.1903E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9137E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7128E+01,0.7052E+01,0.6979E+01,0.6908E+01,
    0.6840E+01,0.6774E+01,0.6709E+01,0.6646E+01,0.6586E+01,0.6526E+01,0.6469E+01,
    0.6412E+01,0.6357E+01,0.6304E+01,0.6252E+01,0.6152E+01,0.6057E+01,0.5965E+01,
    0.5877E+01,0.5793E+01,0.5711E+01,0.5633E+01,0.5557E+01,0.5483E+01,0.5412E+01,
    0.5343E+01,0.5277E+01,0.5212E+01,0.5149E+01,0.5088E+01,0.5028E+01,0.4970E+01,
    0.4914E+01,0.4859E+01,0.4554E+01,0.4329E+01,0.4128E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9137E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3071E+04,0.3022E+04,0.2978E+04,0.2937E+04,
    0.2899E+04,0.2864E+04,0.2832E+04,0.2802E+04,0.2774E+04,0.2748E+04,0.2725E+04,
    0.2702E+04,0.2682E+04,0.2662E+04,0.2644E+04,0.2612E+04,0.2585E+04,0.2560E+04,
    0.2539E+04,0.2521E+04,0.2505E+04,0.2491E+04,0.2479E+04,0.2468E+04,0.2460E+04,
    0.2452E+04,0.2446E+04,0.2441E+04,0.2436E+04,0.2433E+04,0.2431E+04,0.2429E+04,
    0.2428E+04,0.2428E+04,0.2437E+04,0.2455E+04,0.2479E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9727E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1483E+07,0.1489E+07,0.1495E+07,
    0.1501E+07,0.1507E+07,0.1513E+07,0.1519E+07,0.1524E+07,0.1530E+07,0.1535E+07,
    0.1541E+07,0.1546E+07,0.1552E+07,0.1557E+07,0.1568E+07,0.1578E+07,0.1588E+07,
    0.1599E+07,0.1609E+07,0.1619E+07,0.1629E+07,0.1639E+07,0.1648E+07,0.1658E+07,
    0.1668E+07,0.1678E+07,0.1687E+07,0.1697E+07,0.1707E+07,0.1716E+07,0.1726E+07,
    0.1736E+07,0.1745E+07,0.1804E+07,0.1853E+07,0.1902E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9727E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7575E+01,0.7494E+01,0.7415E+01,
    0.7339E+01,0.7266E+01,0.7195E+01,0.7126E+01,0.7059E+01,0.6993E+01,0.6930E+01,
    0.6868E+01,0.6808E+01,0.6750E+01,0.6692E+01,0.6584E+01,0.6480E+01,0.6380E+01,
    0.6284E+01,0.6193E+01,0.6104E+01,0.6019E+01,0.5937E+01,0.5857E+01,0.5781E+01,
    0.5706E+01,0.5634E+01,0.5564E+01,0.5496E+01,0.5430E+01,0.5366E+01,0.5304E+01,
    0.5244E+01,0.5184E+01,0.4856E+01,0.4616E+01,0.4400E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9727E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3113E+04,0.3063E+04,0.3016E+04,
    0.2973E+04,0.2934E+04,0.2897E+04,0.2864E+04,0.2832E+04,0.2804E+04,0.2777E+04,
    0.2752E+04,0.2729E+04,0.2707E+04,0.2687E+04,0.2651E+04,0.2620E+04,0.2593E+04,
    0.2569E+04,0.2548E+04,0.2530E+04,0.2514E+04,0.2501E+04,0.2489E+04,0.2479E+04,
    0.2470E+04,0.2463E+04,0.2457E+04,0.2452E+04,0.2447E+04,0.2444E+04,0.2442E+04,
    0.2440E+04,0.2439E+04,0.2445E+04,0.2462E+04,0.2485E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1035E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1484E+07,0.1490E+07,
    0.1496E+07,0.1503E+07,0.1508E+07,0.1514E+07,0.1520E+07,0.1526E+07,0.1532E+07,
    0.1537E+07,0.1543E+07,0.1548E+07,0.1554E+07,0.1565E+07,0.1575E+07,0.1586E+07,
    0.1596E+07,0.1606E+07,0.1616E+07,0.1626E+07,0.1636E+07,0.1646E+07,0.1656E+07,
    0.1666E+07,0.1676E+07,0.1685E+07,0.1695E+07,0.1705E+07,0.1715E+07,0.1724E+07,
    0.1734E+07,0.1744E+07,0.1802E+07,0.1852E+07,0.1901E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1035E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8044E+01,0.7957E+01,
    0.7873E+01,0.7791E+01,0.7713E+01,0.7636E+01,0.7562E+01,0.7491E+01,0.7421E+01,
    0.7353E+01,0.7287E+01,0.7223E+01,0.7160E+01,0.7041E+01,0.6928E+01,0.6819E+01,
    0.6715E+01,0.6616E+01,0.6520E+01,0.6427E+01,0.6338E+01,0.6252E+01,0.6169E+01,
    0.6089E+01,0.6011E+01,0.5936E+01,0.5863E+01,0.5792E+01,0.5723E+01,0.5656E+01,
    0.5591E+01,0.5527E+01,0.5175E+01,0.4917E+01,0.4686E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1035E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3158E+04,0.3104E+04,
    0.3056E+04,0.3011E+04,0.2970E+04,0.2932E+04,0.2896E+04,0.2864E+04,0.2834E+04,
    0.2806E+04,0.2780E+04,0.2755E+04,0.2733E+04,0.2693E+04,0.2658E+04,0.2628E+04,
    0.2601E+04,0.2578E+04,0.2558E+04,0.2540E+04,0.2524E+04,0.2511E+04,0.2499E+04,
    0.2489E+04,0.2481E+04,0.2474E+04,0.2468E+04,0.2463E+04,0.2459E+04,0.2455E+04,
    0.2453E+04,0.2451E+04,0.2454E+04,0.2469E+04,0.2491E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1099E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1485E+07,
    0.1491E+07,0.1498E+07,0.1504E+07,0.1510E+07,0.1516E+07,0.1522E+07,0.1528E+07,
    0.1533E+07,0.1539E+07,0.1545E+07,0.1550E+07,0.1561E+07,0.1572E+07,0.1582E+07,
    0.1593E+07,0.1603E+07,0.1614E+07,0.1624E+07,0.1634E+07,0.1644E+07,0.1654E+07,
    0.1664E+07,0.1674E+07,0.1683E+07,0.1693E+07,0.1703E+07,0.1713E+07,0.1722E+07,
    0.1732E+07,0.1742E+07,0.1801E+07,0.1850E+07,0.1900E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1099E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8537E+01,
    0.8443E+01,0.8353E+01,0.8265E+01,0.8181E+01,0.8099E+01,0.8020E+01,0.7943E+01,
    0.7869E+01,0.7796E+01,0.7726E+01,0.7657E+01,0.7527E+01,0.7403E+01,0.7285E+01,
    0.7172E+01,0.7063E+01,0.6959E+01,0.6859E+01,0.6763E+01,0.6670E+01,0.6580E+01,
    0.6493E+01,0.6409E+01,0.6328E+01,0.6249E+01,0.6173E+01,0.6098E+01,0.6026E+01,
    0.5956E+01,0.5888E+01,0.5510E+01,0.5233E+01,0.4986E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1099E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3203E+04,
    0.3147E+04,0.3096E+04,0.3050E+04,0.3007E+04,0.2967E+04,0.2930E+04,0.2896E+04,
    0.2865E+04,0.2835E+04,0.2808E+04,0.2783E+04,0.2738E+04,0.2699E+04,0.2665E+04,
    0.2636E+04,0.2610E+04,0.2587E+04,0.2567E+04,0.2550E+04,0.2535E+04,0.2521E+04,
    0.2510E+04,0.2500E+04,0.2492E+04,0.2485E+04,0.2479E+04,0.2474E+04,0.2470E+04,
    0.2467E+04,0.2464E+04,0.2464E+04,0.2477E+04,0.2498E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1167E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1486E+07,0.1493E+07,0.1499E+07,0.1505E+07,0.1511E+07,0.1517E+07,0.1523E+07,
    0.1529E+07,0.1535E+07,0.1541E+07,0.1546E+07,0.1558E+07,0.1568E+07,0.1579E+07,
    0.1590E+07,0.1600E+07,0.1611E+07,0.1621E+07,0.1631E+07,0.1641E+07,0.1651E+07,
    0.1661E+07,0.1671E+07,0.1681E+07,0.1691E+07,0.1701E+07,0.1711E+07,0.1721E+07,
    0.1730E+07,0.1740E+07,0.1799E+07,0.1849E+07,0.1899E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1167E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9053E+01,0.8953E+01,0.8856E+01,0.8762E+01,0.8672E+01,0.8584E+01,0.8499E+01,
    0.8417E+01,0.8338E+01,0.8260E+01,0.8185E+01,0.8042E+01,0.7907E+01,0.7778E+01,
    0.7655E+01,0.7537E+01,0.7424E+01,0.7315E+01,0.7211E+01,0.7110E+01,0.7013E+01,
    0.6919E+01,0.6829E+01,0.6741E+01,0.6656E+01,0.6574E+01,0.6494E+01,0.6416E+01,
    0.6341E+01,0.6268E+01,0.5862E+01,0.5566E+01,0.5301E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1167E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3250E+04,0.3192E+04,0.3138E+04,0.3090E+04,0.3045E+04,0.3003E+04,0.2965E+04,
    0.2929E+04,0.2896E+04,0.2866E+04,0.2838E+04,0.2788E+04,0.2744E+04,0.2706E+04,
    0.2673E+04,0.2644E+04,0.2618E+04,0.2596E+04,0.2577E+04,0.2560E+04,0.2545E+04,
    0.2532E+04,0.2521E+04,0.2511E+04,0.2503E+04,0.2496E+04,0.2490E+04,0.2485E+04,
    0.2481E+04,0.2478E+04,0.2474E+04,0.2485E+04,0.2504E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1238E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1487E+07,0.1494E+07,0.1500E+07,0.1506E+07,0.1513E+07,0.1519E+07,
    0.1525E+07,0.1531E+07,0.1537E+07,0.1542E+07,0.1554E+07,0.1565E+07,0.1576E+07,
    0.1587E+07,0.1597E+07,0.1608E+07,0.1618E+07,0.1628E+07,0.1639E+07,0.1649E+07,
    0.1659E+07,0.1669E+07,0.1679E+07,0.1689E+07,0.1699E+07,0.1709E+07,0.1719E+07,
    0.1728E+07,0.1738E+07,0.1798E+07,0.1848E+07,0.1898E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1238E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9595E+01,0.9487E+01,0.9383E+01,0.9282E+01,0.9186E+01,0.9092E+01,
    0.9001E+01,0.8914E+01,0.8828E+01,0.8746E+01,0.8589E+01,0.8441E+01,0.8300E+01,
    0.8166E+01,0.8038E+01,0.7915E+01,0.7797E+01,0.7684E+01,0.7575E+01,0.7470E+01,
    0.7369E+01,0.7271E+01,0.7176E+01,0.7085E+01,0.6996E+01,0.6910E+01,0.6827E+01,
    0.6746E+01,0.6667E+01,0.6232E+01,0.5915E+01,0.5632E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1238E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3299E+04,0.3238E+04,0.3182E+04,0.3131E+04,0.3084E+04,0.3040E+04,
    0.3000E+04,0.2963E+04,0.2929E+04,0.2897E+04,0.2841E+04,0.2793E+04,0.2750E+04,
    0.2713E+04,0.2681E+04,0.2652E+04,0.2627E+04,0.2606E+04,0.2586E+04,0.2570E+04,
    0.2555E+04,0.2542E+04,0.2531E+04,0.2522E+04,0.2514E+04,0.2507E+04,0.2501E+04,
    0.2496E+04,0.2493E+04,0.2485E+04,0.2494E+04,0.2511E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1312E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1488E+07,0.1495E+07,0.1501E+07,0.1507E+07,0.1514E+07,
    0.1520E+07,0.1526E+07,0.1532E+07,0.1538E+07,0.1550E+07,0.1561E+07,0.1572E+07,
    0.1583E+07,0.1594E+07,0.1605E+07,0.1615E+07,0.1625E+07,0.1636E+07,0.1646E+07,
    0.1656E+07,0.1666E+07,0.1677E+07,0.1687E+07,0.1697E+07,0.1707E+07,0.1717E+07,
    0.1726E+07,0.1736E+07,0.1796E+07,0.1846E+07,0.1896E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1312E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1016E+02,0.1005E+02,0.9935E+01,0.9827E+01,0.9724E+01,
    0.9623E+01,0.9527E+01,0.9433E+01,0.9342E+01,0.9170E+01,0.9008E+01,0.8854E+01,
    0.8707E+01,0.8568E+01,0.8434E+01,0.8306E+01,0.8184E+01,0.8066E+01,0.7952E+01,
    0.7843E+01,0.7737E+01,0.7635E+01,0.7536E+01,0.7441E+01,0.7348E+01,0.7259E+01,
    0.7172E+01,0.7087E+01,0.6620E+01,0.6281E+01,0.5980E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1312E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3349E+04,0.3285E+04,0.3227E+04,0.3173E+04,0.3124E+04,
    0.3079E+04,0.3037E+04,0.2998E+04,0.2963E+04,0.2900E+04,0.2845E+04,0.2798E+04,
    0.2756E+04,0.2720E+04,0.2689E+04,0.2661E+04,0.2637E+04,0.2615E+04,0.2596E+04,
    0.2580E+04,0.2566E+04,0.2553E+04,0.2542E+04,0.2533E+04,0.2525E+04,0.2518E+04,
    0.2513E+04,0.2508E+04,0.2496E+04,0.2503E+04,0.2519E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,0.1495E+07,0.1502E+07,0.1509E+07,
    0.1515E+07,0.1521E+07,0.1527E+07,0.1533E+07,0.1545E+07,0.1557E+07,0.1568E+07,
    0.1579E+07,0.1590E+07,0.1601E+07,0.1612E+07,0.1622E+07,0.1633E+07,0.1643E+07,
    0.1654E+07,0.1664E+07,0.1674E+07,0.1684E+07,0.1694E+07,0.1704E+07,0.1714E+07,
    0.1724E+07,0.1734E+07,0.1794E+07,0.1845E+07,0.1895E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1076E+02,0.1063E+02,0.1051E+02,0.1040E+02,
    0.1029E+02,0.1018E+02,0.1008E+02,0.9976E+01,0.9787E+01,0.9609E+01,0.9441E+01,
    0.9281E+01,0.9128E+01,0.8983E+01,0.8844E+01,0.8711E+01,0.8583E+01,0.8460E+01,
    0.8342E+01,0.8228E+01,0.8118E+01,0.8012E+01,0.7909E+01,0.7810E+01,0.7713E+01,
    0.7619E+01,0.7529E+01,0.7028E+01,0.6666E+01,0.6343E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3401E+04,0.3334E+04,0.3273E+04,0.3217E+04,
    0.3166E+04,0.3118E+04,0.3075E+04,0.3035E+04,0.2964E+04,0.2903E+04,0.2850E+04,
    0.2803E+04,0.2763E+04,0.2728E+04,0.2697E+04,0.2670E+04,0.2646E+04,0.2625E+04,
    0.2607E+04,0.2591E+04,0.2576E+04,0.2564E+04,0.2553E+04,0.2544E+04,0.2536E+04,
    0.2530E+04,0.2524E+04,0.2508E+04,0.2512E+04,0.2527E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1471E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,0.1496E+07,0.1503E+07,
    0.1509E+07,0.1516E+07,0.1522E+07,0.1529E+07,0.1541E+07,0.1553E+07,0.1564E+07,
    0.1575E+07,0.1587E+07,0.1598E+07,0.1608E+07,0.1619E+07,0.1630E+07,0.1640E+07,
    0.1651E+07,0.1661E+07,0.1671E+07,0.1682E+07,0.1692E+07,0.1702E+07,0.1712E+07,
    0.1722E+07,0.1732E+07,0.1793E+07,0.1843E+07,0.1894E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1471E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1138E+02,0.1125E+02,0.1112E+02,
    0.1100E+02,0.1088E+02,0.1076E+02,0.1065E+02,0.1044E+02,0.1025E+02,0.1006E+02,
    0.9888E+01,0.9722E+01,0.9563E+01,0.9412E+01,0.9268E+01,0.9130E+01,0.8997E+01,
    0.8869E+01,0.8746E+01,0.8627E+01,0.8512E+01,0.8402E+01,0.8294E+01,0.8191E+01,
    0.8090E+01,0.7993E+01,0.7456E+01,0.7069E+01,0.6725E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1471E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3455E+04,0.3385E+04,0.3321E+04,
    0.3262E+04,0.3208E+04,0.3159E+04,0.3114E+04,0.3034E+04,0.2965E+04,0.2906E+04,
    0.2854E+04,0.2809E+04,0.2770E+04,0.2736E+04,0.2705E+04,0.2679E+04,0.2656E+04,
    0.2635E+04,0.2617E+04,0.2601E+04,0.2587E+04,0.2575E+04,0.2565E+04,0.2556E+04,
    0.2548E+04,0.2541E+04,0.2521E+04,0.2522E+04,0.2535E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1555E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,0.1497E+07,
    0.1504E+07,0.1510E+07,0.1517E+07,0.1523E+07,0.1536E+07,0.1548E+07,0.1560E+07,
    0.1571E+07,0.1583E+07,0.1594E+07,0.1605E+07,0.1616E+07,0.1627E+07,0.1637E+07,
    0.1648E+07,0.1658E+07,0.1669E+07,0.1679E+07,0.1689E+07,0.1699E+07,0.1710E+07,
    0.1720E+07,0.1730E+07,0.1791E+07,0.1841E+07,0.1892E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1555E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1203E+02,0.1189E+02,
    0.1175E+02,0.1162E+02,0.1149E+02,0.1137E+02,0.1114E+02,0.1092E+02,0.1072E+02,
    0.1053E+02,0.1035E+02,0.1018E+02,0.1001E+02,0.9856E+01,0.9706E+01,0.9562E+01,
    0.9424E+01,0.9291E+01,0.9163E+01,0.9039E+01,0.8920E+01,0.8804E+01,0.8693E+01,
    0.8585E+01,0.8480E+01,0.7905E+01,0.7491E+01,0.7124E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1555E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3510E+04,0.3437E+04,
    0.3370E+04,0.3309E+04,0.3253E+04,0.3201E+04,0.3111E+04,0.3034E+04,0.2967E+04,
    0.2910E+04,0.2860E+04,0.2816E+04,0.2777E+04,0.2744E+04,0.2714E+04,0.2688E+04,
    0.2665E+04,0.2645E+04,0.2627E+04,0.2612E+04,0.2598E+04,0.2586E+04,0.2576E+04,
    0.2567E+04,0.2559E+04,0.2534E+04,0.2533E+04,0.2544E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1644E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,
    0.1497E+07,0.1504E+07,0.1511E+07,0.1518E+07,0.1531E+07,0.1543E+07,0.1555E+07,
    0.1567E+07,0.1579E+07,0.1590E+07,0.1601E+07,0.1612E+07,0.1623E+07,0.1634E+07,
    0.1645E+07,0.1655E+07,0.1666E+07,0.1676E+07,0.1686E+07,0.1697E+07,0.1707E+07,
    0.1717E+07,0.1727E+07,0.1789E+07,0.1840E+07,0.1891E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1644E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1272E+02,
    0.1256E+02,0.1242E+02,0.1227E+02,0.1214E+02,0.1188E+02,0.1165E+02,0.1142E+02,
    0.1121E+02,0.1101E+02,0.1083E+02,0.1065E+02,0.1048E+02,0.1031E+02,0.1016E+02,
    0.1001E+02,0.9865E+01,0.9726E+01,0.9593E+01,0.9465E+01,0.9341E+01,0.9221E+01,
    0.9104E+01,0.8992E+01,0.8376E+01,0.7933E+01,0.7542E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1644E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3568E+04,
    0.3491E+04,0.3421E+04,0.3357E+04,0.3298E+04,0.3196E+04,0.3109E+04,0.3035E+04,
    0.2970E+04,0.2914E+04,0.2865E+04,0.2823E+04,0.2785E+04,0.2752E+04,0.2723E+04,
    0.2698E+04,0.2675E+04,0.2655E+04,0.2638E+04,0.2623E+04,0.2609E+04,0.2598E+04,
    0.2587E+04,0.2579E+04,0.2548E+04,0.2544E+04,0.2553E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1735E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1491E+07,0.1498E+07,0.1505E+07,0.1512E+07,0.1525E+07,0.1538E+07,0.1550E+07,
    0.1562E+07,0.1574E+07,0.1586E+07,0.1597E+07,0.1608E+07,0.1619E+07,0.1630E+07,
    0.1641E+07,0.1652E+07,0.1663E+07,0.1673E+07,0.1684E+07,0.1694E+07,0.1704E+07,
    0.1715E+07,0.1725E+07,0.1787E+07,0.1838E+07,0.1889E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1735E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1343E+02,0.1327E+02,0.1311E+02,0.1296E+02,0.1267E+02,0.1241E+02,0.1217E+02,
    0.1194E+02,0.1172E+02,0.1151E+02,0.1132E+02,0.1113E+02,0.1096E+02,0.1079E+02,
    0.1062E+02,0.1047E+02,0.1032E+02,0.1018E+02,0.1004E+02,0.9904E+01,0.9775E+01,
    0.9650E+01,0.9529E+01,0.8869E+01,0.8397E+01,0.7979E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1735E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3628E+04,0.3547E+04,0.3474E+04,0.3407E+04,0.3291E+04,0.3192E+04,0.3108E+04,
    0.3036E+04,0.2973E+04,0.2919E+04,0.2871E+04,0.2830E+04,0.2793E+04,0.2761E+04,
    0.2732E+04,0.2707E+04,0.2685E+04,0.2666E+04,0.2649E+04,0.2634E+04,0.2621E+04,
    0.2609E+04,0.2599E+04,0.2563E+04,0.2556E+04,0.2562E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1831E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1491E+07,0.1498E+07,0.1505E+07,0.1519E+07,0.1532E+07,0.1545E+07,
    0.1557E+07,0.1569E+07,0.1581E+07,0.1593E+07,0.1604E+07,0.1616E+07,0.1627E+07,
    0.1638E+07,0.1649E+07,0.1659E+07,0.1670E+07,0.1681E+07,0.1691E+07,0.1702E+07,
    0.1712E+07,0.1722E+07,0.1784E+07,0.1836E+07,0.1887E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1831E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1418E+02,0.1400E+02,0.1383E+02,0.1352E+02,0.1323E+02,0.1296E+02,
    0.1270E+02,0.1247E+02,0.1224E+02,0.1203E+02,0.1183E+02,0.1163E+02,0.1145E+02,
    0.1127E+02,0.1111E+02,0.1094E+02,0.1079E+02,0.1064E+02,0.1050E+02,0.1036E+02,
    0.1022E+02,0.1009E+02,0.9387E+01,0.8881E+01,0.8436E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1831E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3691E+04,0.3606E+04,0.3529E+04,0.3396E+04,0.3284E+04,0.3189E+04,
    0.3108E+04,0.3038E+04,0.2977E+04,0.2924E+04,0.2878E+04,0.2837E+04,0.2801E+04,
    0.2770E+04,0.2742E+04,0.2717E+04,0.2696E+04,0.2677E+04,0.2660E+04,0.2645E+04,
    0.2632E+04,0.2621E+04,0.2578E+04,0.2568E+04,0.2572E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1491E+07,0.1498E+07,0.1513E+07,0.1526E+07,0.1539E+07,
    0.1552E+07,0.1565E+07,0.1577E+07,0.1588E+07,0.1600E+07,0.1612E+07,0.1623E+07,
    0.1634E+07,0.1645E+07,0.1656E+07,0.1667E+07,0.1677E+07,0.1688E+07,0.1699E+07,
    0.1709E+07,0.1720E+07,0.1782E+07,0.1834E+07,0.1886E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1497E+02,0.1477E+02,0.1442E+02,0.1410E+02,0.1380E+02,
    0.1352E+02,0.1326E+02,0.1301E+02,0.1278E+02,0.1256E+02,0.1235E+02,0.1215E+02,
    0.1196E+02,0.1178E+02,0.1160E+02,0.1144E+02,0.1127E+02,0.1112E+02,0.1097E+02,
    0.1083E+02,0.1069E+02,0.9928E+01,0.9389E+01,0.8914E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3756E+04,0.3666E+04,0.3514E+04,0.3386E+04,0.3279E+04,
    0.3187E+04,0.3108E+04,0.3040E+04,0.2981E+04,0.2929E+04,0.2884E+04,0.2845E+04,
    0.2810E+04,0.2779E+04,0.2752E+04,0.2728E+04,0.2706E+04,0.2687E+04,0.2671E+04,
    0.2656E+04,0.2644E+04,0.2595E+04,0.2581E+04,0.2583E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2034E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1491E+07,0.1506E+07,0.1520E+07,0.1533E+07,
    0.1547E+07,0.1559E+07,0.1572E+07,0.1584E+07,0.1596E+07,0.1607E+07,0.1619E+07,
    0.1630E+07,0.1641E+07,0.1652E+07,0.1663E+07,0.1674E+07,0.1685E+07,0.1696E+07,
    0.1706E+07,0.1717E+07,0.1780E+07,0.1832E+07,0.1884E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2034E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1579E+02,0.1539E+02,0.1503E+02,0.1470E+02,
    0.1439E+02,0.1410E+02,0.1383E+02,0.1357E+02,0.1333E+02,0.1310E+02,0.1289E+02,
    0.1268E+02,0.1248E+02,0.1230E+02,0.1211E+02,0.1194E+02,0.1177E+02,0.1161E+02,
    0.1146E+02,0.1131E+02,0.1050E+02,0.9919E+01,0.9414E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2034E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3823E+04,0.3647E+04,0.3501E+04,0.3378E+04,
    0.3274E+04,0.3186E+04,0.3109E+04,0.3043E+04,0.2986E+04,0.2935E+04,0.2891E+04,
    0.2852E+04,0.2818E+04,0.2788E+04,0.2761E+04,0.2738E+04,0.2717E+04,0.2698E+04,
    0.2682E+04,0.2668E+04,0.2612E+04,0.2595E+04,0.2594E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2250E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1491E+07,0.1506E+07,0.1521E+07,
    0.1534E+07,0.1548E+07,0.1561E+07,0.1574E+07,0.1586E+07,0.1598E+07,0.1610E+07,
    0.1622E+07,0.1633E+07,0.1645E+07,0.1656E+07,0.1667E+07,0.1678E+07,0.1689E+07,
    0.1700E+07,0.1711E+07,0.1775E+07,0.1828E+07,0.1880E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2250E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1752E+02,0.1706E+02,0.1665E+02,
    0.1627E+02,0.1591E+02,0.1559E+02,0.1528E+02,0.1499E+02,0.1472E+02,0.1447E+02,
    0.1422E+02,0.1399E+02,0.1377E+02,0.1356E+02,0.1336E+02,0.1316E+02,0.1298E+02,
    0.1280E+02,0.1262E+02,0.1169E+02,0.1104E+02,0.1046E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2250E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3965E+04,0.3770E+04,0.3609E+04,
    0.3475E+04,0.3362E+04,0.3266E+04,0.3183E+04,0.3111E+04,0.3049E+04,0.2995E+04,
    0.2947E+04,0.2905E+04,0.2868E+04,0.2835E+04,0.2806E+04,0.2781E+04,0.2758E+04,
    0.2738E+04,0.2720E+04,0.2649E+04,0.2624E+04,0.2617E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,0.1506E+07,
    0.1521E+07,0.1535E+07,0.1549E+07,0.1562E+07,0.1575E+07,0.1588E+07,0.1601E+07,
    0.1613E+07,0.1625E+07,0.1636E+07,0.1648E+07,0.1659E+07,0.1671E+07,0.1682E+07,
    0.1693E+07,0.1704E+07,0.1769E+07,0.1823E+07,0.1876E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1941E+02,0.1888E+02,
    0.1841E+02,0.1797E+02,0.1757E+02,0.1720E+02,0.1686E+02,0.1653E+02,0.1623E+02,
    0.1594E+02,0.1566E+02,0.1540E+02,0.1516E+02,0.1492E+02,0.1470E+02,0.1448E+02,
    0.1427E+02,0.1407E+02,0.1300E+02,0.1226E+02,0.1161E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4120E+04,0.3903E+04,
    0.3726E+04,0.3579E+04,0.3455E+04,0.3350E+04,0.3261E+04,0.3183E+04,0.3116E+04,
    0.3057E+04,0.3005E+04,0.2960E+04,0.2920E+04,0.2885E+04,0.2853E+04,0.2826E+04,
    0.2801E+04,0.2779E+04,0.2690E+04,0.2656E+04,0.2643E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2734E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,
    0.1505E+07,0.1521E+07,0.1535E+07,0.1550E+07,0.1563E+07,0.1577E+07,0.1590E+07,
    0.1603E+07,0.1615E+07,0.1627E+07,0.1639E+07,0.1651E+07,0.1663E+07,0.1674E+07,
    0.1686E+07,0.1697E+07,0.1763E+07,0.1818E+07,0.1871E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2734E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2147E+02,
    0.2087E+02,0.2032E+02,0.1983E+02,0.1937E+02,0.1895E+02,0.1856E+02,0.1819E+02,
    0.1785E+02,0.1753E+02,0.1722E+02,0.1693E+02,0.1665E+02,0.1639E+02,0.1614E+02,
    0.1590E+02,0.1567E+02,0.1444E+02,0.1359E+02,0.1285E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2734E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4289E+04,
    0.4047E+04,0.3851E+04,0.3690E+04,0.3555E+04,0.3441E+04,0.3343E+04,0.3259E+04,
    0.3186E+04,0.3122E+04,0.3066E+04,0.3018E+04,0.2974E+04,0.2936E+04,0.2902E+04,
    0.2872E+04,0.2846E+04,0.2736E+04,0.2691E+04,0.2671E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3003E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1487E+07,0.1504E+07,0.1520E+07,0.1535E+07,0.1550E+07,0.1564E+07,0.1578E+07,
    0.1591E+07,0.1604E+07,0.1617E+07,0.1629E+07,0.1642E+07,0.1654E+07,0.1666E+07,
    0.1677E+07,0.1689E+07,0.1757E+07,0.1812E+07,0.1866E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3003E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2374E+02,0.2304E+02,0.2241E+02,0.2184E+02,0.2132E+02,0.2085E+02,0.2040E+02,
    0.1999E+02,0.1960E+02,0.1924E+02,0.1890E+02,0.1857E+02,0.1826E+02,0.1797E+02,
    0.1769E+02,0.1742E+02,0.1601E+02,0.1504E+02,0.1421E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3003E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4476E+04,0.4205E+04,0.3987E+04,0.3809E+04,0.3661E+04,0.3536E+04,0.3430E+04,
    0.3339E+04,0.3260E+04,0.3191E+04,0.3131E+04,0.3078E+04,0.3031E+04,0.2990E+04,
    0.2953E+04,0.2921E+04,0.2787E+04,0.2730E+04,0.2702E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1484E+07,0.1502E+07,0.1519E+07,0.1535E+07,0.1550E+07,0.1564E+07,
    0.1579E+07,0.1592E+07,0.1606E+07,0.1619E+07,0.1631E+07,0.1644E+07,0.1656E+07,
    0.1668E+07,0.1680E+07,0.1750E+07,0.1806E+07,0.1861E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2622E+02,0.2541E+02,0.2468E+02,0.2403E+02,0.2344E+02,0.2290E+02,
    0.2240E+02,0.2193E+02,0.2150E+02,0.2109E+02,0.2070E+02,0.2034E+02,0.1999E+02,
    0.1967E+02,0.1935E+02,0.1772E+02,0.1662E+02,0.1568E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.4683E+04,0.4378E+04,0.4135E+04,0.3938E+04,0.3775E+04,0.3639E+04,
    0.3523E+04,0.3424E+04,0.3338E+04,0.3263E+04,0.3198E+04,0.3141E+04,0.3091E+04,
    0.3046E+04,0.3007E+04,0.2844E+04,0.2773E+04,0.2736E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3600E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1481E+07,0.1500E+07,0.1517E+07,0.1534E+07,0.1549E+07,
    0.1564E+07,0.1579E+07,0.1593E+07,0.1607E+07,0.1620E+07,0.1633E+07,0.1646E+07,
    0.1658E+07,0.1671E+07,0.1742E+07,0.1800E+07,0.1855E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3600E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2894E+02,0.2799E+02,0.2716E+02,0.2641E+02,0.2574E+02,
    0.2512E+02,0.2455E+02,0.2402E+02,0.2353E+02,0.2308E+02,0.2264E+02,0.2224E+02,
    0.2185E+02,0.2149E+02,0.1960E+02,0.1834E+02,0.1727E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3600E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4915E+04,0.4568E+04,0.4296E+04,0.4077E+04,0.3898E+04,
    0.3748E+04,0.3621E+04,0.3513E+04,0.3420E+04,0.3340E+04,0.3269E+04,0.3208E+04,
    0.3153E+04,0.3105E+04,0.2908E+04,0.2821E+04,0.2773E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1477E+07,0.1497E+07,0.1515E+07,0.1532E+07,
    0.1548E+07,0.1564E+07,0.1579E+07,0.1593E+07,0.1607E+07,0.1621E+07,0.1634E+07,
    0.1647E+07,0.1660E+07,0.1734E+07,0.1792E+07,0.1849E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3192E+02,0.3082E+02,0.2985E+02,0.2899E+02,
    0.2822E+02,0.2752E+02,0.2688E+02,0.2628E+02,0.2573E+02,0.2522E+02,0.2473E+02,
    0.2428E+02,0.2385E+02,0.2166E+02,0.2021E+02,0.1900E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.5177E+04,0.4780E+04,0.4473E+04,0.4229E+04,
    0.4030E+04,0.3865E+04,0.3727E+04,0.3609E+04,0.3508E+04,0.3420E+04,0.3344E+04,
    0.3278E+04,0.3219E+04,0.2980E+04,0.2874E+04,0.2814E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4282E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1472E+07,0.1493E+07,0.1512E+07,
    0.1530E+07,0.1547E+07,0.1563E+07,0.1578E+07,0.1593E+07,0.1608E+07,0.1622E+07,
    0.1635E+07,0.1649E+07,0.1725E+07,0.1785E+07,0.1843E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4282E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3521E+02,0.3391E+02,0.3279E+02,
    0.3180E+02,0.3092E+02,0.3012E+02,0.2939E+02,0.2872E+02,0.2810E+02,0.2752E+02,
    0.2698E+02,0.2647E+02,0.2391E+02,0.2226E+02,0.2088E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4282E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5476E+04,0.5016E+04,0.4668E+04,
    0.4394E+04,0.4173E+04,0.3991E+04,0.3839E+04,0.3710E+04,0.3601E+04,0.3506E+04,
    0.3423E+04,0.3351E+04,0.3062E+04,0.2933E+04,0.2859E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4657E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1467E+07,0.1489E+07,
    0.1509E+07,0.1527E+07,0.1545E+07,0.1561E+07,0.1577E+07,0.1593E+07,0.1608E+07,
    0.1622E+07,0.1636E+07,0.1715E+07,0.1776E+07,0.1835E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4657E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3884E+02,0.3731E+02,
    0.3600E+02,0.3486E+02,0.3385E+02,0.3294E+02,0.3211E+02,0.3135E+02,0.3065E+02,
    0.3000E+02,0.2939E+02,0.2639E+02,0.2449E+02,0.2292E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4657E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5822E+04,0.5283E+04,
    0.4884E+04,0.4574E+04,0.4328E+04,0.4127E+04,0.3959E+04,0.3819E+04,0.3699E+04,
    0.3596E+04,0.3507E+04,0.3154E+04,0.2999E+04,0.2909E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1460E+07,
    0.1483E+07,0.1505E+07,0.1524E+07,0.1542E+07,0.1560E+07,0.1576E+07,0.1592E+07,
    0.1607E+07,0.1622E+07,0.1704E+07,0.1767E+07,0.1828E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4286E+02,
    0.4104E+02,0.3951E+02,0.3819E+02,0.3702E+02,0.3598E+02,0.3504E+02,0.3418E+02,
    0.3339E+02,0.3266E+02,0.2912E+02,0.2692E+02,0.2514E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6226E+04,
    0.5587E+04,0.5125E+04,0.4773E+04,0.4497E+04,0.4273E+04,0.4089E+04,0.3934E+04,
    0.3804E+04,0.3691E+04,0.3259E+04,0.3073E+04,0.2965E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5481E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1453E+07,0.1477E+07,0.1500E+07,0.1520E+07,0.1539E+07,0.1557E+07,0.1574E+07,
    0.1590E+07,0.1606E+07,0.1693E+07,0.1758E+07,0.1819E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5481E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4734E+02,0.4516E+02,0.4336E+02,0.4182E+02,0.4047E+02,0.3928E+02,0.3821E+02,
    0.3724E+02,0.3635E+02,0.3213E+02,0.2958E+02,0.2755E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5481E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.6706E+04,0.5935E+04,0.5395E+04,0.4993E+04,0.4681E+04,0.4432E+04,0.4228E+04,
    0.4058E+04,0.3915E+04,0.3379E+04,0.3156E+04,0.3026E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5932E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1444E+07,0.1470E+07,0.1494E+07,0.1516E+07,0.1535E+07,0.1554E+07,
    0.1572E+07,0.1589E+07,0.1680E+07,0.1747E+07,0.1811E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5932E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5234E+02,0.4971E+02,0.4758E+02,0.4578E+02,0.4423E+02,0.4286E+02,
    0.4164E+02,0.4053E+02,0.3547E+02,0.3250E+02,0.3017E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5932E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7288E+04,0.6341E+04,0.5702E+04,0.5237E+04,0.4883E+04,0.4604E+04,
    0.4378E+04,0.4191E+04,0.3519E+04,0.3249E+04,0.3094E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6410E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1433E+07,0.1462E+07,0.1487E+07,0.1510E+07,0.1531E+07,
    0.1551E+07,0.1569E+07,0.1666E+07,0.1736E+07,0.1801E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6410E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.5799E+02,0.5477E+02,0.5222E+02,0.5011E+02,0.4831E+02,
    0.4674E+02,0.4534E+02,0.3918E+02,0.3571E+02,0.3303E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6410E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8009E+04,0.6817E+04,0.6051E+04,0.5510E+04,0.5106E+04,
    0.4792E+04,0.4539E+04,0.3682E+04,0.3355E+04,0.3170E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6918E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1421E+07,0.1453E+07,0.1480E+07,0.1504E+07,
    0.1526E+07,0.1546E+07,0.1650E+07,0.1723E+07,0.1790E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6918E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6440E+02,0.6041E+02,0.5735E+02,0.5486E+02,
    0.5276E+02,0.5095E+02,0.4334E+02,0.3924E+02,0.3615E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6918E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.8929E+04,0.7385E+04,0.6452E+04,0.5817E+04,
    0.5352E+04,0.4996E+04,0.3876E+04,0.3476E+04,0.3254E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7456E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1407E+07,0.1442E+07,0.1471E+07,
    0.1497E+07,0.1520E+07,0.1633E+07,0.1710E+07,0.1779E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7456E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7178E+02,0.6674E+02,0.6303E+02,
    0.6007E+02,0.5763E+02,0.4801E+02,0.4314E+02,0.3956E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7456E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1014E+05,0.8072E+04,0.6916E+04,
    0.6162E+04,0.5625E+04,0.4107E+04,0.3615E+04,0.3349E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8027E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1390E+07,0.1430E+07,
    0.1462E+07,0.1489E+07,0.1614E+07,0.1695E+07,0.1767E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8027E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8041E+02,0.7390E+02,
    0.6934E+02,0.6582E+02,0.5333E+02,0.4748E+02,0.4330E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8027E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1183E+05,0.8919E+04,
    0.7458E+04,0.6553E+04,0.4391E+04,0.3777E+04,0.3456E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8632E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1369E+07,
    0.1415E+07,0.1451E+07,0.1593E+07,0.1679E+07,0.1754E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8632E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9072E+02,
    0.8205E+02,0.7639E+02,0.5943E+02,0.5231E+02,0.4741E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8632E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1433E+05,
    0.9982E+04,0.8096E+04,0.4744E+04,0.3965E+04,0.3578E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9273E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1343E+07,0.1399E+07,0.1568E+07,0.1661E+07,0.1739E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9273E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1035E+03,0.9144E+02,0.6653E+02,0.5775E+02,0.5196E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9273E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1845E+05,0.1134E+05,0.5199E+04,0.4189E+04,0.3717E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9954E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1310E+07,0.1541E+07,0.1641E+07,0.1724E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9954E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1203E+03,0.7497E+02,0.6392E+02,0.5701E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9954E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2670E+05,0.5805E+04,0.4458E+04,0.3877E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1395E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1274E+07,0.1502E+07,0.1622E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1395E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1789E+03,0.1125E+03,0.9260E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1395E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2217E+05,0.7206E+04,0.5164E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1795E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1038E+07,0.1309E+07,0.1501E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1795E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3388E+03,0.2032E+03,0.1429E+03;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1795E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1076E+05,0.1291E+05,0.7313E+04;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2195E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9916E+06,0.1170E+07,0.1373E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2195E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3812E+03,0.2957E+03,0.2101E+03;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2195E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7600E+04,0.1023E+05,0.9222E+04;

! =============================================================================
!
!                Property Data for Refrigerant Steam
!
! =============================================================================

  FluidProperties:Name,
    Steam,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant Steam
!
! =============================================================================

  FluidProperties:Temperatures,
    SteamSaturatedTemperatures,  !- Name
    0.010,1.000,5.000,10.000,15.000,20.000,25.000,
    30.000,35.000,40.000,45.000,50.000,55.000,60.000,
    65.000,70.000,72.000,74.000,76.000,78.000,80.000,
    82.000,84.000,86.000,88.000,90.000,92.000,94.000,
    96.000,98.000,99.000,100.000,101.000,102.000,103.000,
    104.000,105.000,106.000,107.000,108.000,109.000,110.000,
    111.000,112.000,113.000,114.000,115.000,116.000,117.000,
    118.000,119.000,120.000,121.000,122.000,123.000,124.000,
    125.000,126.000,127.000,128.000,129.000,130.000,132.000,
    134.000,136.000,138.000,140.000,142.000,144.000,146.000,
    148.000,150.000,152.000,154.000,156.000,158.000,160.000,
    162.000,164.000,166.000,168.000,170.000,172.000,174.000,
    176.000,178.000,180.000,185.000,190.000,195.000,200.000,
    205.000,210.000,215.000,220.000,225.000,230.000,240.000,
    250.000,260.000,270.000,280.000,290.000,300.000,310.000,
    320.000,330.000,340.000,350.000,360.000,370.000;

  FluidProperties:Saturated,
    Steam,                   !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.6117E+03,0.6571E+03,0.8726E+03,0.1228E+04,0.1706E+04,0.2339E+04,0.3170E+04,
    0.4247E+04,0.5629E+04,0.7385E+04,0.9595E+04,0.1235E+05,0.1576E+05,0.1995E+05,
    0.2504E+05,0.3120E+05,0.3400E+05,0.3701E+05,0.4024E+05,0.4370E+05,0.4741E+05,
    0.5139E+05,0.5564E+05,0.6017E+05,0.6502E+05,0.7018E+05,0.7568E+05,0.8154E+05,
    0.8777E+05,0.9439E+05,0.9785E+05,0.1014E+06,0.1051E+06,0.1089E+06,0.1128E+06,
    0.1168E+06,0.1209E+06,0.1251E+06,0.1295E+06,0.1340E+06,0.1386E+06,0.1434E+06,
    0.1483E+06,0.1533E+06,0.1584E+06,0.1637E+06,0.1692E+06,0.1748E+06,0.1805E+06,
    0.1864E+06,0.1925E+06,0.1987E+06,0.2050E+06,0.2116E+06,0.2183E+06,0.2252E+06,
    0.2322E+06,0.2395E+06,0.2469E+06,0.2545E+06,0.2623E+06,0.2703E+06,0.2868E+06,
    0.3042E+06,0.3224E+06,0.3415E+06,0.3615E+06,0.3825E+06,0.4044E+06,0.4273E+06,
    0.4512E+06,0.4762E+06,0.5022E+06,0.5295E+06,0.5578E+06,0.5874E+06,0.6182E+06,
    0.6503E+06,0.6837E+06,0.7185E+06,0.7546E+06,0.7922E+06,0.8312E+06,0.8718E+06,
    0.9138E+06,0.9575E+06,0.1003E+07,0.1123E+07,0.1255E+07,0.1399E+07,0.1555E+07,
    0.1724E+07,0.1908E+07,0.2106E+07,0.2320E+07,0.2550E+07,0.2797E+07,0.3347E+07,
    0.3976E+07,0.4692E+07,0.5503E+07,0.6417E+07,0.7442E+07,0.8588E+07,0.9865E+07,
    0.1128E+08,0.1286E+08,0.1460E+08,0.1653E+08,0.1867E+08,0.2104E+08;

  FluidProperties:Saturated,
    Steam,                   !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.5860E+00,0.4177E+04,0.2102E+05,0.4202E+05,0.6298E+05,0.8391E+05,0.1048E+06,
    0.1257E+06,0.1466E+06,0.1675E+06,0.1884E+06,0.2093E+06,0.2303E+06,0.2512E+06,
    0.2721E+06,0.2931E+06,0.3014E+06,0.3098E+06,0.3182E+06,0.3266E+06,0.3350E+06,
    0.3434E+06,0.3518E+06,0.3602E+06,0.3686E+06,0.3770E+06,0.3855E+06,0.3939E+06,
    0.4023E+06,0.4107E+06,0.4149E+06,0.4192E+06,0.4234E+06,0.4276E+06,0.4318E+06,
    0.4360E+06,0.4403E+06,0.4445E+06,0.4487E+06,0.4530E+06,0.4572E+06,0.4614E+06,
    0.4656E+06,0.4699E+06,0.4741E+06,0.4784E+06,0.4826E+06,0.4868E+06,0.4911E+06,
    0.4953E+06,0.4996E+06,0.5038E+06,0.5081E+06,0.5123E+06,0.5166E+06,0.5208E+06,
    0.5251E+06,0.5293E+06,0.5336E+06,0.5379E+06,0.5421E+06,0.5464E+06,0.5549E+06,
    0.5635E+06,0.5720E+06,0.5806E+06,0.5892E+06,0.5977E+06,0.6063E+06,0.6149E+06,
    0.6236E+06,0.6322E+06,0.6408E+06,0.6495E+06,0.6581E+06,0.6668E+06,0.6755E+06,
    0.6842E+06,0.6929E+06,0.7016E+06,0.7103E+06,0.7191E+06,0.7278E+06,0.7366E+06,
    0.7454E+06,0.7542E+06,0.7631E+06,0.7852E+06,0.8074E+06,0.8298E+06,0.8523E+06,
    0.8749E+06,0.8976E+06,0.9205E+06,0.9436E+06,0.9668E+06,0.9902E+06,0.1038E+07,
    0.1086E+07,0.1135E+07,0.1185E+07,0.1237E+07,0.1290E+07,0.1345E+07,0.1402E+07,
    0.1462E+07,0.1526E+07,0.1595E+07,0.1671E+07,0.1762E+07,0.1891E+07;

  FluidProperties:Saturated,
    Steam,                   !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.2501E+07,0.2503E+07,0.2510E+07,0.2519E+07,0.2528E+07,0.2537E+07,0.2547E+07,
    0.2556E+07,0.2565E+07,0.2574E+07,0.2582E+07,0.2591E+07,0.2600E+07,0.2609E+07,
    0.2618E+07,0.2626E+07,0.2630E+07,0.2633E+07,0.2636E+07,0.2640E+07,0.2643E+07,
    0.2646E+07,0.2650E+07,0.2653E+07,0.2656E+07,0.2660E+07,0.2663E+07,0.2666E+07,
    0.2669E+07,0.2672E+07,0.2674E+07,0.2676E+07,0.2677E+07,0.2679E+07,0.2680E+07,
    0.2682E+07,0.2683E+07,0.2685E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2691E+07,
    0.2693E+07,0.2694E+07,0.2696E+07,0.2697E+07,0.2699E+07,0.2700E+07,0.2702E+07,
    0.2703E+07,0.2704E+07,0.2706E+07,0.2707E+07,0.2709E+07,0.2710E+07,0.2712E+07,
    0.2713E+07,0.2715E+07,0.2716E+07,0.2717E+07,0.2719E+07,0.2720E+07,0.2723E+07,
    0.2726E+07,0.2728E+07,0.2731E+07,0.2733E+07,0.2736E+07,0.2739E+07,0.2741E+07,
    0.2744E+07,0.2746E+07,0.2748E+07,0.2751E+07,0.2753E+07,0.2755E+07,0.2757E+07,
    0.2760E+07,0.2762E+07,0.2764E+07,0.2766E+07,0.2768E+07,0.2770E+07,0.2772E+07,
    0.2774E+07,0.2775E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2792E+07,
    0.2795E+07,0.2797E+07,0.2799E+07,0.2801E+07,0.2802E+07,0.2803E+07,0.2803E+07,
    0.2801E+07,0.2797E+07,0.2790E+07,0.2780E+07,0.2767E+07,0.2750E+07,0.2728E+07,
    0.2701E+07,0.2666E+07,0.2622E+07,0.2564E+07,0.2481E+07,0.2335E+07;

  FluidProperties:Saturated,
    Steam,                   !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.9998E+03,0.9999E+03,0.9999E+03,0.9997E+03,0.9991E+03,0.9982E+03,0.9970E+03,
    0.9956E+03,0.9940E+03,0.9922E+03,0.9902E+03,0.9880E+03,0.9857E+03,0.9832E+03,
    0.9805E+03,0.9777E+03,0.9766E+03,0.9754E+03,0.9742E+03,0.9730E+03,0.9718E+03,
    0.9705E+03,0.9692E+03,0.9679E+03,0.9666E+03,0.9653E+03,0.9639E+03,0.9626E+03,
    0.9612E+03,0.9598E+03,0.9591E+03,0.9583E+03,0.9576E+03,0.9569E+03,0.9562E+03,
    0.9554E+03,0.9547E+03,0.9540E+03,0.9532E+03,0.9525E+03,0.9517E+03,0.9509E+03,
    0.9502E+03,0.9494E+03,0.9486E+03,0.9479E+03,0.9471E+03,0.9463E+03,0.9455E+03,
    0.9447E+03,0.9439E+03,0.9431E+03,0.9423E+03,0.9415E+03,0.9407E+03,0.9398E+03,
    0.9390E+03,0.9382E+03,0.9374E+03,0.9365E+03,0.9357E+03,0.9348E+03,0.9331E+03,
    0.9314E+03,0.9297E+03,0.9279E+03,0.9261E+03,0.9243E+03,0.9225E+03,0.9207E+03,
    0.9189E+03,0.9170E+03,0.9151E+03,0.9132E+03,0.9113E+03,0.9094E+03,0.9074E+03,
    0.9055E+03,0.9035E+03,0.9015E+03,0.8995E+03,0.8975E+03,0.8954E+03,0.8933E+03,
    0.8912E+03,0.8891E+03,0.8870E+03,0.8816E+03,0.8761E+03,0.8704E+03,0.8647E+03,
    0.8588E+03,0.8527E+03,0.8465E+03,0.8402E+03,0.8337E+03,0.8271E+03,0.8134E+03,
    0.7989E+03,0.7836E+03,0.7675E+03,0.7503E+03,0.7319E+03,0.7121E+03,0.6907E+03,
    0.6671E+03,0.6408E+03,0.6107E+03,0.5747E+03,0.5276E+03,0.4514E+03;

  FluidProperties:Saturated,
    Steam,                   !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.4855E-02,0.5196E-02,0.6802E-02,0.9407E-02,0.1284E-01,0.1731E-01,0.2307E-01,
    0.3042E-01,0.3967E-01,0.5124E-01,0.6556E-01,0.8315E-01,0.1046E+00,0.1304E+00,
    0.1615E+00,0.1984E+00,0.2151E+00,0.2329E+00,0.2518E+00,0.2721E+00,0.2937E+00,
    0.3166E+00,0.3411E+00,0.3671E+00,0.3946E+00,0.4239E+00,0.4549E+00,0.4878E+00,
    0.5225E+00,0.5593E+00,0.5785E+00,0.5982E+00,0.6184E+00,0.6392E+00,0.6606E+00,
    0.6825E+00,0.7050E+00,0.7282E+00,0.7519E+00,0.7763E+00,0.8013E+00,0.8269E+00,
    0.8532E+00,0.8802E+00,0.9079E+00,0.9363E+00,0.9654E+00,0.9952E+00,0.1026E+01,
    0.1057E+01,0.1089E+01,0.1122E+01,0.1156E+01,0.1190E+01,0.1226E+01,0.1262E+01,
    0.1299E+01,0.1337E+01,0.1375E+01,0.1415E+01,0.1455E+01,0.1497E+01,0.1583E+01,
    0.1673E+01,0.1766E+01,0.1864E+01,0.1967E+01,0.2074E+01,0.2185E+01,0.2301E+01,
    0.2422E+01,0.2548E+01,0.2679E+01,0.2816E+01,0.2958E+01,0.3106E+01,0.3260E+01,
    0.3419E+01,0.3585E+01,0.3758E+01,0.3937E+01,0.4122E+01,0.4315E+01,0.4515E+01,
    0.4722E+01,0.4936E+01,0.5159E+01,0.5750E+01,0.6395E+01,0.7098E+01,0.7861E+01,
    0.8690E+01,0.9588E+01,0.1056E+02,0.1162E+02,0.1275E+02,0.1399E+02,0.1675E+02,
    0.1997E+02,0.2371E+02,0.2807E+02,0.3316E+02,0.3913E+02,0.4617E+02,0.5454E+02,
    0.6464E+02,0.7705E+02,0.9276E+02,0.1136E+03,0.1439E+03,0.2018E+03;

  FluidProperties:Saturated,
    Steam,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.4220E+04,0.4217E+04,0.4205E+04,0.4196E+04,0.4189E+04,0.4184E+04,0.4182E+04,
    0.4180E+04,0.4180E+04,0.4180E+04,0.4180E+04,0.4182E+04,0.4183E+04,0.4185E+04,
    0.4187E+04,0.4190E+04,0.4191E+04,0.4193E+04,0.4194E+04,0.4195E+04,0.4197E+04,
    0.4198E+04,0.4200E+04,0.4202E+04,0.4203E+04,0.4205E+04,0.4207E+04,0.4209E+04,
    0.4211E+04,0.4213E+04,0.4215E+04,0.4216E+04,0.4217E+04,0.4218E+04,0.4219E+04,
    0.4220E+04,0.4222E+04,0.4223E+04,0.4224E+04,0.4226E+04,0.4227E+04,0.4228E+04,
    0.4230E+04,0.4231E+04,0.4233E+04,0.4234E+04,0.4236E+04,0.4237E+04,0.4239E+04,
    0.4240E+04,0.4242E+04,0.4244E+04,0.4245E+04,0.4247E+04,0.4249E+04,0.4250E+04,
    0.4252E+04,0.4254E+04,0.4256E+04,0.4258E+04,0.4260E+04,0.4261E+04,0.4265E+04,
    0.4270E+04,0.4274E+04,0.4278E+04,0.4283E+04,0.4287E+04,0.4292E+04,0.4297E+04,
    0.4302E+04,0.4307E+04,0.4312E+04,0.4318E+04,0.4324E+04,0.4329E+04,0.4335E+04,
    0.4341E+04,0.4348E+04,0.4354E+04,0.4361E+04,0.4368E+04,0.4375E+04,0.4382E+04,
    0.4390E+04,0.4397E+04,0.4405E+04,0.4425E+04,0.4447E+04,0.4471E+04,0.4496E+04,
    0.4523E+04,0.4551E+04,0.4582E+04,0.4615E+04,0.4650E+04,0.4688E+04,0.4772E+04,
    0.4870E+04,0.4986E+04,0.5123E+04,0.5289E+04,0.5493E+04,0.5750E+04,0.6085E+04,
    0.6537E+04,0.7186E+04,0.8208E+04,0.1012E+05,0.1500E+05,0.4516E+05;

  FluidProperties:Saturated,
    Steam,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    SteamSaturatedTemperatures,  !- Temperature Values Name
    0.1884E+04,0.1885E+04,0.1889E+04,0.1895E+04,0.1900E+04,0.1906E+04,0.1912E+04,
    0.1918E+04,0.1925E+04,0.1931E+04,0.1939E+04,0.1947E+04,0.1955E+04,0.1965E+04,
    0.1975E+04,0.1986E+04,0.1991E+04,0.1996E+04,0.2001E+04,0.2006E+04,0.2012E+04,
    0.2018E+04,0.2024E+04,0.2030E+04,0.2036E+04,0.2043E+04,0.2050E+04,0.2057E+04,
    0.2064E+04,0.2072E+04,0.2076E+04,0.2080E+04,0.2084E+04,0.2088E+04,0.2093E+04,
    0.2097E+04,0.2101E+04,0.2106E+04,0.2110E+04,0.2115E+04,0.2120E+04,0.2124E+04,
    0.2129E+04,0.2134E+04,0.2139E+04,0.2144E+04,0.2150E+04,0.2155E+04,0.2160E+04,
    0.2166E+04,0.2171E+04,0.2177E+04,0.2183E+04,0.2189E+04,0.2195E+04,0.2201E+04,
    0.2207E+04,0.2213E+04,0.2219E+04,0.2226E+04,0.2232E+04,0.2239E+04,0.2252E+04,
    0.2266E+04,0.2281E+04,0.2296E+04,0.2311E+04,0.2327E+04,0.2343E+04,0.2359E+04,
    0.2376E+04,0.2394E+04,0.2412E+04,0.2430E+04,0.2449E+04,0.2468E+04,0.2488E+04,
    0.2509E+04,0.2529E+04,0.2551E+04,0.2572E+04,0.2594E+04,0.2617E+04,0.2640E+04,
    0.2664E+04,0.2688E+04,0.2713E+04,0.2777E+04,0.2844E+04,0.2915E+04,0.2990E+04,
    0.3068E+04,0.3150E+04,0.3237E+04,0.3329E+04,0.3426E+04,0.3528E+04,0.3754E+04,
    0.4011E+04,0.4308E+04,0.4656E+04,0.5073E+04,0.5582E+04,0.6220E+04,0.7045E+04,
    0.8159E+04,0.9753E+04,0.1224E+05,0.1669E+05,0.2736E+05,0.9660E+05;

! =============================================================================
!
!                Superheat Property Data for Refrigerant Steam
!
! =============================================================================

  FluidProperties:Temperatures,
    SteamSuperHeatTemperatures,  !- Name
    0.010,1.000,5.000,10.000,15.000,20.000,25.000,
    30.000,35.000,40.000,45.000,50.000,55.000,60.000,
    65.000,70.000,72.000,74.000,76.000,78.000,80.000,
    82.000,84.000,86.000,88.000,90.000,92.000,94.000,
    96.000,98.000,99.000,100.000,101.000,102.000,103.000,
    104.000,105.000,106.000,107.000,108.000,109.000,110.000,
    111.000,112.000,113.000,114.000,115.000,116.000,117.000,
    118.000,119.000,120.000,121.000,122.000,123.000,124.000,
    125.000,126.000,127.000,128.000,129.000,130.000,132.000,
    134.000,136.000,138.000,140.000,142.000,144.000,146.000,
    148.000,150.000,152.000,154.000,156.000,158.000,160.000,
    162.000,164.000,166.000,168.000,170.000,172.000,174.000,
    176.000,178.000,180.000,185.000,190.000,195.000,200.000,
    205.000,210.000,215.000,220.000,225.000,230.000,240.000,
    250.000,260.000,270.000,280.000,290.000,300.000,310.000,
    320.000,330.000,340.000,350.000,360.000,370.000,400.000,
    450.000,500.000;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6117E+03,              !- Pressure {Pa}
    0.2501E+07,0.2503E+07,0.2510E+07,0.2520E+07,0.2529E+07,0.2538E+07,0.2548E+07,
    0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2595E+07,0.2604E+07,0.2613E+07,
    0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2746E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6117E+03,              !- Pressure {Pa}
    0.4855E-02,0.4837E-02,0.4767E-02,0.4683E-02,0.4601E-02,0.4522E-02,0.4446E-02,
    0.4373E-02,0.4302E-02,0.4233E-02,0.4167E-02,0.4102E-02,0.4039E-02,0.3979E-02,
    0.3920E-02,0.3863E-02,0.3840E-02,0.3818E-02,0.3796E-02,0.3775E-02,0.3753E-02,
    0.3732E-02,0.3711E-02,0.3691E-02,0.3670E-02,0.3650E-02,0.3630E-02,0.3610E-02,
    0.3591E-02,0.3571E-02,0.3562E-02,0.3552E-02,0.3543E-02,0.3533E-02,0.3524E-02,
    0.3514E-02,0.3505E-02,0.3496E-02,0.3487E-02,0.3477E-02,0.3468E-02,0.3459E-02,
    0.3450E-02,0.3441E-02,0.3432E-02,0.3424E-02,0.3415E-02,0.3406E-02,0.3397E-02,
    0.3388E-02,0.3380E-02,0.3371E-02,0.3363E-02,0.3354E-02,0.3346E-02,0.3337E-02,
    0.3329E-02,0.3321E-02,0.3312E-02,0.3304E-02,0.3296E-02,0.3288E-02,0.3271E-02,
    0.3255E-02,0.3239E-02,0.3224E-02,0.3208E-02,0.3193E-02,0.3177E-02,0.3162E-02,
    0.3147E-02,0.3132E-02,0.3117E-02,0.3103E-02,0.3088E-02,0.3074E-02,0.3060E-02,
    0.3046E-02,0.3032E-02,0.3018E-02,0.3004E-02,0.2991E-02,0.2977E-02,0.2964E-02,
    0.2951E-02,0.2938E-02,0.2925E-02,0.2893E-02,0.2862E-02,0.2831E-02,0.2801E-02,
    0.2772E-02,0.2743E-02,0.2715E-02,0.2688E-02,0.2661E-02,0.2634E-02,0.2583E-02,
    0.2533E-02,0.2486E-02,0.2440E-02,0.2396E-02,0.2353E-02,0.2312E-02,0.2273E-02,
    0.2234E-02,0.2197E-02,0.2162E-02,0.2127E-02,0.2093E-02,0.2061E-02,0.3542E-04,
    0.1833E-02,0.1714E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6117E+03,              !- Pressure {Pa}
    0.1884E+04,0.1882E+04,0.1875E+04,0.1872E+04,0.1870E+04,0.1870E+04,0.1870E+04,
    0.1871E+04,0.1871E+04,0.1872E+04,0.1873E+04,0.1874E+04,0.1876E+04,0.1877E+04,
    0.1878E+04,0.1880E+04,0.1880E+04,0.1881E+04,0.1882E+04,0.1883E+04,0.1883E+04,
    0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,
    0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
    0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
    0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
    0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
    0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1905E+04,
    0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
    0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
    0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
    0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,
    0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1954E+04,0.1957E+04,0.1963E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6571E+03,              !- Pressure {Pa}
    0.0000E+00,0.2503E+07,0.2510E+07,0.2520E+07,0.2529E+07,0.2538E+07,0.2548E+07,
    0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2595E+07,0.2604E+07,0.2613E+07,
    0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2746E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6571E+03,              !- Pressure {Pa}
    0.0000E+00,0.5196E-02,0.5121E-02,0.5031E-02,0.4943E-02,0.4859E-02,0.4777E-02,
    0.4698E-02,0.4622E-02,0.4548E-02,0.4476E-02,0.4407E-02,0.4340E-02,0.4274E-02,
    0.4211E-02,0.4150E-02,0.4126E-02,0.4102E-02,0.4078E-02,0.4055E-02,0.4032E-02,
    0.4009E-02,0.3987E-02,0.3965E-02,0.3943E-02,0.3921E-02,0.3899E-02,0.3878E-02,
    0.3857E-02,0.3836E-02,0.3826E-02,0.3816E-02,0.3806E-02,0.3795E-02,0.3785E-02,
    0.3775E-02,0.3765E-02,0.3755E-02,0.3746E-02,0.3736E-02,0.3726E-02,0.3716E-02,
    0.3707E-02,0.3697E-02,0.3687E-02,0.3678E-02,0.3668E-02,0.3659E-02,0.3650E-02,
    0.3640E-02,0.3631E-02,0.3622E-02,0.3612E-02,0.3603E-02,0.3594E-02,0.3585E-02,
    0.3576E-02,0.3567E-02,0.3558E-02,0.3549E-02,0.3541E-02,0.3532E-02,0.3514E-02,
    0.3497E-02,0.3480E-02,0.3463E-02,0.3446E-02,0.3430E-02,0.3413E-02,0.3397E-02,
    0.3381E-02,0.3365E-02,0.3349E-02,0.3333E-02,0.3318E-02,0.3302E-02,0.3287E-02,
    0.3272E-02,0.3257E-02,0.3242E-02,0.3228E-02,0.3213E-02,0.3198E-02,0.3184E-02,
    0.3170E-02,0.3156E-02,0.3142E-02,0.3108E-02,0.3074E-02,0.3041E-02,0.3009E-02,
    0.2978E-02,0.2947E-02,0.2917E-02,0.2887E-02,0.2858E-02,0.2830E-02,0.2775E-02,
    0.2722E-02,0.2671E-02,0.2621E-02,0.2574E-02,0.2528E-02,0.2484E-02,0.2442E-02,
    0.2400E-02,0.2361E-02,0.2322E-02,0.2285E-02,0.2249E-02,0.2214E-02,0.3542E-04,
    0.1969E-02,0.1841E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6571E+03,              !- Pressure {Pa}
    0.0000E+00,0.1885E+04,0.1877E+04,0.1873E+04,0.1871E+04,0.1871E+04,0.1871E+04,
    0.1871E+04,0.1872E+04,0.1872E+04,0.1873E+04,0.1874E+04,0.1876E+04,0.1877E+04,
    0.1878E+04,0.1880E+04,0.1881E+04,0.1881E+04,0.1882E+04,0.1883E+04,0.1883E+04,
    0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,
    0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
    0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
    0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
    0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
    0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1905E+04,
    0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
    0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
    0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
    0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,
    0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1954E+04,0.1957E+04,0.1963E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8726E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.2510E+07,0.2519E+07,0.2529E+07,0.2538E+07,0.2548E+07,
    0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
    0.2623E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2788E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2811E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8726E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.6802E-02,0.6681E-02,0.6565E-02,0.6453E-02,0.6344E-02,
    0.6239E-02,0.6138E-02,0.6040E-02,0.5944E-02,0.5852E-02,0.5763E-02,0.5676E-02,
    0.5592E-02,0.5511E-02,0.5479E-02,0.5447E-02,0.5416E-02,0.5385E-02,0.5355E-02,
    0.5324E-02,0.5295E-02,0.5265E-02,0.5236E-02,0.5207E-02,0.5178E-02,0.5150E-02,
    0.5122E-02,0.5095E-02,0.5081E-02,0.5067E-02,0.5054E-02,0.5040E-02,0.5027E-02,
    0.5014E-02,0.5000E-02,0.4987E-02,0.4974E-02,0.4961E-02,0.4948E-02,0.4935E-02,
    0.4922E-02,0.4909E-02,0.4897E-02,0.4884E-02,0.4871E-02,0.4859E-02,0.4846E-02,
    0.4834E-02,0.4822E-02,0.4809E-02,0.4797E-02,0.4785E-02,0.4773E-02,0.4761E-02,
    0.4749E-02,0.4737E-02,0.4725E-02,0.4714E-02,0.4702E-02,0.4690E-02,0.4667E-02,
    0.4644E-02,0.4621E-02,0.4599E-02,0.4577E-02,0.4555E-02,0.4533E-02,0.4511E-02,
    0.4490E-02,0.4468E-02,0.4447E-02,0.4427E-02,0.4406E-02,0.4385E-02,0.4365E-02,
    0.4345E-02,0.4325E-02,0.4306E-02,0.4286E-02,0.4267E-02,0.4247E-02,0.4228E-02,
    0.4210E-02,0.4191E-02,0.4172E-02,0.4127E-02,0.4082E-02,0.4039E-02,0.3996E-02,
    0.3954E-02,0.3913E-02,0.3873E-02,0.3834E-02,0.3796E-02,0.3758E-02,0.3685E-02,
    0.3614E-02,0.3546E-02,0.3481E-02,0.3418E-02,0.3357E-02,0.3299E-02,0.3242E-02,
    0.3188E-02,0.3135E-02,0.3084E-02,0.3034E-02,0.2986E-02,0.2940E-02,0.3542E-04,
    0.2615E-02,0.2445E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8726E+03,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1889E+04,0.1879E+04,0.1875E+04,0.1874E+04,0.1873E+04,
    0.1873E+04,0.1873E+04,0.1874E+04,0.1875E+04,0.1876E+04,0.1877E+04,0.1878E+04,
    0.1879E+04,0.1881E+04,0.1881E+04,0.1882E+04,0.1882E+04,0.1883E+04,0.1884E+04,
    0.1884E+04,0.1885E+04,0.1886E+04,0.1887E+04,0.1887E+04,0.1888E+04,0.1889E+04,
    0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1892E+04,
    0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,
    0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,
    0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
    0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1905E+04,
    0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
    0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
    0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
    0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1940E+04,
    0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1963E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1228E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.2519E+07,0.2529E+07,0.2538E+07,0.2547E+07,
    0.2557E+07,0.2566E+07,0.2576E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
    0.2623E+07,0.2632E+07,0.2636E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2655E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1228E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.9407E-02,0.9243E-02,0.9084E-02,0.8931E-02,
    0.8783E-02,0.8640E-02,0.8502E-02,0.8368E-02,0.8238E-02,0.8113E-02,0.7991E-02,
    0.7872E-02,0.7757E-02,0.7712E-02,0.7668E-02,0.7624E-02,0.7580E-02,0.7537E-02,
    0.7495E-02,0.7453E-02,0.7411E-02,0.7370E-02,0.7330E-02,0.7289E-02,0.7250E-02,
    0.7210E-02,0.7172E-02,0.7152E-02,0.7133E-02,0.7114E-02,0.7095E-02,0.7076E-02,
    0.7057E-02,0.7039E-02,0.7020E-02,0.7002E-02,0.6983E-02,0.6965E-02,0.6947E-02,
    0.6929E-02,0.6911E-02,0.6893E-02,0.6875E-02,0.6857E-02,0.6840E-02,0.6822E-02,
    0.6805E-02,0.6787E-02,0.6770E-02,0.6753E-02,0.6736E-02,0.6719E-02,0.6702E-02,
    0.6685E-02,0.6668E-02,0.6651E-02,0.6635E-02,0.6618E-02,0.6602E-02,0.6569E-02,
    0.6537E-02,0.6505E-02,0.6473E-02,0.6442E-02,0.6411E-02,0.6380E-02,0.6350E-02,
    0.6320E-02,0.6290E-02,0.6260E-02,0.6231E-02,0.6202E-02,0.6173E-02,0.6144E-02,
    0.6116E-02,0.6088E-02,0.6060E-02,0.6033E-02,0.6006E-02,0.5979E-02,0.5952E-02,
    0.5925E-02,0.5899E-02,0.5873E-02,0.5809E-02,0.5746E-02,0.5685E-02,0.5625E-02,
    0.5566E-02,0.5508E-02,0.5452E-02,0.5397E-02,0.5342E-02,0.5289E-02,0.5186E-02,
    0.5087E-02,0.4992E-02,0.4900E-02,0.4811E-02,0.4726E-02,0.4643E-02,0.4564E-02,
    0.4487E-02,0.4412E-02,0.4340E-02,0.4271E-02,0.4203E-02,0.4138E-02,0.3542E-04,
    0.3680E-02,0.3442E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1228E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1895E+04,0.1884E+04,0.1879E+04,0.1877E+04,
    0.1876E+04,0.1876E+04,0.1876E+04,0.1877E+04,0.1877E+04,0.1878E+04,0.1879E+04,
    0.1880E+04,0.1882E+04,0.1882E+04,0.1883E+04,0.1883E+04,0.1884E+04,0.1885E+04,
    0.1885E+04,0.1886E+04,0.1887E+04,0.1887E+04,0.1888E+04,0.1889E+04,0.1889E+04,
    0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1893E+04,0.1893E+04,
    0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1896E+04,
    0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1899E+04,
    0.1899E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1902E+04,
    0.1902E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
    0.1906E+04,0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,
    0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
    0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
    0.1927E+04,0.1928E+04,0.1929E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1940E+04,
    0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1963E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1993E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2018E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1706E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2528E+07,0.2538E+07,0.2547E+07,
    0.2557E+07,0.2566E+07,0.2575E+07,0.2585E+07,0.2594E+07,0.2604E+07,0.2613E+07,
    0.2622E+07,0.2632E+07,0.2636E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1706E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1284E-01,0.1262E-01,0.1241E-01,
    0.1220E-01,0.1200E-01,0.1181E-01,0.1162E-01,0.1144E-01,0.1127E-01,0.1110E-01,
    0.1093E-01,0.1078E-01,0.1071E-01,0.1065E-01,0.1059E-01,0.1053E-01,0.1047E-01,
    0.1041E-01,0.1035E-01,0.1029E-01,0.1024E-01,0.1018E-01,0.1012E-01,0.1007E-01,
    0.1001E-01,0.9961E-02,0.9934E-02,0.9907E-02,0.9881E-02,0.9855E-02,0.9828E-02,
    0.9802E-02,0.9776E-02,0.9750E-02,0.9725E-02,0.9699E-02,0.9674E-02,0.9649E-02,
    0.9623E-02,0.9598E-02,0.9574E-02,0.9549E-02,0.9524E-02,0.9500E-02,0.9475E-02,
    0.9451E-02,0.9427E-02,0.9403E-02,0.9379E-02,0.9355E-02,0.9332E-02,0.9308E-02,
    0.9285E-02,0.9261E-02,0.9238E-02,0.9215E-02,0.9192E-02,0.9170E-02,0.9124E-02,
    0.9079E-02,0.9035E-02,0.8991E-02,0.8947E-02,0.8904E-02,0.8862E-02,0.8819E-02,
    0.8777E-02,0.8736E-02,0.8695E-02,0.8654E-02,0.8614E-02,0.8574E-02,0.8534E-02,
    0.8495E-02,0.8456E-02,0.8417E-02,0.8379E-02,0.8341E-02,0.8304E-02,0.8267E-02,
    0.8230E-02,0.8193E-02,0.8157E-02,0.8068E-02,0.7981E-02,0.7896E-02,0.7812E-02,
    0.7731E-02,0.7651E-02,0.7572E-02,0.7495E-02,0.7420E-02,0.7346E-02,0.7203E-02,
    0.7065E-02,0.6933E-02,0.6805E-02,0.6682E-02,0.6563E-02,0.6449E-02,0.6338E-02,
    0.6231E-02,0.6128E-02,0.6028E-02,0.5931E-02,0.5838E-02,0.5747E-02,0.3542E-04,
    0.5111E-02,0.4781E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1706E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1900E+04,0.1888E+04,0.1883E+04,
    0.1881E+04,0.1880E+04,0.1879E+04,0.1879E+04,0.1880E+04,0.1880E+04,0.1881E+04,
    0.1882E+04,0.1883E+04,0.1884E+04,0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,
    0.1886E+04,0.1887E+04,0.1888E+04,0.1888E+04,0.1889E+04,0.1890E+04,0.1890E+04,
    0.1891E+04,0.1892E+04,0.1892E+04,0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,
    0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,
    0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,
    0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,
    0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,0.1906E+04,
    0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1911E+04,0.1912E+04,
    0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,
    0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1927E+04,
    0.1928E+04,0.1929E+04,0.1930E+04,0.1932E+04,0.1935E+04,0.1938E+04,0.1941E+04,
    0.1943E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1963E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1987E+04,0.1994E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2339E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2537E+07,0.2547E+07,
    0.2556E+07,0.2566E+07,0.2575E+07,0.2585E+07,0.2594E+07,0.2603E+07,0.2613E+07,
    0.2622E+07,0.2632E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2651E+07,
    0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2669E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2687E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2834E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2339E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1731E-01,0.1702E-01,
    0.1674E-01,0.1646E-01,0.1620E-01,0.1594E-01,0.1570E-01,0.1546E-01,0.1522E-01,
    0.1500E-01,0.1478E-01,0.1469E-01,0.1461E-01,0.1452E-01,0.1444E-01,0.1436E-01,
    0.1428E-01,0.1420E-01,0.1412E-01,0.1404E-01,0.1396E-01,0.1389E-01,0.1381E-01,
    0.1374E-01,0.1366E-01,0.1362E-01,0.1359E-01,0.1355E-01,0.1352E-01,0.1348E-01,
    0.1344E-01,0.1341E-01,0.1337E-01,0.1334E-01,0.1330E-01,0.1327E-01,0.1323E-01,
    0.1320E-01,0.1316E-01,0.1313E-01,0.1310E-01,0.1306E-01,0.1303E-01,0.1300E-01,
    0.1296E-01,0.1293E-01,0.1290E-01,0.1286E-01,0.1283E-01,0.1280E-01,0.1277E-01,
    0.1273E-01,0.1270E-01,0.1267E-01,0.1264E-01,0.1261E-01,0.1258E-01,0.1251E-01,
    0.1245E-01,0.1239E-01,0.1233E-01,0.1227E-01,0.1221E-01,0.1215E-01,0.1210E-01,
    0.1204E-01,0.1198E-01,0.1192E-01,0.1187E-01,0.1181E-01,0.1176E-01,0.1170E-01,
    0.1165E-01,0.1160E-01,0.1154E-01,0.1149E-01,0.1144E-01,0.1139E-01,0.1134E-01,
    0.1129E-01,0.1124E-01,0.1119E-01,0.1107E-01,0.1095E-01,0.1083E-01,0.1071E-01,
    0.1060E-01,0.1049E-01,0.1038E-01,0.1028E-01,0.1018E-01,0.1007E-01,0.9879E-02,
    0.9690E-02,0.9508E-02,0.9333E-02,0.9164E-02,0.9001E-02,0.8844E-02,0.8692E-02,
    0.8546E-02,0.8404E-02,0.8267E-02,0.8134E-02,0.8006E-02,0.7881E-02,0.3542E-04,
    0.7009E-02,0.6556E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2339E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1906E+04,0.1893E+04,
    0.1888E+04,0.1885E+04,0.1883E+04,0.1883E+04,0.1883E+04,0.1883E+04,0.1883E+04,
    0.1884E+04,0.1885E+04,0.1885E+04,0.1886E+04,0.1886E+04,0.1887E+04,0.1887E+04,
    0.1888E+04,0.1888E+04,0.1889E+04,0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,
    0.1892E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,
    0.1895E+04,0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,
    0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,
    0.1900E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,0.1902E+04,0.1903E+04,
    0.1903E+04,0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,
    0.1907E+04,0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1913E+04,
    0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,
    0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,
    0.1928E+04,0.1929E+04,0.1930E+04,0.1933E+04,0.1935E+04,0.1938E+04,0.1941E+04,
    0.1944E+04,0.1946E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1964E+04,
    0.1969E+04,0.1975E+04,0.1981E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3170E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2547E+07,
    0.2556E+07,0.2566E+07,0.2575E+07,0.2584E+07,0.2594E+07,0.2603E+07,0.2613E+07,
    0.2622E+07,0.2632E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2647E+07,0.2650E+07,
    0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2669E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2685E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2740E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2761E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2784E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2861E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3170E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2307E-01,
    0.2269E-01,0.2232E-01,0.2196E-01,0.2161E-01,0.2128E-01,0.2095E-01,0.2063E-01,
    0.2033E-01,0.2003E-01,0.1991E-01,0.1980E-01,0.1968E-01,0.1957E-01,0.1946E-01,
    0.1935E-01,0.1924E-01,0.1913E-01,0.1903E-01,0.1892E-01,0.1882E-01,0.1872E-01,
    0.1862E-01,0.1851E-01,0.1846E-01,0.1842E-01,0.1837E-01,0.1832E-01,0.1827E-01,
    0.1822E-01,0.1817E-01,0.1812E-01,0.1808E-01,0.1803E-01,0.1798E-01,0.1793E-01,
    0.1789E-01,0.1784E-01,0.1779E-01,0.1775E-01,0.1770E-01,0.1766E-01,0.1761E-01,
    0.1757E-01,0.1752E-01,0.1748E-01,0.1743E-01,0.1739E-01,0.1734E-01,0.1730E-01,
    0.1726E-01,0.1721E-01,0.1717E-01,0.1713E-01,0.1708E-01,0.1704E-01,0.1696E-01,
    0.1687E-01,0.1679E-01,0.1671E-01,0.1663E-01,0.1655E-01,0.1647E-01,0.1639E-01,
    0.1631E-01,0.1624E-01,0.1616E-01,0.1608E-01,0.1601E-01,0.1593E-01,0.1586E-01,
    0.1579E-01,0.1572E-01,0.1564E-01,0.1557E-01,0.1550E-01,0.1543E-01,0.1536E-01,
    0.1530E-01,0.1523E-01,0.1516E-01,0.1499E-01,0.1483E-01,0.1467E-01,0.1452E-01,
    0.1437E-01,0.1422E-01,0.1407E-01,0.1393E-01,0.1379E-01,0.1365E-01,0.1339E-01,
    0.1313E-01,0.1288E-01,0.1265E-01,0.1242E-01,0.1220E-01,0.1198E-01,0.1178E-01,
    0.1158E-01,0.1139E-01,0.1120E-01,0.1102E-01,0.1085E-01,0.1068E-01,0.3542E-04,
    0.9498E-02,0.8884E-02;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3170E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1912E+04,
    0.1899E+04,0.1893E+04,0.1889E+04,0.1888E+04,0.1887E+04,0.1886E+04,0.1887E+04,
    0.1887E+04,0.1887E+04,0.1888E+04,0.1888E+04,0.1888E+04,0.1889E+04,0.1889E+04,
    0.1890E+04,0.1890E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,0.1893E+04,
    0.1894E+04,0.1894E+04,0.1894E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1896E+04,
    0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1898E+04,0.1898E+04,0.1898E+04,
    0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,
    0.1901E+04,0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,
    0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,0.1907E+04,
    0.1908E+04,0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1913E+04,
    0.1914E+04,0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,
    0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,
    0.1928E+04,0.1929E+04,0.1930E+04,0.1933E+04,0.1936E+04,0.1938E+04,0.1941E+04,
    0.1944E+04,0.1947E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1958E+04,0.1964E+04,
    0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4247E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2556E+07,0.2565E+07,0.2575E+07,0.2584E+07,0.2594E+07,0.2603E+07,0.2612E+07,
    0.2622E+07,0.2631E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2646E+07,0.2650E+07,
    0.2654E+07,0.2658E+07,0.2662E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2677E+07,
    0.2681E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2738E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2830E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4247E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3042E-01,0.2992E-01,0.2943E-01,0.2897E-01,0.2851E-01,0.2808E-01,0.2765E-01,
    0.2724E-01,0.2684E-01,0.2669E-01,0.2653E-01,0.2638E-01,0.2623E-01,0.2608E-01,
    0.2593E-01,0.2579E-01,0.2564E-01,0.2550E-01,0.2536E-01,0.2522E-01,0.2508E-01,
    0.2494E-01,0.2481E-01,0.2474E-01,0.2468E-01,0.2461E-01,0.2454E-01,0.2448E-01,
    0.2441E-01,0.2435E-01,0.2428E-01,0.2422E-01,0.2416E-01,0.2409E-01,0.2403E-01,
    0.2397E-01,0.2391E-01,0.2384E-01,0.2378E-01,0.2372E-01,0.2366E-01,0.2360E-01,
    0.2354E-01,0.2348E-01,0.2342E-01,0.2336E-01,0.2330E-01,0.2324E-01,0.2318E-01,
    0.2312E-01,0.2306E-01,0.2301E-01,0.2295E-01,0.2289E-01,0.2284E-01,0.2272E-01,
    0.2261E-01,0.2250E-01,0.2239E-01,0.2228E-01,0.2217E-01,0.2207E-01,0.2196E-01,
    0.2186E-01,0.2175E-01,0.2165E-01,0.2155E-01,0.2145E-01,0.2135E-01,0.2125E-01,
    0.2115E-01,0.2106E-01,0.2096E-01,0.2087E-01,0.2077E-01,0.2068E-01,0.2059E-01,
    0.2049E-01,0.2040E-01,0.2031E-01,0.2009E-01,0.1987E-01,0.1966E-01,0.1945E-01,
    0.1925E-01,0.1905E-01,0.1885E-01,0.1866E-01,0.1848E-01,0.1829E-01,0.1794E-01,
    0.1759E-01,0.1726E-01,0.1694E-01,0.1664E-01,0.1634E-01,0.1606E-01,0.1578E-01,
    0.1552E-01,0.1526E-01,0.1501E-01,0.1477E-01,0.1453E-01,0.1431E-01,0.3542E-04,
    0.1273E-01,0.1190E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4247E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1918E+04,0.1905E+04,0.1898E+04,0.1894E+04,0.1892E+04,0.1891E+04,0.1891E+04,
    0.1891E+04,0.1891E+04,0.1891E+04,0.1891E+04,0.1891E+04,0.1892E+04,0.1892E+04,
    0.1892E+04,0.1893E+04,0.1893E+04,0.1893E+04,0.1894E+04,0.1894E+04,0.1895E+04,
    0.1895E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,0.1897E+04,
    0.1898E+04,0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,
    0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,
    0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
    0.1905E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,0.1908E+04,
    0.1909E+04,0.1910E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1913E+04,0.1914E+04,
    0.1915E+04,0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,
    0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
    0.1929E+04,0.1930E+04,0.1931E+04,0.1933E+04,0.1936E+04,0.1939E+04,0.1941E+04,
    0.1944E+04,0.1947E+04,0.1950E+04,0.1953E+04,0.1955E+04,0.1958E+04,0.1964E+04,
    0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
    0.2012E+04,0.2019E+04,0.2025E+04,0.2031E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5629E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2565E+07,0.2574E+07,0.2584E+07,0.2593E+07,0.2603E+07,0.2612E+07,
    0.2622E+07,0.2631E+07,0.2635E+07,0.2639E+07,0.2642E+07,0.2646E+07,0.2650E+07,
    0.2654E+07,0.2658E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2677E+07,
    0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,
    0.2736E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2757E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2780E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2803E+07,
    0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2829E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
    0.2890E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2929E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5629E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3967E-01,0.3903E-01,0.3841E-01,0.3781E-01,0.3723E-01,0.3666E-01,
    0.3612E-01,0.3559E-01,0.3538E-01,0.3518E-01,0.3497E-01,0.3477E-01,0.3457E-01,
    0.3438E-01,0.3419E-01,0.3399E-01,0.3380E-01,0.3362E-01,0.3343E-01,0.3325E-01,
    0.3307E-01,0.3289E-01,0.3280E-01,0.3271E-01,0.3262E-01,0.3254E-01,0.3245E-01,
    0.3236E-01,0.3228E-01,0.3219E-01,0.3211E-01,0.3202E-01,0.3194E-01,0.3186E-01,
    0.3177E-01,0.3169E-01,0.3161E-01,0.3153E-01,0.3144E-01,0.3136E-01,0.3128E-01,
    0.3120E-01,0.3112E-01,0.3104E-01,0.3096E-01,0.3089E-01,0.3081E-01,0.3073E-01,
    0.3065E-01,0.3058E-01,0.3050E-01,0.3042E-01,0.3035E-01,0.3027E-01,0.3012E-01,
    0.2997E-01,0.2983E-01,0.2968E-01,0.2954E-01,0.2939E-01,0.2925E-01,0.2911E-01,
    0.2897E-01,0.2884E-01,0.2870E-01,0.2857E-01,0.2843E-01,0.2830E-01,0.2817E-01,
    0.2804E-01,0.2791E-01,0.2778E-01,0.2766E-01,0.2753E-01,0.2741E-01,0.2729E-01,
    0.2716E-01,0.2704E-01,0.2692E-01,0.2663E-01,0.2634E-01,0.2606E-01,0.2579E-01,
    0.2552E-01,0.2525E-01,0.2499E-01,0.2474E-01,0.2449E-01,0.2425E-01,0.2377E-01,
    0.2332E-01,0.2288E-01,0.2246E-01,0.2205E-01,0.2166E-01,0.2128E-01,0.2092E-01,
    0.2057E-01,0.2022E-01,0.1989E-01,0.1957E-01,0.1927E-01,0.1897E-01,0.3542E-04,
    0.1687E-01,0.1578E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5629E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1925E+04,0.1911E+04,0.1904E+04,0.1900E+04,0.1898E+04,0.1896E+04,
    0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,0.1895E+04,
    0.1895E+04,0.1896E+04,0.1896E+04,0.1896E+04,0.1897E+04,0.1897E+04,0.1897E+04,
    0.1898E+04,0.1898E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1899E+04,0.1900E+04,
    0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,
    0.1902E+04,0.1902E+04,0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,
    0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,0.1906E+04,
    0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,0.1909E+04,0.1909E+04,
    0.1910E+04,0.1911E+04,0.1912E+04,0.1913E+04,0.1913E+04,0.1914E+04,0.1915E+04,
    0.1916E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,0.1922E+04,
    0.1923E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
    0.1929E+04,0.1930E+04,0.1931E+04,0.1934E+04,0.1937E+04,0.1939E+04,0.1942E+04,
    0.1945E+04,0.1947E+04,0.1950E+04,0.1953E+04,0.1956E+04,0.1959E+04,0.1964E+04,
    0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2006E+04,
    0.2013E+04,0.2019E+04,0.2025E+04,0.2032E+04,0.2038E+04,0.2044E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7385E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2574E+07,0.2583E+07,0.2593E+07,0.2602E+07,0.2612E+07,
    0.2621E+07,0.2631E+07,0.2635E+07,0.2638E+07,0.2642E+07,0.2646E+07,0.2650E+07,
    0.2654E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,0.2676E+07,
    0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2693E+07,
    0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2733E+07,
    0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2753E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2776E+07,
    0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,0.2802E+07,
    0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,0.2829E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
    0.2889E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2928E+07,0.2938E+07,0.2958E+07,
    0.2978E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7385E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.5124E-01,0.5042E-01,0.4963E-01,0.4887E-01,0.4812E-01,
    0.4741E-01,0.4671E-01,0.4644E-01,0.4617E-01,0.4590E-01,0.4564E-01,0.4537E-01,
    0.4512E-01,0.4486E-01,0.4461E-01,0.4436E-01,0.4412E-01,0.4387E-01,0.4363E-01,
    0.4340E-01,0.4316E-01,0.4304E-01,0.4293E-01,0.4281E-01,0.4270E-01,0.4258E-01,
    0.4247E-01,0.4236E-01,0.4225E-01,0.4213E-01,0.4202E-01,0.4191E-01,0.4180E-01,
    0.4169E-01,0.4158E-01,0.4148E-01,0.4137E-01,0.4126E-01,0.4116E-01,0.4105E-01,
    0.4094E-01,0.4084E-01,0.4073E-01,0.4063E-01,0.4053E-01,0.4043E-01,0.4032E-01,
    0.4022E-01,0.4012E-01,0.4002E-01,0.3992E-01,0.3982E-01,0.3972E-01,0.3952E-01,
    0.3933E-01,0.3914E-01,0.3895E-01,0.3876E-01,0.3857E-01,0.3838E-01,0.3820E-01,
    0.3802E-01,0.3784E-01,0.3766E-01,0.3748E-01,0.3731E-01,0.3713E-01,0.3696E-01,
    0.3679E-01,0.3662E-01,0.3646E-01,0.3629E-01,0.3613E-01,0.3596E-01,0.3580E-01,
    0.3564E-01,0.3548E-01,0.3533E-01,0.3494E-01,0.3456E-01,0.3419E-01,0.3383E-01,
    0.3348E-01,0.3313E-01,0.3279E-01,0.3246E-01,0.3213E-01,0.3181E-01,0.3119E-01,
    0.3059E-01,0.3002E-01,0.2947E-01,0.2893E-01,0.2842E-01,0.2792E-01,0.2744E-01,
    0.2698E-01,0.2653E-01,0.2610E-01,0.2568E-01,0.2528E-01,0.2488E-01,0.3542E-04,
    0.2213E-01,0.2070E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7385E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1931E+04,0.1918E+04,0.1910E+04,0.1906E+04,0.1903E+04,
    0.1901E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,
    0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1900E+04,0.1901E+04,
    0.1901E+04,0.1901E+04,0.1901E+04,0.1902E+04,0.1902E+04,0.1902E+04,0.1902E+04,
    0.1902E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1903E+04,0.1904E+04,0.1904E+04,
    0.1904E+04,0.1904E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,0.1906E+04,
    0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,
    0.1908E+04,0.1909E+04,0.1909E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1911E+04,
    0.1912E+04,0.1912E+04,0.1913E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1916E+04,
    0.1917E+04,0.1918E+04,0.1919E+04,0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,
    0.1924E+04,0.1924E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,0.1929E+04,
    0.1930E+04,0.1931E+04,0.1932E+04,0.1935E+04,0.1937E+04,0.1940E+04,0.1943E+04,
    0.1945E+04,0.1948E+04,0.1951E+04,0.1953E+04,0.1956E+04,0.1959E+04,0.1965E+04,
    0.1970E+04,0.1976E+04,0.1982E+04,0.1988E+04,0.1994E+04,0.2000E+04,0.2007E+04,
    0.2013E+04,0.2019E+04,0.2025E+04,0.2032E+04,0.2038E+04,0.2045E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9595E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2582E+07,0.2592E+07,0.2602E+07,0.2611E+07,
    0.2621E+07,0.2630E+07,0.2634E+07,0.2638E+07,0.2642E+07,0.2646E+07,0.2649E+07,
    0.2653E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2668E+07,0.2672E+07,0.2676E+07,
    0.2680E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2689E+07,0.2691E+07,0.2693E+07,
    0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2729E+07,0.2731E+07,0.2733E+07,
    0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2749E+07,
    0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,0.2775E+07,
    0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2798E+07,0.2802E+07,
    0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2825E+07,0.2829E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2851E+07,0.2860E+07,0.2870E+07,0.2880E+07,
    0.2889E+07,0.2899E+07,0.2909E+07,0.2919E+07,0.2928E+07,0.2938E+07,0.2958E+07,
    0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9595E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6556E-01,0.6453E-01,0.6353E-01,0.6256E-01,
    0.6163E-01,0.6072E-01,0.6036E-01,0.6001E-01,0.5966E-01,0.5932E-01,0.5898E-01,
    0.5864E-01,0.5831E-01,0.5799E-01,0.5766E-01,0.5734E-01,0.5702E-01,0.5671E-01,
    0.5640E-01,0.5610E-01,0.5594E-01,0.5579E-01,0.5564E-01,0.5549E-01,0.5535E-01,
    0.5520E-01,0.5505E-01,0.5490E-01,0.5476E-01,0.5461E-01,0.5447E-01,0.5433E-01,
    0.5419E-01,0.5404E-01,0.5390E-01,0.5376E-01,0.5362E-01,0.5349E-01,0.5335E-01,
    0.5321E-01,0.5307E-01,0.5294E-01,0.5280E-01,0.5267E-01,0.5254E-01,0.5240E-01,
    0.5227E-01,0.5214E-01,0.5201E-01,0.5188E-01,0.5175E-01,0.5162E-01,0.5136E-01,
    0.5111E-01,0.5086E-01,0.5061E-01,0.5036E-01,0.5012E-01,0.4988E-01,0.4964E-01,
    0.4940E-01,0.4917E-01,0.4894E-01,0.4871E-01,0.4848E-01,0.4825E-01,0.4803E-01,
    0.4781E-01,0.4759E-01,0.4737E-01,0.4716E-01,0.4694E-01,0.4673E-01,0.4652E-01,
    0.4632E-01,0.4611E-01,0.4591E-01,0.4540E-01,0.4491E-01,0.4443E-01,0.4396E-01,
    0.4350E-01,0.4305E-01,0.4261E-01,0.4218E-01,0.4175E-01,0.4134E-01,0.4053E-01,
    0.3975E-01,0.3901E-01,0.3829E-01,0.3759E-01,0.3693E-01,0.3628E-01,0.3566E-01,
    0.3506E-01,0.3448E-01,0.3391E-01,0.3337E-01,0.3284E-01,0.3233E-01,0.3542E-04,
    0.2875E-01,0.2689E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9595E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1939E+04,0.1925E+04,0.1917E+04,0.1912E+04,
    0.1909E+04,0.1907E+04,0.1907E+04,0.1906E+04,0.1906E+04,0.1905E+04,0.1905E+04,
    0.1905E+04,0.1905E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1904E+04,0.1905E+04,
    0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1905E+04,0.1906E+04,
    0.1906E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1906E+04,0.1907E+04,0.1907E+04,
    0.1907E+04,0.1907E+04,0.1907E+04,0.1908E+04,0.1908E+04,0.1908E+04,0.1908E+04,
    0.1909E+04,0.1909E+04,0.1909E+04,0.1909E+04,0.1910E+04,0.1910E+04,0.1910E+04,
    0.1911E+04,0.1911E+04,0.1911E+04,0.1912E+04,0.1912E+04,0.1912E+04,0.1913E+04,
    0.1914E+04,0.1914E+04,0.1915E+04,0.1916E+04,0.1916E+04,0.1917E+04,0.1918E+04,
    0.1919E+04,0.1920E+04,0.1920E+04,0.1921E+04,0.1922E+04,0.1923E+04,0.1924E+04,
    0.1925E+04,0.1926E+04,0.1927E+04,0.1927E+04,0.1928E+04,0.1929E+04,0.1930E+04,
    0.1931E+04,0.1932E+04,0.1933E+04,0.1936E+04,0.1938E+04,0.1941E+04,0.1943E+04,
    0.1946E+04,0.1949E+04,0.1951E+04,0.1954E+04,0.1957E+04,0.1960E+04,0.1965E+04,
    0.1971E+04,0.1977E+04,0.1983E+04,0.1989E+04,0.1995E+04,0.2001E+04,0.2007E+04,
    0.2013E+04,0.2019E+04,0.2026E+04,0.2032E+04,0.2038E+04,0.2045E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1235E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2591E+07,0.2601E+07,0.2611E+07,
    0.2620E+07,0.2630E+07,0.2634E+07,0.2637E+07,0.2641E+07,0.2645E+07,0.2649E+07,
    0.2653E+07,0.2657E+07,0.2660E+07,0.2664E+07,0.2668E+07,0.2672E+07,0.2676E+07,
    0.2680E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,
    0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2702E+07,0.2704E+07,0.2706E+07,
    0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,
    0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2745E+07,0.2748E+07,
    0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2771E+07,0.2775E+07,
    0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2794E+07,0.2798E+07,0.2802E+07,
    0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2821E+07,0.2825E+07,0.2829E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2850E+07,0.2860E+07,0.2870E+07,0.2879E+07,
    0.2889E+07,0.2899E+07,0.2909E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2958E+07,
    0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3178E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1235E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8315E-01,0.8185E-01,0.8060E-01,
    0.7939E-01,0.7821E-01,0.7775E-01,0.7730E-01,0.7685E-01,0.7641E-01,0.7597E-01,
    0.7553E-01,0.7511E-01,0.7468E-01,0.7426E-01,0.7385E-01,0.7344E-01,0.7304E-01,
    0.7264E-01,0.7224E-01,0.7205E-01,0.7185E-01,0.7166E-01,0.7147E-01,0.7128E-01,
    0.7108E-01,0.7090E-01,0.7071E-01,0.7052E-01,0.7033E-01,0.7015E-01,0.6996E-01,
    0.6978E-01,0.6960E-01,0.6942E-01,0.6923E-01,0.6906E-01,0.6888E-01,0.6870E-01,
    0.6852E-01,0.6835E-01,0.6817E-01,0.6800E-01,0.6782E-01,0.6765E-01,0.6748E-01,
    0.6731E-01,0.6714E-01,0.6697E-01,0.6680E-01,0.6664E-01,0.6647E-01,0.6614E-01,
    0.6581E-01,0.6549E-01,0.6517E-01,0.6485E-01,0.6454E-01,0.6423E-01,0.6392E-01,
    0.6361E-01,0.6331E-01,0.6301E-01,0.6272E-01,0.6242E-01,0.6213E-01,0.6185E-01,
    0.6156E-01,0.6128E-01,0.6100E-01,0.6072E-01,0.6044E-01,0.6017E-01,0.5990E-01,
    0.5963E-01,0.5937E-01,0.5911E-01,0.5846E-01,0.5783E-01,0.5721E-01,0.5660E-01,
    0.5601E-01,0.5543E-01,0.5486E-01,0.5430E-01,0.5375E-01,0.5322E-01,0.5218E-01,
    0.5118E-01,0.5022E-01,0.4929E-01,0.4840E-01,0.4754E-01,0.4671E-01,0.4591E-01,
    0.4513E-01,0.4438E-01,0.4366E-01,0.4296E-01,0.4228E-01,0.4162E-01,0.3542E-04,
    0.3701E-01,0.3462E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1235E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1947E+04,0.1933E+04,0.1925E+04,
    0.1920E+04,0.1916E+04,0.1915E+04,0.1914E+04,0.1913E+04,0.1912E+04,0.1912E+04,
    0.1911E+04,0.1911E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
    0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
    0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,0.1910E+04,
    0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1911E+04,0.1912E+04,
    0.1912E+04,0.1912E+04,0.1912E+04,0.1913E+04,0.1913E+04,0.1913E+04,0.1913E+04,
    0.1913E+04,0.1914E+04,0.1914E+04,0.1914E+04,0.1915E+04,0.1915E+04,0.1915E+04,
    0.1916E+04,0.1917E+04,0.1917E+04,0.1918E+04,0.1919E+04,0.1919E+04,0.1920E+04,
    0.1921E+04,0.1922E+04,0.1922E+04,0.1923E+04,0.1924E+04,0.1925E+04,0.1926E+04,
    0.1926E+04,0.1927E+04,0.1928E+04,0.1929E+04,0.1930E+04,0.1931E+04,0.1932E+04,
    0.1933E+04,0.1933E+04,0.1934E+04,0.1937E+04,0.1939E+04,0.1942E+04,0.1944E+04,
    0.1947E+04,0.1949E+04,0.1952E+04,0.1955E+04,0.1957E+04,0.1960E+04,0.1966E+04,
    0.1971E+04,0.1977E+04,0.1983E+04,0.1989E+04,0.1995E+04,0.2001E+04,0.2007E+04,
    0.2013E+04,0.2020E+04,0.2026E+04,0.2032E+04,0.2039E+04,0.2045E+04,0.2064E+04,
    0.2097E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1576E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2600E+07,0.2610E+07,
    0.2620E+07,0.2629E+07,0.2633E+07,0.2637E+07,0.2641E+07,0.2645E+07,0.2648E+07,
    0.2652E+07,0.2656E+07,0.2660E+07,0.2664E+07,0.2668E+07,0.2671E+07,0.2675E+07,
    0.2679E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2692E+07,
    0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,
    0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2715E+07,0.2717E+07,0.2719E+07,
    0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,
    0.2735E+07,0.2737E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2748E+07,
    0.2752E+07,0.2756E+07,0.2760E+07,0.2763E+07,0.2767E+07,0.2771E+07,0.2775E+07,
    0.2779E+07,0.2783E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,0.2802E+07,
    0.2806E+07,0.2810E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,0.2829E+07,
    0.2833E+07,0.2837E+07,0.2841E+07,0.2850E+07,0.2860E+07,0.2870E+07,0.2879E+07,
    0.2889E+07,0.2899E+07,0.2909E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2958E+07,
    0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3077E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1576E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1046E+00,0.1029E+00,
    0.1014E+00,0.9988E-01,0.9929E-01,0.9871E-01,0.9813E-01,0.9757E-01,0.9700E-01,
    0.9645E-01,0.9590E-01,0.9536E-01,0.9482E-01,0.9430E-01,0.9377E-01,0.9325E-01,
    0.9274E-01,0.9224E-01,0.9199E-01,0.9174E-01,0.9149E-01,0.9124E-01,0.9100E-01,
    0.9075E-01,0.9051E-01,0.9027E-01,0.9003E-01,0.8979E-01,0.8955E-01,0.8932E-01,
    0.8908E-01,0.8885E-01,0.8862E-01,0.8839E-01,0.8816E-01,0.8793E-01,0.8770E-01,
    0.8747E-01,0.8725E-01,0.8703E-01,0.8680E-01,0.8658E-01,0.8636E-01,0.8614E-01,
    0.8592E-01,0.8571E-01,0.8549E-01,0.8528E-01,0.8506E-01,0.8485E-01,0.8443E-01,
    0.8401E-01,0.8360E-01,0.8319E-01,0.8278E-01,0.8238E-01,0.8198E-01,0.8159E-01,
    0.8120E-01,0.8081E-01,0.8043E-01,0.8005E-01,0.7968E-01,0.7931E-01,0.7894E-01,
    0.7857E-01,0.7821E-01,0.7786E-01,0.7750E-01,0.7715E-01,0.7680E-01,0.7646E-01,
    0.7611E-01,0.7578E-01,0.7544E-01,0.7461E-01,0.7380E-01,0.7301E-01,0.7224E-01,
    0.7148E-01,0.7074E-01,0.7001E-01,0.6930E-01,0.6860E-01,0.6792E-01,0.6659E-01,
    0.6532E-01,0.6409E-01,0.6291E-01,0.6177E-01,0.6067E-01,0.5961E-01,0.5859E-01,
    0.5760E-01,0.5664E-01,0.5572E-01,0.5482E-01,0.5395E-01,0.5312E-01,0.3542E-04,
    0.4724E-01,0.4418E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1576E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1955E+04,0.1942E+04,
    0.1933E+04,0.1927E+04,0.1926E+04,0.1924E+04,0.1923E+04,0.1921E+04,0.1920E+04,
    0.1919E+04,0.1919E+04,0.1918E+04,0.1917E+04,0.1917E+04,0.1916E+04,0.1916E+04,
    0.1916E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,
    0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,
    0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1915E+04,0.1916E+04,0.1916E+04,
    0.1916E+04,0.1916E+04,0.1916E+04,0.1916E+04,0.1916E+04,0.1917E+04,0.1917E+04,
    0.1917E+04,0.1917E+04,0.1917E+04,0.1918E+04,0.1918E+04,0.1918E+04,0.1919E+04,
    0.1919E+04,0.1920E+04,0.1920E+04,0.1921E+04,0.1921E+04,0.1922E+04,0.1923E+04,
    0.1923E+04,0.1924E+04,0.1925E+04,0.1925E+04,0.1926E+04,0.1927E+04,0.1928E+04,
    0.1928E+04,0.1929E+04,0.1930E+04,0.1931E+04,0.1932E+04,0.1932E+04,0.1933E+04,
    0.1934E+04,0.1935E+04,0.1936E+04,0.1938E+04,0.1941E+04,0.1943E+04,0.1945E+04,
    0.1948E+04,0.1950E+04,0.1953E+04,0.1956E+04,0.1958E+04,0.1961E+04,0.1967E+04,
    0.1972E+04,0.1978E+04,0.1984E+04,0.1990E+04,0.1996E+04,0.2002E+04,0.2008E+04,
    0.2014E+04,0.2020E+04,0.2026E+04,0.2032E+04,0.2039E+04,0.2045E+04,0.2064E+04,
    0.2098E+04,0.2131E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1995E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2609E+07,
    0.2619E+07,0.2628E+07,0.2632E+07,0.2636E+07,0.2640E+07,0.2644E+07,0.2648E+07,
    0.2652E+07,0.2655E+07,0.2659E+07,0.2663E+07,0.2667E+07,0.2671E+07,0.2675E+07,
    0.2679E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,
    0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2705E+07,
    0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,
    0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,0.2732E+07,
    0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2744E+07,0.2748E+07,
    0.2752E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,0.2771E+07,0.2775E+07,
    0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,0.2802E+07,
    0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,0.2829E+07,
    0.2833E+07,0.2836E+07,0.2840E+07,0.2850E+07,0.2860E+07,0.2869E+07,0.2879E+07,
    0.2889E+07,0.2899E+07,0.2908E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2957E+07,
    0.2977E+07,0.2997E+07,0.3017E+07,0.3037E+07,0.3057E+07,0.3076E+07,0.3097E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1995E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1304E+00,
    0.1284E+00,0.1265E+00,0.1258E+00,0.1250E+00,0.1243E+00,0.1236E+00,0.1229E+00,
    0.1222E+00,0.1215E+00,0.1208E+00,0.1201E+00,0.1194E+00,0.1187E+00,0.1181E+00,
    0.1174E+00,0.1168E+00,0.1165E+00,0.1162E+00,0.1158E+00,0.1155E+00,0.1152E+00,
    0.1149E+00,0.1146E+00,0.1143E+00,0.1140E+00,0.1137E+00,0.1134E+00,0.1131E+00,
    0.1128E+00,0.1125E+00,0.1122E+00,0.1119E+00,0.1116E+00,0.1113E+00,0.1110E+00,
    0.1108E+00,0.1105E+00,0.1102E+00,0.1099E+00,0.1096E+00,0.1093E+00,0.1091E+00,
    0.1088E+00,0.1085E+00,0.1082E+00,0.1080E+00,0.1077E+00,0.1074E+00,0.1069E+00,
    0.1064E+00,0.1058E+00,0.1053E+00,0.1048E+00,0.1043E+00,0.1038E+00,0.1033E+00,
    0.1028E+00,0.1023E+00,0.1018E+00,0.1013E+00,0.1009E+00,0.1004E+00,0.9993E-01,
    0.9946E-01,0.9901E-01,0.9855E-01,0.9810E-01,0.9766E-01,0.9722E-01,0.9678E-01,
    0.9635E-01,0.9592E-01,0.9549E-01,0.9444E-01,0.9342E-01,0.9242E-01,0.9144E-01,
    0.9048E-01,0.8954E-01,0.8862E-01,0.8771E-01,0.8683E-01,0.8597E-01,0.8429E-01,
    0.8267E-01,0.8112E-01,0.7962E-01,0.7818E-01,0.7678E-01,0.7544E-01,0.7415E-01,
    0.7289E-01,0.7168E-01,0.7051E-01,0.6938E-01,0.6828E-01,0.6722E-01,0.3542E-04,
    0.5978E-01,0.5591E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1995E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1965E+04,
    0.1951E+04,0.1942E+04,0.1939E+04,0.1937E+04,0.1935E+04,0.1933E+04,0.1931E+04,
    0.1930E+04,0.1928E+04,0.1927E+04,0.1926E+04,0.1925E+04,0.1924E+04,0.1924E+04,
    0.1923E+04,0.1923E+04,0.1922E+04,0.1922E+04,0.1922E+04,0.1922E+04,0.1922E+04,
    0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,
    0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,
    0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,0.1921E+04,
    0.1921E+04,0.1921E+04,0.1922E+04,0.1922E+04,0.1922E+04,0.1922E+04,0.1922E+04,
    0.1923E+04,0.1923E+04,0.1924E+04,0.1924E+04,0.1925E+04,0.1925E+04,0.1926E+04,
    0.1926E+04,0.1927E+04,0.1927E+04,0.1928E+04,0.1929E+04,0.1929E+04,0.1930E+04,
    0.1931E+04,0.1931E+04,0.1932E+04,0.1933E+04,0.1934E+04,0.1934E+04,0.1935E+04,
    0.1936E+04,0.1937E+04,0.1938E+04,0.1940E+04,0.1942E+04,0.1944E+04,0.1947E+04,
    0.1949E+04,0.1952E+04,0.1954E+04,0.1957E+04,0.1959E+04,0.1962E+04,0.1967E+04,
    0.1973E+04,0.1979E+04,0.1984E+04,0.1990E+04,0.1996E+04,0.2002E+04,0.2008E+04,
    0.2014E+04,0.2020E+04,0.2027E+04,0.2033E+04,0.2039E+04,0.2045E+04,0.2064E+04,
    0.2098E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2504E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2618E+07,0.2627E+07,0.2631E+07,0.2635E+07,0.2639E+07,0.2643E+07,0.2647E+07,
    0.2651E+07,0.2655E+07,0.2659E+07,0.2662E+07,0.2666E+07,0.2670E+07,0.2674E+07,
    0.2678E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2689E+07,0.2691E+07,
    0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,
    0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2716E+07,0.2718E+07,
    0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,
    0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2741E+07,0.2743E+07,0.2747E+07,
    0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,0.2770E+07,0.2774E+07,
    0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2797E+07,0.2801E+07,
    0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,0.2828E+07,
    0.2832E+07,0.2836E+07,0.2840E+07,0.2850E+07,0.2859E+07,0.2869E+07,0.2879E+07,
    0.2889E+07,0.2898E+07,0.2908E+07,0.2918E+07,0.2928E+07,0.2938E+07,0.2957E+07,
    0.2977E+07,0.2997E+07,0.3017E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3117E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3490E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2504E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1615E+00,0.1590E+00,0.1581E+00,0.1571E+00,0.1562E+00,0.1553E+00,0.1544E+00,
    0.1535E+00,0.1526E+00,0.1518E+00,0.1509E+00,0.1500E+00,0.1492E+00,0.1484E+00,
    0.1476E+00,0.1467E+00,0.1463E+00,0.1459E+00,0.1455E+00,0.1452E+00,0.1448E+00,
    0.1444E+00,0.1440E+00,0.1436E+00,0.1432E+00,0.1428E+00,0.1425E+00,0.1421E+00,
    0.1417E+00,0.1413E+00,0.1410E+00,0.1406E+00,0.1402E+00,0.1399E+00,0.1395E+00,
    0.1391E+00,0.1388E+00,0.1384E+00,0.1381E+00,0.1377E+00,0.1373E+00,0.1370E+00,
    0.1366E+00,0.1363E+00,0.1360E+00,0.1356E+00,0.1353E+00,0.1349E+00,0.1343E+00,
    0.1336E+00,0.1329E+00,0.1323E+00,0.1316E+00,0.1310E+00,0.1304E+00,0.1297E+00,
    0.1291E+00,0.1285E+00,0.1279E+00,0.1273E+00,0.1267E+00,0.1261E+00,0.1255E+00,
    0.1249E+00,0.1243E+00,0.1238E+00,0.1232E+00,0.1226E+00,0.1221E+00,0.1215E+00,
    0.1210E+00,0.1205E+00,0.1199E+00,0.1186E+00,0.1173E+00,0.1161E+00,0.1148E+00,
    0.1136E+00,0.1124E+00,0.1113E+00,0.1101E+00,0.1090E+00,0.1079E+00,0.1058E+00,
    0.1038E+00,0.1019E+00,0.9997E-01,0.9816E-01,0.9641E-01,0.9473E-01,0.9310E-01,
    0.9152E-01,0.9000E-01,0.8853E-01,0.8711E-01,0.8573E-01,0.8440E-01,0.3542E-04,
    0.7505E-01,0.7019E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.2504E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1975E+04,0.1961E+04,0.1957E+04,0.1953E+04,0.1950E+04,0.1947E+04,0.1945E+04,
    0.1943E+04,0.1941E+04,0.1939E+04,0.1937E+04,0.1936E+04,0.1935E+04,0.1933E+04,
    0.1932E+04,0.1931E+04,0.1931E+04,0.1931E+04,0.1930E+04,0.1930E+04,0.1930E+04,
    0.1929E+04,0.1929E+04,0.1929E+04,0.1928E+04,0.1928E+04,0.1928E+04,0.1928E+04,
    0.1928E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,
    0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,
    0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,0.1927E+04,
    0.1927E+04,0.1928E+04,0.1928E+04,0.1928E+04,0.1928E+04,0.1929E+04,0.1929E+04,
    0.1930E+04,0.1930E+04,0.1931E+04,0.1931E+04,0.1932E+04,0.1932E+04,0.1933E+04,
    0.1934E+04,0.1934E+04,0.1935E+04,0.1936E+04,0.1936E+04,0.1937E+04,0.1938E+04,
    0.1939E+04,0.1939E+04,0.1940E+04,0.1942E+04,0.1944E+04,0.1946E+04,0.1949E+04,
    0.1951E+04,0.1953E+04,0.1956E+04,0.1958E+04,0.1961E+04,0.1963E+04,0.1969E+04,
    0.1974E+04,0.1980E+04,0.1985E+04,0.1991E+04,0.1997E+04,0.2003E+04,0.2009E+04,
    0.2015E+04,0.2021E+04,0.2027E+04,0.2033E+04,0.2040E+04,0.2046E+04,0.2064E+04,
    0.2098E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3120E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2626E+07,0.2630E+07,0.2634E+07,0.2638E+07,0.2642E+07,0.2646E+07,
    0.2650E+07,0.2654E+07,0.2658E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,
    0.2677E+07,0.2681E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,
    0.2693E+07,0.2695E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,
    0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,
    0.2720E+07,0.2722E+07,0.2724E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,
    0.2733E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2747E+07,
    0.2751E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,0.2770E+07,0.2774E+07,
    0.2778E+07,0.2782E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,0.2801E+07,
    0.2805E+07,0.2809E+07,0.2813E+07,0.2816E+07,0.2820E+07,0.2824E+07,0.2828E+07,
    0.2832E+07,0.2836E+07,0.2840E+07,0.2849E+07,0.2859E+07,0.2869E+07,0.2879E+07,
    0.2888E+07,0.2898E+07,0.2908E+07,0.2918E+07,0.2928E+07,0.2937E+07,0.2957E+07,
    0.2977E+07,0.2997E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3198E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3120E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1984E+00,0.1972E+00,0.1961E+00,0.1949E+00,0.1937E+00,0.1926E+00,
    0.1915E+00,0.1904E+00,0.1893E+00,0.1882E+00,0.1872E+00,0.1861E+00,0.1851E+00,
    0.1840E+00,0.1830E+00,0.1825E+00,0.1820E+00,0.1815E+00,0.1810E+00,0.1805E+00,
    0.1800E+00,0.1796E+00,0.1791E+00,0.1786E+00,0.1781E+00,0.1776E+00,0.1772E+00,
    0.1767E+00,0.1762E+00,0.1758E+00,0.1753E+00,0.1748E+00,0.1744E+00,0.1739E+00,
    0.1735E+00,0.1730E+00,0.1726E+00,0.1721E+00,0.1717E+00,0.1712E+00,0.1708E+00,
    0.1704E+00,0.1699E+00,0.1695E+00,0.1691E+00,0.1687E+00,0.1682E+00,0.1674E+00,
    0.1666E+00,0.1657E+00,0.1649E+00,0.1641E+00,0.1633E+00,0.1625E+00,0.1617E+00,
    0.1609E+00,0.1602E+00,0.1594E+00,0.1587E+00,0.1579E+00,0.1572E+00,0.1564E+00,
    0.1557E+00,0.1550E+00,0.1543E+00,0.1536E+00,0.1529E+00,0.1522E+00,0.1515E+00,
    0.1508E+00,0.1501E+00,0.1495E+00,0.1478E+00,0.1462E+00,0.1446E+00,0.1431E+00,
    0.1416E+00,0.1401E+00,0.1387E+00,0.1373E+00,0.1359E+00,0.1345E+00,0.1319E+00,
    0.1294E+00,0.1269E+00,0.1246E+00,0.1223E+00,0.1201E+00,0.1180E+00,0.1160E+00,
    0.1141E+00,0.1122E+00,0.1103E+00,0.1085E+00,0.1068E+00,0.1052E+00,0.3542E-04,
    0.9352E-01,0.8746E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3120E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1986E+04,0.1980E+04,0.1974E+04,0.1970E+04,0.1965E+04,0.1962E+04,
    0.1959E+04,0.1956E+04,0.1953E+04,0.1951E+04,0.1949E+04,0.1947E+04,0.1945E+04,
    0.1944E+04,0.1942E+04,0.1942E+04,0.1941E+04,0.1941E+04,0.1940E+04,0.1939E+04,
    0.1939E+04,0.1938E+04,0.1938E+04,0.1937E+04,0.1937E+04,0.1937E+04,0.1936E+04,
    0.1936E+04,0.1936E+04,0.1935E+04,0.1935E+04,0.1935E+04,0.1935E+04,0.1934E+04,
    0.1934E+04,0.1934E+04,0.1934E+04,0.1934E+04,0.1933E+04,0.1933E+04,0.1933E+04,
    0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,
    0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,0.1933E+04,0.1934E+04,0.1934E+04,
    0.1934E+04,0.1935E+04,0.1935E+04,0.1935E+04,0.1936E+04,0.1936E+04,0.1937E+04,
    0.1937E+04,0.1938E+04,0.1938E+04,0.1939E+04,0.1939E+04,0.1940E+04,0.1941E+04,
    0.1941E+04,0.1942E+04,0.1943E+04,0.1945E+04,0.1947E+04,0.1949E+04,0.1951E+04,
    0.1953E+04,0.1955E+04,0.1958E+04,0.1960E+04,0.1962E+04,0.1965E+04,0.1970E+04,
    0.1975E+04,0.1981E+04,0.1986E+04,0.1992E+04,0.1998E+04,0.2004E+04,0.2009E+04,
    0.2015E+04,0.2021E+04,0.2028E+04,0.2034E+04,0.2040E+04,0.2046E+04,0.2064E+04,
    0.2098E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2630E+07,0.2633E+07,0.2637E+07,0.2641E+07,0.2645E+07,
    0.2649E+07,0.2653E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2669E+07,0.2673E+07,
    0.2677E+07,0.2681E+07,0.2683E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,
    0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,
    0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2717E+07,
    0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,
    0.2733E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2743E+07,0.2747E+07,
    0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,0.2770E+07,0.2774E+07,
    0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,0.2801E+07,
    0.2805E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,0.2828E+07,
    0.2832E+07,0.2836E+07,0.2840E+07,0.2849E+07,0.2859E+07,0.2869E+07,0.2879E+07,
    0.2888E+07,0.2898E+07,0.2908E+07,0.2918E+07,0.2927E+07,0.2937E+07,0.2957E+07,
    0.2977E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3137E+07,0.3157E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2151E+00,0.2138E+00,0.2125E+00,0.2113E+00,0.2100E+00,
    0.2088E+00,0.2076E+00,0.2064E+00,0.2052E+00,0.2040E+00,0.2029E+00,0.2018E+00,
    0.2006E+00,0.1995E+00,0.1990E+00,0.1984E+00,0.1979E+00,0.1973E+00,0.1968E+00,
    0.1963E+00,0.1957E+00,0.1952E+00,0.1947E+00,0.1942E+00,0.1936E+00,0.1931E+00,
    0.1926E+00,0.1921E+00,0.1916E+00,0.1911E+00,0.1906E+00,0.1901E+00,0.1896E+00,
    0.1891E+00,0.1886E+00,0.1881E+00,0.1876E+00,0.1872E+00,0.1867E+00,0.1862E+00,
    0.1857E+00,0.1852E+00,0.1848E+00,0.1843E+00,0.1838E+00,0.1834E+00,0.1825E+00,
    0.1815E+00,0.1806E+00,0.1798E+00,0.1789E+00,0.1780E+00,0.1771E+00,0.1763E+00,
    0.1754E+00,0.1746E+00,0.1738E+00,0.1729E+00,0.1721E+00,0.1713E+00,0.1705E+00,
    0.1697E+00,0.1689E+00,0.1682E+00,0.1674E+00,0.1666E+00,0.1659E+00,0.1651E+00,
    0.1644E+00,0.1636E+00,0.1629E+00,0.1611E+00,0.1594E+00,0.1577E+00,0.1560E+00,
    0.1543E+00,0.1527E+00,0.1511E+00,0.1496E+00,0.1481E+00,0.1466E+00,0.1437E+00,
    0.1410E+00,0.1383E+00,0.1358E+00,0.1333E+00,0.1309E+00,0.1286E+00,0.1264E+00,
    0.1243E+00,0.1222E+00,0.1202E+00,0.1183E+00,0.1164E+00,0.1146E+00,0.3542E-04,
    0.1019E+00,0.9531E-01;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1991E+04,0.1984E+04,0.1979E+04,0.1974E+04,0.1970E+04,
    0.1966E+04,0.1963E+04,0.1960E+04,0.1957E+04,0.1955E+04,0.1953E+04,0.1951E+04,
    0.1949E+04,0.1947E+04,0.1947E+04,0.1946E+04,0.1945E+04,0.1945E+04,0.1944E+04,
    0.1943E+04,0.1943E+04,0.1942E+04,0.1942E+04,0.1941E+04,0.1941E+04,0.1940E+04,
    0.1940E+04,0.1939E+04,0.1939E+04,0.1939E+04,0.1938E+04,0.1938E+04,0.1938E+04,
    0.1937E+04,0.1937E+04,0.1937E+04,0.1937E+04,0.1937E+04,0.1936E+04,0.1936E+04,
    0.1936E+04,0.1936E+04,0.1936E+04,0.1936E+04,0.1936E+04,0.1936E+04,0.1935E+04,
    0.1935E+04,0.1935E+04,0.1935E+04,0.1935E+04,0.1936E+04,0.1936E+04,0.1936E+04,
    0.1936E+04,0.1936E+04,0.1937E+04,0.1937E+04,0.1938E+04,0.1938E+04,0.1938E+04,
    0.1939E+04,0.1939E+04,0.1940E+04,0.1940E+04,0.1941E+04,0.1942E+04,0.1942E+04,
    0.1943E+04,0.1943E+04,0.1944E+04,0.1946E+04,0.1948E+04,0.1950E+04,0.1952E+04,
    0.1954E+04,0.1956E+04,0.1958E+04,0.1961E+04,0.1963E+04,0.1966E+04,0.1971E+04,
    0.1976E+04,0.1981E+04,0.1987E+04,0.1992E+04,0.1998E+04,0.2004E+04,0.2010E+04,
    0.2016E+04,0.2022E+04,0.2028E+04,0.2034E+04,0.2040E+04,0.2047E+04,0.2064E+04,
    0.2098E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3701E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2633E+07,0.2637E+07,0.2641E+07,0.2645E+07,
    0.2649E+07,0.2653E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2668E+07,0.2672E+07,
    0.2676E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,
    0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,
    0.2706E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,
    0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,
    0.2733E+07,0.2735E+07,0.2737E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2746E+07,
    0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,0.2770E+07,0.2773E+07,
    0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,0.2801E+07,
    0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,0.2828E+07,
    0.2832E+07,0.2835E+07,0.2839E+07,0.2849E+07,0.2859E+07,0.2869E+07,0.2878E+07,
    0.2888E+07,0.2898E+07,0.2908E+07,0.2918E+07,0.2927E+07,0.2937E+07,0.2957E+07,
    0.2977E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3157E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3701E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2329E+00,0.2315E+00,0.2301E+00,0.2287E+00,
    0.2274E+00,0.2261E+00,0.2248E+00,0.2235E+00,0.2222E+00,0.2210E+00,0.2197E+00,
    0.2185E+00,0.2173E+00,0.2167E+00,0.2161E+00,0.2155E+00,0.2149E+00,0.2143E+00,
    0.2137E+00,0.2131E+00,0.2126E+00,0.2120E+00,0.2114E+00,0.2109E+00,0.2103E+00,
    0.2097E+00,0.2092E+00,0.2086E+00,0.2081E+00,0.2075E+00,0.2070E+00,0.2064E+00,
    0.2059E+00,0.2054E+00,0.2048E+00,0.2043E+00,0.2038E+00,0.2033E+00,0.2027E+00,
    0.2022E+00,0.2017E+00,0.2012E+00,0.2007E+00,0.2002E+00,0.1997E+00,0.1987E+00,
    0.1977E+00,0.1967E+00,0.1957E+00,0.1948E+00,0.1938E+00,0.1929E+00,0.1919E+00,
    0.1910E+00,0.1901E+00,0.1892E+00,0.1883E+00,0.1874E+00,0.1865E+00,0.1856E+00,
    0.1848E+00,0.1839E+00,0.1831E+00,0.1822E+00,0.1814E+00,0.1806E+00,0.1798E+00,
    0.1790E+00,0.1782E+00,0.1774E+00,0.1754E+00,0.1735E+00,0.1716E+00,0.1698E+00,
    0.1680E+00,0.1663E+00,0.1645E+00,0.1629E+00,0.1612E+00,0.1596E+00,0.1565E+00,
    0.1535E+00,0.1506E+00,0.1478E+00,0.1451E+00,0.1425E+00,0.1400E+00,0.1376E+00,
    0.1353E+00,0.1330E+00,0.1309E+00,0.1288E+00,0.1267E+00,0.1248E+00,0.3542E-04,
    0.1109E+00,0.1037E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.3701E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1996E+04,0.1989E+04,0.1984E+04,0.1979E+04,
    0.1975E+04,0.1971E+04,0.1967E+04,0.1964E+04,0.1962E+04,0.1959E+04,0.1957E+04,
    0.1955E+04,0.1953E+04,0.1952E+04,0.1951E+04,0.1950E+04,0.1950E+04,0.1949E+04,
    0.1948E+04,0.1947E+04,0.1947E+04,0.1946E+04,0.1946E+04,0.1945E+04,0.1945E+04,
    0.1944E+04,0.1944E+04,0.1943E+04,0.1943E+04,0.1942E+04,0.1942E+04,0.1941E+04,
    0.1941E+04,0.1941E+04,0.1941E+04,0.1940E+04,0.1940E+04,0.1940E+04,0.1939E+04,
    0.1939E+04,0.1939E+04,0.1939E+04,0.1939E+04,0.1939E+04,0.1938E+04,0.1938E+04,
    0.1938E+04,0.1938E+04,0.1938E+04,0.1938E+04,0.1938E+04,0.1938E+04,0.1938E+04,
    0.1938E+04,0.1939E+04,0.1939E+04,0.1939E+04,0.1939E+04,0.1940E+04,0.1940E+04,
    0.1941E+04,0.1941E+04,0.1942E+04,0.1942E+04,0.1943E+04,0.1943E+04,0.1944E+04,
    0.1944E+04,0.1945E+04,0.1945E+04,0.1947E+04,0.1949E+04,0.1951E+04,0.1953E+04,
    0.1955E+04,0.1957E+04,0.1959E+04,0.1962E+04,0.1964E+04,0.1966E+04,0.1971E+04,
    0.1976E+04,0.1982E+04,0.1987E+04,0.1993E+04,0.1998E+04,0.2004E+04,0.2010E+04,
    0.2016E+04,0.2022E+04,0.2028E+04,0.2034E+04,0.2041E+04,0.2047E+04,0.2064E+04,
    0.2099E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2636E+07,0.2640E+07,0.2644E+07,
    0.2648E+07,0.2652E+07,0.2656E+07,0.2660E+07,0.2664E+07,0.2668E+07,0.2672E+07,
    0.2676E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,
    0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,
    0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,
    0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2728E+07,0.2730E+07,
    0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2746E+07,
    0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2765E+07,0.2769E+07,0.2773E+07,
    0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2796E+07,0.2800E+07,
    0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,0.2828E+07,
    0.2831E+07,0.2835E+07,0.2839E+07,0.2849E+07,0.2859E+07,0.2868E+07,0.2878E+07,
    0.2888E+07,0.2898E+07,0.2908E+07,0.2917E+07,0.2927E+07,0.2937E+07,0.2957E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3157E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2518E+00,0.2503E+00,0.2489E+00,
    0.2474E+00,0.2460E+00,0.2445E+00,0.2431E+00,0.2417E+00,0.2404E+00,0.2390E+00,
    0.2377E+00,0.2364E+00,0.2357E+00,0.2351E+00,0.2344E+00,0.2338E+00,0.2331E+00,
    0.2325E+00,0.2319E+00,0.2312E+00,0.2306E+00,0.2300E+00,0.2294E+00,0.2288E+00,
    0.2281E+00,0.2275E+00,0.2269E+00,0.2263E+00,0.2257E+00,0.2251E+00,0.2246E+00,
    0.2240E+00,0.2234E+00,0.2228E+00,0.2222E+00,0.2216E+00,0.2211E+00,0.2205E+00,
    0.2199E+00,0.2194E+00,0.2188E+00,0.2183E+00,0.2177E+00,0.2172E+00,0.2161E+00,
    0.2150E+00,0.2139E+00,0.2129E+00,0.2118E+00,0.2108E+00,0.2097E+00,0.2087E+00,
    0.2077E+00,0.2067E+00,0.2057E+00,0.2048E+00,0.2038E+00,0.2028E+00,0.2019E+00,
    0.2010E+00,0.2000E+00,0.1991E+00,0.1982E+00,0.1973E+00,0.1964E+00,0.1955E+00,
    0.1946E+00,0.1937E+00,0.1929E+00,0.1908E+00,0.1887E+00,0.1866E+00,0.1847E+00,
    0.1827E+00,0.1808E+00,0.1789E+00,0.1771E+00,0.1753E+00,0.1736E+00,0.1702E+00,
    0.1669E+00,0.1637E+00,0.1607E+00,0.1578E+00,0.1550E+00,0.1523E+00,0.1496E+00,
    0.1471E+00,0.1447E+00,0.1423E+00,0.1400E+00,0.1378E+00,0.1356E+00,0.3542E-04,
    0.1206E+00,0.1128E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2001E+04,0.1994E+04,0.1989E+04,
    0.1984E+04,0.1979E+04,0.1975E+04,0.1972E+04,0.1969E+04,0.1966E+04,0.1963E+04,
    0.1961E+04,0.1959E+04,0.1958E+04,0.1957E+04,0.1956E+04,0.1955E+04,0.1954E+04,
    0.1953E+04,0.1953E+04,0.1952E+04,0.1951E+04,0.1950E+04,0.1950E+04,0.1949E+04,
    0.1949E+04,0.1948E+04,0.1947E+04,0.1947E+04,0.1946E+04,0.1946E+04,0.1945E+04,
    0.1945E+04,0.1945E+04,0.1944E+04,0.1944E+04,0.1944E+04,0.1943E+04,0.1943E+04,
    0.1943E+04,0.1942E+04,0.1942E+04,0.1942E+04,0.1942E+04,0.1942E+04,0.1941E+04,
    0.1941E+04,0.1941E+04,0.1941E+04,0.1941E+04,0.1941E+04,0.1941E+04,0.1941E+04,
    0.1941E+04,0.1941E+04,0.1941E+04,0.1941E+04,0.1942E+04,0.1942E+04,0.1942E+04,
    0.1942E+04,0.1943E+04,0.1943E+04,0.1944E+04,0.1944E+04,0.1945E+04,0.1945E+04,
    0.1946E+04,0.1946E+04,0.1947E+04,0.1949E+04,0.1950E+04,0.1952E+04,0.1954E+04,
    0.1956E+04,0.1958E+04,0.1960E+04,0.1962E+04,0.1965E+04,0.1967E+04,0.1972E+04,
    0.1977E+04,0.1982E+04,0.1988E+04,0.1993E+04,0.1999E+04,0.2005E+04,0.2010E+04,
    0.2016E+04,0.2022E+04,0.2028E+04,0.2035E+04,0.2041E+04,0.2047E+04,0.2064E+04,
    0.2099E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4370E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2640E+07,0.2644E+07,
    0.2648E+07,0.2652E+07,0.2656E+07,0.2660E+07,0.2664E+07,0.2667E+07,0.2671E+07,
    0.2675E+07,0.2679E+07,0.2681E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,
    0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,
    0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2716E+07,
    0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,
    0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2742E+07,0.2746E+07,
    0.2750E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2769E+07,0.2773E+07,
    0.2777E+07,0.2781E+07,0.2785E+07,0.2788E+07,0.2792E+07,0.2796E+07,0.2800E+07,
    0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2823E+07,0.2827E+07,
    0.2831E+07,0.2835E+07,0.2839E+07,0.2849E+07,0.2859E+07,0.2868E+07,0.2878E+07,
    0.2888E+07,0.2898E+07,0.2907E+07,0.2917E+07,0.2927E+07,0.2937E+07,0.2957E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3157E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4370E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2721E+00,0.2705E+00,
    0.2689E+00,0.2673E+00,0.2658E+00,0.2642E+00,0.2627E+00,0.2612E+00,0.2597E+00,
    0.2583E+00,0.2568E+00,0.2561E+00,0.2554E+00,0.2547E+00,0.2540E+00,0.2533E+00,
    0.2526E+00,0.2519E+00,0.2513E+00,0.2506E+00,0.2499E+00,0.2492E+00,0.2486E+00,
    0.2479E+00,0.2472E+00,0.2466E+00,0.2459E+00,0.2453E+00,0.2446E+00,0.2440E+00,
    0.2433E+00,0.2427E+00,0.2421E+00,0.2414E+00,0.2408E+00,0.2402E+00,0.2396E+00,
    0.2390E+00,0.2384E+00,0.2377E+00,0.2371E+00,0.2365E+00,0.2359E+00,0.2348E+00,
    0.2336E+00,0.2324E+00,0.2313E+00,0.2301E+00,0.2290E+00,0.2279E+00,0.2268E+00,
    0.2257E+00,0.2246E+00,0.2235E+00,0.2225E+00,0.2214E+00,0.2204E+00,0.2193E+00,
    0.2183E+00,0.2173E+00,0.2163E+00,0.2153E+00,0.2143E+00,0.2133E+00,0.2124E+00,
    0.2114E+00,0.2105E+00,0.2095E+00,0.2072E+00,0.2050E+00,0.2027E+00,0.2006E+00,
    0.1985E+00,0.1964E+00,0.1944E+00,0.1924E+00,0.1904E+00,0.1885E+00,0.1848E+00,
    0.1813E+00,0.1779E+00,0.1746E+00,0.1714E+00,0.1683E+00,0.1654E+00,0.1625E+00,
    0.1598E+00,0.1571E+00,0.1546E+00,0.1521E+00,0.1497E+00,0.1473E+00,0.3542E-04,
    0.1310E+00,0.1225E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4370E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2006E+04,0.2000E+04,
    0.1994E+04,0.1989E+04,0.1984E+04,0.1980E+04,0.1977E+04,0.1973E+04,0.1970E+04,
    0.1968E+04,0.1965E+04,0.1964E+04,0.1963E+04,0.1962E+04,0.1961E+04,0.1960E+04,
    0.1959E+04,0.1958E+04,0.1957E+04,0.1956E+04,0.1956E+04,0.1955E+04,0.1954E+04,
    0.1953E+04,0.1953E+04,0.1952E+04,0.1951E+04,0.1951E+04,0.1950E+04,0.1950E+04,
    0.1949E+04,0.1949E+04,0.1948E+04,0.1948E+04,0.1948E+04,0.1947E+04,0.1947E+04,
    0.1946E+04,0.1946E+04,0.1946E+04,0.1946E+04,0.1945E+04,0.1945E+04,0.1945E+04,
    0.1944E+04,0.1944E+04,0.1944E+04,0.1943E+04,0.1943E+04,0.1943E+04,0.1943E+04,
    0.1943E+04,0.1943E+04,0.1943E+04,0.1944E+04,0.1944E+04,0.1944E+04,0.1944E+04,
    0.1945E+04,0.1945E+04,0.1945E+04,0.1946E+04,0.1946E+04,0.1946E+04,0.1947E+04,
    0.1947E+04,0.1948E+04,0.1949E+04,0.1950E+04,0.1952E+04,0.1953E+04,0.1955E+04,
    0.1957E+04,0.1959E+04,0.1961E+04,0.1963E+04,0.1966E+04,0.1968E+04,0.1973E+04,
    0.1978E+04,0.1983E+04,0.1988E+04,0.1994E+04,0.1999E+04,0.2005E+04,0.2011E+04,
    0.2017E+04,0.2023E+04,0.2029E+04,0.2035E+04,0.2041E+04,0.2047E+04,0.2064E+04,
    0.2099E+04,0.2132E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4741E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2643E+07,
    0.2647E+07,0.2651E+07,0.2655E+07,0.2659E+07,0.2663E+07,0.2667E+07,0.2671E+07,
    0.2675E+07,0.2679E+07,0.2681E+07,0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,
    0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,0.2698E+07,0.2700E+07,0.2702E+07,
    0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,
    0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,
    0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2741E+07,0.2745E+07,
    0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2769E+07,0.2773E+07,
    0.2777E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,0.2800E+07,
    0.2804E+07,0.2808E+07,0.2812E+07,0.2815E+07,0.2819E+07,0.2823E+07,0.2827E+07,
    0.2831E+07,0.2835E+07,0.2839E+07,0.2849E+07,0.2858E+07,0.2868E+07,0.2878E+07,
    0.2888E+07,0.2897E+07,0.2907E+07,0.2917E+07,0.2927E+07,0.2937E+07,0.2956E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3157E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3384E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4741E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2937E+00,
    0.2919E+00,0.2902E+00,0.2885E+00,0.2869E+00,0.2852E+00,0.2836E+00,0.2820E+00,
    0.2804E+00,0.2788E+00,0.2780E+00,0.2773E+00,0.2765E+00,0.2757E+00,0.2750E+00,
    0.2742E+00,0.2735E+00,0.2727E+00,0.2720E+00,0.2713E+00,0.2705E+00,0.2698E+00,
    0.2691E+00,0.2684E+00,0.2676E+00,0.2669E+00,0.2662E+00,0.2655E+00,0.2648E+00,
    0.2641E+00,0.2634E+00,0.2628E+00,0.2621E+00,0.2614E+00,0.2607E+00,0.2600E+00,
    0.2594E+00,0.2587E+00,0.2580E+00,0.2574E+00,0.2567E+00,0.2561E+00,0.2548E+00,
    0.2535E+00,0.2522E+00,0.2510E+00,0.2498E+00,0.2485E+00,0.2473E+00,0.2461E+00,
    0.2449E+00,0.2437E+00,0.2426E+00,0.2414E+00,0.2403E+00,0.2391E+00,0.2380E+00,
    0.2369E+00,0.2358E+00,0.2347E+00,0.2336E+00,0.2326E+00,0.2315E+00,0.2305E+00,
    0.2294E+00,0.2284E+00,0.2274E+00,0.2249E+00,0.2224E+00,0.2200E+00,0.2177E+00,
    0.2154E+00,0.2131E+00,0.2109E+00,0.2088E+00,0.2066E+00,0.2046E+00,0.2006E+00,
    0.1967E+00,0.1930E+00,0.1894E+00,0.1860E+00,0.1827E+00,0.1795E+00,0.1764E+00,
    0.1734E+00,0.1705E+00,0.1677E+00,0.1650E+00,0.1624E+00,0.1599E+00,0.3542E-04,
    0.1421E+00,0.1329E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.4741E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2012E+04,
    0.2005E+04,0.1999E+04,0.1994E+04,0.1989E+04,0.1985E+04,0.1981E+04,0.1978E+04,
    0.1975E+04,0.1972E+04,0.1971E+04,0.1970E+04,0.1968E+04,0.1967E+04,0.1966E+04,
    0.1965E+04,0.1964E+04,0.1963E+04,0.1962E+04,0.1961E+04,0.1960E+04,0.1959E+04,
    0.1959E+04,0.1958E+04,0.1957E+04,0.1956E+04,0.1956E+04,0.1955E+04,0.1955E+04,
    0.1954E+04,0.1953E+04,0.1953E+04,0.1952E+04,0.1952E+04,0.1951E+04,0.1951E+04,
    0.1951E+04,0.1950E+04,0.1950E+04,0.1949E+04,0.1949E+04,0.1949E+04,0.1948E+04,
    0.1948E+04,0.1947E+04,0.1947E+04,0.1947E+04,0.1946E+04,0.1946E+04,0.1946E+04,
    0.1946E+04,0.1946E+04,0.1946E+04,0.1946E+04,0.1946E+04,0.1946E+04,0.1946E+04,
    0.1947E+04,0.1947E+04,0.1947E+04,0.1948E+04,0.1948E+04,0.1948E+04,0.1949E+04,
    0.1949E+04,0.1950E+04,0.1950E+04,0.1952E+04,0.1953E+04,0.1955E+04,0.1956E+04,
    0.1958E+04,0.1960E+04,0.1962E+04,0.1964E+04,0.1967E+04,0.1969E+04,0.1974E+04,
    0.1979E+04,0.1984E+04,0.1989E+04,0.1994E+04,0.2000E+04,0.2006E+04,0.2011E+04,
    0.2017E+04,0.2023E+04,0.2029E+04,0.2035E+04,0.2041E+04,0.2048E+04,0.2064E+04,
    0.2099E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5139E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2646E+07,0.2650E+07,0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,
    0.2674E+07,0.2678E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,
    0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,
    0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,
    0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2725E+07,0.2727E+07,0.2729E+07,
    0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2745E+07,
    0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2768E+07,0.2772E+07,
    0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,0.2800E+07,
    0.2804E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,0.2827E+07,
    0.2831E+07,0.2835E+07,0.2839E+07,0.2848E+07,0.2858E+07,0.2868E+07,0.2878E+07,
    0.2887E+07,0.2897E+07,0.2907E+07,0.2917E+07,0.2927E+07,0.2937E+07,0.2956E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3156E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5139E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3166E+00,0.3148E+00,0.3129E+00,0.3111E+00,0.3093E+00,0.3076E+00,0.3058E+00,
    0.3041E+00,0.3024E+00,0.3015E+00,0.3007E+00,0.2999E+00,0.2990E+00,0.2982E+00,
    0.2974E+00,0.2966E+00,0.2958E+00,0.2950E+00,0.2942E+00,0.2934E+00,0.2926E+00,
    0.2918E+00,0.2910E+00,0.2902E+00,0.2894E+00,0.2887E+00,0.2879E+00,0.2872E+00,
    0.2864E+00,0.2856E+00,0.2849E+00,0.2842E+00,0.2834E+00,0.2827E+00,0.2820E+00,
    0.2812E+00,0.2805E+00,0.2798E+00,0.2791E+00,0.2784E+00,0.2776E+00,0.2762E+00,
    0.2749E+00,0.2735E+00,0.2721E+00,0.2708E+00,0.2694E+00,0.2681E+00,0.2668E+00,
    0.2655E+00,0.2643E+00,0.2630E+00,0.2617E+00,0.2605E+00,0.2593E+00,0.2580E+00,
    0.2568E+00,0.2556E+00,0.2545E+00,0.2533E+00,0.2521E+00,0.2510E+00,0.2498E+00,
    0.2487E+00,0.2476E+00,0.2465E+00,0.2438E+00,0.2411E+00,0.2385E+00,0.2359E+00,
    0.2335E+00,0.2310E+00,0.2286E+00,0.2263E+00,0.2240E+00,0.2217E+00,0.2174E+00,
    0.2132E+00,0.2092E+00,0.2053E+00,0.2016E+00,0.1980E+00,0.1945E+00,0.1912E+00,
    0.1879E+00,0.1848E+00,0.1818E+00,0.1788E+00,0.1760E+00,0.1733E+00,0.3542E-04,
    0.1540E+00,0.1441E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5139E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2018E+04,0.2011E+04,0.2005E+04,0.1999E+04,0.1995E+04,0.1990E+04,0.1986E+04,
    0.1983E+04,0.1980E+04,0.1978E+04,0.1977E+04,0.1975E+04,0.1974E+04,0.1973E+04,
    0.1972E+04,0.1970E+04,0.1969E+04,0.1968E+04,0.1967E+04,0.1966E+04,0.1965E+04,
    0.1964E+04,0.1963E+04,0.1963E+04,0.1962E+04,0.1961E+04,0.1960E+04,0.1960E+04,
    0.1959E+04,0.1958E+04,0.1958E+04,0.1957E+04,0.1956E+04,0.1956E+04,0.1955E+04,
    0.1955E+04,0.1954E+04,0.1954E+04,0.1953E+04,0.1953E+04,0.1953E+04,0.1952E+04,
    0.1951E+04,0.1951E+04,0.1950E+04,0.1950E+04,0.1950E+04,0.1949E+04,0.1949E+04,
    0.1949E+04,0.1949E+04,0.1949E+04,0.1949E+04,0.1949E+04,0.1949E+04,0.1949E+04,
    0.1949E+04,0.1949E+04,0.1950E+04,0.1950E+04,0.1950E+04,0.1950E+04,0.1951E+04,
    0.1951E+04,0.1952E+04,0.1952E+04,0.1953E+04,0.1955E+04,0.1956E+04,0.1958E+04,
    0.1960E+04,0.1962E+04,0.1964E+04,0.1966E+04,0.1968E+04,0.1970E+04,0.1975E+04,
    0.1979E+04,0.1984E+04,0.1990E+04,0.1995E+04,0.2000E+04,0.2006E+04,0.2012E+04,
    0.2018E+04,0.2024E+04,0.2030E+04,0.2036E+04,0.2042E+04,0.2048E+04,0.2064E+04,
    0.2099E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5564E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2650E+07,0.2654E+07,0.2658E+07,0.2662E+07,0.2666E+07,0.2670E+07,
    0.2674E+07,0.2678E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,
    0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2699E+07,0.2701E+07,
    0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,
    0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,
    0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2741E+07,0.2745E+07,
    0.2749E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,
    0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2795E+07,0.2799E+07,
    0.2803E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,0.2827E+07,
    0.2831E+07,0.2834E+07,0.2838E+07,0.2848E+07,0.2858E+07,0.2868E+07,0.2878E+07,
    0.2887E+07,0.2897E+07,0.2907E+07,0.2917E+07,0.2927E+07,0.2936E+07,0.2956E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3036E+07,0.3056E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3156E+07,0.3177E+07,0.3197E+07,0.3218E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5564E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3411E+00,0.3391E+00,0.3371E+00,0.3352E+00,0.3332E+00,0.3313E+00,
    0.3294E+00,0.3276E+00,0.3267E+00,0.3258E+00,0.3249E+00,0.3240E+00,0.3231E+00,
    0.3222E+00,0.3213E+00,0.3204E+00,0.3195E+00,0.3187E+00,0.3178E+00,0.3169E+00,
    0.3161E+00,0.3152E+00,0.3144E+00,0.3135E+00,0.3127E+00,0.3119E+00,0.3111E+00,
    0.3102E+00,0.3094E+00,0.3086E+00,0.3078E+00,0.3070E+00,0.3062E+00,0.3054E+00,
    0.3046E+00,0.3038E+00,0.3031E+00,0.3023E+00,0.3015E+00,0.3007E+00,0.2992E+00,
    0.2977E+00,0.2962E+00,0.2947E+00,0.2933E+00,0.2918E+00,0.2904E+00,0.2890E+00,
    0.2876E+00,0.2862E+00,0.2848E+00,0.2835E+00,0.2821E+00,0.2808E+00,0.2795E+00,
    0.2782E+00,0.2769E+00,0.2756E+00,0.2743E+00,0.2731E+00,0.2718E+00,0.2706E+00,
    0.2693E+00,0.2681E+00,0.2669E+00,0.2640E+00,0.2611E+00,0.2583E+00,0.2555E+00,
    0.2528E+00,0.2502E+00,0.2476E+00,0.2450E+00,0.2426E+00,0.2401E+00,0.2354E+00,
    0.2309E+00,0.2265E+00,0.2223E+00,0.2183E+00,0.2144E+00,0.2106E+00,0.2070E+00,
    0.2035E+00,0.2001E+00,0.1968E+00,0.1936E+00,0.1906E+00,0.1876E+00,0.3542E-04,
    0.1668E+00,0.1560E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.5564E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2024E+04,0.2017E+04,0.2010E+04,0.2005E+04,0.2000E+04,0.1996E+04,
    0.1992E+04,0.1988E+04,0.1986E+04,0.1985E+04,0.1983E+04,0.1982E+04,0.1980E+04,
    0.1979E+04,0.1977E+04,0.1976E+04,0.1975E+04,0.1974E+04,0.1973E+04,0.1971E+04,
    0.1970E+04,0.1969E+04,0.1968E+04,0.1968E+04,0.1967E+04,0.1966E+04,0.1965E+04,
    0.1964E+04,0.1963E+04,0.1963E+04,0.1962E+04,0.1961E+04,0.1961E+04,0.1960E+04,
    0.1960E+04,0.1959E+04,0.1958E+04,0.1958E+04,0.1957E+04,0.1957E+04,0.1956E+04,
    0.1955E+04,0.1955E+04,0.1954E+04,0.1954E+04,0.1953E+04,0.1953E+04,0.1952E+04,
    0.1952E+04,0.1952E+04,0.1952E+04,0.1952E+04,0.1952E+04,0.1951E+04,0.1952E+04,
    0.1952E+04,0.1952E+04,0.1952E+04,0.1952E+04,0.1952E+04,0.1953E+04,0.1953E+04,
    0.1953E+04,0.1954E+04,0.1954E+04,0.1955E+04,0.1956E+04,0.1958E+04,0.1959E+04,
    0.1961E+04,0.1963E+04,0.1965E+04,0.1967E+04,0.1969E+04,0.1971E+04,0.1975E+04,
    0.1980E+04,0.1985E+04,0.1990E+04,0.1996E+04,0.2001E+04,0.2007E+04,0.2012E+04,
    0.2018E+04,0.2024E+04,0.2030E+04,0.2036E+04,0.2042E+04,0.2048E+04,0.2064E+04,
    0.2099E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6017E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2653E+07,0.2657E+07,0.2661E+07,0.2665E+07,0.2669E+07,
    0.2673E+07,0.2677E+07,0.2679E+07,0.2681E+07,0.2683E+07,0.2685E+07,0.2687E+07,
    0.2689E+07,0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,
    0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,
    0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,
    0.2731E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2744E+07,
    0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,0.2772E+07,
    0.2776E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,
    0.2803E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2822E+07,0.2826E+07,
    0.2830E+07,0.2834E+07,0.2838E+07,0.2848E+07,0.2858E+07,0.2867E+07,0.2877E+07,
    0.2887E+07,0.2897E+07,0.2907E+07,0.2917E+07,0.2926E+07,0.2936E+07,0.2956E+07,
    0.2976E+07,0.2996E+07,0.3016E+07,0.3035E+07,0.3055E+07,0.3076E+07,0.3096E+07,
    0.3116E+07,0.3136E+07,0.3156E+07,0.3177E+07,0.3197E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6017E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3671E+00,0.3649E+00,0.3628E+00,0.3607E+00,0.3586E+00,
    0.3566E+00,0.3546E+00,0.3536E+00,0.3526E+00,0.3516E+00,0.3506E+00,0.3496E+00,
    0.3487E+00,0.3477E+00,0.3468E+00,0.3458E+00,0.3449E+00,0.3439E+00,0.3430E+00,
    0.3421E+00,0.3411E+00,0.3402E+00,0.3393E+00,0.3384E+00,0.3375E+00,0.3366E+00,
    0.3357E+00,0.3348E+00,0.3340E+00,0.3331E+00,0.3322E+00,0.3313E+00,0.3305E+00,
    0.3296E+00,0.3288E+00,0.3279E+00,0.3271E+00,0.3263E+00,0.3254E+00,0.3238E+00,
    0.3221E+00,0.3205E+00,0.3189E+00,0.3173E+00,0.3158E+00,0.3142E+00,0.3127E+00,
    0.3112E+00,0.3097E+00,0.3082E+00,0.3067E+00,0.3052E+00,0.3038E+00,0.3024E+00,
    0.3009E+00,0.2995E+00,0.2982E+00,0.2968E+00,0.2954E+00,0.2941E+00,0.2927E+00,
    0.2914E+00,0.2901E+00,0.2888E+00,0.2856E+00,0.2825E+00,0.2794E+00,0.2764E+00,
    0.2735E+00,0.2706E+00,0.2678E+00,0.2651E+00,0.2624E+00,0.2598E+00,0.2546E+00,
    0.2497E+00,0.2450E+00,0.2405E+00,0.2361E+00,0.2319E+00,0.2278E+00,0.2239E+00,
    0.2201E+00,0.2164E+00,0.2129E+00,0.2094E+00,0.2061E+00,0.2029E+00,0.3542E-04,
    0.1804E+00,0.1687E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6017E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2030E+04,0.2023E+04,0.2016E+04,0.2011E+04,0.2006E+04,
    0.2001E+04,0.1997E+04,0.1995E+04,0.1993E+04,0.1991E+04,0.1990E+04,0.1988E+04,
    0.1986E+04,0.1985E+04,0.1983E+04,0.1982E+04,0.1981E+04,0.1979E+04,0.1978E+04,
    0.1977E+04,0.1976E+04,0.1975E+04,0.1974E+04,0.1973E+04,0.1972E+04,0.1971E+04,
    0.1970E+04,0.1969E+04,0.1968E+04,0.1967E+04,0.1967E+04,0.1966E+04,0.1965E+04,
    0.1965E+04,0.1964E+04,0.1963E+04,0.1963E+04,0.1962E+04,0.1962E+04,0.1961E+04,
    0.1960E+04,0.1959E+04,0.1958E+04,0.1957E+04,0.1957E+04,0.1956E+04,0.1956E+04,
    0.1955E+04,0.1955E+04,0.1955E+04,0.1955E+04,0.1954E+04,0.1954E+04,0.1954E+04,
    0.1954E+04,0.1954E+04,0.1954E+04,0.1955E+04,0.1955E+04,0.1955E+04,0.1955E+04,
    0.1955E+04,0.1956E+04,0.1956E+04,0.1957E+04,0.1958E+04,0.1960E+04,0.1961E+04,
    0.1963E+04,0.1964E+04,0.1966E+04,0.1968E+04,0.1970E+04,0.1972E+04,0.1977E+04,
    0.1981E+04,0.1986E+04,0.1991E+04,0.1996E+04,0.2002E+04,0.2007E+04,0.2013E+04,
    0.2019E+04,0.2024E+04,0.2030E+04,0.2036E+04,0.2042E+04,0.2049E+04,0.2064E+04,
    0.2100E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6502E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2656E+07,0.2660E+07,0.2664E+07,0.2668E+07,
    0.2672E+07,0.2676E+07,0.2678E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,
    0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,
    0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,
    0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,
    0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2740E+07,0.2744E+07,
    0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2763E+07,0.2767E+07,0.2771E+07,
    0.2775E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,0.2799E+07,
    0.2803E+07,0.2807E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,
    0.2830E+07,0.2834E+07,0.2838E+07,0.2848E+07,0.2857E+07,0.2867E+07,0.2877E+07,
    0.2887E+07,0.2897E+07,0.2907E+07,0.2916E+07,0.2926E+07,0.2936E+07,0.2956E+07,
    0.2976E+07,0.2996E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3116E+07,0.3136E+07,0.3156E+07,0.3176E+07,0.3197E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6502E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3946E+00,0.3923E+00,0.3901E+00,0.3878E+00,
    0.3856E+00,0.3834E+00,0.3823E+00,0.3812E+00,0.3802E+00,0.3791E+00,0.3781E+00,
    0.3770E+00,0.3760E+00,0.3749E+00,0.3739E+00,0.3729E+00,0.3719E+00,0.3708E+00,
    0.3698E+00,0.3688E+00,0.3678E+00,0.3669E+00,0.3659E+00,0.3649E+00,0.3639E+00,
    0.3630E+00,0.3620E+00,0.3610E+00,0.3601E+00,0.3592E+00,0.3582E+00,0.3573E+00,
    0.3564E+00,0.3554E+00,0.3545E+00,0.3536E+00,0.3527E+00,0.3518E+00,0.3500E+00,
    0.3482E+00,0.3465E+00,0.3447E+00,0.3430E+00,0.3413E+00,0.3397E+00,0.3380E+00,
    0.3364E+00,0.3347E+00,0.3331E+00,0.3315E+00,0.3299E+00,0.3284E+00,0.3268E+00,
    0.3253E+00,0.3238E+00,0.3223E+00,0.3208E+00,0.3193E+00,0.3178E+00,0.3164E+00,
    0.3150E+00,0.3135E+00,0.3121E+00,0.3087E+00,0.3053E+00,0.3020E+00,0.2987E+00,
    0.2956E+00,0.2925E+00,0.2894E+00,0.2865E+00,0.2836E+00,0.2807E+00,0.2752E+00,
    0.2699E+00,0.2648E+00,0.2599E+00,0.2551E+00,0.2506E+00,0.2462E+00,0.2419E+00,
    0.2378E+00,0.2339E+00,0.2300E+00,0.2263E+00,0.2227E+00,0.2193E+00,0.3542E-04,
    0.1949E+00,0.1823E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.6502E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2036E+04,0.2029E+04,0.2022E+04,0.2017E+04,
    0.2011E+04,0.2007E+04,0.2004E+04,0.2002E+04,0.2000E+04,0.1998E+04,0.1997E+04,
    0.1995E+04,0.1993E+04,0.1991E+04,0.1990E+04,0.1988E+04,0.1987E+04,0.1986E+04,
    0.1984E+04,0.1983E+04,0.1982E+04,0.1980E+04,0.1979E+04,0.1978E+04,0.1977E+04,
    0.1976E+04,0.1975E+04,0.1974E+04,0.1973E+04,0.1972E+04,0.1972E+04,0.1971E+04,
    0.1970E+04,0.1969E+04,0.1968E+04,0.1968E+04,0.1967E+04,0.1967E+04,0.1965E+04,
    0.1964E+04,0.1963E+04,0.1962E+04,0.1962E+04,0.1961E+04,0.1960E+04,0.1960E+04,
    0.1959E+04,0.1959E+04,0.1958E+04,0.1958E+04,0.1958E+04,0.1957E+04,0.1957E+04,
    0.1957E+04,0.1957E+04,0.1957E+04,0.1957E+04,0.1957E+04,0.1957E+04,0.1958E+04,
    0.1958E+04,0.1958E+04,0.1958E+04,0.1959E+04,0.1960E+04,0.1961E+04,0.1963E+04,
    0.1964E+04,0.1966E+04,0.1968E+04,0.1969E+04,0.1971E+04,0.1973E+04,0.1978E+04,
    0.1982E+04,0.1987E+04,0.1992E+04,0.1997E+04,0.2002E+04,0.2008E+04,0.2013E+04,
    0.2019E+04,0.2025E+04,0.2031E+04,0.2037E+04,0.2043E+04,0.2049E+04,0.2064E+04,
    0.2100E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7018E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2660E+07,0.2664E+07,0.2668E+07,
    0.2672E+07,0.2676E+07,0.2678E+07,0.2680E+07,0.2682E+07,0.2684E+07,0.2686E+07,
    0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,
    0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,
    0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,
    0.2730E+07,0.2732E+07,0.2734E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2743E+07,
    0.2747E+07,0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,0.2771E+07,
    0.2775E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2794E+07,0.2798E+07,
    0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,
    0.2830E+07,0.2834E+07,0.2838E+07,0.2847E+07,0.2857E+07,0.2867E+07,0.2877E+07,
    0.2887E+07,0.2896E+07,0.2906E+07,0.2916E+07,0.2926E+07,0.2936E+07,0.2956E+07,
    0.2975E+07,0.2995E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3116E+07,0.3136E+07,0.3156E+07,0.3176E+07,0.3197E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7018E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4239E+00,0.4214E+00,0.4190E+00,
    0.4166E+00,0.4142E+00,0.4130E+00,0.4119E+00,0.4107E+00,0.4096E+00,0.4084E+00,
    0.4073E+00,0.4061E+00,0.4050E+00,0.4039E+00,0.4028E+00,0.4017E+00,0.4006E+00,
    0.3995E+00,0.3984E+00,0.3973E+00,0.3963E+00,0.3952E+00,0.3941E+00,0.3931E+00,
    0.3920E+00,0.3910E+00,0.3900E+00,0.3889E+00,0.3879E+00,0.3869E+00,0.3859E+00,
    0.3849E+00,0.3839E+00,0.3829E+00,0.3819E+00,0.3809E+00,0.3799E+00,0.3780E+00,
    0.3761E+00,0.3742E+00,0.3723E+00,0.3705E+00,0.3686E+00,0.3668E+00,0.3650E+00,
    0.3632E+00,0.3615E+00,0.3597E+00,0.3580E+00,0.3563E+00,0.3546E+00,0.3529E+00,
    0.3513E+00,0.3496E+00,0.3480E+00,0.3464E+00,0.3448E+00,0.3432E+00,0.3416E+00,
    0.3401E+00,0.3386E+00,0.3370E+00,0.3333E+00,0.3296E+00,0.3261E+00,0.3226E+00,
    0.3191E+00,0.3158E+00,0.3125E+00,0.3093E+00,0.3062E+00,0.3031E+00,0.2971E+00,
    0.2914E+00,0.2859E+00,0.2806E+00,0.2754E+00,0.2705E+00,0.2658E+00,0.2612E+00,
    0.2568E+00,0.2525E+00,0.2483E+00,0.2443E+00,0.2405E+00,0.2367E+00,0.3542E-04,
    0.2104E+00,0.1968E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7018E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2043E+04,0.2035E+04,0.2029E+04,
    0.2023E+04,0.2017E+04,0.2015E+04,0.2012E+04,0.2010E+04,0.2008E+04,0.2006E+04,
    0.2004E+04,0.2002E+04,0.2000E+04,0.1998E+04,0.1997E+04,0.1995E+04,0.1993E+04,
    0.1992E+04,0.1990E+04,0.1989E+04,0.1988E+04,0.1986E+04,0.1985E+04,0.1984E+04,
    0.1983E+04,0.1982E+04,0.1981E+04,0.1980E+04,0.1979E+04,0.1978E+04,0.1977E+04,
    0.1976E+04,0.1975E+04,0.1974E+04,0.1973E+04,0.1973E+04,0.1972E+04,0.1970E+04,
    0.1969E+04,0.1968E+04,0.1967E+04,0.1966E+04,0.1965E+04,0.1964E+04,0.1964E+04,
    0.1963E+04,0.1962E+04,0.1962E+04,0.1961E+04,0.1961E+04,0.1961E+04,0.1961E+04,
    0.1960E+04,0.1960E+04,0.1960E+04,0.1960E+04,0.1960E+04,0.1960E+04,0.1960E+04,
    0.1960E+04,0.1961E+04,0.1961E+04,0.1961E+04,0.1962E+04,0.1963E+04,0.1965E+04,
    0.1966E+04,0.1967E+04,0.1969E+04,0.1971E+04,0.1973E+04,0.1975E+04,0.1979E+04,
    0.1983E+04,0.1988E+04,0.1993E+04,0.1998E+04,0.2003E+04,0.2009E+04,0.2014E+04,
    0.2020E+04,0.2025E+04,0.2031E+04,0.2037E+04,0.2043E+04,0.2049E+04,0.2064E+04,
    0.2100E+04,0.2133E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7568E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2663E+07,0.2667E+07,
    0.2671E+07,0.2675E+07,0.2677E+07,0.2679E+07,0.2681E+07,0.2683E+07,0.2685E+07,
    0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,
    0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,
    0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,
    0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2739E+07,0.2743E+07,
    0.2747E+07,0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,0.2771E+07,
    0.2774E+07,0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,
    0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,0.2826E+07,
    0.2829E+07,0.2833E+07,0.2837E+07,0.2847E+07,0.2857E+07,0.2867E+07,0.2877E+07,
    0.2886E+07,0.2896E+07,0.2906E+07,0.2916E+07,0.2926E+07,0.2936E+07,0.2955E+07,
    0.2975E+07,0.2995E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3115E+07,0.3136E+07,0.3156E+07,0.3176E+07,0.3197E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7568E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4549E+00,0.4523E+00,
    0.4497E+00,0.4471E+00,0.4458E+00,0.4445E+00,0.4433E+00,0.4420E+00,0.4408E+00,
    0.4396E+00,0.4383E+00,0.4371E+00,0.4359E+00,0.4347E+00,0.4335E+00,0.4323E+00,
    0.4311E+00,0.4300E+00,0.4288E+00,0.4276E+00,0.4265E+00,0.4253E+00,0.4242E+00,
    0.4231E+00,0.4219E+00,0.4208E+00,0.4197E+00,0.4186E+00,0.4175E+00,0.4164E+00,
    0.4153E+00,0.4142E+00,0.4132E+00,0.4121E+00,0.4110E+00,0.4100E+00,0.4079E+00,
    0.4058E+00,0.4038E+00,0.4017E+00,0.3997E+00,0.3977E+00,0.3958E+00,0.3938E+00,
    0.3919E+00,0.3900E+00,0.3881E+00,0.3862E+00,0.3844E+00,0.3826E+00,0.3808E+00,
    0.3790E+00,0.3772E+00,0.3754E+00,0.3737E+00,0.3720E+00,0.3703E+00,0.3686E+00,
    0.3669E+00,0.3652E+00,0.3636E+00,0.3595E+00,0.3556E+00,0.3517E+00,0.3479E+00,
    0.3442E+00,0.3406E+00,0.3371E+00,0.3336E+00,0.3302E+00,0.3269E+00,0.3205E+00,
    0.3143E+00,0.3083E+00,0.3026E+00,0.2971E+00,0.2918E+00,0.2866E+00,0.2817E+00,
    0.2769E+00,0.2723E+00,0.2678E+00,0.2635E+00,0.2593E+00,0.2553E+00,0.3542E-04,
    0.2269E+00,0.2122E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.7568E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2050E+04,0.2042E+04,
    0.2035E+04,0.2029E+04,0.2026E+04,0.2023E+04,0.2021E+04,0.2018E+04,0.2016E+04,
    0.2014E+04,0.2012E+04,0.2009E+04,0.2007E+04,0.2006E+04,0.2004E+04,0.2002E+04,
    0.2000E+04,0.1999E+04,0.1997E+04,0.1996E+04,0.1994E+04,0.1993E+04,0.1991E+04,
    0.1990E+04,0.1989E+04,0.1988E+04,0.1986E+04,0.1985E+04,0.1984E+04,0.1983E+04,
    0.1982E+04,0.1981E+04,0.1980E+04,0.1979E+04,0.1978E+04,0.1978E+04,0.1976E+04,
    0.1974E+04,0.1973E+04,0.1972E+04,0.1971E+04,0.1970E+04,0.1969E+04,0.1968E+04,
    0.1967E+04,0.1966E+04,0.1966E+04,0.1965E+04,0.1965E+04,0.1964E+04,0.1964E+04,
    0.1964E+04,0.1963E+04,0.1963E+04,0.1963E+04,0.1963E+04,0.1963E+04,0.1963E+04,
    0.1963E+04,0.1963E+04,0.1963E+04,0.1964E+04,0.1965E+04,0.1965E+04,0.1967E+04,
    0.1968E+04,0.1969E+04,0.1971E+04,0.1972E+04,0.1974E+04,0.1976E+04,0.1980E+04,
    0.1984E+04,0.1989E+04,0.1994E+04,0.1999E+04,0.2004E+04,0.2009E+04,0.2015E+04,
    0.2020E+04,0.2026E+04,0.2032E+04,0.2038E+04,0.2044E+04,0.2050E+04,0.2064E+04,
    0.2100E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2666E+07,
    0.2670E+07,0.2674E+07,0.2676E+07,0.2678E+07,0.2680E+07,0.2682E+07,0.2684E+07,
    0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2699E+07,
    0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,
    0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,0.2726E+07,
    0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2742E+07,
    0.2746E+07,0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,0.2770E+07,
    0.2774E+07,0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,0.2798E+07,
    0.2802E+07,0.2806E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,
    0.2829E+07,0.2833E+07,0.2837E+07,0.2847E+07,0.2857E+07,0.2866E+07,0.2876E+07,
    0.2886E+07,0.2896E+07,0.2906E+07,0.2916E+07,0.2926E+07,0.2935E+07,0.2955E+07,
    0.2975E+07,0.2995E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3115E+07,0.3136E+07,0.3156E+07,0.3176E+07,0.3197E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4878E+00,
    0.4849E+00,0.4821E+00,0.4808E+00,0.4794E+00,0.4780E+00,0.4767E+00,0.4753E+00,
    0.4740E+00,0.4727E+00,0.4713E+00,0.4700E+00,0.4687E+00,0.4674E+00,0.4662E+00,
    0.4649E+00,0.4636E+00,0.4623E+00,0.4611E+00,0.4598E+00,0.4586E+00,0.4574E+00,
    0.4561E+00,0.4549E+00,0.4537E+00,0.4525E+00,0.4513E+00,0.4501E+00,0.4489E+00,
    0.4478E+00,0.4466E+00,0.4454E+00,0.4443E+00,0.4431E+00,0.4420E+00,0.4397E+00,
    0.4375E+00,0.4353E+00,0.4331E+00,0.4309E+00,0.4287E+00,0.4266E+00,0.4245E+00,
    0.4224E+00,0.4204E+00,0.4183E+00,0.4163E+00,0.4143E+00,0.4124E+00,0.4104E+00,
    0.4085E+00,0.4065E+00,0.4046E+00,0.4028E+00,0.4009E+00,0.3991E+00,0.3972E+00,
    0.3954E+00,0.3936E+00,0.3919E+00,0.3875E+00,0.3832E+00,0.3791E+00,0.3750E+00,
    0.3710E+00,0.3671E+00,0.3633E+00,0.3595E+00,0.3559E+00,0.3523E+00,0.3453E+00,
    0.3387E+00,0.3323E+00,0.3261E+00,0.3201E+00,0.3144E+00,0.3089E+00,0.3035E+00,
    0.2984E+00,0.2934E+00,0.2886E+00,0.2839E+00,0.2794E+00,0.2751E+00,0.3542E-04,
    0.2445E+00,0.2287E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8154E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2057E+04,
    0.2049E+04,0.2042E+04,0.2039E+04,0.2035E+04,0.2032E+04,0.2030E+04,0.2027E+04,
    0.2024E+04,0.2022E+04,0.2020E+04,0.2017E+04,0.2015E+04,0.2013E+04,0.2011E+04,
    0.2009E+04,0.2007E+04,0.2006E+04,0.2004E+04,0.2002E+04,0.2001E+04,0.1999E+04,
    0.1998E+04,0.1996E+04,0.1995E+04,0.1994E+04,0.1992E+04,0.1991E+04,0.1990E+04,
    0.1989E+04,0.1988E+04,0.1987E+04,0.1986E+04,0.1985E+04,0.1984E+04,0.1982E+04,
    0.1980E+04,0.1979E+04,0.1977E+04,0.1976E+04,0.1975E+04,0.1974E+04,0.1973E+04,
    0.1972E+04,0.1971E+04,0.1970E+04,0.1969E+04,0.1969E+04,0.1968E+04,0.1968E+04,
    0.1967E+04,0.1967E+04,0.1967E+04,0.1966E+04,0.1966E+04,0.1966E+04,0.1966E+04,
    0.1966E+04,0.1966E+04,0.1966E+04,0.1966E+04,0.1967E+04,0.1968E+04,0.1969E+04,
    0.1970E+04,0.1971E+04,0.1973E+04,0.1974E+04,0.1976E+04,0.1978E+04,0.1981E+04,
    0.1986E+04,0.1990E+04,0.1995E+04,0.2000E+04,0.2005E+04,0.2010E+04,0.2015E+04,
    0.2021E+04,0.2027E+04,0.2032E+04,0.2038E+04,0.2044E+04,0.2050E+04,0.2064E+04,
    0.2101E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8777E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2669E+07,0.2673E+07,0.2675E+07,0.2677E+07,0.2679E+07,0.2682E+07,0.2684E+07,
    0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,0.2698E+07,
    0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,
    0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,0.2726E+07,
    0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2738E+07,0.2742E+07,
    0.2746E+07,0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,0.2770E+07,
    0.2774E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,
    0.2801E+07,0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,0.2825E+07,
    0.2829E+07,0.2833E+07,0.2837E+07,0.2846E+07,0.2856E+07,0.2866E+07,0.2876E+07,
    0.2886E+07,0.2896E+07,0.2906E+07,0.2915E+07,0.2925E+07,0.2935E+07,0.2955E+07,
    0.2975E+07,0.2995E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3115E+07,0.3135E+07,0.3156E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8777E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5225E+00,0.5195E+00,0.5180E+00,0.5165E+00,0.5151E+00,0.5136E+00,0.5121E+00,
    0.5107E+00,0.5092E+00,0.5078E+00,0.5064E+00,0.5050E+00,0.5036E+00,0.5022E+00,
    0.5008E+00,0.4994E+00,0.4981E+00,0.4967E+00,0.4954E+00,0.4940E+00,0.4927E+00,
    0.4914E+00,0.4901E+00,0.4887E+00,0.4874E+00,0.4861E+00,0.4849E+00,0.4836E+00,
    0.4823E+00,0.4810E+00,0.4798E+00,0.4785E+00,0.4773E+00,0.4761E+00,0.4736E+00,
    0.4712E+00,0.4688E+00,0.4664E+00,0.4641E+00,0.4618E+00,0.4595E+00,0.4572E+00,
    0.4550E+00,0.4527E+00,0.4505E+00,0.4484E+00,0.4462E+00,0.4441E+00,0.4420E+00,
    0.4399E+00,0.4378E+00,0.4358E+00,0.4337E+00,0.4317E+00,0.4297E+00,0.4278E+00,
    0.4258E+00,0.4239E+00,0.4220E+00,0.4173E+00,0.4127E+00,0.4082E+00,0.4038E+00,
    0.3995E+00,0.3953E+00,0.3911E+00,0.3871E+00,0.3832E+00,0.3793E+00,0.3718E+00,
    0.3646E+00,0.3577E+00,0.3511E+00,0.3446E+00,0.3385E+00,0.3325E+00,0.3268E+00,
    0.3212E+00,0.3159E+00,0.3107E+00,0.3057E+00,0.3008E+00,0.2961E+00,0.3542E-04,
    0.2632E+00,0.2461E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.8777E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2064E+04,0.2056E+04,0.2052E+04,0.2049E+04,0.2045E+04,0.2042E+04,0.2039E+04,
    0.2036E+04,0.2033E+04,0.2031E+04,0.2028E+04,0.2026E+04,0.2023E+04,0.2021E+04,
    0.2019E+04,0.2017E+04,0.2015E+04,0.2013E+04,0.2011E+04,0.2009E+04,0.2008E+04,
    0.2006E+04,0.2005E+04,0.2003E+04,0.2001E+04,0.2000E+04,0.1999E+04,0.1997E+04,
    0.1996E+04,0.1995E+04,0.1994E+04,0.1992E+04,0.1991E+04,0.1990E+04,0.1988E+04,
    0.1986E+04,0.1985E+04,0.1983E+04,0.1981E+04,0.1980E+04,0.1979E+04,0.1978E+04,
    0.1976E+04,0.1975E+04,0.1975E+04,0.1974E+04,0.1973E+04,0.1972E+04,0.1972E+04,
    0.1971E+04,0.1971E+04,0.1970E+04,0.1970E+04,0.1970E+04,0.1969E+04,0.1969E+04,
    0.1969E+04,0.1969E+04,0.1969E+04,0.1969E+04,0.1970E+04,0.1970E+04,0.1971E+04,
    0.1972E+04,0.1973E+04,0.1974E+04,0.1976E+04,0.1977E+04,0.1979E+04,0.1983E+04,
    0.1987E+04,0.1991E+04,0.1996E+04,0.2001E+04,0.2006E+04,0.2011E+04,0.2016E+04,
    0.2022E+04,0.2027E+04,0.2033E+04,0.2039E+04,0.2045E+04,0.2051E+04,0.2064E+04,
    0.2101E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9439E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2672E+07,0.2674E+07,0.2677E+07,0.2679E+07,0.2681E+07,0.2683E+07,
    0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,0.2695E+07,0.2697E+07,
    0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,
    0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,
    0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2741E+07,
    0.2745E+07,0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2769E+07,
    0.2773E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,
    0.2801E+07,0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2820E+07,0.2824E+07,
    0.2828E+07,0.2832E+07,0.2836E+07,0.2846E+07,0.2856E+07,0.2866E+07,0.2876E+07,
    0.2886E+07,0.2895E+07,0.2905E+07,0.2915E+07,0.2925E+07,0.2935E+07,0.2955E+07,
    0.2975E+07,0.2995E+07,0.3015E+07,0.3035E+07,0.3055E+07,0.3075E+07,0.3095E+07,
    0.3115E+07,0.3135E+07,0.3156E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9439E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5593E+00,0.5577E+00,0.5561E+00,0.5545E+00,0.5529E+00,0.5513E+00,
    0.5498E+00,0.5482E+00,0.5467E+00,0.5451E+00,0.5436E+00,0.5421E+00,0.5406E+00,
    0.5391E+00,0.5376E+00,0.5361E+00,0.5346E+00,0.5332E+00,0.5317E+00,0.5303E+00,
    0.5289E+00,0.5274E+00,0.5260E+00,0.5246E+00,0.5232E+00,0.5218E+00,0.5205E+00,
    0.5191E+00,0.5177E+00,0.5164E+00,0.5150E+00,0.5137E+00,0.5123E+00,0.5097E+00,
    0.5071E+00,0.5045E+00,0.5019E+00,0.4994E+00,0.4969E+00,0.4944E+00,0.4920E+00,
    0.4896E+00,0.4872E+00,0.4848E+00,0.4824E+00,0.4801E+00,0.4778E+00,0.4755E+00,
    0.4733E+00,0.4711E+00,0.4688E+00,0.4667E+00,0.4645E+00,0.4623E+00,0.4602E+00,
    0.4581E+00,0.4560E+00,0.4540E+00,0.4489E+00,0.4439E+00,0.4391E+00,0.4344E+00,
    0.4297E+00,0.4252E+00,0.4208E+00,0.4164E+00,0.4122E+00,0.4080E+00,0.4000E+00,
    0.3922E+00,0.3848E+00,0.3776E+00,0.3707E+00,0.3641E+00,0.3576E+00,0.3515E+00,
    0.3455E+00,0.3397E+00,0.3341E+00,0.3287E+00,0.3235E+00,0.3185E+00,0.3542E-04,
    0.2831E+00,0.2647E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9439E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2072E+04,0.2068E+04,0.2063E+04,0.2060E+04,0.2056E+04,0.2052E+04,
    0.2049E+04,0.2046E+04,0.2043E+04,0.2040E+04,0.2037E+04,0.2035E+04,0.2032E+04,
    0.2030E+04,0.2027E+04,0.2025E+04,0.2023E+04,0.2021E+04,0.2019E+04,0.2017E+04,
    0.2015E+04,0.2013E+04,0.2012E+04,0.2010E+04,0.2008E+04,0.2007E+04,0.2005E+04,
    0.2004E+04,0.2002E+04,0.2001E+04,0.2000E+04,0.1999E+04,0.1997E+04,0.1995E+04,
    0.1993E+04,0.1991E+04,0.1989E+04,0.1987E+04,0.1986E+04,0.1984E+04,0.1983E+04,
    0.1982E+04,0.1980E+04,0.1979E+04,0.1978E+04,0.1977E+04,0.1977E+04,0.1976E+04,
    0.1975E+04,0.1975E+04,0.1974E+04,0.1974E+04,0.1973E+04,0.1973E+04,0.1973E+04,
    0.1972E+04,0.1972E+04,0.1972E+04,0.1972E+04,0.1972E+04,0.1973E+04,0.1973E+04,
    0.1974E+04,0.1975E+04,0.1976E+04,0.1978E+04,0.1979E+04,0.1981E+04,0.1984E+04,
    0.1988E+04,0.1992E+04,0.1997E+04,0.2002E+04,0.2007E+04,0.2012E+04,0.2017E+04,
    0.2022E+04,0.2028E+04,0.2034E+04,0.2039E+04,0.2045E+04,0.2051E+04,0.2064E+04,
    0.2101E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9785E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2674E+07,0.2676E+07,0.2678E+07,0.2680E+07,0.2682E+07,
    0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2693E+07,0.2695E+07,0.2697E+07,
    0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,0.2711E+07,
    0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,
    0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2741E+07,
    0.2745E+07,0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2769E+07,
    0.2773E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,0.2797E+07,
    0.2801E+07,0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,
    0.2828E+07,0.2832E+07,0.2836E+07,0.2846E+07,0.2856E+07,0.2866E+07,0.2876E+07,
    0.2885E+07,0.2895E+07,0.2905E+07,0.2915E+07,0.2925E+07,0.2935E+07,0.2955E+07,
    0.2975E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3075E+07,0.3095E+07,
    0.3115E+07,0.3135E+07,0.3156E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9785E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.5785E+00,0.5768E+00,0.5751E+00,0.5735E+00,0.5718E+00,
    0.5702E+00,0.5686E+00,0.5670E+00,0.5654E+00,0.5638E+00,0.5622E+00,0.5607E+00,
    0.5591E+00,0.5576E+00,0.5560E+00,0.5545E+00,0.5530E+00,0.5515E+00,0.5500E+00,
    0.5485E+00,0.5470E+00,0.5455E+00,0.5441E+00,0.5426E+00,0.5412E+00,0.5398E+00,
    0.5383E+00,0.5369E+00,0.5355E+00,0.5341E+00,0.5327E+00,0.5313E+00,0.5286E+00,
    0.5259E+00,0.5232E+00,0.5205E+00,0.5179E+00,0.5153E+00,0.5127E+00,0.5102E+00,
    0.5077E+00,0.5052E+00,0.5027E+00,0.5003E+00,0.4979E+00,0.4955E+00,0.4931E+00,
    0.4908E+00,0.4885E+00,0.4862E+00,0.4839E+00,0.4816E+00,0.4794E+00,0.4772E+00,
    0.4750E+00,0.4729E+00,0.4707E+00,0.4655E+00,0.4603E+00,0.4553E+00,0.4504E+00,
    0.4456E+00,0.4409E+00,0.4363E+00,0.4318E+00,0.4274E+00,0.4230E+00,0.4147E+00,
    0.4066E+00,0.3989E+00,0.3915E+00,0.3843E+00,0.3774E+00,0.3708E+00,0.3644E+00,
    0.3582E+00,0.3522E+00,0.3464E+00,0.3408E+00,0.3354E+00,0.3302E+00,0.3542E-04,
    0.2935E+00,0.2744E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.9785E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2076E+04,0.2072E+04,0.2067E+04,0.2063E+04,0.2060E+04,
    0.2056E+04,0.2053E+04,0.2049E+04,0.2046E+04,0.2043E+04,0.2041E+04,0.2038E+04,
    0.2035E+04,0.2033E+04,0.2030E+04,0.2028E+04,0.2026E+04,0.2024E+04,0.2022E+04,
    0.2020E+04,0.2018E+04,0.2016E+04,0.2014E+04,0.2013E+04,0.2011E+04,0.2010E+04,
    0.2008E+04,0.2006E+04,0.2005E+04,0.2004E+04,0.2002E+04,0.2001E+04,0.1999E+04,
    0.1996E+04,0.1994E+04,0.1992E+04,0.1990E+04,0.1989E+04,0.1987E+04,0.1986E+04,
    0.1984E+04,0.1983E+04,0.1982E+04,0.1981E+04,0.1980E+04,0.1979E+04,0.1978E+04,
    0.1977E+04,0.1977E+04,0.1976E+04,0.1976E+04,0.1975E+04,0.1975E+04,0.1974E+04,
    0.1974E+04,0.1974E+04,0.1974E+04,0.1974E+04,0.1974E+04,0.1974E+04,0.1975E+04,
    0.1975E+04,0.1976E+04,0.1977E+04,0.1979E+04,0.1980E+04,0.1982E+04,0.1985E+04,
    0.1989E+04,0.1993E+04,0.1997E+04,0.2002E+04,0.2007E+04,0.2012E+04,0.2017E+04,
    0.2023E+04,0.2028E+04,0.2034E+04,0.2040E+04,0.2046E+04,0.2051E+04,0.2064E+04,
    0.2101E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1014E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2676E+07,0.2678E+07,0.2680E+07,0.2682E+07,
    0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,
    0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,
    0.2712E+07,0.2714E+07,0.2716E+07,0.2719E+07,0.2721E+07,0.2723E+07,0.2725E+07,
    0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2737E+07,0.2741E+07,
    0.2745E+07,0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,0.2769E+07,
    0.2773E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,
    0.2800E+07,0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,
    0.2828E+07,0.2832E+07,0.2836E+07,0.2846E+07,0.2856E+07,0.2866E+07,0.2875E+07,
    0.2885E+07,0.2895E+07,0.2905E+07,0.2915E+07,0.2925E+07,0.2935E+07,0.2955E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3095E+07,
    0.3115E+07,0.3135E+07,0.3155E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1014E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.5982E+00,0.5964E+00,0.5947E+00,0.5930E+00,
    0.5913E+00,0.5896E+00,0.5880E+00,0.5863E+00,0.5847E+00,0.5830E+00,0.5814E+00,
    0.5798E+00,0.5782E+00,0.5766E+00,0.5750E+00,0.5734E+00,0.5718E+00,0.5703E+00,
    0.5687E+00,0.5672E+00,0.5657E+00,0.5642E+00,0.5627E+00,0.5612E+00,0.5597E+00,
    0.5582E+00,0.5567E+00,0.5552E+00,0.5538E+00,0.5523E+00,0.5509E+00,0.5480E+00,
    0.5452E+00,0.5424E+00,0.5397E+00,0.5369E+00,0.5342E+00,0.5316E+00,0.5289E+00,
    0.5263E+00,0.5237E+00,0.5212E+00,0.5187E+00,0.5162E+00,0.5137E+00,0.5112E+00,
    0.5088E+00,0.5064E+00,0.5040E+00,0.5017E+00,0.4993E+00,0.4970E+00,0.4947E+00,
    0.4925E+00,0.4902E+00,0.4880E+00,0.4825E+00,0.4772E+00,0.4720E+00,0.4669E+00,
    0.4619E+00,0.4570E+00,0.4522E+00,0.4476E+00,0.4430E+00,0.4385E+00,0.4298E+00,
    0.4215E+00,0.4135E+00,0.4058E+00,0.3984E+00,0.3912E+00,0.3843E+00,0.3777E+00,
    0.3713E+00,0.3651E+00,0.3591E+00,0.3533E+00,0.3476E+00,0.3422E+00,0.3542E-04,
    0.3042E+00,0.2844E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1014E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2080E+04,0.2075E+04,0.2071E+04,0.2067E+04,
    0.2063E+04,0.2060E+04,0.2056E+04,0.2053E+04,0.2050E+04,0.2047E+04,0.2044E+04,
    0.2041E+04,0.2039E+04,0.2036E+04,0.2034E+04,0.2031E+04,0.2029E+04,0.2027E+04,
    0.2025E+04,0.2023E+04,0.2021E+04,0.2019E+04,0.2017E+04,0.2016E+04,0.2014E+04,
    0.2012E+04,0.2011E+04,0.2009E+04,0.2008E+04,0.2006E+04,0.2005E+04,0.2002E+04,
    0.2000E+04,0.1998E+04,0.1996E+04,0.1994E+04,0.1992E+04,0.1990E+04,0.1989E+04,
    0.1987E+04,0.1986E+04,0.1984E+04,0.1983E+04,0.1982E+04,0.1981E+04,0.1980E+04,
    0.1980E+04,0.1979E+04,0.1978E+04,0.1978E+04,0.1977E+04,0.1977E+04,0.1976E+04,
    0.1976E+04,0.1976E+04,0.1976E+04,0.1975E+04,0.1975E+04,0.1975E+04,0.1976E+04,
    0.1977E+04,0.1977E+04,0.1979E+04,0.1980E+04,0.1981E+04,0.1983E+04,0.1986E+04,
    0.1990E+04,0.1994E+04,0.1998E+04,0.2003E+04,0.2008E+04,0.2013E+04,0.2018E+04,
    0.2023E+04,0.2029E+04,0.2034E+04,0.2040E+04,0.2046E+04,0.2052E+04,0.2064E+04,
    0.2102E+04,0.2134E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1051E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2677E+07,0.2679E+07,0.2681E+07,
    0.2683E+07,0.2685E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,0.2696E+07,
    0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,0.2710E+07,
    0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,
    0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2740E+07,
    0.2744E+07,0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,
    0.2772E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,
    0.2800E+07,0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,
    0.2828E+07,0.2832E+07,0.2836E+07,0.2846E+07,0.2855E+07,0.2865E+07,0.2875E+07,
    0.2885E+07,0.2895E+07,0.2905E+07,0.2915E+07,0.2925E+07,0.2935E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3095E+07,
    0.3115E+07,0.3135E+07,0.3155E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1051E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6184E+00,0.6166E+00,0.6148E+00,
    0.6131E+00,0.6113E+00,0.6096E+00,0.6079E+00,0.6062E+00,0.6045E+00,0.6028E+00,
    0.6011E+00,0.5994E+00,0.5978E+00,0.5961E+00,0.5945E+00,0.5928E+00,0.5912E+00,
    0.5896E+00,0.5880E+00,0.5864E+00,0.5849E+00,0.5833E+00,0.5817E+00,0.5802E+00,
    0.5786E+00,0.5771E+00,0.5756E+00,0.5741E+00,0.5726E+00,0.5711E+00,0.5681E+00,
    0.5652E+00,0.5623E+00,0.5594E+00,0.5566E+00,0.5538E+00,0.5510E+00,0.5483E+00,
    0.5456E+00,0.5429E+00,0.5402E+00,0.5376E+00,0.5350E+00,0.5324E+00,0.5299E+00,
    0.5274E+00,0.5249E+00,0.5224E+00,0.5200E+00,0.5175E+00,0.5151E+00,0.5128E+00,
    0.5104E+00,0.5081E+00,0.5058E+00,0.5001E+00,0.4946E+00,0.4892E+00,0.4839E+00,
    0.4787E+00,0.4736E+00,0.4687E+00,0.4639E+00,0.4591E+00,0.4545E+00,0.4455E+00,
    0.4368E+00,0.4285E+00,0.4205E+00,0.4129E+00,0.4054E+00,0.3983E+00,0.3914E+00,
    0.3847E+00,0.3783E+00,0.3721E+00,0.3661E+00,0.3603E+00,0.3546E+00,0.3542E-04,
    0.3152E+00,0.2948E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1051E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2084E+04,0.2079E+04,0.2075E+04,
    0.2071E+04,0.2067E+04,0.2063E+04,0.2060E+04,0.2056E+04,0.2053E+04,0.2050E+04,
    0.2047E+04,0.2045E+04,0.2042E+04,0.2039E+04,0.2037E+04,0.2034E+04,0.2032E+04,
    0.2030E+04,0.2028E+04,0.2026E+04,0.2024E+04,0.2022E+04,0.2020E+04,0.2018E+04,
    0.2017E+04,0.2015E+04,0.2013E+04,0.2012E+04,0.2010E+04,0.2009E+04,0.2006E+04,
    0.2004E+04,0.2001E+04,0.1999E+04,0.1997E+04,0.1995E+04,0.1993E+04,0.1992E+04,
    0.1990E+04,0.1989E+04,0.1987E+04,0.1986E+04,0.1985E+04,0.1984E+04,0.1983E+04,
    0.1982E+04,0.1981E+04,0.1980E+04,0.1980E+04,0.1979E+04,0.1979E+04,0.1978E+04,
    0.1978E+04,0.1978E+04,0.1977E+04,0.1977E+04,0.1977E+04,0.1977E+04,0.1977E+04,
    0.1978E+04,0.1979E+04,0.1980E+04,0.1981E+04,0.1982E+04,0.1984E+04,0.1987E+04,
    0.1990E+04,0.1994E+04,0.1999E+04,0.2003E+04,0.2008E+04,0.2013E+04,0.2018E+04,
    0.2024E+04,0.2029E+04,0.2035E+04,0.2040E+04,0.2046E+04,0.2052E+04,0.2064E+04,
    0.2102E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2679E+07,0.2681E+07,
    0.2683E+07,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,0.2695E+07,
    0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2706E+07,0.2708E+07,0.2710E+07,
    0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,0.2724E+07,
    0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2740E+07,
    0.2744E+07,0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,
    0.2772E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,
    0.2800E+07,0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,0.2824E+07,
    0.2828E+07,0.2832E+07,0.2835E+07,0.2845E+07,0.2855E+07,0.2865E+07,0.2875E+07,
    0.2885E+07,0.2895E+07,0.2905E+07,0.2915E+07,0.2925E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3115E+07,0.3135E+07,0.3155E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6392E+00,0.6374E+00,
    0.6355E+00,0.6337E+00,0.6319E+00,0.6301E+00,0.6283E+00,0.6266E+00,0.6248E+00,
    0.6230E+00,0.6213E+00,0.6196E+00,0.6179E+00,0.6162E+00,0.6145E+00,0.6128E+00,
    0.6111E+00,0.6095E+00,0.6078E+00,0.6062E+00,0.6046E+00,0.6029E+00,0.6013E+00,
    0.5997E+00,0.5981E+00,0.5966E+00,0.5950E+00,0.5934E+00,0.5919E+00,0.5888E+00,
    0.5858E+00,0.5827E+00,0.5798E+00,0.5768E+00,0.5739E+00,0.5710E+00,0.5682E+00,
    0.5654E+00,0.5626E+00,0.5599E+00,0.5571E+00,0.5544E+00,0.5518E+00,0.5491E+00,
    0.5465E+00,0.5439E+00,0.5414E+00,0.5388E+00,0.5363E+00,0.5338E+00,0.5314E+00,
    0.5289E+00,0.5265E+00,0.5241E+00,0.5182E+00,0.5125E+00,0.5069E+00,0.5014E+00,
    0.4960E+00,0.4908E+00,0.4857E+00,0.4806E+00,0.4757E+00,0.4709E+00,0.4616E+00,
    0.4526E+00,0.4440E+00,0.4357E+00,0.4278E+00,0.4201E+00,0.4127E+00,0.4055E+00,
    0.3986E+00,0.3920E+00,0.3855E+00,0.3793E+00,0.3733E+00,0.3674E+00,0.3542E-04,
    0.3266E+00,0.3054E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1089E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2088E+04,0.2084E+04,
    0.2079E+04,0.2075E+04,0.2071E+04,0.2067E+04,0.2063E+04,0.2060E+04,0.2057E+04,
    0.2054E+04,0.2051E+04,0.2048E+04,0.2045E+04,0.2043E+04,0.2040E+04,0.2038E+04,
    0.2035E+04,0.2033E+04,0.2031E+04,0.2029E+04,0.2027E+04,0.2025E+04,0.2023E+04,
    0.2021E+04,0.2020E+04,0.2018E+04,0.2016E+04,0.2015E+04,0.2013E+04,0.2010E+04,
    0.2008E+04,0.2005E+04,0.2003E+04,0.2000E+04,0.1998E+04,0.1996E+04,0.1995E+04,
    0.1993E+04,0.1991E+04,0.1990E+04,0.1989E+04,0.1987E+04,0.1986E+04,0.1985E+04,
    0.1984E+04,0.1983E+04,0.1983E+04,0.1982E+04,0.1981E+04,0.1981E+04,0.1980E+04,
    0.1980E+04,0.1979E+04,0.1979E+04,0.1979E+04,0.1978E+04,0.1978E+04,0.1979E+04,
    0.1979E+04,0.1980E+04,0.1981E+04,0.1982E+04,0.1983E+04,0.1985E+04,0.1988E+04,
    0.1991E+04,0.1995E+04,0.1999E+04,0.2004E+04,0.2009E+04,0.2014E+04,0.2019E+04,
    0.2024E+04,0.2029E+04,0.2035E+04,0.2041E+04,0.2046E+04,0.2052E+04,0.2064E+04,
    0.2102E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1128E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2680E+07,
    0.2682E+07,0.2684E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,0.2695E+07,
    0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,
    0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,
    0.2725E+07,0.2727E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2736E+07,0.2740E+07,
    0.2744E+07,0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,0.2768E+07,
    0.2772E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,0.2796E+07,
    0.2800E+07,0.2804E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,
    0.2827E+07,0.2831E+07,0.2835E+07,0.2845E+07,0.2855E+07,0.2865E+07,0.2875E+07,
    0.2885E+07,0.2895E+07,0.2905E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3115E+07,0.3135E+07,0.3155E+07,0.3176E+07,0.3196E+07,0.3217E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1128E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.6606E+00,
    0.6587E+00,0.6568E+00,0.6549E+00,0.6530E+00,0.6512E+00,0.6493E+00,0.6475E+00,
    0.6457E+00,0.6439E+00,0.6421E+00,0.6403E+00,0.6385E+00,0.6368E+00,0.6350E+00,
    0.6333E+00,0.6316E+00,0.6299E+00,0.6282E+00,0.6265E+00,0.6248E+00,0.6231E+00,
    0.6215E+00,0.6198E+00,0.6182E+00,0.6165E+00,0.6149E+00,0.6133E+00,0.6101E+00,
    0.6070E+00,0.6038E+00,0.6007E+00,0.5977E+00,0.5947E+00,0.5917E+00,0.5887E+00,
    0.5858E+00,0.5829E+00,0.5801E+00,0.5772E+00,0.5744E+00,0.5717E+00,0.5689E+00,
    0.5662E+00,0.5635E+00,0.5609E+00,0.5582E+00,0.5556E+00,0.5531E+00,0.5505E+00,
    0.5480E+00,0.5455E+00,0.5430E+00,0.5369E+00,0.5309E+00,0.5251E+00,0.5194E+00,
    0.5139E+00,0.5084E+00,0.5031E+00,0.4979E+00,0.4928E+00,0.4878E+00,0.4782E+00,
    0.4689E+00,0.4600E+00,0.4514E+00,0.4431E+00,0.4351E+00,0.4275E+00,0.4201E+00,
    0.4129E+00,0.4060E+00,0.3993E+00,0.3929E+00,0.3866E+00,0.3806E+00,0.3542E-04,
    0.3383E+00,0.3163E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1128E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2093E+04,
    0.2088E+04,0.2083E+04,0.2079E+04,0.2075E+04,0.2071E+04,0.2067E+04,0.2064E+04,
    0.2060E+04,0.2057E+04,0.2054E+04,0.2051E+04,0.2049E+04,0.2046E+04,0.2043E+04,
    0.2041E+04,0.2039E+04,0.2036E+04,0.2034E+04,0.2032E+04,0.2030E+04,0.2028E+04,
    0.2026E+04,0.2024E+04,0.2022E+04,0.2021E+04,0.2019E+04,0.2017E+04,0.2014E+04,
    0.2011E+04,0.2009E+04,0.2006E+04,0.2004E+04,0.2002E+04,0.2000E+04,0.1998E+04,
    0.1996E+04,0.1994E+04,0.1993E+04,0.1991E+04,0.1990E+04,0.1989E+04,0.1988E+04,
    0.1987E+04,0.1986E+04,0.1985E+04,0.1984E+04,0.1984E+04,0.1983E+04,0.1982E+04,
    0.1982E+04,0.1981E+04,0.1981E+04,0.1980E+04,0.1980E+04,0.1980E+04,0.1980E+04,
    0.1981E+04,0.1981E+04,0.1982E+04,0.1983E+04,0.1984E+04,0.1986E+04,0.1989E+04,
    0.1992E+04,0.1996E+04,0.2000E+04,0.2004E+04,0.2009E+04,0.2014E+04,0.2019E+04,
    0.2024E+04,0.2030E+04,0.2035E+04,0.2041E+04,0.2047E+04,0.2053E+04,0.2064E+04,
    0.2102E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1168E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2682E+07,0.2684E+07,0.2686E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,0.2709E+07,
    0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,
    0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2739E+07,
    0.2743E+07,0.2747E+07,0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,
    0.2771E+07,0.2775E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,
    0.2799E+07,0.2803E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,
    0.2827E+07,0.2831E+07,0.2835E+07,0.2845E+07,0.2855E+07,0.2865E+07,0.2875E+07,
    0.2885E+07,0.2894E+07,0.2904E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3115E+07,0.3135E+07,0.3155E+07,0.3176E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1168E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.6825E+00,0.6805E+00,0.6786E+00,0.6766E+00,0.6747E+00,0.6728E+00,0.6709E+00,
    0.6690E+00,0.6671E+00,0.6653E+00,0.6634E+00,0.6616E+00,0.6598E+00,0.6580E+00,
    0.6562E+00,0.6544E+00,0.6526E+00,0.6508E+00,0.6491E+00,0.6473E+00,0.6456E+00,
    0.6439E+00,0.6421E+00,0.6404E+00,0.6387E+00,0.6371E+00,0.6354E+00,0.6321E+00,
    0.6288E+00,0.6255E+00,0.6223E+00,0.6192E+00,0.6160E+00,0.6129E+00,0.6099E+00,
    0.6069E+00,0.6039E+00,0.6009E+00,0.5980E+00,0.5951E+00,0.5922E+00,0.5893E+00,
    0.5865E+00,0.5837E+00,0.5810E+00,0.5783E+00,0.5756E+00,0.5729E+00,0.5702E+00,
    0.5676E+00,0.5650E+00,0.5624E+00,0.5561E+00,0.5499E+00,0.5439E+00,0.5380E+00,
    0.5323E+00,0.5266E+00,0.5211E+00,0.5157E+00,0.5104E+00,0.5053E+00,0.4952E+00,
    0.4856E+00,0.4764E+00,0.4675E+00,0.4589E+00,0.4507E+00,0.4427E+00,0.4350E+00,
    0.4276E+00,0.4205E+00,0.4136E+00,0.4069E+00,0.4004E+00,0.3941E+00,0.3542E-04,
    0.3503E+00,0.3276E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1168E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2097E+04,0.2092E+04,0.2087E+04,0.2083E+04,0.2079E+04,0.2075E+04,0.2071E+04,
    0.2068E+04,0.2064E+04,0.2061E+04,0.2058E+04,0.2055E+04,0.2052E+04,0.2049E+04,
    0.2047E+04,0.2044E+04,0.2042E+04,0.2040E+04,0.2037E+04,0.2035E+04,0.2033E+04,
    0.2031E+04,0.2029E+04,0.2027E+04,0.2025E+04,0.2024E+04,0.2022E+04,0.2019E+04,
    0.2016E+04,0.2013E+04,0.2010E+04,0.2008E+04,0.2005E+04,0.2003E+04,0.2001E+04,
    0.1999E+04,0.1998E+04,0.1996E+04,0.1994E+04,0.1993E+04,0.1992E+04,0.1990E+04,
    0.1989E+04,0.1988E+04,0.1987E+04,0.1987E+04,0.1986E+04,0.1985E+04,0.1984E+04,
    0.1984E+04,0.1983E+04,0.1983E+04,0.1982E+04,0.1982E+04,0.1981E+04,0.1982E+04,
    0.1982E+04,0.1982E+04,0.1983E+04,0.1984E+04,0.1985E+04,0.1987E+04,0.1989E+04,
    0.1993E+04,0.1997E+04,0.2001E+04,0.2005E+04,0.2010E+04,0.2015E+04,0.2020E+04,
    0.2025E+04,0.2030E+04,0.2036E+04,0.2041E+04,0.2047E+04,0.2053E+04,0.2064E+04,
    0.2102E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1209E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2683E+07,0.2685E+07,0.2688E+07,0.2690E+07,0.2692E+07,0.2694E+07,
    0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
    0.2710E+07,0.2712E+07,0.2714E+07,0.2717E+07,0.2719E+07,0.2721E+07,0.2723E+07,
    0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2735E+07,0.2739E+07,
    0.2743E+07,0.2747E+07,0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,
    0.2771E+07,0.2775E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,
    0.2799E+07,0.2803E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,
    0.2827E+07,0.2831E+07,0.2835E+07,0.2845E+07,0.2855E+07,0.2865E+07,0.2874E+07,
    0.2884E+07,0.2894E+07,0.2904E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3114E+07,0.3135E+07,0.3155E+07,0.3175E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3383E+07,0.3489E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1209E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.7050E+00,0.7030E+00,0.7010E+00,0.6990E+00,0.6970E+00,0.6950E+00,
    0.6931E+00,0.6911E+00,0.6892E+00,0.6873E+00,0.6853E+00,0.6835E+00,0.6816E+00,
    0.6797E+00,0.6778E+00,0.6760E+00,0.6742E+00,0.6723E+00,0.6705E+00,0.6687E+00,
    0.6669E+00,0.6651E+00,0.6634E+00,0.6616E+00,0.6599E+00,0.6581E+00,0.6547E+00,
    0.6513E+00,0.6479E+00,0.6446E+00,0.6413E+00,0.6381E+00,0.6348E+00,0.6317E+00,
    0.6285E+00,0.6254E+00,0.6223E+00,0.6193E+00,0.6163E+00,0.6133E+00,0.6104E+00,
    0.6074E+00,0.6046E+00,0.6017E+00,0.5989E+00,0.5961E+00,0.5933E+00,0.5905E+00,
    0.5878E+00,0.5851E+00,0.5825E+00,0.5759E+00,0.5695E+00,0.5633E+00,0.5571E+00,
    0.5512E+00,0.5453E+00,0.5396E+00,0.5340E+00,0.5286E+00,0.5232E+00,0.5128E+00,
    0.5028E+00,0.4933E+00,0.4840E+00,0.4752E+00,0.4666E+00,0.4584E+00,0.4505E+00,
    0.4428E+00,0.4354E+00,0.4282E+00,0.4213E+00,0.4146E+00,0.4081E+00,0.3542E-04,
    0.3627E+00,0.3391E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1209E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2101E+04,0.2096E+04,0.2091E+04,0.2087E+04,0.2083E+04,0.2079E+04,
    0.2075E+04,0.2071E+04,0.2068E+04,0.2065E+04,0.2061E+04,0.2058E+04,0.2056E+04,
    0.2053E+04,0.2050E+04,0.2048E+04,0.2045E+04,0.2043E+04,0.2040E+04,0.2038E+04,
    0.2036E+04,0.2034E+04,0.2032E+04,0.2030E+04,0.2028E+04,0.2027E+04,0.2023E+04,
    0.2020E+04,0.2017E+04,0.2014E+04,0.2011E+04,0.2009E+04,0.2007E+04,0.2005E+04,
    0.2003E+04,0.2001E+04,0.1999E+04,0.1997E+04,0.1996E+04,0.1994E+04,0.1993E+04,
    0.1992E+04,0.1991E+04,0.1990E+04,0.1989E+04,0.1988E+04,0.1987E+04,0.1987E+04,
    0.1986E+04,0.1985E+04,0.1985E+04,0.1984E+04,0.1983E+04,0.1983E+04,0.1983E+04,
    0.1983E+04,0.1984E+04,0.1985E+04,0.1985E+04,0.1986E+04,0.1988E+04,0.1990E+04,
    0.1994E+04,0.1997E+04,0.2001E+04,0.2006E+04,0.2010E+04,0.2015E+04,0.2020E+04,
    0.2025E+04,0.2031E+04,0.2036E+04,0.2042E+04,0.2047E+04,0.2053E+04,0.2064E+04,
    0.2103E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1251E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2685E+07,0.2687E+07,0.2689E+07,0.2691E+07,0.2693E+07,
    0.2695E+07,0.2697E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,0.2708E+07,
    0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,
    0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2738E+07,
    0.2743E+07,0.2747E+07,0.2751E+07,0.2755E+07,0.2759E+07,0.2763E+07,0.2767E+07,
    0.2771E+07,0.2775E+07,0.2779E+07,0.2783E+07,0.2787E+07,0.2791E+07,0.2795E+07,
    0.2799E+07,0.2803E+07,0.2807E+07,0.2811E+07,0.2815E+07,0.2819E+07,0.2823E+07,
    0.2827E+07,0.2831E+07,0.2835E+07,0.2844E+07,0.2854E+07,0.2864E+07,0.2874E+07,
    0.2884E+07,0.2894E+07,0.2904E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3114E+07,0.3135E+07,0.3155E+07,0.3175E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3383E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1251E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.7282E+00,0.7261E+00,0.7240E+00,0.7219E+00,0.7199E+00,
    0.7178E+00,0.7158E+00,0.7138E+00,0.7118E+00,0.7098E+00,0.7079E+00,0.7059E+00,
    0.7040E+00,0.7020E+00,0.7001E+00,0.6982E+00,0.6963E+00,0.6944E+00,0.6925E+00,
    0.6907E+00,0.6888E+00,0.6870E+00,0.6852E+00,0.6834E+00,0.6816E+00,0.6780E+00,
    0.6745E+00,0.6710E+00,0.6675E+00,0.6641E+00,0.6607E+00,0.6574E+00,0.6541E+00,
    0.6508E+00,0.6476E+00,0.6444E+00,0.6413E+00,0.6381E+00,0.6351E+00,0.6320E+00,
    0.6290E+00,0.6260E+00,0.6230E+00,0.6201E+00,0.6172E+00,0.6143E+00,0.6115E+00,
    0.6086E+00,0.6058E+00,0.6031E+00,0.5963E+00,0.5896E+00,0.5832E+00,0.5768E+00,
    0.5706E+00,0.5646E+00,0.5587E+00,0.5529E+00,0.5472E+00,0.5417E+00,0.5309E+00,
    0.5206E+00,0.5106E+00,0.5011E+00,0.4919E+00,0.4831E+00,0.4745E+00,0.4663E+00,
    0.4584E+00,0.4507E+00,0.4433E+00,0.4361E+00,0.4292E+00,0.4224E+00,0.3542E-04,
    0.3754E+00,0.3511E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1251E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2106E+04,0.2101E+04,0.2096E+04,0.2091E+04,0.2087E+04,
    0.2083E+04,0.2079E+04,0.2075E+04,0.2072E+04,0.2068E+04,0.2065E+04,0.2062E+04,
    0.2059E+04,0.2056E+04,0.2054E+04,0.2051E+04,0.2049E+04,0.2046E+04,0.2044E+04,
    0.2041E+04,0.2039E+04,0.2037E+04,0.2035E+04,0.2033E+04,0.2031E+04,0.2028E+04,
    0.2024E+04,0.2021E+04,0.2018E+04,0.2015E+04,0.2013E+04,0.2010E+04,0.2008E+04,
    0.2006E+04,0.2004E+04,0.2002E+04,0.2000E+04,0.1999E+04,0.1997E+04,0.1996E+04,
    0.1995E+04,0.1994E+04,0.1992E+04,0.1991E+04,0.1991E+04,0.1990E+04,0.1989E+04,
    0.1988E+04,0.1988E+04,0.1987E+04,0.1986E+04,0.1985E+04,0.1985E+04,0.1985E+04,
    0.1985E+04,0.1985E+04,0.1986E+04,0.1987E+04,0.1988E+04,0.1989E+04,0.1991E+04,
    0.1995E+04,0.1998E+04,0.2002E+04,0.2006E+04,0.2011E+04,0.2016E+04,0.2021E+04,
    0.2026E+04,0.2031E+04,0.2037E+04,0.2042E+04,0.2048E+04,0.2054E+04,0.2064E+04,
    0.2103E+04,0.2135E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1295E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2686E+07,0.2689E+07,0.2691E+07,0.2693E+07,
    0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,0.2722E+07,
    0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2738E+07,
    0.2742E+07,0.2746E+07,0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,
    0.2770E+07,0.2774E+07,0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,
    0.2798E+07,0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,
    0.2826E+07,0.2830E+07,0.2834E+07,0.2844E+07,0.2854E+07,0.2864E+07,0.2874E+07,
    0.2884E+07,0.2894E+07,0.2904E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2954E+07,
    0.2974E+07,0.2994E+07,0.3014E+07,0.3034E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3114E+07,0.3135E+07,0.3155E+07,0.3175E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1295E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7519E+00,0.7497E+00,0.7476E+00,0.7455E+00,
    0.7433E+00,0.7412E+00,0.7392E+00,0.7371E+00,0.7350E+00,0.7330E+00,0.7309E+00,
    0.7289E+00,0.7269E+00,0.7249E+00,0.7230E+00,0.7210E+00,0.7190E+00,0.7171E+00,
    0.7152E+00,0.7132E+00,0.7113E+00,0.7094E+00,0.7076E+00,0.7057E+00,0.7020E+00,
    0.6983E+00,0.6947E+00,0.6911E+00,0.6876E+00,0.6841E+00,0.6806E+00,0.6772E+00,
    0.6738E+00,0.6705E+00,0.6672E+00,0.6639E+00,0.6606E+00,0.6574E+00,0.6543E+00,
    0.6511E+00,0.6480E+00,0.6450E+00,0.6419E+00,0.6389E+00,0.6359E+00,0.6330E+00,
    0.6301E+00,0.6272E+00,0.6243E+00,0.6173E+00,0.6104E+00,0.6037E+00,0.5971E+00,
    0.5907E+00,0.5844E+00,0.5783E+00,0.5723E+00,0.5664E+00,0.5607E+00,0.5495E+00,
    0.5388E+00,0.5285E+00,0.5187E+00,0.5091E+00,0.5000E+00,0.4912E+00,0.4826E+00,
    0.4744E+00,0.4665E+00,0.4588E+00,0.4514E+00,0.4442E+00,0.4372E+00,0.3542E-04,
    0.3886E+00,0.3633E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1295E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2110E+04,0.2105E+04,0.2100E+04,0.2095E+04,
    0.2091E+04,0.2087E+04,0.2083E+04,0.2079E+04,0.2076E+04,0.2072E+04,0.2069E+04,
    0.2066E+04,0.2063E+04,0.2060E+04,0.2057E+04,0.2054E+04,0.2052E+04,0.2049E+04,
    0.2047E+04,0.2045E+04,0.2043E+04,0.2040E+04,0.2038E+04,0.2036E+04,0.2033E+04,
    0.2029E+04,0.2026E+04,0.2022E+04,0.2020E+04,0.2017E+04,0.2014E+04,0.2012E+04,
    0.2010E+04,0.2007E+04,0.2006E+04,0.2004E+04,0.2002E+04,0.2000E+04,0.1999E+04,
    0.1998E+04,0.1996E+04,0.1995E+04,0.1994E+04,0.1993E+04,0.1992E+04,0.1991E+04,
    0.1990E+04,0.1990E+04,0.1989E+04,0.1988E+04,0.1987E+04,0.1987E+04,0.1986E+04,
    0.1986E+04,0.1987E+04,0.1987E+04,0.1988E+04,0.1989E+04,0.1990E+04,0.1992E+04,
    0.1995E+04,0.1999E+04,0.2003E+04,0.2007E+04,0.2012E+04,0.2016E+04,0.2021E+04,
    0.2026E+04,0.2032E+04,0.2037E+04,0.2042E+04,0.2048E+04,0.2054E+04,0.2064E+04,
    0.2103E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1340E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2688E+07,0.2690E+07,0.2692E+07,
    0.2694E+07,0.2696E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,0.2707E+07,
    0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2727E+07,0.2730E+07,0.2732E+07,0.2734E+07,0.2738E+07,
    0.2742E+07,0.2746E+07,0.2750E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,
    0.2770E+07,0.2774E+07,0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,
    0.2798E+07,0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,
    0.2826E+07,0.2830E+07,0.2834E+07,0.2844E+07,0.2854E+07,0.2864E+07,0.2874E+07,
    0.2884E+07,0.2894E+07,0.2904E+07,0.2914E+07,0.2924E+07,0.2934E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3054E+07,0.3074E+07,0.3094E+07,
    0.3114E+07,0.3134E+07,0.3155E+07,0.3175E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1340E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7763E+00,0.7740E+00,0.7718E+00,
    0.7696E+00,0.7674E+00,0.7653E+00,0.7631E+00,0.7610E+00,0.7589E+00,0.7567E+00,
    0.7547E+00,0.7526E+00,0.7505E+00,0.7484E+00,0.7464E+00,0.7444E+00,0.7424E+00,
    0.7404E+00,0.7384E+00,0.7364E+00,0.7344E+00,0.7325E+00,0.7305E+00,0.7267E+00,
    0.7229E+00,0.7191E+00,0.7154E+00,0.7117E+00,0.7081E+00,0.7045E+00,0.7010E+00,
    0.6975E+00,0.6940E+00,0.6906E+00,0.6872E+00,0.6838E+00,0.6805E+00,0.6772E+00,
    0.6740E+00,0.6707E+00,0.6676E+00,0.6644E+00,0.6613E+00,0.6582E+00,0.6551E+00,
    0.6521E+00,0.6491E+00,0.6461E+00,0.6388E+00,0.6317E+00,0.6248E+00,0.6180E+00,
    0.6113E+00,0.6048E+00,0.5985E+00,0.5923E+00,0.5862E+00,0.5802E+00,0.5687E+00,
    0.5576E+00,0.5470E+00,0.5367E+00,0.5269E+00,0.5174E+00,0.5082E+00,0.4994E+00,
    0.4909E+00,0.4827E+00,0.4747E+00,0.4671E+00,0.4596E+00,0.4524E+00,0.3542E-04,
    0.4021E+00,0.3759E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1340E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2115E+04,0.2109E+04,0.2104E+04,
    0.2100E+04,0.2095E+04,0.2091E+04,0.2087E+04,0.2083E+04,0.2079E+04,0.2076E+04,
    0.2073E+04,0.2069E+04,0.2066E+04,0.2063E+04,0.2061E+04,0.2058E+04,0.2055E+04,
    0.2053E+04,0.2050E+04,0.2048E+04,0.2046E+04,0.2044E+04,0.2042E+04,0.2037E+04,
    0.2034E+04,0.2030E+04,0.2027E+04,0.2024E+04,0.2021E+04,0.2018E+04,0.2016E+04,
    0.2013E+04,0.2011E+04,0.2009E+04,0.2007E+04,0.2005E+04,0.2003E+04,0.2002E+04,
    0.2000E+04,0.1999E+04,0.1998E+04,0.1997E+04,0.1996E+04,0.1995E+04,0.1994E+04,
    0.1993E+04,0.1992E+04,0.1991E+04,0.1990E+04,0.1989E+04,0.1988E+04,0.1988E+04,
    0.1988E+04,0.1988E+04,0.1989E+04,0.1989E+04,0.1990E+04,0.1991E+04,0.1993E+04,
    0.1996E+04,0.2000E+04,0.2004E+04,0.2008E+04,0.2012E+04,0.2017E+04,0.2022E+04,
    0.2027E+04,0.2032E+04,0.2037E+04,0.2043E+04,0.2049E+04,0.2054E+04,0.2064E+04,
    0.2103E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1386E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2690E+07,0.2692E+07,
    0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,
    0.2708E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,0.2721E+07,
    0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2737E+07,
    0.2741E+07,0.2745E+07,0.2749E+07,0.2754E+07,0.2758E+07,0.2762E+07,0.2766E+07,
    0.2770E+07,0.2774E+07,0.2778E+07,0.2782E+07,0.2786E+07,0.2790E+07,0.2794E+07,
    0.2798E+07,0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,
    0.2826E+07,0.2830E+07,0.2834E+07,0.2844E+07,0.2854E+07,0.2864E+07,0.2874E+07,
    0.2884E+07,0.2894E+07,0.2903E+07,0.2913E+07,0.2923E+07,0.2933E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3074E+07,0.3094E+07,
    0.3114E+07,0.3134E+07,0.3155E+07,0.3175E+07,0.3196E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1386E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8013E+00,0.7990E+00,
    0.7967E+00,0.7944E+00,0.7922E+00,0.7899E+00,0.7877E+00,0.7855E+00,0.7833E+00,
    0.7811E+00,0.7790E+00,0.7768E+00,0.7747E+00,0.7726E+00,0.7705E+00,0.7684E+00,
    0.7663E+00,0.7642E+00,0.7622E+00,0.7601E+00,0.7581E+00,0.7561E+00,0.7521E+00,
    0.7482E+00,0.7443E+00,0.7404E+00,0.7366E+00,0.7328E+00,0.7291E+00,0.7254E+00,
    0.7218E+00,0.7182E+00,0.7147E+00,0.7111E+00,0.7077E+00,0.7042E+00,0.7008E+00,
    0.6974E+00,0.6941E+00,0.6908E+00,0.6875E+00,0.6843E+00,0.6811E+00,0.6779E+00,
    0.6748E+00,0.6717E+00,0.6686E+00,0.6610E+00,0.6537E+00,0.6465E+00,0.6394E+00,
    0.6325E+00,0.6258E+00,0.6192E+00,0.6128E+00,0.6065E+00,0.6003E+00,0.5884E+00,
    0.5769E+00,0.5659E+00,0.5553E+00,0.5451E+00,0.5353E+00,0.5258E+00,0.5167E+00,
    0.5079E+00,0.4994E+00,0.4911E+00,0.4832E+00,0.4755E+00,0.4680E+00,0.3542E-04,
    0.4159E+00,0.3889E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1386E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2120E+04,0.2114E+04,
    0.2109E+04,0.2104E+04,0.2100E+04,0.2095E+04,0.2091E+04,0.2087E+04,0.2083E+04,
    0.2080E+04,0.2076E+04,0.2073E+04,0.2070E+04,0.2067E+04,0.2064E+04,0.2062E+04,
    0.2059E+04,0.2056E+04,0.2054E+04,0.2051E+04,0.2049E+04,0.2047E+04,0.2043E+04,
    0.2039E+04,0.2035E+04,0.2031E+04,0.2028E+04,0.2025E+04,0.2022E+04,0.2020E+04,
    0.2017E+04,0.2015E+04,0.2012E+04,0.2010E+04,0.2008E+04,0.2007E+04,0.2005E+04,
    0.2003E+04,0.2002E+04,0.2001E+04,0.1999E+04,0.1998E+04,0.1997E+04,0.1996E+04,
    0.1995E+04,0.1994E+04,0.1994E+04,0.1992E+04,0.1991E+04,0.1990E+04,0.1990E+04,
    0.1990E+04,0.1990E+04,0.1990E+04,0.1991E+04,0.1991E+04,0.1992E+04,0.1995E+04,
    0.1997E+04,0.2001E+04,0.2004E+04,0.2009E+04,0.2013E+04,0.2017E+04,0.2022E+04,
    0.2027E+04,0.2032E+04,0.2038E+04,0.2043E+04,0.2049E+04,0.2055E+04,0.2064E+04,
    0.2103E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1434E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2691E+07,
    0.2693E+07,0.2695E+07,0.2697E+07,0.2700E+07,0.2702E+07,0.2704E+07,0.2706E+07,
    0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2733E+07,0.2737E+07,
    0.2741E+07,0.2745E+07,0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,
    0.2769E+07,0.2773E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2790E+07,0.2794E+07,
    0.2798E+07,0.2802E+07,0.2806E+07,0.2810E+07,0.2814E+07,0.2818E+07,0.2822E+07,
    0.2826E+07,0.2830E+07,0.2834E+07,0.2844E+07,0.2853E+07,0.2863E+07,0.2873E+07,
    0.2883E+07,0.2893E+07,0.2903E+07,0.2913E+07,0.2923E+07,0.2933E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3073E+07,0.3094E+07,
    0.3114E+07,0.3134E+07,0.3155E+07,0.3175E+07,0.3195E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1434E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8269E+00,
    0.8246E+00,0.8222E+00,0.8199E+00,0.8175E+00,0.8152E+00,0.8129E+00,0.8107E+00,
    0.8084E+00,0.8062E+00,0.8039E+00,0.8017E+00,0.7995E+00,0.7973E+00,0.7952E+00,
    0.7930E+00,0.7909E+00,0.7887E+00,0.7866E+00,0.7845E+00,0.7824E+00,0.7783E+00,
    0.7742E+00,0.7701E+00,0.7661E+00,0.7622E+00,0.7583E+00,0.7544E+00,0.7506E+00,
    0.7469E+00,0.7431E+00,0.7394E+00,0.7358E+00,0.7322E+00,0.7286E+00,0.7251E+00,
    0.7216E+00,0.7181E+00,0.7147E+00,0.7113E+00,0.7080E+00,0.7047E+00,0.7014E+00,
    0.6981E+00,0.6949E+00,0.6917E+00,0.6839E+00,0.6763E+00,0.6688E+00,0.6615E+00,
    0.6544E+00,0.6474E+00,0.6406E+00,0.6339E+00,0.6274E+00,0.6210E+00,0.6087E+00,
    0.5968E+00,0.5854E+00,0.5744E+00,0.5639E+00,0.5537E+00,0.5439E+00,0.5345E+00,
    0.5253E+00,0.5165E+00,0.5080E+00,0.4998E+00,0.4918E+00,0.4841E+00,0.3542E-04,
    0.4302E+00,0.4023E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1434E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2124E+04,
    0.2119E+04,0.2113E+04,0.2109E+04,0.2104E+04,0.2099E+04,0.2095E+04,0.2091E+04,
    0.2087E+04,0.2084E+04,0.2080E+04,0.2077E+04,0.2074E+04,0.2071E+04,0.2068E+04,
    0.2065E+04,0.2062E+04,0.2060E+04,0.2057E+04,0.2055E+04,0.2052E+04,0.2048E+04,
    0.2044E+04,0.2040E+04,0.2036E+04,0.2033E+04,0.2030E+04,0.2027E+04,0.2024E+04,
    0.2021E+04,0.2019E+04,0.2016E+04,0.2014E+04,0.2012E+04,0.2010E+04,0.2008E+04,
    0.2007E+04,0.2005E+04,0.2004E+04,0.2002E+04,0.2001E+04,0.2000E+04,0.1999E+04,
    0.1998E+04,0.1997E+04,0.1996E+04,0.1994E+04,0.1993E+04,0.1992E+04,0.1992E+04,
    0.1991E+04,0.1991E+04,0.1991E+04,0.1992E+04,0.1993E+04,0.1993E+04,0.1996E+04,
    0.1998E+04,0.2002E+04,0.2005E+04,0.2009E+04,0.2014E+04,0.2018E+04,0.2023E+04,
    0.2028E+04,0.2033E+04,0.2038E+04,0.2044E+04,0.2049E+04,0.2055E+04,0.2064E+04,
    0.2104E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1483E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2693E+07,0.2695E+07,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,0.2705E+07,
    0.2707E+07,0.2709E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,0.2720E+07,
    0.2722E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2736E+07,
    0.2740E+07,0.2745E+07,0.2749E+07,0.2753E+07,0.2757E+07,0.2761E+07,0.2765E+07,
    0.2769E+07,0.2773E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,
    0.2797E+07,0.2801E+07,0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,
    0.2825E+07,0.2829E+07,0.2833E+07,0.2843E+07,0.2853E+07,0.2863E+07,0.2873E+07,
    0.2883E+07,0.2893E+07,0.2903E+07,0.2913E+07,0.2923E+07,0.2933E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3073E+07,0.3094E+07,
    0.3114E+07,0.3134E+07,0.3154E+07,0.3175E+07,0.3195E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1483E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.8532E+00,0.8508E+00,0.8484E+00,0.8460E+00,0.8436E+00,0.8412E+00,0.8388E+00,
    0.8365E+00,0.8341E+00,0.8318E+00,0.8295E+00,0.8273E+00,0.8250E+00,0.8227E+00,
    0.8205E+00,0.8183E+00,0.8161E+00,0.8139E+00,0.8117E+00,0.8095E+00,0.8052E+00,
    0.8010E+00,0.7968E+00,0.7926E+00,0.7885E+00,0.7845E+00,0.7805E+00,0.7765E+00,
    0.7726E+00,0.7688E+00,0.7649E+00,0.7612E+00,0.7574E+00,0.7537E+00,0.7501E+00,
    0.7465E+00,0.7429E+00,0.7393E+00,0.7358E+00,0.7324E+00,0.7289E+00,0.7255E+00,
    0.7221E+00,0.7188E+00,0.7155E+00,0.7074E+00,0.6995E+00,0.6918E+00,0.6842E+00,
    0.6768E+00,0.6696E+00,0.6626E+00,0.6557E+00,0.6489E+00,0.6423E+00,0.6295E+00,
    0.6172E+00,0.6054E+00,0.5941E+00,0.5831E+00,0.5726E+00,0.5625E+00,0.5527E+00,
    0.5433E+00,0.5342E+00,0.5254E+00,0.5169E+00,0.5086E+00,0.5006E+00,0.3542E-04,
    0.4449E+00,0.4160E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1483E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2129E+04,0.2123E+04,0.2118E+04,0.2113E+04,0.2108E+04,0.2104E+04,0.2100E+04,
    0.2095E+04,0.2092E+04,0.2088E+04,0.2084E+04,0.2081E+04,0.2078E+04,0.2075E+04,
    0.2072E+04,0.2069E+04,0.2066E+04,0.2063E+04,0.2061E+04,0.2058E+04,0.2054E+04,
    0.2049E+04,0.2045E+04,0.2041E+04,0.2037E+04,0.2034E+04,0.2031E+04,0.2028E+04,
    0.2025E+04,0.2022E+04,0.2020E+04,0.2018E+04,0.2015E+04,0.2013E+04,0.2012E+04,
    0.2010E+04,0.2008E+04,0.2007E+04,0.2005E+04,0.2004E+04,0.2003E+04,0.2001E+04,
    0.2000E+04,0.1999E+04,0.1998E+04,0.1997E+04,0.1995E+04,0.1994E+04,0.1993E+04,
    0.1993E+04,0.1993E+04,0.1993E+04,0.1993E+04,0.1994E+04,0.1995E+04,0.1997E+04,
    0.1999E+04,0.2003E+04,0.2006E+04,0.2010E+04,0.2014E+04,0.2019E+04,0.2023E+04,
    0.2028E+04,0.2033E+04,0.2039E+04,0.2044E+04,0.2050E+04,0.2055E+04,0.2064E+04,
    0.2104E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1533E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2694E+07,0.2696E+07,0.2698E+07,0.2700E+07,0.2703E+07,0.2705E+07,
    0.2707E+07,0.2709E+07,0.2711E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,
    0.2721E+07,0.2724E+07,0.2726E+07,0.2728E+07,0.2730E+07,0.2732E+07,0.2736E+07,
    0.2740E+07,0.2744E+07,0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2765E+07,
    0.2769E+07,0.2773E+07,0.2777E+07,0.2781E+07,0.2785E+07,0.2789E+07,0.2793E+07,
    0.2797E+07,0.2801E+07,0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,
    0.2825E+07,0.2829E+07,0.2833E+07,0.2843E+07,0.2853E+07,0.2863E+07,0.2873E+07,
    0.2883E+07,0.2893E+07,0.2903E+07,0.2913E+07,0.2923E+07,0.2933E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3073E+07,0.3093E+07,
    0.3114E+07,0.3134E+07,0.3154E+07,0.3175E+07,0.3195E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1533E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.8802E+00,0.8777E+00,0.8752E+00,0.8727E+00,0.8703E+00,0.8678E+00,
    0.8654E+00,0.8629E+00,0.8605E+00,0.8582E+00,0.8558E+00,0.8534E+00,0.8511E+00,
    0.8488E+00,0.8465E+00,0.8442E+00,0.8419E+00,0.8396E+00,0.8374E+00,0.8329E+00,
    0.8285E+00,0.8242E+00,0.8199E+00,0.8156E+00,0.8114E+00,0.8073E+00,0.8032E+00,
    0.7992E+00,0.7951E+00,0.7912E+00,0.7873E+00,0.7834E+00,0.7796E+00,0.7758E+00,
    0.7720E+00,0.7683E+00,0.7646E+00,0.7610E+00,0.7574E+00,0.7539E+00,0.7503E+00,
    0.7468E+00,0.7434E+00,0.7400E+00,0.7316E+00,0.7234E+00,0.7154E+00,0.7076E+00,
    0.6999E+00,0.6924E+00,0.6851E+00,0.6780E+00,0.6710E+00,0.6642E+00,0.6509E+00,
    0.6382E+00,0.6260E+00,0.6143E+00,0.6030E+00,0.5921E+00,0.5816E+00,0.5715E+00,
    0.5617E+00,0.5523E+00,0.5432E+00,0.5344E+00,0.5259E+00,0.5176E+00,0.3542E-04,
    0.4600E+00,0.4301E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1533E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2134E+04,0.2128E+04,0.2123E+04,0.2118E+04,0.2113E+04,0.2108E+04,
    0.2104E+04,0.2100E+04,0.2096E+04,0.2092E+04,0.2088E+04,0.2085E+04,0.2082E+04,
    0.2078E+04,0.2075E+04,0.2072E+04,0.2070E+04,0.2067E+04,0.2064E+04,0.2059E+04,
    0.2055E+04,0.2050E+04,0.2046E+04,0.2042E+04,0.2039E+04,0.2035E+04,0.2032E+04,
    0.2029E+04,0.2026E+04,0.2024E+04,0.2021E+04,0.2019E+04,0.2017E+04,0.2015E+04,
    0.2013E+04,0.2011E+04,0.2010E+04,0.2008E+04,0.2007E+04,0.2005E+04,0.2004E+04,
    0.2003E+04,0.2002E+04,0.2001E+04,0.1999E+04,0.1997E+04,0.1996E+04,0.1995E+04,
    0.1995E+04,0.1995E+04,0.1995E+04,0.1995E+04,0.1995E+04,0.1996E+04,0.1998E+04,
    0.2000E+04,0.2004E+04,0.2007E+04,0.2011E+04,0.2015E+04,0.2019E+04,0.2024E+04,
    0.2029E+04,0.2034E+04,0.2039E+04,0.2045E+04,0.2050E+04,0.2056E+04,0.2064E+04,
    0.2104E+04,0.2136E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2696E+07,0.2698E+07,0.2700E+07,0.2702E+07,0.2704E+07,
    0.2706E+07,0.2708E+07,0.2710E+07,0.2713E+07,0.2715E+07,0.2717E+07,0.2719E+07,
    0.2721E+07,0.2723E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2735E+07,
    0.2740E+07,0.2744E+07,0.2748E+07,0.2752E+07,0.2756E+07,0.2760E+07,0.2764E+07,
    0.2768E+07,0.2772E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2793E+07,
    0.2797E+07,0.2801E+07,0.2805E+07,0.2809E+07,0.2813E+07,0.2817E+07,0.2821E+07,
    0.2825E+07,0.2829E+07,0.2833E+07,0.2843E+07,0.2853E+07,0.2863E+07,0.2873E+07,
    0.2883E+07,0.2893E+07,0.2903E+07,0.2913E+07,0.2923E+07,0.2933E+07,0.2953E+07,
    0.2973E+07,0.2993E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3073E+07,0.3093E+07,
    0.3114E+07,0.3134E+07,0.3154E+07,0.3175E+07,0.3195E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9079E+00,0.9053E+00,0.9027E+00,0.9002E+00,0.8976E+00,
    0.8951E+00,0.8926E+00,0.8901E+00,0.8876E+00,0.8852E+00,0.8827E+00,0.8803E+00,
    0.8779E+00,0.8755E+00,0.8731E+00,0.8707E+00,0.8684E+00,0.8661E+00,0.8614E+00,
    0.8569E+00,0.8524E+00,0.8479E+00,0.8435E+00,0.8392E+00,0.8349E+00,0.8306E+00,
    0.8264E+00,0.8223E+00,0.8182E+00,0.8141E+00,0.8101E+00,0.8061E+00,0.8022E+00,
    0.7983E+00,0.7945E+00,0.7907E+00,0.7869E+00,0.7832E+00,0.7795E+00,0.7759E+00,
    0.7722E+00,0.7687E+00,0.7651E+00,0.7564E+00,0.7479E+00,0.7397E+00,0.7316E+00,
    0.7237E+00,0.7159E+00,0.7084E+00,0.7010E+00,0.6938E+00,0.6867E+00,0.6730E+00,
    0.6598E+00,0.6472E+00,0.6350E+00,0.6234E+00,0.6121E+00,0.6013E+00,0.5908E+00,
    0.5807E+00,0.5710E+00,0.5615E+00,0.5524E+00,0.5436E+00,0.5351E+00,0.3542E-04,
    0.4755E+00,0.4446E+00;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1584E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2139E+04,0.2133E+04,0.2128E+04,0.2122E+04,0.2117E+04,
    0.2113E+04,0.2108E+04,0.2104E+04,0.2100E+04,0.2096E+04,0.2092E+04,0.2089E+04,
    0.2086E+04,0.2082E+04,0.2079E+04,0.2076E+04,0.2073E+04,0.2071E+04,0.2065E+04,
    0.2060E+04,0.2056E+04,0.2051E+04,0.2047E+04,0.2044E+04,0.2040E+04,0.2037E+04,
    0.2034E+04,0.2031E+04,0.2028E+04,0.2025E+04,0.2023E+04,0.2021E+04,0.2018E+04,
    0.2016E+04,0.2015E+04,0.2013E+04,0.2011E+04,0.2010E+04,0.2008E+04,0.2007E+04,
    0.2006E+04,0.2005E+04,0.2004E+04,0.2001E+04,0.2000E+04,0.1998E+04,0.1997E+04,
    0.1997E+04,0.1996E+04,0.1996E+04,0.1996E+04,0.1997E+04,0.1997E+04,0.1999E+04,
    0.2002E+04,0.2005E+04,0.2008E+04,0.2012E+04,0.2016E+04,0.2020E+04,0.2025E+04,
    0.2030E+04,0.2035E+04,0.2040E+04,0.2045E+04,0.2051E+04,0.2056E+04,0.2064E+04,
    0.2104E+04,0.2137E+04;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1637E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2697E+07,0.2699E+07,0.2701E+07,0.2703E+07,
    0.2706E+07,0.2708E+07,0.2710E+07,0.2712E+07,0.2714E+07,0.2716E+07,0.2718E+07,
    0.2720E+07,0.2722E+07,0.2725E+07,0.2727E+07,0.2729E+07,0.2731E+07,0.2735E+07,
    0.2739E+07,0.2743E+07,0.2747E+07,0.2751E+07,0.2756E+07,0.2760E+07,0.2764E+07,
    0.2768E+07,0.2772E+07,0.2776E+07,0.2780E+07,0.2784E+07,0.2788E+07,0.2792E+07,
    0.2796E+07,0.2800E+07,0.2804E+07,0.2808E+07,0.2812E+07,0.2816E+07,0.2820E+07,
    0.2824E+07,0.2828E+07,0.2832E+07,0.2842E+07,0.2852E+07,0.2862E+07,0.2872E+07,
    0.2882E+07,0.2892E+07,0.2902E+07,0.2912E+07,0.2922E+07,0.2932E+07,0.2952E+07,
    0.2972E+07,0.2992E+07,0.3013E+07,0.3033E+07,0.3053E+07,0.3073E+07,0.3093E+07,
    0.3113E+07,0.3134E+07,0.3154E+07,0.3175E+07,0.3195E+07,0.3216E+07,0.3280E+07,
    0.3382E+07,0.3488E+07;

  FluidProperties:Superheated,
    Steam,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    SteamSuperHeatTemperatures,  !- Temperature Values Name
    0.1637E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
