    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.0392E+01,3.9546E+01,3.8757E+01,3.8018E+01,3.7323E+01,
    3.6667E+01,3.6045E+01,3.5454E+01,3.4891E+01,3.4354E+01,3.3840E+01,3.3347E+01,
    3.2875E+01,3.2421E+01,3.1984E+01,3.1562E+01,3.1155E+01,3.0763E+01,3.0383E+01,
    3.0015E+01,2.9659E+01,2.9313E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    7.9188E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.0634E+03,1.0500E+03,1.0392E+03,1.0305E+03,1.0235E+03,
    1.0179E+03,1.0134E+03,1.0100E+03,1.0073E+03,1.0053E+03,1.0040E+03,1.0032E+03,
    1.0028E+03,1.0029E+03,1.0034E+03,1.0041E+03,1.0052E+03,1.0065E+03,1.0081E+03,
    1.0099E+03,1.0119E+03,1.0140E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.7145E+05,3.7469E+05,3.7789E+05,3.8105E+05,
    3.8419E+05,3.8730E+05,3.9040E+05,3.9348E+05,3.9655E+05,3.9961E+05,4.0266E+05,
    4.0571E+05,4.0876E+05,4.1180E+05,4.1485E+05,4.1789E+05,4.2094E+05,4.2399E+05,
    4.2704E+05,4.3010E+05,4.3316E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.4271E+01,4.3311E+01,4.2418E+01,4.1585E+01,
    4.0804E+01,4.0068E+01,3.9372E+01,3.8712E+01,3.8085E+01,3.7487E+01,3.6916E+01,
    3.6370E+01,3.5846E+01,3.5343E+01,3.4860E+01,3.4394E+01,3.3945E+01,3.3512E+01,
    3.3093E+01,3.2688E+01,3.2296E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    8.6492E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.0882E+03,1.0724E+03,1.0597E+03,1.0495E+03,
    1.0412E+03,1.0346E+03,1.0292E+03,1.0249E+03,1.0215E+03,1.0190E+03,1.0171E+03,
    1.0158E+03,1.0150E+03,1.0147E+03,1.0148E+03,1.0152E+03,1.0160E+03,1.0170E+03,
    1.0183E+03,1.0199E+03,1.0216E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7274E+05,3.7605E+05,3.7932E+05,
    3.8255E+05,3.8574E+05,3.8891E+05,3.9205E+05,3.9518E+05,3.9830E+05,4.0140E+05,
    4.0450E+05,4.0759E+05,4.1067E+05,4.1375E+05,4.1683E+05,4.1991E+05,4.2299E+05,
    4.2608E+05,4.2916E+05,4.3225E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.8475E+01,4.7382E+01,4.6372E+01,
    4.5432E+01,4.4553E+01,4.3727E+01,4.2948E+01,4.2211E+01,4.1512E+01,4.0847E+01,
    4.0213E+01,3.9607E+01,3.9027E+01,3.8470E+01,3.7936E+01,3.7421E+01,3.6926E+01,
    3.6449E+01,3.5988E+01,3.5542E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    9.4289E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1151E+03,1.0965E+03,1.0816E+03,
    1.0696E+03,1.0599E+03,1.0520E+03,1.0456E+03,1.0405E+03,1.0364E+03,1.0331E+03,
    1.0307E+03,1.0288E+03,1.0276E+03,1.0269E+03,1.0265E+03,1.0266E+03,1.0271E+03,
    1.0278E+03,1.0288E+03,1.0301E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7397E+05,3.7736E+05,
    3.8070E+05,3.8400E+05,3.8725E+05,3.9048E+05,3.9368E+05,3.9686E+05,4.0002E+05,
    4.0317E+05,4.0631E+05,4.0944E+05,4.1256E+05,4.1568E+05,4.1880E+05,4.2191E+05,
    4.2503E+05,4.2814E+05,4.3126E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.3034E+01,5.1788E+01,
    5.0641E+01,4.9579E+01,4.8589E+01,4.7662E+01,4.6790E+01,4.5967E+01,4.5188E+01,
    4.4448E+01,4.3743E+01,4.3071E+01,4.2429E+01,4.1813E+01,4.1222E+01,4.0655E+01,
    4.0109E+01,3.9583E+01,3.9075E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.0260E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1442E+03,1.1224E+03,
    1.1050E+03,1.0910E+03,1.0797E+03,1.0704E+03,1.0629E+03,1.0568E+03,1.0518E+03,
    1.0478E+03,1.0447E+03,1.0423E+03,1.0406E+03,1.0394E+03,1.0386E+03,1.0383E+03,
    1.0384E+03,1.0389E+03,1.0396E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7513E+05,
    3.7862E+05,3.8204E+05,3.8540E+05,3.8872E+05,3.9201E+05,3.9526E+05,3.9849E+05,
    4.0171E+05,4.0490E+05,4.0809E+05,4.1126E+05,4.1442E+05,4.1758E+05,4.2074E+05,
    4.2389E+05,4.2704E+05,4.3019E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.7984E+01,
    5.6559E+01,5.5255E+01,5.4053E+01,5.2937E+01,5.1895E+01,5.0919E+01,4.9999E+01,
    4.9130E+01,4.8306E+01,4.7523E+01,4.6778E+01,4.6066E+01,4.5386E+01,4.4733E+01,
    4.4107E+01,4.3506E+01,4.2926E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.1145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1762E+03,
    1.1505E+03,1.1301E+03,1.1138E+03,1.1006E+03,1.0898E+03,1.0810E+03,1.0738E+03,
    1.0679E+03,1.0631E+03,1.0593E+03,1.0563E+03,1.0540E+03,1.0523E+03,1.0511E+03,
    1.0504E+03,1.0501E+03,1.0502E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.7622E+05,3.7980E+05,3.8331E+05,3.8675E+05,3.9014E+05,3.9349E+05,3.9681E+05,
    4.0010E+05,4.0336E+05,4.0661E+05,4.0984E+05,4.1305E+05,4.1626E+05,4.1946E+05,
    4.2266E+05,4.2585E+05,4.2903E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    6.3361E+01,6.1728E+01,6.0242E+01,5.8879E+01,5.7619E+01,5.6448E+01,5.5352E+01,
    5.4323E+01,5.3354E+01,5.2437E+01,5.1568E+01,5.0741E+01,4.9953E+01,4.9200E+01,
    4.8480E+01,4.7789E+01,4.7127E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.2086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.2114E+03,1.1811E+03,1.1573E+03,1.1383E+03,1.1229E+03,1.1104E+03,1.1001E+03,
    1.0917E+03,1.0848E+03,1.0791E+03,1.0745E+03,1.0708E+03,1.0679E+03,1.0656E+03,
    1.0640E+03,1.0628E+03,1.0621E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.7723E+05,3.8093E+05,3.8453E+05,3.8805E+05,3.9152E+05,3.9494E+05,
    3.9831E+05,4.0166E+05,4.0498E+05,4.0828E+05,4.1155E+05,4.1482E+05,4.1807E+05,
    4.2131E+05,4.2455E+05,4.2778E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,6.9211E+01,6.7331E+01,6.5634E+01,6.4085E+01,6.2660E+01,6.1341E+01,
    6.0111E+01,5.8960E+01,5.7878E+01,5.6857E+01,5.5891E+01,5.4974E+01,5.4101E+01,
    5.3269E+01,5.2474E+01,5.1713E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.3085E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.2506E+03,1.2147E+03,1.1867E+03,1.1645E+03,1.1467E+03,1.1322E+03,
    1.1203E+03,1.1105E+03,1.1024E+03,1.0958E+03,1.0903E+03,1.0859E+03,1.0823E+03,
    1.0794E+03,1.0772E+03,1.0756E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.7815E+05,3.8197E+05,3.8568E+05,3.8929E+05,3.9284E+05,
    3.9633E+05,3.9977E+05,4.0318E+05,4.0656E+05,4.0991E+05,4.1324E+05,4.1655E+05,
    4.1985E+05,4.2313E+05,4.2641E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,7.5590E+01,7.3417E+01,7.1471E+01,6.9707E+01,6.8093E+01,
    6.6604E+01,6.5223E+01,6.3933E+01,6.2725E+01,6.1587E+01,6.0513E+01,5.9496E+01,
    5.8530E+01,5.7610E+01,5.6732E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.4145E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.2946E+03,1.2518E+03,1.2188E+03,1.1929E+03,1.1722E+03,
    1.1554E+03,1.1417E+03,1.1303E+03,1.1210E+03,1.1132E+03,1.1068E+03,1.1015E+03,
    1.0972E+03,1.0937E+03,1.0910E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.7898E+05,3.8293E+05,3.8675E+05,3.9047E+05,
    3.9410E+05,3.9767E+05,4.0119E+05,4.0466E+05,4.0810E+05,4.1150E+05,4.1489E+05,
    4.1825E+05,4.2160E+05,4.2493E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,8.2558E+01,8.0034E+01,7.7795E+01,7.5781E+01,
    7.3948E+01,7.2266E+01,7.0711E+01,6.9265E+01,6.7914E+01,6.6646E+01,6.5452E+01,
    6.4323E+01,6.3253E+01,6.2236E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.5268E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.3445E+03,1.2931E+03,1.2541E+03,1.2238E+03,
    1.1997E+03,1.1802E+03,1.1644E+03,1.1513E+03,1.1405E+03,1.1315E+03,1.1240E+03,
    1.1179E+03,1.1128E+03,1.1086E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7970E+05,3.8380E+05,3.8775E+05,
    3.9157E+05,3.9530E+05,3.9896E+05,4.0255E+05,4.0609E+05,4.0959E+05,4.1306E+05,
    4.1650E+05,4.1991E+05,4.2331E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.0194E+01,8.7245E+01,8.4658E+01,
    8.2350E+01,8.0263E+01,7.8359E+01,7.6607E+01,7.4984E+01,7.3473E+01,7.2059E+01,
    7.0730E+01,6.9476E+01,6.8291E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.6457E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4018E+03,1.3395E+03,1.2931E+03,
    1.2575E+03,1.2294E+03,1.2069E+03,1.1886E+03,1.1735E+03,1.1611E+03,1.1507E+03,
    1.1421E+03,1.1349E+03,1.1289E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.8029E+05,3.8457E+05,
    3.8866E+05,3.9260E+05,3.9644E+05,4.0018E+05,4.0385E+05,4.0747E+05,4.1104E+05,
    4.1457E+05,4.1807E+05,4.2154E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.8591E+01,9.5124E+01,
    9.2120E+01,8.9465E+01,8.7083E+01,8.4923E+01,8.2945E+01,8.1121E+01,7.9428E+01,
    7.7849E+01,7.6370E+01,7.4978E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.7715E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4685E+03,1.3921E+03,
    1.3365E+03,1.2944E+03,1.2616E+03,1.2355E+03,1.2144E+03,1.1971E+03,1.1828E+03,
    1.1710E+03,1.1610E+03,1.1527E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.8074E+05,
    3.8523E+05,3.8948E+05,3.9355E+05,3.9750E+05,4.0134E+05,4.0511E+05,4.0880E+05,
    4.1244E+05,4.1604E+05,4.1960E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0786E+02,
    1.0375E+02,1.0024E+02,9.7175E+01,9.4448E+01,9.1992E+01,8.9755E+01,8.7702E+01,
    8.5804E+01,8.4040E+01,8.2392E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    1.9044E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.5475E+03,
    1.4525E+03,1.3852E+03,1.3352E+03,1.2968E+03,1.2665E+03,1.2421E+03,1.2223E+03,
    1.2059E+03,1.1923E+03,1.1809E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.8102E+05,3.8575E+05,3.9019E+05,3.9442E+05,3.9849E+05,4.0244E+05,4.0629E+05,
    4.1008E+05,4.1379E+05,4.1746E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.1814E+02,1.1322E+02,1.0910E+02,1.0554E+02,1.0241E+02,9.9610E+01,9.7076E+01,
    9.4762E+01,9.2632E+01,9.0659E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.0447E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.6428E+03,1.5225E+03,1.4403E+03,1.3805E+03,1.3353E+03,1.3000E+03,1.2719E+03,
    1.2491E+03,1.2303E+03,1.2148E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.8110E+05,3.8613E+05,3.9078E+05,3.9518E+05,3.9939E+05,4.0346E+05,
    4.0742E+05,4.1129E+05,4.1509E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.2965E+02,1.2368E+02,1.1880E+02,1.1466E+02,1.1104E+02,1.0784E+02,
    1.0496E+02,1.0235E+02,9.9957E+01;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.1929E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.7607E+03,1.6050E+03,1.5032E+03,1.4312E+03,1.3778E+03,1.3366E+03,
    1.3040E+03,1.2778E+03,1.2564E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.8095E+05,3.8634E+05,3.9125E+05,3.9584E+05,4.0020E+05,
    4.0440E+05,4.0847E+05,4.1244E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.4261E+02,1.3528E+02,1.2945E+02,1.2459E+02,1.2040E+02,
    1.1673E+02,1.1346E+02,1.1050E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.3492E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.9108E+03,1.7037E+03,1.5757E+03,1.4883E+03,1.4247E+03,
    1.3764E+03,1.3387E+03,1.3086E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.8051E+05,3.8636E+05,3.9157E+05,3.9638E+05,
    4.0092E+05,4.0526E+05,4.0945E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.5738E+02,1.4821E+02,1.4117E+02,1.3543E+02,
    1.3057E+02,1.2635E+02,1.2261E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.5140E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.1089E+03,1.8238E+03,1.6601E+03,1.5528E+03,
    1.4767E+03,1.4201E+03,1.3763E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7970E+05,3.8616E+05,3.9173E+05,
    3.9679E+05,4.0152E+05,4.0602E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.7446E+02,1.6273E+02,1.5414E+02,
    1.4732E+02,1.4164E+02,1.3676E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.6878E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.3839E+03,1.9730E+03,1.7594E+03,
    1.6262E+03,1.5348E+03,1.4680E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7840E+05,3.8568E+05,
    3.9170E+05,3.9706E+05,4.0202E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.9468E+02,1.7918E+02,
    1.6856E+02,1.6039E+02,1.5372E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    2.8712E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.7928E+03,2.1626E+03,
    1.8774E+03,1.7104E+03,1.5997E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7641E+05,
    3.8489E+05,3.9146E+05,3.9718E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.1936E+02,
    1.9802E+02,1.8467E+02,1.7480E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.0648E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.4664E+03,
    2.4095E+03,2.0189E+03,1.8072E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.7333E+05,3.8371E+05,3.9099E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.5127E+02,2.1987E+02,2.0281E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.2696E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.7895E+03,2.7395E+03,2.1900E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.6807E+05,3.8203E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,2.9784E+02,2.4574E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.4873E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.6013E+03,3.1925E+03;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.5014E+05;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.3645E+02;

  FluidProperties:Superheated,
    R404a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R404aSuperHeatTemperatures,  !- Temperature Values Name
    3.7237E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00;

! =============================================================================
!
!                Property Data for Refrigerant R407a
!
! =============================================================================

  FluidProperties:Name,
    R407a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R407a
!
!                Critical Pressure:     4515.2 kPa (estimated)
!                Critical Temperature:    82.254 degC (estimated)
! =============================================================================

  FluidProperties:Temperatures,
    R407aSaturatedTemperatures,             !- Name
    -45, -40, -35, -30, -25, -20, -15, -10,  -5,  0,
      5,  10,  15,  20,  25,  30,  35,  40,  45, 50,
     55,  60,  65,  70,  75;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    Pressure,                               !- Fluid Property Type
    FluidGas,                               !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    7.3063E+4, 9.4480E+4, 1.2060E+5, 1.5212E+5, 1.8976E+5, 2.3430E+5, 2.8655E+5, 3.4737E+5, 4.1766E+5, 4.9834E+5,
    5.9040E+5, 6.9485E+5, 8.1275E+5, 9.4522E+5, 1.0934E+6, 1.2586E+6, 1.4420E+6, 1.6451E+6, 1.8693E+6, 2.1165E+6,
    2.3884E+6, 2.6873E+6, 3.0160E+6, 3.3784E+6, 3.7806E+6;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    Fluid,                                  !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    1.3999E+5, 1.4644E+5, 1.5293E+5, 1.5947E+5, 1.6607E+5, 1.7272E+5, 1.7943E+5, 1.8621E+5, 1.9306E+5, 2.0000E+5,
    2.0703E+5, 2.1415E+5, 2.2138E+5, 2.2874E+5, 2.3623E+5, 2.4386E+5, 2.5167E+5, 2.5968E+5, 2.6790E+5, 2.7640E+5,
    2.8523E+5, 2.9449E+5, 3.0434E+5, 3.1509E+5, 3.2749E+5;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    FluidGas,                               !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    3.7182E+5, 3.7473E+5, 3.7761E+5, 3.8044E+5, 3.8322E+5, 3.8595E+5, 3.8861E+5, 3.9121E+5, 3.9372E+5, 3.9615E+5,
    3.9847E+5, 4.0069E+5, 4.0278E+5, 4.0473E+5, 4.0651E+5, 4.0811E+5, 4.0948E+5, 4.1060E+5, 4.1141E+5, 4.1185E+5,
    4.1183E+5, 4.1121E+5, 4.0977E+5, 4.0711E+5, 4.0230E+5;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    Fluid,                                  !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    1.4033E+3, 1.3874E+3, 1.3712E+3, 1.3548E+3, 1.3381E+3, 1.3211E+3, 1.3037E+3, 1.2859E+3, 1.2677E+3, 1.2489E+3,
    1.2296E+3, 1.2097E+3, 1.1890E+3, 1.1675E+3, 1.1451E+3, 1.1216E+3, 1.0969E+3, 1.0707E+3, 1.0427E+3, 1.0125E+3,
    9.7962E+2, 9.4304E+2, 9.0120E+2, 8.5099E+2, 7.8510E+2;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    FluidGas,                               !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    3.5889E+0, 4.5710E+0, 5.7544E+0, 7.1675E+0, 8.8412E+0, 1.0810E+1, 1.3110E+1, 1.5784E+1, 1.8877E+1, 2.2441E+1,
    2.6535E+1, 3.1226E+1, 3.6594E+1, 4.2731E+1, 4.9749E+1, 5.7782E+1, 6.7001E+1, 7.7620E+1, 8.9921E+1, 1.0429E+2,
    1.2126E+2, 1.4166E+2, 1.6682E+2, 1.9924E+2, 2.4458E+2;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    Fluid,                                  !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    1.2846E+3, 1.2924E+3, 1.3011E+3, 1.3107E+3, 1.3214E+3, 1.3331E+3, 1.3461E+3, 1.3604E+3, 1.3762E+3, 1.3937E+3,
    1.4133E+3, 1.4352E+3, 1.4598E+3, 1.4879E+3, 1.5200E+3, 1.5572E+3, 1.6010E+3, 1.6536E+3, 1.7182E+3, 1.8006E+3,
    1.9107E+3, 2.0682E+3, 2.317E+3, 2.7759E+3, 3.9105E+3;

  FluidProperties:Saturated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    FluidGas,                               !- Fluid Phase
    R407aSaturatedTemperatures,             !- Temperature Values Name
    7.5047E+2, 7.6821E+2, 7.8690E+2, 8.0660E+2, 8.2736E+2, 8.4927E+2, 8.7244E+2, 8.9701E+2, 9.2314E+2, 9.5103E+2,
    9.8096E+2, 1.0133E+3, 1.0487E+3, 1.0879E+3, 1.1322E+3, 1.1831E+3, 1.2428E+3, 1.3144E+3, 1.4025E+3, 1.5141E+3,
    1.6614E+3, 1.8666E+3, 2.1760E+3, 2.7055E+3, 3.8467E+3;

! =============================================================================
!
!                Superheated Property Data for Refrigerant R407a
!
!                Critical Pressure:     4515.2 MPa (estimated)
!                Critical Temperature:    82.254 degC (estimated)
! =============================================================================

  FluidProperties:Temperatures,
    R407aSuperHeatTemperatures,             !- Name
    -45, -40, -35, -30, -25, -20, -15, -10,  -5,   0,
      5,  10,  15,  20,  25,  30,  35,  40,  45,  50,
     55,  60,  65,  70,  75,  85,  90,  95, 100, 105,
    110, 115, 120, 125, 130, 135, 140, 145, 150, 155,
    160, 165, 170, 175, 180, 185, 190, 195, 200, 205;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 3.7837E+5, 3.8222E+5, 3.8608E+5, 3.8995E+5, 3.9384E+5, 3.9776E+5, 4.0170E+5, 4.0566E+5,
    4.0966E+5, 4.1369E+5, 4.1775E+5, 4.2184E+5, 4.2597E+5, 4.3013E+5, 4.3433E+5, 4.3857E+5, 4.4283E+5, 4.4714E+5,
    4.5148E+5, 4.5586E+5, 4.6028E+5, 4.6473E+5, 4.6922E+5, 4.7831E+5, 4.8291E+5, 4.8754E+5, 4.9222E+5, 4.9693E+5,
    5.0167E+5, 5.0646E+5, 5.1128E+5, 5.1613E+5, 5.2103E+5, 5.2595E+5, 5.3092E+5, 5.3592E+5, 5.4095E+5, 5.4602E+5,
    5.5112E+5, 5.5626E+5, 5.6144E+5, 5.6664E+5, 5.7189E+5, 5.7716E+5, 5.8247E+5, 5.8781E+5, 5.9319E+5, 5.9860E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 4.7301E+0, 4.6173E+0, 4.5111E+0, 4.4106E+0, 4.3152E+0, 4.2246E+0, 4.1382E+0, 4.0557E+0,
    3.9768E+0, 3.9013E+0, 3.8288E+0, 3.7593E+0, 3.6924E+0, 3.6281E+0, 3.5661E+0, 3.5063E+0, 3.4486E+0, 3.3929E+0,
    3.3391E+0, 3.2870E+0, 3.2366E+0, 3.1878E+0, 3.1405E+0, 3.0502E+0, 3.0070E+0, 2.9651E+0, 2.9243E+0, 2.8847E+0,
    2.8462E+0, 2.8087E+0, 2.7722E+0, 2.7367E+0, 2.7021E+0, 2.6684E+0, 2.6355E+0, 2.6035E+0, 2.5722E+0, 2.5417E+0,
    2.5119E+0, 2.4828E+0, 2.4544E+0, 2.4267E+0, 2.3995E+0, 2.3730E+0, 2.3471E+0, 2.3217E+0, 2.2969E+0, 2.2726E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 7.7054E+2, 7.7071E+2, 7.7278E+2, 7.7613E+2, 7.8038E+2, 7.8527E+2, 7.9067E+2, 7.9645E+2,
    8.0254E+2, 8.0889E+2, 8.1544E+2, 8.2216E+2, 8.2902E+2, 8.3600E+2, 8.4308E+2, 8.5024E+2, 8.5746E+2, 8.6473E+2,
    8.7205E+2, 8.7939E+2, 8.8676E+2, 8.9414E+2, 9.0153E+2, 9.1631E+2, 9.2369E+2, 9.3106E+2, 9.3841E+2, 9.4574E+2,
    9.5305E+2, 9.6033E+2, 9.6758E+2, 9.7481E+2, 9.8199E+2, 9.8915E+2, 9.9626E+2, 1.0033E+3, 1.0104E+3, 1.0174E+3,
    1.0243E+3, 1.0313E+3, 1.0381E+3, 1.0449E+3, 1.0517E+3, 1.0585E+3, 1.0652E+3, 1.0718E+3, 1.0784E+3, 1.0850E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 3.8135E+5, 3.8529E+5, 3.8922E+5, 3.9317E+5, 3.9713E+5, 4.0111E+5, 4.0511E+5,
    4.0914E+5, 4.1320E+5, 4.1729E+5, 4.2141E+5, 4.2556E+5, 4.2974E+5, 4.3396E+5, 4.3821E+5, 4.4249E+5, 4.4681E+5,
    4.5117E+5, 4.5556E+5, 4.5999E+5, 4.6445E+5, 4.6895E+5, 4.7806E+5, 4.8267E+5, 4.8731E+5, 4.9199E+5, 4.9671E+5,
    5.0147E+5, 5.0626E+5, 5.1108E+5, 5.1594E+5, 5.2084E+5, 5.2578E+5, 5.3074E+5, 5.3575E+5, 5.4079E+5, 5.4586E+5,
    5.5097E+5, 5.5611E+5, 5.6129E+5, 5.6650E+5, 5.7175E+5, 5.7703E+5, 5.8234E+5, 5.8768E+5, 5.9306E+5, 5.9847E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 5.8705E+0, 5.7301E+0, 5.5981E+0, 5.4734E+0, 5.3552E+0, 5.2430E+0, 5.1361E+0,
    5.0341E+0, 4.9366E+0, 4.8432E+0, 4.7537E+0, 4.6678E+0, 4.5853E+0, 4.5059E+0, 4.4294E+0, 4.3556E+0, 4.2845E+0,
    4.2158E+0, 4.1494E+0, 4.0852E+0, 4.0230E+0, 3.9628E+0, 3.8479E+0, 3.7931E+0, 3.7398E+0, 3.6881E+0, 3.6378E+0,
    3.5889E+0, 3.5414E+0, 3.4952E+0, 3.4501E+0, 3.4063E+0, 3.3636E+0, 3.3220E+0, 3.2814E+0, 3.2418E+0, 3.2032E+0,
    3.1655E+0, 3.1287E+0, 3.0928E+0, 3.0577E+0, 3.0234E+0, 2.9899E+0, 2.9571E+0, 2.9251E+0, 2.8937E+0, 2.8630E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 7.8724E+2, 7.8636E+2, 7.8761E+2, 7.9028E+2, 7.9397E+2, 7.9838E+2, 8.0335E+2,
    8.0876E+2, 8.1452E+2, 8.2057E+2, 8.2685E+2, 8.3332E+2, 8.3996E+2, 8.4673E+2, 8.5361E+2, 8.6058E+2, 8.6763E+2,
    8.7474E+2, 8.8191E+2, 8.8911E+2, 8.9634E+2, 9.0359E+2, 9.1813E+2, 9.2541E+2, 9.3268E+2, 9.3994E+2, 9.4718E+2,
    9.5442E+2, 9.6163E+2, 9.6881E+2, 9.7597E+2, 9.8310E+2, 9.9020E+2, 9.9727E+2, 1.0043E+3, 1.0113E+3, 1.0183E+3,
    1.0252E+3, 1.0321E+3, 1.0389E+3, 1.0457E+3, 1.0524E+3, 1.0591E+3, 1.0658E+3, 1.0724E+3, 1.0790E+3, 1.0855E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.8426E+5, 3.8828E+5, 3.9229E+5, 3.9632E+5, 4.0035E+5, 4.0440E+5,
    4.0848E+5, 4.1257E+5, 4.1670E+5, 4.2085E+5, 4.2503E+5, 4.2924E+5, 4.3348E+5, 4.3775E+5, 4.4206E+5, 4.4640E+5,
    4.5077E+5, 4.5518E+5, 4.5962E+5, 4.6410E+5, 4.6861E+5, 4.7775E+5, 4.8237E+5, 4.8702E+5, 4.9171E+5, 4.9644E+5,
    5.0120E+5, 5.0600E+5, 5.1084E+5, 5.1571E+5, 5.2061E+5, 5.2555E+5, 5.3053E+5, 5.3554E+5, 5.4058E+5, 5.4566E+5,
    5.5077E+5, 5.5592E+5, 5.6111E+5, 5.6632E+5, 5.7157E+5, 5.7686E+5, 5.8217E+5, 5.8752E+5, 5.9290E+5, 5.9832E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 7.2985E+0, 7.1227E+0, 6.9577E+0, 6.8020E+0, 6.6548E+0, 6.5151E+0,
    6.3821E+0, 6.2554E+0, 6.1344E+0, 6.0186E+0, 5.9077E+0, 5.8013E+0, 5.6991E+0, 5.6007E+0, 5.5061E+0, 5.4148E+0,
    5.3268E+0, 5.2419E+0, 5.1598E+0, 5.0804E+0, 5.0035E+0, 4.8570E+0, 4.7871E+0, 4.7193E+0, 4.6535E+0, 4.5896E+0,
    4.5275E+0, 4.4671E+0, 4.4083E+0, 4.3512E+0, 4.2955E+0, 4.2413E+0, 4.1886E+0, 4.1371E+0, 4.0869E+0, 4.0380E+0,
    3.9903E+0, 3.9437E+0, 3.8982E+0, 3.8537E+0, 3.8103E+0, 3.7679E+0, 3.7265E+0, 3.6859E+0, 3.6463E+0, 3.6075E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.0572E+2, 8.0351E+2, 8.0373E+2, 8.0558E+2, 8.0858E+2, 8.1241E+2,
    8.1687E+2, 8.2184E+2, 8.2720E+2, 8.3290E+2, 8.3885E+2, 8.4504E+2, 8.5140E+2, 8.5792E+2, 8.6458E+2, 8.7134E+2,
    8.7819E+2, 8.8512E+2, 8.9211E+2, 8.9914E+2, 9.0622E+2, 9.2045E+2, 9.2758E+2, 9.3473E+2, 9.4187E+2, 9.4902E+2,
    9.5615E+2, 9.6327E+2, 9.7037E+2, 9.7745E+2, 9.8451E+2, 9.9154E+2, 9.9855E+2, 1.0055E+3, 1.0125E+3, 1.0194E+3,
    1.0262E+3, 1.0331E+3, 1.0399E+3, 1.0466E+3, 1.0533E+3, 1.0600E+3, 1.0666E+3, 1.0732E+3, 1.0798E+3, 1.0863E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.8704E+5, 3.9116E+5, 3.9527E+5, 3.9938E+5, 4.0350E+5,
    4.0763E+5, 4.1178E+5, 4.1594E+5, 4.2014E+5, 4.2435E+5, 4.2860E+5, 4.3287E+5, 4.3717E+5, 4.4150E+5, 4.4587E+5,
    4.5027E+5, 4.5470E+5, 4.5916E+5, 4.6365E+5, 4.6819E+5, 4.7735E+5, 4.8198E+5, 4.8665E+5, 4.9136E+5, 4.9610E+5,
    5.0087E+5, 5.0568E+5, 5.1052E+5, 5.1540E+5, 5.2032E+5, 5.2527E+5, 5.3025E+5, 5.3527E+5, 5.4032E+5, 5.4541E+5,
    5.5053E+5, 5.5568E+5, 5.6087E+5, 5.6609E+5, 5.7135E+5, 5.7664E+5, 5.8196E+5, 5.8732E+5, 5.9270E+5, 5.9812E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 9.0925E+0, 8.8705E+0, 8.6627E+0, 8.4671E+0, 8.2825E+0,
    8.1076E+0, 7.9414E+0, 7.7832E+0, 7.6322E+0, 7.4880E+0, 7.3499E+0, 7.2175E+0, 7.0904E+0, 6.9682E+0, 6.8506E+0,
    6.7373E+0, 6.6281E+0, 6.5227E+0, 6.4209E+0, 6.3225E+0, 6.1351E+0, 6.0458E+0, 5.9592E+0, 5.8752E+0, 5.7937E+0,
    5.7145E+0, 5.6376E+0, 5.5628E+0, 5.4901E+0, 5.4193E+0, 5.3504E+0, 5.2833E+0, 5.2180E+0, 5.1543E+0, 5.0922E+0,
    5.0316E+0, 4.9725E+0, 4.9148E+0, 4.8585E+0, 4.8034E+0, 4.7497E+0, 4.6972E+0, 4.6458E+0, 4.5956E+0, 4.5465E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.2648E+2, 8.2257E+2, 8.2150E+2, 8.2232E+2, 8.2447E+2,
    8.2758E+2, 8.3144E+2, 8.3587E+2, 8.4076E+2, 8.4602E+2, 8.5160E+2, 8.5744E+2, 8.6348E+2, 8.6972E+2, 8.7610E+2,
    8.8261E+2, 8.8923E+2, 8.9594E+2, 9.0272E+2, 9.0957E+2, 9.2340E+2, 9.3036E+2, 9.3734E+2, 9.4434E+2, 9.5135E+2,
    9.5835E+2, 9.6536E+2, 9.7235E+2, 9.7933E+2, 9.8630E+2, 9.9324E+2, 1.0002E+3, 1.0071E+3, 1.0139E+3, 1.0208E+3,
    1.0276E+3, 1.0344E+3, 1.0411E+3, 1.0478E+3, 1.0545E+3, 1.0611E+3, 1.0677E+3, 1.0742E+3, 1.0808E+3, 1.0872E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.8968E+5, 3.9391E+5, 3.9813E+5, 4.0233E+5,
    4.0654E+5, 4.1075E+5, 4.1498E+5, 4.1923E+5, 4.2349E+5, 4.2778E+5, 4.3209E+5, 4.3643E+5, 4.4080E+5, 4.4520E+5,
    4.4962E+5, 4.5408E+5, 4.5857E+5, 4.6309E+5, 4.6764E+5, 4.7685E+5, 4.8150E+5, 4.8619E+5, 4.9091E+5, 4.9566E+5,
    5.0045E+5, 5.0527E+5, 5.1013E+5, 5.1502E+5, 5.1995E+5, 5.2491E+5, 5.2990E+5, 5.3493E+5, 5.3999E+5, 5.4509E+5,
    5.5022E+5, 5.5538E+5, 5.6058E+5, 5.6581E+5, 5.7107E+5, 5.7637E+5, 5.8170E+5, 5.8706E+5, 5.9245E+5, 5.9788E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.1355E+1, 1.1072E+1, 1.0808E+1, 1.0560E+1,
    1.0327E+1, 1.0107E+1, 9.8974E+0, 9.6986E+0, 9.5093E+0, 9.3285E+0, 9.1557E+0, 8.9902E+0, 8.8314E+0, 8.6789E+0,
    8.5323E+0, 8.3911E+0, 8.2551E+0, 8.1239E+0, 7.9972E+0, 7.7564E+0, 7.6418E+0, 7.5308E+0, 7.4232E+0, 7.3189E+0,
    7.2177E+0, 7.1194E+0, 7.0240E+0, 6.9312E+0, 6.8409E+0, 6.7531E+0, 6.6677E+0, 6.5844E+0, 6.5034E+0, 6.4244E+0,
    6.3473E+0, 6.2722E+0, 6.1989E+0, 6.1274E+0, 6.0575E+0, 5.9893E+0, 5.9227E+0, 5.8575E+0, 5.7938E+0, 5.7316E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.5024E+2, 8.4412E+2, 8.4139E+2, 8.4090E+2,
    8.4198E+2, 8.4422E+2, 8.4731E+2, 8.5109E+2, 8.5541E+2, 8.6016E+2, 8.6528E+2, 8.7069E+2, 8.7636E+2, 8.8224E+2,
    8.8831E+2, 8.9452E+2, 9.0087E+2, 9.0732E+2, 9.1387E+2, 9.2717E+2, 9.3391E+2, 9.4068E+2, 9.4749E+2, 9.5432E+2,
    9.6116E+2, 9.6801E+2, 9.7487E+2, 9.8172E+2, 9.8857E+2, 9.9540E+2, 1.0022E+3, 1.0090E+3, 1.0158E+3, 1.0226E+3,
    1.0293E+3, 1.0360E+3, 1.0427E+3, 1.0493E+3, 1.0559E+3, 1.0625E+3, 1.0690E+3, 1.0755E+3, 1.0820E+3, 1.0884E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.9211E+5, 3.9648E+5, 4.0081E+5,
    4.0512E+5, 4.0943E+5, 4.1374E+5, 4.1806E+5, 4.2239E+5, 4.2674E+5, 4.3110E+5, 4.3549E+5, 4.3991E+5, 4.4434E+5,
    4.4881E+5, 4.5330E+5, 4.5782E+5, 4.6237E+5, 4.6696E+5, 4.7621E+5, 4.8089E+5, 4.8560E+5, 4.9034E+5, 4.9511E+5,
    4.9992E+5, 5.0476E+5, 5.0963E+5, 5.1454E+5, 5.1948E+5, 5.2446E+5, 5.2946E+5, 5.3450E+5, 5.3958E+5, 5.4469E+5,
    5.4983E+5, 5.5500E+5, 5.6021E+5, 5.6545E+5, 5.7072E+5, 5.7602E+5, 5.8136E+5, 5.8673E+5, 5.9213E+5, 5.9757E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.4223E+1, 1.3858E+1, 1.3519E+1,
    1.3202E+1, 1.2904E+1, 1.2624E+1, 1.2359E+1, 1.2107E+1, 1.1868E+1, 1.1640E+1, 1.1422E+1, 1.1214E+1, 1.1015E+1,
    1.0823E+1, 1.0640E+1, 1.0463E+1, 1.0293E+1, 1.01290E+1,9.8174E+0, 9.6697E+0, 9.5267E+0, 9.3884E+0, 9.2543E+0,
    9.1244E+0, 8.9983E+0, 8.8760E+0, 8.7571E+0, 8.6417E+0, 8.5294E+0, 8.4202E+0, 8.3139E+0, 8.2105E+0, 8.1097E+0,
    8.0115E+0, 7.9158E+0, 7.8224E+0, 7.7313E+0, 7.6425E+0, 7.5557E+0, 7.4709E+0, 7.3881E+0, 7.3072E+0, 7.2282E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.7802E+2, 8.6896E+2, 8.6404E+2,
    8.6187E+2, 8.6160E+2, 8.6271E+2, 8.6487E+2, 8.6784E+2, 8.7144E+2, 8.7557E+2, 8.8012E+2, 8.8503E+2, 8.9024E+2,
    8.9570E+2, 9.0138E+2, 9.0724E+2, 9.1326E+2, 9.1941E+2, 9.3203E+2, 9.3846E+2, 9.4497E+2, 9.5152E+2, 9.5812E+2,
    9.6475E+2, 9.7141E+2, 9.7809E+2, 9.8477E+2, 9.9146E+2, 9.9816E+2, 1.0048E+3, 1.0115E+3, 1.0182E+3, 1.0248E+3,
    1.0315E+3, 1.0381E+3, 1.0447E+3, 1.0512E+3, 1.0577E+3, 1.0642E+3, 1.0707E+3, 1.0771E+3, 1.0835E+3, 1.0899E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.9427E+5, 3.9879E+5,
    4.0326E+5, 4.0770E+5, 4.1213E+5, 4.1654E+5, 4.2097E+5, 4.2539E+5, 4.2983E+5, 4.3429E+5, 4.3876E+5, 4.4325E+5,
    4.4777E+5, 4.5231E+5, 4.5687E+5, 4.6146E+5, 4.6608E+5, 4.7540E+5, 4.8011E+5, 4.8485E+5, 4.8962E+5, 4.9442E+5,
    4.9925E+5, 5.0411E+5, 5.0900E+5, 5.1393E+5, 5.1889E+5, 5.2388E+5, 5.2891E+5, 5.3397E+5, 5.3906E+5, 5.4418E+5,
    5.4933E+5, 5.5452E+5, 5.5974E+5, 5.6499E+5, 5.7028E+5, 5.7559E+5, 5.8094E+5, 5.8632E+5, 5.9173E+5, 5.9718E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.7882E+1, 1.7403E+1,
    1.6961E+1, 1.6551E+1, 1.6167E+1, 1.5807E+1, 1.5467E+1, 1.5146E+1, 1.4841E+1, 1.4551E+1, 1.4275E+1, 1.4012E+1,
    1.3760E+1, 1.3518E+1, 1.3286E+1, 1.3064E+1, 1.2850E+1, 1.2445E+1, 1.2253E+1, 1.2068E+1, 1.1889E+1, 1.1715E+1,
    1.1548E+1, 1.1385E+1, 1.1228E+1, 1.1075E+1, 1.0926E+1, 1.0782E+1, 1.0642E+1, 1.0506E+1, 1.0373E+1, 1.0244E+1,
    1.0119E+1, 9.9965E+0, 9.8773E+0, 9.7610E+0, 9.6476E+0, 9.5369E+0, 9.4289E+0, 9.3234E+0, 9.2203E+0, 9.1197E+0;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 9.1138E+2, 8.9827E+2,
    8.9041E+2, 8.860E+2, 8.8397E+2,  8.8365E+2, 8.8461E+2, 8.8655E+2, 8.8927E+2, 8.9261E+2, 8.9646E+2, 9.0075E+2,
    9.0539E+2, 9.1034E+2, 9.1554E+2, 9.2097E+2, 9.2660E+2, 9.3830E+2, 9.4435E+2, 9.5049E+2, 9.5671E+2, 9.6301E+2,
    9.6937E+2, 9.7577E+2, 9.8221E+2, 9.8868E+2, 9.9517E+2, 1.0017E+3, 1.0082E+3, 1.0147E+3, 1.0212E+3, 1.0277E+3,
    1.0342E+3, 1.0407E+3, 1.0472E+3, 1.0536E+3, 1.0601E+3, 1.0665E+3, 1.0728E+3, 1.0792E+3, 1.0855E+3, 1.0918E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    4.0078E+5, 4.0542E+5, 4.1001E+5, 4.1457E+5, 4.1911E+5, 4.2365E+5, 4.2819E+5, 4.3273E+5, 4.3728E+5, 4.4185E+5,
    4.4643E+5, 4.5103E+5, 4.5565E+5, 4.6030E+5, 4.6496E+5, 4.7438E+5, 4.7912E+5, 4.8390E+5, 4.8870E+5, 4.9353E+5,
    4.9839E+5, 5.0328E+5, 5.0821E+5, 5.1316E+5, 5.1814E+5, 5.2316E+5, 5.2820E+5, 5.3328E+5, 5.3839E+5, 5.4353E+5,
    5.4871E+5, 5.5391E+5, 5.5915E+5, 5.6442E+5, 5.6972E+5, 5.7505E+5, 5.8041E+5, 5.8580E+5, 5.9123E+5, 5.9668E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    2.1949E+1, 2.1364E+1, 2.0824E+1, 2.0322E+1, 1.9852E+1, 1.9412E+1, 1.8997E+1, 1.8605E+1, 1.8233E+1, 1.7879E+1,
    1.7542E+1, 1.7221E+1, 1.6914E+1, 1.6620E+1, 1.6337E+1, 1.5806E+1, 1.5555E+1, 1.5313E+1, 1.5079E+1, 1.4854E+1,
    1.4636E+1, 1.4425E+1, 1.4221E+1, 1.4023E+1, 1.3831E+1, 1.3645E+1, 1.3465E+1, 1.3289E+1, 1.3119E+1, 1.2953E+1,
    1.2792E+1, 1.2635E+1, 1.2482E+1, 1.2333E+1, 1.2188E+1, 1.2046E+1, 1.1908E+1, 1.1773E+1, 1.1641E+1, 1.1513E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    9.3385E+2, 9.2189E+2, 9.1444E+2, 9.1006E+2, 9.0785E+2, 9.0725E+2, 9.0787E+2, 9.0944E+2, 9.1178E+2, 9.1475E+2,
    9.1824E+2, 9.2217E+2, 9.2648E+2, 9.3111E+2, 9.3601E+2, 9.4648E+2, 9.5199E+2, 9.5765E+2, 9.6344E+2, 9.6934E+2,
    9.7533E+2, 9.8139E+2, 9.8752E+2, 9.9371E+2, 9.9993E+2, 1.0062E+3, 1.0125E+3, 1.0188E+3, 1.0251E+3, 1.0314E+3,
    1.0378E+3, 1.0441E+3, 1.0504E+3, 1.0567E+3, 1.0630E+3, 1.0693E+3, 1.0756E+3, 1.0818E+3, 1.0880E+3, 1.0942E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 4.0232E+5, 4.0717E+5, 4.1194E+5, 4.1667E+5, 4.2136E+5, 4.2603E+5, 4.3070E+5, 4.3536E+5, 4.4003E+5,
    4.4470E+5, 4.4939E+5, 4.5408E+5, 4.5880E+5, 4.6353E+5, 4.7306E+5, 4.7786E+5, 4.8268E+5, 4.8753E+5, 4.9240E+5,
    4.9730E+5, 5.0223E+5, 5.0719E+5, 5.1218E+5, 5.1719E+5, 5.2224E+5, 5.2731E+5, 5.3242E+5, 5.3755E+5, 5.4272E+5,
    5.4792E+5, 5.5314E+5, 5.5840E+5, 5.6369E+5, 5.6901E+5, 5.7436E+5, 5.7974E+5, 5.8515E+5, 5.9059E+5, 5.9606E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 2.7837E+1, 2.7044E+1, 2.6318E+1, 2.5649E+1, 2.5028E+1, 2.4448E+1, 2.3904E+1, 2.3393E+1, 2.2909E+1,
    2.2452E+1, 2.2017E+1, 2.1603E+1, 2.1209E+1, 2.0832E+1, 2.0125E+1, 1.9793E+1, 1.9474E+1, 1.9166E+1, 1.8870E+1,
    1.8585E+1, 1.8309E+1, 1.8042E+1, 1.7785E+1, 1.7535E+1, 1.7293E+1, 1.7059E+1, 1.6832E+1, 1.6611E+1, 1.6397E+1,
    1.6189E+1, 1.5986E+1, 1.5789E+1, 1.5597E+1, 1.5410E+1, 1.5228E+1, 1.5051E+1, 1.4878E+1, 1.4709E+1, 1.4544E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 9.7868E+2, 9.6076E+2, 9.4899E+2, 9.4134E+2, 9.3655E+2, 9.3383E+2, 9.3268E+2, 9.3273E+2, 9.3376E+2,
    9.3558E+2, 9.3806E+2, 9.4108E+2, 9.4458E+2, 9.4848E+2, 9.5725E+2, 9.6203E+2, 9.6704E+2, 9.7223E+2, 9.7758E+2,
    9.8308E+2, 9.8869E+2, 9.9441E+2, 1.0002E+3, 1.0061E+3, 1.0120E+3, 1.0180E+3, 1.0240E+3, 1.0301E+3, 1.0362E+3,
    1.0423E+3, 1.0484E+3, 1.0545E+3, 1.0607E+3, 1.0668E+3, 1.0729E+3, 1.0790E+3, 1.0851E+3, 1.0912E+3, 1.0973E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 4.0325E+5, 4.0837E+5, 4.1338E+5, 4.1831E+5, 4.2319E+5, 4.2803E+5, 4.3285E+5, 4.3765E+5,
    4.4245E+5, 4.4725E+5, 4.5205E+5, 4.5686E+5, 4.6168E+5, 4.7137E+5, 4.7623E+5, 4.8112E+5, 4.8603E+5, 4.9096E+5,
    4.9591E+5, 5.0089E+5, 5.0590E+5, 5.1093E+5, 5.1598E+5, 5.2107E+5, 5.2618E+5, 5.3132E+5, 5.3649E+5, 5.4168E+5,
    5.4691E+5, 5.5217E+5, 5.5745E+5, 5.6277E+5, 5.6811E+5, 5.7348E+5, 5.7888E+5, 5.8432E+5, 5.8978E+5, 5.9527E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 3.5574E+1, 3.4462E+1, 3.3461E+1, 3.2547E+1, 3.1707E+1, 3.0928E+1, 3.0203E+1, 2.9525E+1,
    2.8887E+1, 2.8286E+1, 2.7717E+1, 2.7178E+1, 2.6666E+1, 2.5711E+1, 2.5265E+1, 2.4838E+1, 2.4429E+1, 2.4035E+1,
    2.3657E+1, 2.3292E+1, 2.2941E+1, 2.2602E+1, 2.2274E+1, 2.1957E+1, 2.1651E+1, 2.1354E+1, 2.1066E+1, 2.0787E+1,
    2.0517E+1, 2.0254E+1, 1.9998E+1, 1.9750E+1, 1.9508E+1, 1.9273E+1, 1.9044E+1, 1.8821E+1, 1.8603E+1, 1.8391E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+5,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 1.0381E+3, 1.0109E+3, 9.9264E+2, 9.8018E+2, 9.7167E+2, 9.6596E+2, 9.6234E+2, 9.6032E+2,
    9.5957E+2, 9.5985E+2, 9.6098E+2, 9.6283E+2, 9.6527E+2, 9.7161E+2, 9.7538E+2, 9.7947E+2, 9.8384E+2, 9.8844E+2,
    9.9326E+2, 9.9826E+2, 1.0034E+3, 1.0087E+3, 1.0141E+3, 1.0196E+3, 1.0252E+3, 1.0309E+3, 1.0366E+3, 1.0423E+3,
    1.0482E+3, 1.0540E+3, 1.0599E+3, 1.0658E+3, 1.0717E+3, 1.0776E+3, 1.0835E+3, 1.0894E+3, 1.0953E+3, 1.1012E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.0880E+5, 4.1412E+5, 4.1932E+5, 4.2444E+5, 4.2949E+5, 4.3451E+5,
    4.3949E+5, 4.4445E+5, 4.4940E+5, 4.5434E+5, 4.5928E+5, 4.6918E+5, 4.7414E+5, 4.7911E+5, 4.8410E+5, 4.8911E+5,
    4.9413E+5, 4.9917E+5, 5.0424E+5, 5.0933E+5, 5.1444E+5, 5.1957E+5, 5.2474E+5, 5.2992E+5, 5.3513E+5, 5.4037E+5,
    5.4564E+5, 5.5093E+5, 5.5625E+5, 5.6160E+5, 5.6697E+5, 5.7238E+5, 5.7781E+5, 5.8327E+5, 5.8876E+5, 5.9427E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.4326E+1, 4.2889E+1, 4.1599E+1, 4.0428E+1, 3.9355E+1, 3.8365E+1,
    3.7445E+1, 3.6588E+1, 3.5784E+1, 3.5028E+1, 3.4314E+1, 3.2997E+1, 3.2387E+1, 3.1806E+1, 3.1251E+1, 3.0720E+1,
    3.0211E+1, 2.9722E+1, 2.9253E+1, 2.8801E+1, 2.8366E+1, 2.7946E+1, 2.7541E+1, 2.7149E+1, 2.6771E+1, 2.6404E+1,
    2.6049E+1, 2.5705E+1, 2.5371E+1, 2.5047E+1, 2.4732E+1, 2.4426E+1, 2.4129E+1, 2.3839E+1, 2.3557E+1, 2.3283E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.0000E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.0797E+3, 1.0508E+3, 1.0307E+3, 1.0164E+3, 1.0062E+3, 9.9900E+2,
    9.9399E+2, 9.9074E+2, 9.8888E+2, 9.8817E+2, 9.8841E+2, 9.9115E+2, 9.9343E+2, 9.9620E+2, 9.9939E+2, 1.0029E+3,
    1.0068E+3, 1.0109E+3, 1.0153E+3, 1.0199E+3, 1.0246E+3, 1.0295E+3, 1.0346E+3, 1.0397E+3, 1.0450E+3, 1.0503E+3,
    1.0558E+3, 1.0612E+3, 1.0668E+3, 1.0723E+3, 1.0779E+3, 1.0836E+3, 1.0892E+3, 1.0949E+3, 1.1006E+3, 1.1063E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.1388E+5, 4.1946E+5, 4.2490E+5, 4.3024E+5,
    4.3550E+5, 4.4071E+5, 4.4587E+5, 4.5101E+5, 4.5612E+5, 4.6632E+5, 4.7141E+5, 4.7651E+5, 4.8160E+5, 4.8671E+5,
    4.9183E+5, 4.9696E+5, 5.0211E+5, 5.0728E+5, 5.1246E+5, 5.1766E+5, 5.2289E+5, 5.2814E+5, 5.3340E+5, 5.3870E+5,
    5.4401E+5, 5.4935E+5, 5.5472E+5, 5.6011E+5, 5.6553E+5, 5.7097E+5, 5.7644E+5, 5.8194E+5, 5.8746E+5, 5.9301E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 5.5617E+1, 5.3706E+1, 5.2005E+1, 5.0472E+1,
    4.9077E+1, 4.7795E+1, 4.6611E+1, 4.5511E+1, 4.4484E+1, 4.2613E+1, 4.1757E+1, 4.0947E+1, 4.0177E+1, 3.9445E+1,
    3.8747E+1, 3.8080E+1, 3.7442E+1, 3.6831E+1, 3.6244E+1, 3.5680E+1, 3.5137E+1, 3.4614E+1, 3.4109E+1, 3.3623E+1,
    3.3152E+1, 3.2697E+1, 3.2256E+1, 3.1829E+1, 3.1415E+1, 3.1014E+1, 3.0624E+1, 3.0245E+1, 2.9877E+1, 2.9519E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.2589E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.1342E+3, 1.1006E+3, 1.0767E+3, 1.0592E+3,
    1.0462E+3, 1.0367E+3, 1.0297E+3, 1.0247E+3, 1.0214E+3, 1.0184E+3, 1.0184E+3, 1.0192E+3, 1.0206E+3, 1.0226E+3,
    1.0251E+3, 1.0280E+3, 1.0313E+3, 1.0348E+3, 1.0387E+3, 1.0427E+3, 1.0470E+3, 1.0515E+3, 1.0561E+3, 1.0608E+3,
    1.0657E+3, 1.0707E+3, 1.0757E+3, 1.0809E+3, 1.0861E+3, 1.0914E+3, 1.0967E+3, 1.1020E+3, 1.1074E+3, 1.1128E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.1214E+5, 4.1832E+5, 4.2424E+5,
    4.2998E+5, 4.3559E+5, 4.4109E+5, 4.4653E+5, 4.5191E+5, 4.6254E+5, 4.6782E+5, 4.7309E+5, 4.7834E+5, 4.8359E+5,
    4.8885E+5, 4.9410E+5, 4.9936E+5, 5.0463E+5, 5.0991E+5, 5.1521E+5, 5.2052E+5, 5.2585E+5, 5.3119E+5, 5.3655E+5,
    5.4194E+5, 5.4734E+5, 5.5277E+5, 5.5822E+5, 5.6369E+5, 5.6919E+5, 5.7471E+5, 5.8025E+5, 5.8582E+5, 5.9141E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 7.3448E+1, 7.0389E+1, 6.7761E+1,
    6.5454E+1, 6.3396E+1, 6.1539E+1, 5.9847E+1, 5.8293E+1, 5.5523E+1, 5.4277E+1, 5.3108E+1, 5.2009E+1, 5.0971E+1,
    4.9988E+1, 4.9056E+1, 4.8169E+1, 4.7324E+1, 4.6516E+1, 4.5744E+1, 4.5004E+1, 4.4293E+1, 4.3611E+1, 4.2954E+1,
    4.2321E+1, 4.1711E+1, 4.1122E+1, 4.0553E+1, 4.0003E+1, 3.9470E+1, 3.8954E+1, 3.8453E+1, 3.7968E+1, 3.7496E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.5849E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.2693E+3, 1.2071E+3, 1.1642E+3,
    1.1334E+3, 1.1106E+3, 1.0935E+3, 1.0805E+3, 1.0707E+3, 1.0581E+3, 1.0543E+3, 1.0519E+3, 1.0505E+3, 1.0501E+3,
    1.0505E+3, 1.0515E+3, 1.0531E+3, 1.0551E+3, 1.0576E+3, 1.0605E+3, 1.0637E+3, 1.0671E+3, 1.0708E+3, 1.0748E+3,
    1.0789E+3, 1.0832E+3, 1.0876E+3, 1.0921E+3, 1.0968E+3, 1.1015E+3, 1.1064E+3, 1.1113E+3, 1.1163E+3, 1.1213E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.1510E+5,
    4.2185E+5, 4.2823E+5, 4.3436E+5, 4.4030E+5, 4.4611E+5, 4.5745E+5, 4.6302E+5, 4.6854E+5, 4.7402E+5, 4.7948E+5,
    4.8492E+5, 4.9035E+5, 4.9577E+5, 5.0119E+5, 5.0661E+5, 5.1203E+5, 5.1746E+5, 5.2289E+5, 5.2834E+5, 5.3380E+5,
    5.3928E+5, 5.4477E+5, 5.5028E+5, 5.5580E+5, 5.6135E+5, 5.6691E+5, 5.7250E+5, 5.7811E+5, 5.8373E+5, 5.8938E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 9.4602E+1,
    9.0089E+1, 8.6317E+1, 8.3071E+1, 8.0222E+1, 7.7683E+1, 7.3307E+1, 7.1394E+1, 6.9628E+1, 6.7987E+1, 6.6457E+1,
    6.5023E+1, 6.3675E+1, 6.2404E+1, 6.1201E+1, 6.0061E+1, 5.8976E+1, 5.7943E+1, 5.6957E+1, 5.6014E+1, 5.5111E+1,
    5.4245E+1, 5.3413E+1, 5.2613E+1, 5.1842E+1, 5.1100E+1, 5.0383E+1, 4.9690E+1, 4.9021E+1, 4.8373E+1, 4.7745E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    1.9953E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.3972E+3,
    1.3079E+3, 1.2480E+3, 1.2056E+3, 1.1744E+3, 1.1508E+3, 1.1191E+3, 1.1085E+3, 1.1004E+3, 1.0943E+3, 1.0898E+3,
    1.0867E+3, 1.0847E+3, 1.0837E+3, 1.0834E+3, 1.0839E+3, 1.0849E+3, 1.0865E+3, 1.0885E+3, 1.0908E+3, 1.0936E+3,
    1.0966E+3, 1.0999E+3, 1.1034E+3, 1.1071E+3, 1.1110E+3, 1.1150E+3, 1.1192E+3, 1.1235E+3, 1.1279E+3, 1.1324E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 4.1645E+5, 4.2407E+5, 4.3111E+5, 4.3776E+5, 4.5035E+5, 4.5640E+5, 4.6233E+5, 4.6818E+5, 4.7396E+5,
    4.7969E+5, 4.8538E+5, 4.9103E+5, 4.9666E+5, 5.0228E+5, 5.0788E+5, 5.1347E+5, 5.1906E+5, 5.2465E+5, 5.3025E+5,
    5.3585E+5, 5.4146E+5, 5.4708E+5, 5.5270E+5, 5.5835E+5, 5.6400E+5, 5.6968E+5, 5.7537E+5, 5.8107E+5, 5.868E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 1.2428E+2, 1.1709E+2, 1.1135E+2, 1.0656E+2, 9.8867E+1, 9.5672E+1, 9.2798E+1, 9.0187E+1, 8.7796E+1,
    8.5592E+1, 8.3550E+1, 8.1647E+1, 7.9868E+1, 7.8197E+1, 7.6623E+1, 7.5136E+1, 7.3727E+1, 7.2389E+1, 7.1116E+1,
    6.9901E+1, 6.8741E+1, 6.7631E+1, 6.6567E+1, 6.5545E+1, 6.4564E+1, 6.3619E+1, 6.2708E+1, 6.1830E+1, 6.0982E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    2.5119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 1.6051E+3, 1.4569E+3, 1.3645E+3, 1.3016E+3, 1.2230E+3, 1.1975E+3, 1.1778E+3, 1.1624E+3, 1.1504E+3,
    1.1411E+3, 1.1338E+3, 1.1283E+3, 1.1242E+3, 1.1214E+3, 1.1195E+3, 1.1184E+3, 1.1182E+3, 1.1185E+3, 1.1194E+3,
    1.1208E+3, 1.1226E+3, 1.1247E+3, 1.1272E+3, 1.1300E+3, 1.1330E+3, 1.1362E+3, 1.1397E+3, 1.1433E+3, 1.1470E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 4.1517E+5, 4.2434E+5, 4.3982E+5, 4.4682E+5, 4.5353E+5, 4.6002E+5, 4.6634E+5,
    4.7254E+5, 4.7864E+5, 4.8466E+5, 4.9061E+5, 4.9652E+5, 5.0239E+5, 5.0823E+5, 5.1404E+5, 5.1984E+5, 5.2562E+5,
    5.3140E+5, 5.3717E+5, 5.4294E+5, 5.4871E+5, 5.5449E+5, 5.6027E+5, 5.6606E+5, 5.7187E+5, 5.7768E+5, 5.8350E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 1.6856E+2, 1.5561E+2, 1.3863E+2, 1.3241E+2, 1.2711E+2, 1.2249E+2, 1.1840E+2,
    1.1473E+2, 1.1141E+2, 1.0838E+2, 1.0560E+2, 1.0302E+2, 1.0063E+2, 9.8397E+1, 9.6305E+1, 9.4337E+1, 9.2480E+1,
    9.0724E+1, 8.9059E+1, 8.7476E+1, 8.5969E+1, 8.4530E+1, 8.3155E+1, 8.1838E+1, 8.0575E+1, 7.9362E+1, 7.8196E+1;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.1623E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 2.0044E+3, 1.7007E+3, 1.4369E+3, 1.3675E+3, 1.3174E+3, 1.2800E+3, 1.2512E+3,
    1.2288E+3, 1.2112E+3, 1.1972E+3, 1.1860E+3, 1.1772E+3, 1.1703E+3, 1.1649E+3, 1.1609E+3, 1.1579E+3, 1.1559E+3,
    1.1547E+3, 1.1542E+3, 1.1543E+3, 1.1549E+3, 1.1560E+3, 1.1575E+3, 1.1593E+3, 1.1615E+3, 1.1639E+3, 1.1666E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 4.2155E+5, 4.3139E+5, 4.4000E+5, 4.4789E+5, 4.5530E+5,
    4.6238E+5, 4.6921E+5, 4.7585E+5, 4.8234E+5, 4.8872E+5, 4.9501E+5, 5.0122E+5, 5.0737E+5, 5.1347E+5, 5.1953E+5,
    5.2557E+5, 5.3157E+5, 5.3756E+5, 5.4353E+5, 5.4950E+5, 5.5546E+5, 5.6141E+5, 5.6737E+5, 5.7333E+5, 5.7929E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 2.1400E+2, 1.9640E+2, 1.8365E+2, 1.7365E+2, 1.6543E+2,
    1.5847E+2, 1.5244E+2, 1.4713E+2, 1.4240E+2, 1.3813E+2, 1.3425E+2, 1.3069E+2, 1.2741E+2, 1.2437E+2, 1.2154E+2,
    1.1890E+2, 1.1642E+2, 1.1408E+2, 1.1187E+2, 1.0978E+2, 1.0780E+2, 1.0592E+2, 1.0412E+2, 1.0241E+2, 1.0077E+2;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    3.9811E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 2.1571E+3, 1.8200E+3, 1.6383E+3, 1.5239E+3, 1.4454E+3,
    1.3885E+3, 1.3456E+3, 1.3125E+3, 1.2865E+3, 1.2658E+3, 1.2491E+3, 1.2357E+3, 1.2248E+3, 1.2161E+3, 1.2091E+3,
    1.2036E+3, 1.1993E+3, 1.1961E+3, 1.1938E+3, 1.1922E+3, 1.1913E+3, 1.1911E+3, 1.1913E+3, 1.1920E+3, 1.1931E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.5170E+5, 3.9388E+5, 4.1434E+5, 4.2730E+5, 4.3775E+5,
    4.4692E+5, 4.5530E+5, 4.6317E+5, 4.7066E+5, 4.7787E+5, 4.8486E+5, 4.9168E+5, 4.9837E+5, 5.0495E+5, 5.1144E+5,
    5.1785E+5, 5.2421E+5, 5.3052E+5, 5.3678E+5, 5.4302E+5, 5.4922E+5, 5.5541E+5, 5.6158E+5, 5.6774E+5, 5.7389E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 6.7001E+2, 3.8944E+2, 3.0817E+2, 2.7168E+2, 2.4841E+2,
    2.3144E+2, 2.1816E+2, 2.0730E+2, 1.9814E+2, 1.9025E+2, 1.8332E+2, 1.7718E+2, 1.7165E+2, 1.6665E+2, 1.6208E+2,
    1.5788E+2, 1.5400E+2, 1.5039E+2, 1.4703E+2, 1.4389E+2, 1.4093E+2, 1.3814E+2, 1.3551E+2, 1.3302E+2, 1.3065E+2;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    5.0119E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 5.7211E+3, 6.0227E+3, 3.0265E+3, 2.2767E+3, 1.9381E+3,
    1.7444E+3, 1.6191E+3, 1.5316E+3, 1.4673E+3, 1.4185E+3, 1.3804E+3, 1.3502E+3, 1.3258E+3, 1.3061E+3, 1.2899E+3,
    1.2767E+3, 1.2658E+3, 1.2570E+3, 1.2497E+3, 1.2439E+3, 1.2392E+3, 1.2356E+3, 1.2329E+3, 1.2309E+3, 1.2296E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.3728E+5, 3.5011E+5, 3.6603E+5, 3.8611E+5, 4.0560E+5,
    4.2092E+5, 4.3330E+5, 4.4394E+5, 4.5349E+5, 4.6229E+5, 4.7058E+5, 4.7846E+5, 4.8605E+5, 4.9341E+5, 5.0057E+5,
    5.0758E+5, 5.1447E+5, 5.2125E+5, 5.2795E+5, 5.3457E+5, 5.4114E+5, 5.4765E+5, 5.5413E+5, 5.6057E+5, 5.6698E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.1728E+2, 7.4948E+2, 6.5660E+2, 5.3778E+2, 4.3912E+2,
    3.7826E+2, 3.3897E+2, 3.1111E+2, 2.8993E+2, 2.7305E+2, 2.5912E+2, 2.4734E+2, 2.3717E+2, 2.2826E+2, 2.2036E+2,
    2.1327E+2, 2.0685E+2, 2.0101E+2, 1.9565E+2, 1.9070E+2, 1.8612E+2, 1.8185E+2, 1.7787E+2, 1.7413E+2, 1.7061E+2;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    6.3096E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 2.3616E+3, 2.8156E+3, 3.6189E+3, 4.2113E+3, 3.4689E+3,
    2.7179E+3, 2.2733E+3, 2.0033E+3, 1.8266E+3, 1.7034E+3, 1.6134E+3, 1.5453E+3, 1.4924E+3, 1.4504E+3, 1.4165E+3,
    1.3889E+3, 1.3662E+3, 1.3473E+3, 1.3317E+3, 1.3186E+3, 1.3078E+3, 1.2987E+3, 1.2912E+3, 1.2850E+3, 1.2800E+3;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Enthalpy,                               !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 3.3158E+5, 3.4154E+5, 3.5219E+5, 3.6374E+5, 3.7633E+5,
    3.8986E+5, 4.0375E+5, 4.1711E+5, 4.2940E+5, 4.4060E+5, 4.5087E+5, 4.6042E+5, 4.6941E+5, 4.7795E+5, 4.8613E+5,
    4.9403E+5, 5.0169E+5, 5.0917E+5, 5.1648E+5, 5.2367E+5, 5.3074E+5, 5.3771E+5, 5.4461E+5, 5.5143E+5, 5.5820E+5;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    Density,                                !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 8.8181E+2, 8.4036E+2, 7.9328E+2, 7.3939E+2, 6.7834E+2,
    6.1234E+2, 5.4754E+2, 4.9096E+2, 4.4521E+2, 4.0899E+2, 3.8004E+2, 3.5646E+2, 3.3685E+2, 3.2023E+2, 3.0593E+2,
    2.9344E+2, 2.8242E+2, 2.7258E+2, 2.6373E+2, 2.5571E+2, 2.4838E+2, 2.4166E+2, 2.3546E+2, 2.2971E+2, 2.2436E+2;

  FluidProperties:Superheated,
    R407a,                                  !- Name
    SpecificHeat,                           !- Fluid Property Type
    R407aSuperHeatTemperatures,             !- Temperature Values Name
    7.9433E+6,                              !- Pressure (Pa)
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0,
    0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 0.0000E+0, 1.9308E+3, 2.0551E+3, 2.2145E+3, 2.4107E+3, 2.6215E+3,
    2.7710E+3, 2.7524E+3, 2.5728E+3, 2.3447E+3, 2.1405E+3, 1.9766E+3, 1.8487E+3, 1.7487E+3, 1.6696E+3, 1.6063E+3,
    1.5549E+3, 1.5128E+3, 1.4780E+3, 1.4489E+3, 1.4245E+3, 1.4040E+3, 1.3866E+3, 1.3719E+3, 1.3594E+3, 1.3488E+3;

! =============================================================================
!
!                Property Data for Refrigerant R410a
!
! =============================================================================

  FluidProperties:Name,
    R410a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R410a
!
!                Critical Pressure:       kPa
!                Critical Temperature:     degC
! =============================================================================

  FluidProperties:Temperatures,
    R410aSaturatedTemperatures,  !- Name
    -72.000,-69.000,-66.000,-63.000,-60.000,-57.000,-54.000,
    -51.000,-48.000,-45.000,-42.000,-39.000,-36.000,-33.000,
    -30.000,-27.000,-24.000,-21.000,-18.000,-15.000,-12.000,
    -9.000,-6.000,-3.000,0.000,3.000,6.000,9.000,
    12.000,15.000,18.000,21.000,24.000,27.000,30.000,
    33.000,36.000,39.000,42.000,45.000,48.000,51.000,
    54.000,57.000,60.000,63.000,66.000,69.000;

  FluidProperties:Saturated,
    R410a,                   !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    3.1238E+04,3.7717E+04,4.5248E+04,5.3954E+04,6.3963E+04,7.5412E+04,8.8445E+04,
    1.0321E+05,1.1988E+05,1.3860E+05,1.5955E+05,1.8292E+05,2.0888E+05,2.3762E+05,
    2.6935E+05,3.0426E+05,3.4257E+05,3.8449E+05,4.3024E+05,4.8004E+05,5.3412E+05,
    5.9273E+05,6.5609E+05,7.2446E+05,7.9808E+05,8.7722E+05,9.6214E+05,1.0531E+06,
    1.1504E+06,1.2543E+06,1.3651E+06,1.4831E+06,1.6086E+06,1.7419E+06,1.8834E+06,
    2.0334E+06,2.1923E+06,2.3604E+06,2.5382E+06,2.7261E+06,2.9246E+06,3.1341E+06,
    3.3552E+06,3.5886E+06,3.8348E+06,4.0949E+06,4.3697E+06,4.6607E+06;

  FluidProperties:Saturated,
    R410a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    9.8535E+04,1.0259E+05,1.0665E+05,1.1072E+05,1.1479E+05,1.1888E+05,1.2297E+05,
    1.2707E+05,1.3119E+05,1.3532E+05,1.3947E+05,1.4363E+05,1.4782E+05,1.5202E+05,
    1.5624E+05,1.6048E+05,1.6475E+05,1.6904E+05,1.7337E+05,1.7772E+05,1.8210E+05,
    1.8652E+05,1.9097E+05,1.9547E+05,2.0000E+05,2.0458E+05,2.0920E+05,2.1388E+05,
    2.1861E+05,2.2340E+05,2.2825E+05,2.3316E+05,2.3815E+05,2.4322E+05,2.4838E+05,
    2.5363E+05,2.5899E+05,2.6447E+05,2.7008E+05,2.7585E+05,2.8180E+05,2.8797E+05,
    2.9441E+05,3.0120E+05,3.0848E+05,3.1650E+05,3.2578E+05,3.3815E+05;

  FluidProperties:Saturated,
    R410a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    3.8813E+05,3.8981E+05,3.9148E+05,3.9313E+05,3.9476E+05,3.9637E+05,3.9796E+05,
    3.9953E+05,4.0108E+05,4.0260E+05,4.0410E+05,4.0557E+05,4.0701E+05,4.0842E+05,
    4.0980E+05,4.1114E+05,4.1245E+05,4.1373E+05,4.1496E+05,4.1615E+05,4.1730E+05,
    4.1840E+05,4.1945E+05,4.2045E+05,4.2139E+05,4.2227E+05,4.2308E+05,4.2382E+05,
    4.2448E+05,4.2507E+05,4.2556E+05,4.2595E+05,4.2624E+05,4.2641E+05,4.2646E+05,
    4.2635E+05,4.2609E+05,4.2564E+05,4.2498E+05,4.2408E+05,4.2290E+05,4.2137E+05,
    4.1941E+05,4.1692E+05,4.1370E+05,4.0942E+05,4.0343E+05,3.9373E+05;

  FluidProperties:Saturated,
    R410a,                   !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.4127E+03,1.4036E+03,1.3946E+03,1.3854E+03,1.3762E+03,1.3669E+03,1.3576E+03,
    1.3482E+03,1.3387E+03,1.3291E+03,1.3194E+03,1.3097E+03,1.2998E+03,1.2898E+03,
    1.2797E+03,1.2694E+03,1.2591E+03,1.2486E+03,1.2379E+03,1.2271E+03,1.2160E+03,
    1.2048E+03,1.1934E+03,1.1818E+03,1.1699E+03,1.1578E+03,1.1454E+03,1.1328E+03,
    1.1197E+03,1.1064E+03,1.0927E+03,1.0785E+03,1.0639E+03,1.0488E+03,1.0331E+03,
    1.0167E+03,9.9971E+02,9.8187E+02,9.6308E+02,9.4319E+02,9.2198E+02,8.9916E+02,
    8.7429E+02,8.4672E+02,8.1537E+02,7.7825E+02,7.3095E+02,6.5903E+02;

  FluidProperties:Saturated,
    R410a,                   !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.3845E+00,1.6517E+00,1.9588E+00,2.3100E+00,2.7097E+00,3.1627E+00,3.6737E+00,
    4.2482E+00,4.8916E+00,5.6098E+00,6.4088E+00,7.2952E+00,8.2758E+00,9.3578E+00,
    1.0549E+01,1.1857E+01,1.3292E+01,1.4861E+01,1.6576E+01,1.8447E+01,2.0485E+01,
    2.2702E+01,2.5113E+01,2.7732E+01,3.0575E+01,3.3659E+01,3.7005E+01,4.0634E+01,
    4.4571E+01,4.8844E+01,5.3483E+01,5.8525E+01,6.4012E+01,6.9991E+01,7.6520E+01,
    8.3666E+01,9.1511E+01,1.0016E+02,1.0973E+02,1.2038E+02,1.3233E+02,1.4585E+02,
    1.6135E+02,1.7940E+02,2.0095E+02,2.2766E+02,2.6301E+02,3.1759E+02;

  FluidProperties:Saturated,
    R410a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    1.3499E+03,1.3515E+03,1.3534E+03,1.3557E+03,1.3584E+03,1.3614E+03,1.3648E+03,
    1.3686E+03,1.3728E+03,1.3774E+03,1.3825E+03,1.3881E+03,1.3941E+03,1.4007E+03,
    1.4078E+03,1.4155E+03,1.4238E+03,1.4327E+03,1.4424E+03,1.4527E+03,1.4639E+03,
    1.4759E+03,1.4888E+03,1.5027E+03,1.5177E+03,1.5340E+03,1.5515E+03,1.5706E+03,
    1.5914E+03,1.6141E+03,1.6390E+03,1.6664E+03,1.6968E+03,1.7307E+03,1.7689E+03,
    1.8123E+03,1.8622E+03,1.9204E+03,1.9895E+03,2.0732E+03,2.1774E+03,2.3116E+03,
    2.4924E+03,2.7507E+03,3.1534E+03,3.8723E+03,5.5190E+03,1.2701E+04;

  FluidProperties:Saturated,
    R410a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R410aSaturatedTemperatures,  !- Temperature Values Name
    7.2387E+02,7.3519E+02,7.4693E+02,7.5910E+02,7.7167E+02,7.8465E+02,7.9802E+02,
    8.1178E+02,8.2594E+02,8.4050E+02,8.5546E+02,8.7085E+02,8.8668E+02,9.0298E+02,
    9.1979E+02,9.3715E+02,9.5511E+02,9.7372E+02,9.9307E+02,1.0132E+03,1.0343E+03,
    1.0564E+03,1.0796E+03,1.1042E+03,1.1302E+03,1.1580E+03,1.1877E+03,1.2196E+03,
    1.2541E+03,1.2917E+03,1.3329E+03,1.3783E+03,1.4287E+03,1.4853E+03,1.5494E+03,
    1.6228E+03,1.7078E+03,1.8078E+03,1.9274E+03,2.0735E+03,2.2562E+03,2.4922E+03,
    2.8094E+03,3.2596E+03,3.9504E+03,5.1465E+03,7.7185E+03,1.7076E+04;

  FluidProperties:Temperatures,
    R410aSuperHeatTemperatures,  !- Name
    -72.000,-66.000,-60.000,-54.000,-48.000,-45.000,-42.000,
    -39.000,-36.000,-33.000,-30.000,-27.000,-24.000,-21.000,
    -18.000,-15.000,-12.000,-9.000,-6.000,-3.000,0.000,
    3.000,6.000,9.000,12.000,15.000,18.000,21.000,
    24.000,27.000,30.000,33.000,36.000,39.000,42.000,
    45.000,48.000,51.000,54.000,57.000,60.000,63.000,
    66.000,69.000;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1238E+04,              !- Pressure {Pa}
    3.8813E+05,3.9245E+05,3.9675E+05,4.0105E+05,4.0536E+05,4.0753E+05,4.0970E+05,
    4.1189E+05,4.1408E+05,4.1628E+05,4.1849E+05,4.2071E+05,4.2294E+05,4.2518E+05,
    4.2743E+05,4.2969E+05,4.3196E+05,4.3425E+05,4.3655E+05,4.3885E+05,4.4118E+05,
    4.4351E+05,4.4586E+05,4.4821E+05,4.5058E+05,4.5297E+05,4.5536E+05,4.5777E+05,
    4.6020E+05,4.6263E+05,4.6508E+05,4.6754E+05,4.7002E+05,4.7251E+05,4.7501E+05,
    4.7752E+05,4.8005E+05,4.8259E+05,4.8515E+05,4.8772E+05,4.9030E+05,4.9290E+05,
    4.9551E+05,4.9813E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1238E+04,              !- Pressure {Pa}
    1.3845E+00,1.3404E+00,1.2997E+00,1.2617E+00,1.2262E+00,1.2092E+00,1.1928E+00,
    1.1768E+00,1.1613E+00,1.1462E+00,1.1316E+00,1.1173E+00,1.1034E+00,1.0898E+00,
    1.0766E+00,1.0638E+00,1.0512E+00,1.0390E+00,1.0271E+00,1.0154E+00,1.0040E+00,
    9.9285E-01,9.8197E-01,9.7133E-01,9.6093E-01,9.5075E-01,9.4079E-01,9.3104E-01,
    9.2150E-01,9.1215E-01,9.0299E-01,8.9403E-01,8.8524E-01,8.7662E-01,8.6817E-01,
    8.5989E-01,8.5177E-01,8.4380E-01,8.3598E-01,8.2831E-01,8.2077E-01,8.1338E-01,
    8.0612E-01,7.9899E-01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1238E+04,              !- Pressure {Pa}
    7.2387E+02,7.1746E+02,7.1606E+02,7.1767E+02,7.2120E+02,7.2348E+02,7.2602E+02,
    7.2878E+02,7.3173E+02,7.3484E+02,7.3810E+02,7.4148E+02,7.4498E+02,7.4857E+02,
    7.5225E+02,7.5600E+02,7.5984E+02,7.6373E+02,7.6769E+02,7.7170E+02,7.7576E+02,
    7.7987E+02,7.8402E+02,7.8821E+02,7.9244E+02,7.9670E+02,8.0099E+02,8.0531E+02,
    8.0965E+02,8.1402E+02,8.1840E+02,8.2281E+02,8.2723E+02,8.3167E+02,8.3613E+02,
    8.4059E+02,8.4506E+02,8.4955E+02,8.5404E+02,8.5853E+02,8.6303E+02,8.6754E+02,
    8.7204E+02,8.7655E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.5248E+04,              !- Pressure {Pa}
    0.0000E+00,3.9148E+05,3.9593E+05,4.0034E+05,4.0474E+05,4.0694E+05,4.0915E+05,
    4.1136E+05,4.1358E+05,4.1580E+05,4.1803E+05,4.2027E+05,4.2252E+05,4.2478E+05,
    4.2705E+05,4.2933E+05,4.3161E+05,4.3391E+05,4.3622E+05,4.3854E+05,4.4088E+05,
    4.4322E+05,4.4558E+05,4.4794E+05,4.5032E+05,4.5272E+05,4.5512E+05,4.5754E+05,
    4.5997E+05,4.6241E+05,4.6486E+05,4.6733E+05,4.6981E+05,4.7231E+05,4.7481E+05,
    4.7733E+05,4.7987E+05,4.8241E+05,4.8497E+05,4.8755E+05,4.9013E+05,4.9273E+05,
    4.9535E+05,4.9797E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.5248E+04,              !- Pressure {Pa}
    0.0000E+00,1.9588E+00,1.8968E+00,1.8395E+00,1.7863E+00,1.7610E+00,1.7365E+00,
    1.7128E+00,1.6898E+00,1.6674E+00,1.6457E+00,1.6246E+00,1.6041E+00,1.5842E+00,
    1.5647E+00,1.5458E+00,1.5273E+00,1.5093E+00,1.4918E+00,1.4747E+00,1.4580E+00,
    1.4416E+00,1.4257E+00,1.4101E+00,1.3949E+00,1.3800E+00,1.3654E+00,1.3512E+00,
    1.3372E+00,1.3236E+00,1.3102E+00,1.2971E+00,1.2843E+00,1.2717E+00,1.2594E+00,
    1.2473E+00,1.2355E+00,1.2239E+00,1.2125E+00,1.2013E+00,1.1903E+00,1.1796E+00,
    1.1690E+00,1.1586E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.5248E+04,              !- Pressure {Pa}
    0.0000E+00,7.4693E+02,7.3734E+02,7.3375E+02,7.3382E+02,7.3478E+02,7.3621E+02,
    7.3803E+02,7.4017E+02,7.4258E+02,7.4522E+02,7.4806E+02,7.5107E+02,7.5423E+02,
    7.5752E+02,7.6093E+02,7.6445E+02,7.6806E+02,7.7175E+02,7.7552E+02,7.7936E+02,
    7.8327E+02,7.8723E+02,7.9125E+02,7.9531E+02,7.9942E+02,8.0357E+02,8.0776E+02,
    8.1199E+02,8.1624E+02,8.2052E+02,8.2483E+02,8.2916E+02,8.3351E+02,8.3788E+02,
    8.4227E+02,8.4667E+02,8.5109E+02,8.5551E+02,8.5995E+02,8.6439E+02,8.6884E+02,
    8.7329E+02,8.7775E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.3963E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,3.9476E+05,3.9935E+05,4.0388E+05,4.0614E+05,4.0839E+05,
    4.1064E+05,4.1290E+05,4.1516E+05,4.1742E+05,4.1969E+05,4.2196E+05,4.2425E+05,
    4.2654E+05,4.2884E+05,4.3114E+05,4.3346E+05,4.3579E+05,4.3813E+05,4.4047E+05,
    4.4283E+05,4.4520E+05,4.4758E+05,4.4997E+05,4.5238E+05,4.5479E+05,4.5722E+05,
    4.5966E+05,4.6211E+05,4.6457E+05,4.6705E+05,4.6954E+05,4.7204E+05,4.7455E+05,
    4.7708E+05,4.7962E+05,4.8217E+05,4.8474E+05,4.8732E+05,4.8991E+05,4.9252E+05,
    4.9513E+05,4.9777E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.3963E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,2.7097E+00,2.6240E+00,2.5451E+00,2.5078E+00,2.4718E+00,
    2.4370E+00,2.4034E+00,2.3708E+00,2.3393E+00,2.3086E+00,2.2789E+00,2.2500E+00,
    2.2219E+00,2.1945E+00,2.1679E+00,2.1420E+00,2.1167E+00,2.0921E+00,2.0681E+00,
    2.0446E+00,2.0217E+00,1.9994E+00,1.9776E+00,1.9562E+00,1.9354E+00,1.9150E+00,
    1.8950E+00,1.8755E+00,1.8564E+00,1.8377E+00,1.8194E+00,1.8014E+00,1.7839E+00,
    1.7666E+00,1.7497E+00,1.7332E+00,1.7169E+00,1.7010E+00,1.6854E+00,1.6700E+00,
    1.6550E+00,1.6402E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.3963E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,7.7167E+02,7.5869E+02,7.5276E+02,7.5152E+02,7.5113E+02,
    7.5142E+02,7.5227E+02,7.5358E+02,7.5527E+02,7.5729E+02,7.5957E+02,7.6209E+02,
    7.6482E+02,7.6772E+02,7.7078E+02,7.7398E+02,7.7730E+02,7.8073E+02,7.8427E+02,
    7.8789E+02,7.9159E+02,7.9536E+02,7.9921E+02,8.0311E+02,8.0707E+02,8.1108E+02,
    8.1514E+02,8.1924E+02,8.2337E+02,8.2755E+02,8.3175E+02,8.3598E+02,8.4024E+02,
    8.4453E+02,8.4883E+02,8.5315E+02,8.5749E+02,8.6185E+02,8.6621E+02,8.7059E+02,
    8.7497E+02,8.7937E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.8445E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,3.9796E+05,4.0270E+05,4.0503E+05,4.0736E+05,
    4.0967E+05,4.1198E+05,4.1429E+05,4.1660E+05,4.1891E+05,4.2122E+05,4.2354E+05,
    4.2586E+05,4.2819E+05,4.3052E+05,4.3286E+05,4.3521E+05,4.3757E+05,4.3994E+05,
    4.4232E+05,4.4470E+05,4.4710E+05,4.4951E+05,4.5193E+05,4.5436E+05,4.5680E+05,
    4.5925E+05,4.6171E+05,4.6419E+05,4.6668E+05,4.6918E+05,4.7169E+05,4.7421E+05,
    4.7675E+05,4.7930E+05,4.8186E+05,4.8443E+05,4.8702E+05,4.8962E+05,4.9223E+05,
    4.9486E+05,4.9749E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.8445E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,3.6737E+00,3.5570E+00,3.5024E+00,3.4500E+00,
    3.3995E+00,3.3509E+00,3.3039E+00,3.2585E+00,3.2146E+00,3.1720E+00,3.1308E+00,
    3.0907E+00,3.0518E+00,3.0140E+00,2.9772E+00,2.9414E+00,2.9065E+00,2.8726E+00,
    2.8395E+00,2.8072E+00,2.7757E+00,2.7449E+00,2.7149E+00,2.6856E+00,2.6569E+00,
    2.6289E+00,2.6015E+00,2.5747E+00,2.5485E+00,2.5228E+00,2.4977E+00,2.4731E+00,
    2.4490E+00,2.4254E+00,2.4022E+00,2.3795E+00,2.3573E+00,2.3354E+00,2.3140E+00,
    2.2930E+00,2.2724E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.8445E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,7.9802E+02,7.8149E+02,7.7650E+02,7.7306E+02,
    7.7085E+02,7.6963E+02,7.6919E+02,7.6940E+02,7.7015E+02,7.7135E+02,7.7292E+02,
    7.7481E+02,7.7698E+02,7.7938E+02,7.8199E+02,7.8479E+02,7.8774E+02,7.9084E+02,
    7.9407E+02,7.9741E+02,8.0085E+02,8.0439E+02,8.0802E+02,8.1172E+02,8.1548E+02,
    8.1932E+02,8.2321E+02,8.2715E+02,8.3114E+02,8.3518E+02,8.3925E+02,8.4337E+02,
    8.4751E+02,8.5168E+02,8.5588E+02,8.6011E+02,8.6435E+02,8.6861E+02,8.7289E+02,
    8.7719E+02,8.8149E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1988E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0108E+05,4.0354E+05,4.0597E+05,
    4.0838E+05,4.1077E+05,4.1315E+05,4.1552E+05,4.1788E+05,4.2025E+05,4.2261E+05,
    4.2497E+05,4.2734E+05,4.2971E+05,4.3209E+05,4.3447E+05,4.3685E+05,4.3925E+05,
    4.4165E+05,4.4406E+05,4.4648E+05,4.4891E+05,4.5135E+05,4.5380E+05,4.5626E+05,
    4.5873E+05,4.6121E+05,4.6370E+05,4.6620E+05,4.6871E+05,4.7124E+05,4.7377E+05,
    4.7632E+05,4.7888E+05,4.8145E+05,4.8404E+05,4.8663E+05,4.8924E+05,4.9186E+05,
    4.9450E+05,4.9715E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1988E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.8918E+00,4.8116E+00,4.7352E+00,
    4.6621E+00,4.5920E+00,4.5247E+00,4.4599E+00,4.3974E+00,4.3370E+00,4.2787E+00,
    4.2221E+00,4.1674E+00,4.1143E+00,4.0627E+00,4.0126E+00,3.9639E+00,3.9165E+00,
    3.8704E+00,3.8255E+00,3.7817E+00,3.7390E+00,3.6974E+00,3.6567E+00,3.6171E+00,
    3.5783E+00,3.5405E+00,3.5035E+00,3.4673E+00,3.4319E+00,3.3973E+00,3.3634E+00,
    3.3302E+00,3.2977E+00,3.2659E+00,3.2347E+00,3.2041E+00,3.1742E+00,3.1448E+00,
    3.1160E+00,3.0877E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1988E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.2594E+02,8.1438E+02,8.0573E+02,
    7.9932E+02,7.9468E+02,7.9144E+02,7.8932E+02,7.8810E+02,7.8763E+02,7.8777E+02,
    7.8842E+02,7.8951E+02,7.9097E+02,7.9274E+02,7.9479E+02,7.9707E+02,7.9957E+02,
    8.0225E+02,8.0510E+02,8.0809E+02,8.1121E+02,8.1446E+02,8.1781E+02,8.2125E+02,
    8.2479E+02,8.2840E+02,8.3209E+02,8.3584E+02,8.3965E+02,8.4351E+02,8.4743E+02,
    8.5139E+02,8.5539E+02,8.5943E+02,8.6350E+02,8.6760E+02,8.7173E+02,8.7588E+02,
    8.8006E+02,8.8425E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3860E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0260E+05,4.0510E+05,
    4.0757E+05,4.1002E+05,4.1244E+05,4.1485E+05,4.1726E+05,4.1965E+05,4.2204E+05,
    4.2444E+05,4.2683E+05,4.2922E+05,4.3162E+05,4.3402E+05,4.3642E+05,4.3883E+05,
    4.4125E+05,4.4368E+05,4.4611E+05,4.4855E+05,4.5100E+05,4.5346E+05,4.5593E+05,
    4.5841E+05,4.6090E+05,4.6340E+05,4.6591E+05,4.6843E+05,4.7097E+05,4.7351E+05,
    4.7606E+05,4.7863E+05,4.8121E+05,4.8380E+05,4.8640E+05,4.8902E+05,4.9165E+05,
    4.9428E+05,4.9694E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3860E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.6098E+00,5.5173E+00,
    5.4293E+00,5.3451E+00,5.2645E+00,5.1871E+00,5.1127E+00,5.0409E+00,4.9717E+00,
    4.9047E+00,4.8399E+00,4.7772E+00,4.7163E+00,4.6573E+00,4.5999E+00,4.5442E+00,
    4.4900E+00,4.4372E+00,4.3859E+00,4.3358E+00,4.2870E+00,4.2394E+00,4.1930E+00,
    4.1476E+00,4.1033E+00,4.0601E+00,4.0178E+00,3.9765E+00,3.9360E+00,3.8965E+00,
    3.8578E+00,3.8199E+00,3.7828E+00,3.7464E+00,3.7108E+00,3.6759E+00,3.6417E+00,
    3.6081E+00,3.5752E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3860E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.4050E+02,8.2790E+02,
    8.1838E+02,8.1125E+02,8.0599E+02,8.0221E+02,7.9962E+02,7.9799E+02,7.9716E+02,
    7.9698E+02,7.9735E+02,7.9818E+02,7.9940E+02,8.0096E+02,8.0282E+02,8.0493E+02,
    8.0726E+02,8.0979E+02,8.1250E+02,8.1537E+02,8.1837E+02,8.2150E+02,8.2475E+02,
    8.2810E+02,8.3154E+02,8.3507E+02,8.3867E+02,8.4234E+02,8.4608E+02,8.4988E+02,
    8.5373E+02,8.5762E+02,8.6156E+02,8.6554E+02,8.6956E+02,8.7360E+02,8.7768E+02,
    8.8178E+02,8.8591E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.5955E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0410E+05,
    4.0664E+05,4.0915E+05,4.1163E+05,4.1409E+05,4.1654E+05,4.1898E+05,4.2140E+05,
    4.2383E+05,4.2625E+05,4.2867E+05,4.3109E+05,4.3351E+05,4.3593E+05,4.3836E+05,
    4.4080E+05,4.4324E+05,4.4569E+05,4.4815E+05,4.5061E+05,4.5309E+05,4.5557E+05,
    4.5806E+05,4.6056E+05,4.6307E+05,4.6559E+05,4.6812E+05,4.7066E+05,4.7321E+05,
    4.7578E+05,4.7835E+05,4.8094E+05,4.8354E+05,4.8615E+05,4.8877E+05,4.9140E+05,
    4.9404E+05,4.9670E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.5955E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,6.4087E+00,
    6.3023E+00,6.2010E+00,6.1045E+00,6.0120E+00,5.9233E+00,5.8380E+00,5.7559E+00,
    5.6767E+00,5.6001E+00,5.5261E+00,5.4544E+00,5.3850E+00,5.3176E+00,5.2521E+00,
    5.1885E+00,5.1267E+00,5.0666E+00,5.0080E+00,4.9509E+00,4.8953E+00,4.8411E+00,
    4.7882E+00,4.7366E+00,4.6862E+00,4.6369E+00,4.5888E+00,4.5417E+00,4.4957E+00,
    4.4507E+00,4.4066E+00,4.3635E+00,4.3212E+00,4.2799E+00,4.2393E+00,4.1996E+00,
    4.1607E+00,4.1225E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.5955E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.5545E+02,
    8.4180E+02,8.3141E+02,8.2353E+02,8.1763E+02,8.1330E+02,8.1023E+02,8.0818E+02,
    8.0697E+02,8.0646E+02,8.0653E+02,8.0709E+02,8.0807E+02,8.0941E+02,8.1107E+02,
    8.1299E+02,8.1515E+02,8.1753E+02,8.2009E+02,8.2282E+02,8.2570E+02,8.2872E+02,
    8.3185E+02,8.3510E+02,8.3844E+02,8.4188E+02,8.4539E+02,8.4899E+02,8.5264E+02,
    8.5637E+02,8.6014E+02,8.6397E+02,8.6784E+02,8.7176E+02,8.7572E+02,8.7970E+02,
    8.8372E+02,8.8777E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.0557E+05,4.0816E+05,4.1071E+05,4.1323E+05,4.1573E+05,4.1821E+05,4.2068E+05,
    4.2313E+05,4.2559E+05,4.2804E+05,4.3049E+05,4.3293E+05,4.3538E+05,4.3784E+05,
    4.4029E+05,4.4275E+05,4.4522E+05,4.4769E+05,4.5017E+05,4.5266E+05,4.5516E+05,
    4.5766E+05,4.6017E+05,4.6270E+05,4.6523E+05,4.6777E+05,4.7032E+05,4.7288E+05,
    4.7546E+05,4.7804E+05,4.8063E+05,4.8324E+05,4.8586E+05,4.8848E+05,4.9112E+05,
    4.9378E+05,4.9644E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    7.2953E+00,7.1732E+00,7.0571E+00,6.9465E+00,6.8408E+00,6.7394E+00,6.6420E+00,
    6.5482E+00,6.4578E+00,6.3706E+00,6.2862E+00,6.2046E+00,6.1255E+00,6.0488E+00,
    5.9743E+00,5.9020E+00,5.8317E+00,5.7633E+00,5.6968E+00,5.6320E+00,5.5688E+00,
    5.5072E+00,5.4472E+00,5.3885E+00,5.3313E+00,5.2754E+00,5.2208E+00,5.1674E+00,
    5.1152E+00,5.0641E+00,5.0141E+00,4.9652E+00,4.9173E+00,4.8703E+00,4.8244E+00,
    4.7793E+00,4.7352E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    8.7085E+02,8.5612E+02,8.4482E+02,8.3618E+02,8.2963E+02,8.2473E+02,8.2116E+02,
    8.1868E+02,8.1708E+02,8.1623E+02,8.1598E+02,8.1627E+02,8.1699E+02,8.1810E+02,
    8.1955E+02,8.2128E+02,8.2326E+02,8.2547E+02,8.2788E+02,8.3047E+02,8.3322E+02,
    8.3611E+02,8.3912E+02,8.4226E+02,8.4550E+02,8.4884E+02,8.5226E+02,8.5577E+02,
    8.5934E+02,8.6298E+02,8.6668E+02,8.7044E+02,8.7424E+02,8.7809E+02,8.8198E+02,
    8.8591E+02,8.8986E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0888E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.0701E+05,4.0964E+05,4.1224E+05,4.1480E+05,4.1733E+05,4.1985E+05,
    4.2235E+05,4.2485E+05,4.2733E+05,4.2981E+05,4.3229E+05,4.3477E+05,4.3724E+05,
    4.3972E+05,4.4221E+05,4.4469E+05,4.4719E+05,4.4968E+05,4.5219E+05,4.5470E+05,
    4.5722E+05,4.5974E+05,4.6228E+05,4.6482E+05,4.6738E+05,4.6994E+05,4.7251E+05,
    4.7510E+05,4.7769E+05,4.8029E+05,4.8291E+05,4.8553E+05,4.8817E+05,4.9082E+05,
    4.9348E+05,4.9615E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0888E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.2759E+00,8.1361E+00,8.0034E+00,7.8770E+00,7.7563E+00,7.6407E+00,
    7.5297E+00,7.4230E+00,7.3201E+00,7.2209E+00,7.1251E+00,7.0323E+00,6.9425E+00,
    6.8555E+00,6.7710E+00,6.6890E+00,6.6093E+00,6.5318E+00,6.4564E+00,6.3830E+00,
    6.3115E+00,6.2417E+00,6.1738E+00,6.1074E+00,6.0426E+00,5.9794E+00,5.9176E+00,
    5.8572E+00,5.7981E+00,5.7404E+00,5.6839E+00,5.6286E+00,5.5744E+00,5.5214E+00,
    5.4694E+00,5.4185E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0888E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.8668E+02,8.7085E+02,8.5863E+02,8.4920E+02,8.4198E+02,8.3650E+02,
    8.3242E+02,8.2949E+02,8.2749E+02,8.2627E+02,8.2571E+02,8.2570E+02,8.2617E+02,
    8.2703E+02,8.2826E+02,8.2978E+02,8.3158E+02,8.3362E+02,8.3587E+02,8.3830E+02,
    8.4091E+02,8.4367E+02,8.4656E+02,8.4958E+02,8.5271E+02,8.5595E+02,8.5927E+02,
    8.6268E+02,8.6617E+02,8.6973E+02,8.7335E+02,8.7702E+02,8.8075E+02,8.8453E+02,
    8.8835E+02,8.9221E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3762E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.0842E+05,4.1110E+05,4.1374E+05,4.1634E+05,4.1892E+05,
    4.2147E+05,4.2401E+05,4.2654E+05,4.2905E+05,4.3157E+05,4.3407E+05,4.3658E+05,
    4.3909E+05,4.4159E+05,4.4410E+05,4.4662E+05,4.4914E+05,4.5166E+05,4.5419E+05,
    4.5672E+05,4.5927E+05,4.6182E+05,4.6437E+05,4.6694E+05,4.6952E+05,4.7210E+05,
    4.7470E+05,4.7730E+05,4.7992E+05,4.8254E+05,4.8517E+05,4.8782E+05,4.9048E+05,
    4.9315E+05,4.9582E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3762E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,9.3578E+00,9.1979E+00,9.0465E+00,8.9024E+00,8.7650E+00,
    8.6335E+00,8.5073E+00,8.3861E+00,8.2694E+00,8.1569E+00,8.0482E+00,7.9431E+00,
    7.8414E+00,7.7429E+00,7.6473E+00,7.5546E+00,7.4645E+00,7.3769E+00,7.2917E+00,
    7.2088E+00,7.1280E+00,7.0493E+00,6.9726E+00,6.8977E+00,6.8246E+00,6.7533E+00,
    6.6836E+00,6.6155E+00,6.5489E+00,6.4838E+00,6.4200E+00,6.3577E+00,6.2967E+00,
    6.2369E+00,6.1783E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3762E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,9.0298E+02,8.8601E+02,8.7284E+02,8.6261E+02,8.5469E+02,
    8.4861E+02,8.4401E+02,8.4061E+02,8.3820E+02,8.3661E+02,8.3572E+02,8.3541E+02,
    8.3559E+02,8.3621E+02,8.3720E+02,8.3852E+02,8.4012E+02,8.4197E+02,8.4405E+02,
    8.4633E+02,8.4879E+02,8.5141E+02,8.5417E+02,8.5707E+02,8.6009E+02,8.6321E+02,
    8.6643E+02,8.6974E+02,8.7314E+02,8.7660E+02,8.8014E+02,8.8373E+02,8.8738E+02,
    8.9108E+02,8.9483E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.6935E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.0980E+05,4.1253E+05,4.1521E+05,4.1786E+05,
    4.2047E+05,4.2307E+05,4.2564E+05,4.2820E+05,4.3075E+05,4.3330E+05,4.3584E+05,
    4.3837E+05,4.4091E+05,4.4345E+05,4.4599E+05,4.4853E+05,4.5107E+05,4.5362E+05,
    4.5617E+05,4.5873E+05,4.6130E+05,4.6388E+05,4.6646E+05,4.6905E+05,4.7165E+05,
    4.7425E+05,4.7687E+05,4.7950E+05,4.8213E+05,4.8478E+05,4.8743E+05,4.9010E+05,
    4.9278E+05,4.9546E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.6935E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.0549E+01,1.0367E+01,1.0194E+01,1.0030E+01,
    9.8741E+00,9.7248E+00,9.5817E+00,9.4443E+00,9.3122E+00,9.1848E+00,9.0619E+00,
    8.9431E+00,8.8282E+00,8.7170E+00,8.6091E+00,8.5045E+00,8.4029E+00,8.3042E+00,
    8.2081E+00,8.1147E+00,8.0237E+00,7.9351E+00,7.8487E+00,7.7644E+00,7.6822E+00,
    7.6019E+00,7.5235E+00,7.4469E+00,7.3721E+00,7.2989E+00,7.2273E+00,7.1572E+00,
    7.0886E+00,7.0214E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.6935E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,9.1979E+02,9.0164E+02,8.8749E+02,8.7643E+02,
    8.6780E+02,8.6109E+02,8.5595E+02,8.5207E+02,8.4923E+02,8.4726E+02,8.4601E+02,
    8.4539E+02,8.4529E+02,8.4564E+02,8.4639E+02,8.4748E+02,8.4888E+02,8.5054E+02,
    8.5244E+02,8.5456E+02,8.5686E+02,8.5934E+02,8.6196E+02,8.6473E+02,8.6762E+02,
    8.7063E+02,8.7374E+02,8.7695E+02,8.8024E+02,8.8362E+02,8.8706E+02,8.9057E+02,
    8.9413E+02,8.9776E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.0426E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1114E+05,4.1392E+05,4.1665E+05,
    4.1934E+05,4.2200E+05,4.2463E+05,4.2725E+05,4.2984E+05,4.3243E+05,4.3501E+05,
    4.3758E+05,4.4015E+05,4.4272E+05,4.4528E+05,4.4785E+05,4.5042E+05,4.5299E+05,
    4.5556E+05,4.5814E+05,4.6073E+05,4.6332E+05,4.6592E+05,4.6853E+05,4.7114E+05,
    4.7376E+05,4.7639E+05,4.7903E+05,4.8168E+05,4.8434E+05,4.8701E+05,4.8968E+05,
    4.9237E+05,4.9507E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.0426E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1857E+01,1.1650E+01,1.1453E+01,
    1.1267E+01,1.1090E+01,1.0921E+01,1.0759E+01,1.0604E+01,1.0454E+01,1.0310E+01,
    1.0172E+01,1.0038E+01,9.9083E+00,9.7830E+00,9.6615E+00,9.5438E+00,9.4294E+00,
    9.3184E+00,9.2104E+00,9.1054E+00,9.0032E+00,8.9037E+00,8.8067E+00,8.7121E+00,
    8.6198E+00,8.5297E+00,8.4418E+00,8.3559E+00,8.2719E+00,8.1898E+00,8.1095E+00,
    8.0310E+00,7.9541E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.0426E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.3714E+02,9.1777E+02,9.0260E+02,
    8.9068E+02,8.8130E+02,8.7396E+02,8.6825E+02,8.6387E+02,8.6058E+02,8.5821E+02,
    8.5661E+02,8.5565E+02,8.5525E+02,8.5533E+02,8.5583E+02,8.5669E+02,8.5787E+02,
    8.5933E+02,8.6105E+02,8.6299E+02,8.6513E+02,8.6745E+02,8.6993E+02,8.7256E+02,
    8.7533E+02,8.7821E+02,8.8121E+02,8.8431E+02,8.8750E+02,8.9077E+02,8.9411E+02,
    8.9753E+02,9.0101E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.4257E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1245E+05,4.1529E+05,
    4.1807E+05,4.2080E+05,4.2350E+05,4.2617E+05,4.2883E+05,4.3146E+05,4.3408E+05,
    4.3670E+05,4.3930E+05,4.4190E+05,4.4450E+05,4.4709E+05,4.4969E+05,4.5229E+05,
    4.5489E+05,4.5749E+05,4.6010E+05,4.6271E+05,4.6533E+05,4.6795E+05,4.7058E+05,
    4.7322E+05,4.7587E+05,4.7852E+05,4.8118E+05,4.8385E+05,4.8653E+05,4.8922E+05,
    4.9192E+05,4.9463E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.4257E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.3292E+01,1.3056E+01,
    1.2833E+01,1.2622E+01,1.2421E+01,1.2230E+01,1.2047E+01,1.1871E+01,1.1703E+01,
    1.1541E+01,1.1385E+01,1.1234E+01,1.1088E+01,1.0947E+01,1.0811E+01,1.0678E+01,
    1.0550E+01,1.0425E+01,1.0304E+01,1.0187E+01,1.0072E+01,9.9605E+00,9.8518E+00,
    9.7459E+00,9.6426E+00,9.5417E+00,9.4433E+00,9.3472E+00,9.2533E+00,9.1615E+00,
    9.0717E+00,8.9839E+00;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.4257E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.5510E+02,9.3445E+02,
    9.1821E+02,9.0539E+02,8.9525E+02,8.8723E+02,8.8093E+02,8.7603E+02,8.7228E+02,
    8.6949E+02,8.6751E+02,8.6621E+02,8.6550E+02,8.6529E+02,8.6553E+02,8.6614E+02,
    8.6710E+02,8.6835E+02,8.6987E+02,8.7163E+02,8.7359E+02,8.7575E+02,8.7809E+02,
    8.8057E+02,8.8320E+02,8.8596E+02,8.8884E+02,8.9182E+02,8.9489E+02,8.9806E+02,
    9.0131E+02,9.0463E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8449E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1373E+05,
    4.1661E+05,4.1944E+05,4.2222E+05,4.2497E+05,4.2768E+05,4.3038E+05,4.3305E+05,
    4.3571E+05,4.3836E+05,4.4100E+05,4.4363E+05,4.4626E+05,4.4889E+05,4.5151E+05,
    4.5414E+05,4.5677E+05,4.5940E+05,4.6203E+05,4.6467E+05,4.6732E+05,4.6997E+05,
    4.7262E+05,4.7529E+05,4.7796E+05,4.8063E+05,4.8332E+05,4.8601E+05,4.8872E+05,
    4.9143E+05,4.9415E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8449E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4861E+01,
    1.4593E+01,1.4341E+01,1.4102E+01,1.3875E+01,1.3659E+01,1.3452E+01,1.3255E+01,
    1.3065E+01,1.2882E+01,1.2707E+01,1.2537E+01,1.2374E+01,1.2216E+01,1.2063E+01,
    1.1914E+01,1.1771E+01,1.1631E+01,1.1495E+01,1.1364E+01,1.1236E+01,1.1111E+01,
    1.0989E+01,1.0871E+01,1.0755E+01,1.0643E+01,1.0533E+01,1.0426E+01,1.0321E+01,
    1.0218E+01,1.0118E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8449E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.7372E+02,
    9.5172E+02,9.3436E+02,9.2060E+02,9.0964E+02,9.0093E+02,8.9401E+02,8.8857E+02,
    8.8434E+02,8.8111E+02,8.7873E+02,8.7708E+02,8.7604E+02,8.7553E+02,8.7549E+02,
    8.7585E+02,8.7657E+02,8.7760E+02,8.7891E+02,8.8048E+02,8.8227E+02,8.8426E+02,
    8.8643E+02,8.8877E+02,8.9125E+02,8.9388E+02,8.9662E+02,8.9948E+02,9.0244E+02,
    9.0550E+02,9.0864E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.1496E+05,4.1790E+05,4.2078E+05,4.2361E+05,4.2641E+05,4.2916E+05,4.3190E+05,
    4.3461E+05,4.3731E+05,4.3999E+05,4.4267E+05,4.4533E+05,4.4800E+05,4.5066E+05,
    4.5331E+05,4.5597E+05,4.5863E+05,4.6129E+05,4.6395E+05,4.6662E+05,4.6929E+05,
    4.7197E+05,4.7465E+05,4.7734E+05,4.8003E+05,4.8273E+05,4.8544E+05,4.8816E+05,
    4.9089E+05,4.9362E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.6576E+01,1.6272E+01,1.5986E+01,1.5716E+01,1.5460E+01,1.5216E+01,1.4983E+01,
    1.4761E+01,1.4547E+01,1.4343E+01,1.4145E+01,1.3955E+01,1.3772E+01,1.3595E+01,
    1.3424E+01,1.3258E+01,1.3097E+01,1.2941E+01,1.2789E+01,1.2642E+01,1.2499E+01,
    1.2360E+01,1.2224E+01,1.2092E+01,1.1964E+01,1.1838E+01,1.1716E+01,1.1596E+01,
    1.1480E+01,1.1365E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3024E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    9.9307E+02,9.6963E+02,9.5110E+02,9.3633E+02,9.2453E+02,9.1508E+02,9.0752E+02,
    9.0151E+02,8.9677E+02,8.9309E+02,8.9030E+02,8.8826E+02,8.8688E+02,8.8606E+02,
    8.8573E+02,8.8582E+02,8.8629E+02,8.8709E+02,8.8819E+02,8.8955E+02,8.9115E+02,
    8.9296E+02,8.9497E+02,8.9715E+02,8.9949E+02,9.0197E+02,9.0458E+02,9.0731E+02,
    9.1015E+02,9.1309E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.8004E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.1615E+05,4.1915E+05,4.2209E+05,4.2497E+05,4.2781E+05,4.3061E+05,
    4.3339E+05,4.3614E+05,4.3888E+05,4.4160E+05,4.4431E+05,4.4701E+05,4.4971E+05,
    4.5240E+05,4.5509E+05,4.5778E+05,4.6047E+05,4.6316E+05,4.6585E+05,4.6855E+05,
    4.7124E+05,4.7395E+05,4.7666E+05,4.7937E+05,4.8209E+05,4.8482E+05,4.8755E+05,
    4.9029E+05,4.9304E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.8004E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.8447E+01,1.8102E+01,1.7778E+01,1.7473E+01,1.7184E+01,1.6910E+01,
    1.6648E+01,1.6398E+01,1.6158E+01,1.5928E+01,1.5707E+01,1.5495E+01,1.5289E+01,
    1.5091E+01,1.4900E+01,1.4715E+01,1.4535E+01,1.4361E+01,1.4192E+01,1.4028E+01,
    1.3869E+01,1.3714E+01,1.3563E+01,1.3416E+01,1.3273E+01,1.3133E+01,1.2997E+01,
    1.2864E+01,1.2734E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.8004E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.0132E+03,9.8826E+02,9.6846E+02,9.5265E+02,9.3995E+02,9.2972E+02,
    9.2148E+02,9.1487E+02,9.0959E+02,9.0543E+02,9.0221E+02,8.9978E+02,8.9804E+02,
    8.9689E+02,8.9625E+02,8.9606E+02,8.9627E+02,8.9683E+02,8.9770E+02,8.9885E+02,
    9.0025E+02,9.0188E+02,9.0371E+02,9.0572E+02,9.0790E+02,9.1023E+02,9.1270E+02,
    9.1530E+02,9.1801E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.3412E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.1730E+05,4.2036E+05,4.2335E+05,4.2629E+05,4.2917E+05,
    4.3202E+05,4.3485E+05,4.3764E+05,4.4042E+05,4.4318E+05,4.4593E+05,4.4867E+05,
    4.5140E+05,4.5413E+05,4.5685E+05,4.5957E+05,4.6229E+05,4.6501E+05,4.6773E+05,
    4.7045E+05,4.7318E+05,4.7591E+05,4.7865E+05,4.8139E+05,4.8413E+05,4.8689E+05,
    4.8965E+05,4.9241E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.3412E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,2.0485E+01,2.0094E+01,1.9728E+01,1.9383E+01,1.9058E+01,
    1.8749E+01,1.8455E+01,1.8174E+01,1.7905E+01,1.7648E+01,1.7400E+01,1.7162E+01,
    1.6933E+01,1.6712E+01,1.6498E+01,1.6292E+01,1.6092E+01,1.5898E+01,1.5710E+01,
    1.5527E+01,1.5350E+01,1.5178E+01,1.5010E+01,1.4847E+01,1.4688E+01,1.4533E+01,
    1.4382E+01,1.4234E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.3412E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.0343E+03,1.0077E+03,9.8652E+02,9.6958E+02,9.5593E+02,
    9.4488E+02,9.3592E+02,9.2868E+02,9.2284E+02,9.1817E+02,9.1449E+02,9.1165E+02,
    9.0953E+02,9.0803E+02,9.0707E+02,9.0659E+02,9.0652E+02,9.0683E+02,9.0746E+02,
    9.0839E+02,9.0958E+02,9.1101E+02,9.1265E+02,9.1449E+02,9.1651E+02,9.1868E+02,
    9.2100E+02,9.2346E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.9273E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.1840E+05,4.2153E+05,4.2458E+05,4.2756E+05,
    4.3050E+05,4.3340E+05,4.3627E+05,4.3911E+05,4.4193E+05,4.4473E+05,4.4752E+05,
    4.5029E+05,4.5306E+05,4.5582E+05,4.5858E+05,4.6133E+05,4.6408E+05,4.6683E+05,
    4.6959E+05,4.7234E+05,4.7509E+05,4.7785E+05,4.8062E+05,4.8338E+05,4.8616E+05,
    4.8894E+05,4.9172E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.9273E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.2703E+01,2.2260E+01,2.1846E+01,2.1458E+01,
    2.1091E+01,2.0744E+01,2.0413E+01,2.0098E+01,1.9798E+01,1.9509E+01,1.9233E+01,
    1.8967E+01,1.8711E+01,1.8465E+01,1.8227E+01,1.7996E+01,1.7774E+01,1.7558E+01,
    1.7349E+01,1.7146E+01,1.6950E+01,1.6758E+01,1.6572E+01,1.6391E+01,1.6215E+01,
    1.6043E+01,1.5876E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    5.9273E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.0564E+03,1.0280E+03,1.0054E+03,9.8721E+02,
    9.7253E+02,9.6060E+02,9.5089E+02,9.4296E+02,9.3653E+02,9.3132E+02,9.2716E+02,
    9.2388E+02,9.2136E+02,9.1950E+02,9.1820E+02,9.1741E+02,9.1705E+02,9.1709E+02,
    9.1747E+02,9.1817E+02,9.1914E+02,9.2036E+02,9.2181E+02,9.2347E+02,9.2531E+02,
    9.2732E+02,9.2949E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.5609E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1945E+05,4.2264E+05,4.2575E+05,
    4.2880E+05,4.3179E+05,4.3474E+05,4.3765E+05,4.4054E+05,4.4340E+05,4.4625E+05,
    4.4907E+05,4.5189E+05,4.5469E+05,4.5749E+05,4.6028E+05,4.6307E+05,4.6585E+05,
    4.6864E+05,4.7142E+05,4.7420E+05,4.7699E+05,4.7978E+05,4.8257E+05,4.8536E+05,
    4.8816E+05,4.9097E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.5609E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.5113E+01,2.4612E+01,2.4145E+01,
    2.3707E+01,2.3294E+01,2.2904E+01,2.2533E+01,2.2180E+01,2.1844E+01,2.1522E+01,
    2.1213E+01,2.0916E+01,2.0631E+01,2.0356E+01,2.0091E+01,1.9836E+01,1.9588E+01,
    1.9349E+01,1.9117E+01,1.8892E+01,1.8673E+01,1.8461E+01,1.8255E+01,1.8055E+01,
    1.7860E+01,1.7670E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    6.5609E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0796E+03,1.0492E+03,1.0250E+03,
    1.0056E+03,9.8980E+02,9.7694E+02,9.6640E+02,9.5776E+02,9.5069E+02,9.4492E+02,
    9.4024E+02,9.3650E+02,9.3356E+02,9.3131E+02,9.2966E+02,9.2853E+02,9.2787E+02,
    9.2763E+02,9.2775E+02,9.2819E+02,9.2894E+02,9.2994E+02,9.3119E+02,9.3265E+02,
    9.3431E+02,9.3615E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.2446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2045E+05,4.2371E+05,
    4.2688E+05,4.2999E+05,4.3304E+05,4.3604E+05,4.3900E+05,4.4194E+05,4.4484E+05,
    4.4773E+05,4.5060E+05,4.5345E+05,4.5630E+05,4.5913E+05,4.6196E+05,4.6478E+05,
    4.6760E+05,4.7041E+05,4.7323E+05,4.7604E+05,4.7886E+05,4.8168E+05,4.8450E+05,
    4.8732E+05,4.9015E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.2446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.7732E+01,2.7164E+01,
    2.6636E+01,2.6143E+01,2.5678E+01,2.5240E+01,2.4825E+01,2.4430E+01,2.4053E+01,
    2.3694E+01,2.3349E+01,2.3019E+01,2.2701E+01,2.2396E+01,2.2101E+01,2.1817E+01,
    2.1542E+01,2.1277E+01,2.1019E+01,2.0770E+01,2.0529E+01,2.0294E+01,2.0066E+01,
    1.9844E+01,1.9629E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.2446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1042E+03,1.0716E+03,
    1.0457E+03,1.0248E+03,1.0078E+03,9.9393E+02,9.8252E+02,9.7311E+02,9.6536E+02,
    9.5899E+02,9.5377E+02,9.4953E+02,9.4614E+02,9.4348E+02,9.4145E+02,9.3998E+02,
    9.3900E+02,9.3846E+02,9.3830E+02,9.3849E+02,9.3898E+02,9.3976E+02,9.4079E+02,
    9.4205E+02,9.4352E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.9808E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2139E+05,
    4.2472E+05,4.2797E+05,4.3113E+05,4.3424E+05,4.3730E+05,4.4031E+05,4.4329E+05,
    4.4625E+05,4.4918E+05,4.5209E+05,4.5499E+05,4.5787E+05,4.6074E+05,4.6361E+05,
    4.6646E+05,4.6932E+05,4.7217E+05,4.7502E+05,4.7786E+05,4.8071E+05,4.8356E+05,
    4.8641E+05,4.8926E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.9808E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.0574E+01,
    2.9931E+01,2.9335E+01,2.8779E+01,2.8257E+01,2.7765E+01,2.7299E+01,2.6857E+01,
    2.6436E+01,2.6035E+01,2.5651E+01,2.5283E+01,2.4930E+01,2.4590E+01,2.4263E+01,
    2.3948E+01,2.3644E+01,2.3349E+01,2.3065E+01,2.2789E+01,2.2521E+01,2.2262E+01,
    2.2010E+01,2.1766E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    7.9808E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1302E+03,
    1.0952E+03,1.0674E+03,1.0449E+03,1.0266E+03,1.0116E+03,9.9929E+02,9.8906E+02,
    9.8058E+02,9.7355E+02,9.6775E+02,9.6299E+02,9.5913E+02,9.5603E+02,9.5360E+02,
    9.5177E+02,9.5045E+02,9.4959E+02,9.4913E+02,9.4905E+02,9.4929E+02,9.4983E+02,
    9.5063E+02,9.5168E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.7722E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2227E+05,4.2568E+05,4.2899E+05,4.3223E+05,4.3540E+05,4.3851E+05,4.4158E+05,
    4.4461E+05,4.4761E+05,4.5059E+05,4.5355E+05,4.5649E+05,4.5941E+05,4.6232E+05,
    4.6523E+05,4.6812E+05,4.7101E+05,4.7389E+05,4.7678E+05,4.7966E+05,4.8254E+05,
    4.8542E+05,4.8830E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.7722E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.3659E+01,3.2930E+01,3.2256E+01,3.1629E+01,3.1042E+01,3.0490E+01,2.9968E+01,
    2.9474E+01,2.9004E+01,2.8557E+01,2.8129E+01,2.7720E+01,2.7327E+01,2.6950E+01,
    2.6587E+01,2.6238E+01,2.5900E+01,2.5575E+01,2.5260E+01,2.4955E+01,2.4660E+01,
    2.4374E+01,2.4096E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    8.7722E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.1580E+03,1.1202E+03,1.0902E+03,1.0660E+03,1.0463E+03,1.0302E+03,1.0168E+03,
    1.0056E+03,9.9638E+02,9.8866E+02,9.8224E+02,9.7692E+02,9.7254E+02,9.6898E+02,
    9.6613E+02,9.6391E+02,9.6223E+02,9.6103E+02,9.6027E+02,9.5989E+02,9.5987E+02,
    9.6015E+02,9.6072E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    9.6214E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2308E+05,4.2658E+05,4.2997E+05,4.3327E+05,4.3650E+05,4.3968E+05,
    4.4280E+05,4.4589E+05,4.4894E+05,4.5197E+05,4.5497E+05,4.5795E+05,4.6092E+05,
    4.6387E+05,4.6681E+05,4.6975E+05,4.7267E+05,4.7559E+05,4.7851E+05,4.8142E+05,
    4.8434E+05,4.8725E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    9.6214E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.7005E+01,3.6178E+01,3.5416E+01,3.4709E+01,3.4049E+01,3.3429E+01,
    3.2845E+01,3.2292E+01,3.1768E+01,3.1269E+01,3.0793E+01,3.0338E+01,2.9902E+01,
    2.9484E+01,2.9082E+01,2.8694E+01,2.8321E+01,2.7961E+01,2.7613E+01,2.7277E+01,
    2.6951E+01,2.6636E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    9.6214E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.1877E+03,1.1468E+03,1.1144E+03,1.0883E+03,1.0670E+03,1.0495E+03,
    1.0350E+03,1.0229E+03,1.0128E+03,1.0043E+03,9.9725E+02,9.9133E+02,9.8641E+02,
    9.8236E+02,9.7906E+02,9.7642E+02,9.7436E+02,9.7281E+02,9.7172E+02,9.7104E+02,
    9.7072E+02,9.7074E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.0531E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2382E+05,4.2741E+05,4.3088E+05,4.3426E+05,4.3756E+05,
    4.4079E+05,4.4398E+05,4.4712E+05,4.5023E+05,4.5330E+05,4.5635E+05,4.5938E+05,
    4.6239E+05,4.6539E+05,4.6837E+05,4.7134E+05,4.7430E+05,4.7726E+05,4.8021E+05,
    4.8316E+05,4.8611E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.0531E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.0634E+01,3.9695E+01,3.8832E+01,3.8035E+01,3.7292E+01,
    3.6597E+01,3.5943E+01,3.5325E+01,3.4740E+01,3.4184E+01,3.3654E+01,3.3149E+01,
    3.2665E+01,3.2201E+01,3.1755E+01,3.1327E+01,3.0915E+01,3.0517E+01,3.0133E+01,
    2.9762E+01,2.9403E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.0531E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.2196E+03,1.1752E+03,1.1401E+03,1.1118E+03,1.0888E+03,
    1.0699E+03,1.0541E+03,1.0410E+03,1.0299E+03,1.0206E+03,1.0128E+03,1.0063E+03,
    1.0008E+03,9.9619E+02,9.9240E+02,9.8932E+02,9.8685E+02,9.8493E+02,9.8349E+02,
    9.8249E+02,9.8187E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1504E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.2448E+05,4.2817E+05,4.3173E+05,4.3518E+05,
    4.3855E+05,4.4186E+05,4.4511E+05,4.4831E+05,4.5147E+05,4.5459E+05,4.5769E+05,
    4.6077E+05,4.6383E+05,4.6686E+05,4.6989E+05,4.7290E+05,4.7591E+05,4.7890E+05,
    4.8189E+05,4.8488E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1504E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.4572E+01,4.3503E+01,4.2527E+01,4.1626E+01,
    4.0790E+01,4.0010E+01,3.9277E+01,3.8587E+01,3.7934E+01,3.7314E+01,3.6725E+01,
    3.6164E+01,3.5627E+01,3.5113E+01,3.4620E+01,3.4146E+01,3.3691E+01,3.3252E+01,
    3.2828E+01,3.2419E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.1504E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.2541E+03,1.2057E+03,1.1674E+03,1.1368E+03,
    1.1118E+03,1.0912E+03,1.0741E+03,1.0598E+03,1.0478E+03,1.0376E+03,1.0290E+03,
    1.0218E+03,1.0156E+03,1.0105E+03,1.0062E+03,1.0026E+03,9.9974E+02,9.9742E+02,
    9.9561E+02,9.9426E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.2543E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2507E+05,4.2886E+05,4.3251E+05,
    4.3605E+05,4.3949E+05,4.4287E+05,4.4618E+05,4.4944E+05,4.5266E+05,4.5584E+05,
    4.5899E+05,4.6212E+05,4.6522E+05,4.6831E+05,4.7138E+05,4.7443E+05,4.7748E+05,
    4.8051E+05,4.8354E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.2543E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.8844E+01,4.7627E+01,4.6519E+01,
    4.5502E+01,4.4560E+01,4.3684E+01,4.2863E+01,4.2091E+01,4.1363E+01,4.0673E+01,
    4.0018E+01,3.9394E+01,3.8799E+01,3.8230E+01,3.7685E+01,3.7161E+01,3.6658E+01,
    3.6174E+01,3.5708E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.2543E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.2917E+03,1.2385E+03,1.1967E+03,
    1.1633E+03,1.1362E+03,1.1138E+03,1.0952E+03,1.0796E+03,1.0665E+03,1.0553E+03,
    1.0459E+03,1.0379E+03,1.0311E+03,1.0253E+03,1.0205E+03,1.0164E+03,1.0130E+03,
    1.0103E+03,1.0081E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3651E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2556E+05,4.2947E+05,
    4.3322E+05,4.3684E+05,4.4037E+05,4.4382E+05,4.4720E+05,4.5053E+05,4.5381E+05,
    4.5705E+05,4.6025E+05,4.6343E+05,4.6658E+05,4.6971E+05,4.7283E+05,4.7592E+05,
    4.7901E+05,4.8209E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3651E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.3484E+01,5.2094E+01,
    5.0835E+01,4.9684E+01,4.8623E+01,4.7638E+01,4.6718E+01,4.5855E+01,4.5042E+01,
    4.4274E+01,4.3546E+01,4.2854E+01,4.2194E+01,4.1564E+01,4.0961E+01,4.0383E+01,
    3.9828E+01,3.9294E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.3651E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.3329E+03,1.2741E+03,
    1.2282E+03,1.1917E+03,1.1620E+03,1.1376E+03,1.1173E+03,1.1003E+03,1.0860E+03,
    1.0738E+03,1.0634E+03,1.0546E+03,1.0471E+03,1.0407E+03,1.0352E+03,1.0306E+03,
    1.0268E+03,1.0236E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.4831E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2595E+05,
    4.2999E+05,4.3385E+05,4.3757E+05,4.4119E+05,4.4471E+05,4.4817E+05,4.5156E+05,
    4.5490E+05,4.5820E+05,4.6146E+05,4.6469E+05,4.6790E+05,4.7108E+05,4.7424E+05,
    4.7738E+05,4.8051E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.4831E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.8526E+01,
    5.6935E+01,5.5502E+01,5.4199E+01,5.3001E+01,5.1893E+01,5.0861E+01,4.9896E+01,
    4.8989E+01,4.8133E+01,4.7324E+01,4.6555E+01,4.5824E+01,4.5127E+01,4.4461E+01,
    4.3823E+01,4.3211E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.4831E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.3783E+03,
    1.3128E+03,1.2622E+03,1.2220E+03,1.1895E+03,1.1629E+03,1.1407E+03,1.1222E+03,
    1.1065E+03,1.0931E+03,1.0818E+03,1.0720E+03,1.0637E+03,1.0566E+03,1.0505E+03,
    1.0453E+03,1.0409E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.6086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2624E+05,4.3041E+05,4.3439E+05,4.3822E+05,4.4193E+05,4.4554E+05,4.4907E+05,
    4.5254E+05,4.5595E+05,4.5931E+05,4.6263E+05,4.6591E+05,4.6917E+05,4.7240E+05,
    4.7561E+05,4.7880E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.6086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    6.4013E+01,6.2185E+01,6.0551E+01,5.9071E+01,5.7718E+01,5.6470E+01,5.5313E+01,
    5.4232E+01,5.3220E+01,5.2267E+01,5.1367E+01,5.0514E+01,4.9704E+01,4.8933E+01,
    4.8196E+01,4.7492E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.6086E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.4287E+03,1.3553E+03,1.2990E+03,1.2547E+03,1.2190E+03,1.1897E+03,1.1655E+03,
    1.1452E+03,1.1280E+03,1.1134E+03,1.1009E+03,1.0902E+03,1.0810E+03,1.0731E+03,
    1.0664E+03,1.0606E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.7419E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2642E+05,4.3074E+05,4.3485E+05,4.3879E+05,4.4260E+05,4.4630E+05,
    4.4991E+05,4.5345E+05,4.5693E+05,4.6036E+05,4.6374E+05,4.6709E+05,4.7040E+05,
    4.7368E+05,4.7694E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.7419E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,6.9990E+01,6.7883E+01,6.6014E+01,6.4331E+01,6.2800E+01,6.1394E+01,
    6.0094E+01,5.8884E+01,5.7753E+01,5.6691E+01,5.5691E+01,5.4744E+01,5.3847E+01,
    5.2994E+01,5.2181E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.7419E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.4853E+03,1.4022E+03,1.3392E+03,1.2900E+03,1.2505E+03,1.2183E+03,
    1.1917E+03,1.1695E+03,1.1506E+03,1.1346E+03,1.1209E+03,1.1092E+03,1.0991E+03,
    1.0903E+03,1.0828E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8834E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2646E+05,4.3096E+05,4.3521E+05,4.3927E+05,4.4319E+05,
    4.4699E+05,4.5069E+05,4.5431E+05,4.5786E+05,4.6136E+05,4.6481E+05,4.6821E+05,
    4.7158E+05,4.7492E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8834E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,7.6519E+01,7.4080E+01,7.1935E+01,7.0017E+01,6.8281E+01,
    6.6694E+01,6.5232E+01,6.3876E+01,6.2613E+01,6.1429E+01,6.0316E+01,5.9266E+01,
    5.8272E+01,5.7328E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    1.8834E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.5494E+03,1.4544E+03,1.3833E+03,1.3283E+03,1.2845E+03,
    1.2490E+03,1.2197E+03,1.1952E+03,1.1745E+03,1.1570E+03,1.1419E+03,1.1290E+03,
    1.1179E+03,1.1083E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0334E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.2635E+05,4.3105E+05,4.3546E+05,4.3966E+05,
    4.4369E+05,4.4760E+05,4.5139E+05,4.5510E+05,4.5873E+05,4.6230E+05,4.6582E+05,
    4.6929E+05,4.7272E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0334E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,8.3665E+01,8.0827E+01,7.8356E+01,7.6164E+01,
    7.4192E+01,7.2398E+01,7.0753E+01,6.9232E+01,6.7819E+01,6.6499E+01,6.5261E+01,
    6.4095E+01,6.2993E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.0334E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.6227E+03,1.5128E+03,1.4319E+03,1.3700E+03,
    1.3212E+03,1.2818E+03,1.2494E+03,1.2225E+03,1.1998E+03,1.1805E+03,1.1640E+03,
    1.1498E+03,1.1375E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.1923E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2609E+05,4.3101E+05,4.3560E+05,
    4.3995E+05,4.4411E+05,4.4812E+05,4.5202E+05,4.5582E+05,4.5953E+05,4.6318E+05,
    4.6677E+05,4.7030E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.1923E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.1511E+01,8.8190E+01,8.5332E+01,
    8.2819E+01,8.0573E+01,7.8542E+01,7.6687E+01,7.4980E+01,7.3398E+01,7.1925E+01,
    7.0547E+01,6.9252E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.1923E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.7078E+03,1.5788E+03,1.4859E+03,
    1.4158E+03,1.3610E+03,1.3171E+03,1.2813E+03,1.2515E+03,1.2265E+03,1.2053E+03,
    1.1871E+03,1.1715E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3604E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2564E+05,4.3082E+05,
    4.3561E+05,4.4013E+05,4.4443E+05,4.4856E+05,4.5257E+05,4.5646E+05,4.6027E+05,
    4.6400E+05,4.6766E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3604E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0015E+02,9.6239E+01,
    9.2918E+01,9.0027E+01,8.7463E+01,8.5159E+01,8.3065E+01,8.1145E+01,7.9374E+01,
    7.7729E+01,7.6195E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.3604E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.8077E+03,1.6541E+03,
    1.5463E+03,1.4662E+03,1.4044E+03,1.3553E+03,1.3154E+03,1.2824E+03,1.2548E+03,
    1.2314E+03,1.2115E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.5382E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.2498E+05,
    4.3047E+05,4.3549E+05,4.4019E+05,4.4464E+05,4.4891E+05,4.5303E+05,4.5703E+05,
    4.6093E+05,4.6475E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.5382E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0972E+02,
    1.0507E+02,1.0119E+02,9.7851E+01,9.4915E+01,9.2295E+01,8.9926E+01,8.7766E+01,
    8.5780E+01,8.3942E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.5382E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.9274E+03,
    1.7410E+03,1.6142E+03,1.5220E+03,1.4518E+03,1.3966E+03,1.3521E+03,1.3155E+03,
    1.2849E+03,1.2591E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.7261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.2408E+05,4.2993E+05,4.3522E+05,4.4012E+05,4.4475E+05,4.4916E+05,4.5341E+05,
    4.5752E+05,4.6152E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.7261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.2038E+02,1.1479E+02,1.1023E+02,1.0635E+02,1.0298E+02,9.9995E+01,9.7312E+01,
    9.4877E+01,9.2647E+01;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.7261E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.0734E+03,1.8424E+03,1.6913E+03,1.5841E+03,1.5039E+03,1.4415E+03,1.3916E+03,
    1.3508E+03,1.3170E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.9246E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,4.2290E+05,4.2918E+05,4.3478E+05,4.3992E+05,4.4473E+05,4.4931E+05,
    4.5369E+05,4.5792E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.9246E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.3233E+02,1.2554E+02,1.2013E+02,1.1562E+02,1.1173E+02,1.0831E+02,
    1.0527E+02,1.0252E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    2.9246E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,2.2563E+03,1.9624E+03,1.7796E+03,1.6537E+03,1.5613E+03,1.4904E+03,
    1.4342E+03,1.3887E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1341E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2137E+05,4.2820E+05,4.3416E+05,4.3957E+05,4.4459E+05,
    4.4934E+05,4.5387E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1341E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.4585E+02,1.3748E+02,1.3102E+02,1.2572E+02,1.2122E+02,
    1.1731E+02,1.1384E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.1341E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,2.4922E+03,2.1063E+03,1.8814E+03,1.7320E+03,1.6248E+03,
    1.5438E+03,1.4804E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.3552E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.1941E+05,4.2695E+05,4.3334E+05,4.3905E+05,
    4.4432E+05,4.4926E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.3552E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.6135E+02,1.5082E+02,1.4302E+02,1.3677E+02,
    1.3154E+02,1.2704E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.3552E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.8094E+03,2.2821E+03,1.9999E+03,1.8205E+03,
    1.6952E+03,1.6023E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.5886E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1692E+05,4.2539E+05,4.3229E+05,
    4.3836E+05,4.4389E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.5886E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.7941E+02,1.6585E+02,1.5632E+02,
    1.4890E+02,1.4279E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.5886E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.2597E+03,2.5011E+03,2.1392E+03,
    1.9213E+03,1.7737E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.1370E+05,4.2346E+05,
    4.3100E+05,4.3748E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.0095E+02,1.8289E+02,
    1.7111E+02,1.6223E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    3.8348E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.9501E+03,2.7789E+03,
    2.3039E+03,2.0360E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.0949E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0942E+05,
    4.2109E+05,4.2943E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.0949E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.2766E+02,
    2.0246E+02,1.8765E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.0949E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.1468E+03,
    3.1400E+03,2.5003E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3697E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    4.0343E+05,4.1823E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3697E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.6302E+02,2.2513E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.3697E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    7.7189E+03,3.6160E+03;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.6607E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.9373E+05;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.6607E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.1758E+02;

  FluidProperties:Superheated,
    R410a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R410aSuperHeatTemperatures,  !- Temperature Values Name
    4.6607E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.7069E+04;

! =============================================================================
!
!                Property Data for Refrigerant R507a
!
! =============================================================================

  FluidProperties:Name,
    R507A,                   !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R507a
!
!                Critical Pressure:      4059.280 kPa
!                Critical Temperature:    101.060 degC
! =============================================================================

  FluidProperties:Temperatures,
    R507aSaturatedTemperatures,  !- Name
    -72.000,-69.000,-66.000,-63.000,-60.000,-57.000,-54.000,
    -51.000,-48.000,-45.000,-42.000,-39.000,-36.000,-33.000,
    -30.000,-27.000,-24.000,-21.000,-18.000,-15.000,-12.000,
    -9.000,-6.000,-3.000,0.000,3.000,6.000,9.000,
    12.000,15.000,18.000,21.000,24.000,27.000,30.000,
    33.000,36.000,39.000,42.000,45.000,48.000,51.000,
    54.000,57.000,60.000,63.000,66.000,69.000;

  FluidProperties:Saturated,
    R507a,                   !- Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    2.5001E+04,3.0169E+04,3.6169E+04,4.3096E+04,5.1050E+04,6.0136E+04,7.0466E+04,
    8.2154E+04,9.5324E+04,1.1010E+05,1.2661E+05,1.4500E+05,1.6540E+05,1.8796E+05,
    2.1283E+05,2.4016E+05,2.7010E+05,3.0283E+05,3.3849E+05,3.7727E+05,4.1933E+05,
    4.6485E+05,5.1400E+05,5.6698E+05,6.2397E+05,6.8516E+05,7.5074E+05,8.2091E+05,
    8.9589E+05,9.7588E+05,1.0611E+06,1.1517E+06,1.2481E+06,1.3503E+06,1.4587E+06,
    1.5735E+06,1.6950E+06,1.8235E+06,1.9592E+06,2.1025E+06,2.2538E+06,2.4134E+06,
    2.5818E+06,2.7594E+06,2.9469E+06,3.1451E+06,3.3548E+06,3.5779E+06;

  FluidProperties:Saturated,
    R507a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.0816E+05,1.1178E+05,1.1542E+05,1.1906E+05,1.2272E+05,1.2639E+05,1.3007E+05,
    1.3377E+05,1.3748E+05,1.4121E+05,1.4496E+05,1.4873E+05,1.5252E+05,1.5633E+05,
    1.6017E+05,1.6402E+05,1.6790E+05,1.7181E+05,1.7575E+05,1.7971E+05,1.8370E+05,
    1.8773E+05,1.9178E+05,1.9587E+05,2.0000E+05,2.0416E+05,2.0837E+05,2.1262E+05,
    2.1691E+05,2.2125E+05,2.2565E+05,2.3010E+05,2.3461E+05,2.3918E+05,2.4383E+05,
    2.4856E+05,2.5338E+05,2.5829E+05,2.6331E+05,2.6847E+05,2.7377E+05,2.7924E+05,
    2.8494E+05,2.9091E+05,2.9726E+05,3.0416E+05,3.1203E+05,3.2251E+05;

  FluidProperties:Saturated,
    R507a,                   !- Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    3.2059E+05,3.2241E+05,3.2423E+05,3.2606E+05,3.2788E+05,3.2971E+05,3.3153E+05,
    3.3334E+05,3.3515E+05,3.3695E+05,3.3875E+05,3.4053E+05,3.4231E+05,3.4407E+05,
    3.4581E+05,3.4754E+05,3.4925E+05,3.5095E+05,3.5262E+05,3.5426E+05,3.5588E+05,
    3.5748E+05,3.5904E+05,3.6057E+05,3.6206E+05,3.6351E+05,3.6492E+05,3.6629E+05,
    3.6760E+05,3.6886E+05,3.7006E+05,3.7119E+05,3.7225E+05,3.7322E+05,3.7411E+05,
    3.7489E+05,3.7556E+05,3.7609E+05,3.7648E+05,3.7668E+05,3.7667E+05,3.7640E+05,
    3.7581E+05,3.7480E+05,3.7320E+05,3.7074E+05,3.6678E+05,3.5902E+05;

  FluidProperties:Saturated,
    R507a,                   !- Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.3934E+03,1.3845E+03,1.3756E+03,1.3665E+03,1.3575E+03,1.3484E+03,1.3393E+03,
    1.3300E+03,1.3207E+03,1.3114E+03,1.3019E+03,1.2924E+03,1.2827E+03,1.2730E+03,
    1.2631E+03,1.2532E+03,1.2431E+03,1.2328E+03,1.2224E+03,1.2119E+03,1.2011E+03,
    1.1902E+03,1.1791E+03,1.1678E+03,1.1563E+03,1.1445E+03,1.1324E+03,1.1200E+03,
    1.1073E+03,1.0943E+03,1.0809E+03,1.0670E+03,1.0527E+03,1.0379E+03,1.0225E+03,
    1.0065E+03,9.8970E+02,9.7207E+02,9.5347E+02,9.3372E+02,9.1261E+02,8.8984E+02,
    8.6498E+02,8.3742E+02,8.0612E+02,7.6915E+02,7.2211E+02,6.4788E+02;

  FluidProperties:Saturated,
    R507a,                   !- Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.5068E+00,1.7961E+00,2.1280E+00,2.5068E+00,2.9373E+00,3.4241E+00,3.9725E+00,
    4.5877E+00,5.2753E+00,6.0415E+00,6.8922E+00,7.8343E+00,8.8746E+00,1.0020E+01,
    1.1280E+01,1.2660E+01,1.4172E+01,1.5823E+01,1.7623E+01,1.9585E+01,2.1718E+01,
    2.4037E+01,2.6553E+01,2.9284E+01,3.2243E+01,3.5451E+01,3.8926E+01,4.2691E+01,
    4.6771E+01,5.1194E+01,5.5993E+01,6.1202E+01,6.6867E+01,7.3034E+01,7.9765E+01,
    8.7127E+01,9.5207E+01,1.0411E+02,1.1396E+02,1.2494E+02,1.3726E+02,1.5123E+02,
    1.6727E+02,1.8605E+02,2.0863E+02,2.3698E+02,2.7557E+02,3.4101E+02;

  FluidProperties:Saturated,
    R507a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    1.2074E+03,1.2094E+03,1.2122E+03,1.2155E+03,1.2194E+03,1.2237E+03,1.2285E+03,
    1.2336E+03,1.2391E+03,1.2450E+03,1.2512E+03,1.2577E+03,1.2646E+03,1.2718E+03,
    1.2794E+03,1.2873E+03,1.2957E+03,1.3044E+03,1.3136E+03,1.3233E+03,1.3335E+03,
    1.3443E+03,1.3558E+03,1.3679E+03,1.3809E+03,1.3947E+03,1.4095E+03,1.4255E+03,
    1.4428E+03,1.4615E+03,1.4820E+03,1.5045E+03,1.5294E+03,1.5571E+03,1.5883E+03,
    1.6236E+03,1.6642E+03,1.7114E+03,1.7673E+03,1.8346E+03,1.9179E+03,2.0241E+03,
    2.1654E+03,2.3650E+03,2.6728E+03,3.2209E+03,4.5109E+03,1.1483E+04;

  FluidProperties:Saturated,
    R507a,                   !- Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R507aSaturatedTemperatures,  !- Temperature Values Name
    6.9902E+02,7.0802E+02,7.1714E+02,7.2639E+02,7.3577E+02,7.4532E+02,7.5504E+02,
    7.6496E+02,7.7511E+02,7.8550E+02,7.9616E+02,8.0713E+02,8.1844E+02,8.3011E+02,
    8.4219E+02,8.5472E+02,8.6774E+02,8.8131E+02,8.9546E+02,9.1027E+02,9.2581E+02,
    9.4214E+02,9.5937E+02,9.7759E+02,9.9693E+02,1.0175E+03,1.0396E+03,1.0632E+03,
    1.0887E+03,1.1165E+03,1.1467E+03,1.1800E+03,1.2168E+03,1.2580E+03,1.3045E+03,
    1.3575E+03,1.4189E+03,1.4910E+03,1.5772E+03,1.6825E+03,1.8148E+03,1.9864E+03,
    2.2193E+03,2.5543E+03,3.0796E+03,4.0242E+03,6.2254E+03,1.7103E+04;

  FluidProperties:Temperatures,
    R507aSuperHeatTemperatures,  !- Name
    -72.000,-66.000,-60.000,-54.000,-48.000,-45.000,-42.000,
    -39.000,-36.000,-33.000,-30.000,-27.000,-24.000,-21.000,
    -18.000,-15.000,-12.000,-9.000,-6.000,-3.000,0.000,
    3.000,6.000,9.000,12.000,15.000,18.000,21.000,
    24.000,27.000,30.000,33.000,36.000,39.000,42.000,
    45.000,48.000,51.000,54.000,57.000,60.000,63.000,
    66.000,69.000;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Pressure {Pa}
    3.2059E+05,3.2480E+05,3.2907E+05,3.3339E+05,3.3776E+05,3.3997E+05,3.4219E+05,
    3.4443E+05,3.4668E+05,3.4895E+05,3.5123E+05,3.5353E+05,3.5584E+05,3.5817E+05,
    3.6052E+05,3.6288E+05,3.6526E+05,3.6765E+05,3.7006E+05,3.7249E+05,3.7493E+05,
    3.7739E+05,3.7986E+05,3.8235E+05,3.8486E+05,3.8738E+05,3.8992E+05,3.9248E+05,
    3.9505E+05,3.9764E+05,4.0024E+05,4.0286E+05,4.0549E+05,4.0814E+05,4.1081E+05,
    4.1349E+05,4.1619E+05,4.1890E+05,4.2163E+05,4.2437E+05,4.2713E+05,4.2990E+05,
    4.3269E+05,4.3550E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Pressure {Pa}
    1.5068E+00,1.4597E+00,1.4157E+00,1.3747E+00,1.3361E+00,1.3177E+00,1.2998E+00,
    1.2825E+00,1.2656E+00,1.2492E+00,1.2332E+00,1.2177E+00,1.2026E+00,1.1879E+00,
    1.1735E+00,1.1595E+00,1.1458E+00,1.1325E+00,1.1195E+00,1.1068E+00,1.0944E+00,
    1.0822E+00,1.0704E+00,1.0588E+00,1.0475E+00,1.0364E+00,1.0255E+00,1.0149E+00,
    1.0045E+00,9.9432E-01,9.8434E-01,9.7457E-01,9.6499E-01,9.5560E-01,9.4639E-01,
    9.3737E-01,9.2851E-01,9.1983E-01,9.1130E-01,9.0294E-01,8.9473E-01,8.8667E-01,
    8.7875E-01,8.7098E-01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5001E+04,              !- Pressure {Pa}
    6.9902E+02,7.0679E+02,7.1515E+02,7.2407E+02,7.3345E+02,7.3829E+02,7.4322E+02,
    7.4822E+02,7.5329E+02,7.5841E+02,7.6359E+02,7.6880E+02,7.7406E+02,7.7934E+02,
    7.8465E+02,7.8998E+02,7.9533E+02,8.0069E+02,8.0605E+02,8.1143E+02,8.1680E+02,
    8.2218E+02,8.2755E+02,8.3292E+02,8.3829E+02,8.4364E+02,8.4899E+02,8.5432E+02,
    8.5965E+02,8.6495E+02,8.7025E+02,8.7553E+02,8.8079E+02,8.8603E+02,8.9126E+02,
    8.9646E+02,9.0165E+02,9.0681E+02,9.1196E+02,9.1708E+02,9.2218E+02,9.2726E+02,
    9.3231E+02,9.3734E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.6169E+04,              !- Pressure {Pa}
    0.0000E+00,3.2423E+05,3.2856E+05,3.3293E+05,3.3734E+05,3.3957E+05,3.4181E+05,
    3.4407E+05,3.4634E+05,3.4862E+05,3.5092E+05,3.5323E+05,3.5556E+05,3.5790E+05,
    3.6025E+05,3.6263E+05,3.6501E+05,3.6742E+05,3.6984E+05,3.7227E+05,3.7472E+05,
    3.7719E+05,3.7967E+05,3.8216E+05,3.8468E+05,3.8721E+05,3.8975E+05,3.9231E+05,
    3.9489E+05,3.9748E+05,4.0008E+05,4.0271E+05,4.0535E+05,4.0800E+05,4.1067E+05,
    4.1335E+05,4.1605E+05,4.1877E+05,4.2150E+05,4.2425E+05,4.2701E+05,4.2979E+05,
    4.3258E+05,4.3539E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.6169E+04,              !- Pressure {Pa}
    0.0000E+00,2.1280E+00,2.0621E+00,2.0008E+00,1.9434E+00,1.9161E+00,1.8896E+00,
    1.8639E+00,1.8390E+00,1.8147E+00,1.7912E+00,1.7683E+00,1.7460E+00,1.7244E+00,
    1.7033E+00,1.6827E+00,1.6626E+00,1.6431E+00,1.6240E+00,1.6054E+00,1.5872E+00,
    1.5695E+00,1.5521E+00,1.5352E+00,1.5186E+00,1.5024E+00,1.4866E+00,1.4711E+00,
    1.4559E+00,1.4411E+00,1.4265E+00,1.4123E+00,1.3983E+00,1.3846E+00,1.3712E+00,
    1.3581E+00,1.3452E+00,1.3325E+00,1.3201E+00,1.3079E+00,1.2960E+00,1.2843E+00,
    1.2728E+00,1.2615E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.6169E+04,              !- Pressure {Pa}
    0.0000E+00,7.1714E+02,7.2433E+02,7.3210E+02,7.4044E+02,7.4481E+02,7.4929E+02,
    7.5388E+02,7.5856E+02,7.6333E+02,7.6818E+02,7.7310E+02,7.7807E+02,7.8310E+02,
    7.8817E+02,7.9328E+02,7.9842E+02,8.0360E+02,8.0879E+02,8.1400E+02,8.1923E+02,
    8.2447E+02,8.2972E+02,8.3497E+02,8.4023E+02,8.4548E+02,8.5073E+02,8.5598E+02,
    8.6122E+02,8.6645E+02,8.7168E+02,8.7689E+02,8.8209E+02,8.8727E+02,8.9245E+02,
    8.9760E+02,9.0274E+02,9.0786E+02,9.1296E+02,9.1804E+02,9.2310E+02,9.2814E+02,
    9.3316E+02,9.3816E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1050E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,3.2788E+05,3.3232E+05,3.3679E+05,3.3905E+05,3.4131E+05,
    3.4359E+05,3.4588E+05,3.4818E+05,3.5050E+05,3.5283E+05,3.5517E+05,3.5753E+05,
    3.5990E+05,3.6229E+05,3.6469E+05,3.6710E+05,3.6953E+05,3.7198E+05,3.7444E+05,
    3.7691E+05,3.7940E+05,3.8191E+05,3.8443E+05,3.8696E+05,3.8952E+05,3.9208E+05,
    3.9467E+05,3.9726E+05,3.9988E+05,4.0251E+05,4.0515E+05,4.0781E+05,4.1048E+05,
    4.1317E+05,4.1588E+05,4.1860E+05,4.2133E+05,4.2408E+05,4.2685E+05,4.2963E+05,
    4.3242E+05,4.3524E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1050E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,2.9373E+00,2.8470E+00,2.7630E+00,2.7231E+00,2.6845E+00,
    2.6471E+00,2.6108E+00,2.5757E+00,2.5416E+00,2.5085E+00,2.4763E+00,2.4450E+00,
    2.4146E+00,2.3850E+00,2.3561E+00,2.3280E+00,2.3006E+00,2.2739E+00,2.2479E+00,
    2.2224E+00,2.1976E+00,2.1733E+00,2.1496E+00,2.1265E+00,2.1038E+00,2.0817E+00,
    2.0600E+00,2.0388E+00,2.0181E+00,1.9977E+00,1.9778E+00,1.9583E+00,1.9392E+00,
    1.9205E+00,1.9022E+00,1.8842E+00,1.8665E+00,1.8492E+00,1.8322E+00,1.8156E+00,
    1.7992E+00,1.7831E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1050E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,7.3577E+02,7.4235E+02,7.4950E+02,7.5330E+02,7.5724E+02,
    7.6132E+02,7.6552E+02,7.6984E+02,7.7427E+02,7.7880E+02,7.8341E+02,7.8810E+02,
    7.9286E+02,7.9768E+02,8.0256E+02,8.0749E+02,8.1245E+02,8.1746E+02,8.2249E+02,
    8.2755E+02,8.3263E+02,8.3772E+02,8.4283E+02,8.4795E+02,8.5308E+02,8.5821E+02,
    8.6334E+02,8.6847E+02,8.7359E+02,8.7872E+02,8.8383E+02,8.8894E+02,8.9404E+02,
    8.9912E+02,9.0420E+02,9.0926E+02,9.1430E+02,9.1933E+02,9.2434E+02,9.2933E+02,
    9.3431E+02,9.3926E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.0466E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,2.9905E+05,3.3607E+05,3.3836E+05,3.4066E+05,
    3.4297E+05,3.4528E+05,3.4761E+05,3.4995E+05,3.5231E+05,3.5467E+05,3.5705E+05,
    3.5944E+05,3.6184E+05,3.6426E+05,3.6669E+05,3.6913E+05,3.7159E+05,3.7407E+05,
    3.7655E+05,3.7906E+05,3.8157E+05,3.8410E+05,3.8665E+05,3.8921E+05,3.9179E+05,
    3.9438E+05,3.9698E+05,3.9960E+05,4.0224E+05,4.0489E+05,4.0756E+05,4.1024E+05,
    4.1293E+05,4.1565E+05,4.1837E+05,4.2111E+05,4.2387E+05,4.2664E+05,4.2942E+05,
    4.3222E+05,4.3504E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.0466E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,4.7333E+00,3.8508E+00,3.7932E+00,3.7376E+00,
    3.6839E+00,3.6319E+00,3.5817E+00,3.5330E+00,3.4858E+00,3.4400E+00,3.3955E+00,
    3.3523E+00,3.3103E+00,3.2695E+00,3.2298E+00,3.1911E+00,3.1534E+00,3.1166E+00,
    3.0808E+00,3.0459E+00,3.0118E+00,2.9785E+00,2.9460E+00,2.9142E+00,2.8831E+00,
    2.8528E+00,2.8231E+00,2.7940E+00,2.7656E+00,2.7378E+00,2.7105E+00,2.6839E+00,
    2.6577E+00,2.6321E+00,2.6070E+00,2.5824E+00,2.5582E+00,2.5345E+00,2.5113E+00,
    2.4885E+00,2.4661E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.0466E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,7.6093E+02,7.6409E+02,7.6740E+02,
    7.7087E+02,7.7450E+02,7.7827E+02,7.8218E+02,7.8622E+02,7.9037E+02,7.9464E+02,
    7.9900E+02,8.0346E+02,8.0799E+02,8.1260E+02,8.1727E+02,8.2199E+02,8.2677E+02,
    8.3159E+02,8.3645E+02,8.4134E+02,8.4626E+02,8.5120E+02,8.5616E+02,8.6113E+02,
    8.6612E+02,8.7112E+02,8.7612E+02,8.8112E+02,8.8613E+02,8.9113E+02,8.9613E+02,
    9.0113E+02,9.0611E+02,9.1109E+02,9.1606E+02,9.2102E+02,9.2596E+02,9.3089E+02,
    9.3581E+02,9.4070E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.5324E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.3515E+05,3.3748E+05,3.3982E+05,
    3.4216E+05,3.4451E+05,3.4688E+05,3.4925E+05,3.5163E+05,3.5402E+05,3.5643E+05,
    3.5884E+05,3.6127E+05,3.6371E+05,3.6616E+05,3.6862E+05,3.7110E+05,3.7359E+05,
    3.7609E+05,3.7861E+05,3.8114E+05,3.8369E+05,3.8625E+05,3.8882E+05,3.9141E+05,
    3.9401E+05,3.9662E+05,3.9926E+05,4.0190E+05,4.0456E+05,4.0724E+05,4.0992E+05,
    4.1263E+05,4.1535E+05,4.1808E+05,4.2083E+05,4.2359E+05,4.2637E+05,4.2916E+05,
    4.3196E+05,4.3478E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.5324E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.2754E+00,5.1929E+00,5.1135E+00,
    5.0371E+00,4.9633E+00,4.8921E+00,4.8232E+00,4.7567E+00,4.6922E+00,4.6298E+00,
    4.5692E+00,4.5104E+00,4.4534E+00,4.3979E+00,4.3440E+00,4.2915E+00,4.2405E+00,
    4.1908E+00,4.1423E+00,4.0951E+00,4.0490E+00,4.0040E+00,3.9601E+00,3.9173E+00,
    3.8754E+00,3.8345E+00,3.7945E+00,3.7554E+00,3.7171E+00,3.6796E+00,3.6430E+00,
    3.6071E+00,3.5719E+00,3.5374E+00,3.5037E+00,3.4706E+00,3.4382E+00,3.4064E+00,
    3.3751E+00,3.3445E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.5324E+04,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,7.7511E+02,7.7757E+02,7.8018E+02,
    7.8295E+02,7.8589E+02,7.8900E+02,7.9228E+02,7.9572E+02,7.9931E+02,8.0305E+02,
    8.0691E+02,8.1090E+02,8.1500E+02,8.1920E+02,8.2349E+02,8.2786E+02,8.3231E+02,
    8.3682E+02,8.4140E+02,8.4602E+02,8.5069E+02,8.5540E+02,8.6015E+02,8.6492E+02,
    8.6972E+02,8.7454E+02,8.7938E+02,8.8423E+02,8.8910E+02,8.9397E+02,8.9884E+02,
    9.0372E+02,9.0860E+02,9.1347E+02,9.1834E+02,9.2320E+02,9.2806E+02,9.3291E+02,
    9.3774E+02,9.4257E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.3695E+05,3.3931E+05,
    3.4168E+05,3.4405E+05,3.4644E+05,3.4883E+05,3.5123E+05,3.5363E+05,3.5605E+05,
    3.5848E+05,3.6092E+05,3.6338E+05,3.6584E+05,3.6831E+05,3.7080E+05,3.7330E+05,
    3.7582E+05,3.7834E+05,3.8088E+05,3.8344E+05,3.8600E+05,3.8858E+05,3.9118E+05,
    3.9379E+05,3.9641E+05,3.9905E+05,4.0170E+05,4.0436E+05,4.0704E+05,4.0974E+05,
    4.1245E+05,4.1517E+05,4.1791E+05,4.2066E+05,4.2342E+05,4.2621E+05,4.2900E+05,
    4.3181E+05,4.3463E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,6.0415E+00,5.9468E+00,
    5.8557E+00,5.7680E+00,5.6834E+00,5.6018E+00,5.5230E+00,5.4467E+00,5.3730E+00,
    5.3015E+00,5.2322E+00,5.1650E+00,5.0998E+00,5.0364E+00,4.9748E+00,4.9148E+00,
    4.8565E+00,4.7997E+00,4.7443E+00,4.6904E+00,4.6378E+00,4.5864E+00,4.5363E+00,
    4.4874E+00,4.4396E+00,4.3929E+00,4.3473E+00,4.3026E+00,4.2589E+00,4.2162E+00,
    4.1744E+00,4.1334E+00,4.0933E+00,4.0540E+00,4.0155E+00,3.9777E+00,3.9407E+00,
    3.9044E+00,3.8688E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,7.8550E+02,7.8772E+02,
    7.9010E+02,7.9265E+02,7.9539E+02,7.9830E+02,8.0140E+02,8.0466E+02,8.0808E+02,
    8.1165E+02,8.1536E+02,8.1920E+02,8.2316E+02,8.2722E+02,8.3139E+02,8.3564E+02,
    8.3997E+02,8.4437E+02,8.4884E+02,8.5336E+02,8.5793E+02,8.6255E+02,8.6720E+02,
    8.7189E+02,8.7660E+02,8.8134E+02,8.8610E+02,8.9088E+02,8.9567E+02,9.0047E+02,
    9.0527E+02,9.1008E+02,9.1489E+02,9.1971E+02,9.2451E+02,9.2932E+02,9.3412E+02,
    9.3891E+02,9.4369E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2661E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.3875E+05,
    3.4114E+05,3.4354E+05,3.4594E+05,3.4835E+05,3.5077E+05,3.5320E+05,3.5564E+05,
    3.5808E+05,3.6054E+05,3.6300E+05,3.6548E+05,3.6797E+05,3.7047E+05,3.7298E+05,
    3.7551E+05,3.7804E+05,3.8059E+05,3.8316E+05,3.8573E+05,3.8832E+05,3.9092E+05,
    3.9354E+05,3.9617E+05,3.9881E+05,4.0147E+05,4.0414E+05,4.0683E+05,4.0953E+05,
    4.1224E+05,4.1497E+05,4.1771E+05,4.2047E+05,4.2324E+05,4.2602E+05,4.2882E+05,
    4.3164E+05,4.3447E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2661E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,6.8920E+00,
    6.7836E+00,6.6794E+00,6.5790E+00,6.4824E+00,6.3891E+00,6.2991E+00,6.2121E+00,
    6.1279E+00,6.0464E+00,5.9674E+00,5.8907E+00,5.8164E+00,5.7442E+00,5.6740E+00,
    5.6057E+00,5.5393E+00,5.4746E+00,5.4116E+00,5.3502E+00,5.2904E+00,5.2320E+00,
    5.1750E+00,5.1193E+00,5.0650E+00,5.0118E+00,4.9599E+00,4.9091E+00,4.8595E+00,
    4.8109E+00,4.7633E+00,4.7168E+00,4.6711E+00,4.6265E+00,4.5827E+00,4.5398E+00,
    4.4977E+00,4.4564E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2661E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,7.9616E+02,
    7.9811E+02,8.0024E+02,8.0256E+02,8.0507E+02,8.0778E+02,8.1067E+02,8.1375E+02,
    8.1699E+02,8.2039E+02,8.2394E+02,8.2762E+02,8.3144E+02,8.3536E+02,8.3939E+02,
    8.4351E+02,8.4772E+02,8.5201E+02,8.5636E+02,8.6078E+02,8.6525E+02,8.6977E+02,
    8.7433E+02,8.7893E+02,8.8355E+02,8.8821E+02,8.9289E+02,8.9759E+02,9.0230E+02,
    9.0702E+02,9.1176E+02,9.1650E+02,9.2124E+02,9.2599E+02,9.3073E+02,9.3547E+02,
    9.4021E+02,9.4494E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4500E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.4053E+05,3.4296E+05,3.4539E+05,3.4782E+05,3.5026E+05,3.5271E+05,3.5517E+05,
    3.5763E+05,3.6010E+05,3.6259E+05,3.6508E+05,3.6758E+05,3.7010E+05,3.7262E+05,
    3.7516E+05,3.7771E+05,3.8027E+05,3.8284E+05,3.8543E+05,3.8803E+05,3.9064E+05,
    3.9326E+05,3.9590E+05,3.9855E+05,4.0122E+05,4.0389E+05,4.0659E+05,4.0929E+05,
    4.1201E+05,4.1475E+05,4.1749E+05,4.2026E+05,4.2303E+05,4.2582E+05,4.2863E+05,
    4.3144E+05,4.3428E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4500E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    7.8342E+00,7.7104E+00,7.5914E+00,7.4769E+00,7.3667E+00,7.2604E+00,7.1579E+00,
    7.0588E+00,6.9630E+00,6.8702E+00,6.7804E+00,6.6933E+00,6.6088E+00,6.5268E+00,
    6.4471E+00,6.3696E+00,6.2942E+00,6.2208E+00,6.1493E+00,6.0796E+00,6.0117E+00,
    5.9455E+00,5.8809E+00,5.8178E+00,5.7561E+00,5.6959E+00,5.6371E+00,5.5795E+00,
    5.5233E+00,5.4682E+00,5.4143E+00,5.3615E+00,5.3099E+00,5.2592E+00,5.2097E+00,
    5.1610E+00,5.1134E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4500E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    8.0713E+02,8.0878E+02,8.1063E+02,8.1269E+02,8.1496E+02,8.1744E+02,8.2012E+02,
    8.2300E+02,8.2605E+02,8.2928E+02,8.3266E+02,8.3618E+02,8.3984E+02,8.4362E+02,
    8.4751E+02,8.5150E+02,8.5558E+02,8.5975E+02,8.6399E+02,8.6829E+02,8.7266E+02,
    8.7707E+02,8.8154E+02,8.8604E+02,8.9058E+02,8.9515E+02,8.9974E+02,9.0436E+02,
    9.0899E+02,9.1364E+02,9.1830E+02,9.2297E+02,9.2764E+02,9.3232E+02,9.3700E+02,
    9.4168E+02,9.4635E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6540E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.4231E+05,3.4476E+05,3.4722E+05,3.4969E+05,3.5216E+05,3.5464E+05,
    3.5713E+05,3.5962E+05,3.6212E+05,3.6463E+05,3.6715E+05,3.6968E+05,3.7222E+05,
    3.7477E+05,3.7733E+05,3.7991E+05,3.8249E+05,3.8509E+05,3.8770E+05,3.9032E+05,
    3.9295E+05,3.9560E+05,3.9826E+05,4.0093E+05,4.0362E+05,4.0632E+05,4.0903E+05,
    4.1176E+05,4.1450E+05,4.1725E+05,4.2002E+05,4.2280E+05,4.2560E+05,4.2841E+05,
    4.3123E+05,4.3407E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6540E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.8744E+00,8.7332E+00,8.5976E+00,8.4674E+00,8.3420E+00,8.2212E+00,
    8.1047E+00,7.9922E+00,7.8834E+00,7.7782E+00,7.6764E+00,7.5777E+00,7.4819E+00,
    7.3890E+00,7.2987E+00,7.2110E+00,7.1256E+00,7.0426E+00,6.9617E+00,6.8829E+00,
    6.8061E+00,6.7312E+00,6.6582E+00,6.5868E+00,6.5172E+00,6.4492E+00,6.3827E+00,
    6.3177E+00,6.2541E+00,6.1919E+00,6.1310E+00,6.0714E+00,6.0131E+00,5.9559E+00,
    5.8999E+00,5.8451E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6540E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,8.1843E+02,8.1974E+02,8.2128E+02,8.2306E+02,8.2507E+02,8.2731E+02,
    8.2976E+02,8.3243E+02,8.3528E+02,8.3831E+02,8.4152E+02,8.4487E+02,8.4837E+02,
    8.5200E+02,8.5574E+02,8.5960E+02,8.6355E+02,8.6759E+02,8.7171E+02,8.7590E+02,
    8.8015E+02,8.8446E+02,8.8883E+02,8.9323E+02,8.9768E+02,9.0215E+02,9.0666E+02,
    9.1119E+02,9.1575E+02,9.2032E+02,9.2490E+02,9.2949E+02,9.3410E+02,9.3870E+02,
    9.4331E+02,9.4793E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8796E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.4407E+05,3.4656E+05,3.4905E+05,3.5155E+05,3.5405E+05,
    3.5656E+05,3.5908E+05,3.6160E+05,3.6413E+05,3.6667E+05,3.6922E+05,3.7177E+05,
    3.7434E+05,3.7692E+05,3.7950E+05,3.8210E+05,3.8471E+05,3.8733E+05,3.8996E+05,
    3.9261E+05,3.9526E+05,3.9793E+05,4.0062E+05,4.0331E+05,4.0602E+05,4.0874E+05,
    4.1148E+05,4.1422E+05,4.1698E+05,4.1976E+05,4.2255E+05,4.2535E+05,4.2816E+05,
    4.3099E+05,4.3383E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8796E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.0020E+01,9.8596E+00,9.7055E+00,9.5575E+00,9.4152E+00,
    9.2782E+00,9.1461E+00,9.0186E+00,8.8955E+00,8.7765E+00,8.6612E+00,8.5496E+00,
    8.4414E+00,8.3364E+00,8.2344E+00,8.1353E+00,8.0390E+00,7.9453E+00,7.8541E+00,
    7.7652E+00,7.6786E+00,7.5942E+00,7.5118E+00,7.4314E+00,7.3530E+00,7.2763E+00,
    7.2014E+00,7.1282E+00,7.0566E+00,6.9865E+00,6.9180E+00,6.8509E+00,6.7852E+00,
    6.7209E+00,6.6578E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8796E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,8.3011E+02,8.3103E+02,8.3223E+02,8.3369E+02,8.3542E+02,
    8.3739E+02,8.3961E+02,8.4204E+02,8.4468E+02,8.4752E+02,8.5053E+02,8.5371E+02,
    8.5704E+02,8.6051E+02,8.6410E+02,8.6782E+02,8.7163E+02,8.7554E+02,8.7953E+02,
    8.8360E+02,8.8774E+02,8.9195E+02,8.9620E+02,9.0051E+02,9.0485E+02,9.0924E+02,
    9.1365E+02,9.1810E+02,9.2257E+02,9.2706E+02,9.3156E+02,9.3608E+02,9.4061E+02,
    9.4514E+02,9.4968E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.4581E+05,3.4834E+05,3.5087E+05,3.5340E+05,
    3.5594E+05,3.5848E+05,3.6102E+05,3.6358E+05,3.6613E+05,3.6870E+05,3.7128E+05,
    3.7386E+05,3.7645E+05,3.7905E+05,3.8167E+05,3.8429E+05,3.8692E+05,3.8957E+05,
    3.9223E+05,3.9489E+05,3.9757E+05,4.0027E+05,4.0297E+05,4.0569E+05,4.0842E+05,
    4.1116E+05,4.1392E+05,4.1669E+05,4.1947E+05,4.2226E+05,4.2507E+05,4.2789E+05,
    4.3073E+05,4.3358E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.1280E+01,1.1097E+01,1.0922E+01,1.0754E+01,
    1.0593E+01,1.0438E+01,1.0289E+01,1.0145E+01,1.0005E+01,9.8711E+00,9.7410E+00,
    9.6151E+00,9.4930E+00,9.3747E+00,9.2598E+00,9.1482E+00,9.0398E+00,8.9343E+00,
    8.8316E+00,8.7316E+00,8.6342E+00,8.5393E+00,8.4467E+00,8.3563E+00,8.2681E+00,
    8.1820E+00,8.0979E+00,8.0156E+00,7.9352E+00,7.8566E+00,7.7796E+00,7.7043E+00,
    7.6306E+00,7.5583E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,8.4219E+02,8.4268E+02,8.4349E+02,8.4461E+02,
    8.4603E+02,8.4772E+02,8.4967E+02,8.5186E+02,8.5427E+02,8.5690E+02,8.5971E+02,
    8.6270E+02,8.6586E+02,8.6916E+02,8.7260E+02,8.7616E+02,8.7983E+02,8.8360E+02,
    8.8747E+02,8.9141E+02,8.9543E+02,8.9952E+02,9.0367E+02,9.0787E+02,9.1211E+02,
    9.1640E+02,9.2072E+02,9.2508E+02,9.2946E+02,9.3386E+02,9.3829E+02,9.4272E+02,
    9.4718E+02,9.5164E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4016E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.4754E+05,3.5011E+05,3.5267E+05,
    3.5524E+05,3.5781E+05,3.6038E+05,3.6296E+05,3.6554E+05,3.6813E+05,3.7072E+05,
    3.7333E+05,3.7594E+05,3.7856E+05,3.8119E+05,3.8383E+05,3.8647E+05,3.8913E+05,
    3.9180E+05,3.9448E+05,3.9718E+05,3.9988E+05,4.0260E+05,4.0532E+05,4.0806E+05,
    4.1082E+05,4.1358E+05,4.1636E+05,4.1915E+05,4.2195E+05,4.2477E+05,4.2759E+05,
    4.3044E+05,4.3329E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4016E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.2661E+01,1.2453E+01,1.2255E+01,
    1.2065E+01,1.1883E+01,1.1708E+01,1.1539E+01,1.1377E+01,1.1220E+01,1.1068E+01,
    1.0922E+01,1.0780E+01,1.0643E+01,1.0510E+01,1.0380E+01,1.0255E+01,1.0133E+01,
    1.0015E+01,9.8995E+00,9.7873E+00,9.6780E+00,9.5715E+00,9.4677E+00,9.3664E+00,
    9.2675E+00,9.1710E+00,9.0767E+00,8.9846E+00,8.8945E+00,8.8064E+00,8.7203E+00,
    8.6359E+00,8.5534E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4016E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.5472E+02,8.5472E+02,8.5511E+02,
    8.5585E+02,8.5692E+02,8.5830E+02,8.5996E+02,8.6189E+02,8.6407E+02,8.6646E+02,
    8.6907E+02,8.7186E+02,8.7483E+02,8.7796E+02,8.8123E+02,8.8463E+02,8.8815E+02,
    8.9178E+02,8.9551E+02,8.9933E+02,9.0323E+02,9.0720E+02,9.1123E+02,9.1532E+02,
    9.1946E+02,9.2365E+02,9.2788E+02,9.3214E+02,9.3643E+02,9.4074E+02,9.4508E+02,
    9.4944E+02,9.5381E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.4925E+05,3.5186E+05,
    3.5446E+05,3.5706E+05,3.5966E+05,3.6227E+05,3.6488E+05,3.6749E+05,3.7011E+05,
    3.7274E+05,3.7537E+05,3.7801E+05,3.8066E+05,3.8331E+05,3.8598E+05,3.8865E+05,
    3.9134E+05,3.9403E+05,3.9674E+05,3.9945E+05,4.0218E+05,4.0492E+05,4.0767E+05,
    4.1043E+05,4.1321E+05,4.1600E+05,4.1879E+05,4.2161E+05,4.2443E+05,4.2727E+05,
    4.3012E+05,4.3298E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4171E+01,1.3937E+01,
    1.3712E+01,1.3498E+01,1.3292E+01,1.3094E+01,1.2904E+01,1.2721E+01,1.2545E+01,
    1.2374E+01,1.2210E+01,1.2050E+01,1.1896E+01,1.1747E+01,1.1602E+01,1.1461E+01,
    1.1325E+01,1.1192E+01,1.1063E+01,1.0937E+01,1.0815E+01,1.0696E+01,1.0580E+01,
    1.0466E+01,1.0356E+01,1.0248E+01,1.0143E+01,1.0040E+01,9.9390E+00,9.8406E+00,
    9.7443E+00,9.6501E+00;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7010E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.6774E+02,8.6719E+02,
    8.6710E+02,8.6742E+02,8.6812E+02,8.6916E+02,8.7051E+02,8.7216E+02,8.7407E+02,
    8.7623E+02,8.7861E+02,8.8120E+02,8.8397E+02,8.8691E+02,8.9000E+02,8.9324E+02,
    8.9661E+02,9.0009E+02,9.0368E+02,9.0736E+02,9.1113E+02,9.1498E+02,9.1889E+02,
    9.2287E+02,9.2690E+02,9.3098E+02,9.3511E+02,9.3927E+02,9.4347E+02,9.4769E+02,
    9.5194E+02,9.5621E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.0283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.5095E+05,
    3.5359E+05,3.5623E+05,3.5886E+05,3.6150E+05,3.6414E+05,3.6679E+05,3.6943E+05,
    3.7208E+05,3.7474E+05,3.7740E+05,3.8007E+05,3.8274E+05,3.8543E+05,3.8812E+05,
    3.9082E+05,3.9353E+05,3.9625E+05,3.9898E+05,4.0172E+05,4.0448E+05,4.0724E+05,
    4.1001E+05,4.1280E+05,4.1560E+05,4.1841E+05,4.2123E+05,4.2406E+05,4.2691E+05,
    4.2976E+05,4.3263E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.0283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.5823E+01,
    1.5557E+01,1.5304E+01,1.5061E+01,1.4829E+01,1.4606E+01,1.4392E+01,1.4187E+01,
    1.3988E+01,1.3797E+01,1.3612E+01,1.3434E+01,1.3261E+01,1.3094E+01,1.2931E+01,
    1.2774E+01,1.2621E+01,1.2473E+01,1.2329E+01,1.2188E+01,1.2052E+01,1.1918E+01,
    1.1789E+01,1.1662E+01,1.1539E+01,1.1419E+01,1.1301E+01,1.1186E+01,1.1074E+01,
    1.0964E+01,1.0857E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.0283E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,8.8131E+02,
    8.8014E+02,8.7951E+02,8.7936E+02,8.7965E+02,8.8032E+02,8.8134E+02,8.8268E+02,
    8.8431E+02,8.8621E+02,8.8835E+02,8.9072E+02,8.9328E+02,8.9602E+02,8.9894E+02,
    9.0200E+02,9.0520E+02,9.0853E+02,9.1197E+02,9.1551E+02,9.1915E+02,9.2286E+02,
    9.2666E+02,9.3052E+02,9.3443E+02,9.3841E+02,9.4243E+02,9.4649E+02,9.5059E+02,
    9.5472E+02,9.5888E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3849E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.5262E+05,3.5530E+05,3.5798E+05,3.6065E+05,3.6333E+05,3.6600E+05,3.6868E+05,
    3.7136E+05,3.7404E+05,3.7673E+05,3.7942E+05,3.8212E+05,3.8482E+05,3.8753E+05,
    3.9025E+05,3.9298E+05,3.9572E+05,3.9847E+05,4.0122E+05,4.0399E+05,4.0677E+05,
    4.0955E+05,4.1235E+05,4.1516E+05,4.1798E+05,4.2081E+05,4.2366E+05,4.2651E+05,
    4.2938E+05,4.3226E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3849E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.7623E+01,1.7323E+01,1.7036E+01,1.6763E+01,1.6502E+01,1.6251E+01,1.6011E+01,
    1.5780E+01,1.5557E+01,1.5343E+01,1.5136E+01,1.4936E+01,1.4742E+01,1.4555E+01,
    1.4374E+01,1.4198E+01,1.4028E+01,1.3862E+01,1.3701E+01,1.3545E+01,1.3392E+01,
    1.3244E+01,1.3100E+01,1.2959E+01,1.2821E+01,1.2687E+01,1.2557E+01,1.2429E+01,
    1.2304E+01,1.2182E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3849E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    8.9546E+02,8.9360E+02,8.9237E+02,8.9171E+02,8.9153E+02,8.9180E+02,8.9246E+02,
    8.9347E+02,8.9480E+02,8.9642E+02,8.9831E+02,9.0043E+02,9.0277E+02,9.0531E+02,
    9.0803E+02,9.1091E+02,9.1394E+02,9.1711E+02,9.2039E+02,9.2379E+02,9.2728E+02,
    9.3086E+02,9.3453E+02,9.3827E+02,9.4207E+02,9.4593E+02,9.4984E+02,9.5380E+02,
    9.5780E+02,9.6183E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.7727E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.5426E+05,3.5699E+05,3.5971E+05,3.6242E+05,3.6514E+05,3.6785E+05,
    3.7056E+05,3.7327E+05,3.7599E+05,3.7870E+05,3.8143E+05,3.8416E+05,3.8689E+05,
    3.8963E+05,3.9238E+05,3.9513E+05,3.9790E+05,4.0067E+05,4.0345E+05,4.0625E+05,
    4.0905E+05,4.1186E+05,4.1468E+05,4.1751E+05,4.2036E+05,4.2321E+05,4.2608E+05,
    4.2896E+05,4.3185E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.7727E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.9585E+01,1.9245E+01,1.8922E+01,1.8614E+01,1.8320E+01,1.8038E+01,
    1.7768E+01,1.7509E+01,1.7260E+01,1.7020E+01,1.6788E+01,1.6565E+01,1.6349E+01,
    1.6140E+01,1.5938E+01,1.5742E+01,1.5551E+01,1.5367E+01,1.5188E+01,1.5013E+01,
    1.4844E+01,1.4679E+01,1.4518E+01,1.4362E+01,1.4209E+01,1.4060E+01,1.3915E+01,
    1.3773E+01,1.3635E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.7727E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,9.1027E+02,9.0763E+02,9.0574E+02,9.0449E+02,9.0382E+02,9.0363E+02,
    9.0389E+02,9.0455E+02,9.0555E+02,9.0688E+02,9.0849E+02,9.1036E+02,9.1247E+02,
    9.1479E+02,9.1730E+02,9.1999E+02,9.2284E+02,9.2583E+02,9.2895E+02,9.3219E+02,
    9.3554E+02,9.3898E+02,9.4252E+02,9.4612E+02,9.4980E+02,9.5355E+02,9.5735E+02,
    9.6119E+02,9.6509E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.1933E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.5588E+05,3.5865E+05,3.6142E+05,3.6417E+05,3.6692E+05,
    3.6967E+05,3.7242E+05,3.7517E+05,3.7792E+05,3.8067E+05,3.8342E+05,3.8618E+05,
    3.8895E+05,3.9172E+05,3.9449E+05,3.9728E+05,4.0007E+05,4.0287E+05,4.0568E+05,
    4.0849E+05,4.1132E+05,4.1416E+05,4.1700E+05,4.1986E+05,4.2273E+05,4.2561E+05,
    4.2850E+05,4.3140E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.1933E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,2.1718E+01,2.1334E+01,2.0970E+01,2.0623E+01,2.0292E+01,
    1.9976E+01,1.9674E+01,1.9383E+01,1.9104E+01,1.8836E+01,1.8577E+01,1.8328E+01,
    1.8087E+01,1.7854E+01,1.7628E+01,1.7410E+01,1.7199E+01,1.6993E+01,1.6794E+01,
    1.6600E+01,1.6412E+01,1.6229E+01,1.6051E+01,1.5877E+01,1.5708E+01,1.5543E+01,
    1.5382E+01,1.5225E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.1933E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,9.2581E+02,9.2228E+02,9.1964E+02,9.1776E+02,9.1652E+02,
    9.1585E+02,9.1568E+02,9.1594E+02,9.1660E+02,9.1760E+02,9.1892E+02,9.2052E+02,
    9.2238E+02,9.2446E+02,9.2676E+02,9.2924E+02,9.3190E+02,9.3471E+02,9.3766E+02,
    9.4074E+02,9.4393E+02,9.4723E+02,9.5062E+02,9.5410E+02,9.5765E+02,9.6127E+02,
    9.6495E+02,9.6869E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.6485E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.5748E+05,3.6029E+05,3.6310E+05,3.6590E+05,
    3.6869E+05,3.7148E+05,3.7426E+05,3.7705E+05,3.7983E+05,3.8261E+05,3.8540E+05,
    3.8819E+05,3.9099E+05,3.9379E+05,3.9659E+05,3.9941E+05,4.0223E+05,4.0505E+05,
    4.0789E+05,4.1073E+05,4.1359E+05,4.1645E+05,4.1932E+05,4.2220E+05,4.2509E+05,
    4.2799E+05,4.3091E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.6485E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.4037E+01,2.3603E+01,2.3192E+01,2.2802E+01,
    2.2430E+01,2.2075E+01,2.1736E+01,2.1411E+01,2.1099E+01,2.0799E+01,2.0511E+01,
    2.0232E+01,1.9964E+01,1.9705E+01,1.9454E+01,1.9211E+01,1.8976E+01,1.8748E+01,
    1.8527E+01,1.8312E+01,1.8103E+01,1.7900E+01,1.7703E+01,1.7510E+01,1.7323E+01,
    1.7140E+01,1.6962E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    4.6485E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,9.4214E+02,9.3762E+02,9.3415E+02,9.3155E+02,
    9.2970E+02,9.2849E+02,9.2783E+02,9.2767E+02,9.2794E+02,9.2860E+02,9.2960E+02,
    9.3092E+02,9.3251E+02,9.3434E+02,9.3641E+02,9.3868E+02,9.4113E+02,9.4375E+02,
    9.4652E+02,9.4943E+02,9.5246E+02,9.5561E+02,9.5885E+02,9.6219E+02,9.6561E+02,
    9.6910E+02,9.7266E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.5904E+05,3.6191E+05,3.6476E+05,
    3.6760E+05,3.7044E+05,3.7326E+05,3.7609E+05,3.7891E+05,3.8173E+05,3.8455E+05,
    3.8737E+05,3.9019E+05,3.9302E+05,3.9585E+05,3.9868E+05,4.0152E+05,4.0437E+05,
    4.0723E+05,4.1009E+05,4.1296E+05,4.1584E+05,4.1873E+05,4.2163E+05,4.2453E+05,
    4.2745E+05,4.3037E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.6553E+01,2.6063E+01,2.5600E+01,
    2.5160E+01,2.4743E+01,2.4345E+01,2.3965E+01,2.3602E+01,2.3253E+01,2.2919E+01,
    2.2597E+01,2.2287E+01,2.1988E+01,2.1700E+01,2.1422E+01,2.1152E+01,2.0891E+01,
    2.0638E+01,2.0393E+01,2.0155E+01,1.9924E+01,1.9699E+01,1.9481E+01,1.9268E+01,
    1.9061E+01,1.8859E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.1400E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.5937E+02,9.5372E+02,9.4930E+02,
    9.4591E+02,9.4337E+02,9.4157E+02,9.4039E+02,9.3977E+02,9.3963E+02,9.3991E+02,
    9.4057E+02,9.4157E+02,9.4287E+02,9.4445E+02,9.4627E+02,9.4831E+02,9.5055E+02,
    9.5297E+02,9.5555E+02,9.5828E+02,9.6114E+02,9.6412E+02,9.6722E+02,9.7041E+02,
    9.7369E+02,9.7705E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.6698E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.6057E+05,3.6349E+05,
    3.6639E+05,3.6928E+05,3.7216E+05,3.7503E+05,3.7789E+05,3.8075E+05,3.8360E+05,
    3.8646E+05,3.8931E+05,3.9217E+05,3.9503E+05,3.9789E+05,4.0076E+05,4.0363E+05,
    4.0651E+05,4.0939E+05,4.1228E+05,4.1518E+05,4.1808E+05,4.2100E+05,4.2392E+05,
    4.2685E+05,4.2979E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.6698E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.9283E+01,2.8729E+01,
    2.8207E+01,2.7713E+01,2.7244E+01,2.6798E+01,2.6373E+01,2.5966E+01,2.5577E+01,
    2.5204E+01,2.4846E+01,2.4501E+01,2.4169E+01,2.3849E+01,2.3540E+01,2.3241E+01,
    2.2952E+01,2.2672E+01,2.2400E+01,2.2137E+01,2.1881E+01,2.1633E+01,2.1391E+01,
    2.1156E+01,2.0928E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    5.6698E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.7759E+02,9.7066E+02,
    9.6519E+02,9.6090E+02,9.5761E+02,9.5514E+02,9.5339E+02,9.5226E+02,9.5167E+02,
    9.5154E+02,9.5184E+02,9.5250E+02,9.5350E+02,9.5479E+02,9.5635E+02,9.5814E+02,
    9.6016E+02,9.6236E+02,9.6475E+02,9.6729E+02,9.6997E+02,9.7279E+02,9.7572E+02,
    9.7876E+02,9.8189E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.2397E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.6206E+05,
    3.6504E+05,3.6799E+05,3.7093E+05,3.7385E+05,3.7676E+05,3.7967E+05,3.8257E+05,
    3.8546E+05,3.8835E+05,3.9124E+05,3.9413E+05,3.9702E+05,3.9992E+05,4.0282E+05,
    4.0572E+05,4.0863E+05,4.1154E+05,4.1446E+05,4.1738E+05,4.2032E+05,4.2326E+05,
    4.2621E+05,4.2916E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.2397E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.2243E+01,
    3.1617E+01,3.1027E+01,3.0471E+01,2.9945E+01,2.9445E+01,2.8969E+01,2.8515E+01,
    2.8081E+01,2.7666E+01,2.7267E+01,2.6884E+01,2.6515E+01,2.6159E+01,2.5817E+01,
    2.5485E+01,2.5165E+01,2.4855E+01,2.4555E+01,2.4264E+01,2.3982E+01,2.3708E+01,
    2.3441E+01,2.3182E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.2397E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.9693E+02,
    9.8855E+02,9.8188E+02,9.7659E+02,9.7245E+02,9.6926E+02,9.6687E+02,9.6518E+02,
    9.6410E+02,9.6353E+02,9.6343E+02,9.6373E+02,9.6440E+02,9.6539E+02,9.6666E+02,
    9.6820E+02,9.6997E+02,9.7195E+02,9.7413E+02,9.7647E+02,9.7896E+02,9.8160E+02,
    9.8437E+02,9.8724E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.8516E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.6351E+05,3.6655E+05,3.6956E+05,3.7255E+05,3.7552E+05,3.7848E+05,3.8142E+05,
    3.8436E+05,3.8729E+05,3.9022E+05,3.9315E+05,3.9608E+05,3.9900E+05,4.0193E+05,
    4.0486E+05,4.0779E+05,4.1073E+05,4.1367E+05,4.1662E+05,4.1958E+05,4.2254E+05,
    4.2551E+05,4.2848E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.8516E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.5451E+01,3.4741E+01,3.4076E+01,3.3451E+01,3.2859E+01,3.2299E+01,3.1767E+01,
    3.1260E+01,3.0776E+01,3.0314E+01,2.9870E+01,2.9444E+01,2.9035E+01,2.8641E+01,
    2.8261E+01,2.7894E+01,2.7540E+01,2.7198E+01,2.6866E+01,2.6545E+01,2.6233E+01,
    2.5931E+01,2.5637E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    6.8516E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.0175E+03,1.0075E+03,9.9946E+02,9.9305E+02,9.8796E+02,9.8396E+02,9.8088E+02,
    9.7857E+02,9.7695E+02,9.7590E+02,9.7536E+02,9.7528E+02,9.7559E+02,9.7625E+02,
    9.7723E+02,9.7849E+02,9.8001E+02,9.8175E+02,9.8370E+02,9.8583E+02,9.8813E+02,
    9.9058E+02,9.9317E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.5074E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.6492E+05,3.6802E+05,3.7109E+05,3.7413E+05,3.7715E+05,3.8016E+05,
    3.8315E+05,3.8613E+05,3.8911E+05,3.9207E+05,3.9504E+05,3.9800E+05,4.0096E+05,
    4.0392E+05,4.0689E+05,4.0985E+05,4.1282E+05,4.1579E+05,4.1877E+05,4.2176E+05,
    4.2474E+05,4.2774E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.5074E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.8926E+01,3.8122E+01,3.7371E+01,3.6666E+01,3.6002E+01,3.5374E+01,
    3.4779E+01,3.4213E+01,3.3674E+01,3.3158E+01,3.2665E+01,3.2193E+01,3.1738E+01,
    3.1302E+01,3.0881E+01,3.0476E+01,3.0085E+01,2.9706E+01,2.9340E+01,2.8986E+01,
    2.8643E+01,2.8310E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    7.5074E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.0396E+03,1.0276E+03,1.0180E+03,1.0104E+03,1.0042E+03,9.9930E+02,
    9.9544E+02,9.9247E+02,9.9025E+02,9.8868E+02,9.8767E+02,9.8717E+02,9.8709E+02,
    9.8741E+02,9.8807E+02,9.8903E+02,9.9027E+02,9.9176E+02,9.9347E+02,9.9538E+02,
    9.9747E+02,9.9973E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.2091E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.6629E+05,3.6945E+05,3.7258E+05,3.7568E+05,3.7876E+05,
    3.8181E+05,3.8485E+05,3.8788E+05,3.9089E+05,3.9390E+05,3.9690E+05,3.9990E+05,
    4.0290E+05,4.0590E+05,4.0890E+05,4.1189E+05,4.1489E+05,4.1790E+05,4.2091E+05,
    4.2392E+05,4.2694E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.2091E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,4.2691E+01,4.1778E+01,4.0929E+01,4.0135E+01,3.9389E+01,
    3.8685E+01,3.8019E+01,3.7387E+01,3.6786E+01,3.6213E+01,3.5665E+01,3.5140E+01,
    3.4637E+01,3.4153E+01,3.3688E+01,3.3240E+01,3.2808E+01,3.2390E+01,3.1987E+01,
    3.1597E+01,3.1219E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.2091E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.0632E+03,1.0491E+03,1.0377E+03,1.0286E+03,1.0213E+03,
    1.0153E+03,1.0106E+03,1.0069E+03,1.0040E+03,1.0019E+03,1.0004E+03,9.9942E+02,
    9.9893E+02,9.9887E+02,9.9919E+02,9.9984E+02,1.0008E+03,1.0020E+03,1.0035E+03,
    1.0051E+03,1.0070E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.9589E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.6760E+05,3.7084E+05,3.7404E+05,3.7719E+05,
    3.8033E+05,3.8343E+05,3.8652E+05,3.8959E+05,3.9265E+05,3.9570E+05,3.9875E+05,
    4.0178E+05,4.0482E+05,4.0785E+05,4.1088E+05,4.1392E+05,4.1695E+05,4.1999E+05,
    4.2303E+05,4.2607E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.9589E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,4.6771E+01,4.5734E+01,4.4772E+01,4.3877E+01,
    4.3038E+01,4.2248E+01,4.1503E+01,4.0798E+01,4.0128E+01,3.9490E+01,3.8881E+01,
    3.8299E+01,3.7741E+01,3.7206E+01,3.6691E+01,3.6197E+01,3.5720E+01,3.5260E+01,
    3.4815E+01,3.4385E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    8.9589E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.0887E+03,1.0720E+03,1.0587E+03,1.0479E+03,
    1.0392E+03,1.0322E+03,1.0265E+03,1.0220E+03,1.0184E+03,1.0156E+03,1.0135E+03,
    1.0121E+03,1.0111E+03,1.0107E+03,1.0106E+03,1.0109E+03,1.0116E+03,1.0125E+03,
    1.0137E+03,1.0151E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.7588E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.6886E+05,3.7218E+05,3.7544E+05,
    3.7867E+05,3.8186E+05,3.8502E+05,3.8816E+05,3.9128E+05,3.9438E+05,3.9748E+05,
    4.0056E+05,4.0364E+05,4.0671E+05,4.0978E+05,4.1285E+05,4.1592E+05,4.1899E+05,
    4.2206E+05,4.2513E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.7588E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.1195E+01,5.0013E+01,4.8923E+01,
    4.7911E+01,4.6967E+01,4.6081E+01,4.5247E+01,4.4459E+01,4.3712E+01,4.3002E+01,
    4.2326E+01,4.1680E+01,4.1063E+01,4.0471E+01,3.9902E+01,3.9356E+01,3.8830E+01,
    3.8323E+01,3.7834E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    9.7588E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1165E+03,1.0967E+03,1.0810E+03,
    1.0684E+03,1.0582E+03,1.0499E+03,1.0431E+03,1.0377E+03,1.0333E+03,1.0298E+03,
    1.0272E+03,1.0251E+03,1.0237E+03,1.0228E+03,1.0224E+03,1.0223E+03,1.0226E+03,
    1.0232E+03,1.0241E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.0611E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7006E+05,3.7346E+05,
    3.7680E+05,3.8009E+05,3.8335E+05,3.8657E+05,3.8976E+05,3.9293E+05,3.9608E+05,
    3.9922E+05,4.0235E+05,4.0547E+05,4.0859E+05,4.1169E+05,4.1480E+05,4.1790E+05,
    4.2100E+05,4.2411E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.0611E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,5.5994E+01,5.4644E+01,
    5.3406E+01,5.2262E+01,5.1198E+01,5.0203E+01,4.9269E+01,4.8389E+01,4.7556E+01,
    4.6766E+01,4.6015E+01,4.5299E+01,4.4615E+01,4.3960E+01,4.3332E+01,4.2729E+01,
    4.2150E+01,4.1591E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.0611E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1467E+03,1.1235E+03,
    1.1050E+03,1.0902E+03,1.0783E+03,1.0685E+03,1.0606E+03,1.0541E+03,1.0489E+03,
    1.0446E+03,1.0413E+03,1.0387E+03,1.0367E+03,1.0354E+03,1.0345E+03,1.0340E+03,
    1.0340E+03,1.0343E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1517E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7119E+05,
    3.7469E+05,3.7811E+05,3.8147E+05,3.8479E+05,3.8807E+05,3.9133E+05,3.9455E+05,
    3.9775E+05,4.0094E+05,4.0412E+05,4.0728E+05,4.1043E+05,4.1358E+05,4.1672E+05,
    4.1986E+05,4.2300E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1517E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,6.1200E+01,
    5.9654E+01,5.8245E+01,5.6949E+01,5.5749E+01,5.4631E+01,5.3584E+01,5.2600E+01,
    5.1672E+01,5.0793E+01,4.9958E+01,4.9164E+01,4.8407E+01,4.7683E+01,4.6990E+01,
    4.6325E+01,4.5686E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.1517E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1800E+03,
    1.1525E+03,1.1308E+03,1.1136E+03,1.0996E+03,1.0882E+03,1.0789E+03,1.0713E+03,
    1.0651E+03,1.0600E+03,1.0559E+03,1.0527E+03,1.0502E+03,1.0483E+03,1.0469E+03,
    1.0461E+03,1.0456E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2481E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.7225E+05,3.7584E+05,3.7936E+05,3.8280E+05,3.8619E+05,3.8954E+05,3.9285E+05,
    3.9613E+05,3.9939E+05,4.0263E+05,4.0585E+05,4.0905E+05,4.1225E+05,4.1544E+05,
    4.1862E+05,4.2180E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2481E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    6.6869E+01,6.5093E+01,6.3485E+01,6.2014E+01,6.0658E+01,5.9399E+01,5.8225E+01,
    5.7124E+01,5.6088E+01,5.5109E+01,5.4182E+01,5.3301E+01,5.2463E+01,5.1662E+01,
    5.0897E+01,5.0164E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.2481E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.2168E+03,1.1843E+03,1.1588E+03,1.1386E+03,1.1224E+03,1.1091E+03,1.0983E+03,
    1.0894E+03,1.0821E+03,1.0761E+03,1.0712E+03,1.0673E+03,1.0641E+03,1.0617E+03,
    1.0598E+03,1.0585E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.3503E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.7322E+05,3.7693E+05,3.8055E+05,3.8408E+05,3.8754E+05,3.9096E+05,
    3.9433E+05,3.9768E+05,4.0099E+05,4.0428E+05,4.0755E+05,4.1080E+05,4.1404E+05,
    4.1727E+05,4.2050E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.3503E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,7.3034E+01,7.0986E+01,6.9145E+01,6.7472E+01,6.5937E+01,6.4519E+01,
    6.3200E+01,6.1968E+01,6.0811E+01,5.9721E+01,5.8691E+01,5.7714E+01,5.6786E+01,
    5.5901E+01,5.5057E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.3503E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.2580E+03,1.2192E+03,1.1892E+03,1.1656E+03,1.1467E+03,1.1314E+03,
    1.1188E+03,1.1085E+03,1.1000E+03,1.0929E+03,1.0871E+03,1.0824E+03,1.0786E+03,
    1.0755E+03,1.0731E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.7411E+05,3.7795E+05,3.8167E+05,3.8529E+05,3.8884E+05,
    3.9233E+05,3.9577E+05,3.9918E+05,4.0255E+05,4.0589E+05,4.0921E+05,4.1252E+05,
    4.1580E+05,4.1908E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,7.9765E+01,7.7392E+01,7.5278E+01,7.3369E+01,7.1628E+01,
    7.0027E+01,6.8545E+01,6.7164E+01,6.5871E+01,6.4657E+01,6.3512E+01,6.2428E+01,
    6.1400E+01,6.0422E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.4587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.3045E+03,1.2580E+03,1.2226E+03,1.1949E+03,1.1729E+03,
    1.1551E+03,1.1405E+03,1.1286E+03,1.1187E+03,1.1105E+03,1.1038E+03,1.0982E+03,
    1.0936E+03,1.0899E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.5735E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.7489E+05,3.7887E+05,3.8271E+05,3.8644E+05,
    3.9008E+05,3.9365E+05,3.9717E+05,4.0064E+05,4.0407E+05,4.0747E+05,4.1084E+05,
    4.1420E+05,4.1753E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.5735E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,8.7127E+01,8.4362E+01,8.1925E+01,7.9742E+01,
    7.7763E+01,7.5952E+01,7.4283E+01,7.2734E+01,7.1289E+01,6.9935E+01,6.8662E+01,
    6.7459E+01,6.6321E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.5735E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.3575E+03,1.3013E+03,1.2592E+03,1.2267E+03,
    1.2011E+03,1.1804E+03,1.1637E+03,1.1499E+03,1.1385E+03,1.1290E+03,1.1211E+03,
    1.1146E+03,1.1092E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6950E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7556E+05,3.7971E+05,3.8368E+05,
    3.8752E+05,3.9126E+05,3.9491E+05,3.9851E+05,4.0205E+05,4.0554E+05,4.0900E+05,
    4.1244E+05,4.1584E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6950E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,9.5207E+01,9.1967E+01,8.9143E+01,
    8.6637E+01,8.4382E+01,8.2330E+01,8.0448E+01,7.8708E+01,7.7091E+01,7.5581E+01,
    7.4164E+01,7.2829E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.6950E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4189E+03,1.3503E+03,1.2999E+03,
    1.2616E+03,1.2316E+03,1.2077E+03,1.1883E+03,1.1725E+03,1.1593E+03,1.1484E+03,
    1.1394E+03,1.1318E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8235E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7609E+05,3.8043E+05,
    3.8455E+05,3.8852E+05,3.9236E+05,3.9611E+05,3.9979E+05,4.0341E+05,4.0697E+05,
    4.1050E+05,4.1399E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8235E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.0411E+02,1.0029E+02,
    9.6998E+01,9.4110E+01,9.1532E+01,8.9202E+01,8.7075E+01,8.5119E+01,8.3307E+01,
    8.1621E+01,8.0043E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.8235E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.4910E+03,1.4062E+03,
    1.3455E+03,1.3000E+03,1.2649E+03,1.2371E+03,1.2148E+03,1.1965E+03,1.1814E+03,
    1.1689E+03,1.1585E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.9592E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7648E+05,
    3.8104E+05,3.8533E+05,3.8944E+05,3.9340E+05,3.9725E+05,4.0102E+05,4.0472E+05,
    4.0836E+05,4.1195E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.9592E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.1396E+02,
    1.0940E+02,1.0555E+02,1.0221E+02,9.9255E+01,9.6603E+01,9.4196E+01,9.1993E+01,
    8.9961E+01,8.8076E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    1.9592E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.5772E+03,
    1.4706E+03,1.3967E+03,1.3425E+03,1.3013E+03,1.2689E+03,1.2431E+03,1.2221E+03,
    1.2048E+03,1.1905E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1025E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.7668E+05,3.8151E+05,3.8600E+05,3.9026E+05,3.9436E+05,3.9832E+05,4.0219E+05,
    4.0597E+05,4.0969E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1025E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.2494E+02,1.1945E+02,1.1490E+02,1.1102E+02,1.0761E+02,1.0459E+02,1.0186E+02,
    9.9373E+01,9.7091E+01;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.1025E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    1.6825E+03,1.5459E+03,1.4549E+03,1.3899E+03,1.3412E+03,1.3035E+03,1.2736E+03,
    1.2495E+03,1.2297E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.2538E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.7667E+05,3.8182E+05,3.8655E+05,3.9099E+05,3.9523E+05,3.9931E+05,
    4.0328E+05,4.0716E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.2538E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.3726E+02,1.3056E+02,1.2516E+02,1.2061E+02,1.1668E+02,1.1321E+02,
    1.1011E+02,1.0730E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.2538E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,1.8148E+03,1.6355E+03,1.5218E+03,1.4431E+03,1.3853E+03,1.3412E+03,
    1.3065E+03,1.2788E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4134E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,3.7640E+05,3.8196E+05,3.8696E+05,3.9161E+05,3.9601E+05,
    4.0023E+05,4.0431E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4134E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.5123E+02,1.4292E+02,1.3643E+02,1.3108E+02,1.2652E+02,
    1.2254E+02,1.1901E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.4134E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,1.9865E+03,1.7435E+03,1.5993E+03,1.5031E+03,1.4341E+03,
    1.3823E+03,1.3422E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5818E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,3.7581E+05,3.8189E+05,3.8722E+05,3.9210E+05,
    3.9668E+05,4.0105E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5818E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,1.6728E+02,1.5675E+02,1.4888E+02,1.4254E+02,
    1.3723E+02,1.3264E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.5818E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,2.2193E+03,1.8767E+03,1.6901E+03,1.5712E+03,
    1.4885E+03,1.4275E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7594E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7480E+05,3.8158E+05,3.8731E+05,
    3.9246E+05,3.9725E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7594E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,1.8605E+02,1.7236E+02,1.6268E+02,
    1.5512E+02,1.4889E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.7594E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.5543E+03,2.0440E+03,1.7975E+03,
    1.6491E+03,1.5492E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.9469E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7320E+05,3.8098E+05,
    3.8720E+05,3.9268E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.9469E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.0863E+02,1.9015E+02,
    1.7807E+02,1.6898E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    2.9469E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.0794E+03,2.2596E+03,
    1.9259E+03,1.7385E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.1451E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,3.7074E+05,
    3.8003E+05,3.8688E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.1451E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,2.3699E+02,
    2.1067E+02,1.9535E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.1451E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,4.0245E+03,
    2.5449E+03,2.0807E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3548E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    3.6678E+05,3.7866E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3548E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    2.7557E+02,2.3462E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.3548E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    6.2246E+03,2.9296E+03;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.5779E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.5711E+05;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.5779E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,3.4969E+02;

  FluidProperties:Superheated,
    R507a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    R507aSuperHeatTemperatures,  !- Temperature Values Name
    3.5779E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00;

! =============================================================================
!
!                Property Data for Refrigerant R744 (CO2)
!
! =============================================================================

  FluidProperties:Name,
    R744,                    !- Fluid Name
    Refrigerant;             !- Fluid Type

! =============================================================================
!
!                Saturated Property Data for Refrigerant R744 (CO2)
!                Critical Pressure:      7369.02 kPa
!                Critical Temperature:    30.978 degC
! =============================================================================

  FluidProperties:Temperatures,
    R744SaturatedTemperatures,  !- Name
    -50., -48., -46., -44., -42., -40., -38., -36.,
    -34., -32., -30., -28., -26., -24., -22., -20.,
    -18., -16., -14., -12., -10., -8.0, -6.0, -4.0,
    -2.0,  0.0,  2.0,  4.0,  6.0,  8.0, 10.0, 12.0,
    14.0, 16.0, 18.0, 20.0, 22.0, 24.0, 26.0, 28.0,
    30.0, 30.1, 30.2, 30.3, 30.4, 30.5, 30.6,
    30.7, 30.8, 30.9, 30.978;

  FluidProperties:Saturated,
    R744,                       !- Name
    Pressure,                   !- Fluid Property Type
    FluidGas,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    6.8234E+5, 7.3949E+5, 8.0015E+5, 8.6445E+5, 9.3252E+5, 1.0045E+6, 1.0805E+6,
    1.1607E+6, 1.2452E+6, 1.3342E+6, 1.4278E+6, 1.5261E+6, 1.6293E+6, 1.7375E+6,
    1.8509E+6, 1.9696E+6, 2.0938E+6, 2.2237E+6, 2.3593E+6, 2.5010E+6, 2.6487E+6,
    2.8027E+6, 2.9632E+6, 3.1303E+6, 3.3042E+6, 3.4851E+6, 3.6733E+6, 3.8688E+6,
    4.0720E+6, 4.2831E+6, 4.5022E+6, 4.7297E+6, 4.9658E+6, 5.2108E+6, 5.4651E+6,
    5.7291E+6, 6.0031E+6, 6.2877E+6, 6.5837E+6, 6.8918E+6, 7.2137E+6, 7.2302E+6,
    7.2467E+6, 7.2633E+6, 7.2800E+6, 7.2967E+6, 7.3134E+6, 7.3302E+6, 7.3471E+6,
    7.3640E+6, 7.3773E+6;

  FluidProperties:Saturated,
    R744,                       !- Name
    Enthalpy,                   !- Fluid Property Type
    Fluid,                      !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    9.2943E+4, 9.6905E+4, 1.0088E+5, 1.0487E+5, 1.0888E+5, 1.1290E+5, 1.1695E+5,
    1.2101E+5, 1.2510E+5, 1.2920E+5, 1.3334E+5, 1.3750E+5, 1.4169E+5, 1.4591E+5,
    1.5016E+5, 1.5445E+5, 1.5877E+5, 1.6314E+5, 1.6755E+5, 1.7201E+5, 1.7652E+5,
    1.8109E+5, 1.8571E+5, 1.9040E+5, 1.9516E+5, 2.0000E+5, 2.0493E+5, 2.0995E+5,
    2.1508E+5, 2.2034E+5, 2.2573E+5, 2.3129E+5, 2.3703E+5, 2.4301E+5, 2.4926E+5,
    2.5587E+5, 2.6293E+5, 2.7061E+5, 2.7926E+5, 2.8962E+5, 3.0455E+5, 3.0563E+5,
    3.0677E+5, 3.0800E+5, 3.0933E+5, 3.1081E+5, 3.1247E+5, 3.1442E+5, 3.1684E+5,
    3.2032E+5, 3.3225E+5;

  FluidProperties:Saturated,
    R744,                       !- Name
    Enthalpy,                   !- Fluid Property Type
    FluidGas,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    4.3268E+5, 4.3329E+5, 4.3386E+5, 4.3439E+5, 4.3488E+5, 4.3532E+5, 4.3572E+5,
    4.3607E+5, 4.3637E+5, 4.3662E+5, 4.3682E+5, 4.3696E+5, 4.3704E+5, 4.3706E+5,
    4.3701E+5, 4.3689E+5, 4.3670E+5, 4.3644E+5, 4.3609E+5, 4.3566E+5, 4.3514E+5,
    4.3451E+5, 4.3379E+5, 4.3295E+5, 4.3199E+5, 4.3089E+5, 4.2965E+5, 4.2825E+5,
    4.2667E+5, 4.2489E+5, 4.2288E+5, 4.2062E+5, 4.1805E+5, 4.1512E+5, 4.1176E+5,
    4.0787E+5, 4.0326E+5, 3.9770E+5, 3.9071E+5, 3.8120E+5, 3.6513E+5, 3.6386E+5,
    3.6250E+5, 3.6102E+5, 3.5939E+5, 3.5757E+5, 3.5548E+5, 3.5302E+5, 3.4991E+5,
    3.4541E+5, 3.3225E+5;

  FluidProperties:Saturated,
    R744,                       !- Name
    Density,                    !- Fluid Property Type
    Fluid,                      !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.1546E+3, 1.1471E+3, 1.1396E+3, 1.1320E+3, 1.1242E+3, 1.1164E+3, 1.1085E+3,
    1.1005E+3, 1.0924E+3, 1.0841E+3, 1.0757E+3, 1.0672E+3, 1.0586E+3, 1.0498E+3,
    1.0408E+3, 1.0317E+3, 1.0223E+3, 1.0128E+3, 1.0031E+3, 9.9313E+2, 9.8293E+2,
    9.7246E+2, 9.6170E+2, 9.5063E+2, 9.3922E+2, 9.2743E+2, 9.1523E+2, 9.0256E+2,
    8.8936E+2, 8.7558E+2, 8.6112E+2, 8.4587E+2, 8.2970E+2, 8.1241E+2, 7.9376E+2,
    7.7339E+2, 7.5077E+2, 7.2502E+2, 6.9446E+2, 6.5528E+2, 5.9331E+2, 5.8859E+2,
    5.8352E+2, 5.7802E+2, 5.7200E+2, 5.6529E+2, 5.5766E+2, 5.4867E+2, 5.3743E+2,
    5.2118E+2, 4.6760E+2;

  FluidProperties:Saturated,
    R744,                       !- Name
    Density,                    !- Fluid Property Type
    FluidGas,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.7925E+1, 1.9373E+1, 2.0912E+1, 2.2547E+1, 2.4281E+1, 2.6121E+1, 2.8071E+1,
    3.0137E+1, 3.2326E+1, 3.4644E+1, 3.7098E+1, 3.9696E+1, 4.2445E+1, 4.5356E+1,
    4.8437E+1, 5.1700E+1, 5.5155E+1, 5.8816E+1, 6.2697E+1, 6.6814E+1, 7.1185E+1,
    7.5829E+1, 8.0770E+1, 8.6032E+1, 9.1647E+1, 9.7647E+1, 1.0407E+2, 1.1098E+2,
    1.1841E+2, 1.2644E+2, 1.3516E+2, 1.4467E+2, 1.5511E+2, 1.6666E+2, 1.7957E+2,
    1.9420E+2, 2.1108E+2, 2.3110E+2, 2.5586E+2, 2.8911E+2, 3.4510E+2, 3.4953E+2,
    3.5431E+2, 3.5952E+2, 3.6527E+2, 3.7173E+2, 3.7914E+2, 3.8797E+2, 3.9920E+2,
    4.1579E+2, 4.6760E+2;

  FluidProperties:Saturated,
    R744,                       !- Name
    SpecificHeat,               !- Fluid Property Type
    Fluid,                      !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    1.9712E+3, 1.9779E+3, 1.9853E+3, 1.9933E+3, 2.0021E+3, 2.0117E+3, 2.0220E+3,
    2.0333E+3, 2.0455E+3, 2.0587E+3, 2.0731E+3, 2.0886E+3, 2.1055E+3, 2.1238E+3,
    2.1437E+3, 2.1653E+3, 2.1889E+3, 2.2146E+3, 2.2426E+3, 2.2734E+3, 2.3072E+3,
    2.3446E+3, 2.3860E+3, 2.4322E+3, 2.4839E+3, 2.5423E+3, 2.6086E+3, 2.6846E+3,
    2.7724E+3, 2.8753E+3, 2.9976E+3, 3.1454E+3, 3.3278E+3, 3.5583E+3, 3.8581E+3,
    4.2637E+3, 4.8464E+3, 5.7674E+3, 7.4604E+3, 1.1549E+4, 3.5338E+4, 3.9845E+4,
    4.5671E+4, 5.3460E+4, 6.4333E+4, 8.0423E+4, 1.0628E+5, 1.5351E+5, 2.6167E+5,
    6.8973E+5, 1.0207E+14;

  FluidProperties:Saturated,
    R744,                       !- Name
    SpecificHeat,               !- Fluid Property Type
    FluidGas,                   !- Fluid Phase
    R744SaturatedTemperatures,  !- Temperature Values Name
    9.5194E+2, 9.6657E+2, 9.8196E+2, 9.9817E+2, 1.0153E+3, 1.0333E+3, 1.0523E+3,
    1.0725E+3, 1.0938E+3, 1.1165E+3, 1.1406E+3, 1.1663E+3, 1.1938E+3, 1.2234E+3,
    1.2551E+3, 1.2893E+3, 1.3263E+3, 1.3664E+3, 1.4099E+3, 1.4572E+3, 1.5091E+3,
    1.5660E+3, 1.6288E+3, 1.6986E+3, 1.7767E+3, 1.8648E+3, 1.9649E+3, 2.0799E+3,
    2.2134E+3, 2.3704E+3, 2.5578E+3, 2.7856E+3, 3.0684E+3, 3.4290E+3, 3.9046E+3,
    4.5599E+3, 5.5186E+3, 7.0487E+3, 9.8620E+3, 1.6691E+4, 5.5822E+4, 6.3009E+4,
    7.2214E+4, 8.4382E+4, 1.0115E+5, 1.2556E+5, 1.6403E+5, 2.3258E+5, 3.8459E+5,
    9.5759E+5, 1.0207E+14;

! =============================================================================
!
!                Super Heat and Super Critical Property Data 
!                for Refrigerant R744
!
!                Data for pressures and temperatures beyond the
!                critical temperature and pressure.
!
!                Critical Pressure:      7369.02 kPa
!                Critical Temperature:    30.978 degC
! =============================================================================

  FluidProperties:Temperatures,
    R744SuperHeatTemperatures,  !- Name
    -50., -48., -46., -44., -42., -40., -38., -36.,
    -34., -32., -30., -28., -26., -24., -22., -20.,
    -18., -16., -14., -12., -10., -8.0, -6.0, -4.0,
    -2.0,  0.0,  2.0,  4.0,  6.0,  8.0, 10.0, 12.0,
    14.0, 16.0, 18.0, 20.0, 22.0, 24.0, 26.0, 26.2,
    26.4, 26.6, 26.8, 27.0, 27.2, 27.4, 27.6, 27.8,
    28.0, 28.2, 28.4, 28.6, 28.8, 29.0, 29.2, 29.4,
    29.6, 29.8, 30.0, 30.2, 30.4, 30.6, 30.8, 31.0,
    31.2, 31.4, 31.6, 31.8, 32.0, 32.2, 32.4, 32.6,
    32.8, 33.0, 33.2, 33.4, 33.6, 33.8, 34.0, 34.2,
    34.4, 34.6, 34.8, 35.0, 35.2, 35.4, 35.6, 35.8,
    36.0, 38.0, 40.0, 42.0, 44.0, 46.0, 48.0, 50.0,
    52.0, 54.0, 56.0, 58.0, 60.0, 62.0, 64.0, 66.0,
    68.0, 70.0, 72.0, 74.0, 76.0, 78.0, 80.0, 82.0,
    84.0, 86.0, 88.0, 90.0, 92.0, 94.0, 96.0, 98.0,
    100., 102., 104., 106., 108., 110., 112., 114.,
    116., 118., 120., 122., 124., 126., 128., 130.,
    132., 134., 136., 138., 140., 142., 144., 146.,
    148., 150., 152., 154., 156.;

  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.0000E+05,              !- Pressure {Pa}
    4.3454E+05, 4.3638E+05, 4.3821E+05, 4.4003E+05, 4.4184E+05, 4.4365E+05, 4.4545E+05,
    4.4724E+05, 4.4903E+05, 4.5081E+05, 4.5259E+05, 4.5437E+05, 4.5614E+05, 4.5791E+05,
    4.5967E+05, 4.6144E+05, 4.6320E+05, 4.6496E+05, 4.6672E+05, 4.6848E+05, 4.7024E+05,
    4.7200E+05, 4.7376E+05, 4.7551E+05, 4.7727E+05, 4.7903E+05, 4.8079E+05, 4.8255E+05,
    4.8431E+05, 4.8607E+05, 4.8783E+05, 4.8960E+05, 4.9136E+05, 4.9313E+05, 4.9490E+05,
    4.9667E+05, 4.9844E+05, 5.0021E+05, 5.0199E+05, 5.0216E+05, 5.0234E+05, 5.0252E+05,
    5.0270E+05, 5.0288E+05, 5.0305E+05, 5.0323E+05, 5.0341E+05, 5.0359E+05, 5.0376E+05,
    5.0394E+05, 5.0412E+05, 5.0430E+05, 5.0448E+05, 5.0465E+05, 5.0483E+05, 5.0501E+05,
    5.0519E+05, 5.0537E+05, 5.0554E+05, 5.0572E+05, 5.0590E+05, 5.0608E+05, 5.0626E+05,
    5.0643E+05, 5.0661E+05, 5.0679E+05, 5.0697E+05, 5.0715E+05, 5.0732E+05, 5.0750E+05,
    5.0768E+05, 5.0786E+05, 5.0804E+05, 5.0822E+05, 5.0840E+05, 5.0857E+05, 5.0875E+05,
    5.0893E+05, 5.0911E+05, 5.0929E+05, 5.0946E+05, 5.0964E+05, 5.0982E+05, 5.1000E+05,
    5.1018E+05, 5.1036E+05, 5.1054E+05, 5.1072E+05, 5.1089E+05, 5.1268E+05, 5.1447E+05,
    5.1626E+05, 5.1806E+05, 5.1986E+05, 5.2166E+05, 5.2346E+05, 5.2526E+05, 5.2707E+05,
    5.2888E+05, 5.3069E+05, 5.3250E+05, 5.3432E+05, 5.3614E+05, 5.3797E+05, 5.3979E+05,
    5.4162E+05, 5.4345E+05, 5.4528E+05, 5.4712E+05, 5.4896E+05, 5.5080E+05, 5.5264E+05,
    5.5449E+05, 5.5634E+05, 5.5820E+05, 5.6005E+05, 5.6191E+05, 5.6377E+05, 5.6564E+05,
    5.6750E+05, 5.6937E+05, 5.7125E+05, 5.7312E+05, 5.7500E+05, 5.7688E+05, 5.7876E+05,
    5.8065E+05, 5.8254E+05, 5.8444E+05, 5.8633E+05, 5.8823E+05, 5.9013E+05, 5.9203E+05,
    5.9394E+05, 5.9585E+05, 5.9776E+05, 5.9968E+05, 6.0160E+05, 6.0352E+05, 6.0544E+05,
    6.0737E+05, 6.0930E+05, 6.1123E+05, 6.1316E+05, 6.1510E+05, 6.1704E+05, 6.1899E+05,
    6.2093E+05, 6.2288E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.0000E+05,              !- Pressure {Pa}
    1.5540E+01, 1.5356E+01, 1.5177E+01, 1.5003E+01, 1.4835E+01, 1.4672E+01, 1.4513E+01,
    1.4358E+01, 1.4207E+01, 1.4061E+01, 1.3918E+01, 1.3778E+01, 1.3642E+01, 1.3509E+01,
    1.3379E+01, 1.3253E+01, 1.3129E+01, 1.3007E+01, 1.2889E+01, 1.2773E+01, 1.2659E+01,
    1.2548E+01, 1.2439E+01, 1.2332E+01, 1.2227E+01, 1.2124E+01, 1.2023E+01, 1.1924E+01,
    1.1827E+01, 1.1732E+01, 1.1638E+01, 1.1546E+01, 1.1456E+01, 1.1367E+01, 1.1280E+01,
    1.1194E+01, 1.1110E+01, 1.1027E+01, 1.0945E+01, 1.0937E+01, 1.0929E+01, 1.0921E+01,
    1.0913E+01, 1.0905E+01, 1.0897E+01, 1.0889E+01, 1.0881E+01, 1.0873E+01, 1.0865E+01,
    1.0857E+01, 1.0849E+01, 1.0841E+01, 1.0833E+01, 1.0826E+01, 1.0818E+01, 1.0810E+01,
    1.0802E+01, 1.0794E+01, 1.0786E+01, 1.0778E+01, 1.0771E+01, 1.0763E+01, 1.0755E+01,
    1.0747E+01, 1.0739E+01, 1.0732E+01, 1.0724E+01, 1.0716E+01, 1.0709E+01, 1.0701E+01,
    1.0693E+01, 1.0685E+01, 1.0678E+01, 1.0670E+01, 1.0662E+01, 1.0655E+01, 1.0647E+01,
    1.0640E+01, 1.0632E+01, 1.0624E+01, 1.0617E+01, 1.0609E+01, 1.0602E+01, 1.0594E+01,
    1.0587E+01, 1.0579E+01, 1.0572E+01, 1.0564E+01, 1.0557E+01, 1.0483E+01, 1.0410E+01,
    1.0338E+01, 1.0267E+01, 1.0197E+01, 1.0128E+01, 1.0060E+01, 9.9930E+00, 9.9280E+00,
    9.8630E+00, 9.7990E+00, 9.7350E+00, 9.6730E+00, 9.6120E+00, 9.5510E+00, 9.4910E+00,
    9.4320E+00, 9.3740E+00, 9.3170E+00, 9.2600E+00, 9.2040E+00, 9.1490E+00, 9.0940E+00,
    9.0400E+00, 8.9870E+00, 8.9340E+00, 8.8820E+00, 8.8310E+00, 8.7800E+00, 8.7300E+00,
    8.6810E+00, 8.6320E+00, 8.5840E+00, 8.5360E+00, 8.4890E+00, 8.4420E+00, 8.3960E+00,
    8.3500E+00, 8.3050E+00, 8.2600E+00, 8.2160E+00, 8.1730E+00, 8.1300E+00, 8.0870E+00,
    8.0450E+00, 8.0030E+00, 7.9620E+00, 7.9210E+00, 7.8810E+00, 7.8410E+00, 7.8010E+00,
    7.7620E+00, 7.7230E+00, 7.6850E+00, 7.6470E+00, 7.6090E+00, 7.5720E+00, 7.5350E+00,
    7.4990E+00, 7.4630E+00;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.0000E+05,              !- Pressure {Pa}
    9.2247E+02, 9.1758E+02, 9.1300E+02, 9.0877E+02, 9.0489E+02, 9.0136E+02, 8.9817E+02,
    8.9531E+02, 8.9274E+02, 8.9046E+02, 8.8845E+02, 8.8668E+02, 8.8513E+02, 8.8379E+02,
    8.8265E+02, 8.8168E+02, 8.8088E+02, 8.8024E+02, 8.7973E+02, 8.7935E+02, 8.7910E+02,
    8.7896E+02, 8.7893E+02, 8.7899E+02, 8.7914E+02, 8.7938E+02, 8.7970E+02, 8.8009E+02,
    8.8055E+02, 8.8107E+02, 8.8166E+02, 8.8230E+02, 8.8300E+02, 8.8374E+02, 8.8454E+02,
    8.8537E+02, 8.8625E+02, 8.8716E+02, 8.8812E+02, 8.8821E+02, 8.8831E+02, 8.8841E+02,
    8.8851E+02, 8.8860E+02, 8.8870E+02, 8.8880E+02, 8.8890E+02, 8.8900E+02, 8.8910E+02,
    8.8920E+02, 8.8930E+02, 8.8940E+02, 8.8950E+02, 8.8960E+02, 8.8971E+02, 8.8981E+02,
    8.8991E+02, 8.9001E+02, 8.9012E+02, 8.9022E+02, 8.9032E+02, 8.9043E+02, 8.9053E+02,
    8.9063E+02, 8.9074E+02, 8.9084E+02, 8.9095E+02, 8.9106E+02, 8.9116E+02, 8.9127E+02,
    8.9137E+02, 8.9148E+02, 8.9159E+02, 8.9169E+02, 8.9180E+02, 8.9191E+02, 8.9202E+02,
    8.9212E+02, 8.9223E+02, 8.9234E+02, 8.9245E+02, 8.9256E+02, 8.9267E+02, 8.9278E+02,
    8.9289E+02, 8.9300E+02, 8.9311E+02, 8.9322E+02, 8.9333E+02, 8.9445E+02, 8.9560E+02,
    8.9676E+02, 8.9795E+02, 8.9916E+02, 9.0038E+02, 9.0162E+02, 9.0288E+02, 9.0415E+02,
    9.0543E+02, 9.0673E+02, 9.0804E+02, 9.0935E+02, 9.1068E+02, 9.1202E+02, 9.1337E+02,
    9.1473E+02, 9.1609E+02, 9.1746E+02, 9.1884E+02, 9.2022E+02, 9.2161E+02, 9.2300E+02,
    9.2440E+02, 9.2580E+02, 9.2720E+02, 9.2861E+02, 9.3002E+02, 9.3143E+02, 9.3285E+02,
    9.3426E+02, 9.3568E+02, 9.3710E+02, 9.3852E+02, 9.3994E+02, 9.4136E+02, 9.4278E+02,
    9.4420E+02, 9.4562E+02, 9.4705E+02, 9.4847E+02, 9.4989E+02, 9.5130E+02, 9.5272E+02,
    9.5414E+02, 9.5555E+02, 9.5697E+02, 9.5838E+02, 9.5979E+02, 9.6119E+02, 9.6260E+02,
    9.6400E+02, 9.6541E+02, 9.6681E+02, 9.6820E+02, 9.6960E+02, 9.7099E+02, 9.7238E+02,
    9.7376E+02, 9.7515E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.5000E+05,              !- Pressure {Pa}
    4.3341E+05, 4.3529E+05, 4.3715E+05, 4.3900E+05, 4.4085E+05, 4.4268E+05, 4.4451E+05,
    4.4633E+05, 4.4814E+05, 4.4995E+05, 4.5175E+05, 4.5354E+05, 4.5534E+05, 4.5712E+05,
    4.5891E+05, 4.6069E+05, 4.6247E+05, 4.6424E+05, 4.6602E+05, 4.6780E+05, 4.6957E+05,
    4.7134E+05, 4.7311E+05, 4.7488E+05, 4.7665E+05, 4.7842E+05, 4.8019E+05, 4.8196E+05,
    4.8373E+05, 4.8551E+05, 4.8728E+05, 4.8905E+05, 4.9083E+05, 4.9260E+05, 4.9438E+05,
    4.9616E+05, 4.9794E+05, 4.9972E+05, 5.0150E+05, 5.0168E+05, 5.0186E+05, 5.0204E+05,
    5.0222E+05, 5.0240E+05, 5.0258E+05, 5.0275E+05, 5.0293E+05, 5.0311E+05, 5.0329E+05,
    5.0347E+05, 5.0365E+05, 5.0382E+05, 5.0400E+05, 5.0418E+05, 5.0436E+05, 5.0454E+05,
    5.0472E+05, 5.0490E+05, 5.0508E+05, 5.0525E+05, 5.0543E+05, 5.0561E+05, 5.0579E+05,
    5.0597E+05, 5.0615E+05, 5.0633E+05, 5.0651E+05, 5.0668E+05, 5.0686E+05, 5.0704E+05,
    5.0722E+05, 5.0740E+05, 5.0758E+05, 5.0776E+05, 5.0794E+05, 5.0812E+05, 5.0830E+05,
    5.0848E+05, 5.0866E+05, 5.0883E+05, 5.0901E+05, 5.0919E+05, 5.0937E+05, 5.0955E+05,
    5.0973E+05, 5.0991E+05, 5.1009E+05, 5.1027E+05, 5.1045E+05, 5.1224E+05, 5.1404E+05,
    5.1584E+05, 5.1764E+05, 5.1944E+05, 5.2125E+05, 5.2305E+05, 5.2486E+05, 5.2668E+05,
    5.2849E+05, 5.3031E+05, 5.3213E+05, 5.3395E+05, 5.3578E+05, 5.3760E+05, 5.3943E+05,
    5.4127E+05, 5.4310E+05, 5.4494E+05, 5.4678E+05, 5.4862E+05, 5.5047E+05, 5.5232E+05,
    5.5417E+05, 5.5602E+05, 5.5788E+05, 5.5974E+05, 5.6160E+05, 5.6347E+05, 5.6534E+05,
    5.6721E+05, 5.6908E+05, 5.7096E+05, 5.7284E+05, 5.7472E+05, 5.7660E+05, 5.7849E+05,
    5.8038E+05, 5.8227E+05, 5.8417E+05, 5.8606E+05, 5.8797E+05, 5.8987E+05, 5.9178E+05,
    5.9369E+05, 5.9560E+05, 5.9751E+05, 5.9943E+05, 6.0135E+05, 6.0328E+05, 6.0520E+05,
    6.0713E+05, 6.0906E+05, 6.1100E+05, 6.1294E+05, 6.1488E+05, 6.1682E+05, 6.1876E+05,
    6.2071E+05, 6.2266E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.5000E+05,              !- Pressure {Pa}
    1.6979E+01, 1.6772E+01, 1.6571E+01, 1.6377E+01, 1.6189E+01, 1.6006E+01, 1.5828E+01,
    1.5656E+01, 1.5488E+01, 1.5325E+01, 1.5166E+01, 1.5011E+01, 1.4860E+01, 1.4713E+01,
    1.4569E+01, 1.4429E+01, 1.4291E+01, 1.4157E+01, 1.4026E+01, 1.3898E+01, 1.3773E+01,
    1.3650E+01, 1.3530E+01, 1.3412E+01, 1.3296E+01, 1.3183E+01, 1.3072E+01, 1.2963E+01,
    1.2857E+01, 1.2752E+01, 1.2649E+01, 1.2548E+01, 1.2449E+01, 1.2351E+01, 1.2256E+01,
    1.2162E+01, 1.2069E+01, 1.1978E+01, 1.1889E+01, 1.1880E+01, 1.1871E+01, 1.1862E+01,
    1.1854E+01, 1.1845E+01, 1.1836E+01, 1.1827E+01, 1.1819E+01, 1.1810E+01, 1.1801E+01,
    1.1792E+01, 1.1784E+01, 1.1775E+01, 1.1766E+01, 1.1758E+01, 1.1749E+01, 1.1740E+01,
    1.1732E+01, 1.1723E+01, 1.1715E+01, 1.1706E+01, 1.1697E+01, 1.1689E+01, 1.1680E+01,
    1.1672E+01, 1.1663E+01, 1.1655E+01, 1.1646E+01, 1.1638E+01, 1.1629E+01, 1.1621E+01,
    1.1613E+01, 1.1604E+01, 1.1596E+01, 1.1587E+01, 1.1579E+01, 1.1571E+01, 1.1562E+01,
    1.1554E+01, 1.1546E+01, 1.1537E+01, 1.1529E+01, 1.1521E+01, 1.1513E+01, 1.1504E+01,
    1.1496E+01, 1.1488E+01, 1.1480E+01, 1.1472E+01, 1.1463E+01, 1.1382E+01, 1.1302E+01,
    1.1224E+01, 1.1146E+01, 1.1070E+01, 1.0995E+01, 1.0921E+01, 1.0848E+01, 1.0776E+01,
    1.0705E+01, 1.0635E+01, 1.0566E+01, 1.0498E+01, 1.0431E+01, 1.0364E+01, 1.0299E+01,
    1.0235E+01, 1.0171E+01, 1.0109E+01, 1.0047E+01, 9.9860E+00, 9.9250E+00, 9.8660E+00,
    9.8070E+00, 9.7490E+00, 9.6920E+00, 9.6350E+00, 9.5790E+00, 9.5240E+00, 9.4690E+00,
    9.4160E+00, 9.3620E+00, 9.3100E+00, 9.2580E+00, 9.2060E+00, 9.1550E+00, 9.1050E+00,
    9.0560E+00, 9.0070E+00, 8.9580E+00, 8.9100E+00, 8.8630E+00, 8.8160E+00, 8.7690E+00,
    8.7230E+00, 8.6780E+00, 8.6330E+00, 8.5890E+00, 8.5450E+00, 8.5010E+00, 8.4580E+00,
    8.4160E+00, 8.3730E+00, 8.3320E+00, 8.2900E+00, 8.2500E+00, 8.2090E+00, 8.1690E+00,
    8.1290E+00, 8.0900E+00;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    6.5000E+05,              !- Pressure {Pa}
    9.4013E+02, 9.3445E+02, 9.2907E+02, 9.2404E+02, 9.1939E+02, 9.1512E+02, 9.1124E+02,
    9.0772E+02, 9.0455E+02, 9.0170E+02, 8.9915E+02, 8.9688E+02, 8.9487E+02, 8.9311E+02,
    8.9156E+02, 8.9022E+02, 8.8907E+02, 8.8809E+02, 8.8728E+02, 8.8661E+02, 8.8608E+02,
    8.8569E+02, 8.8541E+02, 8.8524E+02, 8.8518E+02, 8.8521E+02, 8.8533E+02, 8.8554E+02,
    8.8582E+02, 8.8618E+02, 8.8661E+02, 8.8710E+02, 8.8765E+02, 8.8825E+02, 8.8891E+02,
    8.8962E+02, 8.9038E+02, 8.9118E+02, 8.9202E+02, 8.9210E+02, 8.9219E+02, 8.9228E+02,
    8.9237E+02, 8.9245E+02, 8.9254E+02, 8.9263E+02, 8.9272E+02, 8.9281E+02, 8.9290E+02,
    8.9299E+02, 8.9308E+02, 8.9317E+02, 8.9326E+02, 8.9335E+02, 8.9344E+02, 8.9353E+02,
    8.9362E+02, 8.9372E+02, 8.9381E+02, 8.9390E+02, 8.9400E+02, 8.9409E+02, 8.9418E+02,
    8.9428E+02, 8.9437E+02, 8.9447E+02, 8.9456E+02, 8.9466E+02, 8.9476E+02, 8.9485E+02,
    8.9495E+02, 8.9505E+02, 8.9514E+02, 8.9524E+02, 8.9534E+02, 8.9544E+02, 8.9554E+02,
    8.9563E+02, 8.9573E+02, 8.9583E+02, 8.9593E+02, 8.9603E+02, 8.9613E+02, 8.9623E+02,
    8.9633E+02, 8.9644E+02, 8.9654E+02, 8.9664E+02, 8.9674E+02, 8.9778E+02, 8.9884E+02,
    8.9992E+02, 9.0103E+02, 9.0216E+02, 9.0331E+02, 9.0448E+02, 9.0567E+02, 9.0687E+02,
    9.0809E+02, 9.0933E+02, 9.1058E+02, 9.1184E+02, 9.1312E+02, 9.1440E+02, 9.1570E+02,
    9.1701E+02, 9.1832E+02, 9.1964E+02, 9.2098E+02, 9.2231E+02, 9.2366E+02, 9.2501E+02,
    9.2637E+02, 9.2773E+02, 9.2909E+02, 9.3046E+02, 9.3184E+02, 9.3322E+02, 9.3460E+02,
    9.3598E+02, 9.3737E+02, 9.3875E+02, 9.4014E+02, 9.4154E+02, 9.4293E+02, 9.4432E+02,
    9.4572E+02, 9.4711E+02, 9.4851E+02, 9.4990E+02, 9.5130E+02, 9.5269E+02, 9.5408E+02,
    9.5548E+02, 9.5687E+02, 9.5826E+02, 9.5965E+02, 9.6104E+02, 9.6243E+02, 9.6382E+02,
    9.6520E+02, 9.6658E+02, 9.6796E+02, 9.6934E+02, 9.7072E+02, 9.7209E+02, 9.7347E+02,
    9.7484E+02, 9.7620E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.0000E+05,              !- Pressure {Pa}
    9.2947E+04, 4.3418E+05, 4.3608E+05, 4.3796E+05, 4.3984E+05, 4.4170E+05, 4.4356E+05,
    4.4540E+05, 4.4724E+05, 4.4907E+05, 4.5089E+05, 4.5271E+05, 4.5452E+05, 4.5633E+05,
    4.5813E+05, 4.5993E+05, 4.6173E+05, 4.6352E+05, 4.6531E+05, 4.6710E+05, 4.6889E+05,
    4.7068E+05, 4.7246E+05, 4.7424E+05, 4.7603E+05, 4.7781E+05, 4.7959E+05, 4.8137E+05,
    4.8316E+05, 4.8494E+05, 4.8672E+05, 4.8851E+05, 4.9029E+05, 4.9208E+05, 4.9386E+05,
    4.9565E+05, 4.9744E+05, 4.9923E+05, 5.0102E+05, 5.0120E+05, 5.0138E+05, 5.0156E+05,
    5.0174E+05, 5.0191E+05, 5.0209E+05, 5.0227E+05, 5.0245E+05, 5.0263E+05, 5.0281E+05,
    5.0299E+05, 5.0317E+05, 5.0335E+05, 5.0353E+05, 5.0371E+05, 5.0389E+05, 5.0407E+05,
    5.0425E+05, 5.0443E+05, 5.0460E+05, 5.0478E+05, 5.0496E+05, 5.0514E+05, 5.0532E+05,
    5.0550E+05, 5.0568E+05, 5.0586E+05, 5.0604E+05, 5.0622E+05, 5.0640E+05, 5.0658E+05,
    5.0676E+05, 5.0694E+05, 5.0712E+05, 5.0730E+05, 5.0748E+05, 5.0766E+05, 5.0784E+05,
    5.0802E+05, 5.0820E+05, 5.0838E+05, 5.0856E+05, 5.0874E+05, 5.0892E+05, 5.0910E+05,
    5.0928E+05, 5.0946E+05, 5.0964E+05, 5.0982E+05, 5.1000E+05, 5.1180E+05, 5.1360E+05,
    5.1541E+05, 5.1722E+05, 5.1902E+05, 5.2084E+05, 5.2265E+05, 5.2447E+05, 5.2628E+05,
    5.2810E+05, 5.2993E+05, 5.3175E+05, 5.3358E+05, 5.3541E+05, 5.3724E+05, 5.3908E+05,
    5.4091E+05, 5.4275E+05, 5.4460E+05, 5.4644E+05, 5.4829E+05, 5.5014E+05, 5.5199E+05,
    5.5385E+05, 5.5570E+05, 5.5757E+05, 5.5943E+05, 5.6130E+05, 5.6316E+05, 5.6504E+05,
    5.6691E+05, 5.6879E+05, 5.7066E+05, 5.7255E+05, 5.7443E+05, 5.7632E+05, 5.7821E+05,
    5.8010E+05, 5.8200E+05, 5.8390E+05, 5.8580E+05, 5.8770E+05, 5.8961E+05, 5.9152E+05,
    5.9343E+05, 5.9535E+05, 5.9726E+05, 5.9918E+05, 6.0111E+05, 6.0303E+05, 6.0496E+05,
    6.0690E+05, 6.0883E+05, 6.1077E+05, 6.1270E+05, 6.1465E+05, 6.1659E+05, 6.1854E+05,
    6.2049E+05, 6.2244E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.0000E+05,              !- Pressure {Pa}
    1.1546E+03, 1.8214E+01, 1.7990E+01, 1.7774E+01, 1.7564E+01, 1.7361E+01, 1.7164E+01,
    1.6972E+01, 1.6786E+01, 1.6606E+01, 1.6430E+01, 1.6259E+01, 1.6092E+01, 1.5930E+01,
    1.5771E+01, 1.5617E+01, 1.5466E+01, 1.5319E+01, 1.5175E+01, 1.5034E+01, 1.4896E+01,
    1.4762E+01, 1.4630E+01, 1.4501E+01, 1.4374E+01, 1.4250E+01, 1.4129E+01, 1.4010E+01,
    1.3893E+01, 1.3779E+01, 1.3667E+01, 1.3556E+01, 1.3448E+01, 1.3342E+01, 1.3237E+01,
    1.3135E+01, 1.3034E+01, 1.2935E+01, 1.2838E+01, 1.2828E+01, 1.2818E+01, 1.2809E+01,
    1.2799E+01, 1.2790E+01, 1.2780E+01, 1.2770E+01, 1.2761E+01, 1.2751E+01, 1.2742E+01,
    1.2732E+01, 1.2723E+01, 1.2714E+01, 1.2704E+01, 1.2695E+01, 1.2685E+01, 1.2676E+01,
    1.2666E+01, 1.2657E+01, 1.2648E+01, 1.2638E+01, 1.2629E+01, 1.2620E+01, 1.2611E+01,
    1.2601E+01, 1.2592E+01, 1.2583E+01, 1.2574E+01, 1.2564E+01, 1.2555E+01, 1.2546E+01,
    1.2537E+01, 1.2528E+01, 1.2519E+01, 1.2509E+01, 1.2500E+01, 1.2491E+01, 1.2482E+01,
    1.2473E+01, 1.2464E+01, 1.2455E+01, 1.2446E+01, 1.2437E+01, 1.2428E+01, 1.2419E+01,
    1.2410E+01, 1.2401E+01, 1.2392E+01, 1.2383E+01, 1.2374E+01, 1.2286E+01, 1.2199E+01,
    1.2114E+01, 1.2029E+01, 1.1946E+01, 1.1865E+01, 1.1784E+01, 1.1705E+01, 1.1627E+01,
    1.1550E+01, 1.1474E+01, 1.1399E+01, 1.1325E+01, 1.1252E+01, 1.1181E+01, 1.1110E+01,
    1.1040E+01, 1.0971E+01, 1.0903E+01, 1.0836E+01, 1.0770E+01, 1.0704E+01, 1.0640E+01,
    1.0576E+01, 1.0513E+01, 1.0451E+01, 1.0390E+01, 1.0329E+01, 1.0270E+01, 1.0211E+01,
    1.0152E+01, 1.0094E+01, 1.0038E+01, 9.9810E+00, 9.9260E+00, 9.8710E+00, 9.8160E+00,
    9.7630E+00, 9.7090E+00, 9.6570E+00, 9.6050E+00, 9.5540E+00, 9.5030E+00, 9.4530E+00,
    9.4030E+00, 9.3540E+00, 9.3050E+00, 9.2570E+00, 9.2100E+00, 9.1630E+00, 9.1160E+00,
    9.0700E+00, 9.0250E+00, 8.9800E+00, 8.9350E+00, 8.8910E+00, 8.8470E+00, 8.8040E+00,
    8.7610E+00, 8.7190E+00;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.0000E+05,              !- Pressure {Pa}
    1.9710E+03, 9.5209E+02, 9.4588E+02, 9.4002E+02, 9.3456E+02, 9.2951E+02, 9.2488E+02,
    9.2066E+02, 9.1683E+02, 9.1337E+02, 9.1025E+02, 9.0745E+02, 9.0495E+02, 9.0273E+02,
    9.0076E+02, 8.9902E+02, 8.9749E+02, 8.9617E+02, 8.9503E+02, 8.9405E+02, 8.9324E+02,
    8.9257E+02, 8.9204E+02, 8.9163E+02, 8.9134E+02, 8.9116E+02, 8.9108E+02, 8.9109E+02,
    8.9119E+02, 8.9138E+02, 8.9164E+02, 8.9197E+02, 8.9237E+02, 8.9283E+02, 8.9336E+02,
    8.9394E+02, 8.9457E+02, 8.9525E+02, 8.9597E+02, 8.9605E+02, 8.9612E+02, 8.9620E+02,
    8.9628E+02, 8.9635E+02, 8.9643E+02, 8.9651E+02, 8.9659E+02, 8.9666E+02, 8.9674E+02,
    8.9682E+02, 8.9690E+02, 8.9698E+02, 8.9706E+02, 8.9714E+02, 8.9722E+02, 8.9730E+02,
    8.9739E+02, 8.9747E+02, 8.9755E+02, 8.9763E+02, 8.9772E+02, 8.9780E+02, 8.9788E+02,
    8.9797E+02, 8.9805E+02, 8.9814E+02, 8.9822E+02, 8.9831E+02, 8.9840E+02, 8.9848E+02,
    8.9857E+02, 8.9866E+02, 8.9874E+02, 8.9883E+02, 8.9892E+02, 8.9901E+02, 8.9910E+02,
    8.9919E+02, 8.9928E+02, 8.9937E+02, 8.9946E+02, 8.9955E+02, 8.9964E+02, 8.9973E+02,
    8.9982E+02, 8.9991E+02, 9.0001E+02, 9.0010E+02, 9.0019E+02, 9.0114E+02, 9.0211E+02,
    9.0311E+02, 9.0414E+02, 9.0519E+02, 9.0627E+02, 9.0737E+02, 9.0849E+02, 9.0963E+02,
    9.1078E+02, 9.1196E+02, 9.1315E+02, 9.1435E+02, 9.1557E+02, 9.1680E+02, 9.1805E+02,
    9.1930E+02, 9.2057E+02, 9.2184E+02, 9.2313E+02, 9.2442E+02, 9.2572E+02, 9.2703E+02,
    9.2835E+02, 9.2967E+02, 9.3100E+02, 9.3233E+02, 9.3367E+02, 9.3501E+02, 9.3636E+02,
    9.3771E+02, 9.3906E+02, 9.4042E+02, 9.4178E+02, 9.4314E+02, 9.4450E+02, 9.4587E+02,
    9.4724E+02, 9.4860E+02, 9.4997E+02, 9.5134E+02, 9.5271E+02, 9.5408E+02, 9.5545E+02,
    9.5682E+02, 9.5819E+02, 9.5956E+02, 9.6093E+02, 9.6230E+02, 9.6367E+02, 9.6504E+02,
    9.6640E+02, 9.6777E+02, 9.6913E+02, 9.7049E+02, 9.7185E+02, 9.7320E+02, 9.7456E+02,
    9.7591E+02, 9.7726E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.5000E+05,              !- Pressure {Pa}
    9.2959E+04, 9.6907E+04, 4.3498E+05, 4.3690E+05, 4.3881E+05, 4.4070E+05, 4.4259E+05,
    4.4446E+05, 4.4632E+05, 4.4818E+05, 4.5002E+05, 4.5186E+05, 4.5370E+05, 4.5553E+05,
    4.5735E+05, 4.5917E+05, 4.6098E+05, 4.6279E+05, 4.6460E+05, 4.6640E+05, 4.6821E+05,
    4.7001E+05, 4.7181E+05, 4.7360E+05, 4.7540E+05, 4.7719E+05, 4.7899E+05, 4.8078E+05,
    4.8258E+05, 4.8437E+05, 4.8616E+05, 4.8796E+05, 4.8975E+05, 4.9154E+05, 4.9334E+05,
    4.9514E+05, 4.9693E+05, 4.9873E+05, 5.0053E+05, 5.0071E+05, 5.0089E+05, 5.0107E+05,
    5.0125E+05, 5.0143E+05, 5.0161E+05, 5.0179E+05, 5.0197E+05, 5.0215E+05, 5.0233E+05,
    5.0251E+05, 5.0269E+05, 5.0287E+05, 5.0305E+05, 5.0323E+05, 5.0341E+05, 5.0359E+05,
    5.0377E+05, 5.0395E+05, 5.0413E+05, 5.0431E+05, 5.0449E+05, 5.0467E+05, 5.0485E+05,
    5.0503E+05, 5.0522E+05, 5.0540E+05, 5.0558E+05, 5.0576E+05, 5.0594E+05, 5.0612E+05,
    5.0630E+05, 5.0648E+05, 5.0666E+05, 5.0684E+05, 5.0702E+05, 5.0720E+05, 5.0738E+05,
    5.0756E+05, 5.0774E+05, 5.0792E+05, 5.0810E+05, 5.0828E+05, 5.0846E+05, 5.0864E+05,
    5.0882E+05, 5.0900E+05, 5.0919E+05, 5.0937E+05, 5.0955E+05, 5.1136E+05, 5.1317E+05,
    5.1498E+05, 5.1679E+05, 5.1861E+05, 5.2042E+05, 5.2224E+05, 5.2406E+05, 5.2589E+05,
    5.2772E+05, 5.2954E+05, 5.3137E+05, 5.3321E+05, 5.3504E+05, 5.3688E+05, 5.3872E+05,
    5.4056E+05, 5.4240E+05, 5.4425E+05, 5.4610E+05, 5.4795E+05, 5.4981E+05, 5.5166E+05,
    5.5352E+05, 5.5538E+05, 5.5725E+05, 5.5912E+05, 5.6099E+05, 5.6286E+05, 5.6473E+05,
    5.6661E+05, 5.6849E+05, 5.7037E+05, 5.7226E+05, 5.7415E+05, 5.7604E+05, 5.7793E+05,
    5.7983E+05, 5.8173E+05, 5.8363E+05, 5.8553E+05, 5.8744E+05, 5.8935E+05, 5.9126E+05,
    5.9318E+05, 5.9510E+05, 5.9702E+05, 5.9894E+05, 6.0086E+05, 6.0279E+05, 6.0472E+05,
    6.0666E+05, 6.0859E+05, 6.1053E+05, 6.1248E+05, 6.1442E+05, 6.1637E+05, 6.1832E+05,
    6.2027E+05, 6.2222E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.5000E+05,              !- Pressure {Pa}
    1.1547E+03, 1.1471E+03, 1.9435E+01, 1.9195E+01, 1.8962E+01, 1.8737E+01, 1.8519E+01,
    1.8308E+01, 1.8103E+01, 1.7904E+01, 1.7711E+01, 1.7522E+01, 1.7339E+01, 1.7161E+01,
    1.6987E+01, 1.6818E+01, 1.6653E+01, 1.6492E+01, 1.6334E+01, 1.6181E+01, 1.6030E+01,
    1.5883E+01, 1.5739E+01, 1.5599E+01, 1.5461E+01, 1.5326E+01, 1.5194E+01, 1.5065E+01,
    1.4938E+01, 1.4813E+01, 1.4691E+01, 1.4571E+01, 1.4454E+01, 1.4338E+01, 1.4225E+01,
    1.4114E+01, 1.4005E+01, 1.3897E+01, 1.3792E+01, 1.3781E+01, 1.3771E+01, 1.3760E+01,
    1.3750E+01, 1.3739E+01, 1.3729E+01, 1.3719E+01, 1.3708E+01, 1.3698E+01, 1.3688E+01,
    1.3678E+01, 1.3667E+01, 1.3657E+01, 1.3647E+01, 1.3637E+01, 1.3626E+01, 1.3616E+01,
    1.3606E+01, 1.3596E+01, 1.3586E+01, 1.3576E+01, 1.3566E+01, 1.3556E+01, 1.3545E+01,
    1.3535E+01, 1.3525E+01, 1.3515E+01, 1.3505E+01, 1.3495E+01, 1.3486E+01, 1.3476E+01,
    1.3466E+01, 1.3456E+01, 1.3446E+01, 1.3436E+01, 1.3426E+01, 1.3416E+01, 1.3406E+01,
    1.3397E+01, 1.3387E+01, 1.3377E+01, 1.3367E+01, 1.3358E+01, 1.3348E+01, 1.3338E+01,
    1.3328E+01, 1.3319E+01, 1.3309E+01, 1.3299E+01, 1.3290E+01, 1.3194E+01, 1.3100E+01,
    1.3008E+01, 1.2917E+01, 1.2827E+01, 1.2739E+01, 1.2652E+01, 1.2566E+01, 1.2481E+01,
    1.2398E+01, 1.2316E+01, 1.2235E+01, 1.2156E+01, 1.2077E+01, 1.2000E+01, 1.1923E+01,
    1.1848E+01, 1.1773E+01, 1.1700E+01, 1.1628E+01, 1.1556E+01, 1.1486E+01, 1.1416E+01,
    1.1348E+01, 1.1280E+01, 1.1213E+01, 1.1147E+01, 1.1082E+01, 1.1017E+01, 1.0953E+01,
    1.0891E+01, 1.0828E+01, 1.0767E+01, 1.0706E+01, 1.0647E+01, 1.0587E+01, 1.0529E+01,
    1.0471E+01, 1.0414E+01, 1.0357E+01, 1.0301E+01, 1.0246E+01, 1.0192E+01, 1.0137E+01,
    1.0084E+01, 1.0031E+01, 9.9790E+00, 9.9270E+00, 9.8760E+00, 9.8260E+00, 9.7760E+00,
    9.7260E+00, 9.6770E+00, 9.6290E+00, 9.5810E+00, 9.5330E+00, 9.4860E+00, 9.4400E+00,
    9.3940E+00, 9.3480E+00;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    7.5000E+05,              !- Pressure {Pa}
    1.9706E+03, 1.9778E+03, 9.6349E+02, 9.5676E+02, 9.5044E+02, 9.4456E+02, 9.3913E+02,
    9.3416E+02, 9.2963E+02, 9.2551E+02, 9.2178E+02, 9.1842E+02, 9.1539E+02, 9.1268E+02,
    9.1025E+02, 9.0809E+02, 9.0617E+02, 9.0447E+02, 9.0299E+02, 9.0169E+02, 9.0057E+02,
    8.9962E+02, 8.9882E+02, 8.9816E+02, 8.9764E+02, 8.9723E+02, 8.9694E+02, 8.9675E+02,
    8.9666E+02, 8.9666E+02, 8.9675E+02, 8.9692E+02, 8.9717E+02, 8.9749E+02, 8.9787E+02,
    8.9831E+02, 8.9882E+02, 8.9938E+02, 8.9998E+02, 9.0005E+02, 9.0011E+02, 9.0018E+02,
    9.0024E+02, 9.0031E+02, 9.0037E+02, 9.0044E+02, 9.0050E+02, 9.0057E+02, 9.0064E+02,
    9.0071E+02, 9.0078E+02, 9.0084E+02, 9.0091E+02, 9.0098E+02, 9.0105E+02, 9.0113E+02,
    9.0120E+02, 9.0127E+02, 9.0134E+02, 9.0141E+02, 9.0148E+02, 9.0156E+02, 9.0163E+02,
    9.0171E+02, 9.0178E+02, 9.0185E+02, 9.0193E+02, 9.0201E+02, 9.0208E+02, 9.0216E+02,
    9.0223E+02, 9.0231E+02, 9.0239E+02, 9.0247E+02, 9.0255E+02, 9.0262E+02, 9.0270E+02,
    9.0278E+02, 9.0286E+02, 9.0294E+02, 9.0302E+02, 9.0310E+02, 9.0319E+02, 9.0327E+02,
    9.0335E+02, 9.0343E+02, 9.0352E+02, 9.0360E+02, 9.0368E+02, 9.0453E+02, 9.0542E+02,
    9.0634E+02, 9.0729E+02, 9.0826E+02, 9.0926E+02, 9.1029E+02, 9.1134E+02, 9.1241E+02,
    9.1350E+02, 9.1461E+02, 9.1574E+02, 9.1688E+02, 9.1805E+02, 9.1922E+02, 9.2041E+02,
    9.2162E+02, 9.2283E+02, 9.2406E+02, 9.2530E+02, 9.2655E+02, 9.2780E+02, 9.2907E+02,
    9.3034E+02, 9.3163E+02, 9.3292E+02, 9.3421E+02, 9.3551E+02, 9.3682E+02, 9.3813E+02,
    9.3945E+02, 9.4077E+02, 9.4209E+02, 9.4342E+02, 9.4475E+02, 9.4609E+02, 9.4742E+02,
    9.4876E+02, 9.5010E+02, 9.5145E+02, 9.5279E+02, 9.5414E+02, 9.5548E+02, 9.5683E+02,
    9.5818E+02, 9.5952E+02, 9.6087E+02, 9.6222E+02, 9.6357E+02, 9.6491E+02, 9.6626E+02,
    9.6761E+02, 9.6895E+02, 9.7029E+02, 9.7164E+02, 9.7298E+02, 9.7432E+02, 9.7566E+02,
    9.7699E+02, 9.7833E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.0000E+05,              !- Pressure {Pa}
    9.2970E+04, 9.6918E+04, 4.3386E+05, 4.3582E+05, 4.3776E+05, 4.3969E+05, 4.4160E+05,
    4.4350E+05, 4.4539E+05, 4.4728E+05, 4.4915E+05, 4.5101E+05, 4.5287E+05, 4.5472E+05,
    4.5656E+05, 4.5840E+05, 4.6023E+05, 4.6206E+05, 4.6388E+05, 4.6570E+05, 4.6752E+05,
    4.6933E+05, 4.7115E+05, 4.7296E+05, 4.7476E+05, 4.7657E+05, 4.7838E+05, 4.8018E+05,
    4.8199E+05, 4.8379E+05, 4.8560E+05, 4.8740E+05, 4.8921E+05, 4.9101E+05, 4.9282E+05,
    4.9462E+05, 4.9643E+05, 4.9823E+05, 5.0004E+05, 5.0022E+05, 5.0040E+05, 5.0058E+05,
    5.0076E+05, 5.0094E+05, 5.0112E+05, 5.0131E+05, 5.0149E+05, 5.0167E+05, 5.0185E+05,
    5.0203E+05, 5.0221E+05, 5.0239E+05, 5.0257E+05, 5.0275E+05, 5.0293E+05, 5.0312E+05,
    5.0330E+05, 5.0348E+05, 5.0366E+05, 5.0384E+05, 5.0402E+05, 5.0420E+05, 5.0438E+05,
    5.0456E+05, 5.0474E+05, 5.0493E+05, 5.0511E+05, 5.0529E+05, 5.0547E+05, 5.0565E+05,
    5.0583E+05, 5.0601E+05, 5.0619E+05, 5.0638E+05, 5.0656E+05, 5.0674E+05, 5.0692E+05,
    5.0710E+05, 5.0728E+05, 5.0746E+05, 5.0764E+05, 5.0782E+05, 5.0801E+05, 5.0819E+05,
    5.0837E+05, 5.0855E+05, 5.0873E+05, 5.0891E+05, 5.0910E+05, 5.1091E+05, 5.1273E+05,
    5.1455E+05, 5.1637E+05, 5.1819E+05, 5.2001E+05, 5.2184E+05, 5.2366E+05, 5.2549E+05,
    5.2732E+05, 5.2916E+05, 5.3099E+05, 5.3283E+05, 5.3467E+05, 5.3651E+05, 5.3836E+05,
    5.4020E+05, 5.4205E+05, 5.4391E+05, 5.4576E+05, 5.4762E+05, 5.4947E+05, 5.5134E+05,
    5.5320E+05, 5.5506E+05, 5.5693E+05, 5.5880E+05, 5.6068E+05, 5.6255E+05, 5.6443E+05,
    5.6631E+05, 5.6820E+05, 5.7008E+05, 5.7197E+05, 5.7386E+05, 5.7576E+05, 5.7765E+05,
    5.7955E+05, 5.8146E+05, 5.8336E+05, 5.8527E+05, 5.8718E+05, 5.8909E+05, 5.9100E+05,
    5.9292E+05, 5.9484E+05, 5.9676E+05, 5.9869E+05, 6.0062E+05, 6.0255E+05, 6.0448E+05,
    6.0642E+05, 6.0836E+05, 6.1030E+05, 6.1224E+05, 6.1419E+05, 6.1614E+05, 6.1809E+05,
    6.2005E+05, 6.2201E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.0000E+05,              !- Pressure {Pa}
    1.1548E+03, 1.1473E+03, 2.0908E+01, 2.0642E+01, 2.0385E+01, 2.0136E+01, 1.9896E+01,
    1.9664E+01, 1.9439E+01, 1.9220E+01, 1.9008E+01, 1.8802E+01, 1.8602E+01, 1.8407E+01,
    1.8217E+01, 1.8033E+01, 1.7853E+01, 1.7677E+01, 1.7505E+01, 1.7338E+01, 1.7175E+01,
    1.7015E+01, 1.6859E+01, 1.6706E+01, 1.6557E+01, 1.6410E+01, 1.6267E+01, 1.6127E+01,
    1.5989E+01, 1.5855E+01, 1.5723E+01, 1.5593E+01, 1.5466E+01, 1.5341E+01, 1.5219E+01,
    1.5099E+01, 1.4981E+01, 1.4865E+01, 1.4751E+01, 1.4740E+01, 1.4728E+01, 1.4717E+01,
    1.4706E+01, 1.4695E+01, 1.4683E+01, 1.4672E+01, 1.4661E+01, 1.4650E+01, 1.4639E+01,
    1.4628E+01, 1.4617E+01, 1.4606E+01, 1.4595E+01, 1.4584E+01, 1.4573E+01, 1.4562E+01,
    1.4551E+01, 1.4540E+01, 1.4529E+01, 1.4518E+01, 1.4507E+01, 1.4496E+01, 1.4485E+01,
    1.4475E+01, 1.4464E+01, 1.4453E+01, 1.4442E+01, 1.4431E+01, 1.4421E+01, 1.4410E+01,
    1.4399E+01, 1.4389E+01, 1.4378E+01, 1.4367E+01, 1.4357E+01, 1.4346E+01, 1.4335E+01,
    1.4325E+01, 1.4314E+01, 1.4304E+01, 1.4293E+01, 1.4283E+01, 1.4272E+01, 1.4262E+01,
    1.4251E+01, 1.4241E+01, 1.4230E+01, 1.4220E+01, 1.4210E+01, 1.4107E+01, 1.4005E+01,
    1.3906E+01, 1.3808E+01, 1.3711E+01, 1.3616E+01, 1.3522E+01, 1.3430E+01, 1.3339E+01,
    1.3250E+01, 1.3162E+01, 1.3075E+01, 1.2989E+01, 1.2905E+01, 1.2821E+01, 1.2739E+01,
    1.2658E+01, 1.2578E+01, 1.2500E+01, 1.2422E+01, 1.2345E+01, 1.2270E+01, 1.2195E+01,
    1.2121E+01, 1.2048E+01, 1.1977E+01, 1.1906E+01, 1.1836E+01, 1.1767E+01, 1.1698E+01,
    1.1631E+01, 1.1564E+01, 1.1498E+01, 1.1433E+01, 1.1369E+01, 1.1306E+01, 1.1243E+01,
    1.1181E+01, 1.1120E+01, 1.1059E+01, 1.0999E+01, 1.0940E+01, 1.0881E+01, 1.0824E+01,
    1.0766E+01, 1.0710E+01, 1.0654E+01, 1.0598E+01, 1.0544E+01, 1.0489E+01, 1.0436E+01,
    1.0383E+01, 1.0330E+01, 1.0278E+01, 1.0227E+01, 1.0176E+01, 1.0126E+01, 1.0076E+01,
    1.0027E+01, 9.9780E+00;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.0000E+05,              !- Pressure {Pa}
    1.9702E+03, 1.9774E+03, 9.8191E+02, 9.7430E+02, 9.6708E+02, 9.6032E+02, 9.5404E+02,
    9.4827E+02, 9.4298E+02, 9.3816E+02, 9.3377E+02, 9.2980E+02, 9.2621E+02, 9.2297E+02,
    9.2006E+02, 9.1744E+02, 9.1510E+02, 9.1302E+02, 9.1117E+02, 9.0953E+02, 9.0810E+02,
    9.0685E+02, 9.0577E+02, 9.0484E+02, 9.0407E+02, 9.0343E+02, 9.0292E+02, 9.0252E+02,
    9.0223E+02, 9.0205E+02, 9.0196E+02, 9.0196E+02, 9.0205E+02, 9.0221E+02, 9.0245E+02,
    9.0276E+02, 9.0313E+02, 9.0356E+02, 9.0405E+02, 9.0410E+02, 9.0415E+02, 9.0420E+02,
    9.0426E+02, 9.0431E+02, 9.0437E+02, 9.0442E+02, 9.0448E+02, 9.0453E+02, 9.0459E+02,
    9.0464E+02, 9.0470E+02, 9.0476E+02, 9.0482E+02, 9.0488E+02, 9.0494E+02, 9.0500E+02,
    9.0506E+02, 9.0512E+02, 9.0518E+02, 9.0524E+02, 9.0530E+02, 9.0536E+02, 9.0543E+02,
    9.0549E+02, 9.0555E+02, 9.0562E+02, 9.0568E+02, 9.0575E+02, 9.0581E+02, 9.0588E+02,
    9.0595E+02, 9.0601E+02, 9.0608E+02, 9.0615E+02, 9.0622E+02, 9.0628E+02, 9.0635E+02,
    9.0642E+02, 9.0649E+02, 9.0656E+02, 9.0663E+02, 9.0670E+02, 9.0678E+02, 9.0685E+02,
    9.0692E+02, 9.0699E+02, 9.0707E+02, 9.0714E+02, 9.0721E+02, 9.0797E+02, 9.0877E+02,
    9.0960E+02, 9.1046E+02, 9.1136E+02, 9.1228E+02, 9.1323E+02, 9.1421E+02, 9.1521E+02,
    9.1624E+02, 9.1728E+02, 9.1835E+02, 9.1944E+02, 9.2054E+02, 9.2166E+02, 9.2280E+02,
    9.2395E+02, 9.2511E+02, 9.2629E+02, 9.2748E+02, 9.2869E+02, 9.2990E+02, 9.3112E+02,
    9.3235E+02, 9.3360E+02, 9.3484E+02, 9.3610E+02, 9.3737E+02, 9.3864E+02, 9.3991E+02,
    9.4120E+02, 9.4248E+02, 9.4378E+02, 9.4507E+02, 9.4637E+02, 9.4768E+02, 9.4899E+02,
    9.5030E+02, 9.5161E+02, 9.5293E+02, 9.5425E+02, 9.5557E+02, 9.5689E+02, 9.5821E+02,
    9.5953E+02, 9.6086E+02, 9.6219E+02, 9.6351E+02, 9.6484E+02, 9.6616E+02, 9.6749E+02,
    9.6882E+02, 9.7014E+02, 9.7147E+02, 9.7279E+02, 9.7411E+02, 9.7544E+02, 9.7676E+02,
    9.7808E+02, 9.7940E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.5000E+05,              !- Pressure {Pa}
    9.2982E+04, 9.6929E+04, 1.0089E+05, 4.3471E+05, 4.3669E+05, 4.3865E+05, 4.4060E+05,
    4.4253E+05, 4.4445E+05, 4.4636E+05, 4.4826E+05, 4.5014E+05, 4.5202E+05, 4.5389E+05,
    4.5576E+05, 4.5761E+05, 4.5946E+05, 4.6131E+05, 4.6315E+05, 4.6499E+05, 4.6682E+05,
    4.6865E+05, 4.7048E+05, 4.7230E+05, 4.7413E+05, 4.7595E+05, 4.7777E+05, 4.7958E+05,
    4.8140E+05, 4.8322E+05, 4.8503E+05, 4.8684E+05, 4.8866E+05, 4.9047E+05, 4.9229E+05,
    4.9410E+05, 4.9592E+05, 4.9773E+05, 4.9955E+05, 4.9973E+05, 4.9991E+05, 5.0009E+05,
    5.0027E+05, 5.0046E+05, 5.0064E+05, 5.0082E+05, 5.0100E+05, 5.0118E+05, 5.0136E+05,
    5.0155E+05, 5.0173E+05, 5.0191E+05, 5.0209E+05, 5.0227E+05, 5.0245E+05, 5.0264E+05,
    5.0282E+05, 5.0300E+05, 5.0318E+05, 5.0336E+05, 5.0354E+05, 5.0373E+05, 5.0391E+05,
    5.0409E+05, 5.0427E+05, 5.0446E+05, 5.0464E+05, 5.0482E+05, 5.0500E+05, 5.0518E+05,
    5.0536E+05, 5.0555E+05, 5.0573E+05, 5.0591E+05, 5.0609E+05, 5.0627E+05, 5.0646E+05,
    5.0664E+05, 5.0682E+05, 5.0700E+05, 5.0718E+05, 5.0737E+05, 5.0755E+05, 5.0773E+05,
    5.0791E+05, 5.0810E+05, 5.0828E+05, 5.0846E+05, 5.0864E+05, 5.1046E+05, 5.1229E+05,
    5.1411E+05, 5.1594E+05, 5.1777E+05, 5.1960E+05, 5.2143E+05, 5.2326E+05, 5.2510E+05,
    5.2693E+05, 5.2877E+05, 5.3061E+05, 5.3246E+05, 5.3430E+05, 5.3615E+05, 5.3800E+05,
    5.3985E+05, 5.4170E+05, 5.4356E+05, 5.4542E+05, 5.4728E+05, 5.4914E+05, 5.5101E+05,
    5.5287E+05, 5.5474E+05, 5.5662E+05, 5.5849E+05, 5.6037E+05, 5.6225E+05, 5.6413E+05,
    5.6601E+05, 5.6790E+05, 5.6979E+05, 5.7168E+05, 5.7358E+05, 5.7548E+05, 5.7738E+05,
    5.7928E+05, 5.8118E+05, 5.8309E+05, 5.8500E+05, 5.8691E+05, 5.8883E+05, 5.9075E+05,
    5.9267E+05, 5.9459E+05, 5.9652E+05, 5.9844E+05, 6.0038E+05, 6.0231E+05, 6.0424E+05,
    6.0618E+05, 6.0812E+05, 6.1007E+05, 6.1202E+05, 6.1396E+05, 6.1592E+05, 6.1787E+05,
    6.1983E+05, 6.2179E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.5000E+05,              !- Pressure {Pa}
    1.1550E+03, 1.1474E+03, 1.1397E+03, 2.2115E+01, 2.1832E+01, 2.1559E+01, 2.1296E+01,
    2.1041E+01, 2.0794E+01, 2.0555E+01, 2.0323E+01, 2.0099E+01, 1.9880E+01, 1.9668E+01,
    1.9462E+01, 1.9261E+01, 1.9065E+01, 1.8874E+01, 1.8689E+01, 1.8507E+01, 1.8330E+01,
    1.8157E+01, 1.7988E+01, 1.7823E+01, 1.7661E+01, 1.7503E+01, 1.7349E+01, 1.7197E+01,
    1.7049E+01, 1.6904E+01, 1.6761E+01, 1.6622E+01, 1.6485E+01, 1.6351E+01, 1.6219E+01,
    1.6089E+01, 1.5962E+01, 1.5838E+01, 1.5715E+01, 1.5703E+01, 1.5691E+01, 1.5679E+01,
    1.5667E+01, 1.5655E+01, 1.5643E+01, 1.5631E+01, 1.5619E+01, 1.5607E+01, 1.5595E+01,
    1.5583E+01, 1.5571E+01, 1.5559E+01, 1.5548E+01, 1.5536E+01, 1.5524E+01, 1.5512E+01,
    1.5500E+01, 1.5489E+01, 1.5477E+01, 1.5465E+01, 1.5453E+01, 1.5442E+01, 1.5430E+01,
    1.5418E+01, 1.5407E+01, 1.5395E+01, 1.5384E+01, 1.5372E+01, 1.5361E+01, 1.5349E+01,
    1.5338E+01, 1.5326E+01, 1.5315E+01, 1.5303E+01, 1.5292E+01, 1.5280E+01, 1.5269E+01,
    1.5258E+01, 1.5246E+01, 1.5235E+01, 1.5224E+01, 1.5212E+01, 1.5201E+01, 1.5190E+01,
    1.5179E+01, 1.5168E+01, 1.5156E+01, 1.5145E+01, 1.5134E+01, 1.5024E+01, 1.4915E+01,
    1.4808E+01, 1.4703E+01, 1.4599E+01, 1.4497E+01, 1.4397E+01, 1.4298E+01, 1.4201E+01,
    1.4105E+01, 1.4010E+01, 1.3917E+01, 1.3825E+01, 1.3735E+01, 1.3646E+01, 1.3558E+01,
    1.3471E+01, 1.3386E+01, 1.3302E+01, 1.3218E+01, 1.3136E+01, 1.3056E+01, 1.2976E+01,
    1.2897E+01, 1.2819E+01, 1.2742E+01, 1.2667E+01, 1.2592E+01, 1.2518E+01, 1.2445E+01,
    1.2373E+01, 1.2302E+01, 1.2231E+01, 1.2162E+01, 1.2093E+01, 1.2026E+01, 1.1959E+01,
    1.1892E+01, 1.1827E+01, 1.1762E+01, 1.1698E+01, 1.1635E+01, 1.1573E+01, 1.1511E+01,
    1.1450E+01, 1.1389E+01, 1.1330E+01, 1.1271E+01, 1.1212E+01, 1.1154E+01, 1.1097E+01,
    1.1041E+01, 1.0985E+01, 1.0929E+01, 1.0875E+01, 1.0820E+01, 1.0767E+01, 1.0714E+01,
    1.0661E+01, 1.0609E+01;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    8.5000E+05,              !- Pressure {Pa}
    1.9698E+03, 1.9769E+03, 1.9848E+03, 9.9269E+02, 9.8453E+02, 9.7684E+02, 9.6966E+02,
    9.6302E+02, 9.5692E+02, 9.5134E+02, 9.4625E+02, 9.4163E+02, 9.3743E+02, 9.3363E+02,
    9.3020E+02, 9.2710E+02, 9.2432E+02, 9.2182E+02, 9.1958E+02, 9.1759E+02, 9.1582E+02,
    9.1425E+02, 9.1288E+02, 9.1168E+02, 9.1064E+02, 9.0976E+02, 9.0902E+02, 9.0840E+02,
    9.0791E+02, 9.0753E+02, 9.0726E+02, 9.0709E+02, 9.0701E+02, 9.0702E+02, 9.0710E+02,
    9.0727E+02, 9.0750E+02, 9.0780E+02, 9.0817E+02, 9.0821E+02, 9.0825E+02, 9.0829E+02,
    9.0833E+02, 9.0837E+02, 9.0841E+02, 9.0846E+02, 9.0850E+02, 9.0854E+02, 9.0859E+02,
    9.0863E+02, 9.0868E+02, 9.0873E+02, 9.0877E+02, 9.0882E+02, 9.0887E+02, 9.0892E+02,
    9.0897E+02, 9.0902E+02, 9.0906E+02, 9.0912E+02, 9.0917E+02, 9.0922E+02, 9.0927E+02,
    9.0932E+02, 9.0938E+02, 9.0943E+02, 9.0948E+02, 9.0954E+02, 9.0959E+02, 9.0965E+02,
    9.0970E+02, 9.0976E+02, 9.0982E+02, 9.0987E+02, 9.0993E+02, 9.0999E+02, 9.1005E+02,
    9.1011E+02, 9.1017E+02, 9.1023E+02, 9.1029E+02, 9.1035E+02, 9.1041E+02, 9.1047E+02,
    9.1053E+02, 9.1060E+02, 9.1066E+02, 9.1072E+02, 9.1079E+02, 9.1145E+02, 9.1215E+02,
    9.1290E+02, 9.1368E+02, 9.1449E+02, 9.1533E+02, 9.1621E+02, 9.1711E+02, 9.1804E+02,
    9.1900E+02, 9.1998E+02, 9.2099E+02, 9.2201E+02, 9.2306E+02, 9.2412E+02, 9.2520E+02,
    9.2630E+02, 9.2741E+02, 9.2854E+02, 9.2968E+02, 9.3084E+02, 9.3201E+02, 9.3319E+02,
    9.3438E+02, 9.3558E+02, 9.3679E+02, 9.3800E+02, 9.3923E+02, 9.4047E+02, 9.4171E+02,
    9.4295E+02, 9.4421E+02, 9.4547E+02, 9.4673E+02, 9.4800E+02, 9.4928E+02, 9.5056E+02,
    9.5184E+02, 9.5313E+02, 9.5442E+02, 9.5571E+02, 9.5700E+02, 9.5830E+02, 9.5960E+02,
    9.6090E+02, 9.6220E+02, 9.6350E+02, 9.6481E+02, 9.6611E+02, 9.6742E+02, 9.6872E+02,
    9.7003E+02, 9.7134E+02, 9.7264E+02, 9.7395E+02, 9.7525E+02, 9.7656E+02, 9.7786E+02,
    9.7917E+02, 9.8047E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.0000E+05,              !- Pressure {Pa}
    9.2994E+04, 9.6940E+04, 1.0090E+05, 1.0488E+05, 4.3560E+05, 4.3760E+05, 4.3958E+05,
    4.4154E+05, 4.4349E+05, 4.4543E+05, 4.4735E+05, 4.4926E+05, 4.5117E+05, 4.5306E+05,
    4.5495E+05, 4.5682E+05, 4.5869E+05, 4.6056E+05, 4.6242E+05, 4.6427E+05, 4.6612E+05,
    4.6797E+05, 4.6981E+05, 4.7165E+05, 4.7348E+05, 4.7532E+05, 4.7715E+05, 4.7898E+05,
    4.8081E+05, 4.8263E+05, 4.8446E+05, 4.8628E+05, 4.8811E+05, 4.8993E+05, 4.9176E+05,
    4.9358E+05, 4.9540E+05, 4.9723E+05, 4.9905E+05, 4.9924E+05, 4.9942E+05, 4.9960E+05,
    4.9978E+05, 4.9996E+05, 5.0015E+05, 5.0033E+05, 5.0051E+05, 5.0070E+05, 5.0088E+05,
    5.0106E+05, 5.0124E+05, 5.0142E+05, 5.0161E+05, 5.0179E+05, 5.0197E+05, 5.0216E+05,
    5.0234E+05, 5.0252E+05, 5.0270E+05, 5.0289E+05, 5.0307E+05, 5.0325E+05, 5.0343E+05,
    5.0362E+05, 5.0380E+05, 5.0398E+05, 5.0416E+05, 5.0435E+05, 5.0453E+05, 5.0471E+05,
    5.0490E+05, 5.0508E+05, 5.0526E+05, 5.0544E+05, 5.0563E+05, 5.0581E+05, 5.0599E+05,
    5.0617E+05, 5.0636E+05, 5.0654E+05, 5.0672E+05, 5.0690E+05, 5.0709E+05, 5.0727E+05,
    5.0745E+05, 5.0764E+05, 5.0782E+05, 5.0800E+05, 5.0818E+05, 5.1001E+05, 5.1184E+05,
    5.1368E+05, 5.1551E+05, 5.1734E+05, 5.1918E+05, 5.2102E+05, 5.2286E+05, 5.2470E+05,
    5.2654E+05, 5.2838E+05, 5.3023E+05, 5.3208E+05, 5.3393E+05, 5.3578E+05, 5.3764E+05,
    5.3949E+05, 5.4135E+05, 5.4321E+05, 5.4508E+05, 5.4694E+05, 5.4881E+05, 5.5068E+05,
    5.5255E+05, 5.5442E+05, 5.5630E+05, 5.5818E+05, 5.6006E+05, 5.6194E+05, 5.6383E+05,
    5.6572E+05, 5.6761E+05, 5.6950E+05, 5.7139E+05, 5.7329E+05, 5.7519E+05, 5.7710E+05,
    5.7900E+05, 5.8091E+05, 5.8282E+05, 5.8473E+05, 5.8665E+05, 5.8857E+05, 5.9049E+05,
    5.9241E+05, 5.9434E+05, 5.9626E+05, 5.9820E+05, 6.0013E+05, 6.0207E+05, 6.0400E+05,
    6.0595E+05, 6.0789E+05, 6.0984E+05, 6.1178E+05, 6.1374E+05, 6.1569E+05, 6.1765E+05,
    6.1961E+05, 6.2157E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.0000E+05,              !- Pressure {Pa}
    1.1551E+03, 1.1475E+03, 1.1398E+03, 1.1320E+03, 2.3307E+01, 2.3007E+01, 2.2719E+01,
    2.2440E+01, 2.2170E+01, 2.1910E+01, 2.1657E+01, 2.1413E+01, 2.1175E+01, 2.0945E+01,
    2.0721E+01, 2.0503E+01, 2.0291E+01, 2.0085E+01, 1.9884E+01, 1.9688E+01, 1.9496E+01,
    1.9310E+01, 1.9128E+01, 1.8949E+01, 1.8775E+01, 1.8605E+01, 1.8439E+01, 1.8276E+01,
    1.8116E+01, 1.7960E+01, 1.7807E+01, 1.7657E+01, 1.7510E+01, 1.7366E+01, 1.7225E+01,
    1.7086E+01, 1.6950E+01, 1.6817E+01, 1.6685E+01, 1.6672E+01, 1.6659E+01, 1.6646E+01,
    1.6634E+01, 1.6621E+01, 1.6608E+01, 1.6595E+01, 1.6582E+01, 1.6569E+01, 1.6556E+01,
    1.6544E+01, 1.6531E+01, 1.6518E+01, 1.6506E+01, 1.6493E+01, 1.6480E+01, 1.6468E+01,
    1.6455E+01, 1.6442E+01, 1.6430E+01, 1.6417E+01, 1.6405E+01, 1.6392E+01, 1.6380E+01,
    1.6367E+01, 1.6355E+01, 1.6343E+01, 1.6330E+01, 1.6318E+01, 1.6306E+01, 1.6293E+01,
    1.6281E+01, 1.6269E+01, 1.6256E+01, 1.6244E+01, 1.6232E+01, 1.6220E+01, 1.6208E+01,
    1.6195E+01, 1.6183E+01, 1.6171E+01, 1.6159E+01, 1.6147E+01, 1.6135E+01, 1.6123E+01,
    1.6111E+01, 1.6099E+01, 1.6087E+01, 1.6075E+01, 1.6063E+01, 1.5945E+01, 1.5829E+01,
    1.5714E+01, 1.5602E+01, 1.5491E+01, 1.5382E+01, 1.5275E+01, 1.5169E+01, 1.5065E+01,
    1.4963E+01, 1.4862E+01, 1.4763E+01, 1.4665E+01, 1.4568E+01, 1.4473E+01, 1.4380E+01,
    1.4287E+01, 1.4196E+01, 1.4106E+01, 1.4018E+01, 1.3930E+01, 1.3844E+01, 1.3759E+01,
    1.3675E+01, 1.3592E+01, 1.3510E+01, 1.3429E+01, 1.3350E+01, 1.3271E+01, 1.3193E+01,
    1.3117E+01, 1.3041E+01, 1.2966E+01, 1.2892E+01, 1.2819E+01, 1.2747E+01, 1.2676E+01,
    1.2605E+01, 1.2536E+01, 1.2467E+01, 1.2399E+01, 1.2332E+01, 1.2265E+01, 1.2200E+01,
    1.2135E+01, 1.2070E+01, 1.2007E+01, 1.1944E+01, 1.1882E+01, 1.1821E+01, 1.1760E+01,
    1.1700E+01, 1.1640E+01, 1.1581E+01, 1.1523E+01, 1.1466E+01, 1.1409E+01, 1.1352E+01,
    1.1296E+01, 1.1241E+01;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.0000E+05,              !- Pressure {Pa}
    1.9694E+03, 1.9765E+03, 1.9843E+03, 1.9930E+03, 1.0028E+03, 9.9417E+02, 9.8602E+02,
    9.7846E+02, 9.7149E+02, 9.6510E+02, 9.5925E+02, 9.5393E+02, 9.4908E+02, 9.4468E+02,
    9.4070E+02, 9.3709E+02, 9.3383E+02, 9.3089E+02, 9.2824E+02, 9.2587E+02, 9.2374E+02,
    9.2185E+02, 9.2016E+02, 9.1867E+02, 9.1737E+02, 9.1623E+02, 9.1525E+02, 9.1441E+02,
    9.1370E+02, 9.1312E+02, 9.1266E+02, 9.1231E+02, 9.1205E+02, 9.1190E+02, 9.1183E+02,
    9.1185E+02, 9.1194E+02, 9.1211E+02, 9.1234E+02, 9.1237E+02, 9.1240E+02, 9.1243E+02,
    9.1246E+02, 9.1249E+02, 9.1252E+02, 9.1255E+02, 9.1258E+02, 9.1261E+02, 9.1264E+02,
    9.1268E+02, 9.1271E+02, 9.1275E+02, 9.1278E+02, 9.1282E+02, 9.1285E+02, 9.1289E+02,
    9.1293E+02, 9.1297E+02, 9.1300E+02, 9.1304E+02, 9.1308E+02, 9.1312E+02, 9.1316E+02,
    9.1320E+02, 9.1325E+02, 9.1329E+02, 9.1333E+02, 9.1338E+02, 9.1342E+02, 9.1346E+02,
    9.1351E+02, 9.1355E+02, 9.1360E+02, 9.1365E+02, 9.1369E+02, 9.1374E+02, 9.1379E+02,
    9.1384E+02, 9.1389E+02, 9.1394E+02, 9.1399E+02, 9.1404E+02, 9.1409E+02, 9.1414E+02,
    9.1419E+02, 9.1425E+02, 9.1430E+02, 9.1435E+02, 9.1441E+02, 9.1497E+02, 9.1558E+02,
    9.1623E+02, 9.1692E+02, 9.1765E+02, 9.1841E+02, 9.1921E+02, 9.2004E+02, 9.2090E+02,
    9.2179E+02, 9.2270E+02, 9.2364E+02, 9.2461E+02, 9.2559E+02, 9.2660E+02, 9.2762E+02,
    9.2867E+02, 9.2973E+02, 9.3081E+02, 9.3190E+02, 9.3301E+02, 9.3413E+02, 9.3527E+02,
    9.3641E+02, 9.3757E+02, 9.3874E+02, 9.3992E+02, 9.4111E+02, 9.4231E+02, 9.4351E+02,
    9.4472E+02, 9.4594E+02, 9.4717E+02, 9.4840E+02, 9.4964E+02, 9.5089E+02, 9.5214E+02,
    9.5339E+02, 9.5465E+02, 9.5591E+02, 9.5718E+02, 9.5845E+02, 9.5972E+02, 9.6099E+02,
    9.6227E+02, 9.6355E+02, 9.6483E+02, 9.6611E+02, 9.6739E+02, 9.6868E+02, 9.6996E+02,
    9.7125E+02, 9.7254E+02, 9.7382E+02, 9.7511E+02, 9.7640E+02, 9.7768E+02, 9.7897E+02,
    9.8026E+02, 9.8154E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.5000E+05,              !- Pressure {Pa}
    9.3006E+04, 9.6951E+04, 1.0091E+05, 1.0489E+05, 1.0888E+05, 4.3652E+05, 4.3854E+05,
    4.4053E+05, 4.4251E+05, 4.4448E+05, 4.4643E+05, 4.4837E+05, 4.5030E+05, 4.5222E+05,
    4.5412E+05, 4.5602E+05, 4.5792E+05, 4.5980E+05, 4.6168E+05, 4.6355E+05, 4.6541E+05,
    4.6728E+05, 4.6913E+05, 4.7099E+05, 4.7284E+05, 4.7468E+05, 4.7653E+05, 4.7837E+05,
    4.8021E+05, 4.8205E+05, 4.8388E+05, 4.8572E+05, 4.8756E+05, 4.8939E+05, 4.9122E+05,
    4.9306E+05, 4.9489E+05, 4.9672E+05, 4.9856E+05, 4.9874E+05, 4.9892E+05, 4.9910E+05,
    4.9929E+05, 4.9947E+05, 4.9966E+05, 4.9984E+05, 5.0002E+05, 5.0020E+05, 5.0039E+05,
    5.0057E+05, 5.0076E+05, 5.0094E+05, 5.0112E+05, 5.0130E+05, 5.0149E+05, 5.0167E+05,
    5.0186E+05, 5.0204E+05, 5.0222E+05, 5.0240E+05, 5.0259E+05, 5.0277E+05, 5.0296E+05,
    5.0314E+05, 5.0332E+05, 5.0351E+05, 5.0369E+05, 5.0387E+05, 5.0406E+05, 5.0424E+05,
    5.0442E+05, 5.0461E+05, 5.0479E+05, 5.0497E+05, 5.0516E+05, 5.0534E+05, 5.0552E+05,
    5.0571E+05, 5.0589E+05, 5.0608E+05, 5.0626E+05, 5.0644E+05, 5.0662E+05, 5.0681E+05,
    5.0699E+05, 5.0718E+05, 5.0736E+05, 5.0754E+05, 5.0773E+05, 5.0956E+05, 5.1140E+05,
    5.1324E+05, 5.1508E+05, 5.1692E+05, 5.1876E+05, 5.2061E+05, 5.2245E+05, 5.2430E+05,
    5.2615E+05, 5.2800E+05, 5.2985E+05, 5.3170E+05, 5.3356E+05, 5.3542E+05, 5.3727E+05,
    5.3914E+05, 5.4100E+05, 5.4286E+05, 5.4473E+05, 5.4660E+05, 5.4847E+05, 5.5034E+05,
    5.5222E+05, 5.5410E+05, 5.5598E+05, 5.5786E+05, 5.5975E+05, 5.6163E+05, 5.6352E+05,
    5.6542E+05, 5.6731E+05, 5.6921E+05, 5.7110E+05, 5.7301E+05, 5.7491E+05, 5.7682E+05,
    5.7872E+05, 5.8064E+05, 5.8255E+05, 5.8447E+05, 5.8638E+05, 5.8830E+05, 5.9023E+05,
    5.9216E+05, 5.9408E+05, 5.9602E+05, 5.9795E+05, 5.9988E+05, 6.0182E+05, 6.0376E+05,
    6.0571E+05, 6.0765E+05, 6.0960E+05, 6.1155E+05, 6.1351E+05, 6.1546E+05, 6.1742E+05,
    6.1938E+05, 6.2135E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.5000E+05,              !- Pressure {Pa}
    1.1552E+03, 1.1476E+03, 1.1400E+03, 1.1322E+03, 1.1243E+03, 2.4482E+01, 2.4166E+01,
    2.3862E+01, 2.3568E+01, 2.3285E+01, 2.3010E+01, 2.2745E+01, 2.2487E+01, 2.2238E+01,
    2.1995E+01, 2.1760E+01, 2.1531E+01, 2.1308E+01, 2.1091E+01, 2.0880E+01, 2.0674E+01,
    2.0473E+01, 2.0277E+01, 2.0086E+01, 1.9899E+01, 1.9716E+01, 1.9538E+01, 1.9363E+01,
    1.9192E+01, 1.9025E+01, 1.8861E+01, 1.8700E+01, 1.8543E+01, 1.8389E+01, 1.8238E+01,
    1.8089E+01, 1.7944E+01, 1.7801E+01, 1.7661E+01, 1.7647E+01, 1.7633E+01, 1.7619E+01,
    1.7606E+01, 1.7592E+01, 1.7578E+01, 1.7564E+01, 1.7551E+01, 1.7537E+01, 1.7523E+01,
    1.7510E+01, 1.7496E+01, 1.7482E+01, 1.7469E+01, 1.7455E+01, 1.7442E+01, 1.7428E+01,
    1.7415E+01, 1.7402E+01, 1.7388E+01, 1.7375E+01, 1.7361E+01, 1.7348E+01, 1.7335E+01,
    1.7321E+01, 1.7308E+01, 1.7295E+01, 1.7282E+01, 1.7269E+01, 1.7255E+01, 1.7242E+01,
    1.7229E+01, 1.7216E+01, 1.7203E+01, 1.7190E+01, 1.7177E+01, 1.7164E+01, 1.7151E+01,
    1.7138E+01, 1.7125E+01, 1.7112E+01, 1.7099E+01, 1.7086E+01, 1.7073E+01, 1.7061E+01,
    1.7048E+01, 1.7035E+01, 1.7022E+01, 1.7009E+01, 1.6997E+01, 1.6871E+01, 1.6747E+01,
    1.6625E+01, 1.6505E+01, 1.6387E+01, 1.6271E+01, 1.6157E+01, 1.6044E+01, 1.5934E+01,
    1.5825E+01, 1.5717E+01, 1.5612E+01, 1.5507E+01, 1.5405E+01, 1.5304E+01, 1.5204E+01,
    1.5106E+01, 1.5009E+01, 1.4913E+01, 1.4819E+01, 1.4726E+01, 1.4635E+01, 1.4544E+01,
    1.4455E+01, 1.4367E+01, 1.4280E+01, 1.4194E+01, 1.4110E+01, 1.4026E+01, 1.3944E+01,
    1.3862E+01, 1.3782E+01, 1.3703E+01, 1.3624E+01, 1.3547E+01, 1.3470E+01, 1.3395E+01,
    1.3320E+01, 1.3246E+01, 1.3173E+01, 1.3101E+01, 1.3030E+01, 1.2959E+01, 1.2890E+01,
    1.2821E+01, 1.2753E+01, 1.2685E+01, 1.2619E+01, 1.2553E+01, 1.2488E+01, 1.2424E+01,
    1.2360E+01, 1.2297E+01, 1.2234E+01, 1.2173E+01, 1.2112E+01, 1.2051E+01, 1.1992E+01,
    1.1933E+01, 1.1874E+01;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    9.5000E+05,              !- Pressure {Pa}
    1.9690E+03, 1.9761E+03, 1.9839E+03, 1.9925E+03, 2.0019E+03, 1.0124E+03, 1.0032E+03,
    9.9465E+02, 9.8674E+02, 9.7947E+02, 9.7281E+02, 9.6673E+02, 9.6119E+02, 9.5615E+02,
    9.5157E+02, 9.4742E+02, 9.4365E+02, 9.4024E+02, 9.3716E+02, 9.3438E+02, 9.3188E+02,
    9.2964E+02, 9.2763E+02, 9.2584E+02, 9.2425E+02, 9.2284E+02, 9.2161E+02, 9.2053E+02,
    9.1960E+02, 9.1882E+02, 9.1815E+02, 9.1761E+02, 9.1718E+02, 9.1686E+02, 9.1663E+02,
    9.1650E+02, 9.1645E+02, 9.1648E+02, 9.1658E+02, 9.1660E+02, 9.1661E+02, 9.1663E+02,
    9.1664E+02, 9.1666E+02, 9.1668E+02, 9.1670E+02, 9.1672E+02, 9.1673E+02, 9.1676E+02,
    9.1678E+02, 9.1680E+02, 9.1682E+02, 9.1684E+02, 9.1687E+02, 9.1689E+02, 9.1692E+02,
    9.1694E+02, 9.1697E+02, 9.1699E+02, 9.1702E+02, 9.1705E+02, 9.1708E+02, 9.1711E+02,
    9.1714E+02, 9.1717E+02, 9.1720E+02, 9.1723E+02, 9.1726E+02, 9.1730E+02, 9.1733E+02,
    9.1736E+02, 9.1740E+02, 9.1743E+02, 9.1747E+02, 9.1750E+02, 9.1754E+02, 9.1758E+02,
    9.1762E+02, 9.1765E+02, 9.1769E+02, 9.1773E+02, 9.1777E+02, 9.1781E+02, 9.1785E+02,
    9.1790E+02, 9.1794E+02, 9.1798E+02, 9.1802E+02, 9.1807E+02, 9.1853E+02, 9.1904E+02,
    9.1960E+02, 9.2020E+02, 9.2085E+02, 9.2153E+02, 9.2225E+02, 9.2300E+02, 9.2379E+02,
    9.2461E+02, 9.2545E+02, 9.2633E+02, 9.2723E+02, 9.2815E+02, 9.2910E+02, 9.3007E+02,
    9.3106E+02, 9.3206E+02, 9.3309E+02, 9.3414E+02, 9.3520E+02, 9.3627E+02, 9.3736E+02,
    9.3846E+02, 9.3958E+02, 9.4071E+02, 9.4185E+02, 9.4300E+02, 9.4416E+02, 9.4532E+02,
    9.4650E+02, 9.4769E+02, 9.4888E+02, 9.5008E+02, 9.5129E+02, 9.5250E+02, 9.5372E+02,
    9.5495E+02, 9.5618E+02, 9.5741E+02, 9.5865E+02, 9.5990E+02, 9.6114E+02, 9.6239E+02,
    9.6364E+02, 9.6490E+02, 9.6616E+02, 9.6742E+02, 9.6868E+02, 9.6994E+02, 9.7121E+02,
    9.7247E+02, 9.7374E+02, 9.7501E+02, 9.7627E+02, 9.7754E+02, 9.7881E+02, 9.8008E+02,
    9.8135E+02, 9.8262E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.0000E+06,              !- Pressure {Pa}
    9.3018E+04, 9.6962E+04, 1.0092E+05, 1.0490E+05, 1.0889E+05, 4.3542E+05, 4.3748E+05,
    4.3951E+05, 4.4152E+05, 4.4352E+05, 4.4550E+05, 4.4747E+05, 4.4942E+05, 4.5136E+05,
    4.5329E+05, 4.5521E+05, 4.5713E+05, 4.5903E+05, 4.6093E+05, 4.6282E+05, 4.6470E+05,
    4.6658E+05, 4.6845E+05, 4.7032E+05, 4.7218E+05, 4.7404E+05, 4.7590E+05, 4.7776E+05,
    4.7961E+05, 4.8146E+05, 4.8331E+05, 4.8515E+05, 4.8700E+05, 4.8884E+05, 4.9069E+05,
    4.9253E+05, 4.9437E+05, 4.9621E+05, 4.9806E+05, 4.9824E+05, 4.9842E+05, 4.9861E+05,
    4.9879E+05, 4.9898E+05, 4.9916E+05, 4.9934E+05, 4.9953E+05, 4.9971E+05, 4.9990E+05,
    5.0008E+05, 5.0026E+05, 5.0045E+05, 5.0063E+05, 5.0082E+05, 5.0100E+05, 5.0119E+05,
    5.0137E+05, 5.0156E+05, 5.0174E+05, 5.0192E+05, 5.0211E+05, 5.0229E+05, 5.0248E+05,
    5.0266E+05, 5.0284E+05, 5.0303E+05, 5.0321E+05, 5.0340E+05, 5.0358E+05, 5.0376E+05,
    5.0395E+05, 5.0413E+05, 5.0432E+05, 5.0450E+05, 5.0469E+05, 5.0487E+05, 5.0506E+05,
    5.0524E+05, 5.0542E+05, 5.0561E+05, 5.0579E+05, 5.0598E+05, 5.0616E+05, 5.0634E+05,
    5.0653E+05, 5.0671E+05, 5.0690E+05, 5.0708E+05, 5.0727E+05, 5.0911E+05, 5.1096E+05,
    5.1280E+05, 5.1465E+05, 5.1650E+05, 5.1834E+05, 5.2019E+05, 5.2204E+05, 5.2390E+05,
    5.2575E+05, 5.2761E+05, 5.2946E+05, 5.3132E+05, 5.3318E+05, 5.3505E+05, 5.3691E+05,
    5.3878E+05, 5.4064E+05, 5.4252E+05, 5.4439E+05, 5.4626E+05, 5.4814E+05, 5.5001E+05,
    5.5189E+05, 5.5378E+05, 5.5566E+05, 5.5755E+05, 5.5944E+05, 5.6133E+05, 5.6322E+05,
    5.6512E+05, 5.6701E+05, 5.6891E+05, 5.7082E+05, 5.7272E+05, 5.7463E+05, 5.7654E+05,
    5.7845E+05, 5.8036E+05, 5.8228E+05, 5.8420E+05, 5.8612E+05, 5.8804E+05, 5.8997E+05,
    5.9190E+05, 5.9383E+05, 5.9576E+05, 5.9770E+05, 5.9964E+05, 6.0158E+05, 6.0352E+05,
    6.0547E+05, 6.0742E+05, 6.0937E+05, 6.1132E+05, 6.1328E+05, 6.1524E+05, 6.1720E+05,
    6.1916E+05, 6.2113E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.0000E+06,              !- Pressure {Pa}
    1.1553E+03, 1.1477E+03, 1.1401E+03, 1.1323E+03, 1.1244E+03, 2.5984E+01, 2.5640E+01,
    2.5308E+01, 2.4989E+01, 2.4681E+01, 2.4383E+01, 2.4096E+01, 2.3817E+01, 2.3547E+01,
    2.3286E+01, 2.3032E+01, 2.2785E+01, 2.2545E+01, 2.2312E+01, 2.2085E+01, 2.1864E+01,
    2.1648E+01, 2.1438E+01, 2.1233E+01, 2.1032E+01, 2.0837E+01, 2.0646E+01, 2.0459E+01,
    2.0276E+01, 2.0097E+01, 1.9922E+01, 1.9750E+01, 1.9582E+01, 1.9418E+01, 1.9257E+01,
    1.9099E+01, 1.8943E+01, 1.8791E+01, 1.8642E+01, 1.8627E+01, 1.8612E+01, 1.8598E+01,
    1.8583E+01, 1.8568E+01, 1.8554E+01, 1.8539E+01, 1.8525E+01, 1.8510E+01, 1.8495E+01,
    1.8481E+01, 1.8466E+01, 1.8452E+01, 1.8438E+01, 1.8423E+01, 1.8409E+01, 1.8394E+01,
    1.8380E+01, 1.8366E+01, 1.8352E+01, 1.8337E+01, 1.8323E+01, 1.8309E+01, 1.8295E+01,
    1.8281E+01, 1.8266E+01, 1.8252E+01, 1.8238E+01, 1.8224E+01, 1.8210E+01, 1.8196E+01,
    1.8182E+01, 1.8168E+01, 1.8154E+01, 1.8141E+01, 1.8127E+01, 1.8113E+01, 1.8099E+01,
    1.8085E+01, 1.8071E+01, 1.8058E+01, 1.8044E+01, 1.8030E+01, 1.8017E+01, 1.8003E+01,
    1.7989E+01, 1.7976E+01, 1.7962E+01, 1.7949E+01, 1.7935E+01, 1.7801E+01, 1.7669E+01,
    1.7540E+01, 1.7412E+01, 1.7287E+01, 1.7164E+01, 1.7042E+01, 1.6923E+01, 1.6805E+01,
    1.6690E+01, 1.6576E+01, 1.6464E+01, 1.6353E+01, 1.6244E+01, 1.6137E+01, 1.6031E+01,
    1.5927E+01, 1.5824E+01, 1.5723E+01, 1.5623E+01, 1.5525E+01, 1.5428E+01, 1.5332E+01,
    1.5237E+01, 1.5144E+01, 1.5052E+01, 1.4962E+01, 1.4872E+01, 1.4784E+01, 1.4696E+01,
    1.4610E+01, 1.4525E+01, 1.4441E+01, 1.4358E+01, 1.4276E+01, 1.4195E+01, 1.4115E+01,
    1.4036E+01, 1.3958E+01, 1.3881E+01, 1.3804E+01, 1.3729E+01, 1.3655E+01, 1.3581E+01,
    1.3508E+01, 1.3436E+01, 1.3365E+01, 1.3295E+01, 1.3225E+01, 1.3156E+01, 1.3088E+01,
    1.3021E+01, 1.2954E+01, 1.2889E+01, 1.2823E+01, 1.2759E+01, 1.2695E+01, 1.2632E+01,
    1.2570E+01, 1.2508E+01;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.0000E+06,              !- Pressure {Pa}
    1.9686E+03, 1.9756E+03, 1.9834E+03, 1.9920E+03, 2.0014E+03, 1.0315E+03, 1.0212E+03,
    1.0116E+03, 1.0027E+03, 9.9451E+02, 9.8697E+02, 9.8008E+02, 9.7379E+02, 9.6806E+02,
    9.6285E+02, 9.5811E+02, 9.5380E+02, 9.4989E+02, 9.4635E+02, 9.4315E+02, 9.4025E+02,
    9.3764E+02, 9.3529E+02, 9.3318E+02, 9.3129E+02, 9.2960E+02, 9.2811E+02, 9.2678E+02,
    9.2563E+02, 9.2462E+02, 9.2375E+02, 9.2302E+02, 9.2240E+02, 9.2190E+02, 9.2151E+02,
    9.2122E+02, 9.2102E+02, 9.2091E+02, 9.2088E+02, 9.2088E+02, 9.2088E+02, 9.2088E+02,
    9.2089E+02, 9.2089E+02, 9.2090E+02, 9.2090E+02, 9.2091E+02, 9.2092E+02, 9.2092E+02,
    9.2093E+02, 9.2094E+02, 9.2095E+02, 9.2096E+02, 9.2097E+02, 9.2098E+02, 9.2100E+02,
    9.2101E+02, 9.2102E+02, 9.2104E+02, 9.2105E+02, 9.2107E+02, 9.2109E+02, 9.2110E+02,
    9.2112E+02, 9.2114E+02, 9.2116E+02, 9.2118E+02, 9.2120E+02, 9.2122E+02, 9.2124E+02,
    9.2127E+02, 9.2129E+02, 9.2131E+02, 9.2134E+02, 9.2136E+02, 9.2139E+02, 9.2141E+02,
    9.2144E+02, 9.2147E+02, 9.2150E+02, 9.2152E+02, 9.2155E+02, 9.2158E+02, 9.2161E+02,
    9.2164E+02, 9.2168E+02, 9.2171E+02, 9.2174E+02, 9.2177E+02, 9.2213E+02, 9.2255E+02,
    9.2301E+02, 9.2352E+02, 9.2408E+02, 9.2468E+02, 9.2531E+02, 9.2599E+02, 9.2670E+02,
    9.2745E+02, 9.2823E+02, 9.2903E+02, 9.2987E+02, 9.3073E+02, 9.3162E+02, 9.3253E+02,
    9.3346E+02, 9.3442E+02, 9.3539E+02, 9.3639E+02, 9.3740E+02, 9.3842E+02, 9.3947E+02,
    9.4053E+02, 9.4160E+02, 9.4269E+02, 9.4379E+02, 9.4490E+02, 9.4602E+02, 9.4715E+02,
    9.4829E+02, 9.4944E+02, 9.5060E+02, 9.5177E+02, 9.5295E+02, 9.5413E+02, 9.5532E+02,
    9.5651E+02, 9.5772E+02, 9.5892E+02, 9.6013E+02, 9.6135E+02, 9.6257E+02, 9.6380E+02,
    9.6502E+02, 9.6626E+02, 9.6749E+02, 9.6873E+02, 9.6997E+02, 9.7121E+02, 9.7245E+02,
    9.7370E+02, 9.7495E+02, 9.7619E+02, 9.7744E+02, 9.7869E+02, 9.7995E+02, 9.8120E+02,
    9.8245E+02, 9.8370E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.2500E+06,              !- Pressure {Pa}
    9.3077E+04, 9.7017E+04, 1.0097E+05, 1.0494E+05, 1.0893E+05, 1.1294E+05, 1.1697E+05,
    1.2102E+05, 1.2510E+05, 4.3845E+05, 4.4060E+05, 4.4272E+05, 4.4482E+05, 4.4690E+05,
    4.4896E+05, 4.5101E+05, 4.5304E+05, 4.5505E+05, 4.5705E+05, 4.5904E+05, 4.6102E+05,
    4.6298E+05, 4.6494E+05, 4.6689E+05, 4.6883E+05, 4.7077E+05, 4.7270E+05, 4.7462E+05,
    4.7654E+05, 4.7845E+05, 4.8036E+05, 4.8226E+05, 4.8416E+05, 4.8606E+05, 4.8796E+05,
    4.8985E+05, 4.9174E+05, 4.9363E+05, 4.9552E+05, 4.9571E+05, 4.9590E+05, 4.9608E+05,
    4.9627E+05, 4.9646E+05, 4.9665E+05, 4.9684E+05, 4.9703E+05, 4.9722E+05, 4.9740E+05,
    4.9759E+05, 4.9778E+05, 4.9797E+05, 4.9816E+05, 4.9835E+05, 4.9854E+05, 4.9872E+05,
    4.9891E+05, 4.9910E+05, 4.9929E+05, 4.9948E+05, 4.9967E+05, 4.9986E+05, 5.0004E+05,
    5.0023E+05, 5.0042E+05, 5.0061E+05, 5.0080E+05, 5.0098E+05, 5.0117E+05, 5.0136E+05,
    5.0155E+05, 5.0174E+05, 5.0193E+05, 5.0212E+05, 5.0230E+05, 5.0249E+05, 5.0268E+05,
    5.0287E+05, 5.0306E+05, 5.0324E+05, 5.0343E+05, 5.0362E+05, 5.0381E+05, 5.0400E+05,
    5.0418E+05, 5.0437E+05, 5.0456E+05, 5.0475E+05, 5.0494E+05, 5.0682E+05, 5.0870E+05,
    5.1058E+05, 5.1246E+05, 5.1435E+05, 5.1623E+05, 5.1811E+05, 5.1999E+05, 5.2188E+05,
    5.2376E+05, 5.2564E+05, 5.2753E+05, 5.2942E+05, 5.3130E+05, 5.3319E+05, 5.3508E+05,
    5.3697E+05, 5.3886E+05, 5.4076E+05, 5.4265E+05, 5.4455E+05, 5.4645E+05, 5.4835E+05,
    5.5025E+05, 5.5215E+05, 5.5406E+05, 5.5596E+05, 5.5787E+05, 5.5978E+05, 5.6169E+05,
    5.6361E+05, 5.6552E+05, 5.6744E+05, 5.6936E+05, 5.7128E+05, 5.7320E+05, 5.7513E+05,
    5.7706E+05, 5.7899E+05, 5.8092E+05, 5.8286E+05, 5.8479E+05, 5.8673E+05, 5.8867E+05,
    5.9061E+05, 5.9256E+05, 5.9451E+05, 5.9646E+05, 5.9841E+05, 6.0036E+05, 6.0232E+05,
    6.0428E+05, 6.0624E+05, 6.0820E+05, 6.1017E+05, 6.1213E+05, 6.1410E+05, 6.1608E+05,
    6.1805E+05, 6.2003E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.2500E+06,              !- Pressure {Pa}
    1.1559E+03, 1.1484E+03, 1.1407E+03, 1.1330E+03, 1.1251E+03, 1.1171E+03, 1.1090E+03,
    1.1008E+03, 1.0924E+03, 3.2020E+01, 3.1583E+01, 3.1163E+01, 3.0760E+01, 3.0372E+01,
    2.9998E+01, 2.9637E+01, 2.9288E+01, 2.8950E+01, 2.8624E+01, 2.8307E+01, 2.7999E+01,
    2.7701E+01, 2.7411E+01, 2.7129E+01, 2.6854E+01, 2.6587E+01, 2.6326E+01, 2.6072E+01,
    2.5824E+01, 2.5582E+01, 2.5346E+01, 2.5115E+01, 2.4890E+01, 2.4669E+01, 2.4453E+01,
    2.4242E+01, 2.4035E+01, 2.3833E+01, 2.3634E+01, 2.3615E+01, 2.3595E+01, 2.3576E+01,
    2.3556E+01, 2.3537E+01, 2.3517E+01, 2.3498E+01, 2.3479E+01, 2.3459E+01, 2.3440E+01,
    2.3421E+01, 2.3402E+01, 2.3382E+01, 2.3363E+01, 2.3344E+01, 2.3325E+01, 2.3306E+01,
    2.3287E+01, 2.3268E+01, 2.3249E+01, 2.3231E+01, 2.3212E+01, 2.3193E+01, 2.3174E+01,
    2.3156E+01, 2.3137E+01, 2.3118E+01, 2.3100E+01, 2.3081E+01, 2.3062E+01, 2.3044E+01,
    2.3026E+01, 2.3007E+01, 2.2989E+01, 2.2970E+01, 2.2952E+01, 2.2934E+01, 2.2916E+01,
    2.2897E+01, 2.2879E+01, 2.2861E+01, 2.2843E+01, 2.2825E+01, 2.2807E+01, 2.2789E+01,
    2.2771E+01, 2.2753E+01, 2.2735E+01, 2.2717E+01, 2.2699E+01, 2.2523E+01, 2.2349E+01,
    2.2179E+01, 2.2012E+01, 2.1847E+01, 2.1686E+01, 2.1527E+01, 2.1371E+01, 2.1218E+01,
    2.1067E+01, 2.0918E+01, 2.0772E+01, 2.0629E+01, 2.0487E+01, 2.0348E+01, 2.0211E+01,
    2.0076E+01, 1.9942E+01, 1.9811E+01, 1.9682E+01, 1.9555E+01, 1.9429E+01, 1.9306E+01,
    1.9184E+01, 1.9064E+01, 1.8945E+01, 1.8828E+01, 1.8713E+01, 1.8599E+01, 1.8487E+01,
    1.8376E+01, 1.8267E+01, 1.8159E+01, 1.8052E+01, 1.7947E+01, 1.7843E+01, 1.7741E+01,
    1.7639E+01, 1.7539E+01, 1.7441E+01, 1.7343E+01, 1.7247E+01, 1.7151E+01, 1.7057E+01,
    1.6964E+01, 1.6873E+01, 1.6782E+01, 1.6692E+01, 1.6603E+01, 1.6515E+01, 1.6429E+01,
    1.6343E+01, 1.6258E+01, 1.6174E+01, 1.6091E+01, 1.6009E+01, 1.5928E+01, 1.5848E+01,
    1.5768E+01, 1.5690E+01;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Specific Heat,           !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.2500E+06,              !- Pressure {Pa}
    1.9666E+03, 1.9735E+03, 1.9811E+03, 1.9895E+03, 1.9987E+03, 2.0088E+03, 2.0199E+03,
    2.0321E+03, 2.0454E+03, 1.0816E+03, 1.0685E+03, 1.0565E+03, 1.0454E+03, 1.0354E+03,
    1.0262E+03, 1.0178E+03, 1.0102E+03, 1.0033E+03, 9.9695E+02, 9.9118E+02, 9.8592E+02,
    9.8113E+02, 9.7676E+02, 9.7278E+02, 9.6916E+02, 9.6586E+02, 9.6286E+02, 9.6013E+02,
    9.5766E+02, 9.5542E+02, 9.5339E+02, 9.5157E+02, 9.4993E+02, 9.4846E+02, 9.4715E+02,
    9.4600E+02, 9.4498E+02, 9.4409E+02, 9.4332E+02, 9.4325E+02, 9.4318E+02, 9.4311E+02,
    9.4304E+02, 9.4298E+02, 9.4291E+02, 9.4285E+02, 9.4278E+02, 9.4272E+02, 9.4266E+02,
    9.4260E+02, 9.4254E+02, 9.4248E+02, 9.4243E+02, 9.4237E+02, 9.4232E+02, 9.4226E+02,
    9.4221E+02, 9.4216E+02, 9.4211E+02, 9.4206E+02, 9.4201E+02, 9.4196E+02, 9.4191E+02,
    9.4187E+02, 9.4182E+02, 9.4178E+02, 9.4174E+02, 9.4169E+02, 9.4165E+02, 9.4161E+02,
    9.4157E+02, 9.4153E+02, 9.4150E+02, 9.4146E+02, 9.4142E+02, 9.4139E+02, 9.4135E+02,
    9.4132E+02, 9.4129E+02, 9.4126E+02, 9.4123E+02, 9.4120E+02, 9.4117E+02, 9.4114E+02,
    9.4111E+02, 9.4109E+02, 9.4106E+02, 9.4104E+02, 9.4101E+02, 9.4082E+02, 9.4070E+02,
    9.4065E+02, 9.4068E+02, 9.4077E+02, 9.4092E+02, 9.4112E+02, 9.4139E+02, 9.4170E+02,
    9.4207E+02, 9.4248E+02, 9.4293E+02, 9.4343E+02, 9.4397E+02, 9.4454E+02, 9.4515E+02,
    9.4579E+02, 9.4646E+02, 9.4716E+02, 9.4789E+02, 9.4864E+02, 9.4942E+02, 9.5023E+02,
    9.5106E+02, 9.5191E+02, 9.5278E+02, 9.5366E+02, 9.5457E+02, 9.5550E+02, 9.5644E+02,
    9.5739E+02, 9.5836E+02, 9.5935E+02, 9.6035E+02, 9.6136E+02, 9.6238E+02, 9.6342E+02,
    9.6446E+02, 9.6551E+02, 9.6658E+02, 9.6765E+02, 9.6873E+02, 9.6982E+02, 9.7092E+02,
    9.7202E+02, 9.7313E+02, 9.7425E+02, 9.7537E+02, 9.7650E+02, 9.7763E+02, 9.7877E+02,
    9.7991E+02, 9.8105E+02, 9.8220E+02, 9.8335E+02, 9.8451E+02, 9.8567E+02, 9.8683E+02,
    9.8799E+02, 9.8916E+02;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Enthalpy,                !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.5000E+06,              !- Pressure {Pa}
    9.3137E+04, 9.7073E+04, 1.0102E+05, 1.0499E+05, 1.0897E+05, 1.1297E+05, 1.1700E+05,
    1.2104E+05, 1.2511E+05, 1.2921E+05, 1.3334E+05, 4.3753E+05, 4.3982E+05, 4.4208E+05,
    4.4430E+05, 4.4650E+05, 4.4867E+05, 4.5081E+05, 4.5294E+05, 4.5504E+05, 4.5713E+05,
    4.5920E+05, 4.6126E+05, 4.6330E+05, 4.6533E+05, 4.6735E+05, 4.6936E+05, 4.7136E+05,
    4.7335E+05, 4.7533E+05, 4.7730E+05, 4.7927E+05, 4.8124E+05, 4.8320E+05, 4.8515E+05,
    4.8710E+05, 4.8904E+05, 4.9098E+05, 4.9292E+05, 4.9311E+05, 4.9330E+05, 4.9350E+05,
    4.9369E+05, 4.9388E+05, 4.9408E+05, 4.9427E+05, 4.9446E+05, 4.9466E+05, 4.9485E+05,
    4.9504E+05, 4.9524E+05, 4.9543E+05, 4.9562E+05, 4.9582E+05, 4.9601E+05, 4.9620E+05,
    4.9639E+05, 4.9659E+05, 4.9678E+05, 4.9697E+05, 4.9717E+05, 4.9736E+05, 4.9755E+05,
    4.9774E+05, 4.9794E+05, 4.9813E+05, 4.9832E+05, 4.9852E+05, 4.9871E+05, 4.9890E+05,
    4.9909E+05, 4.9929E+05, 4.9948E+05, 4.9967E+05, 4.9986E+05, 5.0006E+05, 5.0025E+05,
    5.0044E+05, 5.0063E+05, 5.0083E+05, 5.0102E+05, 5.0121E+05, 5.0140E+05, 5.0160E+05,
    5.0179E+05, 5.0198E+05, 5.0217E+05, 5.0237E+05, 5.0256E+05, 5.0448E+05, 5.0640E+05,
    5.0832E+05, 5.1024E+05, 5.1216E+05, 5.1407E+05, 5.1599E+05, 5.1790E+05, 5.1982E+05,
    5.2173E+05, 5.2365E+05, 5.2556E+05, 5.2748E+05, 5.2939E+05, 5.3131E+05, 5.3323E+05,
    5.3514E+05, 5.3706E+05, 5.3898E+05, 5.4090E+05, 5.4282E+05, 5.4474E+05, 5.4666E+05,
    5.4858E+05, 5.5051E+05, 5.5244E+05, 5.5436E+05, 5.5629E+05, 5.5822E+05, 5.6015E+05,
    5.6208E+05, 5.6402E+05, 5.6595E+05, 5.6789E+05, 5.6983E+05, 5.7177E+05, 5.7371E+05,
    5.7566E+05, 5.7760E+05, 5.7955E+05, 5.8150E+05, 5.8345E+05, 5.8541E+05, 5.8736E+05,
    5.8932E+05, 5.9128E+05, 5.9324E+05, 5.9520E+05, 5.9717E+05, 5.9914E+05, 6.0111E+05,
    6.0308E+05, 6.0505E+05, 6.0703E+05, 6.0900E+05, 6.1098E+05, 6.1297E+05, 6.1495E+05,
    6.1694E+05, 6.1892E+05;
 
  FluidProperties:Superheated,
    R744,                    !- Name
    Density,                 !- Fluid Property Type
    R744SuperHeatTemperatures,  !-Temperature Values Name
    1.5000E+06,              !- Pressure {Pa}
    1.1565E+03, 1.1490E+03, 1.1413E+03, 1.1336E+03, 1.1258E+03, 1.1178E+03, 1.1098E+03,
    1.1016E+03, 1.0932E+03, 1.0847E+03, 1.0760E+03, 3.8851E+01, 3.8280E+01, 3.7734E+01,
    3.7212E+01, 3.6712E+01, 3.6232E+01, 3.5771E+01, 3.5326E+01, 3.4898E+01, 3.4484E+01,
    3.4084E+01, 3.3697E+01, 3.3322E+01, 3.2958E+01, 3.2606E+01, 3.2263E+01, 3.1930E+01,
    3.1606E+01, 3.1291E+01, 3.0984E+01, 3.0684E+01, 3.0392E+01, 3.0108E+01, 2.9830E+01,
    2.9558E+01, 2.9293E+01, 2.9034E+01, 2.8780E+01, 2.8755E+01, 2.8730E+01, 2.8705E+01,
    2.8680E+01, 2.8655E+01, 2.8630E+01, 2.8606E+01, 2.8581E+01, 2.8556E+01, 2.8532E+01,
    2.8507E+01, 2.8483E+01, 2.8458E+01, 2.8434E+01, 2.8410E+01, 2.8386E+01, 2.8361E+01,
    2.8337E+01, 2.8313E+01, 2.8289E+01, 2.8265E+01, 2.8241E+01, 2.8217E+01, 2.8193E+01,
    2.8169E+01, 2.8146E+01, 2.8122E+01, 2.8098E+01, 2.8075E+01, 2.8051E+01, 2.8028E+01,
    2.8004E+01, 2.7981E+01, 2.7957E+01, 2.7934E+01, 2.7911E+01, 2.7888E+01, 2.7865E+01,
    2.7841E+01, 2.7818E+01, 2.7795E+01, 2.7772E+01, 2.7749E+01, 2.7726E+01, 2.7704E+01,
