!===============================================================================
! RefrigerationCasesSetNumberOne.idf
!
! This dataset includes object types for Refrigeration:Case .
!
! Comments before each refrigeration:case object include the manufacturer's model number
!    and assumptions about the fan, lights, defrost etc.
!
! The user must ensure that the case names used in the idf file are UNIQUE
!   and must supply the correct zone name.
!
! The user must also supply any required correction curves or schedules.
! The defrost and drip-down schedule names included here indicate the frequency
!   and duration required. The user must ensure that schedules are provided
!   that meet these needs and that are diversified so that many cases don't
!   start their defrost cycles at the same time.
!
! Please see the example cases for supermarkets to see how these case objects are included
!   with the rest of a supermarket refrigeration system.
!
! An expansion of this database to include other manufacturers' refrigerated cases is in
!   preparation and will be included in the fall 2010 EnergyPlus release.
!   If you need these input data before that time, please email stovalltk@ornl.gov
! If you find errors in this database, please notify stovalltk@ornl.gov
!
! Credit goes to Ian Doebber at National Renewable Energy Laboratory for developing
!   the software tool that helps prepare these input files from a summary excel data sheet.
!
! All the refrigerated cases included in this database are listed here and are followed
!    by an example Refrigeration:CaseAndWalkInList object.
!
!
!  Multi-Deck Dairy/Deli Merchandiser with Synergy-E,
!  Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E,
!  Multi-Deck Deli back ,
!  Single Deck Club Case Merchandiser,
!  Single Deck Club Case Merchandiser,
!  Single Deck Club Merchandiser,
!  Single Deck Club Case Merchandiser,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Dairy/Deli Merchandiser with Synergy-E,
!  Multi Deck Frozen Food Merchandiser,
!  Multi Deck Frozen Food Merchandiser,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  International Style Service Deli/Meat/Seafood Merchandiser,
!  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Deli/Meat End Cap Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E,
!  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E,
!  Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,
!  Multi-Deck Deli/Meat End Cap Merchandiser,
!  Multi-Deck Bulk Produce End Cap Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Produce Merchandiser,
!  Wide Island Multi-Deck Produce Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Dairy/Deli/Produce Merchandiser,
!  Multi-Deck Dairy/Deli/Produce Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser,
!  Multi-Deck Dairy/Deli/Produce Merchandiser,
!  Multi-Deck Dairy/Deli/Produce Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Merchandiser with Synergy-E,
!  Multi-Deck Merchandiser with Synergy-E,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  High Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  Multi-Deck Read Load Merchandiser with Synergy-E,
!  Multi-Deck Rear Load Dairy Merchandiser,
!  Multi-Deck Rear Load Dairy Merchandiser,
!  High Multi-Deck Rear Load Dairy Merchandiser,
!  High Multi-Deck Rear Load Dairy Merchandiser,
!  Multi Deck Merchandiser with Synergy-E,
!  Multi-Deck Deli/Meat Merchandiser,
!  High Multi-Deck  Merchandiser with Synergy-E,
!  Multi-Deck Rear Load Deli/Meat Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Multi-Deck Frozen Food Merchandiser,
!  Multi-Deck Frozen Food Merchandiser,
!  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E,
!  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E,
!  Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Full Service Bakery Merchandiser,
!  Full Service Flat Glass Bakery Merchandiser,
!  Self Service Bakery/Deli Merchandiser,
!  Self Service Bakery/Deli Merchandiser,
!  Self Service Bakery/Deli Merchandiser,
!  Self Service Deli/Cheese Merchandiser,
!  Self Service Deli/Cheese Merchandiser,
!  Single Deck Deli/Meat End Cap Merchandiser,
!  Single Deck Buck Produce End Cap Merchandiser,
!  American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,
!  Multi-Deck Deli/Meat Merchandiser,
!  Multi-Deck Deli/Meat Merchandiser,
!  Multi-Deck Merchandiser with Synergy-E,
!  Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Deli/Meat Merchandiser,
!  High Multi-Deck Deli/Meat Merchandiser,
!  Multi-Deck Produce Merchandiser,
!  Multi-Deck Produce Merchandiser,
!  High Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Merchandiser with Synergy-E,
!  High Multi-Deck Merchandiser with Synergy-E,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Deli/Meat Merchandiser,
!  Wide Island Bulk Produce Merchandiser,
!  Wide Island Bulk Produce Merchandiser,
!  Wide Island Bulk Produce Merchandiser,
!  Island Frozen Food Merchandiser,
!  Island Frozen Food Merchandiser,
!  Flat Glass Service Deli Merchandiser,
!  Flat Glass Service Deli Gravity Coil Merchandiser,
!  Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E,
!  Single-Deck Deli/Meat/Seafood Merchandiser,
!  Single-Deck Deli/Meat/Seafood Merchandiser,
!  Single Deck Frozen Meat Merchandiser,
!  Single Deck Frozen Food/Ice Cream Merchandiser,
!  Single Deck Frozen Food/Ice Cream Merchandiser,
!  Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi Deck Deli Meat End Cap Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi-Deck Deli/Meat End Cap Merchandiser,
!  Narrow Multi Deck Bulk Produce End Cap Merchandiser,
!  Narrow Island Multi Deck Deli/Meat Merchandiser,
!  Narrow Island Multi Deck Deli/Meat Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Self Service Hot Foods Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser,
!  High Narrow Multi-Deck Merchandiser with Synergy-E,
!  High Narrow Multi-Deck Merchandiser with Synergy-E,
!  High Narrow Multi-Deck Produce/Dairy Merchandiser,
!  High Narrow Multi-Deck Produce/Dairy Merchandiser,
!  Narrow Multi-Deck Deli End Cap Merchandiser,
!  Narrow Multi-Deck Produce Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Narrow Single Deck Frozen Meat End Cap Merchandiser,
!  Narrow Multi-Deck Deli/Meat Merchandiser,
!  Narrow Multi-Deck Deli/Meat Merchandiser,
!  High Narrow Multi-Deck Deli/Meat Merchandiser,
!  High Narrow Multi-Deck Deli/Meat Merchandiser,
!  Narrow Multi-Deck Produce Merchandiser,
!  Narrow Multi-Deck Produce Merchandiser,
!  High Narrow Multi-Deck Produce Merchandiser,
!  High Narrow Multi-Deck Produce Merchandiser,
!  Narrow Island Deli/Meat Merchandiser, double Wraparound end,
!  Narrow Island Deli/Meat Merchandiser, double Wraparound end,
!  Narrow Island Bulk Produce Merchandiser,
!  Narrow Island Bulk Produce Merchandiser,
!  Narrow Island Bulk Produce Merchandiser,
!  Narrow Island Frozen Food/Ice Cream Merchandiser,
!  Narrow Island Frozen Food/Ice Cream Merchandiser,
!  Narrow Island Frozen Food/Ice Cream Merchandiser,
!  Narrow Island Frozen Food Merchandiser,
!  Narrow Single Deck Frozen Meat Merchandiser,
!  Multi Deck Dairy Merchandiser,
!  Narrow Multi Deck Deli Merchandiser,
!  Multi Deck Utility Merchandiser,
!  Narrow Single Deck Produce Merchandiser,
!  Narrow Glass Door Reach In Beverage Merchandiser,
!  Narrow Glass Door Reach In Beverage Merchandiser,
!  High Narrow Glass Door Reach-in Beverage Merchandiser,
!  High Narrow Glass Door Reach-in Beverage Merchandiser,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food,
!  Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream,
!  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food,
!  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream,
!  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser,
!  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser,
!  High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi-Deck Dome Deli Merchandiser,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser,
!  Single Deck Produce Merchandiser,
!  Single Deck Produce Merchandiser,
!  Single Deck Produce Merchandiser,
!  Single Deck Produce Merchandiser,
!  Glass Door Reach-in Beverage Merchandiser,
!  Glass Door Reach-in Beverage Merchandiser,
!  High Glass Door Reach-in Beverage Merchandiser,
!  High Glass Door Reach-in Beverage Merchandiser,
!  Glass Door Reach-in Rear Load Beverage Merchandiser,
!  Roll in Rear Load Merchandiser with Synergy-E,
!  Roll in Rear Load Dairy Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser,
!  American Style Curved Glass Service Deli Merchandiser,
!  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser,
!  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser,
!  American Style Glass Service Deli Merchandiser,
!  American Style Glass Service Deli Merchandiser,
!  American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,
!  International Style Service Deli/Seafood Merchandiser,
!  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser,
!  International Style Single Deck Deli Seafood Merchandiser,
!  American Style Vertical Glass Service Deli Merchandiser,
!  American Style Flat Glass Service Frozen Food Merchandiser,
!  Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser,
!  Wide Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Wide Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser,
!  Wide High Multi-Deck Produce Merchandiser,
!  Wide High Multi-Deck Produce Merchandiser,
!  Wide Island Frozen Food/Ice Cream Merchandiser,
!  Wide Island Frozen Food/Ice Cream Merchandiser,
!  Wide Island Frozen Food/Ice Cream Merchandiser,
!  Wide Single Deck Produce Merchandiser,
!  Wide Single Deck Produce Merchandiser,
!  Wide Single Deck Produce Merchandiser,
!  Wide Single Deck Produce Merchandiser,
!  Wide International Style Service Deli/Seafood Merchandiser,
!  Wide International Style Single Deck Deli/Seafood Merchandiser,
!  Single Deck Frozen Food Merchandiser,
!  Single Deck Frozen Food Merchandiser,
!  Wide Single Deck Frozen Food Merchandiser,
!  Full Service Flat Glass Deli Merchandiser,
!  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser,
!  Glass Door Reach-in Beverage Merchandiser,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food,
!  Narrow Glass Door Reach in  Back-toBack Frozen Food/Ice Cream Merchandiser: Ice Cream,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser
!  Single Deck, Wood Clad Merchandiser for Medium Temp Application,
!  Single Deck, Wood Clad Merchandiser for Medium Temp Application,
!  55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser,
!  C2LGE MultiDeck 3 display levels,
!  Convertible Island End. Low Profile Multi-Deck:
!  Unitized Convertible Island. Low Profile Multi-Deck:
!  Convertible Island. Low Profile Multi-Deck:
!  Unitized Convertible Island. Low Profile Multi-Deck:
!  Unitized Convertible Island. Low Profile Multi-Deck:
!  Unitized Convertible Island. Low Profile Multi-Deck:
!  Unitized Convertible Island. Low Profile Multi-Deck:
!  Convertible Island. Low Profile Multi-Deck:
!  Self-Serve, Three-Level Display With Extended Canopy,
!  Self-Serve, Four-Level Display With Extended Canopy,
!  Self-Serve, Four-Level Display With Extended Canopy,
!  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level,
!  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level,
!  EDS1 Impact self service glass, 1 display level,
!  E1 Self Service, Single Deck Display for Deli, Cheese and Salads,
!  E1S Self Service, Single Deck Display for Deli, Cheese and Salads,
!  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice,
!  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza,
!  E3 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice,
!  Self Serve, Multi-Deck Display Merchandiser,
!  Self Serve, Multi-Deck Display Merchandiser,
!  ES1 Single-Deck, Curved Glass Service Case with 1 display level,
!  ES1S Single-Deck, Straight glass Service Case with one display level,
!  ESBD Curved glass case for deli with blower coil and one display level with optional shelves,
!  ESBDHV High Volume Curved Glass, Blower Coil Service Case for Deli with 3 display levels,
!  ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves,
!  ESGM Curved Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGMS Straight Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level,
!  ESGS Curved Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGSS Straight Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves,
!  B1X Bulk,Sinlge Decked, Extended Depth, Glass Front,
!  B3XC Bulk Multi-Deck Convertible Merchandiser,
!  B3XC Bulk Multi-Deck Convertible Merchandiser,
!  B4-XE Four-Deck High Volume Bulk Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser,
!  C3X Multi-Deck Convertible Merchandiser with four display levels,
!  C3X Multi-Deck Convertible Merchandiser with four display levels,
!  C4X Multi-Deck Convertible Merchandiser,
!  C4X Multi-Deck Convertible Merchandiser,
!  C4X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C5X Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser,
!  C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli,
!  D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser,
!  D5X-E Multi-Deck Dairy/Deli Merchandiser,
!  D5X-EP Multi-Deck Dairy/Deli Merchandiser,
!  D5X-EP Multi-Deck Dairy/Deli Merchandiser,
!  D5X-HE Multi-Deck Dairy/Deli Merchandiser,
!  D5X Multi-Deck Dairy/Deli Merchandiser,
!  D5X-LE Multi-Deck Dairy/Deli Merchandiser,
!  D5X-LEP Multi-Deck Dairy/Deli Merchandiser,
!  D5X-LEP Multi-Deck Dairy/Deli Merchandiser,
!  D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front,
!  D5XRRI Rear Roll-IN Dairy Merchandiser,
!  D5XRRIS Rear Roll-IN Dairy Merchandiser,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser,
!  D6X-ULEP Ultra Low Front Dairy Merchandiser,
!  F Single Deck Wall Model Merchandiser  with solid front for Frozen Food,
!  F Single Deck Wall Model Merchandiser  with solid front for Ice Cream,
!  F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products,
!  FI Intermediate Island Merchandiser with solid walls for Frozen Food,
!  F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat,
!  F6 Low Temperature: Multi-Deck Open Merchandiser,
!  F6L Low Temperature: Multi-Deck Open Merchandiser,
!  FG Single Deck Wall Model Merchandiser with glass front for Frozen Food,
!  FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream ,
!  FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products,
!  FIG Intermediate Island Merchandiser with glass walls for Frozen Food,
!  FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser,
!  FN Narrow Island display with solid walls for Frozen Food,
!  FN Narrow Island display with solid walls for Ice Cream,
!  FN Narrow Island display with solid walls for medium temperature,
!  FNG Narrow Glass Sided Island Merchandiser for Frozen,
!  FNG Narrow Glass Sided Island Merchandiser for Ice Cream,
!  FNG Narrow Glass Sided Island Merchandiser for Medium Temperature,
!  FW Wide Island Display with Solid Walls for Frozen Food,
!  FW Wide Island Display with Solid Walls for Ice Cream,
!  FW Wide Island Display with Solid Walls for Medium Temperature;


!Example CaseAndWalkInList object

Refrigeration:CaseAndWalkInList,
  NameofCaseList,
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E,
  Multi-Deck Deli back ,
  A_Single Deck Club Case Merchandiser,
  B_Single Deck Club Case Merchandiser,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
  Multi Deck Frozen Food Merchandiser,
  Wide Island Multi-Deck Deli/Meat Merchandiser,
  International Style Service Deli/Meat/Seafood Merchandiser;

!- Multi-Deck Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix 6DMLH-NRG served by the Medium Temperature .
!- NOTES : Data sheet 11/09
!- Lighting Notes : Assume Florescent lighting; 5 rows. LED as low as 3W/ft/row
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E,        !- Name	[Based on Hill Phoenix 6DMLH-NRG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1394,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,450 Btu/hr/ft = 11,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  27.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]
  27.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 67 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay45MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix 6DMLHR-NRG served by the Medium Temperature .
!- NOTES : Data sheet 11/09
!- Lighting Notes : Assume Florescent lighting; 5 rows. LED as low as 3W/ft/row
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E,   !- Name	[Based on Hill Phoenix 6DMLHR-NRG]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1442,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,500 Btu/hr/ft = 18,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  3.33,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  27.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.3 W/ft]
  27.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.3 W/ft = 100 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay45MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay45MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.00,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [23øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Deli back  is a Doored Case based on Hill Phoenix BB served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : max lighting 42 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli back ,                                    !- Name	[Based on Hill Phoenix BB]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1240,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,290 Btu/hr/ft = 10,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.61,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  35.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.7 W/ft]
  23.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.1 W/ft = 57 W]
  114.8,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [35.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.6,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.1 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Use 45 minutes for Off-cycle defrost]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Club Case Merchandiser is a Doored Case based on Hill Phoenix CUBN served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : One light level offered; 1 row
!- Fan Notes : High Efficiency Fans are not applicable for the model
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Case Merchandiser,                       !- Name	[Based on Hill Phoenix CUBN]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  625,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 5,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  27.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.3 W/ft]
  27.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [8.3 W/ft = 67 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay20MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay27MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Club Case Merchandiser is a Doored Case based on Hill Phoenix CUBNH  served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : One light level offered; 1 row
!- Fan Notes : High Efficiency Fans are not applicable for the model
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Case Merchandiser,                       !- Name	[Based on Hill Phoenix CUBNH ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  625,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 5,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  27.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.3 W/ft]
  27.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [8.3 W/ft = 67 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay20MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay27MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Club Merchandiser is a Doored Case based on Hill Phoenix CUBW served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : One light level offered; 1 row
!- Fan Notes : High Efficiency Fans are not applicable for the model
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Merchandiser,                            !- Name	[Based on Hill Phoenix CUBW]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  625,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 5,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  23.0,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  27.3,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.3 W/ft]
  27.3,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [8.3 W/ft = 67 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay20MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched3PerDay27MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Club Case Merchandiser is a Doored Case based on Hill Phoenix MPC served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Case Merchandiser,                       !- Name	[Based on Hill Phoenix MPC]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  562,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [585 Btu/hr/ft = 7,020 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.9 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 46 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  27.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [8.5 W/ft = 102 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Increase defrost time to 60 minutes for Off-cycle]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix  O2.5UM with Plexi Dome served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Assume Florescent lighting; 2 rows. Max lighting 42 W/ft.
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name	[Based on Hill Phoenix  O2.5UM with Plexi Dome]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  911,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [948 Btu/hr/ft = 7,584 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.7,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.7,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.8,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.1 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off-time defrosts 45 minutes heach; hot gas defrost 26 minutes each]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix  O2.5UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Assume Florescent lighting; 2 rows. Max lighting 42 W/ft.
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E,        !- Name	[Based on Hill Phoenix  O2.5UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1257,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,308 Btu/hr/ft = 10,464 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.7,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.7,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.8,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.1 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off-time defrosts 45 minutes each; hot gas defrost 26 minutes each]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O2.75MZD  F served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes :
!- Fan Notes : Standard fans 6.4 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Frozen Food Merchandiser,                      !- Name	[Based on Hill Phoenix O2.75MZD  F]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  912,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [949 Btu/hr/ft = 7,592 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -16.94,                                                   !- Case Operating Temperature {C}  [2øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  108.3,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [33.0 W/ft]
  108.3,                                                    !- Operating Case Fan Power per Unit Length {W/m}  [33.0 W/ft = 264 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  183.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [56.0 W/ft = 448 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  71.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.8 W/ft = 174 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1747.0,                                                   !- Case Defrost Power per Unit Length {W/m}  [532.5 W/ft  4,260 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 20 minutes each]
  UserProvideDripSched4PerDay59MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -30.00,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O2.75MZD MT served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes :
!- Fan Notes : Standard fans 6.4 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Frozen Food Merchandiser,                      !- Name	[Based on Hill Phoenix O2.75MZD MT]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  596,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [620 Btu/hr/ft = 4,960 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.56,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  108.3,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [33.0 W/ft]
  108.3,                                                    !- Operating Case Fan Power per Unit Length {W/m}  [33.0 W/ft = 264 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  183.7,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [56.0 W/ft = 448 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  71.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [21.8 W/ft = 174 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  1747.0,                                                   !- Case Defrost Power per Unit Length {W/m}  [532.5 W/ft  4,260 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched1PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 20 minutes each]
  UserProvideDripSched3PerDay49MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2.75UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows of lights; max lighting 28 W/ft
!- Fan Notes : Standard fan 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name	[Based on Hill Phoenix O2.75UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  916,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [953 Btu/hr/ft = 7,624 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  46.4,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.1 W/ft = 113 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cyce defrost for 45 miknutes; hot gas defrost for 26 minutes]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix 02IM Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lights 14.3 W/ft
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix 02IM Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1137,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,183 Btu/hr/ft = 9,464 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.5 W/ft]
  11.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle defrost 45 minutes; hot gas defrost 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix 02IM Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lights 14.3 W/ft
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix 02IM Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1059,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,102 Btu/hr/ft = 8,816 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.5 W/ft]
  11.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  32.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.0 W/ft = 80 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle defrost 45 minutes; hot gas defrost 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- International Style Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill phoenix O2SI served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : Max lights 21 W/ft
!- Fan Notes : Rate based on standard
!- Defrost Notes :

Refrigeration:Case,
  International Style Service Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill phoenix O2SI]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  488,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [508 Btu/hr/ft = 4,064 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  20.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.2 W/ft]
  13.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.0 W/ft = 32 W]
  45.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [14.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  53.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [16.3 W/ft = 130 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cyce defrost for 60 minutes (not recommended); hot gas defrost for 26 minutes]
  UserProvideDripSched3PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- International Style Flat Glass Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2SIF served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : Max lights 21 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser, !- Name	[Based on Hill Phoenix O2SIF]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  488,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [508 Btu/hr/ft = 6,096 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  19.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.0 W/ft]
  12.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.9 W/ft = 46 W]
  23.0,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [7.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 84 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  48.9,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [14.9 W/ft = 179 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle defrost 60 minutes (not recommended); hot gas defrost 26 minutes]
  UserProvideDefSched3PerDay37MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows of lights; max lights 21 W/ft
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name	[Based on Hill Phoenix O2UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  911,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [948 Btu/hr/ft = 7,584 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off chcyle defrost 45 minutes; hot gas defrost 26y minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix O3.5EM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting 220 W per case; ~30 W/ft
!- Fan Notes : Standard fans are 60 W/case; 8.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat End Cap Merchandiser,                !- Name	[Based on Hill Phoenix O3.5EM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1057,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 8,037 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.2,                                                      !- Case Length {m}  [7 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 23 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  19.7,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [6.0 W/ft = 44 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  101.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [31.0 W/ft = 227 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  287.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [87.5 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3.5UD served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : assume 3 rows; max lights 28 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O3.5UD]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1161,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,208 Btu/hr/ft = 9,664 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [timed off 45 minutes; hot gas 26 minutes]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O3.5UM served by the Medium Temperature .
!- NOTES : Case Listed Btu/hr/ft indicates unlighted shelves.
!- Lighting Notes : assume 3 rows; max lights 35 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name	[Based on Hill Phoenix O3.5UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1161,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,208 Btu/hr/ft = 9,664 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  14.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.3 W/ft]
  14.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle defrost 45 minutes; hot gas defrost 26 minutes]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O3.75UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : data sheet 10/10
!- Lighting Notes : assume 3 rows; led lights as low as 3W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E, !- Name	[Based on Hill Phoenix O3.75UM-NRG Dairy/Deli/Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  894,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [930 Btu/hr/ft = 7,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched6PerDay30MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.22,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [28øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O3.75UM-NRG Meat served by the Medium Temperature .
!- NOTES : data sheet 10/10
!- Lighting Notes : assume 3 rows; led lights as low as 3W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E, !- Name	[Based on Hill Phoenix O3.75UM-NRG Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  884,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [920 Btu/hr/ft = 7,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched6PerDay30MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3EIF Island End Cap served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Max lighting 72 W per case; ~10 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,          !- Name	[Based on Hill Phoenix O3EIF Island End Cap]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  355,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.1,                                                      !- Case Length {m}  [7 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.8,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [3.0 W/ft]
  2.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [0.7 W/ft = 5 W]
  7.5,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [2.3 W/ft]
  7.5,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [2.3 W/ft = 16 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix O3EM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : typical lighting at 44 W per row; 3 rows; max lighting 176 W/row
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat End Cap Merchandiser,                !- Name	[Based on Hill Phoenix O3EM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  840,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 6,388 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.2,                                                      !- Case Length {m}  [7 ft]
  3.89,                                                     !- Case Operating Temperature {C}  [39øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  6.3,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.9 W/ft]
  6.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.9 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  59.2,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [18.1 W/ft = 132 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  101.8,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [31.0 W/ft = 227 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  287.1,                                                    !- Case Defrost Power per Unit Length {W/m}  [87.5 W/ft  640 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Bulk Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix 03EP served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Bulk Produce End Cap Merchandiser,             !- Name	[Based on Hill Phoenix 03EP]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  316,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,405 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.2,                                                      !- Case Length {m}  [7 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.1,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.3 W/ft]
  4.1,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.3 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  358.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [109.1 W/ft  798 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched2PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IM Double Wrap Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 30 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IM Double Wrap Around End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1400,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,456 Btu/hr/ft = 11,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 26 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  149.1,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [45.5 W/ft = 364 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 83 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  2,132 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IM Double Wrap Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 30 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IM Double Wrap Around End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1275,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,326 Btu/hr/ft = 10,608 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.6,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 26 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  149.1,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [45.5 W/ft = 364 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 83 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  2,132 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMB Single Wrap Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 20.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IMB Single Wrap Around End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1400,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,456 Btu/hr/ft = 11,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 25 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  100.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [30.7 W/ft = 246 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.7 W/ft = 102 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.4 W/ft  2,131 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMB Single Wrap Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 20.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IMB Single Wrap Around End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1275,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,326 Btu/hr/ft = 10,608 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  10.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.2 W/ft]
  10.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.2 W/ft = 25 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  100.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [30.7 W/ft = 246 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.7 W/ft = 102 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  738.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [225.2 W/ft  1,802 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMBB Double Joint Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IMBB Double Joint Around End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1179,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,226 Btu/hr/ft = 9,808 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.5 W/ft]
  11.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  90.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [27.6 W/ft = 221 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  44.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.6 W/ft = 109 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMBB Double Joint Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O3IMBB Double Joint Around End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1137,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,183 Btu/hr/ft = 9,464 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  11.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.5 W/ft]
  11.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.5 W/ft = 28 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  90.6,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [27.6 W/ft = 221 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  44.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.6 W/ft = 109 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix O3IPB Wide Island Single Wrap Around End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting is 55.4 W/ft
!- Fan Notes : Standard fans 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Produce Merchandiser,              !- Name	[Based on Hill Phoenix O3IPB Wide Island Single Wrap Around End]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  871,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [906 Btu/hr/ft = 10,872 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.5 W/ft = 138 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,920 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle needs 44 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix O3IP Wide Island Double Wrap Around End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting is 64.9 W/ft
!- Fan Notes : Standard fans 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Produce Merchandiser,              !- Name	[Based on Hill Phoenix O3IP Wide Island Double Wrap Around End]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  871,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [906 Btu/hr/ft = 10,872 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  25.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.7 W/ft = 92 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  37.4,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [11.4 W/ft = 137 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  524.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [160.0 W/ft  1,920 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle needs 44 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3UD served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows lighting; max lighting is 21 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O3UD]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  921,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [958 Btu/hr/ft = 7,664 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric ,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [off cycle needs 45; hot gas 26 minutes]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O3UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser,               !- Name	[Based on Hill Phoenix O3UM-NRG Dairy/Deli/Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  721,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [750 Btu/hr/ft = 6,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.6,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.9 W/ft]
  9.6,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.9 W/ft = 23 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off-cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched6PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O3UM-NRG Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser,               !- Name	[Based on Hill Phoenix O3UM-NRG Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  736,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [766 Btu/hr/ft = 6,128 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  9.6,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [2.9 W/ft]
  9.6,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [2.9 W/ft = 23 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off-cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay46MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched3PerDay46MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O3UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  921,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [958 Btu/hr/ft = 7,664 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  5.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.7 W/ft]
  5.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.7 W/ft = 13 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  45.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [14.0 W/ft = 112 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off-cycle requires 45 miknutes; hot gas 26 minutes]
  UserProvideDripSched3PerDay47MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4ID Double Wrap Around End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 61 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4ID Double Wrap Around End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1880,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,956 Btu/hr/ft = 23,472 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.9 W/ft]
  16.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.9 W/ft = 59 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 124 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  3,198 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4ID Double Wrap Around End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 61 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4ID Double Wrap Around End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1736,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,806 Btu/hr/ft = 21,672 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  16.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.9 W/ft]
  16.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.9 W/ft = 59 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  34.0,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [10.4 W/ft = 124 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.3,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.5 W/ft  3,198 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDB Single Wrap Around End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 55 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4IDB Single Wrap Around End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1880,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,956 Btu/hr/ft = 15,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 39 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.7 W/ft = 102 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.4 W/ft  2,131 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDB Single Wrap Around End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 55 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4IDB Single Wrap Around End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1736,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,806 Btu/hr/ft = 14,448 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.9,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 39 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  41.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [12.7 W/ft = 102 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  874.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.4 W/ft  2,131 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDBB Double Joint End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 60 W/ft
!- Fan Notes : Standard fans 23 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4IDBB Double Joint End Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1593,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,657 Btu/hr/ft = 13,256 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  17.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.3 W/ft]
  17.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.3 W/ft = 42 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  44.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.6 W/ft = 109 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDBB Double Joint End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 60 W/ft
!- Fan Notes : Standard fans 23 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser,            !- Name	[Based on Hill Phoenix O4IDBB Double Joint End Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1491,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,551 Btu/hr/ft = 12,408 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  17.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [5.3 W/ft]
  17.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.3 W/ft = 42 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  44.7,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [13.6 W/ft = 109 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  873.5,                                                    !- Case Defrost Power per Unit Length {W/m}  [266.3 W/ft  2,130 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay30MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay37MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O4UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09
!- Lighting Notes : 3 rows lighting; max lighting is 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser,               !- Name	[Based on Hill Phoenix O4UM-NRG Dairy/Deli/Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  894,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [930 Btu/hr/ft = 7,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -1.39,                                                    !- Case Operating Temperature {C}  [30øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off-cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched6PerDay30MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O4UM-NRG Meat served by the Medium Temperature .
!- NOTES : Data sheet 09/09
!- Lighting Notes : 3 rows lighting; max lighting is 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser,               !- Name	[Based on Hill Phoenix O4UM-NRG Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  884,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [920 Btu/hr/ft = 7,360 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -2.22,                                                    !- Case Operating Temperature {C}  [28øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.7 W/ft]
  12.2,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.7 W/ft = 30 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off-cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched6PerDay30MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix 04UM  served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows; max lighting 35 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix 04UM ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1315,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,368 Btu/hr/ft = 10,944 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  14.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.3 W/ft]
  14.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DM-NRG Dairy/Deli/Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; Standard; Capacity 1105 BTU/h/ft for 2.5 " ext.; 1080 for 5" ext; 1060 for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E,                   !- Name	[Based on Hill Phoenix O5DM-NRG Dairy/Deli/Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1096,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,140 Btu/hr/ft = 9,120 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched3PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DM-NRG Beverage/Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; Standard; Capacity 895 BTU/h/ft for 2.5 " ext.; 870 for 5" ext; 850 for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E,                   !- Name	[Based on Hill Phoenix O5DM-NRG Beverage/Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  894,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [930 Btu/hr/ft = 7,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDripSched3PerDay40MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Deli served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for 2.5" ext; rating of 1418 BTU/h/ft for 5" ext; rating of 1388 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O5DM Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1402,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,458 Btu/hr/ft = 11,664 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay39MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Dairy Cut Produce  served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for stnadard dairy; rating of 1319 BUT/h/ft for 2.5" ext; rating of 1289 BTU/h/ft for 5" ext; rating of 1258 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O5DM Dairy Cut Produce ]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1305,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,358 Btu/hr/ft = 10,864 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  4.72,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay39MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Beverage  Buck Produce served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for stnadard dairy; rating of 1338 BUT/h/ft for 2.5" ext; rating of 1308 BTU/h/ft for 5" ext; rating of 1278 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O5DM Beverage  Buck Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1325,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,378 Btu/hr/ft = 11,024 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.7 W/ft]
  15.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.7 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 42 minutes; hot gas 26 minutes]
  UserProvideDripSched4PerDay39MinEa,                       !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DMH-NRG Dairy/Deli/Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1340 BUT/h/ft for 2.5" ext; rating of 1315 BTU/h/ft for 5" ext; rating of 1295 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix O5DMH-NRG Dairy/Deli/Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1322,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,375 Btu/hr/ft = 11,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DMH-NRG Beverage/Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1130 BUT/h/ft for 2.5" ext; rating of 1105 BTU/h/ft for 5" ext; rating of 1085 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E,              !- Name	[Based on Hill Phoenix O5DMH-NRG Beverage/Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1120,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,165 Btu/hr/ft = 9,320 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  15.7,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.8 W/ft]
  15.7,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.8 W/ft = 38 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  0.00,                                                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [32øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1450 BTU/h/ft for 5" ext; rating of 1420 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser ,         !- Name	[Based on Hill Phoenix O5DMH Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1442,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,500 Btu/hr/ft = 12,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.78,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off c ycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Dairy Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for stnadard dairy; rating of 1380 BUT/h/ft for 2.5" ext; rating of 1350 BTU/h/ft for 5" ext; rating of 1320 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser ,         !- Name	[Based on Hill Phoenix O5DMH Dairy Cut Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1379,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,435 Btu/hr/ft = 11,480 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  5.00,                                                     !- Case Operating Temperature {C}  [41øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,066 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off c ycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for stnadard dairy; rating of 1335 BUT/h/ft for 2.5" ext; rating of 1306 BTU/h/ft for 5" ext; rating of 1277 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser ,         !- Name	[Based on Hill Phoenix O5DMH Beverage Bulk Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1322,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,375 Btu/hr/ft = 11,000 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  6.67,                                                     !- Case Operating Temperature {C}  [44øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  21.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.5 W/ft = 52 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [off c ycle 42 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -1.67,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [29øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Read Load Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DR-NRG Dairy served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for stnadard dairy; rating of 1190 BUT/h/ft for 2.5" ext; rating of 1165 BTU/h/ft for 5" ext; rating of 1145 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Read Load Merchandiser with Synergy-E,         !- Name	[Based on Hill Phoenix O5DR-NRG Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1178,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,225 Btu/hr/ft = 14,700 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  27.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [8.4 W/ft]
  27.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [8.4 W/ft = 100 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  1,598 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DR Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy and for 2.5" ext; rating of 1333 BTU/h/ft for 5" ext; rating of 1305 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Dairy Merchandiser,                  !- Name	[Based on Hill Phoenix O5DR Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1328,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,382 Btu/hr/ft = 16,584 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  4.17,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  52.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.0 W/ft]
  52.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [16.0 W/ft = 192 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  0 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DR Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1269 BTU/h/ft for 5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Dairy Merchandiser,                  !- Name	[Based on Hill Phoenix O5DR Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1252,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,302 Btu/hr/ft = 15,624 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.28,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  52.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.0 W/ft]
  52.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [16.0 W/ft = 192 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DHR Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy and for 2.5" ext; rating of 1373 BTU/h/ft for 5" ext; rating of 1344 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Rear Load Dairy Merchandiser,             !- Name	[Based on Hill Phoenix O5DHR Dairy]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1368,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,423 Btu/hr/ft = 17,076 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  4.17,                                                     !- Case Operating Temperature {C}  [40øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  52.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.0 W/ft]
  52.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [16.0 W/ft = 192 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DHR Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1307 BTU/h/ft for 5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Rear Load Dairy Merchandiser,             !- Name	[Based on Hill Phoenix O5DHR Beverage]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1289,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,341 Btu/hr/ft = 16,092 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  5.28,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  52.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.0 W/ft]
  52.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [16.0 W/ft = 192 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay32MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched4PerDay39MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5M-NRG Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Merchandiser with Synergy-E,                   !- Name	[Based on Hill Phoenix O5M-NRG Fresh Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1384,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,440 Btu/hr/ft = 11,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  22.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.8 W/ft]
  22.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.8 W/ft = 54 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O5M Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat Merchandiser,                        !- Name	[Based on Hill Phoenix O5M Fresh Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1615,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,680 Btu/hr/ft = 13,440 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.00,                                                     !- Case Operating Temperature {C}  [32øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  126.3,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [38.5 W/ft]
  126.3,                                                    !- Operating Case Fan Power per Unit Length {W/m}  [38.5 W/ft = 308 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched6PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- High Multi-Deck  Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5MH-NRG Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck  Merchandiser with Synergy-E,             !- Name	[Based on Hill Phoenix O5MH-NRG Fresh Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1384,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,440 Btu/hr/ft = 11,520 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  22.3,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.8 W/ft]
  22.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [6.8 W/ft = 54 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Rear Load Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O5MR served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Deli/Meat Merchandiser,              !- Name	[Based on Hill Phoenix O5MR]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1526,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,587 Btu/hr/ft = 19,044 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  52.5,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [16.0 W/ft]
  52.5,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [16.0 W/ft = 192 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.2,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.3 W/ft  1,599 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched6PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -8.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 42 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O5UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1325,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,378 Btu/hr/ft = 11,024 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.22,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  14.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [4.3 W/ft]
  14.1,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.3 W/ft = 34 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 280 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 45 minutes; hot gas 26 minutes]
  UserProvideDefSched6PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O5Z 22''Front served by the Low Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : 5 rows lights; max lighting 21 W/ft
!- Fan Notes : Installed high efficiency fans
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Frozen Food Merchandiser,                      !- Name	[Based on Hill Phoenix O5Z 22''Front]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1802,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,875 Btu/hr/ft = 22,500 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -19.17,                                                   !- Case Operating Temperature {C}  [-3øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  141.6,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [43.2 W/ft]
  62.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [19.1 W/ft = 229 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 252 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  139.7,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [42.6 W/ft = 511 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  2620.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [798.8 W/ft  9,586 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay34MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 24 minutes each]
  UserProvideDefSched3PerDay48MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O5Z 28''Front served by the Low Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : 5 rows lights; max lighting 21 W/ft
!- Fan Notes : Installed high efficiency fans
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Frozen Food Merchandiser,                      !- Name	[Based on Hill Phoenix O5Z 28''Front]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1769,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,840 Btu/hr/ft = 22,080 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  -17.78,                                                   !- Case Operating Temperature {C}  [0øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  141.6,                                                    !- Standard Case Fan Power per Unit Length {W/m}  [43.2 W/ft]
  62.6,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [19.1 W/ft = 229 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 252 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  139.7,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [42.6 W/ft = 511 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  2620.8,                                                   !- Case Defrost Power per Unit Length {W/m}  [798.8 W/ft  9,586 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay34MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 24 minutes each]
  UserProvideDefSched3PerDay48MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -27.22,                                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [-17øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E is a Doored Case based on Hill Phoenix O6UM-NRG Dairy/Deli Produce served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E, !- Name	[Based on Hill Phoenix O6UM-NRG Dairy/Deli Produce]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1029,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,070 Btu/hr/ft = 12,840 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.8 W/ft]
  12.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.8 W/ft = 45 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -3.33,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [26øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E is a Doored Case based on Hill Phoenix O6UM-NRG Meat served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E, !- Name	[Based on Hill Phoenix O6UM-NRG Meat]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1023,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,064 Btu/hr/ft = 12,768 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.11,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  12.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [3.8 W/ft]
  12.4,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [3.8 W/ft = 45 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched6PerDay30MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -4.44,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [24øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O6UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser,               !- Name	[Based on Hill Phoenix O6UM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1224,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,273 Btu/hr/ft = 15,276 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  3.7,                                                      !- Case Length {m}  [12 ft]
  1.67,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  2.0,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [0.6 W/ft]
  2.0,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [0.6 W/ft = 7 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  114.8,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [35.0 W/ft = 420 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.6,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.8 W/ft = 46 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  437.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,598 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay35MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 26 minutes each]
  UserProvideDefSched4PerDay42MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Full Service Bakery Merchandiser is a Doored Case based on Hill Phoenix OB served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : ? rows lights; max lighting 21 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Full Service Bakery Merchandiser,                         !- Name	[Based on Hill Phoenix OB]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  625,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 5,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  1.94,                                                     !- Case Operating Temperature {C}  [36øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  33.1,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [10.1 W/ft]
  23.9,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [7.3 W/ft = 58 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  68.9,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [21.0 W/ft = 168 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  147.4,                                                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [44.9 W/ft = 359 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 26 minutes each]
  UserProvideDefSched3PerDay52MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Full Service Flat Glass Bakery Merchandiser is a Doored Case based on Hill Phoenix OBIF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows lights; max lighting 39 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Full Service Flat Glass Bakery Merchandiser,              !- Name	[Based on Hill Phoenix OBIF]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  625,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [650 Btu/hr/ft = 3,250 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  1.5,                                                      !- Case Length {m}  [5 ft]
  1.81,                                                     !- Case Operating Temperature {C}  [35øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  25.2,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [7.7 W/ft]
  16.3,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [5.0 W/ft = 25 W]
  111.5,                                                    !- Standard Case Lighting Power per Unit Length {W/m}  [34.0 W/ft]
  111.5,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [34.0 W/ft = 170 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched4PerDay40MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBO served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : ? rows lights; max lighting 32 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser,                    !- Name	[Based on Hill Phoenix OBO]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  1105,                                                     !- Rated Total Cooling Capacity per Unit length {W/m}  [1,150 Btu/hr/ft = 9,200 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  3.06,                                                     !- Case Operating Temperature {C}  [38øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  13.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.2 W/ft = 34 W]
  83.7,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [25.5 W/ft]
  105.0,                                                    !- Installed Case Lighting Power per Unit Length {W/m}  [32.0 W/ft = 256 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 26 minutes each]
  UserProvideDefSched3PerDay52MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Multi Shelf Vertical,                                     !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBOL Bakery served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : max 1 row; max lighting 14 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser,                    !- Name	[Based on Hill Phoenix OBOL Bakery]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  433,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [450 Btu/hr/ft = 3,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  2.50,                                                     !- Case Operating Temperature {C}  [37øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  13.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.2 W/ft = 34 W]
  27.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.5 W/ft]
  76.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.3 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 26 minutes each]
  UserProvideDefSched3PerDay52MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBOL Deli served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes :
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser,                    !- Name	[Based on Hill Phoenix OBOL Deli]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  433,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [450 Btu/hr/ft = 3,600 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.83,                                                     !- Case Operating Temperature {C}  [34øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  21.4,                                                     !- Standard Case Fan Power per Unit Length {W/m}  [6.5 W/ft]
  13.8,                                                     !- Operating Case Fan Power per Unit Length {W/m}  [4.2 W/ft = 34 W]
  27.9,                                                     !- Standard Case Lighting Power per Unit Length {W/m}  [8.5 W/ft]
  76.5,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [23.3 W/ft = 187 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  0.0,                                                      !- Case Defrost Power per Unit Length {W/m}  [0.0 W/ft  0 W]
  Off Cycle,                                                !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay45MinEa,                        !- Case Defrost Schedule Name  [hot gas defrost only 26 minutes each]
  UserProvideDefSched3PerDay52MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -2.78,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [27øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Self Service Deli/Cheese Merchandiser is a Doored Case based on Hill Phoenix OC Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lighting 7 W/ft
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Self Service Deli/Cheese Merchandiser,                    !- Name	[Based on Hill Phoenix OC Standard]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  438,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [456 Btu/hr/ft = 3,648 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  0.28,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.4 W/ft]
  4.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.4 W/ft = 11 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 70 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Self Service Deli/Cheese Merchandiser is a Doored Case based on Hill Phoenix OC Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lighting 7 W/ft
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Self Service Deli/Cheese Merchandiser,                    !- Name	[Based on Hill Phoenix OC Others]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  376,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [391 Btu/hr/ft = 3,128 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.4,                                                      !- Case Length {m}  [8 ft]
  -0.83,                                                    !- Case Operating Temperature {C}  [31øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,            !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.5,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.4 W/ft]
  4.5,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.4 W/ft = 11 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  23.0,                                                     !- Installed Case Lighting Power per Unit Length {W/m}  [7.0 W/ft = 56 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  12.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [3.9 W/ft = 31 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  436.9,                                                    !- Case Defrost Power per Unit Length {W/m}  [133.2 W/ft  1,065 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched3PerDay40MinEa,                        !- Case Defrost Schedule Name  [Off cycle 70 minutes; hot gas 26 minutes]
  UserProvideDefSched3PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix OEM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Deli/Meat End Cap Merchandiser,               !- Name	[Based on Hill Phoenix OEM]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  358,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,726 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.2,                                                      !- Case Length {m}  [7 ft]
  0.56,                                                     !- Case Operating Temperature {C}  [33øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  4.1,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.3 W/ft]
  4.1,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.3 W/ft = 9 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  18.8,                                                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [5.7 W/ft = 42 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  358.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [109.1 W/ft  798 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
  -5.56,                                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}  [22øF]
  ;                                                         !- Average Refrigerant Charge Inventory {kg/m}  [ = ]

!- Single Deck Buck Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix OEP served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Buck Produce End Cap Merchandiser,            !- Name	[Based on Hill Phoenix OEP]
  ,                                                         !- Availability Schedule [Used to turn case on/off including all power draws (ie fans, lights, etc)]
  UserProvideZoneName,                                      !- Zone Name [Location of Fixture]
  23.89,                                                    !- Rated Ambient Temperature {C}  [75øF]
  55,                                                       !- Rated Ambient Relative Humidity {%}
  270,                                                      !- Rated Total Cooling Capacity per Unit length {W/m}  [ = 2,052 Btu/hr]
  0.30,                                                     !- Rated Latent Heat Ratio  [ Rated Latent Capacity]
  0.85,                                                     !- Rated Runtime Fraction
  2.2,                                                      !- Case Length {m}  [7 ft]
  5.56,                                                     !- Case Operating Temperature {C}  [42øF]
  CaseTemperatureMethod,                                    !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,         !- Latent Case Credit Curve Name  [See Latent Case Credit Curve for more background information]
  6.3,                                                      !- Standard Case Fan Power per Unit Length {W/m}  [1.9 W/ft]
  6.3,                                                      !- Operating Case Fan Power per Unit Length {W/m}  [1.9 W/ft = 14 W]
  0.0,                                                      !- Standard Case Lighting Power per Unit Length {W/m}  [0.0 W/ft]
  0.0,                                                      !- Installed Case Lighting Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Case Lighting Schedule Name  [See Lighting Schedule for more background information]
  1.0,                                                      !- Fraction Of Lighting Energy To Case
  0.0,                                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}  [0.0 W/ft = 0 W]
  ,                                                         !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}  []
  None,                                                     !- Anti-Sweat Heater Control Type {None, Constant, Linear, DewpointMethod, or HeatBalanceMethod}
  ,                                                         !- Humidity At Zero Anti-Sweat Heater Energy {%}
  ,                                                         !- Case Height {m}  []
  1.0,                                                      !- Fraction of Anti-Sweat Heater Energy To Case
  358.0,                                                    !- Case Defrost Power per Unit Length {W/m}  [109.1 W/ft  798 W]
  Electric,                                                 !- Case Defrost Type {None,OffCycle,HotGas,HotGaswithTemperatureTermination,Electric,ElectricwithTemperatureTermination,HotFluid,HotFluidwithTemperatureTermination}
  UserProvideDefSched2PerDay40MinEa,                        !- Case Defrost Schedule Name  []
  UserProvideDefSched2PerDay47MinEa,                        !- Case Defrost Drip-Down Schedule  [See Defrost Drip Down Schedule for more background information]
  CaseTemperatureMethod,                                    !- Defrost Energy Correction Curve Type {None,CaseTemperatureMethod,RelativeHumidityMethod,DewpointMethod}
  Single Shelf Horizontal,                                  !- Defrost Energy Correction Curve Name  [See Defrost Correction Curve for more background information]
  0.00,                                                     !- Under Case HVAC Return Air Fraction
  ,                                                         !- Refrigerated Case Restocking Schedule Name  [Not modeling any restocking]
  ,                                                         !- Case Credit Fraction Schedule Name
