! EMSConstantVolumePurchAir.idf
!
!
! Highlights:              This file illustrates using Energy Management System with the ideal loads air system
!                          in such a way that the flow rates are prescribed at a constant volume and the system
!                          can modulate to meet load when capacity is sufficient.
!
!                          Illustration of using a window blind to control solar gain
!
! Basic file description:  This file was derived from EMSWindowShadeControl.idf (which was derived from PurchAirWindowBlind.idf)
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days
!                          Run Control executes 2 design days
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): none
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approxomately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
!                                 Window has an interior blind with fixed-angle slats. The blind is deployed
!                                 when incident beam plus diffuse solar on window exceeds 20 W/m^2.
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           purchased air serves all 3 zones
!
! Zonal Equipment:                PURCHASED AIR
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              Yes
! Purchased Heating:              Yes
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   TimeStep
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

  Timestep,12;

  ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    10;                      !- Maximum HVAC Iterations

  Building,
    NONE,                    !- Name
    0.0000000E+00,           !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

 ! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Material,
    A1 - 1 IN STUCCO,        !- Name
    Smooth,                  !- Roughness
    2.5389841E-02,           !- Thickness {m}
    0.6918309,               !- Conductivity {W/m-K}
    1858.142,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C4 - 4 IN COMMON BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1922.216,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7600000,               !- Solar Absorptance
    0.7600000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

  Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B5 - 1 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    2.5389841E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  WindowMaterial:Glazing,
    SINGLEPANE,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.031,                   !- Front Side Solar Reflectance at Normal Incidence
    0.031,                   !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  Construction,
    EXTWALL80,               !- Name
    A1 - 1 IN STUCCO,        !- Outside Layer
    C4 - 4 IN COMMON BRICK,  !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    PARTITION06,             !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

  Construction,
    FLOOR SLAB 8 IN,         !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF34,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B5 - 1 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  Construction,
    WIN-CON-SINGLEPANE,      !- Name
    SINGLEPANE;              !- Outside Layer

  Construction,
    WIN-CON-SINGLEPANE WITH INTERIOR BLIND,  !- Name
    SINGLEPANE,              !- Outside Layer
    BLIND;                   !- Layer 2

  WindowProperty:ShadingControl,
    INCIDENT SOLAR ON BLIND, !- Name
    InteriorBlind,           !- Shading Type
    WIN-CON-SINGLEPANE WITH INTERIOR BLIND,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    ,                        !- Schedule Name
    20,                      !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,131.80;     !- Field 3

  Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00;       !- Field 3

  Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    Office Occupancy,        !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 7:00,0.10,        !- Field 5
    Until: 8:00,0.50,        !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.50,       !- Field 11
    Until: 16:00,1.00,       !- Field 13
    Until: 17:00,0.50,       !- Field 15
    Until: 18:00,0.10,       !- Field 17
    Until: 24:00,0.00,       !- Field 19
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 21
    Until: 24:00,0.00;       !- Field 22

  Schedule:Compact,
    Intermittent,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 9
    Until: 24:00,0.00;       !- Field 10

  Schedule:Compact,
    Office Lighting,         !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 6:00,5.00E-002,   !- Field 3
    Until: 7:00,0.20,        !- Field 5
    Until: 17:00,1.00,       !- Field 7
    Until: 18:00,0.50,       !- Field 9
    Until: 24:00,5.00E-002,  !- Field 11
    For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
    Until: 24:00,5.00E-002;  !- Field 14

  Schedule:Compact,
    HEATING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,15.00,       !- Field 3
    Until: 17:00,20.00,      !- Field 5
    Until: 24:00,15.00;      !- Field 7

  Schedule:Compact,
    COOLING SETPOINTS,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 7:00,30.00,       !- Field 3
    Until: 20:00,23.00,      !- Field 5
    Until: 24:00,30.00;      !- Field 7

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,2,          !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

 ! original zone origin (0,0,0)

  Zone,
    West Zone,               !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

 ! original zone origin (6.096,0,0)

  Zone,
    EAST ZONE,               !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

 ! original zone origin (0,6.096,0)

  Zone,
    NORTH ZONE,              !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  People,
    West Zone,               !- Name
    West Zone,               !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ElectricEquipment,
    West Zone ElecEq 1,      !- Name
    West Zone,               !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  People,
    EAST ZONE,               !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    EAST ZONE Lights 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Office Lighting,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1464.375,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0.0000000E+00,           !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    EAST ZONE ElecEq 1,      !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1464.375,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  People,
    NORTH ZONE,              !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Office Occupancy,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    4.000000,                !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    NORTH ZONE Lights 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Office Lighting,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    878.6252,                !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Return Air Fraction
    0.2000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    0.0000000E+00,           !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    NORTH ZONE ElecEq 1,     !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Intermittent,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2928.751,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Zn001:Wall001:Win001,    !- Name
    Window,                  !- Surface Type
    WIN-CON-SINGLEPANE,      !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5000000,               !- View Factor to Ground
    INCIDENT SOLAR ON BLIND, !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.548000,0.0000000E+00,2.5000,  !- X,Y,Z ==> Vertex 1 {m}
    0.548000,0.0000000E+00,0.5000,  !- X,Y,Z ==> Vertex 2 {m}
    5.548000,0.0000000E+00,0.5000,  !- X,Y,Z ==> Vertex 3 {m}
    5.548000,0.0000000E+00,2.5000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    West Zone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0.0000000E+00,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    West Zone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    12.19200,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall004,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,0.0000000E+00,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    EAST ZONE,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,0.0000000E+00,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,0.0000000E+00,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn002:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    EAST ZONE,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    12.19200,0.0000000E+00,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    12.19200,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall001,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall002,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000000E+00,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall003,           !- Name
    Wall,                    !- Surface Type
    EXTWALL80,               !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall004,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Wall003,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    6.096000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Wall005,           !- Name
    Wall,                    !- Surface Type
    PARTITION06,             !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Wall005,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    6.096000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR SLAB 8 IN,         !- Construction Name
    NORTH ZONE,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zn003:Flr001,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,6.096000,0.0000000E+00,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,12.19200,0.0000000E+00,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,6.096000,0.0000000E+00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn003:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF34,                  !- Construction Name
    NORTH ZONE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000000E+00,12.19200,3.048000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000000E+00,6.096000,3.048000,  !- X,Y,Z ==> Vertex 2 {m}
    9.144000,6.096000,3.048000,  !- X,Y,Z ==> Vertex 3 {m}
    9.144000,12.19200,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    West Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 2 Thermostat,       !- Name
    EAST ZONE,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    NORTH ZONE,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB,!- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    Cooling Setpoint with SB;!- Control 2 Name

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Heating Setpoints;       !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    Cooling Setpoint with SB,!- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    West Zone,               !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_4,                  !- Zone Air Node Name
    NODE_5;                  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EAST ZONE,               !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_6,                  !- Zone Air Node Name
    NODE_7;                  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    NORTH ZONE,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_8,                  !- Zone Air Node Name
    NODE_9;                  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone2Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone3Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone2Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_2,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone3Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_3,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    NODE_2;                  !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    NODE_3;                  !- Node 1 Name

  Output:Variable,*,Zone Air Balance System Air Transfer Rate,timestep;

  Output:Variable,*,Ideal Loads Total Cooling Rate,timestep;

  Output:Variable,*,Ideal Loads Sensible Heating Rate,timestep;

  Output:Variable,*,Ideal Loads Sensible Cooling Rate,timestep;

  Output:Variable,*,System Node MassFlowRate,timestep;

  Output:Variable,*,System Node Temp,timestep;

  Output:Variable,*,System Node Humidity Ratio,timestep;

  Output:Variable,*,Zone/Sys Sensible Load Predicted,timestep;

  Output:Variable,*,Zone/Sys Sensible Load to Heating Setpoint Predicted,timestep;

  Output:Variable,*,Zone/Sys Sensible Load to Cooling Setpoint Predicted,timestep;

  Output:Variable,*,Outdoor Dry Bulb,timestep;

  Output:Variable,*,Zone Mean Air Temperature,timestep;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep;

  Output:Variable,Zn001:Wall001:Win001,Surface Ext Solar Incident,timestep;

  Output:Variable,*,Fraction of Time Shading Device Is On,timestep;

  Output:Variable,*,Window Blind Slat Angle,timestep;

  Output:Variable,*,Window Transmitted Solar,timestep;

  Output:Variable,*,Window Solar Absorbed:All Glass Layers,timestep;

  Output:Variable,*,Window Heat Gain,timestep;

  Output:Variable,*,Window Heat Loss,timestep;

  Output:Variable,*,Window Solar Absorbed:Shading Device,timestep;

  Output:Variable,*,Window System Solar Transmittance,timestep;

  Output:Variable,*,Window System Solar Reflectance,timestep;

  Output:Variable,*,Window System Solar Absorptance,timestep;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,timestep;

  Output:Variable,*,Zone/Sys Air Temperature,timestep;

  Output:Variable,*,Zone Air Humidity Ratio,timestep;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  Output:Variable,*,FangerPMV,timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  EnergyManagementSystem:ProgramCallingManager,
    Constant Volume Purchased Air Example,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Determine_Purch_Air_State,  !- Program Name 1
    Set_Purch_Air;           !- Program Name 2

  ! State representation:  1.0 is heating, 2.0 is cooling

  EnergyManagementSystem:Program,
    Determine_Purch_Air_State,  !- Name
    IF (Sensible_Load_Zone_1 <= 0.0),  !- Program Line 1
    SET Zone_1_State = 2.0,  !- Program Line 2
    ELSEIF (Sensible_Load_Zone_1 > 0.0),  !- <none>
    SET Zone_1_State = 1.0,  !- <none>
    ENDIF,                   !- <none>
    IF (Sensible_Load_Zone_2 <= 0.0),  !- <none>
    SET Zone_2_State = 2.0,  !- <none>
    ELSEIF (Sensible_Load_Zone_2 > 0.0),  !- <none>
    SET Zone_2_State = 1.0,  !- <none>
    ENDIF,                   !- <none>
    IF (Sensible_Load_Zone_3 <= 0.0),  !- <none>
    SET Zone_3_State = 2.0,  !- <none>
    ELSEIF (Sensible_Load_Zone_3 > 0.0),  !- <none>
    SET Zone_3_State = 1.0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Set_Purch_Air,           !- Name
    IF (    Zone_1_State == 2.0),  !- Program Line 1
    SET ZONE_1_AIR_Mdot = 0.3,  !- Program Line 2
    SET ZONE_1_AIR_SupplyT = 13.0,  !- <none>
    SET ZONE_1_AIR_SupplyHumRat = 0.009,  !- <none>
    ELSEIF (Zone_1_State == 1.0),  !- <none>
    SET ZONE_1_AIR_Mdot = 0.1,  !- <none>
    SET ZONE_1_AIR_SupplyT = 50.0,  !- <none>
    SET ZONE_1_AIR_SupplyHumRat = 0.015,  !- <none>
    ENDIF,                   !- <none>
    IF (    Zone_2_State == 2.0),  !- <none>
    SET ZONE_2_AIR_Mdot = 0.3,  !- <none>
    SET ZONE_2_AIR_SupplyT = 13.0,  !- <none>
    SET ZONE_2_AIR_SupplyHumRat = 0.009,  !- <none>
    ELSEIF (Zone_2_State == 1.0),  !- <none>
    SET ZONE_2_AIR_Mdot = 0.1,  !- <none>
    SET ZONE_2_AIR_SupplyT = 50.0,  !- <none>
    SET ZONE_2_AIR_SupplyHumRat = 0.015,  !- <none>
    ENDIF,                   !- <none>
    IF (    Zone_3_State == 2.0),  !- <none>
    SET ZONE_3_AIR_Mdot = 0.4,  !- <none>
    SET ZONE_3_AIR_SupplyT = 13.0,  !- <none>
    SET ZONE_3_AIR_SupplyHumRat = 0.009,  !- <none>
    ELSEIF (Zone_3_State == 1.0),  !- <none>
    SET ZONE_3_AIR_Mdot = 0.15,  !- <none>
    SET ZONE_3_AIR_SupplyT = 50.0,  !- <none>
    SET ZONE_3_AIR_SupplyHumRat = 0.015,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:GlobalVariable,
    Zone_1_State;            !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zone_2_State;            !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zone_3_State;            !- Erl Variable 1 Name

  EnergyManagementSystem:Actuator,
    ZONE_1_AIR_Mdot,         !- Name
    ZONE1AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_2_AIR_Mdot,         !- Name
    ZONE2AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_3_AIR_Mdot,         !- Name
    ZONE3AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_1_AIR_SupplyT,      !- Name
    ZONE1AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Temperature;         !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_2_AIR_SupplyT,      !- Name
    ZONE2AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Temperature;         !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_3_AIR_SupplyT,      !- Name
    ZONE3AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Temperature;         !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_1_AIR_SupplyHumRat, !- Name
    ZONE1AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Humidity Ratio;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_2_AIR_SupplyHumRat, !- Name
    ZONE2AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Humidity Ratio;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ZONE_3_AIR_SupplyHumRat, !- Name
    ZONE3AIR,                !- Actuated Component Unique Name
    Ideal Loads Air System,  !- Actuated Component Type
    Air Humidity Ratio;      !- Actuated Component Control Type

  EnergyManagementSystem:Sensor,
    Sensible_Load_Zone_1,    !- Name
    WEST ZONE,               !- Output:Variable or Output:Meter Index Key Name
    Zone/Sys Sensible Load Predicted;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Sensible_Load_Zone_2,    !- Name
    EAST ZONE,               !- Output:Variable or Output:Meter Index Key Name
    Zone/Sys Sensible Load Predicted;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Sensible_Load_Zone_3,    !- Name
    NORTH ZONE,              !- Output:Variable or Output:Meter Index Key Name
    Zone/Sys Sensible Load Predicted;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:ProgramCallingManager,
    Window Shading Device EMS Controller,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Set_Shade_Control_State; !- Program Name 1

  EnergyManagementSystem:Sensor,
    Solar_Beam_Incident_Cos, !- Name
    Zn001:Wall001:Win001,    !- Output:Variable or Output:Meter Index Key Name
    Surface Ext Solar Beam Cosine Of Incidence Angle;  !- Output:Variable or Output:Meter Name

  Output:Variable,Zn001:Wall001:Win001,Surface Ext Solar Beam Cosine Of Incidence Angle,Timestep;

  EnergyManagementSystem:Sensor,
    Zone_Sensible_Heat_Rate, !- Name
    WEST ZONE,               !- Output:Variable or Output:Meter Index Key Name
    Zone/Sys Sensible Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Zone_Sensible_Cool_Rate, !- Name
    WEST ZONE,               !- Output:Variable or Output:Meter Index Key Name
    Zone/Sys Sensible Cooling Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Name
    Zn001:Wall001:Win001,    !- Actuated Component Unique Name
    Window Shading Control,  !- Actuated Component Type
    Control Status;          !- Actuated Component Control Type

  !
  !

  EnergyManagementSystem:Program,
    Set_Shade_Control_State, !- Name
    Set IncidentAngleRad = @ArcCos Solar_Beam_Incident_Cos,  !- Program Line 1
    Set IncidentAngle   = @RadToDeg IncidentAngleRad,  !- Program Line 2
    IF IncidentAngle < 45,   !- <none>
    Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- <none>
    ELSEIF Zone_Sensible_Cool_Rate > 20,  !- <none>
    Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Interior_Blind_On,  !- <none>
    Else,                    !- <none>
    Set Zn001_Wall001_Win001_Shading_Deploy_Status = Shade_Status_Off,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:OutputVariable,
    Erl Shading Control Status,  !- Name
    Zn001_Wall001_Win001_Shading_Deploy_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    Erl Zn001:Wall001:Win001 Incident Angle,  !- Name
    IncidentAngle,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep;            !- Update Frequency

  EnergyManagementSystem:GlobalVariable,
    IncidentAngle;           !- Erl Variable 1 Name

  Output:Variable,*,Erl Shading Control Status,Timestep;

  Output:Variable,*,Erl Zn001:Wall001:Win001 Incident Angle,Timestep;

  EnergyManagementSystem:ProgramCallingManager,
    Init Window Shading Device Control Constants,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    InitializeShadeControlFlags;  !- Program Name 1

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_None;       !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Off;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Interior_Shade_On;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Switchable_Dark;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Exterior_Shade_On;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Interior_Blind_On;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Exterior_Blind_On;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Between_Glass_Shade_On;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Shade_Status_Between_Glass_Blind_On;  !- Erl Variable 1 Name

          ! these are control flag values used inside EnergyPlus for window shades
          ! EMS control of window shading devices involves setting the control values for shading control actuators with
          !  one of these values.  The variable names can be used or replaced, it is the whole number values that trigger
          !  changes in the modeling.
          !  Shades and Blinds are either fully on or fully off, partial positions require multiple windows.
          ! the window shading control flag values follow
          !  -1: if window has no shading device
          !   0: if shading device is off
          !   1: if interior shade is on
          !   2: if glazing is switched to darker state
          !   3: if exterior shade is on
          !   6: if interior blind is on
          !   7: if exterior blind is on
          !   8: if between-glass shade is on
          !   9: if between-glass blind is on

  EnergyManagementSystem:Program,
    InitializeShadeControlFlags,  !- Name
    Set Shade_Status_None = 0.0 - 1.0,  !- Program Line 1
    Set Shade_Status_Off = 0.0,  !- Program Line 2
    Set Shade_Status_Interior_Shade_On = 1.0,  !- <none>
    Set Shade_Status_Switchable_Dark = 2.0,  !- <none>
    Set Shade_Status_Exterior_Shade_On = 3.0,  !- <none>
    Set Shade_Status_Interior_Blind_On = 6.0,  !- <none>
    Set Shade_Status_Exterior_Blind_On = 7.0,  !- <none>
    Set Shade_Status_Between_Glass_Shade_On = 8.0,  !- <none>
    Set Shade_Status_Between_Glass_Blind_On = 9.0;  !- <none>

          !  10: window has interior shade that is off but may be triggered on later
          !       to control daylight glare
          !  20: window has switchable glazing that is unswitched but may be switched later
          !       to control daylight glare or daylight illuminance
          !  30: window has exterior shade that is off but may be triggered on later
          !       to control daylight glare or daylight illuminance
          !  60: window has interior blind that is off but may be triggered on later
          !       to control daylight glare or daylight illuminance
          !  70: window has exterior blind that is off but may be triggered on later
          !       to control daylight glare or daylight illuminance
          !  80: window has between-glass shade that is off but may be triggered on later
          !       to control daylight glare or daylight illuminance
          !  90: window has between-glass blind that is off but may be triggered on later
          !       to control daylight glare or daylight illuminance
          ! A "shading device" may be an exterior, interior or between-glass shade or blind,
          ! or the lower-transmitting (dark) state of switchable glazing (e.g., electrochromic).
          ! In all cases, the unshaded condition is represented
          ! by the construction given by window's Surface()%Construction and
          ! the shaded condition is represented by the construction given by
          ! the window's Surface()%ShadedConstruction
