    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    15.0345;                 !- Quantity {dimensionless}

  Lights,
    Floor 7 Nurse Station_Lights,  !- Name
    Floor 7 Nurse Station,   !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3006.9072,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Nurse Station,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Nurse Station,   !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Nurse Station_ElecPlug_Equip,  !- Name
    Floor 7 Nurse Station,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    751.7268,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Nurse Station:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Nurse Station,   !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.7517;                  !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Nurse Station_ElecProcess_Equip,  !- Name
    Floor 7 Nurse Station,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1503.4536,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Nurse Station:ElecProcess,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Nurse Station,   !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.5035;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Nurse Station *****

  Sizing:Zone,
    Floor 7 Nurse Station,   !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Nurse Station,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.365659,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Nurse Station,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.120714470271222;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Nurse Station Thermostat,  !- Name
    Floor 7 Nurse Station,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Nurse Station DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Nurse Station DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Nurse Station,   !- Zone Name
    Floor 7 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Nurse Station Air Node,  !- Zone Air Node Name
    Floor 7 Nurse Station Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Nurse Station Inlet Nodes,  !- Name
    Floor 7 Nurse Station VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Nurse Station Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Nurse Station VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Nurse Station VAV Box,  !- Name
    Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Nurse Station VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Nurse Station VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Nurse Station VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Nurse Station VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Nurse Station VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Nurse Station VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.1207,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Nurse Station VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Nurse Station VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Nurse Station VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Nurse Station *****

  WaterUse:Connections,
    Floor 7 Nurse Station Water Equipment,  !- Name
    Floor 7 Nurse Station Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Nurse Station Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Nurse Station Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Nurse Station Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.00273096484864E-6,     !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 7 Nurse Station Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Nurse Station,   !- Zone Name
    Floor 7 Nurse Station Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Nurse Station Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Nurse Station Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Nurse Station Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Nurse Station Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Office,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    118.8720,                !- X Origin {m}
    41.7576,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    424.7527,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Office Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Office,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,41.1480,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Office Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Office,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,33.5280,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8052A7,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Office,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5194A,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Office,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.2880,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Office Ext Wall, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Office,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2880,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2880,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Office Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    Floor 7 Office Ext Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,41.1480,20.6139,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,41.1480,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2380,41.1480,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2380,41.1480,20.6139;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2110A9,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Office,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Office Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Office,          !- Zone Name
    278.7091;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Office_Infiltration,  !- Name
    Floor 7 Office,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Office,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Office,          !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 7 Office People,   !- Name
    Floor 7 Office,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.4973,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Office,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Office,          !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    7.4973;                  !- Quantity {dimensionless}

  Lights,
    Floor 7 Office_Lights,   !- Name
    Floor 7 Office,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1649.9580,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Office,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Office,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Office_ElecPlug_Equip,  !- Name
    Floor 7 Office,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.7275,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Office:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Office,          !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.7497;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Office *****

  Sizing:Zone,
    Floor 7 Office,          !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Office,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.182343,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Office,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.06019671057408;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Office Thermostat,  !- Name
    Floor 7 Office,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Office DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Office DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Office,          !- Zone Name
    Floor 7 Office Equipment,!- Zone Conditioning Equipment List Name
    Floor 7 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Office Air Node, !- Zone Air Node Name
    Floor 7 Office Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Office Inlet Nodes,  !- Name
    Floor 7 Office VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Office Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Office VAV Box,  !- Name
    Floor 7 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Office VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Office VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Office VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Office VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Office VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Office VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0602,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Office VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Office VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Office VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Office VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Office *****

  WaterUse:Connections,
    Floor 7 Office Water Equipment,  !- Name
    Floor 7 Office Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Office Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Office Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Office Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.913790624E-8,          !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    Floor 7 Office Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Office Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Office,          !- Zone Name
    Floor 7 Office Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Office Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Office Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Office Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Office Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Office Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient 1,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    179.8320,                !- X Origin {m}
    16.7640,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1415.8423,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient 1 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,48.7680,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,41.1480,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ECF00B,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,48.7680,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7627C1,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,48.7680,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 1 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 1 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 7 Patient 1 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.1980,20.6234,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7180,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7180,20.6234;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 1 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 1 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    Floor 7 Patient 1 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -60.9100,41.1480,20.6092,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9100,41.1480,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0500,41.1480,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0500,41.1480,20.6092;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient 1,       !- Zone Name
    929.0304;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient 1_Infiltration,  !- Name
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 1,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 7 Patient 1 People,!- Name
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    24.9909,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Patient 1,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 1,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.9909;                 !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient 1_Lights,!- Name
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3497.7995,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient 1,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient 1_ElecPlug_Equip,  !- Name
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4998.1836,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 1,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    4.9982;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient 1 *****

  Sizing:Zone,
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.38357,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient 1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.786579071999998;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient 1 Thermostat,  !- Name
    Floor 7 Patient 1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient 1 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient 1,       !- Zone Name
    Floor 7 Patient 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient 1 Air Node,  !- Zone Air Node Name
    Floor 7 Patient 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient 1 Inlet Nodes,  !- Name
    Floor 7 Patient 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient 1 VAV Box,  !- Name
    Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.7866,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient 1 *****

  WaterUse:Connections,
    Floor 7 Patient 1 Water Equipment,  !- Name
    Floor 7 Patient 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.93477777777778E-5,     !- Peak Flow Rate {m3/s}
    PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 7 Patient 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient 1,       !- Zone Name
    Floor 7 Patient 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient 2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    179.8320,                !- X Origin {m}
    41.7576,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1415.8423,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient 2 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,41.1480,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,33.5280,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FC17E6,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 2 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9600,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9600,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 2 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    Floor 7 Patient 2 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,41.1480,20.6092,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,41.1480,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    -60.9100,41.1480,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    -60.9100,41.1480,20.6092;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 2 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 2 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 7 Patient 2 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,33.5780,20.6234,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5780,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.0980,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.0980,20.6234;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2BBB7B,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.9600,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -60.9600,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient 2,       !- Zone Name
    929.0304;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient 2_Infiltration,  !- Name
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 2,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 7 Patient 2 People,!- Name
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    24.9909,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Patient 2,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 2,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.9909;                 !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient 2_Lights,!- Name
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3497.7995,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient 2,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient 2_ElecPlug_Equip,  !- Name
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4998.1836,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 2,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    4.9982;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient 2 *****

  Sizing:Zone,
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient 2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.38357,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient 2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient 2 Thermostat,  !- Name
    Floor 7 Patient 2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient 2 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient 2,       !- Zone Name
    Floor 7 Patient 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient 2 Air Node,  !- Zone Air Node Name
    Floor 7 Patient 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient 2 Inlet Nodes,  !- Name
    Floor 7 Patient 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient 2 VAV Box,  !- Name
    Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.7866,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient 2 *****

  WaterUse:Connections,
    Floor 7 Patient 2 Water Equipment,  !- Name
    Floor 7 Patient 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.93477777777778E-5,     !- Peak Flow Rate {m3/s}
    PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 7 Patient 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient 2,       !- Zone Name
    Floor 7 Patient 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient 3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    52.4256,                 !- X Origin {m}
    41.7576,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1118.5154,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient 3 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 3 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,33.5280,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 3 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 3 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    Floor 7 Patient 3 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    48.1084,41.1480,20.6097,  !- X,Y,Z ==> Vertex 1 {m}
    48.1084,41.1480,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,41.1480,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,41.1480,20.6097;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    99F202,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFCB07,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 3 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 3 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 7 Patient 3 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.0980,20.6234,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.0980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5780,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5780,20.6234;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient 3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient 3,       !- Zone Name
    733.9340;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient 3_Infiltration,  !- Name
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 3,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 7 Patient 3 People,!- Name
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    19.7428,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Patient 3,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 3,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    19.7428;                 !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient 3_Lights,!- Name
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2763.2616,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient 3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient 3,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient 3_ElecPlug_Equip,  !- Name
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3948.5650,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient 3:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 3,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.9486;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient 3 *****

  Sizing:Zone,
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient 3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.88302,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient 3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.62139746688;           !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient 3 Thermostat,  !- Name
    Floor 7 Patient 3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient 3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient 3 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient 3,       !- Zone Name
    Floor 7 Patient 3 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient 3 Air Node,  !- Zone Air Node Name
    Floor 7 Patient 3 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient 3 Inlet Nodes,  !- Name
    Floor 7 Patient 3 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient 3 VAV Box,  !- Name
    Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient 3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient 3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient 3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient 3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.6214,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient 3 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient 3 *****

  WaterUse:Connections,
    Floor 7 Patient 3 Water Equipment,  !- Name
    Floor 7 Patient 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient 3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient 3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.93477777777778E-5,     !- Peak Flow Rate {m3/s}
    PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 7 Patient 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient 3,       !- Zone Name
    Floor 7 Patient 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient 3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient 3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient 3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient 4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    52.4256,                 !- X Origin {m}
    24.3840,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1118.5154,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient 4 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 4 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,33.5280,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 4 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 4 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    Floor 7 Patient 4 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,33.5280,20.6097,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,33.5280,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    48.1084,33.5280,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    48.1084,33.5280,20.6097;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient 4 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5280,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5280,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient 4 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 7 Patient 4 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.0980,20.6234,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.0980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.5780,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.5780,20.6234;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    169E7F,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    768EBF,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.1584,33.5280,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    48.1584,33.5280,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    48.1584,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    48.1584,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient 4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient 4,       !- Zone Name
    733.9340;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient 4_Infiltration,  !- Name
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient 4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 4,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    Floor 7 Patient 4 People,!- Name
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    19.7428,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Patient 4,!- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 4,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    19.7428;                 !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient 4_Lights,!- Name
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2763.2616,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient 4,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient 4,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient 4_ElecPlug_Equip,  !- Name
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3948.5650,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient 4:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient 4,       !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.9486;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient 4 *****

  Sizing:Zone,
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient 4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.88302,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient 4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.62139746688;           !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient 4 Thermostat,  !- Name
    Floor 7 Patient 4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient 4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient 4 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient 4,       !- Zone Name
    Floor 7 Patient 4 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient 4 Air Node,  !- Zone Air Node Name
    Floor 7 Patient 4 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient 4 Inlet Nodes,  !- Name
    Floor 7 Patient 4 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient 4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient 4 VAV Box,  !- Name
    Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient 4 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient 4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient 4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient 4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.6214,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient 4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient 4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient 4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient 4 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient 4 *****

  WaterUse:Connections,
    Floor 7 Patient 4 Water Equipment,  !- Name
    Floor 7 Patient 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient 4 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient 4 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.93477777777778E-5,     !- Peak Flow Rate {m3/s}
    PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Floor 7 Patient 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient 4,       !- Zone Name
    Floor 7 Patient 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient 4 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient 4 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient 4 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.33;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient Corridor 1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    179.8320,                !- X Origin {m}
    24.3840,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    946.9124,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 1 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,43.5864,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -127.4060,43.5864,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 1 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -127.4060,43.5864,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -127.4060,41.1480,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,43.5864,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 1 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,43.5864,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,43.5864,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient Corridor 1 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 7 Patient Corridor 1 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.1980,20.6593,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,43.5364,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,43.5364,20.6593;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6056F4,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -127.4060,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 1 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -127.4060,43.5864,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -127.4060,43.5864,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -127.4060,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient Corridor 1 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 7 Patient Corridor 1 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -127.4060,43.5364,20.6593,  !- X,Y,Z ==> Vertex 1 {m}
    -127.4060,43.5364,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    -127.4060,41.1980,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    -127.4060,41.1980,20.6593;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5159C0,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,43.5864,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,43.5864,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -127.4060,43.5864,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -127.4060,43.5864,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient Corridor 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    621.3336;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient Corridor 1_Infiltration,  !- Name
    Floor 7 Patient Corridor 1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient Corridor 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient Corridor 1,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient Corridor 1_Lights,  !- Name
    Floor 7 Patient Corridor 1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3342.7747,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient Corridor 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient Corridor 1,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient Corridor 1_ElecPlug_Equip,  !- Name
    Floor 7 Patient Corridor 1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    335.5201,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient Corridor 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient Corridor 1,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3355;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient Corridor 1 *****

  Sizing:Zone,
    Floor 7 Patient Corridor 1,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient Corridor 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.526064,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient Corridor 1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0947533710719997;      !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient Corridor 1 Thermostat,  !- Name
    Floor 7 Patient Corridor 1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient Corridor 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient Corridor 1 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient Corridor 1,  !- Zone Name
    Floor 7 Patient Corridor 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient Corridor 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient Corridor 1 Air Node,  !- Zone Air Node Name
    Floor 7 Patient Corridor 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient Corridor 1 Inlet Nodes,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient Corridor 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient Corridor 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient Corridor 1 VAV Box,  !- Name
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient Corridor 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient Corridor 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient Corridor 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient Corridor 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient Corridor 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient Corridor 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0948,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient Corridor 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient Corridor 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient Corridor 1 *****

  WaterUse:Connections,
    Floor 7 Patient Corridor 1 Water Equipment,  !- Name
    Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient Corridor 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient Corridor 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 7 Patient Corridor 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient Corridor 1,  !- Zone Name
    Floor 7 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient Corridor 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient Corridor 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Patient Corridor 2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    52.4256,                 !- X Origin {m}
    34.1376,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    946.9124,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 2 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    127.4060,38.7096,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,38.7096,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 2 Roof,  !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,38.7096,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    127.4060,38.7096,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    127.4060,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 2 Ext Wall 2,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,38.7096,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,38.7096,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient Corridor 2 Ext Wall 2_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    Floor 7 Patient Corridor 2 Ext Wall 2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.0980,20.6593,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.0980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,38.7596,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,38.7596,20.6593;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C92960,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    127.4060,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Patient Corridor 2 Ext Wall 1,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    127.4060,38.7096,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    127.4060,38.7096,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    127.4060,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    127.4060,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Patient Corridor 2 Ext Wall 1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 7 Patient Corridor 2 Ext Wall 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    127.4060,38.7596,20.6593,  !- X,Y,Z ==> Vertex 1 {m}
    127.4060,38.7596,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    127.4060,41.0980,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    127.4060,41.0980,20.6593;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A6316D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,38.7096,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,38.7096,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    127.4060,38.7096,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    127.4060,38.7096,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Patient Corridor 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    621.3336;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Patient Corridor 2_Infiltration,  !- Name
    Floor 7 Patient Corridor 2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Patient Corridor 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient Corridor 2,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  Lights,
    Floor 7 Patient Corridor 2_Lights,  !- Name
    Floor 7 Patient Corridor 2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3342.7747,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Patient Corridor 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Patient Corridor 2,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Patient Corridor 2_ElecPlug_Equip,  !- Name
    Floor 7 Patient Corridor 2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    335.5201,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Patient Corridor 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Patient Corridor 2,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.3355;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient Corridor 2 *****

  Sizing:Zone,
    Floor 7 Patient Corridor 2,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Patient Corridor 2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.526064,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Patient Corridor 2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0947533710720002;      !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Patient Corridor 2 Thermostat,  !- Name
    Floor 7 Patient Corridor 2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Patient Corridor 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Patient Corridor 2 DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Patient Corridor 2,  !- Zone Name
    Floor 7 Patient Corridor 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Patient Corridor 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Patient Corridor 2 Air Node,  !- Zone Air Node Name
    Floor 7 Patient Corridor 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Patient Corridor 2 Inlet Nodes,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Patient Corridor 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Patient Corridor 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Patient Corridor 2 VAV Box,  !- Name
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Patient Corridor 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Patient Corridor 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Patient Corridor 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Patient Corridor 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Patient Corridor 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Patient Corridor 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0948,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Patient Corridor 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Patient Corridor 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Patient Corridor 2 *****

  WaterUse:Connections,
    Floor 7 Patient Corridor 2 Water Equipment,  !- Name
    Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Patient Corridor 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Patient Corridor 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 7 Patient Corridor 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Patient Corridor 2,  !- Zone Name
    Floor 7 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Patient Corridor 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Patient Corridor 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Soil,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    100.5840,                !- X Origin {m}
    16.7640,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    283.1685,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Soil Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,48.7680,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Soil Roof,       !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,41.1480,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6D43ED,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,48.7680,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    476728,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    12.1920,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    12.1920,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    32A2AB,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    89096D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Soil,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920,48.7680,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    12.1920,48.7680,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Soil Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Soil,            !- Zone Name
    185.8061;                !- Surface Area {m2}

  People,
    Floor 7 Soil People,     !- Name
    Floor 7 Soil,            !- Zone or ZoneList Name
    BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.9982,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Floor 7 Soil,     !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Soil,            !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    4.9982;                  !- Quantity {dimensionless}

  Lights,
    Floor 7 Soil_Lights,     !- Name
    Floor 7 Soil,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1099.9720,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Soil,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Soil,            !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Soil *****

  Sizing:Zone,
    Floor 7 Soil,            !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Soil,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.786579,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Soil,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Soil Thermostat, !- Name
    Floor 7 Soil,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Soil DualSPSched;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Soil DualSPSched,!- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Soil,            !- Zone Name
    Floor 7 Soil Equipment,  !- Zone Conditioning Equipment List Name
    Floor 7 Soil Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Floor 7 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Soil Air Node,   !- Zone Air Node Name
    Floor 7 Soil Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Soil Inlet Nodes,!- Name
    Floor 7 Soil VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 7 Soil Exhaust Nodes,  !- Name
    Floor 7 Soil Exhaust Fan 1 Inlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Soil Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Soil VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 7 Soil Exhaust Fan 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Soil VAV Box,    !- Name
    Floor 7 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Soil VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Soil VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Soil VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Soil VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Soil VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Soil VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Soil VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.7866,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Soil VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Soil VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Soil VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:ZoneExhaust,
    Floor 7 Soil Exhaust Fan 1,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.5000,                  !- Fan Efficiency
    187.0000,                !- Pressure Rise {Pa}
    0.7866,                  !- Maximum Flow Rate {m3/s}
    Floor 7 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
    Floor 7 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 7 Soil *****

  WaterUse:Connections,
    Floor 7 Soil Water Equipment,  !- Name
    Floor 7 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Soil Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Soil Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.98327461408E-6,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 7 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Soil,            !- Zone Name
    Floor 7 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Soil Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Soil Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Soil Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Soil Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Floor 7 Supply,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    179.8320,                !- X Origin {m}
    26.8224,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1042.0600,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Floor 7 Supply Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,46.0248,18.2880,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -70.1040,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -70.1040,46.0248,18.2880;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Supply Roof,     !- Name
    Roof,                    !- Surface Type
    IEAD_R-15 ci_Roof,       !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.1040,46.0248,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -70.1040,41.1480,21.3360,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,46.0248,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E278F5,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.1040,46.0248,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -70.1040,46.0248,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -70.1040,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -70.1040,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BED8BD,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,46.0248,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,46.0248,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    -70.1040,46.0248,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    -70.1040,46.0248,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 7 Supply Ext Wall, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,46.0248,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,46.0248,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Floor 7 Supply Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    Floor 7 Supply Ext Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,41.1980,20.6327,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,41.1980,19.3880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,45.9748,19.3880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,45.9748,20.6327;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    40D85C,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    Floor 7 Supply,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.1040,41.1480,21.3360,  !- X,Y,Z ==> Vertex 1 {m}
    -70.1040,41.1480,18.2880,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,41.1480,18.2880,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,41.1480,21.3360;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Floor 7 Supply Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 7 Supply,          !- Zone Name
    683.7664;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Floor 7 Supply_Infiltration,  !- Name
    Floor 7 Supply,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Floor 7 Supply,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Supply,          !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  Lights,
    Floor 7 Supply_Lights,   !- Name
    Floor 7 Supply,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_24_7,     !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    5152.1796,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Floor 7 Supply,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Floor 7 Supply,          !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Floor 7 Supply_ElecPlug_Equip,  !- Name
    Floor 7 Supply,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_24_7,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3678.6631,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Floor 7 Supply:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Floor 7 Supply,          !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.6787;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Supply *****

  Sizing:Zone,
    Floor 7 Supply,          !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 7 Supply,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.15784,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 7 Supply,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.208548744192;          !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Floor 7 Supply Thermostat,  !- Name
    Floor 7 Supply,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 7 Supply DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Floor 7 Supply DualSPSched,  !- Name
    HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Floor 7 Supply,          !- Zone Name
    Floor 7 Supply Equipment,!- Zone Conditioning Equipment List Name
    Floor 7 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 7 Supply Air Node, !- Zone Air Node Name
    Floor 7 Supply Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Floor 7 Supply Inlet Nodes,  !- Name
    Floor 7 Supply VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Floor 7 Supply Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 7 Supply VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Floor 7 Supply VAV Box,  !- Name
    Floor 7 Supply VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 7 Supply VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 7 Supply VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Floor 7 Supply VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Floor 7 Supply VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Floor 7 Supply VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 7 Supply VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    Floor 7 Supply VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    Floor 7 Supply VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2085,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    Floor 7 Supply VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 7 Supply VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 7 Supply VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 7 Supply VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 7 Supply VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 7 Supply *****

  WaterUse:Connections,
    Floor 7 Supply Water Equipment,  !- Name
    Floor 7 Supply Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 7 Supply Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 7 Supply Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Floor 7 Supply Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
    Floor 7 Supply Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 7 Supply Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 7 Supply,          !- Zone Name
    Floor 7 Supply Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 7 Supply Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Floor 7 Supply Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Floor 7 Supply Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Floor 7 Supply Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    Floor 7 Supply Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 1 Core,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    33.5280,                 !- X Origin {m}
    56.3880,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    3900.6456,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 1 Core Slab,   !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-7.6200,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Core Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    99FF37,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-51.8160,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    217ACF,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-51.8160,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-51.8160,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6F79DE,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6B5B4,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-51.8160,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 1 Core Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 1 Core,        !- Zone Name
    2559.4788;               !- Surface Area {m2}

  People,
    MOB Floor 1 Core People, !- Name
    MOB Floor 1 Core,        !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    68.8500,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 1 Core, !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Core,        !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    68.8500;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 1 Core_Lights, !- Name
    MOB Floor 1 Core,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    15152.1142,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 1 Core,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 1 Core,        !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 1 Core_ElecPlug_Equip,  !- Name
    MOB Floor 1 Core,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6884.9978,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 1 Core:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Core,        !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.8850;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 1 Core *****

  Sizing:Zone,
    MOB Floor 1 Core,        !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 1 Core,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.76296,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 1 Core,!- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.552806458771968;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 1 Core Thermostat,  !- Name
    MOB Floor 1 Core,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 1 Core DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 1 Core DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 1 Core,        !- Zone Name
    MOB Floor 1 Core Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 1 Core Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 1 Core Air Node,  !- Zone Air Node Name
    MOB Floor 1 Core Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 1 Core Inlet Nodes,  !- Name
    MOB Floor 1 Core VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 1 Core Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 1 Core VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 1 Core VAV Box,!- Name
    MOB Floor 1 Core VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 1 Core VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 1 Core VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 1 Core VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 1 Core VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 1 Core VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 1 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 1 Core VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 1 Core VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.5528,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 1 Core VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 1 Core VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 1 Core VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 1 Core VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 1 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 1 Core *****

  WaterUse:Connections,
    MOB Floor 1 Core Water Equipment,  !- Name
    MOB Floor 1 Core Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Core Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 1 Core Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 1 Core Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.26749772304E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 1 Core Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 1 Core Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 1 Core,        !- Zone Name
    MOB Floor 1 Core Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 1 Core Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 1 Core Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 1 Core Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 1 Core Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 1 Core Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 1 Perimeter 1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    647.7479,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 1 Slab,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4333D,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 1 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 1 Perimeter 1 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    MOB Floor 1 Perimeter 1 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,48.7180,2.3217,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7180,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.3217;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5E97B8,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 1 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7B1EBF,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 1 Perimeter 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    425.0314;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 1 Perimeter 1_Infiltration,  !- Name
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 1 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 1, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 1 Perimeter 1 People,  !- Name
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.4333,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 1 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 1, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    11.4333;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 1 Perimeter 1_Lights,  !- Name
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2516.1859,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 1 Perimeter 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 1 Perimeter 1, !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 1 Perimeter 1_ElecPlug_Equip,  !- Name
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1143.3345,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 1 Perimeter 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 1, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.1433;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 1 Perimeter 1 *****

  Sizing:Zone,
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 1 Perimeter 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.458922,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 1 Perimeter 1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.091799983625472;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 1 Perimeter 1 Thermostat,  !- Name
    MOB Floor 1 Perimeter 1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 1 Perimeter 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 1 Perimeter 1 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 1 Perimeter 1, !- Zone Name
    MOB Floor 1 Perimeter 1 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 1 Perimeter 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 1 Perimeter 1 Air Node,  !- Zone Air Node Name
    MOB Floor 1 Perimeter 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 1 Perimeter 1 Inlet Nodes,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 1 Perimeter 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 1 Perimeter 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 1 Perimeter 1 VAV Box,  !- Name
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 1 Perimeter 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 1 Perimeter 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 1 Perimeter 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 1 Perimeter 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 1 Perimeter 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 1 Perimeter 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0918,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 1 Perimeter 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 1 Perimeter 1 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 1 Perimeter 1 *****

  WaterUse:Connections,
    MOB Floor 1 Perimeter 1 Water Equipment,  !- Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 1 Perimeter 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 1 Perimeter 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.20685307016E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 1 Perimeter 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 1 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 1 Perimeter 1, !- Zone Name
    MOB Floor 1 Perimeter 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 1 Perimeter 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 1 Perimeter 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 1 Perimeter 2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    467.2280,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 2 Slab,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 2 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 1 Perimeter 2 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    MOB Floor 1 Perimeter 2 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.3224,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.0500,0.0000,2.3224;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A4ABFC,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.5280,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 2 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    18AFEB,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4534E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.5280,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    33.5280,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 1 Perimeter 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    306.5800;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 1 Perimeter 2_Infiltration,  !- Name
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 1 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 2, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 1 Perimeter 2 People,  !- Name
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.2470,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 1 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 2, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    8.2470;                  !- Quantity {dimensionless}

  Lights,
    MOB Floor 1 Perimeter 2_Lights,  !- Name
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 1 Perimeter 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 1 Perimeter 2, !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 1 Perimeter 2_ElecPlug_Equip,  !- Name
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 1 Perimeter 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 2, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.8247;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 1 Perimeter 2 *****

  Sizing:Zone,
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 1 Perimeter 2,  !- Design Specification Outdoor Air Object Name
    1.2000,                  !- Zone Heating Sizing Factor
    1.2000,                  !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 1 Perimeter 2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 1 Perimeter 2 Thermostat,  !- Name
    MOB Floor 1 Perimeter 2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 1 Perimeter 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 1 Perimeter 2 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 1 Perimeter 2, !- Zone Name
    MOB Floor 1 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 1 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 1 Perimeter 2 Air Node,  !- Zone Air Node Name
    MOB Floor 1 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 1 Perimeter 2 Inlet Nodes,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 1 Perimeter 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 1 Perimeter 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 1 Perimeter 2 VAV Box,  !- Name
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 1 Perimeter 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 1 Perimeter 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 1 Perimeter 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 1 Perimeter 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 1 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 1 Perimeter 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 1 Perimeter 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 1 Perimeter 2 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 1 Perimeter 2 *****

  WaterUse:Connections,
    MOB Floor 1 Perimeter 2 Water Equipment,  !- Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 1 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 1 Perimeter 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    8.7051696864E-8,         !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 1 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 1 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 1 Perimeter 2, !- Zone Name
    MOB Floor 1 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 1 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 1 Perimeter 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 1 Perimeter 3, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    38.1000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    647.7479,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 3 Slab,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,48.7680,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    51B69E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 3 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 1 Perimeter 3 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    MOB Floor 1 Perimeter 3 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.0500,2.3217,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7180,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7180,2.3217;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7EA399,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,48.7680,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 1 Perimeter 3 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    281C71,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,48.7680,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,48.7680,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 1 Perimeter 3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    425.0314;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 1 Perimeter 3_Infiltration,  !- Name
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 1 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 3, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 1 Perimeter 3 People,  !- Name
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11.4333,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 1 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 3, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    11.4333;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 1 Perimeter 3_Lights,  !- Name
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2516.1859,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 1 Perimeter 3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 1 Perimeter 3, !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 1 Perimeter 3_ElecPlug_Equip,  !- Name
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1143.3345,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 1 Perimeter 3:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 1 Perimeter 3, !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.1433;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 1 Perimeter 3 *****

  Sizing:Zone,
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 1 Perimeter 3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.458922,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 1 Perimeter 3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.091799983625472;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 1 Perimeter 3 Thermostat,  !- Name
    MOB Floor 1 Perimeter 3, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 1 Perimeter 3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 1 Perimeter 3 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 1 Perimeter 3, !- Zone Name
    MOB Floor 1 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 1 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 1 Perimeter 3 Air Node,  !- Zone Air Node Name
    MOB Floor 1 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 1 Perimeter 3 Inlet Nodes,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 1 Perimeter 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 1 Perimeter 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 1 Perimeter 3 VAV Box,  !- Name
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 1 Perimeter 3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 1 Perimeter 3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 1 Perimeter 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 1 Perimeter 3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 1 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 1 Perimeter 3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0918,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 1 Perimeter 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 1 Perimeter 3 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 1 Perimeter 3 *****

  WaterUse:Connections,
    MOB Floor 1 Perimeter 3 Water Equipment,  !- Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 1 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 1 Perimeter 3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.20685307016E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 1 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 1 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 1 Perimeter 3, !- Zone Name
    MOB Floor 1 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 1 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 1 Perimeter 3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 1 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 2-4 Core,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    33.5280,                 !- X Origin {m}
    56.3880,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    3,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    3497.1306,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 2-4 Core Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-12.1920,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Core Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    624A09,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    901103,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-51.8160,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F05633,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-51.8160,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-51.8160,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7D0015,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.9560,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -28.9560,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -28.9560,-51.8160,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -28.9560,-51.8160,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 2-4 Core Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 2-4 Core,      !- Zone Name
    2294.7051;               !- Surface Area {m2}

  People,
    MOB Floor 2-4 Core People,  !- Name
    MOB Floor 2-4 Core,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    61.7276,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 2-4 Core,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Core,      !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    185.1827;                !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Core_Lights,  !- Name
    MOB Floor 2-4 Core,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    13584.6541,              !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Core,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Core,      !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Core_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Core,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6172.7567,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Core:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Core,      !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    18.5183;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Core *****

  Sizing:Zone,
    MOB Floor 2-4 Core,      !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 2-4 Core,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    2.47713,                 !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Core,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.495619583726592;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Core Thermostat,  !- Name
    MOB Floor 2-4 Core,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Core DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Core DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Core,      !- Zone Name
    MOB Floor 2-4 Core Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Core Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Core Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Core Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Core Inlet Nodes,  !- Name
    MOB Floor 2-4 Core VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Core Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Core VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Core VAV Box,  !- Name
    MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Core VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Core VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Core VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Core VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Core VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Core VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4956,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 2-4 Core VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 2-4 Core VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 2-4 Core VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 2-4 Core VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 2-4 Core *****

  WaterUse:Connections,
    MOB Floor 2-4 Core Water Equipment,  !- Name
    MOB Floor 2-4 Core Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 2-4 Core Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 2-4 Core Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 2-4 Core Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.51568761376E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 2-4 Core Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 2-4 Core Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 2-4 Core,      !- Zone Name
    MOB Floor 2-4 Core Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 2-4 Core Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 2-4 Core Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Core Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Core Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Core Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 2-4 Perimeter 1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    3,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    615.8914,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 1 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 1 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F49FB8,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 1 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 2-4 Perimeter 1 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
    MOB Floor 2-4 Perimeter 1 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,48.7180,8.4177,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7180,7.1960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,7.1960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,8.4177;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    48B8D5,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,44.1960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,44.1960,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6C038F,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,44.1960,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,44.1960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 2-4 Perimeter 1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    404.1282;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 2-4 Perimeter 1_Infiltration,  !- Name
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 2-4 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 1,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 2-4 Perimeter 1 People,  !- Name
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.8710,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 2-4 Perimeter 1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 1,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    32.6131;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Perimeter 1_Lights,  !- Name
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2392.4391,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Perimeter 1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Perimeter 1,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Perimeter 1_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1087.1049,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Perimeter 1:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 1,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.2613;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 1 *****

  Sizing:Zone,
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 2-4 Perimeter 1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.436256,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Perimeter 1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Perimeter 1 Thermostat,  !- Name
    MOB Floor 2-4 Perimeter 1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Perimeter 1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Perimeter 1 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    MOB Floor 2-4 Perimeter 1 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Perimeter 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Perimeter 1 Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Perimeter 1 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Perimeter 1 Inlet Nodes,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Perimeter 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Perimeter 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Perimeter 1 VAV Box,  !- Name
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Perimeter 1 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Perimeter 1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Perimeter 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Perimeter 1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0873,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 1 *****

  WaterUse:Connections,
    MOB Floor 2-4 Perimeter 1 Water Equipment,  !- Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 2-4 Perimeter 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 2-4 Perimeter 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.14749964048E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 2-4 Perimeter 1,  !- Zone Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 1 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 1 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 1 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 2-4 Perimeter 2,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    3,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    467.2280,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 2 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 2 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    22DFD3,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5C8F00,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.5280,4.5720,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    33.5280,4.5720,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,4.5720,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CB6646,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    33.5280,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    33.5280,4.5720,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 2 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 2-4 Perimeter 2 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
    MOB Floor 2-4 Perimeter 2 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,8.4184,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,7.1960,  !- X,Y,Z ==> Vertex 2 {m}
    38.0500,0.0000,7.1960,  !- X,Y,Z ==> Vertex 3 {m}
    38.0500,0.0000,8.4184;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 2-4 Perimeter 2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    306.5800;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 2-4 Perimeter 2_Infiltration,  !- Name
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 2-4 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 2,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 2-4 Perimeter 2 People,  !- Name
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.2470,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 2-4 Perimeter 2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 2,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.7410;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Perimeter 2_Lights,  !- Name
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Perimeter 2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Perimeter 2,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Perimeter 2_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Perimeter 2:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 2,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.4741;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 2 *****

  Sizing:Zone,
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 2-4 Perimeter 2,  !- Design Specification Outdoor Air Object Name
    1.2000,                  !- Zone Heating Sizing Factor
    1.2000,                  !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Perimeter 2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Perimeter 2 Thermostat,  !- Name
    MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Perimeter 2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Perimeter 2 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    MOB Floor 2-4 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Perimeter 2 Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Perimeter 2 Inlet Nodes,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Perimeter 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Perimeter 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Perimeter 2 VAV Box,  !- Name
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Perimeter 2 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Perimeter 2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Perimeter 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 2 *****

  WaterUse:Connections,
    MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 2-4 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    8.7051696864E-8,         !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 2-4 Perimeter 2,  !- Zone Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 2-4 Perimeter 3,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    38.1000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    3,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    615.8914,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 3 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,44.1960,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 3 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,44.1960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F32DF0,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,4.5720,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5CF66E,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,44.1960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,44.1960,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,4.5720,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,4.5720,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    46E2F4,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,48.7680,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,44.1960,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,44.1960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 3 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7680,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7680,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 2-4 Perimeter 3 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
    MOB Floor 2-4 Perimeter 3 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.0500,8.4177,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0500,7.1960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.7180,7.1960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,48.7180,8.4177;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 2-4 Perimeter 3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    404.1282;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 2-4 Perimeter 3_Infiltration,  !- Name
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 2-4 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 3,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 2-4 Perimeter 3 People,  !- Name
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10.8710,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 2-4 Perimeter 3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 3,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    32.6131;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Perimeter 3_Lights,  !- Name
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2392.4391,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Perimeter 3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Perimeter 3,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Perimeter 3_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1087.1049,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Perimeter 3:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 3,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.2613;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 3 *****

  Sizing:Zone,
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 2-4 Perimeter 3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.436256,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Perimeter 3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Perimeter 3 Thermostat,  !- Name
    MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Perimeter 3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Perimeter 3 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    MOB Floor 2-4 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Perimeter 3 Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Perimeter 3 Inlet Nodes,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Perimeter 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Perimeter 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Perimeter 3 VAV Box,  !- Name
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Perimeter 3 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Perimeter 3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Perimeter 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0873,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
    MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Damper Node,  !- Air Inlet Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 3 *****

  WaterUse:Connections,
    MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    MOB Floor 2-4 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.14749964048E-7,        !- Peak Flow Rate {m3/s}
    BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    MOB Floor 2-4 Perimeter 3,  !- Zone Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.89;      !- Field 3

  Schedule:Compact,
    MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    MOB Floor 2-4 Perimeter 4,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    38.1000,                 !- X Origin {m}
    60.9600,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    3,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    467.2280,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 4 Adiabatic Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -33.5280,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -38.1000,-12.1920,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 4 Adiabatic Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.1000,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -33.5280,-16.7640,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-16.7640,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2EB1A9,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-16.7640,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    646AAF,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.5280,-16.7640,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -33.5280,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,-16.7640,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    707708,                  !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.1000,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -38.1000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -33.5280,-16.7640,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -33.5280,-16.7640,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MOB Floor 2-4 Perimeter 4 Ext Wall,  !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.1920,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -38.1000,-12.1920,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -38.1000,-12.1920,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MOB Floor 2-4 Perimeter 4 Ext Wall_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
    MOB Floor 2-4 Perimeter 4 Ext Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.0500,-12.1920,8.4184,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0500,-12.1920,7.1960,  !- X,Y,Z ==> Vertex 2 {m}
    -38.0500,-12.1920,7.1960,  !- X,Y,Z ==> Vertex 3 {m}
    -38.0500,-12.1920,8.4184;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    MOB Floor 2-4 Perimeter 4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    306.5800;                !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    MOB Floor 2-4 Perimeter 4_Infiltration,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:MOB Floor 2-4 Perimeter 4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0000;                  !- Quantity {dimensionless}

  People,
    MOB Floor 2-4 Perimeter 4 People,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.2470,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:MOB Floor 2-4 Perimeter 4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    24.7410;                 !- Quantity {dimensionless}

  Lights,
    MOB Floor 2-4 Perimeter 4_Lights,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1814.9538,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:MOB Floor 2-4 Perimeter 4,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0000,                  !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    MOB Floor 2-4 Perimeter 4_ElecPlug_Equip,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    824.7003,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:MOB Floor 2-4 Perimeter 4:ElecPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    MOB Floor 2-4 Perimeter 4,  !- Item Name
    ,                        !- Object End Use Key
    1.0000,                  !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    2.4741;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 4 *****

  Sizing:Zone,
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.330953,                !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    MOB Floor 2-4 Perimeter 4 Thermostat,  !- Name
    MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MOB Floor 2-4 Perimeter 4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MOB Floor 2-4 Perimeter 4 DualSPSched,  !- Name
    HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
    COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    MOB Floor 2-4 Perimeter 4,  !- Zone Name
    MOB Floor 2-4 Perimeter 4 Equipment,  !- Zone Conditioning Equipment List Name
    MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MOB Floor 2-4 Perimeter 4 Air Node,  !- Zone Air Node Name
    MOB Floor 2-4 Perimeter 4 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    MOB Floor 2-4 Perimeter 4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    MOB Floor 2-4 Perimeter 4 VAV Box,  !- Name
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box Component;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    MOB Floor 2-4 Perimeter 4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MOB Floor 2-4 Perimeter 4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0000,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0662,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

  Coil:Heating:Water,
