!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! IceStorage-Series-ChillerDownstream.idf
!
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of primary-secondary chilled water loops with different primary and secondary setpoints.
! Highlights:              Illustrates the use of detailed ice thermal storage in a series confguration
!                          with the chiller downstream of the ice storage unit.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Fan powered VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with water cooled condenser and ice storage.
!                                 Primary-secondary chilled water loops.  Primary controlled to 5.0C,
!                                 and secondary controlled to 7.22C using two way common pipe.
!                                 All equipment is autosized except the the primary chilled water loop equipment.
!
! Zonal Equipment:                No
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               Yes
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                Yes

  Version,7.1;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    SB-U,                    !- Name
    MAT-SB-U;                !- Outside Layer

  Construction,
    FLOOR-1,                 !- Name
    MAT-FLOOR-1;             !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Dbl Clr 3mm/13mm Arg,    !- Name
    CLEAR 3MM,               !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Construction,
    Dbl Clr 6mm/6mm Air,     !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/6mm Air,  !- Name
    LoE CLEAR 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

                             !- Field 4

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    FanAvailSchedInverse,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,0.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0;        !- Field 16

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ThermostatSetpoint:DualSetpoint,
    All Zones Dual SP Control,  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Thermostat,
    SPACE5-1 Thermostat,     !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE5-1 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Zone Air Node,  !- Zone Air Node Name
    SPACE5-1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    SPACE5-1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE5-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE5-1 ATU,            !- Name
    SPACE5-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE5-1 VAV Reheat;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE5-1 VAV Reheat,     !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SPACE5-1 Damper Outlet,  !- Damper Air Outlet Node Name
    SPACE5-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SPACE5-1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Reverse,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Coil:Heating:Water,
    SPACE5-1 Reheat Coil,    !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE5-1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    SPACE5-1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    SPACE5-1 Damper Outlet,  !- Air Inlet Node Name
    SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    SPACE5-1 Reheat Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE5-1 Reheat Coil,    !- Component 1 Name
    SPACE5-1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE5-1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  ZoneControl:Thermostat,
    SPACE1-1 Thermostat,     !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE1-1 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    SPACE1-1 PIU Secondary From Zone,  !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Zone Air Node,  !- Zone Air Node Name
    SPACE1-1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    SPACE1-1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE1-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE1-1 ATU,            !- Name
    SPACE1-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    SPACE1-1 VAV Series PIU Reheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:SeriesPIU:Reheat,
    SPACE1-1 VAV Series PIU Reheat,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    autosize,                !- Minimum Primary Air Flow Fraction
    SPACE1-1 Zone Equip Inlet,  !- Supply Air Inlet Node Name
    SPACE1-1 PIU Secondary From Zone,  !- Secondary Air Inlet Node Name
    SPACE1-1 Supply Inlet,   !- Outlet Node Name
    SPACE1-1 PIU Fan Outlet, !- Reheat Coil Air Inlet Node Name
    SPACE1-1 PIU Mixer,      !- Zone Mixer Name
    SPACE1-1 PIU Fan,        !- Fan Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SPACE1-1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE1-1 Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    0.001;                   !- Convergence Tolerance

  AirLoopHVAC:ZoneMixer,
    SPACE1-1 PIU Mixer,      !- Name
    SPACE1-1 PIU Mixer Outlet,  !- Outlet Node Name
    SPACE1-1 Zone Equip Inlet,  !- Inlet 1 Node Name
    SPACE1-1 PIU Secondary From Zone;  !- Inlet 2 Node Name

  Fan:ConstantVolume,
    SPACE1-1 PIU Fan,        !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE1-1 PIU Mixer Outlet,  !- Air Inlet Node Name
    SPACE1-1 PIU Fan Outlet; !- Air Outlet Node Name

  Coil:Heating:Water,
    SPACE1-1 Reheat Coil,    !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE1-1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    SPACE1-1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    SPACE1-1 PIU Fan Outlet, !- Air Inlet Node Name
    SPACE1-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    SPACE1-1 Reheat Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE1-1 Reheat Coil,    !- Component 1 Name
    SPACE1-1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE1-1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  ZoneControl:Thermostat,
    SPACE2-1 Thermostat,     !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE2-1 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    SPACE2-1 PIU Secondary From Zone,  !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Zone Air Node,  !- Zone Air Node Name
    SPACE2-1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    SPACE2-1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE2-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE2-1 ATU,            !- Name
    SPACE2-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    SPACE2-1 VAV Series PIU Reheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:SeriesPIU:Reheat,
    SPACE2-1 VAV Series PIU Reheat,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    autosize,                !- Minimum Primary Air Flow Fraction
    SPACE2-1 Zone Equip Inlet,  !- Supply Air Inlet Node Name
    SPACE2-1 PIU Secondary From Zone,  !- Secondary Air Inlet Node Name
    SPACE2-1 Supply Inlet,   !- Outlet Node Name
    SPACE2-1 PIU Fan Outlet, !- Reheat Coil Air Inlet Node Name
    SPACE2-1 PIU Mixer,      !- Zone Mixer Name
    SPACE2-1 PIU Fan,        !- Fan Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SPACE2-1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE2-1 Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    0.001;                   !- Convergence Tolerance

  AirLoopHVAC:ZoneMixer,
    SPACE2-1 PIU Mixer,      !- Name
    SPACE2-1 PIU Mixer Outlet,  !- Outlet Node Name
    SPACE2-1 Zone Equip Inlet,  !- Inlet 1 Node Name
    SPACE2-1 PIU Secondary From Zone;  !- Inlet 2 Node Name

  Fan:ConstantVolume,
    SPACE2-1 PIU Fan,        !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE2-1 PIU Mixer Outlet,  !- Air Inlet Node Name
    SPACE2-1 PIU Fan Outlet; !- Air Outlet Node Name

  Coil:Heating:Water,
    SPACE2-1 Reheat Coil,    !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE2-1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    SPACE2-1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    SPACE2-1 PIU Fan Outlet, !- Air Inlet Node Name
    SPACE2-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    SPACE2-1 Reheat Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE2-1 Reheat Coil,    !- Component 1 Name
    SPACE2-1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE2-1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  ZoneControl:Thermostat,
    SPACE3-1 Thermostat,     !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE3-1 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    SPACE3-1 PIU Secondary From Zone,  !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Zone Air Node,  !- Zone Air Node Name
    SPACE3-1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    SPACE3-1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE3-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE3-1 ATU,            !- Name
    SPACE3-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    SPACE3-1 VAV Series PIU Reheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:SeriesPIU:Reheat,
    SPACE3-1 VAV Series PIU Reheat,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    autosize,                !- Minimum Primary Air Flow Fraction
    SPACE3-1 Zone Equip Inlet,  !- Supply Air Inlet Node Name
    SPACE3-1 PIU Secondary From Zone,  !- Secondary Air Inlet Node Name
    SPACE3-1 Supply Inlet,   !- Outlet Node Name
    SPACE3-1 PIU Fan Outlet, !- Reheat Coil Air Inlet Node Name
    SPACE3-1 PIU Mixer,      !- Zone Mixer Name
    SPACE3-1 PIU Fan,        !- Fan Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SPACE3-1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE3-1 Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    0.001;                   !- Convergence Tolerance

  AirLoopHVAC:ZoneMixer,
    SPACE3-1 PIU Mixer,      !- Name
    SPACE3-1 PIU Mixer Outlet,  !- Outlet Node Name
    SPACE3-1 Zone Equip Inlet,  !- Inlet 1 Node Name
    SPACE3-1 PIU Secondary From Zone;  !- Inlet 2 Node Name

  Fan:ConstantVolume,
    SPACE3-1 PIU Fan,        !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE3-1 PIU Mixer Outlet,  !- Air Inlet Node Name
    SPACE3-1 PIU Fan Outlet; !- Air Outlet Node Name

  Coil:Heating:Water,
    SPACE3-1 Reheat Coil,    !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE3-1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    SPACE3-1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    SPACE3-1 PIU Fan Outlet, !- Air Inlet Node Name
    SPACE3-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    SPACE3-1 Reheat Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE3-1 Reheat Coil,    !- Component 1 Name
    SPACE3-1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE3-1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  ZoneControl:Thermostat,
    SPACE4-1 Thermostat,     !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    0,                       !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE4-1 Supply Inlet,   !- Zone Air Inlet Node or NodeList Name
    SPACE4-1 PIU Secondary From Zone,  !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Zone Air Node,  !- Zone Air Node Name
    SPACE4-1 Return Outlet;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    SPACE4-1 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE4-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE4-1 ATU,            !- Name
    SPACE4-1 Supply Inlet,   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:SeriesPIU:Reheat,  !- Air Terminal Object Type
    SPACE4-1 VAV Series PIU Reheat;  !- Air Terminal Name

  AirTerminal:SingleDuct:SeriesPIU:Reheat,
    SPACE4-1 VAV Series PIU Reheat,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    autosize,                !- Maximum Primary Air Flow Rate {m3/s}
    autosize,                !- Minimum Primary Air Flow Fraction
    SPACE4-1 Zone Equip Inlet,  !- Supply Air Inlet Node Name
    SPACE4-1 PIU Secondary From Zone,  !- Secondary Air Inlet Node Name
    SPACE4-1 Supply Inlet,   !- Outlet Node Name
    SPACE4-1 PIU Fan Outlet, !- Reheat Coil Air Inlet Node Name
    SPACE4-1 PIU Mixer,      !- Zone Mixer Name
    SPACE4-1 PIU Fan,        !- Fan Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SPACE4-1 Reheat Coil,    !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE4-1 Reheat Coil HW Inlet,  !- Hot Water or Steam Inlet Node Name
    0.001;                   !- Convergence Tolerance

  AirLoopHVAC:ZoneMixer,
    SPACE4-1 PIU Mixer,      !- Name
    SPACE4-1 PIU Mixer Outlet,  !- Outlet Node Name
    SPACE4-1 Zone Equip Inlet,  !- Inlet 1 Node Name
    SPACE4-1 PIU Secondary From Zone;  !- Inlet 2 Node Name

  Fan:ConstantVolume,
    SPACE4-1 PIU Fan,        !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE4-1 PIU Mixer Outlet,  !- Air Inlet Node Name
    SPACE4-1 PIU Fan Outlet; !- Air Outlet Node Name

  Coil:Heating:Water,
    SPACE4-1 Reheat Coil,    !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE4-1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
    SPACE4-1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
    SPACE4-1 PIU Fan Outlet, !- Air Inlet Node Name
    SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    SPACE4-1 Reheat Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE4-1 Reheat Coil,    !- Component 1 Name
    SPACE4-1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE4-1 Reheat Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    10.0,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  AirLoopHVAC,
    VAV Sys 1,               !- Name
    VAV Sys 1 Controllers,   !- Controller List Name
    VAV Sys 1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV Sys 1 Air Loop Inlet,!- Supply Side Inlet Node Name
    VAV Sys 1 Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV Sys 1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    VAV Sys 1 Supply Fan Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV Sys 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV Sys 1 Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV Sys 1 Heating Coil Controller;  !- Controller 2 Name

  BranchList,
    VAV Sys 1 Branches,      !- Name
    VAV Sys 1 Main Branch;   !- Branch 1 Name

  Branch,
    VAV Sys 1 Main Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV Sys 1 OA System,     !- Component 1 Name
    VAV Sys 1 Air Loop Inlet,!- Component 1 Inlet Node Name
    VAV Sys 1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
    VAV Sys 1 Cooling Coil,  !- Component 2 Name
    VAV Sys 1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    VAV Sys 1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV Sys 1 Heating Coil,  !- Component 3 Name
    VAV Sys 1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV Sys 1 Heating Coil Outlet,  !- Component 3 Outlet Node Name
    PASSIVE,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV Sys 1 Supply Fan,    !- Component 4 Name
    VAV Sys 1 Heating Coil Outlet,  !- Component 4 Inlet Node Name
    VAV Sys 1 Supply Fan Outlet,  !- Component 4 Outlet Node Name
    ACTIVE;                  !- Component 4 Branch Control Type

  AirLoopHVAC:SupplyPath,
    VAV Sys 1 Supply Path,   !- Name
    VAV Sys 1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV Sys 1 Zone Splitter; !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    VAV Sys 1 Zone Splitter, !- Name
    VAV Sys 1 Supply Path Inlet,  !- Inlet Node Name
    SPACE5-1 Zone Equip Inlet,  !- Outlet 1 Node Name
    SPACE1-1 Zone Equip Inlet,  !- Outlet 2 Node Name
    SPACE2-1 Zone Equip Inlet,  !- Outlet 3 Node Name
    SPACE3-1 Zone Equip Inlet,  !- Outlet 4 Node Name
    SPACE4-1 Zone Equip Inlet;  !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    VAV Sys 1 Return Path,   !- Name
    VAV Sys 1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    VAV Sys 1 Return Plenum; !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    VAV Sys 1 Return Plenum, !- Name
    PLENUM-1,                !- Zone Name
    PLENUM-1 Zone Air Node,  !- Zone Node Name
    VAV Sys 1 Return Air Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    SPACE5-1 Return Outlet,  !- Inlet 1 Node Name
    SPACE1-1 Return Outlet,  !- Inlet 2 Node Name
    SPACE2-1 Return Outlet,  !- Inlet 3 Node Name
    SPACE3-1 Return Outlet,  !- Inlet 4 Node Name
    SPACE4-1 Return Outlet;  !- Inlet 5 Node Name

  AvailabilityManagerAssignmentList,
    VAV Sys 1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV Sys 1 Availability;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV Sys 1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Applicability Schedule Name
    FanAvailSched,           !- Fan Schedule Name
    CycleOnAnyZoneFansOnly,  !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 14,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

  SetpointManager:Scheduled,
    VAV Sys 1 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 14,  !- Schedule Name
    VAV Sys 1 Supply Fan Outlet;  !- Setpoint Node or NodeList Name

  Coil:Cooling:Water:DetailedGeometry,
    VAV Sys 1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    VAV Sys 1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV Sys 1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV Sys 1 Mixed Air Outlet,  !- Air Inlet Node Name
    VAV Sys 1 Cooling Coil Outlet;  !- Air Outlet Node Name

  Controller:WaterCoil,
    VAV Sys 1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV Sys 1 Cooling Coil Outlet,  !- Sensor Node Name
    VAV Sys 1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  SetpointManager:MixedAir,
    VAV Sys 1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV Sys 1 Supply Fan Outlet,  !- Reference Setpoint Node Name
    VAV Sys 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV Sys 1 Supply Fan Outlet,  !- Fan Outlet Node Name
    VAV Sys 1 Mixed Air Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    VAV Sys 1 Mixed Air Nodes,  !- Name
    VAV Sys 1 Cooling Coil Outlet,  !- Node 1 Name
    VAV Sys 1 Mixed Air Outlet;  !- Node 2 Name

  Branch,
    VAV Sys 1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    VAV Sys 1 Cooling Coil,  !- Component 1 Name
    VAV Sys 1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV Sys 1 Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Coil:Heating:Water,
    VAV Sys 1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    VAV Sys 1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    VAV Sys 1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    VAV Sys 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV Sys 1 Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    VAV Sys 1 Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV Sys 1 Heating Coil,  !- Component 1 Name
    VAV Sys 1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    VAV Sys 1 Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Controller:WaterCoil,
    VAV Sys 1 Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV Sys 1 Heating Coil Outlet,  !- Sensor Node Name
    VAV Sys 1 Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 10.0,!- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10.0;       !- Field 3

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SET POINT MANAGER:MIXED AIR <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet

  SetpointManager:Scheduled,
    VAV Sys 1 Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 10.0,!- Schedule Name
    VAV Sys 1 Supply Path Inlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV Sys 1 Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV Sys 1 Supply Path Inlet,  !- Reference Setpoint Node Name
    VAV Sys 1 Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV Sys 1 Supply Fan Outlet,  !- Fan Outlet Node Name
    VAV Sys 1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    VAV Sys 1 Supply Fan,    !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV Sys 1 Heating Coil Outlet,  !- Air Inlet Node Name
    VAV Sys 1 Supply Fan Outlet;  !- Air Outlet Node Name

  OutdoorAir:NodeList,
    VAV Sys 1 Outside Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    VAV Sys 1 OA System,     !- Name
    VAV Sys 1 OA System Controllers,  !- Controller List Name
    VAV Sys 1 OA System Equipment,  !- Outdoor Air Equipment List Name
    VAV Sys 1 Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    VAV Sys 1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV Sys 1 OA Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV Sys 1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV Sys 1 OA Mixing Box; !- Component 1 Name

  OutdoorAir:Mixer,
    VAV Sys 1 OA Mixing Box, !- Name
    VAV Sys 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV Sys 1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    VAV Sys 1 Relief Air Outlet,  !- Relief Air Stream Node Name
    VAV Sys 1 Air Loop Inlet;!- Return Air Stream Node Name

  Controller:OutdoorAir,
    VAV Sys 1 OA Controller, !- Name
    VAV Sys 1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    VAV Sys 1 Air Loop Inlet,!- Return Air Node Name
    VAV Sys 1 Mixed Air Outlet,  !- Mixed Air Node Name
    VAV Sys 1 Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetPoint;          !- Plant Loop Demand Calculation Scheme

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Main Boiler;             !- Equipment 1 Name

  SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    Main Boiler HW Branch,   !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Boiler HW Branch;   !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Boiler HW Branch;   !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

  Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

  Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

  BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    SPACE5-1 Reheat Coil HW Branch,  !- Branch 2 Name
    SPACE1-1 Reheat Coil HW Branch,  !- Branch 3 Name
    SPACE2-1 Reheat Coil HW Branch,  !- Branch 4 Name
    SPACE3-1 Reheat Coil HW Branch,  !- Branch 5 Name
    SPACE4-1 Reheat Coil HW Branch,  !- Branch 6 Name
    VAV Sys 1 Heating Coil HW Branch,  !- Branch 7 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 8 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 9 Name

  ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    SPACE5-1 Reheat Coil HW Branch,  !- Outlet Branch 1 Name
    SPACE1-1 Reheat Coil HW Branch,  !- Outlet Branch 2 Name
    SPACE2-1 Reheat Coil HW Branch,  !- Outlet Branch 3 Name
    SPACE3-1 Reheat Coil HW Branch,  !- Outlet Branch 4 Name
    SPACE4-1 Reheat Coil HW Branch,  !- Outlet Branch 5 Name
    VAV Sys 1 Heating Coil HW Branch,  !- Outlet Branch 6 Name
    Hot Water Loop HW Demand Bypass Branch;  !- Outlet Branch 7 Name

  Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    SPACE5-1 Reheat Coil HW Branch,  !- Inlet Branch 1 Name
    SPACE1-1 Reheat Coil HW Branch,  !- Inlet Branch 2 Name
    SPACE2-1 Reheat Coil HW Branch,  !- Inlet Branch 3 Name
    SPACE3-1 Reheat Coil HW Branch,  !- Inlet Branch 4 Name
    SPACE4-1 Reheat Coil HW Branch,  !- Inlet Branch 5 Name
    VAV Sys 1 Heating Coil HW Branch,  !- Inlet Branch 6 Name
    Hot Water Loop HW Demand Bypass Branch;  !- Inlet Branch 7 Name

  Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

  Boiler:HotWater,
    Main Boiler,             !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    81.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Main Boiler HW Inlet,    !- Boiler Water Inlet Node Name
    Main Boiler HW Outlet,   !- Boiler Water Outlet Node Name
    100,                     !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0;                       !- Parasitic Electric Load {W}

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Main Boiler HW Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Main Boiler,             !- Component 1 Name
    Main Boiler HW Inlet,    !- Component 1 Inlet Node Name
    Main Boiler HW Outlet,   !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    Chiller and Partial Ice Storage,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:ComponentSetpoint,
    Chiller and Partial Ice Storage,  !- Name
    ThermalStorage:Ice:Detailed,  !- Equipment 1 Object Type
    Ice Tank,                !- Equipment 1 Name
    Chilled Water Loop ChW Pri Pump Outlet,  !- Demand Calculation 1 Node Name
    Ice Tank Outlet,         !- Setpoint 1 Node Name
    0.13506E-02,             !- Component 1 Flow Rate {m3/s}
    DUAL,                    !- Operation 1 Type
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Main Chiller,            !- Equipment 2 Name
    Ice Tank Outlet,         !- Demand Calculation 2 Node Name
    Chilled Water Loop ChW Pri Supply Outlet,  !- Setpoint 2 Node Name
    0.13506E-02,             !- Component 2 Flow Rate {m3/s}
    COOLING;                 !- Operation 2 Type

  SetpointManager:Scheduled,
    Main Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Main Chiller Setpoint Temp Schedule,  !- Schedule Name
    Chilled Water Loop ChW Pri Supply Outlet;  !- Setpoint Node or NodeList Name

! Chiller setpoint schedule, charge ice tank during offpeak hours on weekdays, summer only
! Allow charging cycle from pior night to complete on Saturday mornings and Holiday mornings

  Schedule:Compact,
    Main Chiller Setpoint Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 5/15,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.22,       !- Field 3
    Through: 9/30,           !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 09:00,-5.0,       !- Field 7
    Until: 21:00,7.22,       !- Field 9
    Until: 24:00,-5.0,       !- Field 11
    For: Saturdays Holidays, !- Field 13
    Until: 09:00,-5.0,       !- Field 14
    Until: 24:00,7.22,       !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,7.22,       !- Field 19
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,7.22;       !- Field 23

  SetpointManager:Scheduled,
    Ice Tank Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ice Tank Setpoint Temp Schedule,  !- Schedule Name
    Ice Tank Outlet;         !- Setpoint Node or NodeList Name

! Ice thermal storage setpoint schedule, in this case
! set to moderate the load and fully load chiller, summer only
! Use availability schedule to deactivate ice tank during non-summer

  Schedule:Compact,
    Ice Tank Setpoint Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,9.85,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,9.85;       !- Field 6

  Chiller:Electric:EIR,
    Main Chiller,            !- Name
    20000.,                  !- Reference Capacity {W}
    3.2,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    0.13509E-02,             !- Reference Chilled Water Flow Rate {m3/s}
    0.84106E-03,             !- Reference Condenser Fluid Flow Rate {m3/s}
    Main Chiller RecipCapFT, !- Cooling Capacity Function of Temperature Curve Name
    Main Chiller RecipEIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Main Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Ice Tank Outlet,         !- Chilled Water Inlet Node Name
    Chilled Water Loop ChW Pri Supply Outlet,  !- Chilled Water Outlet Node Name
    Main Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    Main Chiller Cnd Outlet, !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Compressor Motor Efficiency
    -5,                      !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

  Branch,
    Main Chiller CndW Branch,!- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Main Chiller Cnd Inlet,  !- Component 1 Inlet Node Name
    Main Chiller Cnd Outlet, !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)

  Curve:Biquadratic,
    Main Chiller RecipCapFT, !- Name
    0.507883,                !- Coefficient1 Constant
    0.145228,                !- Coefficient2 x
    -0.00625644,             !- Coefficient3 x**2
    -0.0011178,              !- Coefficient4 y
    -0.0001296,              !- Coefficient5 y**2
    -0.00028188,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)

  Curve:Biquadratic,
    Main Chiller RecipEIRFT, !- Name
    1.03076,                 !- Coefficient1 Constant
    -0.103536,               !- Coefficient2 x
    0.00710208,              !- Coefficient3 x**2
    0.0093186,               !- Coefficient4 y
    0.00031752,              !- Coefficient5 y**2
    -0.00104328,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)

  Curve:Quadratic,
    Main Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! Use availability schedule to deactivate ice tank during non-summer

  Schedule:Compact,
    Ice Tank Availability,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 5/15,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.0;        !- Field 11

  ThermalStorage:Ice:Detailed,
    Ice Tank,                !- Name
    Ice Tank Availability,   !- Availability Schedule Name
    0.6,                     !- Capacity {GJ}
    Chilled Water Loop ChW Pri Pump Outlet,  !- Inlet Node Name
    Ice Tank Outlet,         !- Outlet Node Name
    QuadraticLinear,         !- Discharging Curve Object Type
    DischargeCurve,          !- Discharging Curve Name
    QuadraticLinear,         !- Charging Curve Object Type
    ChargeCurve,             !- Charging Curve Name
    1.0,                     !- Timestep of the Curve Data {hr}
    0.0001,                  !- Parasitic Electric Load During Discharging {dimensionless}
    0.0002,                  !- Parasitic Electric Load During Charging {dimensionless}
    0.0003,                  !- Tank Loss Coefficient {dimensionless}
    0.0;                     !- Freezing Temperature of Storage Medium {C}

  Curve:QuadraticLinear,
    DischargeCurve,          !- Name
    0.0,                     !- Coefficient1 Constant
    0.09,                    !- Coefficient2 x
    -0.15,                   !- Coefficient3 x**2
    0.612,                   !- Coefficient4 y
    -0.324,                  !- Coefficient5 x*y
    -0.216,                  !- Coefficient6 x**2*y
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    9.9;                     !- Maximum Value of y

  Curve:QuadraticLinear,
    ChargeCurve,             !- Name
    0.0,                     !- Coefficient1 Constant
    0.09,                    !- Coefficient2 x
    -0.15,                   !- Coefficient3 x**2
    0.612,                   !- Coefficient4 y
    -0.324,                  !- Coefficient5 x*y
    -0.216,                  !- Coefficient6 x**2*y
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    9.9;                     !- Maximum Value of y

  CoolingTower:SingleSpeed,
    Main Tower,              !- Name
    Main Tower CndW Inlet,   !- Water Inlet Node Name
    Main Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Fan Power at Design Air Flow Rate {W}
    autosize,                !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    autosize,                !- Air Flow Rate in Free Convection Regime {m3/s}
    autosize,                !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate;  !- Performance Input Method

  Branch,
    Main Tower CndW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Main Tower,              !- Component 1 Name
    Main Tower CndW Inlet,   !- Component 1 Inlet Node Name
    Main Tower CndW Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Sizing:Plant,
    Chilled Water Loop Secondary Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Loop Primary Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    5.0,                     !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chilled Water Loop Primary Water Loop,  !- Name
    UserDefinedFluidType,    !- Fluid Type
    EthyleneGlycol40Percent, !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Pri Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    -5,                      !- Minimum Loop Temperature {C}
    0.13509E-02,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Pri Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Pri Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Pri Supply Side Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Chilled Water Loop ChW Sec Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Sec Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Sec Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Sec Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    Chilled Water Loop Primary Availability List,  !- Availability Manager List Name
    SingleSetPoint,          !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation

  FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent, !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.4;                     !- Glycol Concentration

  AvailabilityManagerAssignmentList,
    Chilled Water Loop Primary Availability List,  !- Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Cold Weather Pri Chilled Water Shut Off Availability Manager,  !- Availability Manager 1 Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 2 Object Type
    End Storage Charging Availability Manager;  !- Availability Manager 2 Name

  AvailabilityManager:LowTemperatureTurnOff,
    Cold Weather Pri Chilled Water Shut Off Availability Manager,  !- Name
    VAV Sys 1 Outside Air Inlet,  !- Sensor Node Name
    10.0;                    !- Temperature {C}

  AvailabilityManager:LowTemperatureTurnOff,
    End Storage Charging Availability Manager,  !- Name
    Ice Tank Outlet,         !- Sensor Node Name
    -4.0,                    !- Temperature {C}
    FanAvailSchedInverse;    !- Applicability Schedule Name

  AvailabilityManagerAssignmentList,
    Chilled Water Loop Secondary Availability List,  !- Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Cold Weather Sec Chilled Water Shut Off Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:LowTemperatureTurnOff,
    Cold Weather Sec Chilled Water Shut Off Availability Manager,  !- Name
    VAV Sys 1 Outside Air Inlet,  !- Sensor Node Name
    10.0;                    !- Temperature {C}

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 7.22,!- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.22;       !- Field 3

  SetpointManager:Scheduled,
    Chilled Water Secondary Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 7.22,!- Schedule Name
    Chilled Water Loop ChW Sec Demand Inlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop ChW Pri Supply Side Branches,  !- Name
    Chilled Water Loop ChW Pri Supply Branch;  !- Branch 1 Name

  Pump:ConstantSpeed,
    Chilled Water Loop ChW Pri Supply Pump,  !- Name
    Chilled Water Loop ChW Pri Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pri Pump Outlet,  !- Outlet Node Name
    0.13509E-02,             !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    345.14,                  !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT,            !- Pump Control Type
    COMPACT HVAC-ALWAYS 1;   !- Pump Flow Rate Schedule Name

  Branch,
    Chilled Water Loop ChW Pri Supply Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Pri Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Pri Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pri Pump Outlet,  !- Component 1 Outlet Node Name
    SeriesActive,            !- Component 1 Branch Control Type
    ThermalStorage:Ice:Detailed,  !- Component 2 Object Type
    Ice Tank,                !- Component 2 Name
    Chilled Water Loop ChW Pri Pump Outlet,  !- Component 2 Inlet Node Name
    Ice Tank Outlet,         !- Component 2 Outlet Node Name
    SeriesActive,            !- Component 2 Branch Control Type
    Chiller:Electric:EIR,    !- Component 3 Object Type
    Main Chiller,            !- Component 3 Name
    Ice Tank Outlet,         !- Component 3 Inlet Node Name
    Chilled Water Loop ChW Pri Supply Outlet,  !- Component 3 Outlet Node Name
    SeriesActive;            !- Component 3 Branch Control Type

  Pump:VariableSpeed,
    Chilled Water Loop ChW Sec Supply Pump,  !- Name
    Chilled Water Loop ChW Sec Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Sec Demand Inlet Pipe Outlet,  !- Outlet Node Name
    0.13509E-02,             !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    COMPACT HVAC-ALWAYS 1;   !- Pump Flow Rate Schedule Name

  BranchList,
    Chilled Water Loop ChW Sec Demand Side Branches,  !- Name
    Chilled Water Loop ChW Sec Demand Inlet Branch,  !- Branch 1 Name
    VAV Sys 1 Cooling Coil ChW Branch,  !- Branch 2 Name
    Chilled Water Loop ChW Sec Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Sec Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop ChW Sec Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Sec Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Sec Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop ChW Sec Demand Splitter,  !- Name
    Chilled Water Loop ChW Sec Demand Inlet Branch,  !- Inlet Branch Name
    VAV Sys 1 Cooling Coil ChW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop ChW Sec Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop ChW Sec Demand Mixer,  !- Name
    Chilled Water Loop ChW Sec Demand Outlet Branch,  !- Outlet Branch Name
    VAV Sys 1 Cooling Coil ChW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop ChW Sec Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop ChW Sec Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Sec Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Sec Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Sec Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Chilled Water Loop ChW Sec Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Sec Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Sec Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Sec Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Sec Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Sec Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Sec Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop ChW Sec Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Sec Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Sec Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Sec Demand Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Sec Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Sec Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Sec Demand Outlet;  !- Outlet Node Name

  Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Main Tower;              !- Equipment 1 Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 29.4,!- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29.4;       !- Field 3

  SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 29.4,!- Schedule Name
    Chilled Water Loop CndW Supply Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Main Tower CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Main Tower CndW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop CndW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Main Tower CndW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop CndW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    COMPACT HVAC-ALWAYS 1;   !- Pump Flow Rate Schedule Name

  Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

  BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    Main Chiller CndW Branch,!- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Main Chiller CndW Branch,!- Outlet Branch 1 Name
    Chilled Water Loop CndW Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Main Chiller CndW Branch,!- Inlet Branch 1 Name
    Chilled Water Loop CndW Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name

  Output:Variable,*,Outdoor Dry Bulb,hourly;

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Time Heating Setpoint Not Met While Occupied,hourly;

  Output:Variable,*,Time Cooling Setpoint Not Met While Occupied,hourly;

  Output:Variable,*,VAV Terminal Damper Position,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Total Water Heating Coil Rate,hourly;

  Output:Variable,*,Total Water Cooling Coil Rate,hourly;

  Output:Variable,*,Sensible Water Cooling Coil Rate,hourly;

  Output:Variable,VAV Sys 1 Supply Fan Outlet,System Node Temp,hourly;

  Output:Variable,VAV Sys 1 Supply Fan Outlet,System Node Setpoint Temp,hourly;

  Output:Variable,*,Plant Loop OutletNode Temperature,hourly;

  Output:Variable,*,Chiller Evap Heat Trans Rate,hourly;

  Output:Variable,*,Chiller Cond Heat Trans Rate,hourly;

  Output:Variable,*,Chiller Electric Power,hourly;

  Output:Variable,*,Chiller Evap Water Inlet Temp,hourly;

  Output:Variable,*,Chiller Evap Water Outlet Temp,hourly;

  Output:Variable,*,Chiller COP,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Load Requested,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Fraction Change,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage End Fraction,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Mass Flow Rate,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Bypass Mass Flow Rate,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Tank Mass Flow Rate,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Fluid Inlet Temp,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Blended Outlet Temp,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Tank Outlet Temp,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Cooling/Discharge Rate,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Cooling/Discharge Energy,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Charging Rate,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Charging Energy,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Parasitic Electric Power,hourly;

  Output:Variable,*,Detailed Ice Thermal Storage Parasitic Electric Consumption,hourly;

  Output:Variable,Ice Tank Outlet,System Node Setpoint Temp,hourly;

  Output:Variable,Ice Tank Outlet,System Node Temp,hourly;

  Output:Variable,Chilled Water Loop ChW Pri Supply Outlet,System Node Setpoint Temp,hourly;

  Output:Variable,Chilled Water Loop ChW Pri Supply Outlet,System Node Temp,hourly;

  Output:Variable,*,Boiler Heating Output Rate,hourly;

  Output:Variable,*,Boiler Gas Consumption Rate,hourly;

  Output:Variable,*,Pump Electric Power,hourly;

  Output:Variable,*,Pump Heat To Fluid,hourly;

  Output:Variable,*,Pump Mass Flow Rate,hourly;

  Output:Variable,*,Tower Heat Transfer,hourly;

  Output:Variable,*,Tower Fan Electric Power,hourly;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Gas:Plant,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,Gas:Plant,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:TimeBins,
    *,                       !- Key Value
    Electricity:Facility,    !- Variable Name
    0,                       !- Interval Start
    2000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOnPeak;    !- Schedule Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Electricity:Facility,    !- Variable Name
    0,                       !- Interval Start
    2000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOffPeak;   !- Schedule Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Electricity:Plant,       !- Variable Name
    0,                       !- Interval Start
    1000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOnPeak;    !- Schedule Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Electricity:Plant,       !- Variable Name
    0,                       !- Interval Start
    1000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOffPeak;   !- Schedule Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    0,                       !- Interval Start
    1000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOnPeak;    !- Schedule Name

  Output:Table:TimeBins,
    *,                       !- Key Value
    Chiller Electric Power,  !- Variable Name
    0,                       !- Interval Start
    1000,                    !- Interval Size
    10,                      !- Interval Count
    WiscPubServTOUOffPeak;   !- Schedule Name

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Facility,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Schedule:Compact,
    WiscPubServTOUOffPeak,   !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,1,           !- Field 3
    Until: 13:00,0,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 21:00,0,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: allOtherDays,       !- Field 13
    Until:24:00,1,           !- Field 14
    Through: 9/30,           !- Field 16
    For: WeekDays,           !- Field 17
    Until: 8:00,1,           !- Field 18
    Until: 18:00,0,          !- Field 20
    Until: 24:00,1,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,1,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,1,           !- Field 29
    Until: 13:00,0,          !- Field 31
    Until: 17:00,1,          !- Field 33
    Until: 21:00,0,          !- Field 35
    Until: 24:00,1,          !- Field 37
    For: allOtherDays,       !- Field 39
    Until:24:00,1;           !- Field 40

  Schedule:Compact,
    WiscPubServTOUOnPeak,    !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 13:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 21:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: allOtherDays,       !- Field 13
    Until:24:00,0,           !- Field 14
    Through: 9/30,           !- Field 16
    For: WeekDays,           !- Field 17
    Until: 8:00,0,           !- Field 18
    Until: 18:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,0,           !- Field 29
    Until: 13:00,1,          !- Field 31
    Until: 17:00,0,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: allOtherDays,       !- Field 39
    Until:24:00,0;           !- Field 40

  Schedule:Compact,
    WiscPubServTOUSchedule,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,3,           !- Field 3
    Until: 13:00,1,          !- Field 5
    Until: 17:00,3,          !- Field 7
    Until: 21:00,1,          !- Field 9
    Until: 24:00,3,          !- Field 11
    For: allOtherDays,       !- Field 13
    Until:24:00,3,           !- Field 14
    Through: 9/30,           !- Field 16
    For: WeekDays,           !- Field 17
    Until: 8:00,3,           !- Field 18
    Until: 18:00,1,          !- Field 20
    Until: 24:00,3,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,3,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays,           !- Field 28
    Until: 8:00,3,           !- Field 29
    Until: 13:00,1,          !- Field 31
    Until: 17:00,3,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,3,          !- Field 37
    For: allOtherDays,       !- Field 39
    Until:24:00,3;           !- Field 40

  Schedule:Compact,
    WiscPubServSeasonSched,  !- Name
    any number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    WiscPubServ_CG-20-SmallCommercial,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    WiscPubServTOUSchedule,  !- Time of Use Period Schedule Name
    WiscPubServSeasonSched,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    halfHour,                !- Demand Window Length
    45.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elec;               !- Group Name

  UtilityCost:Charge:Simple,
    SummerOnPeakEnergyCharge,!- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    PeakEnergy,              !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0447;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerOffPeakEnergyCharge,  !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    OffPeakEnergy,           !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0255;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterOnPeakEnergyCharge,!- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    PeakEnergy,              !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0447;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    winterOffPeakEnergyCharge,  !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    OffPeakEnergy,           !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0255;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    winterOnPeakDemandCharge,!- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    PeakDemand,              !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    5.448;                   !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    winterOffPeakDemandCharge,  !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    OffPeakDemand,           !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerOnPeakDemandCharge,!- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    PeakDemand,              !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    7.95;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerOffPeakDemandCharge,  !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    OffPeakDemand,           !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerOffPeakDemandCharge,  !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    OffPeakDemand,           !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualDemandCharge,      !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    1.14;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    taxofSevenPercent,       !- Name
    WiscPubServ_CG-20-SmallCommercial,  !- Tariff Name
    SubTotal,                !- Source Variable
    annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

