!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! LgOffVAVUsingBasement.idf
!
! Basic file description: Prototypical 6-story large office building of new (post-1980) vintage
! in southern U.S. with a central VAVS system.
!
! Highlights: large building, multipliers
!
! Run: autosizing using Chicago winter & summer design days; simulation - 1 winter, 1 summer day.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes two run periods (see RUN PERIOD object)
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
! Building:
!    ______________________           Floor area: 8361 m2 (90,000 ft2)
!   |\                    /|          Dimensions: 45.72 m x 30.48 m (150 ft x 100 ft)
!   | \_________________ / |          Floor height: 3.048 m (10 ft), no plenum
!   |  |                |  |          6 conditioned floors with unconditioned basement
!   |  |                |  |          Shell characteristics
!   |  |                |  |30.48 m   Roof const: built-up roofing, 4" concrete,
!   |  |                |  |(100 ft)       insulation,air space, acoustic tile
!   |  |                |  |          Roof insulation: 2.22 m2-K/W (12.6 ft2-hr-F/Btu)
!   |  |________________|  |          Wall const: stone, insulation, air space, gypsum board
!   | /                  \ |          Wall insulation: 1.06 m2-K/W (6 ft2-hr-F/Btu)
!   |/____________________\|          Window const: double-pane
!        45.72 m (150 ft)             Window U-value: 3.4 W/m2-K (0.598 Btu/hr-ft2-F)
!                                     Window SHGC: 0.782 (0.71 SC)
!                                     Window-to-Wall Ratio (WWR): 0.50
!                                     Infiltration: 0.0 occupied hrs, 0.30 ACH unoccupied hrs; 2.0 ACH in basement
!                                     Basement Wall F-factor: 4.32 W/m-K (2.50 Btu/hr-ft-F)
!
! Each floor is modeled as four perimeter zones and one core zone. The perimeter
! zones are all 4.57m (15 ft) deep. Windows are modeled as a horizontal strip of
! glazing running the length of each perimeter wall from the middle to the top of
! the wall, for a Window-to-Wall Ratio (WWR) of 0.50. The 4 intermediate floors
! are modeled as 1 floor with a zone multiplier of 4 applied to each zone. The floors
! and ceilings of the zones on the intermediate floor are modeled as adiabatic surfaces.
!
! The building is oriented with its long axis east-west.
!
! Internal loads (peak) are :
!
! Occupancy 36.23 m2/person (390 ft2/person)
! Lighting load  12.59 watts/m2 (1.17 watts/ft2)
! Equipment load 8.07 watts/m2 (0.75 watt/ft2)
! Elevator load 27.75 KW (NOT IMPLEMENTED YET IN THIS FILE)
! Hot-water usage 0.889 l/hour/person (0.0039 gal/min/person) (NOT IMPLEMENTED YET IN THIS FILE)
! Occupied hours 8 through 18 weekdays, 8 to 13 weekends
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             MinimalShadowing
!
! System controls are:
!
! Heating 21.1 C (70 F) occupied hours, 12,8 C (55 F) unoccupied hours
! Cooling 23.9 C (75 F) occupied hours, 32.2 C (90 F) unoccupied hours
! The basement is unconditioned but has a constant heat source of 6766 watts representing
! the losses from the plant
! Heating and cooling turned on 1 hour early, and turned off 1 hour late
! Outside-air 25 m3/hr/person (15 CFM/person)
! Economizer with limit temperature at 20 C (68 F) (BUT IS SET TO NO ECONOMIZER IN THIS INPUT)
!
! HVAC:     Standard VAV system with minimum outside air , hot water reheat
!           coils, central chilled water cooling coil. Central Plant is single
!           hot water boiler, electric compression chiller with water cooled
!           condenser. All equipment is autosized.
!
!           The supply air temperature setpoint is established by a seasonal reset.
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric
! Towers:                         CoolingTower:SingleSpeed
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   TimeStep
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,7.1;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  RunPeriod,
    Jan,                     !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    Jul,                     !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {dimensionless}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffues Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    ST01,                    !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-W,                    !- Name
    Rough,                   !- Roughness
    0.44,                    !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1464,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CC24,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-R,                    !- Name
    Rough,                   !- Roughness
    1.602,                   !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL33,                    !- Name
    0.162;                   !- Thermal Resistance {m2-K/W}

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    SOIL,                    !- Name
    Rough,                   !- Roughness
    0.609600067,             !- Thickness {m}
    1.730800033,             !- Conductivity {W/m-K}
    1842.069946289,          !- Density {kg/m3}
    1.088568091,             !- Specific Heat {J/kg-K}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    CC15,                    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  Construction,
    WALL-1,                  !- Name
    ST01,                    !- Outside Layer
    IN-W,                    !- Layer 2
    AL21,                    !- Layer 3
    GP02;                    !- Layer 4

  Construction,
    ROOF-1,                  !- Name
    BR01,                    !- Outside Layer
    CC24,                    !- Layer 2
    IN-R,                    !- Layer 3
    AL33,                    !- Layer 4
    AC02;                    !- Layer 5

  Construction,
    FLOOR-1,                 !- Name
    CC24,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    CEILING-1,               !- Name
    CP01,                    !- Outside Layer
    CC24;                    !- Layer 2

  Construction,
    SLAB-1,                  !- Name
    SOIL,                    !- Outside Layer
    CC15;                    !- Layer 2

  Construction,
    INTWALL-1,               !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  Construction,
    Medium Furniture,        !- Name
    MediumFurniture;         !- Outside Layer

  Construction,
    COMPOSITE,               !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Zone,
    PER-1T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.240,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-2T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.240,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    PER-3T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.240,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-4T,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.240,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    COR-T,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.240,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    2378.6129;               !- Volume {m3}

  Zone,
    PER-1F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-2F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    PER-3F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-4F,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    COR-F,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    2378.6129;               !- Volume {m3}

  Zone,
    PER-1I,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-2I,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    PER-3I,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    573.4156;                !- Volume {m3}

  Zone,
    PER-4I,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    361.0395;                !- Volume {m3}

  Zone,
    COR-I,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    6.096,                   !- Z Origin {m}
    1,                       !- Type
    4,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    2378.6129;               !- Volume {m3}

  Zone,
    BASE-1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -3.048,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    4247.53;                 !- Volume {m3}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  BuildingSurface:Detailed,
    EW1-P1T,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-1T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P1T,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P1T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P1T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PER-1T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P1T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P1T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P1T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P2T,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-2T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P2T,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P2T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P2T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PER-2T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P2T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P2T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P2T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P3T,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-3T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P3T,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P3T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P3T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PER-3T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P3T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P3T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWF-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P3T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P4T,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-4T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P4T,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P4T,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-P4T,                  !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PER-4T,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P4T,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P4T,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-CORT,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P4T,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4T,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    RF-CORT,                 !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    COR-T,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-CORT,                  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-CORT,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWF-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P3T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.5720,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P4T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P1T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-CORT,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-T,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P2T,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P1F,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-1F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P1F,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P1F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P1F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P1F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P1F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P1B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P1F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P2F,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-2F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P2F,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P2F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P2F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P2F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P2F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P2B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P2F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P3F,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-3F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P3F,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P3F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P3F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P3F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P3F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P3B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWF-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P3F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P4F,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-4F,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P4F,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P4F,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P4F,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P4F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P4F,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P4B,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-CORF,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P4F,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4F,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-CORF,                  !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-CORF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-CORF,                  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-CORB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWF-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P3F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.5720,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P4F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P1F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-CORF,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-F,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P2F,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P1I,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-1I,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P1I,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P1I,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P1I,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-1I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P1I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P1I,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-1I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P1I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P1I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P4I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P1I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-CORI,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P1I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-1I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P2I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P2I,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-2I,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P2I,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P2I,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    45.720,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P2I,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-2I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P2I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P2I,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-2I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P2I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P2I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P1I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P2I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-CORI,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P2I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-2I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P3I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P3I,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-3I,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P3I,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P3I,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.000,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P3I,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-3I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P3I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P3I,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-3I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P3I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P3I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P2I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P3I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWF-CORI,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P3I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-3I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P4I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EW1-P4I,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PER-4I,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    W1-P4I,                  !- Name
    WINDOW,                  !- Surface Type
    COMPOSITE,               !- Construction Name
    EW1-P4I,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.00,                    !- Multiplier
    4,                       !- Number of Vertices
    0.000,30.480,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.610,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.610,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P4I,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    PER-4I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-P4I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-P4I,                   !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    PER-4I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P4I,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-P4I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-P3I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-P4I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWL-CORI,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-P4I,                 !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    PER-4I,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWR-P1I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-CORI,                  !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C-CORI,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F-CORI,                  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-1,                 !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-CORI,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWF-CORI,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P3I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.5720,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWL-CORI,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P4I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWB-CORI,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P1I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IWR-CORI,                !- Name
    WALL,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    COR-I,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IWB-P2I,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    41.148,4.572,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,25.908,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  GroundHeatTransfer:Control,
    Control1,                !- Name
    yes,                     !- Run Basement Preprocessor
    no;                      !- Run Slab Preprocessor

  GroundHeatTransfer:Basement:SimParameters,
    0.1,                     !- F: Multiplier for the ADI solution
    15;                      !- IYRS: Maximum number of yearly iterations:

  GroundHeatTransfer:Basement:MatlProps,
    6,                       !- NMAT: Number of materials in this domain
    2242.6,                  !- Density for Foundation Wall {kg/m3}
    2242.6,                  !- density for Floor Slab {kg/m3}
    311.66,                  !- density for Ceiling {kg/m3}
    1500.0,                  !- density for Soil {kg/m3}
    2000.0,                  !- density for Gravel {kg/m3}
    448.5,                   !- density for Wood {kg/m3}
    880.0,                   !- Specific heat for foundation wall {J/kg-K}
    880.0,                   !- Specific heat for floor slab {J/kg-K}
    1513.0,                  !- Specific heat for ceiling {J/kg-K}
    840.0,                   !- Specific heat for soil {J/kg-K}
    720.0,                   !- Specific heat for gravel {J/kg-K}
    1630.0,                  !- Specific heat for wood {J/kg-K}
    1.402,                   !- Thermal conductivity for foundation wall {W/m-K}
    1.402,                   !- Thermal conductivity for floor slab {W/m-K}
    0.093,                   !- Thermal conductivity for ceiling {W/m-K}
    0.5,                     !- thermal conductivity for soil {W/m-K}
    1.9,                     !- thermal conductivity for gravel {W/m-K}
    0.119;                   !- thermal conductivity for wood {W/m-K}

  GroundHeatTransfer:Basement:Insulation,
    5.0,                     !- REXT: R Value of any exterior insulation {m2-K/W}
    TRUE;                    !- INSFULL: Flag: Is the wall fully insulated?

  GroundHeatTransfer:Basement:SurfaceProps,
    0.16,                    !- ALBEDO: Surface albedo for No snow conditions
    0.40,                    !- ALBEDO: Surface albedo for snow conditions
    0.94,                    !- EPSLN: Surface emissivity No Snow
    0.86,                    !- EPSLN: Surface emissivity with Snow
    6.0,                     !- VEGHT: Surface roughness No snow conditions {cm}
    0.25,                    !- VEGHT: Surface roughness Snow conditions {cm}
    TRUE;                    !- PET: Flag, Potential evapotranspiration on?

  GroundHeatTransfer:Basement:BldgData,
    0.2,                     !- DWALL: Wall thickness {m}
    0.1,                     !- DSLAB: Floor slab thickness {m}
    0.3,                     !- DGRAVXY: Width of gravel pit beside basement wall {m}
    0.2,                     !- DGRAVZN: Gravel depth extending above the floor slab {m}
    0.1;                     !- DGRAVZP: Gravel depth below the floor slab {m}

  GroundHeatTransfer:Basement:Interior,
    TRUE,                    !- COND: Flag: Is the basement conditioned?
    0.92,                    !- HIN: Downward convection only heat transfer coefficient {W/m2-K}
    4.04,                    !- HIN: Upward convection only heat transfer coefficient {W/m2-K}
    3.08,                    !- HIN: Horizontal convection only heat transfer coefficient {W/m2-K}
    6.13,                    !- HIN: Downward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    9.26,                    !- HIN: Upward combined (convection and radiation) heat transfer coefficient {W/m2-K}
    8.29;                    !- HIN: Horizontal combined (convection and radiation) heat transfer coefficient {W/m2-K}

  GroundHeatTransfer:Basement:ComBldg,
    20.,                     !- January average temperature {C}
    20.,                     !- February average temperature {C}
    20.,                     !- March average temperature {C}
    20.,                     !- April average temperature {C}
    20.,                     !- May average temperature {C}
    20.,                     !- June average temperature {C}
    20.,                     !- July average temperature {C}
    20.,                     !- August average temperature {C}
    20.,                     !- September average temperature {C}
    20.,                     !- October average temperature {C}
    20.,                     !- November average temperature {C}
    20.,                     !- December average temperature {C}
    0.0;                     !- Daily variation sine wave amplitude {deltaC}

  GroundHeatTransfer:Basement:EquivSlab,
    15.0,                    !- APRatio: The area to perimeter ratio for this slab {m}
    TRUE;                    !- EquivSizing: Flag

  GroundHeatTransfer:Basement:EquivAutoGrid,
    15,                      !- CLEARANCE: Distance from outside of wall to edge of 3-D ground domain {m}
    0.1,                     !- SlabDepth: Thickness of the floor slab {m}
    2.4;                     !- BaseDepth: Depth of the basement wall below grade {m}

  BuildingSurface:Detailed,
    UWB,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWR,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,30.480,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWF,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    45.720,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UWL,                     !- Name
    WALL,                    !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    GroundBasementPreprocessorAverageWall,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    UF,                      !- Name
    FLOOR,                   !- Surface Type
    SLAB-1,                  !- Construction Name
    BASE-1,                  !- Zone Name
    GroundBasementPreprocessorAverageFloor,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    45.720,30.480,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,30.480,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-CORB,                  !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-CORF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P1B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P1F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P2B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P2F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    41.148,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,30.480,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,25.908,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P3B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P3F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    45.720,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    41.148,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C-P4B,                   !- Name
    CEILING,                 !- Surface Type
    CEILING-1,               !- Construction Name
    BASE-1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F-P4F,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.572,25.908,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,30.480,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Internal-P1T,            !- Name
    Medium Furniture,        !- Construction Name
    PER-1T,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P2T,            !- Name
    Medium Furniture,        !- Construction Name
    PER-2T,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P3T,            !- Name
    Medium Furniture,        !- Construction Name
    PER-3T,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P4T,            !- Name
    Medium Furniture,        !- Construction Name
    PER-4T,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-C1T,            !- Name
    Medium Furniture,        !- Construction Name
    COR-T,                   !- Zone Name
    390.;                    !- Surface Area {m2}

  InternalMass,
    Internal-P1F,            !- Name
    Medium Furniture,        !- Construction Name
    PER-1F,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P1I,            !- Name
    Medium Furniture,        !- Construction Name
    PER-1I,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P2F,            !- Name
    Medium Furniture,        !- Construction Name
    PER-2F,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P2I,            !- Name
    Medium Furniture,        !- Construction Name
    PER-2I,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P3F,            !- Name
    Medium Furniture,        !- Construction Name
    PER-3F,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P3I,            !- Name
    Medium Furniture,        !- Construction Name
    PER-3I,                  !- Zone Name
    94.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P4F,            !- Name
    Medium Furniture,        !- Construction Name
    PER-4F,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-P4I,            !- Name
    Medium Furniture,        !- Construction Name
    PER-4I,                  !- Zone Name
    59.;                     !- Surface Area {m2}

  InternalMass,
    Internal-C1F,            !- Name
    Medium Furniture,        !- Construction Name
    COR-F,                   !- Zone Name
    390.;                    !- Surface Area {m2}

  InternalMass,
    Internal-C1I,            !- Name
    Medium Furniture,        !- Construction Name
    COR-I,                   !- Zone Name
    390;                     !- Surface Area {m2}

  ScheduleTypeLimits,
    AnyNumber;               !- Name

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  Schedule:Compact,
    OCC-SCHED,               !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 8:00,0.333333343, !- Field 5
    Until: 9:00,0.666666627, !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.00,       !- Field 13
    For: Weekends WinterDesignDay Holidays, !- Field 15
    Until: 7:00,0.00,        !- Field 16
    Until: 8:00,.06666667,   !- Field 18
    Until: 9:00,0.133333325, !- Field 20
    Until: 12:00,0.20,       !- Field 22
    Until: 13:00,0.10,       !- Field 24
    Until: 24:00,0.00;       !- Field 26

  Schedule:Compact,
    LIT-SCHED,               !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.30,        !- Field 3
    Until: 17:00,0.90,       !- Field 5
    Until: 24:00,0.30,       !- Field 7
    For: Weekends WinterDesignDay Holidays, !- Field 9
    Until: 7:00,0.30,        !- Field 10
    Until: 12:00,0.40,       !- Field 12
    Until: 24:00,0.30;       !- Field 14

  Schedule:Compact,
    INF-SCHED,               !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,1.00,        !- Field 3
    Until: 18:00,0.00,       !- Field 5
    Until: 24:00,1.00,       !- Field 7
    For: Weekends WinterDesignDay Holidays, !- Field 9
    Until: 6:00,1.00,        !- Field 10
    Until: 13:00,0.00,       !- Field 12
    Until: 24:00,1.00;       !- Field 14

  Schedule:Compact,
    PER-1T-ACTSCHD,          !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,149.48;     !- Field 3

  Schedule:Compact,
    EQP-SCHED,               !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.17,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.17,       !- Field 7
    For: Weekends WinterDesignDay Holidays, !- Field 9
    Until: 24:00,0.17;       !- Field 10

  Schedule:Compact,
    ALWAYSON,                !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    DUAL CONTROL,            !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HEAT1,                   !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,12.80,       !- Field 3
    Until: 18:00,21.10,      !- Field 5
    Until: 24:00,12.80,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 6:00,12.80,       !- Field 10
    Until: 13:00,21.10,      !- Field 12
    Until: 24:00,12.80,      !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,12.80,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.10;      !- Field 20

  Schedule:Compact,
    COOL1,                   !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,32.20,       !- Field 3
    Until: 18:00,23.90,      !- Field 5
    Until: 24:00,32.20,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 6:00,32.20,       !- Field 10
    Until: 13:00,23.90,      !- Field 12
    Until: 24:00,32.20,      !- Field 14
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,23.90,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,32.20;      !- Field 20

  Schedule:Compact,
    AIRSYSAVAILSCHED,        !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 6:00,0.00,        !- Field 10
    Until: 13:00,1.00,       !- Field 12
    Until: 24:00,0.00;       !- Field 14

  Schedule:Compact,
    HEATINGAVAILSCHED,       !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 6:00,0.00,        !- Field 10
    Until: 13:00,1.00,       !- Field 12
    Until: 24:00,0.00;       !- Field 14

  Schedule:Compact,
    COOLINGAVAILSCHED,       !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 6:00,0.00,        !- Field 10
    Until: 13:00,1.00,       !- Field 12
    Until: 24:00,0.00;       !- Field 14

  Schedule:Compact,
    CW TEMP SCHEDULE,        !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    HW LOOP TEMP SCHEDULE,   !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3

  Schedule:Compact,
    CONDENSER TEMP SCHEDULE, !- Name
    ANYNUMBER,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,29.50;      !- Field 3

  Schedule:Compact,
    SEASONAL RESET SUPPLY AIR TEMP SCH,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,16.00,      !- Field 3
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,13.00,      !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,16.00;      !- Field 11

  People,
    PER-1T People 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    COR-T People 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    21.5,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-2T People 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-3T People 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-4T People 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-1F People 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-2F People 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0,                       !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-3F People 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-4F People 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    COR-F People 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    21.5,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-1I People 1,         !- Name
    PER-1I,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-2I People 1,         !- Name
    PER-2I,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-3I People 1,         !- Name
    PER-3I,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5.2,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    PER-4I People 1,         !- Name
    PER-4I,                  !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    3.3,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  People,
    COR-I People 1,          !- Name
    COR-I,                   !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    21.5,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    PER-1T-ActSchd;          !- Activity Level Schedule Name

  Lights,
    PER-1T Lights 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    COR-T Lights 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10920.,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-2T Lights 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-3T Lights 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-4T Lights 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-1F Lights 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-2F Lights 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-3F Lights 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-4F Lights 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    COR-F Lights 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10920.,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-1I Lights 1,         !- Name
    PER-1I,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-2I Lights 1,         !- Name
    PER-2I,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-3I Lights 1,         !- Name
    PER-3I,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2632.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    PER-4I Lights 1,         !- Name
    PER-4I,                  !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1657.5,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    COR-I Lights 1,          !- Name
    COR-I,                   !- Zone or ZoneList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    10920.,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.3,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    PER-1T ElecEq 1,         !- Name
    PER-1T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    COR-T ElecEq 1,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6300.,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-2T ElecEq 1,         !- Name
    PER-2T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-3T ElecEq 1,         !- Name
    PER-3T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-4T ElecEq 1,         !- Name
    PER-4T,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-1F ElecEq 1,         !- Name
    PER-1F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-2F ElecEq 1,         !- Name
    PER-2F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-3F ElecEq 1,         !- Name
    PER-3F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-4F ElecEq 1,         !- Name
    PER-4F,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    COR-F ElecEq 1,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6300.,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-1I ElecEq 1,         !- Name
    PER-1I,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-2I ElecEq 1,         !- Name
    PER-2I,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-3I ElecEq 1,         !- Name
    PER-3I,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1518.75,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    PER-4I ElecEq 1,         !- Name
    PER-4I,                  !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    956.25,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ElectricEquipment,
    COR-I ElecEq 1,          !- Name
    COR-I,                   !- Zone or ZoneList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6300.,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    BASE-1 OthEq 1,          !- Name
    BASE-1,                  !- Zone Name
    ALWAYSON,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6766.,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    PER-1T Infil 1,          !- Name
    PER-1T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-2T Infil 1,          !- Name
    PER-2T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-3T Infil 1,          !- Name
    PER-3T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-4T Infil 1,          !- Name
    PER-4T,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    COR-T Infil 1,           !- Name
    COR-T,                   !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.1982,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-1F Infil 1,          !- Name
    PER-1F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-2F Infil 1,          !- Name
    PER-2F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-3F Infil 1,          !- Name
    PER-3F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-4F Infil 1,          !- Name
    PER-4F,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-1I Infil 1,          !- Name
    PER-1I,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-2I Infil 1,          !- Name
    PER-2I,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-3I Infil 1,          !- Name
    PER-3I,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0478,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    PER-4I Infil 1,          !- Name
    PER-4I,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.03,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    COR-F Infil 1,           !- Name
    COR-F,                   !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.1982,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    COR-I Infil 1,           !- Name
    COR-I,                   !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.1982,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BASE-1 Infil 1,          !- Name
    BASE-1,                  !- Zone or ZoneList Name
    INF-SCHED,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    1.888,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  Sizing:Zone,
    PER-1T,                  !- Zone or ZoneList Name
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PER-1T,          !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PER-1T,          !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    PER-4F,                  !- Zone or ZoneList Name
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA PER-4F,          !- Design Specification Outdoor Air Object Name
    0.8,                     !- Zone Heating Sizing Factor
    0.8,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA PER-4F,          !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    COR-I,                   !- Zone or ZoneList Name
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA COR-I,           !- Design Specification Outdoor Air Object Name
    1.1,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA COR-I,           !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    13.,                     !- Central Cooling Design Supply Air Temperature {C}
    16.,                     !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    60.,                     !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Condenser Loop,  !- Plant or Condenser Loop Name
    condenser,               !- Loop Type
    29.5,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  NodeList,
    P1TInlet,                !- Name
    P1T Inlet Node;          !- Node 1 Name

  NodeList,
    P2TInlet,                !- Name
    P2T Inlet Node;          !- Node 1 Name

  NodeList,
    P3TInlet,                !- Name
    P3T Inlet Node;          !- Node 1 Name

  NodeList,
    P4TInlet,                !- Name
    P4T Inlet Node;          !- Node 1 Name

  NodeList,
    C1TInlet,                !- Name
    C1T Inlet Node;          !- Node 1 Name

  NodeList,
    P1FInlet,                !- Name
    P1F Inlet Node;          !- Node 1 Name

  NodeList,
    P2FInlet,                !- Name
    P2F Inlet Node;          !- Node 1 Name

  NodeList,
    P3FInlet,                !- Name
    P3F Inlet Node;          !- Node 1 Name

  NodeList,
    P4FInlet,                !- Name
    P4F Inlet Node;          !- Node 1 Name

  NodeList,
    C1FInlet,                !- Name
    C1F Inlet Node;          !- Node 1 Name

  NodeList,
    P1IInlet,                !- Name
    P1I Inlet Node;          !- Node 1 Name

  NodeList,
    P2IInlet,                !- Name
    P2I Inlet Node;          !- Node 1 Name

  NodeList,
    P3IInlet,                !- Name
    P3I Inlet Node;          !- Node 1 Name

  NodeList,
    P4IInlet,                !- Name
    P4I Inlet Node;          !- Node 1 Name

  NodeList,
    C1IInlet,                !- Name
    C1I Inlet Node;          !- Node 1 Name

  NodeList,
    Mixed OA Node 1,         !- Name
    Mixed Air Node 1;        !- Node 1 Name

  NodeList,
    OA Inlet Node 1,         !- Name
    Outside Air Inlet Node 1;!- Node 1 Name

  NodeList,
    Supply Air Temp Node,    !- Name
    Air Loop Outlet Node 1;  !- Node 1 Name

  BranchList,
    VAV Sys 1 Branches,      !- Name
    VAV Sys 1 Main Branch;   !- Branch 1 Name

  BranchList,
    Cooling Supply Side Branches,  !- Name
    CW Pump Branch,          !- Branch 1 Name
    Chiller Branch,          !- Branch 2 Name
    Supply Bypass Branch,    !- Branch 3 Name
    Cooling Supply Outlet;   !- Branch 4 Name

  BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet,    !- Branch 1 Name
    Cooling Coil Branch,     !- Branch 2 Name
    Demand Bypass Branch,    !- Branch 3 Name
    Cooling Demand Outlet;   !- Branch 4 Name

  BranchList,
    Condenser Supply Side Branches,  !- Name
    Condenser Supply Inlet Branch,  !- Branch 1 Name
    Condenser Supply Tower Branch,  !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 3 Name
    Condenser Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Condenser Demand Side Branches,  !- Name
    Condenser Demand Inlet Branch,  !- Branch 1 Name
    Chiller Condenser Branch,!- Branch 2 Name
    Condenser Demand Bypass Branch,  !- Branch 3 Name
    Condenser Demand Outlet Branch;  !- Branch 4 Name

  BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Boiler Branch,           !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Heating Demand Side Branches,  !- Name
    Reheat Inlet Branch,     !- Branch 1 Name
    Zone 1 Reheat Branch,    !- Branch 2 Name
    Zone 2 Reheat Branch,    !- Branch 3 Name
    Zone 3 Reheat Branch,    !- Branch 4 Name
    Zone 4 Reheat Branch,    !- Branch 5 Name
    Zone 5 Reheat Branch,    !- Branch 6 Name
    Zone 6 Reheat Branch,    !- Branch 7 Name
    Zone 7 Reheat Branch,    !- Branch 8 Name
    Zone 8 Reheat Branch,    !- Branch 9 Name
    Zone 9 Reheat Branch,    !- Branch 10 Name
    Zone 10 Reheat Branch,   !- Branch 11 Name
    Zone 11 Reheat Branch,   !- Branch 12 Name
    Zone 12 Reheat Branch,   !- Branch 13 Name
    Zone 13 Reheat Branch,   !- Branch 14 Name
    Zone 14 Reheat Branch,   !- Branch 15 Name
    Zone 15 Reheat Branch,   !- Branch 16 Name
    Reheat Bypass Branch,    !- Branch 17 Name
    Reheat Outlet Branch;    !- Branch 18 Name

  ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Splitter,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Mixer;           !- Connector 2 Name

  ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Demand Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Demand Mixer;         !- Connector 2 Name

  ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Reheat Splitter,         !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Reheat Mixer;            !- Connector 2 Name

  Branch,
    VAV Sys 1 Main Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA System 1,             !- Component 1 Name
    Air Loop Inlet Node 1,   !- Component 1 Inlet Node Name
    Mixed Air Node 1,        !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Fan:VariableVolume,      !- Component 2 Object Type
    Supply Fan 1,            !- Component 2 Name
    Mixed Air Node 1,        !- Component 2 Inlet Node Name
    Cooling Coil Air Inlet Node,  !- Component 2 Outlet Node Name
    ACTIVE,                  !- Component 2 Branch Control Type
    Coil:Cooling:Water,      !- Component 3 Object Type
    Simple Cooling Coil,     !- Component 3 Name
    Cooling Coil Air Inlet Node,  !- Component 3 Inlet Node Name
    Air loop outlet Node 1,  !- Component 3 Outlet Node Name
    PASSIVE;                 !- Component 3 Branch Control Type

  Branch,
    CW Pump Branch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CW Circ Pump,            !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    CW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Chiller Branch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller 1,               !- Component 1 Name
    Central Chiller Inlet Node,  !- Component 1 Inlet Node Name
    Central Chiller Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Supply Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Bypass,      !- Component 1 Name
    CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Supply Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Outlet Pipe, !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Cooling Demand Inlet,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Inlet Pipe,  !- Component 1 Name
    CW Demand Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Cooling Coil Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Simple Cooling Coil,     !- Component 1 Name
    Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Demand Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Bypass,      !- Component 1 Name
    CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Cooling Demand Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Outlet Pipe, !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cond Circ Pump,          !- Component 1 Name
    Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Tower Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Big Tower,               !- Component 1 Name
    Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Tower Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Side Bypass,  !- Component 1 Name
    Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet, !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Condenser Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Inlet Pipe,  !- Component 1 Name
    Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Inpipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Chiller Condenser Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric,        !- Component 1 Object Type
    Chiller 1,               !- Component 1 Name
    Central Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Central Chiller Condenser Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Side Bypass,  !- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Condenser Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,  !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Heating Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Boiler Branch,           !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Heating Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Heating Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Reheat Inlet Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Inlet Pipe,       !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Reheat Outlet Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Outlet Pipe,      !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

  Branch,
    Zone 1 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 1,      !- Component 1 Name
    Zone 1 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 1 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 2 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 2,      !- Component 1 Name
    Zone 2 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 2 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 3 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 3,      !- Component 1 Name
    Zone 3 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 3 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Reheat Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Bypass,           !- Component 1 Name
    Reheat Bypass Inlet Node,!- Component 1 Inlet Node Name
    Reheat Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

  Branch,
    Zone 4 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 4,      !- Component 1 Name
    Zone 4 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 4 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 5 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 5,      !- Component 1 Name
    Zone 5 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 5 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 6 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 6,      !- Component 1 Name
    Zone 6 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 6 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 7 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 7,      !- Component 1 Name
    Zone 7 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 7 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 8 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 8,      !- Component 1 Name
    Zone 8 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 8 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 9 Reheat Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 9,      !- Component 1 Name
    Zone 9 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 9 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 10 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 10,     !- Component 1 Name
    Zone 10 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 10 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 11 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 11,     !- Component 1 Name
    Zone 11 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 11 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 12 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 12,     !- Component 1 Name
    Zone 12 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 12 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 13 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 13,     !- Component 1 Name
    Zone 13 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 13 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 14 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 14,     !- Component 1 Name
    Zone 14 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 14 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Zone 15 Reheat Branch,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Reheat Coil Zone 15,     !- Component 1 Name
    Zone 15 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 15 Reheat Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Supply Side Bypass,      !- Name
    CW Supply Bypass Inlet Node,  !- Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Supply Side Outlet Pipe, !- Name
    Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Demand Side Inlet Pipe,  !- Name
    CW Demand Inlet Node,    !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Demand Side Outlet Pipe, !- Name
    CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Demand Side Bypass,      !- Name
    CW Demand Bypass Inlet Node,  !- Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Supply Side Bypass,  !- Name
    Cond Supply Bypass Inlet Node,  !- Inlet Node Name
    Cond Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Supply Outlet, !- Name
    Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Demand Inpipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Demand Side Bypass,  !- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,  !- Name
    Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Reheat Inlet Pipe,       !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Reheat Outlet Pipe,      !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

  Pipe:Adiabatic,
    Reheat Bypass,           !- Name
    Reheat Bypass Inlet Node,!- Inlet Node Name
    Reheat Bypass Outlet Node;  !- Outlet Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    CW Demand Inlet Node,    !- Demand Side Inlet Node Name
    CW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Temp Schedule,        !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    CW Supply Outlet Node;   !- Node 1 Name

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name

  CondenserLoop,
    Chilled Water Condenser Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

  SetpointManager:Scheduled,
    Chilled Water Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser Temp Schedule, !- Schedule Name
    Chilled Water Condenser Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Chilled Water Condenser Loop Setpoint Node List,  !- Name
    Condenser Supply Outlet Node;  !- Node 1 Name

  PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller operation,       !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler operation,        !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  CondenserEquipmentOperationSchemes,
    Tower Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chiller operation,       !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    4000000,                 !- Load Range 1 Upper Limit {W}
    All Chillers;            !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000,                !- Load Range 1 Upper Limit {W}
    All Towers;              !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Boiler operation,        !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name

  PlantEquipmentList,
    All Chillers,            !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Chiller 1;               !- Equipment 1 Name

  CondenserEquipmentList,
    All Towers,              !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Big Tower;               !- Equipment 1 Name

  PlantEquipmentList,
    heating plant,           !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

  Connector:Splitter,
    CW Loop Splitter,        !- Name
    CW Pump Branch,          !- Inlet Branch Name
    Chiller Branch,          !- Outlet Branch 1 Name
    Supply Bypass Branch;    !- Outlet Branch 2 Name

  Connector:Splitter,
    CW Demand Splitter,      !- Name
    Cooling Demand Inlet,    !- Inlet Branch Name
    Demand Bypass Branch,    !- Outlet Branch 1 Name
    Cooling Coil Branch;     !- Outlet Branch 2 Name

  Connector:Splitter,
    Condenser Demand Splitter,  !- Name
    Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Chiller Condenser Branch,!- Outlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Condenser Supply Splitter,  !- Name
    Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Reheat Splitter,         !- Name
    Reheat Inlet Branch,     !- Inlet Branch Name
    Zone 1 Reheat Branch,    !- Outlet Branch 1 Name
    Zone 2 Reheat Branch,    !- Outlet Branch 2 Name
    Zone 3 Reheat Branch,    !- Outlet Branch 3 Name
    Zone 4 Reheat Branch,    !- Outlet Branch 4 Name
    Zone 5 Reheat Branch,    !- Outlet Branch 5 Name
    Zone 6 Reheat Branch,    !- Outlet Branch 6 Name
    Zone 7 Reheat Branch,    !- Outlet Branch 7 Name
    Zone 8 Reheat Branch,    !- Outlet Branch 8 Name
    Zone 9 Reheat Branch,    !- Outlet Branch 9 Name
    Zone 10 Reheat Branch,   !- Outlet Branch 10 Name
    Zone 11 Reheat Branch,   !- Outlet Branch 11 Name
    Zone 12 Reheat Branch,   !- Outlet Branch 12 Name
    Zone 13 Reheat Branch,   !- Outlet Branch 13 Name
    Zone 14 Reheat Branch,   !- Outlet Branch 14 Name
    Zone 15 Reheat Branch,   !- Outlet Branch 15 Name
    Reheat Bypass Branch;    !- Outlet Branch 16 Name

  Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Branch,           !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CW Loop Mixer,           !- Name
    Cooling Supply Outlet,   !- Outlet Branch Name
    Chiller Branch,          !- Inlet Branch 1 Name
    Supply Bypass Branch;    !- Inlet Branch 2 Name

  Connector:Mixer,
    CW Demand Mixer,         !- Name
    Cooling Demand Outlet,   !- Outlet Branch Name
    Cooling Coil Branch,     !- Inlet Branch 1 Name
    Demand Bypass Branch;    !- Inlet Branch 2 Name

  Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Chiller Condenser Branch,!- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Reheat Mixer,            !- Name
    Reheat Outlet Branch,    !- Outlet Branch Name
    Zone 1 Reheat Branch,    !- Inlet Branch 1 Name
    Zone 2 Reheat Branch,    !- Inlet Branch 2 Name
    Zone 3 Reheat Branch,    !- Inlet Branch 3 Name
    Zone 4 Reheat Branch,    !- Inlet Branch 4 Name
    Zone 5 Reheat Branch,    !- Inlet Branch 5 Name
    Zone 6 Reheat Branch,    !- Inlet Branch 6 Name
    Zone 7 Reheat Branch,    !- Inlet Branch 7 Name
    Zone 8 Reheat Branch,    !- Inlet Branch 8 Name
    Zone 9 Reheat Branch,    !- Inlet Branch 9 Name
    Zone 10 Reheat Branch,   !- Inlet Branch 10 Name
    Zone 11 Reheat Branch,   !- Inlet Branch 11 Name
    Zone 12 Reheat Branch,   !- Inlet Branch 12 Name
    Zone 13 Reheat Branch,   !- Inlet Branch 13 Name
    Zone 14 Reheat Branch,   !- Inlet Branch 14 Name
    Zone 15 Reheat Branch,   !- Inlet Branch 15 Name
    Reheat Bypass Branch;    !- Inlet Branch 16 Name

  Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Branch,           !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

  AirLoopHVAC,
    VAV Sys 1,               !- Name
    VAV Sys 1 Controllers,   !- Controller List Name
    VAV Sys 1 Avail List,    !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node 1,   !- Supply Side Inlet Node Name
    Return Air Mixer Outlet 1,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node 1,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node 1;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    OA System 1 Controller,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV Sys 1 Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Main cooling coil controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 1 Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    OA System 1,             !- Name
    OA System 1 Controller,  !- Controller List Name
    OA System 1 Equipment,   !- Outdoor Air Equipment List Name
    VAV Sys 1 Avail List;    !- Availability Manager List Name

  OutdoorAir:NodeList,
    OA Inlet Node 1;         !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    Air Loop Inlet Node 1;   !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;         !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,         !- Name
    AirSysAvailSched;        !- Schedule Name

  SetpointManager:Scheduled,
    Supply Air temp Manager, !- Name
    Temperature,             !- Control Variable
    Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
    Supply Air Temp Node;    !- Setpoint Node or NodeList Name

  Controller:WaterCoil,
    Main Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    Air Loop Outlet Node 1,  !- Sensor Node Name
    Cooling Coil Water Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node 1,!- Relief Air Outlet Node Name
    Air Loop Inlet Node 1,   !- Return Air Node Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

  ZoneHVAC:EquipmentConnections,
    PER-1T,                  !- Zone Name
    P1TEquipment,            !- Zone Conditioning Equipment List Name
    P1TInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P1T Node,                !- Zone Air Node Name
    P1T Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-2T,                  !- Zone Name
    P2TEquipment,            !- Zone Conditioning Equipment List Name
    P2TInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P2T Node,                !- Zone Air Node Name
    P2T Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-3T,                  !- Zone Name
    P3TEquipment,            !- Zone Conditioning Equipment List Name
    P3TInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P3T Node,                !- Zone Air Node Name
    P3T Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-4T,                  !- Zone Name
    P4TEquipment,            !- Zone Conditioning Equipment List Name
    P4TInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P4T Node,                !- Zone Air Node Name
    P4T Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    COR-T,                   !- Zone Name
    C1TEquipment,            !- Zone Conditioning Equipment List Name
    C1TInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    C1T Node,                !- Zone Air Node Name
    C1T Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-1F,                  !- Zone Name
    P1FEquipment,            !- Zone Conditioning Equipment List Name
    P1FInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P1F Node,                !- Zone Air Node Name
    P1F Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-2F,                  !- Zone Name
    P2FEquipment,            !- Zone Conditioning Equipment List Name
    P2FInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P2F Node,                !- Zone Air Node Name
    P2F Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-3F,                  !- Zone Name
    P3FEquipment,            !- Zone Conditioning Equipment List Name
    P3FInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P3F Node,                !- Zone Air Node Name
    P3F Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-4F,                  !- Zone Name
    P4FEquipment,            !- Zone Conditioning Equipment List Name
    P4FInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P4F Node,                !- Zone Air Node Name
    P4F Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    COR-F,                   !- Zone Name
    C1FEquipment,            !- Zone Conditioning Equipment List Name
    C1FInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    C1F Node,                !- Zone Air Node Name
    C1F Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-1I,                  !- Zone Name
    P1IEquipment,            !- Zone Conditioning Equipment List Name
    P1IInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P1I Node,                !- Zone Air Node Name
    P1I Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-2I,                  !- Zone Name
    P2IEquipment,            !- Zone Conditioning Equipment List Name
    P2IInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P2I Node,                !- Zone Air Node Name
    P2I Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-3I,                  !- Zone Name
    P3IEquipment,            !- Zone Conditioning Equipment List Name
    P3IInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P3I Node,                !- Zone Air Node Name
    P3I Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    PER-4I,                  !- Zone Name
    P4IEquipment,            !- Zone Conditioning Equipment List Name
    P4IInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    P4I Node,                !- Zone Air Node Name
    P4I Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    COR-I,                   !- Zone Name
    C1IEquipment,            !- Zone Conditioning Equipment List Name
    C1IInlet,                !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    C1I Node,                !- Zone Air Node Name
    C1I Outlet Node;         !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    P1TEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P1T AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P2TEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P2T AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P3TEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P3T AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P4TEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P4T AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    C1TEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    C1T AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P1FEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P1F AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P2FEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P2F AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P3FEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P3F AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P4FEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P4F AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    C1FEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    C1F AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P1IEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P1I AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P2IEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P2I AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P3IEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P3I AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    P4IEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    P4I AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    C1IEquipment,            !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    C1I AHU,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    P1T AHU,                 !- Name
    P1T Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P1T VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P2T AHU,                 !- Name
    P2T Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P2T VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P3T AHU,                 !- Name
    P3T Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P3T VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P4T AHU,                 !- Name
    P4T Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P4T VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    C1T AHU,                 !- Name
    C1T Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1T VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P1F AHU,                 !- Name
    P1F Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P1F VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P2F AHU,                 !- Name
    P2F Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P2F VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P3F AHU,                 !- Name
    P3F Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P3F VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P4F AHU,                 !- Name
    P4F Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P4F VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    C1F AHU,                 !- Name
    C1F Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1F VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P1I AHU,                 !- Name
    P1I Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P1I VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P2I AHU,                 !- Name
    P2I Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P2I VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P3I AHU,                 !- Name
    P3I Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P3I VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    P4I AHU,                 !- Name
    P4I Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    P4I VAV system;          !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    C1I AHU,                 !- Name
    C1I Inlet Node,          !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    C1I VAV system;          !- Air Terminal Name

  ZoneControl:Thermostat,
    P1T Thermostat,          !- Name
    PER-1T,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P2T Thermostat,          !- Name
    PER-2T,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P3T Thermostat,          !- Name
    PER-3T,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P4T Thermostat,          !- Name
    PER-4T,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    C1T Thermostat,          !- Name
    COR-T,                   !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P1F Thermostat,          !- Name
    PER-1F,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P2F Thermostat,          !- Name
    PER-2F,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P3F Thermostat,          !- Name
    PER-3F,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P4F Thermostat,          !- Name
    PER-4F,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    C1F Thermostat,          !- Name
    COR-F,                   !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P1I Thermostat,          !- Name
    PER-1I,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P2I Thermostat,          !- Name
    PER-2I,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P3I Thermostat,          !- Name
    PER-3I,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    P4I Thermostat,          !- Name
    PER-4I,                  !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    C1I Thermostat,          !- Name
    COR-I,                   !- Zone or ZoneList Name
    Dual Control,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    HEAT1,                   !- Heating Setpoint Temperature Schedule Name
    COOL1;                   !- Cooling Setpoint Temperature Schedule Name

  AirLoopHVAC:SupplyPath,
    Zone Supply Air Path 1,  !- Name
    Zone Equipment Inlet Node 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Splitter 1;              !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Zone Return Air Path 1,  !- Name
    Return Air Mixer Outlet 1,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Mixer 1;                 !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Splitter 1,              !- Name
    Zone Equipment Inlet Node 1,  !- Inlet Node Name
    Zone 1 Damper Inlet Node,!- Outlet 1 Node Name
    Zone 2 Damper Inlet Node,!- Outlet 2 Node Name
    Zone 3 Damper Inlet Node,!- Outlet 3 Node Name
    Zone 4 Damper Inlet Node,!- Outlet 4 Node Name
    Zone 5 Damper Inlet Node,!- Outlet 5 Node Name
    Zone 6 Damper Inlet Node,!- Outlet 6 Node Name
    Zone 7 Damper Inlet Node,!- Outlet 7 Node Name
    Zone 8 Damper Inlet Node,!- Outlet 8 Node Name
    Zone 9 Damper Inlet Node,!- Outlet 9 Node Name
    Zone 10 Damper Inlet Node,  !- Outlet 10 Node Name
    Zone 11 Damper Inlet Node,  !- Outlet 11 Node Name
    Zone 12 Damper Inlet Node,  !- Outlet 12 Node Name
    Zone 13 Damper Inlet Node,  !- Outlet 13 Node Name
    Zone 14 Damper Inlet Node,  !- Outlet 14 Node Name
    Zone 15 Damper Inlet Node;  !- Outlet 15 Node Name

  AirLoopHVAC:ZoneMixer,
    Mixer 1,                 !- Name
    Return Air Mixer Outlet 1,  !- Outlet Node Name
    P1T Outlet Node,         !- Inlet 1 Node Name
    P2T Outlet Node,         !- Inlet 2 Node Name
    P3T Outlet Node,         !- Inlet 3 Node Name
    P4T Outlet Node,         !- Inlet 4 Node Name
    C1T Outlet Node,         !- Inlet 5 Node Name
    P1F Outlet Node,         !- Inlet 6 Node Name
    P2F Outlet Node,         !- Inlet 7 Node Name
    P3F Outlet Node,         !- Inlet 8 Node Name
    P4F Outlet Node,         !- Inlet 9 Node Name
    C1F Outlet Node,         !- Inlet 10 Node Name
    P1I Outlet Node,         !- Inlet 11 Node Name
    P2I Outlet Node,         !- Inlet 12 Node Name
    P3I Outlet Node,         !- Inlet 13 Node Name
    P4I Outlet Node,         !- Inlet 14 Node Name
    C1I Outlet Node;         !- Inlet 15 Node Name

  AirTerminal:SingleDuct:VAV:Reheat,
    P1T VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 1 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 1 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 1,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P1T Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P2T VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 2 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 2 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 2,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P2T Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P3T VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 3 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 3 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 3,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P3T Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P4T VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 4 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 4 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 4,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P4T Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    C1T VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 5 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 5 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 5,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1T Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P1F VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 6 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 6 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 6,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P1F Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P2F VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 7 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 7 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 7,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P2F Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P3F VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 8 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 8 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 8,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P3F Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P4F VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 9 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 9 Damper Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 9,      !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P4F Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    C1F VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 10 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 10 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 10,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1F Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P1I VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 11 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 11 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 11,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P1I Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P2I VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 12 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 12 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 12,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P2I Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P3I VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 13 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 13 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 13,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P3I Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    P4I VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 14 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 14 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 14,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    P4I Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  AirTerminal:SingleDuct:VAV:Reheat,
    C1I VAV system,          !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    Zone 15 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
    Zone 15 Damper Inlet Node,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.5,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Reheat Coil Zone 15,     !- Reheat Coil Name
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    C1I Inlet Node,          !- Air Outlet Node Name
    0.00025,                 !- Convergence Tolerance
    NORMAL,                 !- Damper Heating Action
    AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat
    AUTOCALCULATE;           !- Maximum Flow Fraction During Reheat

  Chiller:Electric,
    Chiller 1,               !- Name
    WaterCooled,             !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    3.2,                     !- Nominal COP {W/W}
    Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode

  SetpointManager:Scheduled,
    Chiller 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Temp Schedule,        !- Schedule Name
    Central Chiller Outlet Node;  !- Setpoint Node or NodeList Name

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
    81.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    100.,                    !- Water Outlet Upper Temperature Limit {C}
    VariableFlow;            !- Boiler Flow Mode

  SetpointManager:Scheduled,
    Central Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW Loop Temp Schedule,   !- Schedule Name
    Central Boiler Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Pump:VariableSpeed,
    Cond Circ Pump,          !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    CoolingAvailSched;       !- Pump Flow Rate Schedule Name

  Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    CW Circ Pump,            !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT,            !- Pump Control Type
    CoolingAvailSched;       !- Pump Flow Rate Schedule Name

  CoolingTower:SingleSpeed,
    Big Tower,               !- Name
    Condenser Tower Inlet Node,  !- Water Inlet Node Name
    Condenser Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Fan Power at Design Air Flow Rate {W}
    autosize,                !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    0,                       !- Air Flow Rate in Free Convection Regime {m3/s}
    0;                       !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}

  Coil:Cooling:Water,
    Simple Cooling Coil,     !- Name
    CoolingAvailSched,       !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node 1,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Heating:Water,
    Reheat Coil Zone 1,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 1 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 1 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P1T Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 2,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 2 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 2 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P2T Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 3,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 3 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 3 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 3 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P3T Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 4,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 4 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 4 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 4 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P4T Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 5,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 5 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 5 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 5 Reheat Air Inlet Node,  !- Air Inlet Node Name
    C1T Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 6,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    4000,                    !- U-Factor Times Area Value {W/K}
    5.0000004E-03,           !- Maximum Water Flow Rate {m3/s}
    Zone 6 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 6 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 6 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P1F Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 7,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 7 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 7 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 7 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P2F Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 8,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 8 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 8 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 8 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P3F Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 9,      !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 9 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 9 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 9 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P4F Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 10,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 10 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 10 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 10 Reheat Air Inlet Node,  !- Air Inlet Node Name
    C1F Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 11,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 11 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 11 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 11 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P1I Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 12,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 12 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 12 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 12 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P2I Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 13,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 13 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 13 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 13 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P3I Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 14,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 14 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 14 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 14 Reheat Air Inlet Node,  !- Air Inlet Node Name
    P4I Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Reheat Coil Zone 15,     !- Name
    HeatingAvailSched,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone 15 Reheat Water Inlet Node,  !- Water Inlet Node Name
    Zone 15 Reheat Water Outlet Node,  !- Water Outlet Node Name
    Zone 15 Reheat Air Inlet Node,  !- Air Inlet Node Name
    C1I Inlet Node,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Fan:VariableVolume,
    Supply Fan 1,            !- Name
    AirSysAvailSched,        !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Mixed Air Node 1,        !- Air Inlet Node Name
    Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

  Output:Variable,*,Outdoor Dry Bulb,hourly;

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,hourly;

  Output:Variable,*,Total Water Heating Coil Rate,hourly;

  Output:Variable,*,Total Water Cooling Coil Rate,hourly;

  Output:Variable,*,Sensible Water Cooling Coil Rate,hourly;

  Output:Variable,Mixed Air Node 1,System Node Temp,hourly;

  Output:Variable,Mixed Air Node 1,System Node Humidity Ratio,hourly;

  Output:Variable,Air loop outlet Node 1,System Node MassFlowRate,hourly;

  Output:Variable,Air loop outlet Node 1,System Node Temp,hourly;

  Output:Variable,Air loop outlet Node 1,System Node Humidity Ratio,hourly;

  Output:Variable,Air Loop Outlet Node 1,System Node Setpoint Temp,hourly;

  Output:Variable,PER-1T,Zone Air Balance Internal Convective Gains Rate,hourly;

  Output:Variable,PER-1T,Zone Air Balance Surface Convection Rate,hourly;

  Output:Variable,PER-1T,Zone Air Balance Outdoor Air Transfer Rate,hourly;

  Output:Variable,PER-1T,Zone Air Balance System Air Transfer Rate,hourly;

  Output:Variable,PER-1T,Zone Air Balance Air Energy Storage Rate,hourly;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Electricity:Plant,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Gas:Plant,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  Output:Meter:MeterFileOnly,Gas:Plant,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

