!-Generator IDFEditor 1.42
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

! RefBldgHospitalNew2004_Chicago.idf
!
! This example file is based on Version 1.3_5.0 and was transitioned to Version 6.0 using the transition utility
!
! DOE Commercial Reference Building
! Hospital, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 6.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Five story hospital
! Form:         Area = 22,422 m2 (241,351 ft2); Number of Stories = 5 + Basement; Aspect ratio = 1.31
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); basement
!               Windows: window-to-wall ratio = 11.2% (N), 12.1% (E), 13.3% (S), 23.2%(W), 14.6% (overall)
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Water cooled electric chiller, natural gas boiler, 2 VAV systems, 2 CAV systems
!               Economizer per 90.1-2004 on VAV systems
!               Chiller part load curve corrected from original
!
! Exhaust:      Kitchen exhaust 2501 L/s (5300 cfm), 30% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
! Elevators:    8 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
!               Basement      11.8 (1.1)      8.07 (0.75)     0
!               ER Rooms      29.1 (2.7)      16.0 (1.5)      0
!               Trauma        29.1 (2.7)      43.0 (4.0)      0
!               Triage        29.1 (2.7)      29.1 (2.7)      0
!               OR Rooms      23.7 (2.2)      43.0 (4.0)      0
!               Nurse Stat.   12.7 (1.2)      11.2 (1.0)      0
!               ICU Rooms     8.61 (0.8)      32.3 (3.0)      0
!               Pat. Rooms    7.53 (0.7)      21.5 (2.0)      0
!               Lobby         15.8 (1.5)      1.08 (0.1)      0
!               Corridor      10.7 (1.0)      0.0 (0.0)       0
!               Office        11.8 (1.1)      10.8 (1.0)      0
!               Lab           15.1 (1.4)      43.0 (4.0)      0
!               Kitchen       12.9 (1.2)      80.7 (7.5)      305 (28.3)
!               Dining areas  9.68 (0.9)      10.8 (1.0)      0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with Hot Water Reheat, CAV with Hot Water Reheat
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water:DetailedGeometry; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:ReformulatedEIR (water-cooled)
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 55
Version,7.1;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    YES,                     !- Run Simulation for Sizing Periods
    NO;                      !- Run Simulation for Weather File Run Periods

Building,
    Ref Bldg Hospital New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***
Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;
ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

Timestep,4;

! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190;                     !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C
SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (WB=>MDB) .4%, MDB=31.2°C WB=25.5°C
SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls
Construction,
    Mass Non-res Ext Wall,   !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Material,
    Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0495494599433393,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof
Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated
Construction,
    ext-slab,                !- Name
    HW CONCRETE;             !- Outside Layer

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

Construction,
    Underground Wall Non-res,!- Name
    8IN Concrete HW,         !- Outside Layer
    UGWall NonRes Insulation;!- Layer 2

Material,
    UGWall NonRes Insulation,!- Name
    MediumRough,             !- Roughness
    0.0001,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***
Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

Construction,
    Window Res Fixed,        !- Name
    Res Fixed Assembly Window;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Res Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

! ***COMMON CONSTRUCTIONS AND MATERIALS***
Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! Basement
! Corridor_Flr_1
! Corridor_Flr_2
! Corridor_Flr_5
! Corridor_NW_Flr_3
! Corridor_NW_Flr_4
! Corridor_SE_Flr_3
! Corridor_SE_Flr_4
! Dining_Flr_5
! ER_Exam1_Mult4_Flr_1
! ER_Exam3_Mult4_Flr_1
! ER_NurseStn_Lobby_Flr_1
! ER_Trauma1_Flr_1
! ER_Trauma2_Flr_1
! ER_Triage_Mult4_Flr_1
! ICU_Flr_2
! ICU_NurseStn_Lobby_Flr_2
! IC_PatRoom1_Mult5_Flr_2
! IC_PatRoom2_Flr_2
! IC_PatRoom3_Mult6_Flr_2
! Kitchen_Flr_5
! Lab_Flr_3
! Lab_Flr_4
! Lobby_Records_Flr_1
! NurseStn_Lobby_Flr_3
! NurseStn_Lobby_Flr_4
! NurseStn_Lobby_Flr_5
! OR1_Flr_2
! OR2_Mult5_Flr_2
! OR3_Flr_2
! OR4_Flr_2
! OR_NurseStn_Lobby_Flr_2
! Office1_Flr_5
! Office1_Mult4_Flr_1
! Office2_Mult5_Flr_5
! Office3_Flr_5
! Office4_Mult6_Flr_5
! PatRoom1_Mult10_Flr_3
! PatRoom1_Mult10_Flr_4
! PatRoom2_Flr_3
! PatRoom2_Flr_4
! PatRoom3_Mult10_Flr_3
! PatRoom3_Mult10_Flr_4
! PatRoom4_Flr_3
! PatRoom4_Flr_4
! PatRoom5_Mult10_Flr_3
! PatRoom5_Mult10_Flr_4
! PatRoom6_Flr_3
! PatRoom6_Flr_4
! PatRoom7_Mult10_Flr_3
! PatRoom7_Mult10_Flr_4
! PatRoom8_Flr_3
! PatRoom8_Flr_4
! PhysTherapy_Flr_3
! Radiology_Flr_4
! ***ZONES***
Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_5,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_4,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Flr_5,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_Exam1_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_Exam3_Mult4_Flr_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_NurseStn_Lobby_Flr_1, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_Trauma1_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_Trauma2_Flr_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ER_Triage_Mult4_Flr_1,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ICU_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ICU_NurseStn_Lobby_Flr_2,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom1_Mult5_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom2_Flr_2,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    IC_PatRoom3_Mult6_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Kitchen_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lab_Flr_3,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lab_Flr_4,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Records_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_3,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_4,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_5,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OR1_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OR2_Mult5_Flr_2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OR3_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OR4_Flr_2,               !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    OR_NurseStn_Lobby_Flr_2, !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office1_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office1_Mult4_Flr_1,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office2_Mult5_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office3_Flr_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office4_Mult6_Flr_5,     !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_3,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_4,   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    PhysTherapy_Flr_3,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Radiology_Flr_4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
    Basement_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
    70.1040, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    70.1040, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, -2.4390,          !- X,Y,Z  1 {m}
    70.1040, 0.0000, -2.4390,           !- X,Y,Z  2 {m}
    0.0000, 0.0000, -2.4390,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, -2.4390;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Underground Wall Non-res,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 0.0000,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, -2.4390,           !- X,Y,Z  2 {m}
    70.1040, 53.3400, -2.4390,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 0.0000;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Underground Wall Non-res,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 0.0000,           !- X,Y,Z  1 {m}
    70.1040, 53.3400, -2.4390,          !- X,Y,Z  2 {m}
    0.0000, 53.3400, -2.4390,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Underground Wall Non-res,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
    0.0000, 0.0000, -2.4390,            !- X,Y,Z  2 {m}
    70.1040, 0.0000, -2.4390,           !- X,Y,Z  3 {m}
    70.1040, 0.0000, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Underground Wall Non-res,!- Construction Name
    Basement,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 0.0000,            !- X,Y,Z  1 {m}
    0.0000, 53.3400, -2.4390,           !- X,Y,Z  2 {m}
    0.0000, 0.0000, -2.4390,            !- X,Y,Z  3 {m}
    0.0000, 0.0000, 0.0000;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    39.6240, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 0.0000,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    28.9560, 53.3400, 0.0000;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    28.9560, 15.2400, 0.0000,           !- X,Y,Z  3 {m}
    28.9560, 15.2400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 15.2400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 15.2400, 0.0000,           !- X,Y,Z  2 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    28.9560, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    39.6240, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    28.9560, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    28.9560, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    28.9560, 0.0000, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440, 0.0000, 21.3415,            !- X,Y,Z  1 {m}
    15.2400, 0.0000, 21.3415,           !- X,Y,Z  2 {m}
    15.2400, 42.6720, 21.3415,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 21.3415,          !- X,Y,Z  4 {m}
    39.6240, 53.3400, 21.3415,          !- X,Y,Z  5 {m}
    27.4320, 53.3400, 21.3415,          !- X,Y,Z  6 {m}
    27.4320, 48.7680, 21.3415,          !- X,Y,Z  7 {m}
    9.1440, 48.7680, 21.3415;           !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  1 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  2 {m}
    27.4320, 48.7680, 17.0732,          !- X,Y,Z  3 {m}
    27.4320, 53.3400, 17.0732,          !- X,Y,Z  4 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  5 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  6 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  7 {m}
    15.2400, 0.0000, 17.0732;           !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    15.2400, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    15.2400, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  2 {m}
    27.4320, 53.3400, 17.0732,          !- X,Y,Z  3 {m}
    27.4320, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 42.6720, 21.3415,          !- X,Y,Z  1 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 48.7680, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  2 {m}
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  3 {m}
    9.1440, 0.0000, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320, 48.7680, 21.3415,          !- X,Y,Z  1 {m}
    27.4320, 48.7680, 17.0732,          !- X,Y,Z  2 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 48.7680, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 0.0000, 21.3415,            !- X,Y,Z  1 {m}
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  2 {m}
    15.2400, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    15.2400, 0.0000, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Flr_5,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.4320, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    27.4320, 53.3400, 17.0732,          !- X,Y,Z  2 {m}
    27.4320, 48.7680, 17.0732,          !- X,Y,Z  3 {m}
    27.4320, 48.7680, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  3 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  4 {m}
    65.5320, 48.7680, 12.8049,          !- X,Y,Z  5 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  6 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  7 {m}
    28.9560, 53.3400, 12.8049,          !- X,Y,Z  8 {m}
    28.9560, 48.7680, 12.8049,          !- X,Y,Z  9 {m}
    4.5720, 48.7680, 12.8049;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  1 {m}
    4.5720, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  4 {m}
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  5 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  6 {m}
    65.5320, 48.7680, 8.5366,           !- X,Y,Z  7 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  8 {m}
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  9 {m}
    9.1440, 10.6680, 8.5366;            !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5820, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 33.5820, 8.5366,            !- X,Y,Z  2 {m}
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 42.6720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  3 {m}
    4.5720, 10.6680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    4.5720, 48.7680, 8.5366,            !- X,Y,Z  3 {m}
    4.5720, 48.7680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 48.7680, 12.8049,           !- X,Y,Z  1 {m}
    4.5720, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  3 {m}
    4.5720, 10.6680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    65.5320, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    65.5320, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    65.5320, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    9.1440, 33.5820, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 33.5820, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    65.5320, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 10.6680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 17.0732,           !- X,Y,Z  2 {m}
    9.1440, 42.6720, 17.0732,           !- X,Y,Z  3 {m}
    65.5320, 42.6720, 17.0732,          !- X,Y,Z  4 {m}
    65.5320, 48.7680, 17.0732,          !- X,Y,Z  5 {m}
    39.6240, 48.7680, 17.0732,          !- X,Y,Z  6 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  7 {m}
    28.9560, 53.3400, 17.0732,          !- X,Y,Z  8 {m}
    28.9560, 48.7680, 17.0732,          !- X,Y,Z  9 {m}
    4.5720, 48.7680, 17.0732;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    4.5720, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 53.3400, 12.8049,          !- X,Y,Z  4 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  5 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  6 {m}
    65.5320, 48.7680, 12.8049,          !- X,Y,Z  7 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  8 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  9 {m}
    9.1440, 10.6680, 12.8049;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5820, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 33.5820, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 42.6720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  3 {m}
    4.5720, 10.6680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    4.5720, 48.7680, 12.8049,           !- X,Y,Z  3 {m}
    4.5720, 48.7680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 48.7680, 17.0732,           !- X,Y,Z  1 {m}
    4.5720, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  3 {m}
    4.5720, 10.6680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    65.5320, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    65.5320, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    65.5320, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 42.6720, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 33.5820, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 33.5820, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    65.5320, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_NW_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 10.6680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    28.9560, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    28.9560, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  4 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  5 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  6 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  7 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  8 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  9 {m}
    4.5720, 10.6680, 12.8049;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  1 {m}
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  4 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  5 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  6 {m}
    39.6240, 4.5720, 8.5366,            !- X,Y,Z  7 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  8 {m}
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  9 {m}
    28.9560, 4.5720, 8.5366;            !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    65.5320, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 10.6680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  2 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 10.6680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    28.9560, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    28.9560, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 10.6680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    65.5320, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    65.5320, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    4.5720, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    4.5720, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    28.9560, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    28.9560, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    28.9560, 4.5720, 17.0732,           !- X,Y,Z  2 {m}
    28.9560, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  4 {m}
    39.6240, 4.5720, 17.0732,           !- X,Y,Z  5 {m}
    65.5320, 4.5720, 17.0732,           !- X,Y,Z  6 {m}
    65.5320, 42.6720, 17.0732,          !- X,Y,Z  7 {m}
    60.9600, 42.6720, 17.0732,          !- X,Y,Z  8 {m}
    60.9600, 10.6680, 17.0732,          !- X,Y,Z  9 {m}
    4.5720, 10.6680, 17.0732;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  4 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  5 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  6 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  7 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  8 {m}
    28.9560, 0.0000, 12.8049,           !- X,Y,Z  9 {m}
    28.9560, 4.5720, 12.8049;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    65.5320, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 10.6680, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 10.6680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    28.9560, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  2 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 10.6680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    28.9560, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    28.9560, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 10.6680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    65.5320, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    65.5320, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    4.5720, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    4.5720, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_SE_Flr_4,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    28.9560, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    28.9560, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    28.9560, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,    !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    70.1040, 0.0000, 21.3415,           !- X,Y,Z  2 {m}
    70.1040, 22.8600, 21.3415,          !- X,Y,Z  3 {m}
    39.6240, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Floor,      !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    70.1040, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    70.1040, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    70.1040, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 22.8600, 21.3415,          !- X,Y,Z  1 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    70.1040, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    70.1040, 0.0000, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Dining_Flr_5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 22.8600, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    45.7200, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    45.7200, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 4.5720, 0.0000,            !- X,Y,Z  1 {m}
    45.7200, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    45.7200, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    45.7200, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    45.7200, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    45.7200, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    39.6240, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    45.7200, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    45.7200, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam1_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    70.1040, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    70.1040, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 4.5720, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    70.1040, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    70.1040, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    70.1040, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Trauma1_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam2_Flr_1_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 9.1440, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  2 {m}
    70.1040, 4.5720, 4.2683,            !- X,Y,Z  3 {m}
    70.1040, 9.1440, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 9.1440, 0.0000,            !- X,Y,Z  1 {m}
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 9.1440, 0.0000;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    70.1040, 9.1440, 0.0000,            !- X,Y,Z  3 {m}
    70.1040, 9.1440, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 9.1440, 4.2683,            !- X,Y,Z  1 {m}
    70.1040, 9.1440, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 9.1440, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 9.1440, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    70.1040, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    70.1040, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Exam3_Mult4_Flr_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 9.1440, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 9.1440, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    70.1040, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 0.0000,           !- X,Y,Z  1 {m}
    70.1040, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 53.3400, 0.0000;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    70.1040, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    70.1040, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    70.1040, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    70.1040, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Trauma2_Flr_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam4_Flr_1_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    45.7200, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    45.7200, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 53.3400, 0.0000,           !- X,Y,Z  1 {m}
    45.7200, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 0.0000;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    45.7200, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    45.7200, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    45.7200, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    45.7200, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    39.6240, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    45.7200, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    45.7200, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_Triage_Mult4_Flr_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    39.6240, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  2 {m}
    64.0080, 13.7160, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 13.7160, 4.2683,           !- X,Y,Z  4 {m}
    70.1040, 39.6240, 4.2683,           !- X,Y,Z  5 {m}
    64.0080, 39.6240, 4.2683,           !- X,Y,Z  6 {m}
    64.0080, 48.7680, 4.2683,           !- X,Y,Z  7 {m}
    39.6240, 48.7680, 4.2683;           !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Floor,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240, 4.5720, 0.0000,            !- X,Y,Z  1 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 39.6240, 0.0000,           !- X,Y,Z  4 {m}
    70.1040, 39.6240, 0.0000,           !- X,Y,Z  5 {m}
    70.1040, 13.7160, 0.0000,           !- X,Y,Z  6 {m}
    64.0080, 13.7160, 0.0000,           !- X,Y,Z  7 {m}
    64.0080, 4.5720, 0.0000;            !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 13.7160, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 13.7160, 0.0000,           !- X,Y,Z  2 {m}
    70.1040, 39.6240, 0.0000,           !- X,Y,Z  3 {m}
    70.1040, 39.6240, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    39.6240, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    64.0080, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 4.2683,           !- X,Y,Z  1 {m}
    39.6240, 48.7680, 0.0000,           !- X,Y,Z  2 {m}
    39.6240, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    64.0080, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    64.0080, 13.7160, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 13.7160, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 39.6240, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 39.6240, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 39.6240, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 39.6240, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 13.7160, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 13.7160, 0.0000,           !- X,Y,Z  2 {m}
    70.1040, 13.7160, 0.0000,           !- X,Y,Z  3 {m}
    70.1040, 13.7160, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ER_NurseStn_Lobby_Flr_1, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0080, 39.6240, 4.2683,           !- X,Y,Z  1 {m}
    64.0080, 39.6240, 0.0000,           !- X,Y,Z  2 {m}
    64.0080, 48.7680, 0.0000,           !- X,Y,Z  3 {m}
    64.0080, 48.7680, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 21.3415, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 8.5366,             !- X,Y,Z  2 {m}
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    28.9560, 21.3415, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 21.3415, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 4.2683,             !- X,Y,Z  3 {m}
    0.0000, 21.3415, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    28.9560, 21.3415, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 21.3415, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 21.3415, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 21.3415, 4.2683,           !- X,Y,Z  2 {m}
    0.0000, 21.3415, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 21.3415, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 8.5366,             !- X,Y,Z  1 {m}
    0.0000, 0.0000, 4.2683,             !- X,Y,Z  2 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    28.9560, 0.0000, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    ICU_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 21.3415, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 21.3415, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 4.2683,             !- X,Y,Z  3 {m}
    0.0000, 0.0000, 8.5366;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 21.3415, 8.5366,            !- X,Y,Z  1 {m}
    28.9560, 21.3415, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    4.5720, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Floor,!- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 21.3415, 4.2683,            !- X,Y,Z  1 {m}
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 21.3415, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 21.3415, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 21.3415, 4.2683,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 48.7680, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    4.5720, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 21.3415, 8.5366,            !- X,Y,Z  1 {m}
    4.5720, 21.3415, 4.2683,            !- X,Y,Z  2 {m}
    28.9560, 21.3415, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 21.3415, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    4.5720, 21.3415, 4.2683,            !- X,Y,Z  3 {m}
    4.5720, 21.3415, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    24.3840, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    24.3840, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    24.3840, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 48.7680, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    24.3840, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    24.3840, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840, 48.7680, 8.5366,           !- X,Y,Z  1 {m}
    24.3840, 48.7680, 4.2683,           !- X,Y,Z  2 {m}
    28.9560, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    28.9560, 48.7680, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom1_Mult5_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.3840, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    24.3840, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    24.3840, 48.7680, 4.2683,           !- X,Y,Z  3 {m}
    24.3840, 48.7680, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    6.0960, 48.7680, 8.5366,            !- X,Y,Z  3 {m}
    6.0960, 53.3400, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 4.2683,            !- X,Y,Z  1 {m}
    6.0960, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    6.0960, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    6.0960, 53.3400, 4.2683,            !- X,Y,Z  3 {m}
    6.0960, 53.3400, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 8.5366,            !- X,Y,Z  1 {m}
    6.0960, 53.3400, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 53.3400, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    6.0960, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    6.0960, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    IC_PatRoom2_Flr_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 53.3400, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 44.1960, 8.5366,            !- X,Y,Z  2 {m}
    4.5720, 44.1960, 8.5366,            !- X,Y,Z  3 {m}
    4.5720, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  1 {m}
    4.5720, 44.1960, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 44.1960, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 48.7680, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 44.1960, 8.5366,            !- X,Y,Z  1 {m}
    4.5720, 44.1960, 4.2683,            !- X,Y,Z  2 {m}
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    4.5720, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    4.5720, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 48.7680, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 48.7680, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 44.1960, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 44.1960, 4.2683,            !- X,Y,Z  2 {m}
    4.5720, 44.1960, 4.2683,            !- X,Y,Z  3 {m}
    4.5720, 44.1960, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    IC_PatRoom3_Mult6_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  1 {m}
    0.0000, 48.7680, 4.2683,            !- X,Y,Z  2 {m}
    0.0000, 44.1960, 4.2683,            !- X,Y,Z  3 {m}
    0.0000, 44.1960, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 22.8600, 21.3415,          !- X,Y,Z  2 {m}
    70.1040, 22.8600, 21.3415,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 22.8600, 21.3415,          !- X,Y,Z  1 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    70.1040, 53.3400, 17.0732,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    70.1040, 53.3400, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 22.8600, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    70.1040, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    70.1040, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  4 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  5 {m}
    15.2400, 33.5280, 12.8049;          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440, 33.5280, 8.5366,            !- X,Y,Z  1 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  2 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  4 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  5 {m}
    9.1440, 10.6680, 8.5366;            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  3 {m}
    15.2400, 33.5280, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  1 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  2 {m}
    9.1440, 33.5280, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 33.5280, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    15.2400, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  2 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 10.6680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_3,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5820, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 33.5820, 8.5366,            !- X,Y,Z  2 {m}
    9.1440, 10.6680, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 10.6680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440, 33.5280, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 17.0732,           !- X,Y,Z  2 {m}
    28.9560, 10.6680, 17.0732,          !- X,Y,Z  3 {m}
    28.9560, 19.8120, 17.0732,          !- X,Y,Z  4 {m}
    15.2400, 19.8120, 17.0732,          !- X,Y,Z  5 {m}
    15.2400, 33.5280, 17.0732;          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  1 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  2 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  4 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  5 {m}
    9.1440, 10.6680, 12.8049;           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  3 {m}
    15.2400, 33.5280, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 33.5280, 17.0732,          !- X,Y,Z  1 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  2 {m}
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 33.5280, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    15.2400, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 10.6680, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  2 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 10.6680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lab_Flr_4,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5820, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 33.5820, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 10.6680, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 10.6680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000, 0.0000, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 0.0000, 4.2683,             !- X,Y,Z  2 {m}
    6.0960, 4.5720, 4.2683,             !- X,Y,Z  3 {m}
    21.3415, 4.5720, 4.2683,            !- X,Y,Z  4 {m}
    21.3415, 0.0000, 4.2683,            !- X,Y,Z  5 {m}
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  6 {m}
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  7 {m}
    0.0000, 53.3400, 4.2683;            !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor,       !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  1 {m}
    0.0000, 53.3400, 0.0000,            !- X,Y,Z  2 {m}
    28.9560, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  4 {m}
    21.3415, 0.0000, 0.0000,            !- X,Y,Z  5 {m}
    21.3415, 4.5720, 0.0000,            !- X,Y,Z  6 {m}
    6.0960, 4.5720, 0.0000,             !- X,Y,Z  7 {m}
    6.0960, 0.0000, 0.0000;             !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 15.2400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 15.2400, 0.0000,           !- X,Y,Z  2 {m}
    28.9560, 53.3400, 0.0000,           !- X,Y,Z  3 {m}
    28.9560, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 4.2683,             !- X,Y,Z  1 {m}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
    6.0960, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
    6.0960, 0.0000, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 4.2683,            !- X,Y,Z  1 {m}
    0.0000, 53.3400, 0.0000,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
    0.0000, 0.0000, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    28.9560, 15.2400, 0.0000,           !- X,Y,Z  3 {m}
    28.9560, 15.2400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    21.3415, 0.0000, 0.0000,            !- X,Y,Z  2 {m}
    28.9560, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    28.9560, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 0.0000, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
    6.0960, 4.5720, 0.0000,             !- X,Y,Z  3 {m}
    6.0960, 4.5720, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 4.5720, 0.0000,             !- X,Y,Z  2 {m}
    21.3415, 4.5720, 0.0000,            !- X,Y,Z  3 {m}
    21.3415, 4.5720, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3415, 4.5720, 4.2683,            !- X,Y,Z  1 {m}
    21.3415, 4.5720, 0.0000,            !- X,Y,Z  2 {m}
    21.3415, 0.0000, 0.0000,            !- X,Y,Z  3 {m}
    21.3415, 0.0000, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Lobby_Records_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    28.9560, 53.3400, 0.0000,           !- X,Y,Z  2 {m}
    0.0000, 53.3400, 0.0000,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, 4.2683;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 21.3415,           !- X,Y,Z  2 {m}
    39.6240, 42.6720, 21.3415,          !- X,Y,Z  3 {m}
    15.2400, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 22.8600, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 22.8600, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 22.8600, 17.0732,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 21.3415,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  3 {m}
    15.2400, 42.6720, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 0.0000, 21.3415,           !- X,Y,Z  1 {m}
    15.2400, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_5,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 42.6720, 21.3415,          !- X,Y,Z  1 {m}
    15.2400, 42.6720, 17.0732,          !- X,Y,Z  2 {m}
    15.2400, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    15.2400, 0.0000, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  2 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  3 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  4 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  5 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  6 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  7 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  8 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  9 {m}
    39.6240, 42.6720, 12.8049;          !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  1 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  4 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  5 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  6 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  7 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  8 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  9 {m}
    9.1440, 33.5280, 8.5366;            !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 10.6680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  2 {m}
    9.1440, 33.5280, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 33.5280, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 10.6680, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    9.1440, 42.6720, 8.5366,            !- X,Y,Z  3 {m}
    9.1440, 42.6720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  1 {m}
    9.1440, 33.5280, 8.5366,            !- X,Y,Z  2 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  3 {m}
    15.2400, 33.5280, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  1 {m}
    15.2400, 33.5280, 8.5366,           !- X,Y,Z  2 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    15.2400, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    15.2400, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_3,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    28.9560, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    28.9560, 10.6680, 8.5366,           !- X,Y,Z  3 {m}
    28.9560, 10.6680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440, 42.6720, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 33.5280, 17.0732,           !- X,Y,Z  2 {m}
    15.2400, 33.5280, 17.0732,          !- X,Y,Z  3 {m}
    15.2400, 19.8120, 17.0732,          !- X,Y,Z  4 {m}
    28.9560, 19.8120, 17.0732,          !- X,Y,Z  5 {m}
    28.9560, 10.6680, 17.0732,          !- X,Y,Z  6 {m}
    60.9600, 10.6680, 17.0732,          !- X,Y,Z  7 {m}
    60.9600, 19.8120, 17.0732,          !- X,Y,Z  8 {m}
    39.6240, 19.8120, 17.0732,          !- X,Y,Z  9 {m}
    39.6240, 42.6720, 17.0732;          !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  4 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  5 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  6 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  7 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  8 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  9 {m}
    9.1440, 33.5280, 12.8049;           !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 10.6680, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 10.6680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 42.6720, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  2 {m}
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 33.5280, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 10.6680, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 10.6680, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    AIR-WALL,                !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    9.1440, 42.6720, 12.8049,           !- X,Y,Z  3 {m}
    9.1440, 42.6720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 33.5280, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 33.5280, 12.8049,           !- X,Y,Z  2 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  3 {m}
    15.2400, 33.5280, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 33.5280, 17.0732,          !- X,Y,Z  1 {m}
    15.2400, 33.5280, 12.8049,          !- X,Y,Z  2 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    15.2400, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    15.2400, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    NurseStn_Lobby_Flr_4,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.9560, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    28.9560, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    28.9560, 10.6680, 12.8049,          !- X,Y,Z  3 {m}
    28.9560, 10.6680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 47.2440, 8.5366,           !- X,Y,Z  2 {m}
    70.1040, 47.2440, 8.5366,           !- X,Y,Z  3 {m}
    70.1040, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    70.1040, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR1_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 41.1480, 8.5366,           !- X,Y,Z  2 {m}
    70.1040, 41.1480, 8.5366,           !- X,Y,Z  3 {m}
    70.1040, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  1 {m}
    70.1040, 41.1480, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 41.1480, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 47.2440, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 41.1480, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 41.1480, 4.2683,           !- X,Y,Z  2 {m}
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 41.1480, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 41.1480, 4.2683,           !- X,Y,Z  2 {m}
    70.1040, 41.1480, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 41.1480, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR2_Mult5_Flr_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 41.1480, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 41.1480, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 47.2440, 8.5366,           !- X,Y,Z  2 {m}
    48.7680, 47.2440, 8.5366,           !- X,Y,Z  3 {m}
    48.7680, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  1 {m}
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR3_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 22.8600, 8.5366,           !- X,Y,Z  2 {m}
    48.7680, 22.8600, 8.5366,           !- X,Y,Z  3 {m}
    48.7680, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Floor,         !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  1 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 47.2440, 4.2683;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 22.8600, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 47.2440, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 47.2440, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 22.8600, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 22.8600, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,     !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR4_Flr_2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 47.2440, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 47.2440, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 22.8600, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    70.1040, 16.7640, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 16.7640, 8.5366,           !- X,Y,Z  4 {m}
    60.9600, 53.3400, 8.5366,           !- X,Y,Z  5 {m}
    48.7680, 53.3400, 8.5366,           !- X,Y,Z  6 {m}
    48.7680, 22.8600, 8.5366,           !- X,Y,Z  7 {m}
    39.6240, 22.8600, 8.5366;           !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  1 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  4 {m}
    60.9600, 53.3400, 4.2683,           !- X,Y,Z  5 {m}
    60.9600, 16.7640, 4.2683,           !- X,Y,Z  6 {m}
    70.1040, 16.7640, 4.2683,           !- X,Y,Z  7 {m}
    70.1040, 0.0000, 4.2683;            !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    70.1040, 16.7640, 4.2683,           !- X,Y,Z  3 {m}
    70.1040, 16.7640, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 22.8600, 8.5366,           !- X,Y,Z  1 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 16.7640, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 16.7640, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 53.3400, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 22.8600, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  2 {m}
    39.6240, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    39.6240, 22.8600, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7680, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    48.7680, 53.3400, 4.2683,           !- X,Y,Z  2 {m}
    48.7680, 22.8600, 4.2683,           !- X,Y,Z  3 {m}
    48.7680, 22.8600, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 16.7640, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 16.7640, 4.2683,           !- X,Y,Z  2 {m}
    60.9600, 16.7640, 4.2683,           !- X,Y,Z  3 {m}
    60.9600, 16.7640, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    OR_NurseStn_Lobby_Flr_2, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  1 {m}
    39.6240, 0.0000, 4.2683,            !- X,Y,Z  2 {m}
    70.1040, 0.0000, 4.2683,            !- X,Y,Z  3 {m}
    70.1040, 0.0000, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 7.6220, 21.3415,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 21.3415,            !- X,Y,Z  2 {m}
    9.1440, 0.0000, 21.3415,            !- X,Y,Z  3 {m}
    9.1440, 7.6220, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 7.6220, 17.0732,            !- X,Y,Z  1 {m}
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 17.0732,            !- X,Y,Z  3 {m}
    0.0000, 7.6220, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 0.0000, 21.3415,            !- X,Y,Z  1 {m}
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  2 {m}
    9.1440, 7.6220, 17.0732,            !- X,Y,Z  3 {m}
    9.1440, 7.6220, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 7.6220, 21.3415,            !- X,Y,Z  1 {m}
    9.1440, 7.6220, 17.0732,            !- X,Y,Z  2 {m}
    0.0000, 7.6220, 17.0732,            !- X,Y,Z  3 {m}
    0.0000, 7.6220, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 21.3415,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 17.0732,            !- X,Y,Z  2 {m}
    9.1440, 0.0000, 17.0732,            !- X,Y,Z  3 {m}
    9.1440, 0.0000, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 7.6220, 21.3415,            !- X,Y,Z  1 {m}
    0.0000, 7.6220, 17.0732,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 17.0732,            !- X,Y,Z  3 {m}
    0.0000, 0.0000, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 0.0000, 4.2683,             !- X,Y,Z  2 {m}
    9.1440, 0.0000, 4.2683,             !- X,Y,Z  3 {m}
    9.1440, 4.5720, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 4.5720, 0.0000,             !- X,Y,Z  1 {m}
    9.1440, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
    6.0960, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
    6.0960, 4.5720, 0.0000;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 0.0000, 4.2683,             !- X,Y,Z  1 {m}
    9.1440, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
    9.1440, 4.5720, 0.0000,             !- X,Y,Z  3 {m}
    9.1440, 4.5720, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 4.5720, 4.2683,             !- X,Y,Z  1 {m}
    9.1440, 4.5720, 0.0000,             !- X,Y,Z  2 {m}
    6.0960, 4.5720, 0.0000,             !- X,Y,Z  3 {m}
    6.0960, 4.5720, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 0.0000, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 0.0000, 0.0000,             !- X,Y,Z  2 {m}
    9.1440, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
    9.1440, 0.0000, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office1_Mult4_Flr_1,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 4.2683,             !- X,Y,Z  1 {m}
    6.0960, 4.5720, 0.0000,             !- X,Y,Z  2 {m}
    6.0960, 0.0000, 0.0000,             !- X,Y,Z  3 {m}
    6.0960, 0.0000, 4.2683;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 15.2400, 21.3415,           !- X,Y,Z  1 {m}
    0.0000, 7.6200, 21.3415,            !- X,Y,Z  2 {m}
    9.1440, 7.6200, 21.3415,            !- X,Y,Z  3 {m}
    9.1440, 15.2400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 15.2400, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 7.6200, 17.0732,            !- X,Y,Z  2 {m}
    0.0000, 7.6200, 17.0732,            !- X,Y,Z  3 {m}
    0.0000, 15.2400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 7.6220, 21.3415,            !- X,Y,Z  1 {m}
    9.1440, 7.6220, 17.0732,            !- X,Y,Z  2 {m}
    9.1440, 15.2400, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 15.2400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 15.2400, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 15.2400, 17.0732,           !- X,Y,Z  2 {m}
    0.0000, 15.2400, 17.0732,           !- X,Y,Z  3 {m}
    0.0000, 15.2400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 7.6220, 21.3415,            !- X,Y,Z  1 {m}
    0.0000, 7.6220, 17.0732,            !- X,Y,Z  2 {m}
    9.1440, 7.6220, 17.0732,            !- X,Y,Z  3 {m}
    9.1440, 7.6220, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office2_Mult5_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 15.2400, 21.3415,           !- X,Y,Z  1 {m}
    0.0000, 15.2400, 17.0732,           !- X,Y,Z  2 {m}
    0.0000, 7.6220, 17.0732,            !- X,Y,Z  3 {m}
    0.0000, 7.6220, 21.3415;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,   !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 21.3415,           !- X,Y,Z  1 {m}
    0.0000, 45.7200, 21.3415,           !- X,Y,Z  2 {m}
    9.1440, 45.7200, 21.3415,           !- X,Y,Z  3 {m}
    9.1440, 53.3400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Floor,     !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 53.3400, 17.0732,           !- X,Y,Z  1 {m}
    9.1440, 45.7200, 17.0732,           !- X,Y,Z  2 {m}
    0.0000, 45.7200, 17.0732,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 45.7200, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 45.7200, 17.0732,           !- X,Y,Z  2 {m}
    9.1440, 53.3400, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 53.3400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 53.3400, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 53.3400, 17.0732,           !- X,Y,Z  2 {m}
    0.0000, 53.3400, 17.0732,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 45.7200, 21.3415,           !- X,Y,Z  1 {m}
    0.0000, 45.7200, 17.0732,           !- X,Y,Z  2 {m}
    9.1440, 45.7200, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 45.7200, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office3_Flr_5,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 21.3415,           !- X,Y,Z  1 {m}
    0.0000, 53.3400, 17.0732,           !- X,Y,Z  2 {m}
    0.0000, 45.7200, 17.0732,           !- X,Y,Z  3 {m}
    0.0000, 45.7200, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 53.3400, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 48.7680, 21.3415,           !- X,Y,Z  2 {m}
    12.1920, 48.7680, 21.3415,          !- X,Y,Z  3 {m}
    12.1920, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    12.1920, 48.7680, 17.0732,          !- X,Y,Z  2 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 53.3400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920, 48.7680, 21.3415,          !- X,Y,Z  1 {m}
    12.1920, 48.7680, 17.0732,          !- X,Y,Z  2 {m}
    12.1920, 53.3400, 17.0732,          !- X,Y,Z  3 {m}
    12.1920, 53.3400, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.1920, 53.3400, 21.3415,          !- X,Y,Z  1 {m}
    12.1920, 53.3400, 17.0732,          !- X,Y,Z  2 {m}
    9.1440, 53.3400, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 53.3400, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 48.7680, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  2 {m}
    12.1920, 48.7680, 17.0732,          !- X,Y,Z  3 {m}
    12.1920, 48.7680, 21.3415;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office4_Mult6_Flr_5,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.1440, 53.3400, 21.3415,           !- X,Y,Z  1 {m}
    9.1440, 53.3400, 17.0732,           !- X,Y,Z  2 {m}
    9.1440, 48.7680, 17.0732,           !- X,Y,Z  3 {m}
    9.1440, 48.7680, 21.3415;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    44.1960, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    44.1960, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 4.5720, 8.5366,            !- X,Y,Z  1 {m}
    44.1960, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    44.1960, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    44.1960, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    44.1960, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    44.1960, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    44.1960, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    44.1960, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    39.6240, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    39.6240, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    39.6240, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    44.1960, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    44.1960, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    44.1960, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    44.1960, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    44.1960, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    44.1960, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    44.1960, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    44.1960, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    44.1960, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom1_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    39.6240, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    39.6240, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    39.6240, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    62.4840, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  1 {m}
    70.1040, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    62.4840, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    62.4840, 4.5720, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    70.1040, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    62.4840, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    62.4840, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 0.0000, 12.8049,           !- X,Y,Z  1 {m}
    62.4840, 0.0000, 8.5366,            !- X,Y,Z  2 {m}
    70.1040, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    70.1040, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    62.4840, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    62.4840, 0.0000, 8.5366,            !- X,Y,Z  3 {m}
    62.4840, 0.0000, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    62.4840, 0.0000, 17.0732,           !- X,Y,Z  2 {m}
    70.1040, 0.0000, 17.0732,           !- X,Y,Z  3 {m}
    70.1040, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    62.4840, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    62.4840, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    70.1040, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    62.4840, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    62.4840, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 0.0000, 17.0732,           !- X,Y,Z  1 {m}
    62.4840, 0.0000, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom2_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    62.4840, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    62.4840, 0.0000, 12.8049,           !- X,Y,Z  3 {m}
    62.4840, 0.0000, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 8.9920, 12.8049,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 8.9920, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 8.9920, 8.5366,            !- X,Y,Z  1 {m}
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    65.5320, 8.9920, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    70.1040, 8.9920, 8.5366,            !- X,Y,Z  3 {m}
    70.1040, 8.9920, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 8.9920, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 8.9920, 8.5366,            !- X,Y,Z  2 {m}
    65.5320, 8.9920, 8.5366,            !- X,Y,Z  3 {m}
    65.5320, 8.9920, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  2 {m}
    70.1040, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    70.1040, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 8.9920, 12.8049,           !- X,Y,Z  1 {m}
    65.5320, 8.9920, 8.5366,            !- X,Y,Z  2 {m}
    65.5320, 4.5720, 8.5366,            !- X,Y,Z  3 {m}
    65.5320, 4.5720, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 8.9920, 17.0732,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 17.0732,           !- X,Y,Z  2 {m}
    70.1040, 4.5720, 17.0732,           !- X,Y,Z  3 {m}
    70.1040, 8.9920, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 8.9920, 12.8049,           !- X,Y,Z  1 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    65.5320, 8.9920, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 8.9920, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 8.9920, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 8.9920, 17.0732,           !- X,Y,Z  1 {m}
    70.1040, 8.9920, 12.8049,           !- X,Y,Z  2 {m}
    65.5320, 8.9920, 12.8049,           !- X,Y,Z  3 {m}
    65.5320, 8.9920, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 4.5720, 17.0732,           !- X,Y,Z  1 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  2 {m}
    70.1040, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    70.1040, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom3_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.5320, 8.9920, 17.0732,           !- X,Y,Z  1 {m}
    65.5320, 8.9920, 12.8049,           !- X,Y,Z  2 {m}
    65.5320, 4.5720, 12.8049,           !- X,Y,Z  3 {m}
    65.5320, 4.5720, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    62.4840, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    70.1040, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    70.1040, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    62.4840, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    62.4840, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    70.1040, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    70.1040, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    70.1040, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    70.1040, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    62.4840, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    62.4840, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    62.4840, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    70.1040, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    70.1040, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    62.4840, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    62.4840, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    62.4840, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    62.4840, 48.7680, 17.0732,          !- X,Y,Z  2 {m}
    70.1040, 48.7680, 17.0732,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    70.1040, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    62.4840, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    62.4840, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    70.1040, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    70.1040, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    70.1040, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.1040, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    70.1040, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    62.4840, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    62.4840, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    62.4840, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    70.1040, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    70.1040, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom4_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.4840, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    62.4840, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    62.4840, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    62.4840, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    44.1960, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    44.1960, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 53.3400, 8.5366,           !- X,Y,Z  1 {m}
    44.1960, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    44.1960, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    44.1960, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    44.1960, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    44.1960, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  2 {m}
    44.1960, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    44.1960, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 48.7680, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 48.7680, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 17.0732,          !- X,Y,Z  2 {m}
    44.1960, 48.7680, 17.0732,          !- X,Y,Z  3 {m}
    44.1960, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 53.3400, 12.8049,          !- X,Y,Z  1 {m}
    44.1960, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    44.1960, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    44.1960, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    44.1960, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.1960, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    44.1960, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 53.3400, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 48.7680, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  2 {m}
    44.1960, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    44.1960, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom5_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 53.3400, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 53.3400, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 48.7680, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 48.7680, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 12.8049,            !- X,Y,Z  2 {m}
    6.0960, 0.0000, 12.8049,            !- X,Y,Z  3 {m}
    6.0960, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 8.5366,             !- X,Y,Z  1 {m}
    6.0960, 0.0000, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 0.0000, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 4.5720, 8.5366;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 0.0000, 12.8049,            !- X,Y,Z  1 {m}
    6.0960, 0.0000, 8.5366,             !- X,Y,Z  2 {m}
    6.0960, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    6.0960, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    6.0960, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 8.5366,             !- X,Y,Z  2 {m}
    6.0960, 0.0000, 8.5366,             !- X,Y,Z  3 {m}
    6.0960, 0.0000, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 0.0000, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 0.0000, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 17.0732,            !- X,Y,Z  2 {m}
    6.0960, 0.0000, 17.0732,            !- X,Y,Z  3 {m}
    6.0960, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    6.0960, 0.0000, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 0.0000, 17.0732,            !- X,Y,Z  1 {m}
    6.0960, 0.0000, 12.8049,            !- X,Y,Z  2 {m}
    6.0960, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    6.0960, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    6.0960, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 0.0000, 12.8049,            !- X,Y,Z  2 {m}
    6.0960, 0.0000, 12.8049,            !- X,Y,Z  3 {m}
    6.0960, 0.0000, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom6_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 0.0000, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 0.0000, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 8.9920, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    4.5720, 8.9920, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 8.9920, 8.5366,             !- X,Y,Z  1 {m}
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 8.9920, 8.5366;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    4.5720, 8.9920, 8.5366,             !- X,Y,Z  3 {m}
    4.5720, 8.9920, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 8.9920, 12.8049,            !- X,Y,Z  1 {m}
    4.5720, 8.9920, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 8.9920, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 8.9920, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 8.5366,             !- X,Y,Z  2 {m}
    4.5720, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    4.5720, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom7_Mult10_Flr_3,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 8.9920, 12.8049,            !- X,Y,Z  1 {m}
    0.0000, 8.9920, 8.5366,             !- X,Y,Z  2 {m}
    0.0000, 4.5720, 8.5366,             !- X,Y,Z  3 {m}
    0.0000, 4.5720, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 8.9920, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 17.0732,            !- X,Y,Z  2 {m}
    4.5720, 4.5720, 17.0732,            !- X,Y,Z  3 {m}
    4.5720, 8.9920, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 8.9920, 12.8049,            !- X,Y,Z  1 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 8.9920, 12.8049;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    4.5720, 8.9920, 12.8049,            !- X,Y,Z  3 {m}
    4.5720, 8.9920, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720, 8.9920, 17.0732,            !- X,Y,Z  1 {m}
    4.5720, 8.9920, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 8.9920, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 8.9920, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 4.5720, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  2 {m}
    4.5720, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    4.5720, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom7_Mult10_Flr_4,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 8.9920, 17.0732,            !- X,Y,Z  1 {m}
    0.0000, 8.9920, 12.8049,            !- X,Y,Z  2 {m}
    0.0000, 4.5720, 12.8049,            !- X,Y,Z  3 {m}
    0.0000, 4.5720, 17.0732;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 12.8049,           !- X,Y,Z  1 {m}
    0.0000, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    6.0960, 48.7680, 12.8049,           !- X,Y,Z  3 {m}
    6.0960, 53.3400, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 8.5366,            !- X,Y,Z  1 {m}
    6.0960, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, 8.5366;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 48.7680, 12.8049,           !- X,Y,Z  1 {m}
    6.0960, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    6.0960, 53.3400, 8.5366,            !- X,Y,Z  3 {m}
    6.0960, 53.3400, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 12.8049,           !- X,Y,Z  1 {m}
    6.0960, 53.3400, 8.5366,            !- X,Y,Z  2 {m}
    0.0000, 53.3400, 8.5366,            !- X,Y,Z  3 {m}
    0.0000, 53.3400, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 48.7680, 12.8049,           !- X,Y,Z  1 {m}
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  2 {m}
    6.0960, 48.7680, 8.5366,            !- X,Y,Z  3 {m}
    6.0960, 48.7680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 12.8049,           !- X,Y,Z  1 {m}
    0.0000, 53.3400, 8.5366,            !- X,Y,Z  2 {m}
    0.0000, 48.7680, 8.5366,            !- X,Y,Z  3 {m}
    0.0000, 48.7680, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 17.0732,           !- X,Y,Z  1 {m}
    0.0000, 48.7680, 17.0732,           !- X,Y,Z  2 {m}
    6.0960, 48.7680, 17.0732,           !- X,Y,Z  3 {m}
    6.0960, 53.3400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,    !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 12.8049,           !- X,Y,Z  1 {m}
    6.0960, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    0.0000, 48.7680, 12.8049,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 12.8049;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 48.7680, 17.0732,           !- X,Y,Z  1 {m}
    6.0960, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    6.0960, 53.3400, 12.8049,           !- X,Y,Z  3 {m}
    6.0960, 53.3400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960, 53.3400, 17.0732,           !- X,Y,Z  1 {m}
    6.0960, 53.3400, 12.8049,           !- X,Y,Z  2 {m}
    0.0000, 53.3400, 12.8049,           !- X,Y,Z  3 {m}
    0.0000, 53.3400, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 48.7680, 17.0732,           !- X,Y,Z  1 {m}
    0.0000, 48.7680, 12.8049,           !- X,Y,Z  2 {m}
    6.0960, 48.7680, 12.8049,           !- X,Y,Z  3 {m}
    6.0960, 48.7680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,!- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    PatRoom8_Flr_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 53.3400, 17.0732,           !- X,Y,Z  1 {m}
    0.0000, 53.3400, 12.8049,           !- X,Y,Z  2 {m}
    0.0000, 48.7680, 12.8049,           !- X,Y,Z  3 {m}
    0.0000, 48.7680, 17.0732;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor, !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  1 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 42.6720, 8.5366;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  2 {m}
    60.9600, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    60.9600, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    PhysTherapy_Flr_3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 8.5366,           !- X,Y,Z  2 {m}
    39.6240, 19.8120, 8.5366,           !- X,Y,Z  3 {m}
    39.6240, 19.8120, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 17.0732,          !- X,Y,Z  2 {m}
    60.9600, 19.8120, 17.0732,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,   !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 12.8049;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    60.9600, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 42.6720, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 19.8120, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  2 {m}
    60.9600, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    60.9600, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Radiology_Flr_4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.6240, 42.6720, 17.0732,          !- X,Y,Z  1 {m}
    39.6240, 42.6720, 12.8049,          !- X,Y,Z  2 {m}
    39.6240, 19.8120, 12.8049,          !- X,Y,Z  3 {m}
    39.6240, 19.8120, 17.0732;          !- X,Y,Z  4 {m}

! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Dining_Flr_5_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.1950, 0.0000, 19.2020,           !- X,Y,Z  1 {m}
    40.1950, 0.0000, 17.9830,           !- X,Y,Z  2 {m}
    69.5330, 0.0000, 17.9830,           !- X,Y,Z  3 {m}
    69.5330, 0.0000, 19.2020;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    ER_NurseStat_Flr_1_Wall_1_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 14.2020, 2.1340,           !- X,Y,Z  1 {m}
    70.1040, 14.2020, 0.9140,           !- X,Y,Z  2 {m}
    70.1040, 39.1380, 0.9140,           !- X,Y,Z  3 {m}
    70.1040, 39.1380, 2.1340;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    ICU_Flr_2_Wall_West,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 20.9360, 6.4010,            !- X,Y,Z  1 {m}
    0.0000, 20.9360, 5.1820,            !- X,Y,Z  2 {m}
    0.0000, 0.4000, 5.1820,             !- X,Y,Z  3 {m}
    0.0000, 0.4000, 6.4010;             !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.6820, 53.3400, 6.4010,           !- X,Y,Z  1 {m}
    28.6820, 53.3400, 5.1820,           !- X,Y,Z  2 {m}
    24.6580, 53.3400, 5.1820,           !- X,Y,Z  3 {m}
    24.6580, 53.3400, 6.4010;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7300, 53.3400, 6.4010,            !- X,Y,Z  1 {m}
    5.7300, 53.3400, 5.1820,            !- X,Y,Z  2 {m}
    0.3660, 53.3400, 5.1820,            !- X,Y,Z  3 {m}
    0.3660, 53.3400, 6.4010;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 53.0660, 6.4010,            !- X,Y,Z  1 {m}
    0.0000, 53.0660, 5.1820,            !- X,Y,Z  2 {m}
    0.0000, 49.0420, 5.1820,            !- X,Y,Z  3 {m}
    0.0000, 49.0420, 6.4010;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 48.4940, 6.4010,            !- X,Y,Z  1 {m}
    0.0000, 48.4940, 5.1820,            !- X,Y,Z  2 {m}
    0.0000, 44.4700, 5.1820,            !- X,Y,Z  3 {m}
    0.0000, 44.4700, 6.4010;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Lobby_Flr_1_Wall_1_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 52.3400, 2.1340,            !- X,Y,Z  1 {m}
    0.0000, 52.3400, 0.9140,            !- X,Y,Z  2 {m}
    0.0000, 1.0000, 0.9140,             !- X,Y,Z  3 {m}
    0.0000, 1.0000, 2.1340;             !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    OR_NurseSat_Flr_2_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    40.1950, 0.0000, 6.4010,            !- X,Y,Z  1 {m}
    40.1950, 0.0000, 5.1820,            !- X,Y,Z  2 {m}
    69.5330, 0.0000, 5.1820,            !- X,Y,Z  3 {m}
    69.5330, 0.0000, 6.4010;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Flr_5_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.5490, 0.0000, 19.2020,            !- X,Y,Z  1 {m}
    0.5490, 0.0000, 17.9830,            !- X,Y,Z  2 {m}
    8.5950, 0.0000, 17.9830,            !- X,Y,Z  3 {m}
    8.5950, 0.0000, 19.2020;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 7.1630, 19.2020,            !- X,Y,Z  1 {m}
    0.0000, 7.1630, 17.9830,            !- X,Y,Z  2 {m}
    0.0000, 0.4570, 17.9830,            !- X,Y,Z  3 {m}
    0.0000, 0.4570, 19.2020;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.4050, 0.0000, 2.1340,             !- X,Y,Z  1 {m}
    6.4050, 0.0000, 0.9140,             !- X,Y,Z  2 {m}
    8.8350, 0.0000, 0.9140,             !- X,Y,Z  3 {m}
    8.8350, 0.0000, 2.1340;             !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 14.7830, 19.2020,           !- X,Y,Z  1 {m}
    0.0000, 14.7830, 17.9830,           !- X,Y,Z  2 {m}
    0.0000, 8.0770, 17.9830,            !- X,Y,Z  3 {m}
    0.0000, 8.0770, 19.2020;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office3_Flr_5_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.5950, 53.3400, 19.2020,           !- X,Y,Z  1 {m}
    8.5950, 53.3400, 17.9830,           !- X,Y,Z  2 {m}
    0.5490, 53.3400, 17.9830,           !- X,Y,Z  3 {m}
    0.5490, 53.3400, 19.2020;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office3_Flr_5_Wall_West, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000, 52.8830, 19.2020,           !- X,Y,Z  1 {m}
    0.0000, 52.8830, 17.9830,           !- X,Y,Z  2 {m}
    0.0000, 46.1770, 17.9830,           !- X,Y,Z  3 {m}
    0.0000, 46.1770, 19.2020;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    11.8830, 53.3400, 19.2020,          !- X,Y,Z  1 {m}
    11.8830, 53.3400, 17.9830,          !- X,Y,Z  2 {m}
    9.4530, 53.3400, 17.9830,           !- X,Y,Z  3 {m}
    9.4530, 53.3400, 19.2020;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.8980, 0.0000, 10.6680,           !- X,Y,Z  1 {m}
    39.8980, 0.0000, 9.4490,            !- X,Y,Z  2 {m}
    43.9220, 0.0000, 9.4490,            !- X,Y,Z  3 {m}
    43.9220, 0.0000, 10.6680;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    39.8980, 0.0000, 14.9350,           !- X,Y,Z  1 {m}
    39.8980, 0.0000, 13.7160,           !- X,Y,Z  2 {m}
    43.9220, 0.0000, 13.7160,           !- X,Y,Z  3 {m}
    43.9220, 0.0000, 14.9350;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 0.2740, 10.6680,           !- X,Y,Z  1 {m}
    70.1040, 0.2740, 9.4490,            !- X,Y,Z  2 {m}
    70.1040, 4.2980, 9.4490,            !- X,Y,Z  3 {m}
    70.1040, 4.2980, 10.6680;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.9410, 0.0000, 10.6680,           !- X,Y,Z  1 {m}
    62.9410, 0.0000, 9.4490,            !- X,Y,Z  2 {m}
    69.6470, 0.0000, 9.4490,            !- X,Y,Z  3 {m}
    69.6470, 0.0000, 10.6680;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 0.2740, 14.9350,           !- X,Y,Z  1 {m}
    70.1040, 0.2740, 13.7160,           !- X,Y,Z  2 {m}
    70.1040, 4.2980, 13.7160,           !- X,Y,Z  3 {m}
    70.1040, 4.2980, 14.9350;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    62.9410, 0.0000, 14.9350,           !- X,Y,Z  1 {m}
    62.9410, 0.0000, 13.7160,           !- X,Y,Z  2 {m}
    69.6470, 0.0000, 13.7160,           !- X,Y,Z  3 {m}
    69.6470, 0.0000, 14.9350;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 4.8370, 10.6680,           !- X,Y,Z  1 {m}
    70.1040, 4.8370, 9.4490,            !- X,Y,Z  2 {m}
    70.1040, 8.7260, 9.4490,            !- X,Y,Z  3 {m}
    70.1040, 8.7260, 10.6680;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 4.8370, 14.9350,           !- X,Y,Z  1 {m}
    70.1040, 4.8370, 13.7160,           !- X,Y,Z  2 {m}
    70.1040, 8.7260, 13.7160,           !- X,Y,Z  3 {m}
    70.1040, 8.7260, 14.9350;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_3_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 49.0420, 10.6680,          !- X,Y,Z  1 {m}
    70.1040, 49.0420, 9.4490,           !- X,Y,Z  2 {m}
    70.1040, 53.0660, 9.4490,           !- X,Y,Z  3 {m}
    70.1040, 53.0660, 10.6680;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.6470, 53.3400, 10.6680,          !- X,Y,Z  1 {m}
    69.6470, 53.3400, 9.4490,           !- X,Y,Z  2 {m}
    62.9410, 53.3400, 9.4490,           !- X,Y,Z  3 {m}
    62.9410, 53.3400, 10.6680;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_4_Wall_East,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    70.1040, 49.0420, 14.9350,          !- X,Y,Z  1 {m}
    70.1040, 49.0420, 13.7160,          !- X,Y,Z  2 {m}
    70.1040, 53.0660, 13.7160,          !- X,Y,Z  3 {m}
    70.1040, 53.0660, 14.9350;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.6470, 53.3400, 14.9350,          !- X,Y,Z  1 {m}
    69.6470, 53.3400, 13.7160,          !- X,Y,Z  2 {m}
    62.9410, 53.3400, 13.7160,          !- X,Y,Z  3 {m}
    62.9410, 53.3400, 14.9350;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.9220, 53.3400, 10.6680,          !- X,Y,Z  1 {m}
    43.9220, 53.3400, 9.4490,           !- X,Y,Z  2 {m}
    39.8980, 53.3400, 9.4490,           !- X,Y,Z  3 {m}
    39.8980, 53.3400, 10.6680;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.9220, 53.3400, 14.9350,          !- X,Y,Z  1 {m}
    43.9220, 53.3400, 13.7160,          !- X,Y,Z  2 {m}
    39.8980, 53.3400, 13.7160,          !- X,Y,Z  3 {m}
    39.8980, 53.3400, 14.9350;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window Res Fixed,        !- Construction Name
    PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3660, 0.0000, 10.6680,            !- X,Y,Z  1 {m}
    0.3660, 0.0000, 9.4490,             !- X,Y,Z  2 {m}
    5.7300, 0.0000, 9.4490,             !- X,Y,Z  3 {m}
    5.7300, 0.0000, 10.6680;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,  !- Name
