
Version,
  7.1;                                    ! Version Identifier

SimulationControl,
  Yes,                                    ! Do Zone Sizing Calculation
  Yes,                                    ! Do System Sizing Calculation
  Yes,                                    ! Do Plant Sizing Calculation
  Yes,                                    ! Run Simulation for Sizing Periods
  Yes;                                    ! Run Simulation for Weather File Run Periods

ProgramControl,
  1;                                      ! Number of Threads Allowed

Sizing:Parameters,
  ;                                       ! Heating Sizing Factor

RunPeriod,
  Run Period 1,                           ! Name
  1,                                      ! Begin Month
  1,                                      ! Begin Day of Month
  12,                                     ! End Month
  31,                                     ! End Day of Month
  Thursday,                               ! Day of Week for Start Day
  Yes,                                    ! Use Weather File Holidays and Special Days
  Yes,                                    ! Use Weather File Daylight Saving Period
  Yes,                                    ! Apply Weekend Holiday Rule
  Yes,                                    ! Use Weather File Rain Indicators
  Yes,                                    ! Use Weather File Snow Indicators
  1;                                      ! Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        ! Starting Vertex Position
  Counterclockwise,                       ! Vertex Entry Direction
  Relative,                               ! Coordinate System
  Relative,                               ! Daylighting Reference Point Coordinate System
  Relative;                               ! Rectangular Surface Coordinate System

ScheduleTypeLimits,
  Temperature 3,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A3}
  ,                                       ! Upper Limit Value {BasedOnField A3}
  Continuous,                             ! Numeric Type
  temperature;                            ! Unit Type

ScheduleTypeLimits,
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A3}
  ,                                       ! Upper Limit Value {BasedOnField A3}
  Continuous,                             ! Numeric Type
  temperature;                            ! Unit Type

ScheduleTypeLimits,
  Temperature,                            ! Name
  ,                                       ! Lower Limit Value {BasedOnField A3}
  ,                                       ! Upper Limit Value {BasedOnField A3}
  Continuous,                             ! Numeric Type
  temperature;                            ! Unit Type

ScheduleTypeLimits,
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A3}
  ,                                       ! Upper Limit Value {BasedOnField A3}
  Continuous,                             ! Numeric Type
  temperature;                            ! Unit Type

ScheduleTypeLimits,
  OnOff,                                  ! Name
  0,                                      ! Lower Limit Value {BasedOnField A3}
  1,                                      ! Upper Limit Value {BasedOnField A3}
  Discrete,                               ! Numeric Type
  availability;                           ! Unit Type

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      ! Name
  ,                                       ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  6.7;                                    ! Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     ! Name
  Temperature,                            ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  12.8;                                   ! Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          ! Name
  Temperature 1,                          ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  67;                                     ! Value Until Time 1

Schedule:Day:Interval,
  Always_On_Default,                      ! Name
  OnOff,                                  ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  1;                                      ! Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, ! Name
  Temperature 1,                          ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  67;                                     ! Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               ! Name
  Temperature,                            ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  12.8;                                   ! Value Until Time 1

Schedule:Day:Interval,
  Cooling Sch Default,                    ! Name
  Temperature 3,                          ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  28;                                     ! Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, ! Name
  ,                                       ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  6.7;                                    ! Value Until Time 1

Schedule:Day:Interval,
  Heating Sch Default,                    ! Name
  Temperature 2,                          ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  24;                                     ! Value Until Time 1

Schedule:Day:Interval,
  Always_On_Winter_Design_Day,            ! Name
  OnOff,                                  ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  1;                                      ! Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, ! Name
  ,                                       ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  6.7;                                    ! Value Until Time 1

Schedule:Day:Interval,
  Always_On_Summer_Design_Day,            ! Name
  OnOff,                                  ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  1;                                      ! Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, ! Name
  Temperature 1,                          ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  67;                                     ! Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     ! Name
  Temperature,                            ! Schedule Type Limits Name
  No,                                     ! Interpolate to Timestep
  24:00,                                  ! Time 1 {hh:mm}
  12.8;                                   ! Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0ff4750a-ec4b-4ac8-a6ad-276c65a00cb8}, ! Name
  Always_On_Default,                      ! Sunday Schedule:Day Name
  Always_On_Default,                      ! Monday Schedule:Day Name
  Always_On_Default,                      ! Tuesday Schedule:Day Name
  Always_On_Default,                      ! Wednesday Schedule:Day Name
  Always_On_Default,                      ! Thursday Schedule:Day Name
  Always_On_Default,                      ! Friday Schedule:Day Name
  Always_On_Default,                      ! Saturday Schedule:Day Name
  Always_On_Default,                      ! Holiday Schedule:Day Name
  Always_On_Summer_Design_Day,            ! SummerDesignDay Schedule:Day Name
  Always_On_Winter_Design_Day,            ! WinterDesignDay Schedule:Day Name
  Always_On_Default,                      ! CustomDay1 Schedule:Day Name
  Always_On_Default;                      ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On,                              ! Name
  OnOff,                                  ! Schedule Type Limits Name
  Schedule:Week:Daily {0ff4750a-ec4b-4ac8-a6ad-276c65a00cb8}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {21f39b4e-f8e0-4e8f-89cb-98efebf2be32}, ! Name
  Hot_Water_Temperature_Default,          ! Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          ! Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, ! SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, ! WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          ! CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  ! Name
  Temperature 1,                          ! Schedule Type Limits Name
  Schedule:Week:Daily {21f39b4e-f8e0-4e8f-89cb-98efebf2be32}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {00e5db08-1fe3-4e0f-880e-4e71d0c5de91}, ! Name
  Deck_Temperature_Default,               ! Sunday Schedule:Day Name
  Deck_Temperature_Default,               ! Monday Schedule:Day Name
  Deck_Temperature_Default,               ! Tuesday Schedule:Day Name
  Deck_Temperature_Default,               ! Wednesday Schedule:Day Name
  Deck_Temperature_Default,               ! Thursday Schedule:Day Name
  Deck_Temperature_Default,               ! Friday Schedule:Day Name
  Deck_Temperature_Default,               ! Saturday Schedule:Day Name
  Deck_Temperature_Default,               ! Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     ! SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     ! WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               ! CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       ! Name
  Temperature,                            ! Schedule Type Limits Name
  Schedule:Week:Daily {00e5db08-1fe3-4e0f-880e-4e71d0c5de91}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {88d9cf49-9f30-4c92-8e86-b57ddd404923}, ! Name
  Cooling Sch Default,                    ! Sunday Schedule:Day Name
  Cooling Sch Default,                    ! Monday Schedule:Day Name
  Cooling Sch Default,                    ! Tuesday Schedule:Day Name
  Cooling Sch Default,                    ! Wednesday Schedule:Day Name
  Cooling Sch Default,                    ! Thursday Schedule:Day Name
  Cooling Sch Default,                    ! Friday Schedule:Day Name
  Cooling Sch Default,                    ! Saturday Schedule:Day Name
  Cooling Sch Default,                    ! Holiday Schedule:Day Name
  Cooling Sch Default,                    ! SummerDesignDay Schedule:Day Name
  Cooling Sch Default,                    ! WinterDesignDay Schedule:Day Name
  Cooling Sch Default,                    ! CustomDay1 Schedule:Day Name
  Cooling Sch Default;                    ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling Sch,                            ! Name
  Temperature 3,                          ! Schedule Type Limits Name
  Schedule:Week:Daily {88d9cf49-9f30-4c92-8e86-b57ddd404923}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {132eca9b-7226-4d97-8030-535bf750189c}, ! Name
  Heating Sch Default,                    ! Sunday Schedule:Day Name
  Heating Sch Default,                    ! Monday Schedule:Day Name
  Heating Sch Default,                    ! Tuesday Schedule:Day Name
  Heating Sch Default,                    ! Wednesday Schedule:Day Name
  Heating Sch Default,                    ! Thursday Schedule:Day Name
  Heating Sch Default,                    ! Friday Schedule:Day Name
  Heating Sch Default,                    ! Saturday Schedule:Day Name
  Heating Sch Default,                    ! Holiday Schedule:Day Name
  Heating Sch Default,                    ! SummerDesignDay Schedule:Day Name
  Heating Sch Default,                    ! WinterDesignDay Schedule:Day Name
  Heating Sch Default,                    ! CustomDay1 Schedule:Day Name
  Heating Sch Default;                    ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating Sch,                            ! Name
  Temperature 2,                          ! Schedule Type Limits Name
  Schedule:Week:Daily {132eca9b-7226-4d97-8030-535bf750189c}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b266051b-8384-4c8c-9e8e-ce9e693f8c1c}, ! Name
  Chilled_Water_Temperature_Default,      ! Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, ! SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, ! WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      ! CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      ! CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              ! Name
  ,                                       ! Schedule Type Limits Name
  Schedule:Week:Daily {b266051b-8384-4c8c-9e8e-ce9e693f8c1c}, ! Schedule:Week Name 1
  1,                                      ! Start Month 1
  1,                                      ! Start Day 1
  12,                                     ! End Month 1
  31;                                     ! End Day 1

AirLoopHVAC,
  Air Loop HVAC 1,                        ! Name
  Air Loop HVAC 1 Controllers,            ! Controller List Name
  AvailabilityManagerAssignmentList {3510d52a-2e19-47d8-ae5a-35bb73cffcd1}, ! Availability Manager List Name
  AutoSize,                               ! Design Supply Air Flow Rate {m3/s}
  BranchList {79e5da1f-6ad0-4093-b4ac-e9188141f7e6}, ! Branch List Name
  ,                                       ! Connector List Name
  Node 16,                                ! Supply Side Inlet Node Name
  Node 19,                                ! Demand Side Outlet Node Name
  Node 18,                                ! Demand Side Inlet Node Names
  Node 17;                                ! Supply Side Outlet Node Names

Sizing:System,
  Air Loop HVAC 1,                        ! AirLoop Name
  Sensible,                               ! Type of Load to Size On
  Autosize,                               ! Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    ! Minimum System Air Flow Ratio
  7,                                      ! Preheat Design Temperature {C}
  0.008,                                  ! Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   ! Precool Design Temperature {C}
  0.008,                                  ! Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   ! Central Cooling Design Supply Air Temperature {C}
  16.7,                                   ! Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          ! Sizing Option
  Yes,                                    ! 100% Outdoor Air in Cooling
  Yes,                                    ! 100% Outdoor Air in Heating
  0.0085,                                 ! Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              ! Cooling Design Air Flow Method
  0,                                      ! Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              ! Heating Design Air Flow Method
  0,                                      ! Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                ! System Outdoor Air Method

AirLoopHVAC:ControllerList,
  Air Loop HVAC 1 Controllers,            ! Name
  Controller:WaterCoil,                   ! Controller Object Type 1
  Controller Water Coil 1;                ! Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                ! Name
  Temperature,                            ! Control Variable
  Normal,                                 ! Action
  Flow,                                   ! Actuator Variable
  Node 25,                                ! Sensor Node Name
  Node 31,                                ! Actuator Node Name
  Autosize,                               ! Controller Convergence Tolerance {deltaC}
  Autosize,                               ! Maximum Actuated Flow {m3/s}
  1e-07;                                  ! Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  AvailabilityManagerAssignmentList {3510d52a-2e19-47d8-ae5a-35bb73cffcd1}, ! Name
  AvailabilityManager:Scheduled,          ! Availability Manager Object Type 1
  AvailabilityManager:Scheduled {fc430948-d740-4dba-a0e5-1ee0f8162662}; ! Availability Manager Name 1

AvailabilityManager:Scheduled,
  AvailabilityManager:Scheduled {fc430948-d740-4dba-a0e5-1ee0f8162662}, ! Name
  Schedule:Compact {a55b9707-4032-4289-bbd7-22971f423277}; ! Schedule Name

Schedule:Compact,
  Schedule:Compact {a55b9707-4032-4289-bbd7-22971f423277}, ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  1.0;                                    ! Field 4

BranchList,
  BranchList {79e5da1f-6ad0-4093-b4ac-e9188141f7e6}, ! Name
  Branch {b1c0fa1d-7d64-46fc-843c-cfc11153be21}; ! Branch Name 1

Branch,
  Branch {b1c0fa1d-7d64-46fc-843c-cfc11153be21}, ! Name
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           ! Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     ! Component Name 1
  Node 16,                                ! Component Inlet Node Name 1
  Node 23,                                ! Component Outlet Node Name 1
  Passive,                                ! Component Branch Control Type 1
  CoilSystem:Cooling:DX,                  ! Component Object Type 2
  Coil Cooling DX Two Speed 1 CoilSystem, ! Component Name 2
  Node 23,                                ! Component Inlet Node Name 2
  Node 24,                                ! Component Outlet Node Name 2
  Passive,                                ! Component Branch Control Type 2
  Coil:Heating:Water,                     ! Component Object Type 3
  Coil Heating Water 1,                   ! Component Name 3
  Node 24,                                ! Component Inlet Node Name 3
  Node 25,                                ! Component Outlet Node Name 3
  Passive,                                ! Component Branch Control Type 3
  Fan:VariableVolume,                     ! Component Object Type 4
  Fan Variable Volume 1,                  ! Component Name 4
  Node 25,                                ! Component Inlet Node Name 4
  Node 17,                                ! Component Outlet Node Name 4
  Passive;                                ! Component Branch Control Type 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     ! Name
  AirLoopHVAC:ControllerList {6587adc1-0dc6-4f8f-beef-c0dbc5453dea}, ! Controller List Name
  AirLoopHVAC:OutdoorAirSystem:EquipmentList {297f68b9-b720-4c67-8515-2fec72ab73ce}, ! Outdoor Air Equipment List Name
  AvailabilityManagerAssignmentList {06f70933-763a-464c-ba99-0285696c732f}; ! Availability Manager List Name

AirLoopHVAC:ControllerList,
  AirLoopHVAC:ControllerList {6587adc1-0dc6-4f8f-beef-c0dbc5453dea}, ! Name
  Controller:OutdoorAir,                  ! Controller Object Type 1
  Controller Outdoor Air 1;               ! Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               ! Name
  Node 22,                                ! Relief Air Outlet Node Name
  Node 16,                                ! Return Air Node Name
  Node 23,                                ! Mixed Air Node Name
  Node 21,                                ! Actuator Node Name
  Autosize,                               ! Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           ! Economizer Control Type
  ModulateFlow,                           ! Economizer Control Action Type
  30,                                     ! Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  ! Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       ! Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       ! Electronic Enthalpy Limit Curve Name
  -100,                                   ! Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              ! Lockout Type
  FixedMinimum,                           ! Minimum Limit Type
  ,                                       ! Minimum Outdoor Air Schedule Name
  ,                                       ! Minimum Fraction of Outdoor Air Schedule Name
  ,                                       ! Maximum Fraction of Outdoor Air Schedule Name
  ,                                       ! Mechanical Ventilation Controller Name
  ,                                       ! Time of Day Economizer Control Schedule Name
  No,                                     ! High Humidity Control
  ,                                       ! Humidistat Control Zone Name
  ,                                       ! High Humidity Outdoor Air Flow Ratio
  Yes,                                    ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     ! Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  AvailabilityManagerAssignmentList {06f70933-763a-464c-ba99-0285696c732f}, ! Name
  AvailabilityManager:Scheduled,          ! Availability Manager Object Type 1
  AvailabilityManager:Scheduled {da45e925-27d1-4c27-b3d6-1de20fb3db73}; ! Availability Manager Name 1

AvailabilityManager:Scheduled,
  AvailabilityManager:Scheduled {da45e925-27d1-4c27-b3d6-1de20fb3db73}, ! Name
  Schedule:Compact {cea4a9f5-ade3-4235-ac44-1ec34e2ed42c}; ! Schedule Name

Schedule:Compact,
  Schedule:Compact {cea4a9f5-ade3-4235-ac44-1ec34e2ed42c}, ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  1.0;                                    ! Field 4

OutdoorAir:NodeList,
  Node 21;                                ! Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoopHVAC:OutdoorAirSystem:EquipmentList {297f68b9-b720-4c67-8515-2fec72ab73ce}, ! Name
  OutdoorAir:Mixer,                       ! Component Object Type 1
  OutdoorAir:Mixer {430316c7-7181-4b8c-8281-16fe1988f110}; ! Component Name 1

OutdoorAir:Mixer,
  OutdoorAir:Mixer {430316c7-7181-4b8c-8281-16fe1988f110}, ! Name
  Node 23,                                ! Mixed Air Node Name
  Node 21,                                ! Outdoor Air Stream Node Name
  Node 22,                                ! Relief Air Stream Node Name
  Node 16;                                ! Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 3,           ! Name
  Temperature,                            ! Control Variable
  Node 17,                                ! Reference Setpoint Node Name
  Node 25,                                ! Fan Inlet Node Name
  Node 17,                                ! Fan Outlet Node Name
  Node 23;                                ! Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 1 CoilSystem, ! Name
  Always_On,                              ! Availability Schedule Name
  Node 23,                                ! DX Cooling Coil System Inlet Node Name
  Node 24,                                ! DX Cooling Coil System Outlet Node Name
  Node 24,                                ! DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               ! Cooling Coil Object Type
  Coil Cooling DX Two Speed 1;            ! Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 1,            ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! Rated High Speed Total Cooling Capacity {W}
  Autosize,                               ! Rated High Speed Sensible Heat Ratio
  5.5,                                    ! Rated High Speed COP {W/W}
  Autosize,                               ! Rated High Speed Air Flow Rate {m3/s}
  Node 23,                                ! Air Inlet Node Name
  Node 24,                                ! Air Outlet Node Name
  Curve Biquadratic 1,                    ! Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      ! Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    ! Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      ! Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      ! Part Load Fraction Correlation Curve Name
  Autosize,                               ! Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   ! Rated Low Speed Sensible Heat Ratio
  6.6,                                    ! Rated Low Speed COP {W/W}
  Autosize,                               ! Rated Low Speed Air Flow Rate {m3/s}
  Curve Biquadratic 3,                    ! Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    ! Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       ! High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       ! High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       ! Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       ! Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  10,                                     ! Basin Heater Capacity {W/K}
  2;                                      ! Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 2,           ! Name
  Temperature,                            ! Control Variable
  Node 17,                                ! Reference Setpoint Node Name
  Node 25,                                ! Fan Inlet Node Name
  Node 17,                                ! Fan Outlet Node Name
  Node 24;                                ! Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    ! Name
  0.42415,                                ! Coefficient1 Constant
  0.04426,                                ! Coefficient2 x
  -0.00042,                               ! Coefficient3 x**2
  0.00333,                                ! Coefficient4 y
  -8e-05,                                 ! Coefficient5 y**2
  -0.00021,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      ! Name
  0.77136,                                ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088,                               ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    ! Name
  1.23649,                                ! Coefficient1 Constant
  -0.02431,                               ! Coefficient2 x
  0.00057,                                ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063,                                ! Coefficient5 y**2
  -0.00038,                               ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32953,                               ! Coefficient2 x
  0.12308,                                ! Coefficient3 x**2
  0.75918,                                ! Minimum Value of x {BasedOnField A2}
  1.13877;                                ! Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      ! Name
  0.771,                                  ! Coefficient1 Constant
  0.229,                                  ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    ! Name
  0,                                      ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    ! Name
  0,                                      ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  Coil Heating Water 1,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 31,                                ! Water Inlet Node Name
  Node 37,                                ! Water Outlet Node Name
  Node 24,                                ! Air Inlet Node Name
  Node 25,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 1,           ! Name
  Temperature,                            ! Control Variable
  Node 17,                                ! Reference Setpoint Node Name
  Node 25,                                ! Fan Inlet Node Name
  Node 17,                                ! Fan Outlet Node Name
  Node 25;                                ! Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  ! Name
  Always_On,                              ! Availability Schedule Name
  0.5,                                    ! Fan Efficiency
  500,                                    ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759894,                            ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.07292612,                            ! Fan Power Coefficient 3
  0.943739823,                            ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  Node 25,                                ! Air Inlet Node Name
  Node 17;                                ! Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           ! Name
  Temperature,                            ! Control Variable
  Deck_Temperature,                       ! Schedule Name
  Node 17;                                ! Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoopHVAC:SupplyPath {c767c59c-4d24-4775-b195-eb66fd8bc271}, ! Name
  Node 18,                                ! Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               ! Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          ! Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          ! Name
  Node 18,                                ! Inlet Node Name
  Node 39,                                ! Outlet Node Name 1
  Node 44,                                ! Outlet Node Name 2
  Node 49,                                ! Outlet Node Name 3
  Node 54,                                ! Outlet Node Name 4
  Node 59,                                ! Outlet Node Name 5
  Node 64,                                ! Outlet Node Name 6
  Node 69,                                ! Outlet Node Name 7
  Node 74,                                ! Outlet Node Name 8
  Node 79,                                ! Outlet Node Name 9
  Node 84,                                ! Outlet Node Name 10
  Node 89,                                ! Outlet Node Name 11
  Node 94,                                ! Outlet Node Name 12
  Node 99,                                ! Outlet Node Name 13
  Node 104,                               ! Outlet Node Name 14
  Node 109;                               ! Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  AirLoopHVAC:ReturnPath {b2f03be9-c535-4d81-91bf-2e97e6356bd3}, ! Name
  Node 19,                                ! Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  ! Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             ! Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             ! Name
  Node 19,                                ! Outlet Node Name
  Node 38,                                ! Inlet Node Name 1
  Node 43,                                ! Inlet Node Name 2
  Node 48,                                ! Inlet Node Name 3
  Node 53,                                ! Inlet Node Name 4
  Node 58,                                ! Inlet Node Name 5
  Node 63,                                ! Inlet Node Name 6
  Node 68,                                ! Inlet Node Name 7
  Node 73,                                ! Inlet Node Name 8
  Node 78,                                ! Inlet Node Name 9
  Node 83,                                ! Inlet Node Name 10
  Node 88,                                ! Inlet Node Name 11
  Node 93,                                ! Inlet Node Name 12
  Node 98,                                ! Inlet Node Name 13
  Node 103,                               ! Inlet Node Name 14
  Node 108;                               ! Inlet Node Name 15

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {2fe7355a-cd93-49ff-87fa-752f17f0d48b}, ! Name
  Node 20,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, ! Damper Air Outlet Node Name
  Node 39,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 3,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 20,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 40,                                ! Water Inlet Node Name
  Node 41,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, ! Air Inlet Node Name
  Node 20,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {51949dfa-9d33-43d2-a89f-80869fb55ab8}, ! Name
  Node 42,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, ! Damper Air Outlet Node Name
  Node 44,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 4,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 42,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 45,                                ! Water Inlet Node Name
  Node 46,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, ! Air Inlet Node Name
  Node 42,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {83aeb38f-acda-4e27-8455-c03b6faaa2d9}, ! Name
  Node 47,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, ! Damper Air Outlet Node Name
  Node 49,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 5,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 47,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 5,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 50,                                ! Water Inlet Node Name
  Node 51,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, ! Air Inlet Node Name
  Node 47,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {cd2ded43-0e05-4f57-8a8f-32597a5d8346}, ! Name
  Node 52,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, ! Damper Air Outlet Node Name
  Node 54,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 6,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 52,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 55,                                ! Water Inlet Node Name
  Node 56,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, ! Air Inlet Node Name
  Node 52,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {610ee843-8550-4aaf-8fc4-6d943ac36caf}, ! Name
  Node 57,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, ! Damper Air Outlet Node Name
  Node 59,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 7,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 57,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 7,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 60,                                ! Water Inlet Node Name
  Node 61,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, ! Air Inlet Node Name
  Node 57,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {73c962c6-fa58-4e4c-8512-ae1e10f89600}, ! Name
  Node 62,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, ! Damper Air Outlet Node Name
  Node 64,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 8,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 62,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 65,                                ! Water Inlet Node Name
  Node 66,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, ! Air Inlet Node Name
  Node 62,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {2b476f9a-6417-430e-826c-87db7ab52f8a}, ! Name
  Node 67,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, ! Damper Air Outlet Node Name
  Node 69,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 9,                   ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 67,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 9,                   ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 70,                                ! Water Inlet Node Name
  Node 71,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, ! Air Inlet Node Name
  Node 67,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {79588f1f-9a64-4ea9-ac84-c5a0b5fbf4e7}, ! Name
  Node 72,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, ! Damper Air Outlet Node Name
  Node 74,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 10,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 72,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 10,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 75,                                ! Water Inlet Node Name
  Node 76,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, ! Air Inlet Node Name
  Node 72,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {f57f4d56-1739-4b2c-8a57-5b0af89b38c3}, ! Name
  Node 77,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, ! Damper Air Outlet Node Name
  Node 79,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 11,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 77,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 11,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 80,                                ! Water Inlet Node Name
  Node 81,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, ! Air Inlet Node Name
  Node 77,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {b93dfa32-4998-40f7-b5cb-aa1f070f7336}, ! Name
  Node 82,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, ! Damper Air Outlet Node Name
  Node 84,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 12,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 82,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 12,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 85,                                ! Water Inlet Node Name
  Node 86,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, ! Air Inlet Node Name
  Node 82,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {65323f52-d17f-4203-bcab-4469e915c456}, ! Name
  Node 87,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, ! Damper Air Outlet Node Name
  Node 89,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 13,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 87,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 13,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 90,                                ! Water Inlet Node Name
  Node 91,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, ! Air Inlet Node Name
  Node 87,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {419e6e63-4bd4-4ccf-bbd1-4529b4edc5be}, ! Name
  Node 92,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, ! Damper Air Outlet Node Name
  Node 94,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 14,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 92,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 14,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 95,                                ! Water Inlet Node Name
  Node 96,                                ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, ! Air Inlet Node Name
  Node 92,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {10c358bb-5cd3-43bd-acaf-b77f19b06598}, ! Name
  Node 97,                                ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, ! Damper Air Outlet Node Name
  Node 99,                                ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 15,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 97,                                ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 15,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 100,                               ! Water Inlet Node Name
  Node 101,                               ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, ! Air Inlet Node Name
  Node 97,                                ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {5a4572fe-4733-4341-b7dd-5efe994933cf}, ! Name
  Node 102,                               ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, ! Damper Air Outlet Node Name
  Node 104,                               ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 16,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 102,                               ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 16,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 105,                               ! Water Inlet Node Name
  Node 106,                               ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, ! Air Inlet Node Name
  Node 102,                               ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {8d54ca49-2c9d-4c38-ae85-87d393193d17}, ! Name
  Node 107,                               ! Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16; ! Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16, ! Name
  Always_On,                              ! Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, ! Damper Air Outlet Node Name
  Node 109,                               ! Air Inlet Node Name
  Autosize,                               ! Maximum Air Flow Rate {m3/s}
  Constant,                               ! Zone Minimum Air Flow Input Method
  0.3,                                    ! Constant Minimum Air Flow Fraction
  0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
  ,                                       ! Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     ! Reheat Coil Object Type
  Coil Heating Water 17,                  ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 107,                               ! Air Outlet Node Name
  0.001,                                  ! Convergence Tolerance
  Normal,                                 ! Damper Heating Action
  Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          ! Maximum Flow Fraction During Reheat
  35;                                     ! Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 17,                  ! Name
  Always_On,                              ! Availability Schedule Name
  Autosize,                               ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  Node 110,                               ! Water Inlet Node Name
  Node 111,                               ! Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, ! Air Inlet Node Name
  Node 107,                               ! Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
  Autosize,                               ! Rated Capacity {W}
  82.2,                                   ! Rated Inlet Water Temperature {C}
  16.6,                                   ! Rated Inlet Air Temperature {C}
  71.1,                                   ! Rated Outlet Water Temperature {C}
  32.2,                                   ! Rated Outlet Air Temperature {C}
  0.5;                                    ! Rated Ratio for Air and Water Convection

PlantLoop,
  Plant Loop 1,                           ! Name
  Water,                                  ! Fluid Type
  ,                                       ! User Defined Fluid Type
  Plant Loop 1 Operation Scheme List,     ! Plant Equipment Operation Scheme Name
  Node 27,                                ! Loop Temperature Setpoint Node Name
  100,                                    ! Maximum Loop Temperature {C}
  0,                                      ! Minimum Loop Temperature {C}
  Autosize,                               ! Maximum Loop Flow Rate {m3/s}
  0,                                      ! Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          ! Plant Loop Volume {m3}
  Node 26,                                ! Plant Side Inlet Node Name
  Node 27,                                ! Plant Side Outlet Node Name
  Plant Loop 1 Supply Branches,           ! Plant Side Branch List Name
  Plant Loop 1 Supply Connector List,     ! Plant Side Connector List Name
  Node 29,                                ! Demand Side Inlet Node Name
  Node 30,                                ! Demand Side Outlet Node Name
  Plant Loop 1 Demand Branches,           ! Demand Side Branch List Name
  Plant Loop 1 Demand Connector List,     ! Demand Side Connector List Name
  Optimal;                                ! Load Distribution Scheme

PlantEquipmentOperationSchemes,
  Plant Loop 1 Operation Scheme List,     ! Name
  PlantEquipmentOperation:HeatingLoad,    ! Control Scheme Object Type 1
  Plant Loop 1 Heating Operation Scheme,  ! Control Scheme Name 1
  Plant Loop 1 On Schedule;               ! Control Scheme Schedule Name 1

Schedule:Compact,
  Plant Loop 1 On Schedule,               ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  1.0;                                    ! Field 4

PlantEquipmentOperation:HeatingLoad,
  Plant Loop 1 Heating Operation Scheme,  ! Name
  0,                                      ! Load Range Lower Limit 1 {W}
  1000000000,                             ! Load Range Upper Limit 1 {W}
  Plant Loop 1 Heating Equipment List;    ! Range Equipment List Name 1

PlantEquipmentList,
  Plant Loop 1 Heating Equipment List,    ! Name
  Boiler:HotWater,                        ! Equipment Object Type 1
  Boiler Hot Water 1;                     ! Equipment Name 1

Sizing:Plant,
  Plant Loop 1,                           ! Plant or Condenser Loop Name
  Heating,                                ! Loop Type
  82,                                     ! Design Loop Exit Temperature {C}
  11;                                     ! Loop Design Temperature Difference {deltaC}

BranchList,
  Plant Loop 1 Supply Branches,           ! Name
  Plant Loop 1 Supply Inlet Branch,       ! Branch Name 1
  Plant Loop 1 Supply Branch 1,           ! Branch Name 2
  Plant Loop 1 Supply Branch 2,           ! Branch Name 3
  Plant Loop 1 Supply Outlet Branch;      ! Branch Name 4

ConnectorList,
  Plant Loop 1 Supply Connector List,     ! Name
  Connector:Splitter,                     ! Connector Object Type 1
  Plant Loop 1 Supply Splitter,           ! Connector Name 1
  Connector:Mixer,                        ! Connector Object Type 2
  Plant Loop 1 Supply Mixer;              ! Connector Name 2

Connector:Splitter,
  Plant Loop 1 Supply Splitter,           ! Name
  Plant Loop 1 Supply Inlet Branch,       ! Inlet Branch Name
  Plant Loop 1 Supply Branch 1,           ! Outlet Branch Name 1
  Plant Loop 1 Supply Branch 2;           ! Outlet Branch Name 2

Connector:Mixer,
  Plant Loop 1 Supply Mixer,              ! Name
  Plant Loop 1 Supply Outlet Branch,      ! Outlet Branch Name
  Plant Loop 1 Supply Branch 1,           ! Inlet Branch Name 1
  Plant Loop 1 Supply Branch 2;           ! Inlet Branch Name 2

Branch,
  Plant Loop 1 Supply Inlet Branch,       ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pump:VariableSpeed,                     ! Component Object Type 1
  Pump Variable Speed 1,                  ! Component Name 1
  Node 26,                                ! Component Inlet Node Name 1
  Node 32,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  ! Name
  Node 26,                                ! Inlet Node Name
  Node 32,                                ! Outlet Node Name
  Autosize,                               ! Rated Flow Rate {m3/s}
  179352,                                 ! Rated Pump Head {Pa}
  Autosize,                               ! Rated Power Consumption {W}
  0.9,                                    ! Motor Efficiency
  0,                                      ! Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      ! Coefficient 1 of the Part Load Performance Curve
  1,                                      ! Coefficient 2 of the Part Load Performance Curve
  0,                                      ! Coefficient 3 of the Part Load Performance Curve
  0,                                      ! Coefficient 4 of the Part Load Performance Curve
  0,                                      ! Minimum Flow Rate {m3/s}
  Intermittent;                           ! Pump Control Type

Branch,
  Plant Loop 1 Supply Branch 1,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Boiler:HotWater,                        ! Component Object Type 1
  Boiler Hot Water 1,                     ! Component Name 1
  Node 28,                                ! Component Inlet Node Name 1
  Node 33,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Boiler:HotWater,
  Boiler Hot Water 1,                     ! Name
  NaturalGas,                             ! Fuel Type
  Autosize,                               ! Nominal Capacity {W}
  0.66,                                   ! Nominal Thermal Efficiency
  ,                                       ! Efficiency Curve Temperature Evaluation Variable
  ,                                       ! Normalized Boiler Efficiency Curve Name
  82,                                     ! Design Water Outlet Temperature {C}
  Autosize,                               ! Design Water Flow Rate {m3/s}
  0,                                      ! Minimum Part Load Ratio
  1,                                      ! Maximum Part Load Ratio
  1,                                      ! Optimum Part Load Ratio
  Node 28,                                ! Boiler Water Inlet Node Name
  Node 33,                                ! Boiler Water Outlet Node Name
  99,                                     ! Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           ! Boiler Flow Mode
  0,                                      ! Parasitic Electric Load {W}
  1;                                      ! Sizing Factor

Branch,
  Plant Loop 1 Supply Branch 2,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pipe:Adiabatic,                         ! Component Object Type 1
  Pipe Adiabatic 1,                       ! Component Name 1
  Node 34,                                ! Component Inlet Node Name 1
  Node 35,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       ! Name
  Node 34,                                ! Inlet Node Name
  Node 35;                                ! Outlet Node Name

Branch,
  Plant Loop 1 Supply Outlet Branch,      ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pipe:Adiabatic,                         ! Component Object Type 1
  Pipe Adiabatic 2,                       ! Component Name 1
  Node 36,                                ! Component Inlet Node Name 1
  Node 27,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       ! Name
  Node 36,                                ! Inlet Node Name
  Node 27;                                ! Outlet Node Name

BranchList,
  Plant Loop 1 Demand Branches,           ! Name
  Plant Loop 1 Demand Inlet Branch,       ! Branch Name 1
  Plant Loop 1 Demand Branch 1,           ! Branch Name 2
  Plant Loop 1 Demand Branch 2,           ! Branch Name 3
  Plant Loop 1 Demand Branch 3,           ! Branch Name 4
  Plant Loop 1 Demand Branch 4,           ! Branch Name 5
  Plant Loop 1 Demand Branch 5,           ! Branch Name 6
  Plant Loop 1 Demand Branch 6,           ! Branch Name 7
  Plant Loop 1 Demand Branch 7,           ! Branch Name 8
  Plant Loop 1 Demand Branch 8,           ! Branch Name 9
  Plant Loop 1 Demand Branch 9,           ! Branch Name 10
  Plant Loop 1 Demand Branch 10,          ! Branch Name 11
  Plant Loop 1 Demand Branch 11,          ! Branch Name 12
  Plant Loop 1 Demand Branch 12,          ! Branch Name 13
  Plant Loop 1 Demand Branch 13,          ! Branch Name 14
  Plant Loop 1 Demand Branch 14,          ! Branch Name 15
  Plant Loop 1 Demand Branch 15,          ! Branch Name 16
  Plant Loop 1 Demand Branch 16,          ! Branch Name 17
  Plant Loop 1 Demand Bypass Branch,      ! Branch Name 18
  Plant Loop 1 Demand Outlet Branch;      ! Branch Name 19

ConnectorList,
  Plant Loop 1 Demand Connector List,     ! Name
  Connector:Splitter,                     ! Connector Object Type 1
  Plant Loop 1 Demand Splitter,           ! Connector Name 1
  Connector:Mixer,                        ! Connector Object Type 2
  Plant Loop 1 Demand Mixer;              ! Connector Name 2

Connector:Splitter,
  Plant Loop 1 Demand Splitter,           ! Name
  Plant Loop 1 Demand Inlet Branch,       ! Inlet Branch Name
  Plant Loop 1 Demand Branch 1,           ! Outlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           ! Outlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           ! Outlet Branch Name 3
  Plant Loop 1 Demand Branch 4,           ! Outlet Branch Name 4
  Plant Loop 1 Demand Branch 5,           ! Outlet Branch Name 5
  Plant Loop 1 Demand Branch 6,           ! Outlet Branch Name 6
  Plant Loop 1 Demand Branch 7,           ! Outlet Branch Name 7
  Plant Loop 1 Demand Branch 8,           ! Outlet Branch Name 8
  Plant Loop 1 Demand Branch 9,           ! Outlet Branch Name 9
  Plant Loop 1 Demand Branch 10,          ! Outlet Branch Name 10
  Plant Loop 1 Demand Branch 11,          ! Outlet Branch Name 11
  Plant Loop 1 Demand Branch 12,          ! Outlet Branch Name 12
  Plant Loop 1 Demand Branch 13,          ! Outlet Branch Name 13
  Plant Loop 1 Demand Branch 14,          ! Outlet Branch Name 14
  Plant Loop 1 Demand Branch 15,          ! Outlet Branch Name 15
  Plant Loop 1 Demand Branch 16,          ! Outlet Branch Name 16
  Plant Loop 1 Demand Bypass Branch;      ! Outlet Branch Name 17

Connector:Mixer,
  Plant Loop 1 Demand Mixer,              ! Name
  Plant Loop 1 Demand Outlet Branch,      ! Outlet Branch Name
  Plant Loop 1 Demand Branch 1,           ! Inlet Branch Name 1
  Plant Loop 1 Demand Branch 2,           ! Inlet Branch Name 2
  Plant Loop 1 Demand Branch 3,           ! Inlet Branch Name 3
  Plant Loop 1 Demand Branch 4,           ! Inlet Branch Name 4
  Plant Loop 1 Demand Branch 5,           ! Inlet Branch Name 5
  Plant Loop 1 Demand Branch 6,           ! Inlet Branch Name 6
  Plant Loop 1 Demand Branch 7,           ! Inlet Branch Name 7
  Plant Loop 1 Demand Branch 8,           ! Inlet Branch Name 8
  Plant Loop 1 Demand Branch 9,           ! Inlet Branch Name 9
  Plant Loop 1 Demand Branch 10,          ! Inlet Branch Name 10
  Plant Loop 1 Demand Branch 11,          ! Inlet Branch Name 11
  Plant Loop 1 Demand Branch 12,          ! Inlet Branch Name 12
  Plant Loop 1 Demand Branch 13,          ! Inlet Branch Name 13
  Plant Loop 1 Demand Branch 14,          ! Inlet Branch Name 14
  Plant Loop 1 Demand Branch 15,          ! Inlet Branch Name 15
  Plant Loop 1 Demand Branch 16,          ! Inlet Branch Name 16
  Plant Loop 1 Demand Bypass Branch;      ! Inlet Branch Name 17

Branch,
  Plant Loop 1 Demand Inlet Branch,       ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pipe:Adiabatic,                         ! Component Object Type 1
  Plant Loop 1 Demand Inlet Pipe,         ! Component Name 1
  Node 29,                                ! Component Inlet Node Name 1
  Plant Loop 1 Demand Inlet Pipe Node,    ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Inlet Pipe,         ! Name
  Node 29,                                ! Inlet Node Name
  Plant Loop 1 Demand Inlet Pipe Node;    ! Outlet Node Name

Branch,
  Plant Loop 1 Demand Branch 1,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 1,                   ! Component Name 1
  Node 31,                                ! Component Inlet Node Name 1
  Node 37,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 2,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 3,                   ! Component Name 1
  Node 40,                                ! Component Inlet Node Name 1
  Node 41,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 3,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 4,                   ! Component Name 1
  Node 45,                                ! Component Inlet Node Name 1
  Node 46,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 4,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 5,                   ! Component Name 1
  Node 50,                                ! Component Inlet Node Name 1
  Node 51,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 5,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 6,                   ! Component Name 1
  Node 55,                                ! Component Inlet Node Name 1
  Node 56,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 6,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 7,                   ! Component Name 1
  Node 60,                                ! Component Inlet Node Name 1
  Node 61,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 7,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 8,                   ! Component Name 1
  Node 65,                                ! Component Inlet Node Name 1
  Node 66,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 8,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 9,                   ! Component Name 1
  Node 70,                                ! Component Inlet Node Name 1
  Node 71,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 9,           ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 10,                  ! Component Name 1
  Node 75,                                ! Component Inlet Node Name 1
  Node 76,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 10,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 11,                  ! Component Name 1
  Node 80,                                ! Component Inlet Node Name 1
  Node 81,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 11,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 12,                  ! Component Name 1
  Node 85,                                ! Component Inlet Node Name 1
  Node 86,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 12,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 13,                  ! Component Name 1
  Node 90,                                ! Component Inlet Node Name 1
  Node 91,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 13,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 14,                  ! Component Name 1
  Node 95,                                ! Component Inlet Node Name 1
  Node 96,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 14,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 15,                  ! Component Name 1
  Node 100,                               ! Component Inlet Node Name 1
  Node 101,                               ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 15,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 16,                  ! Component Name 1
  Node 105,                               ! Component Inlet Node Name 1
  Node 106,                               ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Branch 16,          ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Coil:Heating:Water,                     ! Component Object Type 1
  Coil Heating Water 17,                  ! Component Name 1
  Node 110,                               ! Component Inlet Node Name 1
  Node 111,                               ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Branch,
  Plant Loop 1 Demand Bypass Branch,      ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pipe:Adiabatic,                         ! Component Object Type 1
  Plant Loop 1 Demand Bypass Pipe,        ! Component Name 1
  Plant Loop 1 Demand Bypass Pipe Inlet Node, ! Component Inlet Node Name 1
  Plant Loop 1 Demand Bypass Pipe Outlet Node, ! Component Outlet Node Name 1
  Bypass;                                 ! Component Branch Control Type 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Bypass Pipe,        ! Name
  Plant Loop 1 Demand Bypass Pipe Inlet Node, ! Inlet Node Name
  Plant Loop 1 Demand Bypass Pipe Outlet Node; ! Outlet Node Name

Branch,
  Plant Loop 1 Demand Outlet Branch,      ! Name
  ,                                       ! Maximum Flow Rate {m3/s}
  ,                                       ! Pressure Drop Curve Name
  Pipe:Adiabatic,                         ! Component Object Type 1
  Plant Loop 1 Demand Outlet Pipe,        ! Component Name 1
  Plant Loop 1 Demand Outlet Pipe Node,   ! Component Inlet Node Name 1
  Node 30,                                ! Component Outlet Node Name 1
  Passive;                                ! Component Branch Control Type 1

Pipe:Adiabatic,
  Plant Loop 1 Demand Outlet Pipe,        ! Name
  Plant Loop 1 Demand Outlet Pipe Node,   ! Inlet Node Name
  Node 30;                                ! Outlet Node Name

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

Site:Location,
  Chicago Ohare Intl Ap_IL_USA Design_Conditions, ! Name
  41.98,                                  ! Latitude {deg}
  -87.92,                                 ! Longitude {deg}
  -6,                                     ! Time Zone {hr}
  201;                                    ! Elevation {m}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  27.7,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Dewpoint,                               ! Humidity Condition Type
  22.9,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -19.2,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Dewpoint,                               ! Humidity Condition Type
  -25.7,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  29.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Enthalpy,                               ! Humidity Condition Type
  ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  75100,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -3.2,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  -3.2,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  11.4,                                   ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  26.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Dewpoint,                               ! Humidity Condition Type
  21.9,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  30.1,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  22.1,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  31.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  25.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -20,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  -20,                                    ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  31.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  23,                                     ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  28.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Enthalpy,                               ! Humidity Condition Type
  ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  70900,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -3.5,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  -3.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  12.4,                                   ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  28.9,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Dewpoint,                               ! Humidity Condition Type
  23.8,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -15.7,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Dewpoint,                               ! Humidity Condition Type
  -22.1,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  33.3,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  23.7,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  29.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  24.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99% Condns DB, ! Name
  1,                                      ! Month
  21,                                     ! Day of Month
  WinterDesignDay,                        ! Day Type
  -16.6,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  -16.6,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAEClearSky,                         ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      ! Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  28.1,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Wetbulb,                                ! Humidity Condition Type
  23.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, ! Name
  7,                                      ! Month
  21,                                     ! Day of Month
  SummerDesignDay,                        ! Day Type
  31.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  Enthalpy,                               ! Humidity Condition Type
  ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       ! Humidity Condition Day Schedule Name
  ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  79200,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  No,                                     ! Rain Indicator
  No,                                     ! Snow Indicator
  No,                                     ! Daylight Saving Time Indicator
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

Material,
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.0254,                                 ! Thickness {m}
  0.15,                                   ! Conductivity {W/m-K}
  608,                                    ! Density {kg/m3}
  1630,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.0254,                                 ! Thickness {m}
  0.03,                                   ! Conductivity {W/m-K}
  43,                                     ! Density {kg/m3}
  1210,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.1184,                                 ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.0008,                                 ! Thickness {m}
  45.28,                                  ! Conductivity {W/m-K}
  7824,                                   ! Density {kg/m3}
  500,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1121.29,                                ! Density {kg/m3}
  1460,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.0191,                                 ! Thickness {m}
  0.06,                                   ! Conductivity {W/m-K}
  368,                                    ! Density {kg/m3}
  590,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

Material,
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness {m}
  0.53,                                   ! Conductivity {W/m-K}
  1280,                                   ! Density {kg/m3}
  840,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness {m}
  1.311,                                  ! Conductivity {W/m-K}
  2240,                                   ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.0127,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

Material,
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.2105,                                 ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material,
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  800,                                    ! Density {kg/m3}
  1090,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material:AirGap,
  000_F04 Wall air space resistance,      ! Name
  0.15;                                   ! Thermal Resistance {m2-K/W}

Material:AirGap,
  000_F05 Ceiling air space resistance,   ! Name
  0.18;                                   ! Thermal Resistance {m2-K/W}

Material,
  OS:Material:AirWall 1,                  ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness {m}
  0.6,                                    ! Conductivity {W/m-K}
  800,                                    ! Density {kg/m3}
  1000,                                   ! Specific Heat {J/kg-K}
  0.95,                                   ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.3626,                                 ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.8;                                    ! Visible Absorptance

WindowMaterial:Gas,
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.0127;                                 ! Thickness {m}

WindowMaterial:Glazing,
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.3311,                                 ! Solar Transmittance at Normal Incidence
  0.6189,                                 ! Front Side Solar Reflectance at Normal Incidence
  0.6189,                                 ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51,                                   ! Front Side Visible Reflectance at Normal Incidence
  0.51,                                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0133,                                 ! Conductivity {W/m-K}
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

WindowMaterial:Glazing,
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.837,                                  ! Solar Transmittance at Normal Incidence
  0.075,                                  ! Front Side Solar Reflectance at Normal Incidence
  0.075,                                  ! Back Side Solar Reflectance at Normal Incidence
  0.898,                                  ! Visible Transmittance at Normal Incidence
  0.081,                                  ! Front Side Visible Reflectance at Normal Incidence
  0.081,                                  ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.84,                                   ! Front Side Infrared Hemispherical Emissivity
  0.84,                                   ! Back Side Infrared Hemispherical Emissivity
  0.9;                                    ! Conductivity {W/m-K}

Construction,
  Air_Wall,                               ! Name
  OS:Material:AirWall 1;                  ! Layer 1

Construction,
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  Roof Membrane,                          ! Layer 1
  Roof Insulation [21],                   ! Layer 2
  Metal Decking;                          ! Layer 3

Construction,
  000_Interior Partition,                 ! Name
  000_G05 25mm wood;                      ! Layer 1

Construction,
  000_Interior Ceiling,                   ! Name
  000_M11 100mm lightweight concrete,     ! Layer 1
  000_F05 Ceiling air space resistance,   ! Layer 2
  000_F16 Acoustic tile;                  ! Layer 3

Construction,
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  Theoretical Glass [207];                ! Layer 1

Construction,
  000_Interior Wall,                      ! Name
  000_G01a 19mm gypsum board,             ! Layer 1
  000_F04 Wall air space resistance,      ! Layer 2
  000_G01a 19mm gypsum board;             ! Layer 3

Construction,
  000_Interior Window,                    ! Name
  000_Clear 3mm;                          ! Layer 1

Construction,
  000_Exterior Window,                    ! Name
  000_Clear 3mm,                          ! Layer 1
  000_Air 13mm,                           ! Layer 2
  000_Clear 3mm;                          ! Layer 3

Construction,
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  MAT-CC05 4 HW CONCRETE,                 ! Layer 1
  CP02 CARPET PAD;                        ! Layer 2

Construction,
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  MAT-SHEATH,                             ! Layer 1
  Wall Insulation [39],                   ! Layer 2
  1/2IN Gypsum;                           ! Layer 3

Construction,
  000_Exterior Door,                      ! Name
  000_F08 Metal surface,                  ! Layer 1
  000_I01 25mm insulation board;          ! Layer 2

Construction,
  000_Interior Floor,                     ! Name
  000_F16 Acoustic tile,                  ! Layer 1
  000_F05 Ceiling air space resistance,   ! Layer 2
  000_M11 100mm lightweight concrete;     ! Layer 3

Construction,
  000_Interior Door,                      ! Name
  000_G05 25mm wood;                      ! Layer 1

Building,
  Building 1,                             ! Name
  ,                                       ! North Axis {deg}
  ,                                       ! Terrain
  ,                                       ! Loads Convergence Tolerance Value
  ,                                       ! Temperature Convergence Tolerance Value {deltaC}
  ,                                       ! Solar Distribution
  ,                                       ! Maximum Number of Warmup Days
  ;                                       ! Minimum Number of Warmup Days

Zone,
  Thermal Zone 14,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  17,                                     ! X Origin {m}
  3,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 18,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 43,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 4,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 14,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  3, -2.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  3, 16.9746, 1,                          ! X,Y,Z Vertex 3 {m}
  3, 16.9746, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 23,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 3 {m}
  3, -3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             ! Name
  Floor,                                  ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 0,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 14, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 9,                              ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 14,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 28,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,             ! Name
  Thermal Zone 14,                        ! Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    ! Name
  Heating Sch,                            ! Heating Setpoint Temperature Schedule Name
  Cooling Sch;                            ! Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                        ! Zone Name
  Zone HVAC Equipment List 14,            ! Zone Conditioning Equipment List Name
  Port List 27,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 14,                                ! Zone Air Node Name
  Node 43;                                ! Zone Return Air Node Name

NodeList,
  Port List 27,                           ! Name
  Node 42;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 14,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {51949dfa-9d33-43d2-a89f-80869fb55ab8}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 14,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 5,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 4,                              ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 26,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 20, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 2,                              ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 19.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  0, 19.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.60407434884607; ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 21,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 11,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 20, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              ! Name
  Floor,                                  ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 3, 0;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 5,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 31,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 17, 4,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              ! Name
  Thermal Zone 5,                         ! Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         ! Zone Name
  Zone HVAC Equipment List 5,             ! Zone Conditioning Equipment List Name
  Port List 9,                            ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 5,                                 ! Zone Air Node Name
  Node 63;                                ! Zone Return Air Node Name

NodeList,
  Port List 9,                            ! Name
  Node 62;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 5,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {73c962c6-fa58-4e4c-8512-ae1e10f89600}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 5,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 13,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  17,                                     ! X Origin {m}
  3,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 44,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 44,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  3, -2.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  3, 16.9746, 1,                          ! X,Y,Z Vertex 3 {m}
  3, 16.9746, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 58,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 53,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 3 {m}
  3, -3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 39,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 73,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 4,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 13,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 18,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 0,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 14, 0;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,             ! Name
  Thermal Zone 13,                        ! Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                        ! Zone Name
  Zone HVAC Equipment List 13,            ! Zone Conditioning Equipment List Name
  Port List 25,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 13,                                ! Zone Air Node Name
  Node 68;                                ! Zone Return Air Node Name

NodeList,
  Port List 25,                           ! Name
  Node 67;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 13,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {2b476f9a-6417-430e-826c-87db7ab52f8a}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 13,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 4,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  8,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 66,                             ! Name
  Roof,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 17, 4,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 81,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 20, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 62,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 19.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  0, 19.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.60407434884607; ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 36,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 3, 0;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 71,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 20, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 4,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 86,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              ! Name
  Thermal Zone 4,                         ! Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         ! Zone Name
  Zone HVAC Equipment List 4,             ! Zone Conditioning Equipment List Name
  Port List 7,                            ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 4,                                 ! Zone Air Node Name
  Node 53;                                ! Zone Return Air Node Name

NodeList,
  Port List 7,                            ! Name
  Node 52;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 4,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {cd2ded43-0e05-4f57-8a8f-32597a5d8346}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 4,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 12,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  17,                                     ! Y Origin {m}
  0,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 8,                              ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 8,                              ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  16.9746, 3, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  16.9746, 3, 1,                          ! X,Y,Z Vertex 2 {m}
  -2.9746, 3, 1,                          ! X,Y,Z Vertex 3 {m}
  -2.9746, 3, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 37,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  14, 0, 4,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 4,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 17,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 3,                              ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              ! Name
  Floor,                                  ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 0,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 0;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 12,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 27,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,             ! Name
  Thermal Zone 12,                        ! Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                        ! Zone Name
  Zone HVAC Equipment List 12,            ! Zone Conditioning Equipment List Name
  Port List 23,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 12,                                ! Zone Air Node Name
  Node 73;                                ! Zone Return Air Node Name

NodeList,
  Port List 23,                           ! Name
  Node 72;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 12,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {79588f1f-9a64-4ea9-ac84-c5a0b5fbf4e7}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 12,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 11,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  3,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             ! Name
  Floor,                                  ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 0, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 22,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 55,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 14, 4,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 10,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 14, 4,                              ! X,Y,Z Vertex 1 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 4,                              ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 11,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 16,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 14, 4;                              ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,             ! Name
  Thermal Zone 11,                        ! Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                        ! Zone Name
  Zone HVAC Equipment List 11,            ! Zone Conditioning Equipment List Name
  Port List 21,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 11,                                ! Zone Air Node Name
  Node 83;                                ! Zone Return Air Node Name

NodeList,
  Port List 21,                           ! Name
  Node 82;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 11,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {b93dfa32-4998-40f7-b5cb-aa1f070f7336}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 11,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 8,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  17,                                     ! Y Origin {m}
  4,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 40,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 57,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 38,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  16.9746, 3, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  16.9746, 3, 1,                          ! X,Y,Z Vertex 2 {m}
  -2.9746, 3, 1,                          ! X,Y,Z Vertex 3 {m}
  -2.9746, 3, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 67,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  14, 0, 4,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 4,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 47,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 33,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 8,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 12,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 0,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 0;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              ! Name
  Thermal Zone 8,                         ! Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         ! Zone Name
  Zone HVAC Equipment List 8,             ! Zone Conditioning Equipment List Name
  Port List 15,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 8,                                 ! Zone Air Node Name
  Node 38;                                ! Zone Return Air Node Name

NodeList,
  Port List 15,                           ! Name
  Node 20;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 8,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {2fe7355a-cd93-49ff-87fa-752f17f0d48b}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 8,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 7,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 24,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 0,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  17, 3, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 59,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 45,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 79,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 35,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 7,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 50,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.0254, 0, 2.60407434884607,            ! X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
  19.9746, 0, 1,                          ! X,Y,Z Vertex 3 {m}
  19.9746, 0, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              ! Name
  Thermal Zone 7,                         ! Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         ! Zone Name
  Zone HVAC Equipment List 7,             ! Zone Conditioning Equipment List Name
  Port List 13,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 7,                                 ! Zone Air Node Name
  Node 108;                               ! Zone Return Air Node Name

NodeList,
  Port List 13,                           ! Name
  Node 107;                               ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 7,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {8d54ca49-2c9d-4c38-ae85-87d393193d17}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 7,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 2,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  0,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             ! Name
  Floor,                                  ! Surface Type
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Ground,                                 ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 0,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  17, 3, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 49,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 15,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 5,                              ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 29,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 2,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 20,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.0254, 0, 2.60407434884607,            ! X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
  19.9746, 0, 1,                          ! X,Y,Z Vertex 3 {m}
  19.9746, 0, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              ! Name
  Thermal Zone 2,                         ! Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         ! Zone Name
  Zone HVAC Equipment List 2,             ! Zone Conditioning Equipment List Name
  Port List 3,                            ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 2,                                 ! Zone Air Node Name
  Node 48;                                ! Zone Return Air Node Name

NodeList,
  Port List 3,                            ! Name
  Node 47;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 2,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {83aeb38f-acda-4e27-8455-c03b6faaa2d9}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 2,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 1,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  8,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 83,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 75,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 65,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             ! Name
  Roof,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 54,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  20, 0, 0,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  17, 3, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  20, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  20, 0, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 80,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0.0254, 0, 2.60407434884607,            ! X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
  19.9746, 0, 1,                          ! X,Y,Z Vertex 3 {m}
  19.9746, 0, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 1,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 89,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              ! Name
  Thermal Zone 1,                         ! Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         ! Zone Name
  Zone HVAC Equipment List 1,             ! Zone Conditioning Equipment List Name
  Port List 1,                            ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 1,                                 ! Zone Air Node Name
  Node 78;                                ! Zone Return Air Node Name

NodeList,
  Port List 1,                            ! Name
  Node 77;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 1,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {f57f4d56-1739-4b2c-8a57-5b0af89b38c3}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 1,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 6,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  3,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 57,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 40,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 14, 4,                              ! X,Y,Z Vertex 1 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 30,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 0, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 52,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 46,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 14, 4;                              ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 85,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 14, 4,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 6,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 34,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              ! Name
  Thermal Zone 6,                         ! Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         ! Zone Name
  Zone HVAC Equipment List 6,             ! Zone Conditioning Equipment List Name
  Port List 11,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 6,                                 ! Zone Air Node Name
  Node 93;                                ! Zone Return Air Node Name

NodeList,
  Port List 11,                           ! Name
  Node 92;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 6,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {419e6e63-4bd4-4ccf-bbd1-4529b4edc5be}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 6,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 9,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  17,                                     ! Y Origin {m}
  8,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 42,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 0,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 0;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             ! Name
  Roof,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  14, 0, 4,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 4,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  17, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 68,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  16.9746, 3, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  16.9746, 3, 1,                          ! X,Y,Z Vertex 2 {m}
  -2.9746, 3, 1,                          ! X,Y,Z Vertex 3 {m}
  -2.9746, 3, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 87,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 63,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  -3, 3, 4,                               ! X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 9,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 77,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  17, 3, 0,                               ! X,Y,Z Vertex 3 {m}
  17, 3, 4;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              ! Name
  Thermal Zone 9,                         ! Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         ! Zone Name
  Zone HVAC Equipment List 9,             ! Zone Conditioning Equipment List Name
  Port List 17,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 9,                                 ! Zone Air Node Name
  Node 103;                               ! Zone Return Air Node Name

NodeList,
  Port List 17,                           ! Name
  Node 102;                               ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 9,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {5a4572fe-4733-4341-b7dd-5efe994933cf}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 9,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 10,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  17,                                     ! X Origin {m}
  3,                                      ! Y Origin {m}
  8,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 74,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, -3, 4,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 74,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  3, -2.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  3, 16.9746, 1,                          ! X,Y,Z Vertex 3 {m}
  3, 16.9746, 2.60407434884607;           ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 83,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 3 {m}
  3, -3, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 88,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             ! Name
  Roof,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 0, 4,                                ! X,Y,Z Vertex 2 {m}
  3, -3, 4,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 48,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 0,                               ! X,Y,Z Vertex 1 {m}
  3, -3, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 14, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 10,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 69,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,             ! Name
  Thermal Zone 10,                        ! Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                        ! Zone Name
  Zone HVAC Equipment List 10,            ! Zone Conditioning Equipment List Name
  Port List 19,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 10,                                ! Zone Air Node Name
  Node 98;                                ! Zone Return Air Node Name

NodeList,
  Port List 19,                           ! Name
  Node 97;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 10,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {10c358bb-5cd3-43bd-acaf-b77f19b06598}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 10,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 15,                        ! Name
  -0,                                     ! Direction of Relative North {deg}
  0,                                      ! X Origin {m}
  0,                                      ! Y Origin {m}
  4,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 35,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 51,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
  3, 3, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 41,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 17, 4,                               ! X,Y,Z Vertex 1 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 20, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             ! Name
  Wall,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 20, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          ! Name
  Window,                                 ! Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
  Surface 32,                             ! Building Surface Name
  ,                                       ! Outside Boundary Condition Object
  ,                                       ! View Factor to Ground
  ,                                       ! Shading Control Name
  ,                                       ! Frame and Divider Name
  ,                                       ! Multiplier
  ,                                       ! Number of Vertices
  0, 19.9746, 2.60407434884607,           ! X,Y,Z Vertex 1 {m}
  0, 19.9746, 1,                          ! X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.60407434884607; ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 56,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 17, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 6,                              ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 20, 0,                               ! X,Y,Z Vertex 2 {m}
  3, 17, 0,                               ! X,Y,Z Vertex 3 {m}
  3, 3, 0;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             ! Name
  Ceiling,                                ! Surface Type
  000_Interior Ceiling,                   ! Construction Name
  Thermal Zone 15,                        ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 61,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
  3, 17, 4,                               ! X,Y,Z Vertex 2 {m}
  0, 20, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,             ! Name
  Thermal Zone 15,                        ! Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,    ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,    ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 15,                        ! Zone Name
  Zone HVAC Equipment List 15,            ! Zone Conditioning Equipment List Name
  Port List 29,                           ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 15,                                ! Zone Air Node Name
  Node 58;                                ! Zone Return Air Node Name

NodeList,
  Port List 29,                           ! Name
  Node 57;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 15,            ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {610ee843-8550-4aaf-8fc4-6d943ac36caf}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 15,                        ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

Zone,
  Thermal Zone 3,                         ! Name
  -0,                                     ! Direction of Relative North {deg}
  3,                                      ! X Origin {m}
  3,                                      ! Y Origin {m}
  8,                                      ! Z Origin {m}
  ,                                       ! Type
  ,                                       ! Multiplier
  ,                                       ! Ceiling Height {m}
  ,                                       ! Volume {m3}
  ,                                       ! Floor Area {m2}
  ,                                       ! Zone Inside Convection Algorithm
  ;                                       ! Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             ! Name
  Floor,                                  ! Surface Type
  000_Interior Floor,                     ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 60,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 0, 0;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 70,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 14, 4,                              ! X,Y,Z Vertex 1 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 3 {m}
  0, 14, 4;                               ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 76,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 2 {m}
  14, 14, 0,                              ! X,Y,Z Vertex 3 {m}
  14, 14, 4;                              ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             ! Name
  Roof,                                   ! Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Outdoors,                               ! Outside Boundary Condition
  ,                                       ! Outside Boundary Condition Object
  SunExposed,                             ! Sun Exposure
  WindExposed,                            ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  14, 0, 4,                               ! X,Y,Z Vertex 1 {m}
  14, 14, 4,                              ! X,Y,Z Vertex 2 {m}
  0, 14, 4,                               ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 64,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 14, 4,                               ! X,Y,Z Vertex 1 {m}
  0, 14, 0,                               ! X,Y,Z Vertex 2 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
  0, 0, 4;                                ! X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             ! Name
  Wall,                                   ! Surface Type
  000_Interior Wall,                      ! Construction Name
  Thermal Zone 3,                         ! Zone Name
  Surface,                                ! Outside Boundary Condition
  Surface 82,                             ! Outside Boundary Condition Object
  NoSun,                                  ! Sun Exposure
  NoWind,                                 ! Wind Exposure
  ,                                       ! View Factor to Ground
  ,                                       ! Number of Vertices
  0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
  0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
  14, 0, 0,                               ! X,Y,Z Vertex 3 {m}
  14, 0, 4;                               ! X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              ! Name
  Thermal Zone 3,                         ! Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     ! Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  Through: 12/31,                         ! Field 1
  For: AllDays,                           ! Field 2
  Until: 24:00,                           ! Field 3
  4;                                      ! Field 4

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         ! Zone Name
  Zone HVAC Equipment List 3,             ! Zone Conditioning Equipment List Name
  Port List 5,                            ! Zone Air Inlet Node or NodeList Name
  ,                                       ! Zone Air Exhaust Node or NodeList Name
  Node 3,                                 ! Zone Air Node Name
  Node 88;                                ! Zone Return Air Node Name

NodeList,
  Port List 5,                            ! Name
  Node 87;                                ! Node Name 1

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 3,             ! Name
  ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {65323f52-d17f-4203-bcab-4469e915c456}, ! Zone Equipment Name 1
  1,                                      ! Zone Equipment Cooling Sequence 1
  1;                                      ! Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone 3,                         ! Zone or ZoneList Name
  14,                                     ! Zone Cooling Design Supply Air Temperature {C}
  40,                                     ! Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       ! Design Specification Outdoor Air Object Name
  ,                                       ! Zone Heating Sizing Factor
  ,                                       ! Zone Cooling Sizing Factor
  DesignDay,                              ! Cooling Design Air Flow Method
  ,                                       ! Cooling Design Air Flow Rate {m3/s}
  ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Cooling Minimum Air Flow {m3/s}
  ,                                       ! Cooling Minimum Air Flow Fraction
  DesignDay,                              ! Heating Design Air Flow Method
  ,                                       ! Heating Design Air Flow Rate {m3/s}
  ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       ! Heating Maximum Air Flow {m3/s}
  ;                                       ! Heating Maximum Air Flow Fraction

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           ! Name
  Temperature,                            ! Control Variable
  Hot_Water_Temperature,                  ! Schedule Name
  Node 27;                                ! Setpoint Node or NodeList Name

OutputControl:Table:Style,
  HTML;                                   ! Column Separator

Output:Table:SummaryReports,
  AllSummary;                             ! Report Name 1

Output:VariableDictionary,
  IDF,                                    ! Key Field
  Unsorted;                               ! Sort Option

Output:SQLite,
  SimpleAndTabular;                       ! Option Type

