  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 2,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 1,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 3,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   OnOff,                                  !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Discrete,                               !- Numeric Type
     73   availability;                           !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     77   ,                                       !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   6.7;                                    !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Cooling Sch Default,                    !- Name
     84   Temperature 3,                          !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   28;                                     !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Deck_Temperature_Winter_Design_Day,     !- Name
     91   Temperature,                            !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   12.8;                                   !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Chilled_Water_Temperature_Default,      !- Name
     98   ,                                       !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   6.7;                                    !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Always_On_Summer_Design_Day,            !- Name
    105   OnOff,                                  !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   1;                                      !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Deck_Temperature_Summer_Design_Day,     !- Name
    112   Temperature,                            !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   12.8;                                   !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    119   ,                                       !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   6.7;                                    !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Hot_Water_Temperature_Summer_Design_Day, !- Name
    126   Temperature 1,                          !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   67;                                     !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Always_On_Default,                      !- Name
    133   OnOff,                                  !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   1;                                      !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Deck_Temperature_Default,               !- Name
    140   Temperature,                            !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   12.8;                                   !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Hot_Water_Temperature_Winter_Design_Day, !- Name
    147   Temperature 1,                          !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   67;                                     !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Heating Sch Default,                    !- Name
    154   Temperature 2,                          !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   24;                                     !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Always_On_Winter_Design_Day,            !- Name
    161   OnOff,                                  !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   1;                                      !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Hot_Water_Temperature_Default,          !- Name
    168   Temperature 1,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   67;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {558ef653-6d22-4b4d-a96b-d1bb5296fa8d}, !- Name
    175   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    176   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    177   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    178   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    179   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    180   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    181   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    182   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    183   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    184   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    185   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    186   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Deck_Temperature,                       !- Name
    190   Temperature,                            !- Schedule Type Limits Name
    191   Schedule:Week:Daily {558ef653-6d22-4b4d-a96b-d1bb5296fa8d}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {b49a3713-29ab-4f1a-a531-72d5e3d16a2c}, !- Name
    199   Always_On_Default,                      !- Sunday Schedule:Day Name
    200   Always_On_Default,                      !- Monday Schedule:Day Name
    201   Always_On_Default,                      !- Tuesday Schedule:Day Name
    202   Always_On_Default,                      !- Wednesday Schedule:Day Name
    203   Always_On_Default,                      !- Thursday Schedule:Day Name
    204   Always_On_Default,                      !- Friday Schedule:Day Name
    205   Always_On_Default,                      !- Saturday Schedule:Day Name
    206   Always_On_Default,                      !- Holiday Schedule:Day Name
    207   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    208   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    209   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    210   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Always_On,                              !- Name
    214   OnOff,                                  !- Schedule Type Limits Name
    215   Schedule:Week:Daily {b49a3713-29ab-4f1a-a531-72d5e3d16a2c}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {90c53d7c-0abb-47dc-8406-e62ed4e87b85}, !- Name
    223   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    224   Cooling Sch Default,                    !- Monday Schedule:Day Name
    225   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    226   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    227   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    228   Cooling Sch Default,                    !- Friday Schedule:Day Name
    229   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    230   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    231   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    232   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    233   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    234   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Cooling Sch,                            !- Name
    238   Temperature 3,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {90c53d7c-0abb-47dc-8406-e62ed4e87b85}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {7a87ddaf-50fa-4cff-b6b3-9d46f25a2eb3}, !- Name
    247   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    248   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    249   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    250   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    251   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    252   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    253   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    254   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    255   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    256   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    257   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    258   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Hot_Water_Temperature,                  !- Name
    262   Temperature 1,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {7a87ddaf-50fa-4cff-b6b3-9d46f25a2eb3}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {c1b9a9fb-ca42-4945-8d39-fcda3db55345}, !- Name
    271   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    272   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    273   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    274   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    275   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    276   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    277   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    278   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    279   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    280   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    281   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    282   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Chilled_Water_Temperature,              !- Name
    286   ,                                       !- Schedule Type Limits Name
    287   Schedule:Week:Daily {c1b9a9fb-ca42-4945-8d39-fcda3db55345}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {43e7b669-8d0b-4d92-b9d7-2d7fda8ce3d7}, !- Name
    295   Heating Sch Default,                    !- Sunday Schedule:Day Name
    296   Heating Sch Default,                    !- Monday Schedule:Day Name
    297   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    298   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    299   Heating Sch Default,                    !- Thursday Schedule:Day Name
    300   Heating Sch Default,                    !- Friday Schedule:Day Name
    301   Heating Sch Default,                    !- Saturday Schedule:Day Name
    302   Heating Sch Default,                    !- Holiday Schedule:Day Name
    303   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    304   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    305   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    306   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Heating Sch,                            !- Name
    310   Temperature 2,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {43e7b669-8d0b-4d92-b9d7-2d7fda8ce3d7}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {31626dfc-9608-4329-bcac-6e0ba7c2e750}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {cf05127f-4df6-4f66-9e6f-7dd629bf477b}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 16,                                !- Supply Side Inlet Node Name
    325   Node 19,                                !- Demand Side Outlet Node Name
    326   Node 18,                                !- Demand Side Inlet Node Names
    327   Node 17;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 25,                                !- Sensor Node Name
    362   Node 31,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {31626dfc-9608-4329-bcac-6e0ba7c2e750}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {d72c7c41-a5f3-4a6c-867e-ecce56a2b3fd}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {d72c7c41-a5f3-4a6c-867e-ecce56a2b3fd}, !- Name
    374   Schedule:Compact {12f72795-ad4e-451f-be43-97788c4f64bb}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {12f72795-ad4e-451f-be43-97788c4f64bb}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {cf05127f-4df6-4f66-9e6f-7dd629bf477b}, !- Name
    386   Branch {618c3819-2a9b-40ae-b5c5-48ec48cb9288}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {618c3819-2a9b-40ae-b5c5-48ec48cb9288}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 16,                                !- Component Inlet Node Name 1
    395   Node 23,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 23,                                !- Component Inlet Node Name 2
    400   Node 24,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 24,                                !- Component Inlet Node Name 3
    405   Node 25,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 25,                                !- Component Inlet Node Name 4
    410   Node 17,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {15ea6630-61bd-4b9d-9826-4183d94e4ef2}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {61929877-7d65-4a12-bbf9-d3e93539bf2e}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {de8eddf9-f40e-42bf-8573-215129763bf0}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {15ea6630-61bd-4b9d-9826-4183d94e4ef2}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 22,                                !- Relief Air Outlet Node Name
    427   Node 16,                                !- Return Air Node Name
    428   Node 23,                                !- Mixed Air Node Name
    429   Node 21,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {de8eddf9-f40e-42bf-8573-215129763bf0}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {cbab6c7a-ad43-4088-b266-161740bff098}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {cbab6c7a-ad43-4088-b266-161740bff098}, !- Name
    459   Schedule:Compact {ceaa7a4e-03a3-4271-9065-a8bc9cb73335}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {ceaa7a4e-03a3-4271-9065-a8bc9cb73335}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 21;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {61929877-7d65-4a12-bbf9-d3e93539bf2e}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {e83a5594-6ded-457f-be27-4ce027052ec3}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {e83a5594-6ded-457f-be27-4ce027052ec3}, !- Name
    479   Node 23,                                !- Mixed Air Node Name
    480   Node 21,                                !- Outdoor Air Stream Node Name
    481   Node 22,                                !- Relief Air Stream Node Name
    482   Node 16;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 17,                                !- Reference Setpoint Node Name
    488   Node 25,                                !- Fan Inlet Node Name
    489   Node 17,                                !- Fan Outlet Node Name
    490   Node 23;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 23,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 24,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 24,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 23,                                !- Air Inlet Node Name
    510   Node 24,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 17,                                !- Reference Setpoint Node Name
    539   Node 25,                                !- Fan Inlet Node Name
    540   Node 17,                                !- Fan Outlet Node Name
    541   Node 24;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 31,                                !- Water Inlet Node Name
    625   Node 37,                                !- Water Outlet Node Name
    626   Node 24,                                !- Air Inlet Node Name
    627   Node 25,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 17,                                !- Reference Setpoint Node Name
    640   Node 25,                                !- Fan Inlet Node Name
    641   Node 17,                                !- Fan Outlet Node Name
    642   Node 25;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 25,                                !- Air Inlet Node Name
    661   Node 17;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 17;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {a76bd38c-ca62-413a-aaae-48c2a941b5d9}, !- Name
    671   Node 18,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 18,                                !- Inlet Node Name
    678   Node 39,                                !- Outlet Node Name 1
    679   Node 44,                                !- Outlet Node Name 2
    680   Node 49,                                !- Outlet Node Name 3
    681   Node 54,                                !- Outlet Node Name 4
    682   Node 59,                                !- Outlet Node Name 5
    683   Node 64,                                !- Outlet Node Name 6
    684   Node 69,                                !- Outlet Node Name 7
    685   Node 74,                                !- Outlet Node Name 8
    686   Node 79,                                !- Outlet Node Name 9
    687   Node 84,                                !- Outlet Node Name 10
    688   Node 89,                                !- Outlet Node Name 11
    689   Node 94,                                !- Outlet Node Name 12
    690   Node 99,                                !- Outlet Node Name 13
    691   Node 104,                               !- Outlet Node Name 14
    692   Node 109;                               !- Outlet Node Name 15
    693 
    694 AirLoopHVAC:ReturnPath,
    695   AirLoopHVAC:ReturnPath {434288c8-ba6e-4e78-b180-0253591e6c12}, !- Name
    696   Node 19,                                !- Return Air Path Outlet Node Name
    697   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    698   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    699 
    700 AirLoopHVAC:ZoneMixer,
    701   Air Loop HVAC Zone Mixer 1,             !- Name
    702   Node 19,                                !- Outlet Node Name
    703   Node 38,                                !- Inlet Node Name 1
    704   Node 43,                                !- Inlet Node Name 2
    705   Node 48,                                !- Inlet Node Name 3
    706   Node 53,                                !- Inlet Node Name 4
    707   Node 58,                                !- Inlet Node Name 5
    708   Node 63,                                !- Inlet Node Name 6
    709   Node 68,                                !- Inlet Node Name 7
    710   Node 73,                                !- Inlet Node Name 8
    711   Node 78,                                !- Inlet Node Name 9
    712   Node 83,                                !- Inlet Node Name 10
    713   Node 88,                                !- Inlet Node Name 11
    714   Node 93,                                !- Inlet Node Name 12
    715   Node 98,                                !- Inlet Node Name 13
    716   Node 103,                               !- Inlet Node Name 14
    717   Node 108;                               !- Inlet Node Name 15
    718 
    719 ZoneHVAC:AirDistributionUnit,
    720   ZoneHVAC:AirDistributionUnit {afad36fa-2d8a-4ed5-b24b-2a1aecabd3ee}, !- Name
    721   Node 20,                                !- Air Distribution Unit Outlet Node Name
    722   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    723   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    724 
    725 AirTerminal:SingleDuct:VAV:Reheat,
    726   Air Terminal Single Duct VAV Reheat 2,  !- Name
    727   Always_On,                              !- Availability Schedule Name
    728   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    729   Node 39,                                !- Air Inlet Node Name
    730   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    731   Constant,                               !- Zone Minimum Air Flow Input Method
    732   0.3,                                    !- Constant Minimum Air Flow Fraction
    733   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    734   ,                                       !- Minimum Air Flow Fraction Schedule Name
    735   Coil:Heating:Water,                     !- Reheat Coil Object Type
    736   Coil Heating Water 3,                   !- Reheat Coil Name
    737   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    738   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    739   Node 20,                                !- Air Outlet Node Name
    740   0.001,                                  !- Convergence Tolerance
    741   Normal,                                 !- Damper Heating Action
    742   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    743   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    744   35;                                     !- Maximum Reheat Air Temperature {C}
    745 
    746 Coil:Heating:Water,
    747   Coil Heating Water 3,                   !- Name
    748   Always_On,                              !- Availability Schedule Name
    749   Autosize,                               !- U-Factor Times Area Value {W/K}
    750   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    751   Node 40,                                !- Water Inlet Node Name
    752   Node 41,                                !- Water Outlet Node Name
    753   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    754   Node 20,                                !- Air Outlet Node Name
    755   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    756   Autosize,                               !- Rated Capacity {W}
    757   82.2,                                   !- Rated Inlet Water Temperature {C}
    758   16.6,                                   !- Rated Inlet Air Temperature {C}
    759   71.1,                                   !- Rated Outlet Water Temperature {C}
    760   32.2,                                   !- Rated Outlet Air Temperature {C}
    761   0.5;                                    !- Rated Ratio for Air and Water Convection
    762 
    763 ZoneHVAC:AirDistributionUnit,
    764   ZoneHVAC:AirDistributionUnit {170860ae-20a4-4863-989a-dd9c5ea4baa4}, !- Name
    765   Node 42,                                !- Air Distribution Unit Outlet Node Name
    766   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    767   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    768 
    769 AirTerminal:SingleDuct:VAV:Reheat,
    770   Air Terminal Single Duct VAV Reheat 3,  !- Name
    771   Always_On,                              !- Availability Schedule Name
    772   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    773   Node 44,                                !- Air Inlet Node Name
    774   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    775   Constant,                               !- Zone Minimum Air Flow Input Method
    776   0.3,                                    !- Constant Minimum Air Flow Fraction
    777   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    778   ,                                       !- Minimum Air Flow Fraction Schedule Name
    779   Coil:Heating:Water,                     !- Reheat Coil Object Type
    780   Coil Heating Water 4,                   !- Reheat Coil Name
    781   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    782   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    783   Node 42,                                !- Air Outlet Node Name
    784   0.001,                                  !- Convergence Tolerance
    785   Normal,                                 !- Damper Heating Action
    786   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    787   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    788   35;                                     !- Maximum Reheat Air Temperature {C}
    789 
    790 Coil:Heating:Water,
    791   Coil Heating Water 4,                   !- Name
    792   Always_On,                              !- Availability Schedule Name
    793   Autosize,                               !- U-Factor Times Area Value {W/K}
    794   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    795   Node 45,                                !- Water Inlet Node Name
    796   Node 46,                                !- Water Outlet Node Name
    797   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    798   Node 42,                                !- Air Outlet Node Name
    799   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    800   Autosize,                               !- Rated Capacity {W}
    801   82.2,                                   !- Rated Inlet Water Temperature {C}
    802   16.6,                                   !- Rated Inlet Air Temperature {C}
    803   71.1,                                   !- Rated Outlet Water Temperature {C}
    804   32.2,                                   !- Rated Outlet Air Temperature {C}
    805   0.5;                                    !- Rated Ratio for Air and Water Convection
    806 
    807 ZoneHVAC:AirDistributionUnit,
    808   ZoneHVAC:AirDistributionUnit {ca5b1fd7-3e12-46ea-a6eb-ab05a3e0f579}, !- Name
    809   Node 47,                                !- Air Distribution Unit Outlet Node Name
    810   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    811   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    812 
    813 AirTerminal:SingleDuct:VAV:Reheat,
    814   Air Terminal Single Duct VAV Reheat 4,  !- Name
    815   Always_On,                              !- Availability Schedule Name
    816   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    817   Node 49,                                !- Air Inlet Node Name
    818   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    819   Constant,                               !- Zone Minimum Air Flow Input Method
    820   0.3,                                    !- Constant Minimum Air Flow Fraction
    821   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    822   ,                                       !- Minimum Air Flow Fraction Schedule Name
    823   Coil:Heating:Water,                     !- Reheat Coil Object Type
    824   Coil Heating Water 5,                   !- Reheat Coil Name
    825   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    826   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    827   Node 47,                                !- Air Outlet Node Name
    828   0.001,                                  !- Convergence Tolerance
    829   Normal,                                 !- Damper Heating Action
    830   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    831   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    832   35;                                     !- Maximum Reheat Air Temperature {C}
    833 
    834 Coil:Heating:Water,
    835   Coil Heating Water 5,                   !- Name
    836   Always_On,                              !- Availability Schedule Name
    837   Autosize,                               !- U-Factor Times Area Value {W/K}
    838   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    839   Node 50,                                !- Water Inlet Node Name
    840   Node 51,                                !- Water Outlet Node Name
    841   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    842   Node 47,                                !- Air Outlet Node Name
    843   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    844   Autosize,                               !- Rated Capacity {W}
    845   82.2,                                   !- Rated Inlet Water Temperature {C}
    846   16.6,                                   !- Rated Inlet Air Temperature {C}
    847   71.1,                                   !- Rated Outlet Water Temperature {C}
    848   32.2,                                   !- Rated Outlet Air Temperature {C}
    849   0.5;                                    !- Rated Ratio for Air and Water Convection
    850 
    851 ZoneHVAC:AirDistributionUnit,
    852   ZoneHVAC:AirDistributionUnit {37e8c52e-cdf9-436e-881e-58d6b715a2f5}, !- Name
    853   Node 52,                                !- Air Distribution Unit Outlet Node Name
    854   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    855   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    856 
    857 AirTerminal:SingleDuct:VAV:Reheat,
    858   Air Terminal Single Duct VAV Reheat 5,  !- Name
    859   Always_On,                              !- Availability Schedule Name
    860   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    861   Node 54,                                !- Air Inlet Node Name
    862   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    863   Constant,                               !- Zone Minimum Air Flow Input Method
    864   0.3,                                    !- Constant Minimum Air Flow Fraction
    865   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    866   ,                                       !- Minimum Air Flow Fraction Schedule Name
    867   Coil:Heating:Water,                     !- Reheat Coil Object Type
    868   Coil Heating Water 6,                   !- Reheat Coil Name
    869   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    870   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    871   Node 52,                                !- Air Outlet Node Name
    872   0.001,                                  !- Convergence Tolerance
    873   Normal,                                 !- Damper Heating Action
    874   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    875   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    876   35;                                     !- Maximum Reheat Air Temperature {C}
    877 
    878 Coil:Heating:Water,
    879   Coil Heating Water 6,                   !- Name
    880   Always_On,                              !- Availability Schedule Name
    881   Autosize,                               !- U-Factor Times Area Value {W/K}
    882   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    883   Node 55,                                !- Water Inlet Node Name
    884   Node 56,                                !- Water Outlet Node Name
    885   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    886   Node 52,                                !- Air Outlet Node Name
    887   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    888   Autosize,                               !- Rated Capacity {W}
    889   82.2,                                   !- Rated Inlet Water Temperature {C}
    890   16.6,                                   !- Rated Inlet Air Temperature {C}
    891   71.1,                                   !- Rated Outlet Water Temperature {C}
    892   32.2,                                   !- Rated Outlet Air Temperature {C}
    893   0.5;                                    !- Rated Ratio for Air and Water Convection
    894 
    895 ZoneHVAC:AirDistributionUnit,
    896   ZoneHVAC:AirDistributionUnit {160d005a-7711-42cf-b131-255ab95001ab}, !- Name
    897   Node 57,                                !- Air Distribution Unit Outlet Node Name
    898   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    899   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    900 
    901 AirTerminal:SingleDuct:VAV:Reheat,
    902   Air Terminal Single Duct VAV Reheat 6,  !- Name
    903   Always_On,                              !- Availability Schedule Name
    904   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    905   Node 59,                                !- Air Inlet Node Name
    906   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    907   Constant,                               !- Zone Minimum Air Flow Input Method
    908   0.3,                                    !- Constant Minimum Air Flow Fraction
    909   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    910   ,                                       !- Minimum Air Flow Fraction Schedule Name
    911   Coil:Heating:Water,                     !- Reheat Coil Object Type
    912   Coil Heating Water 7,                   !- Reheat Coil Name
    913   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    914   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    915   Node 57,                                !- Air Outlet Node Name
    916   0.001,                                  !- Convergence Tolerance
    917   Normal,                                 !- Damper Heating Action
    918   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    919   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    920   35;                                     !- Maximum Reheat Air Temperature {C}
    921 
    922 Coil:Heating:Water,
    923   Coil Heating Water 7,                   !- Name
    924   Always_On,                              !- Availability Schedule Name
    925   Autosize,                               !- U-Factor Times Area Value {W/K}
    926   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    927   Node 60,                                !- Water Inlet Node Name
    928   Node 61,                                !- Water Outlet Node Name
    929   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    930   Node 57,                                !- Air Outlet Node Name
    931   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    932   Autosize,                               !- Rated Capacity {W}
    933   82.2,                                   !- Rated Inlet Water Temperature {C}
    934   16.6,                                   !- Rated Inlet Air Temperature {C}
    935   71.1,                                   !- Rated Outlet Water Temperature {C}
    936   32.2,                                   !- Rated Outlet Air Temperature {C}
    937   0.5;                                    !- Rated Ratio for Air and Water Convection
    938 
    939 ZoneHVAC:AirDistributionUnit,
    940   ZoneHVAC:AirDistributionUnit {26456a87-efa6-4b07-bdc1-086b83906b3a}, !- Name
    941   Node 62,                                !- Air Distribution Unit Outlet Node Name
    942   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    943   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    944 
    945 AirTerminal:SingleDuct:VAV:Reheat,
    946   Air Terminal Single Duct VAV Reheat 7,  !- Name
    947   Always_On,                              !- Availability Schedule Name
    948   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    949   Node 64,                                !- Air Inlet Node Name
    950   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    951   Constant,                               !- Zone Minimum Air Flow Input Method
    952   0.3,                                    !- Constant Minimum Air Flow Fraction
    953   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    954   ,                                       !- Minimum Air Flow Fraction Schedule Name
    955   Coil:Heating:Water,                     !- Reheat Coil Object Type
    956   Coil Heating Water 8,                   !- Reheat Coil Name
    957   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    958   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    959   Node 62,                                !- Air Outlet Node Name
    960   0.001,                                  !- Convergence Tolerance
    961   Normal,                                 !- Damper Heating Action
    962   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    963   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    964   35;                                     !- Maximum Reheat Air Temperature {C}
    965 
    966 Coil:Heating:Water,
    967   Coil Heating Water 8,                   !- Name
    968   Always_On,                              !- Availability Schedule Name
    969   Autosize,                               !- U-Factor Times Area Value {W/K}
    970   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    971   Node 65,                                !- Water Inlet Node Name
    972   Node 66,                                !- Water Outlet Node Name
    973   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    974   Node 62,                                !- Air Outlet Node Name
    975   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    976   Autosize,                               !- Rated Capacity {W}
    977   82.2,                                   !- Rated Inlet Water Temperature {C}
    978   16.6,                                   !- Rated Inlet Air Temperature {C}
    979   71.1,                                   !- Rated Outlet Water Temperature {C}
    980   32.2,                                   !- Rated Outlet Air Temperature {C}
    981   0.5;                                    !- Rated Ratio for Air and Water Convection
    982 
    983 ZoneHVAC:AirDistributionUnit,
    984   ZoneHVAC:AirDistributionUnit {c08b8412-2010-414e-b2f7-8b877bbb03b7}, !- Name
    985   Node 67,                                !- Air Distribution Unit Outlet Node Name
    986   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    987   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
    988 
    989 AirTerminal:SingleDuct:VAV:Reheat,
    990   Air Terminal Single Duct VAV Reheat 8,  !- Name
    991   Always_On,                              !- Availability Schedule Name
    992   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
    993   Node 69,                                !- Air Inlet Node Name
    994   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    995   Constant,                               !- Zone Minimum Air Flow Input Method
    996   0.3,                                    !- Constant Minimum Air Flow Fraction
    997   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    998   ,                                       !- Minimum Air Flow Fraction Schedule Name
    999   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1000   Coil Heating Water 9,                   !- Reheat Coil Name
   1001   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1002   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1003   Node 67,                                !- Air Outlet Node Name
   1004   0.001,                                  !- Convergence Tolerance
   1005   Normal,                                 !- Damper Heating Action
   1006   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1007   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1008   35;                                     !- Maximum Reheat Air Temperature {C}
   1009 
   1010 Coil:Heating:Water,
   1011   Coil Heating Water 9,                   !- Name
   1012   Always_On,                              !- Availability Schedule Name
   1013   Autosize,                               !- U-Factor Times Area Value {W/K}
   1014   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1015   Node 70,                                !- Water Inlet Node Name
   1016   Node 71,                                !- Water Outlet Node Name
   1017   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1018   Node 67,                                !- Air Outlet Node Name
   1019   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1020   Autosize,                               !- Rated Capacity {W}
   1021   82.2,                                   !- Rated Inlet Water Temperature {C}
   1022   16.6,                                   !- Rated Inlet Air Temperature {C}
   1023   71.1,                                   !- Rated Outlet Water Temperature {C}
   1024   32.2,                                   !- Rated Outlet Air Temperature {C}
   1025   0.5;                                    !- Rated Ratio for Air and Water Convection
   1026 
   1027 ZoneHVAC:AirDistributionUnit,
   1028   ZoneHVAC:AirDistributionUnit {6d4f5438-6916-48ad-b3f2-f0a2c389076a}, !- Name
   1029   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1030   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1031   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1032 
   1033 AirTerminal:SingleDuct:VAV:Reheat,
   1034   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1035   Always_On,                              !- Availability Schedule Name
   1036   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1037   Node 74,                                !- Air Inlet Node Name
   1038   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1039   Constant,                               !- Zone Minimum Air Flow Input Method
   1040   0.3,                                    !- Constant Minimum Air Flow Fraction
   1041   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1042   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1043   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1044   Coil Heating Water 10,                  !- Reheat Coil Name
   1045   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1046   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1047   Node 72,                                !- Air Outlet Node Name
   1048   0.001,                                  !- Convergence Tolerance
   1049   Normal,                                 !- Damper Heating Action
   1050   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1051   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1052   35;                                     !- Maximum Reheat Air Temperature {C}
   1053 
   1054 Coil:Heating:Water,
   1055   Coil Heating Water 10,                  !- Name
   1056   Always_On,                              !- Availability Schedule Name
   1057   Autosize,                               !- U-Factor Times Area Value {W/K}
   1058   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1059   Node 75,                                !- Water Inlet Node Name
   1060   Node 76,                                !- Water Outlet Node Name
   1061   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1062   Node 72,                                !- Air Outlet Node Name
   1063   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1064   Autosize,                               !- Rated Capacity {W}
   1065   82.2,                                   !- Rated Inlet Water Temperature {C}
   1066   16.6,                                   !- Rated Inlet Air Temperature {C}
   1067   71.1,                                   !- Rated Outlet Water Temperature {C}
   1068   32.2,                                   !- Rated Outlet Air Temperature {C}
   1069   0.5;                                    !- Rated Ratio for Air and Water Convection
   1070 
   1071 ZoneHVAC:AirDistributionUnit,
   1072   ZoneHVAC:AirDistributionUnit {e237dc40-b87a-4051-b9e5-bf49a4907509}, !- Name
   1073   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1074   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1075   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1076 
   1077 AirTerminal:SingleDuct:VAV:Reheat,
   1078   Air Terminal Single Duct VAV Reheat 10, !- Name
   1079   Always_On,                              !- Availability Schedule Name
   1080   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1081   Node 79,                                !- Air Inlet Node Name
   1082   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1083   Constant,                               !- Zone Minimum Air Flow Input Method
   1084   0.3,                                    !- Constant Minimum Air Flow Fraction
   1085   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1086   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1087   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1088   Coil Heating Water 11,                  !- Reheat Coil Name
   1089   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1090   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1091   Node 77,                                !- Air Outlet Node Name
   1092   0.001,                                  !- Convergence Tolerance
   1093   Normal,                                 !- Damper Heating Action
   1094   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1095   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1096   35;                                     !- Maximum Reheat Air Temperature {C}
   1097 
   1098 Coil:Heating:Water,
   1099   Coil Heating Water 11,                  !- Name
   1100   Always_On,                              !- Availability Schedule Name
   1101   Autosize,                               !- U-Factor Times Area Value {W/K}
   1102   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1103   Node 80,                                !- Water Inlet Node Name
   1104   Node 81,                                !- Water Outlet Node Name
   1105   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1106   Node 77,                                !- Air Outlet Node Name
   1107   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1108   Autosize,                               !- Rated Capacity {W}
   1109   82.2,                                   !- Rated Inlet Water Temperature {C}
   1110   16.6,                                   !- Rated Inlet Air Temperature {C}
   1111   71.1,                                   !- Rated Outlet Water Temperature {C}
   1112   32.2,                                   !- Rated Outlet Air Temperature {C}
   1113   0.5;                                    !- Rated Ratio for Air and Water Convection
   1114 
   1115 ZoneHVAC:AirDistributionUnit,
   1116   ZoneHVAC:AirDistributionUnit {ad3d8ef4-72ec-4a11-b526-9c566b8d88f7}, !- Name
   1117   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1118   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1119   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1120 
   1121 AirTerminal:SingleDuct:VAV:Reheat,
   1122   Air Terminal Single Duct VAV Reheat 11, !- Name
   1123   Always_On,                              !- Availability Schedule Name
   1124   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1125   Node 84,                                !- Air Inlet Node Name
   1126   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1127   Constant,                               !- Zone Minimum Air Flow Input Method
   1128   0.3,                                    !- Constant Minimum Air Flow Fraction
   1129   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1130   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1131   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1132   Coil Heating Water 12,                  !- Reheat Coil Name
   1133   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1134   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1135   Node 82,                                !- Air Outlet Node Name
   1136   0.001,                                  !- Convergence Tolerance
   1137   Normal,                                 !- Damper Heating Action
   1138   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1139   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1140   35;                                     !- Maximum Reheat Air Temperature {C}
   1141 
   1142 Coil:Heating:Water,
   1143   Coil Heating Water 12,                  !- Name
   1144   Always_On,                              !- Availability Schedule Name
   1145   Autosize,                               !- U-Factor Times Area Value {W/K}
   1146   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1147   Node 85,                                !- Water Inlet Node Name
   1148   Node 86,                                !- Water Outlet Node Name
   1149   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1150   Node 82,                                !- Air Outlet Node Name
   1151   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1152   Autosize,                               !- Rated Capacity {W}
   1153   82.2,                                   !- Rated Inlet Water Temperature {C}
   1154   16.6,                                   !- Rated Inlet Air Temperature {C}
   1155   71.1,                                   !- Rated Outlet Water Temperature {C}
   1156   32.2,                                   !- Rated Outlet Air Temperature {C}
   1157   0.5;                                    !- Rated Ratio for Air and Water Convection
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {951b01e4-a680-47e5-abb9-02da07ff7028}, !- Name
   1161   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 12, !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 89,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 13,                  !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 87,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 13,                  !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 90,                                !- Water Inlet Node Name
   1192   Node 91,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1194   Node 87,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {a0dd9d7b-b259-4b20-a10f-ffea349224e3}, !- Name
   1205   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 13, !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 94,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 14,                  !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 92,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 14,                  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 95,                                !- Water Inlet Node Name
   1236   Node 96,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1238   Node 92,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {25742876-2036-4f1b-b503-b81b1f402d0a}, !- Name
   1249   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 14, !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 99,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 15,                  !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 97,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 15,                  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 100,                               !- Water Inlet Node Name
   1280   Node 101,                               !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1282   Node 97,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {7ba08006-5480-44dc-981d-172981cfada2}, !- Name
   1293   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 15, !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 104,                               !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 16,                  !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 102,                               !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 16,                  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 105,                               !- Water Inlet Node Name
   1324   Node 106,                               !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1326   Node 102,                               !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {a1752db3-c641-4608-b610-ec9f7cd89c3f}, !- Name
   1337   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 16, !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 109,                               !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 17,                  !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 107,                               !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 17,                  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 110,                               !- Water Inlet Node Name
   1368   Node 111,                               !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1370   Node 107,                               !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 27,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 26,                                !- Plant Side Inlet Node Name
   1391   Node 27,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 29,                                !- Demand Side Inlet Node Name
   1395   Node 30,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 26,                                !- Component Inlet Node Name 1
   1464   Node 32,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 26,                                !- Inlet Node Name
   1470   Node 32,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 28,                                !- Component Inlet Node Name 1
   1490   Node 33,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 28,                                !- Boiler Water Inlet Node Name
   1506   Node 33,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 34,                                !- Component Inlet Node Name 1
   1519   Node 35,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 34,                                !- Inlet Node Name
   1525   Node 35;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 36,                                !- Component Inlet Node Name 1
   1534   Node 27,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 36,                                !- Inlet Node Name
   1540   Node 27;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1552   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1553   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1554   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1555   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1556   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   1557   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   1558   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   1559   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   1560   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   1561   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 18
   1562   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 19
   1563 
   1564 ConnectorList,
   1565   Plant Loop 1 Demand Connector List,     !- Name
   1566   Connector:Splitter,                     !- Connector Object Type 1
   1567   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1568   Connector:Mixer,                        !- Connector Object Type 2
   1569   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1570 
   1571 Connector:Splitter,
   1572   Plant Loop 1 Demand Splitter,           !- Name
   1573   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1574   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1575   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1576   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1577   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1578   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1579   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1580   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1581   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1582   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1583   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1584   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1585   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   1586   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   1587   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   1588   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   1589   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   1590   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 17
   1591 
   1592 Connector:Mixer,
   1593   Plant Loop 1 Demand Mixer,              !- Name
   1594   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1595   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1596   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1597   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1598   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1599   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1600   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1601   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1602   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1603   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1604   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1605   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1606   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   1607   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   1608   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   1609   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   1610   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   1611   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 17
   1612 
   1613 Branch,
   1614   Plant Loop 1 Demand Inlet Branch,       !- Name
   1615   ,                                       !- Maximum Flow Rate {m3/s}
   1616   ,                                       !- Pressure Drop Curve Name
   1617   Pipe:Adiabatic,                         !- Component Object Type 1
   1618   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1619   Node 29,                                !- Component Inlet Node Name 1
   1620   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1621   Passive;                                !- Component Branch Control Type 1
   1622 
   1623 Pipe:Adiabatic,
   1624   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1625   Node 29,                                !- Inlet Node Name
   1626   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 1,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 1,                   !- Component Name 1
   1634   Node 31,                                !- Component Inlet Node Name 1
   1635   Node 37,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 2,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 3,                   !- Component Name 1
   1644   Node 40,                                !- Component Inlet Node Name 1
   1645   Node 41,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 3,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 4,                   !- Component Name 1
   1654   Node 45,                                !- Component Inlet Node Name 1
   1655   Node 46,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Branch 4,           !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Coil:Heating:Water,                     !- Component Object Type 1
   1663   Coil Heating Water 5,                   !- Component Name 1
   1664   Node 50,                                !- Component Inlet Node Name 1
   1665   Node 51,                                !- Component Outlet Node Name 1
   1666   Passive;                                !- Component Branch Control Type 1
   1667 
   1668 Branch,
   1669   Plant Loop 1 Demand Branch 5,           !- Name
   1670   ,                                       !- Maximum Flow Rate {m3/s}
   1671   ,                                       !- Pressure Drop Curve Name
   1672   Coil:Heating:Water,                     !- Component Object Type 1
   1673   Coil Heating Water 6,                   !- Component Name 1
   1674   Node 55,                                !- Component Inlet Node Name 1
   1675   Node 56,                                !- Component Outlet Node Name 1
   1676   Passive;                                !- Component Branch Control Type 1
   1677 
   1678 Branch,
   1679   Plant Loop 1 Demand Branch 6,           !- Name
   1680   ,                                       !- Maximum Flow Rate {m3/s}
   1681   ,                                       !- Pressure Drop Curve Name
   1682   Coil:Heating:Water,                     !- Component Object Type 1
   1683   Coil Heating Water 7,                   !- Component Name 1
   1684   Node 60,                                !- Component Inlet Node Name 1
   1685   Node 61,                                !- Component Outlet Node Name 1
   1686   Passive;                                !- Component Branch Control Type 1
   1687 
   1688 Branch,
   1689   Plant Loop 1 Demand Branch 7,           !- Name
   1690   ,                                       !- Maximum Flow Rate {m3/s}
   1691   ,                                       !- Pressure Drop Curve Name
   1692   Coil:Heating:Water,                     !- Component Object Type 1
   1693   Coil Heating Water 8,                   !- Component Name 1
   1694   Node 65,                                !- Component Inlet Node Name 1
   1695   Node 66,                                !- Component Outlet Node Name 1
   1696   Passive;                                !- Component Branch Control Type 1
   1697 
   1698 Branch,
   1699   Plant Loop 1 Demand Branch 8,           !- Name
   1700   ,                                       !- Maximum Flow Rate {m3/s}
   1701   ,                                       !- Pressure Drop Curve Name
   1702   Coil:Heating:Water,                     !- Component Object Type 1
   1703   Coil Heating Water 9,                   !- Component Name 1
   1704   Node 70,                                !- Component Inlet Node Name 1
   1705   Node 71,                                !- Component Outlet Node Name 1
   1706   Passive;                                !- Component Branch Control Type 1
   1707 
   1708 Branch,
   1709   Plant Loop 1 Demand Branch 9,           !- Name
   1710   ,                                       !- Maximum Flow Rate {m3/s}
   1711   ,                                       !- Pressure Drop Curve Name
   1712   Coil:Heating:Water,                     !- Component Object Type 1
   1713   Coil Heating Water 10,                  !- Component Name 1
   1714   Node 75,                                !- Component Inlet Node Name 1
   1715   Node 76,                                !- Component Outlet Node Name 1
   1716   Passive;                                !- Component Branch Control Type 1
   1717 
   1718 Branch,
   1719   Plant Loop 1 Demand Branch 10,          !- Name
   1720   ,                                       !- Maximum Flow Rate {m3/s}
   1721   ,                                       !- Pressure Drop Curve Name
   1722   Coil:Heating:Water,                     !- Component Object Type 1
   1723   Coil Heating Water 11,                  !- Component Name 1
   1724   Node 80,                                !- Component Inlet Node Name 1
   1725   Node 81,                                !- Component Outlet Node Name 1
   1726   Passive;                                !- Component Branch Control Type 1
   1727 
   1728 Branch,
   1729   Plant Loop 1 Demand Branch 11,          !- Name
   1730   ,                                       !- Maximum Flow Rate {m3/s}
   1731   ,                                       !- Pressure Drop Curve Name
   1732   Coil:Heating:Water,                     !- Component Object Type 1
   1733   Coil Heating Water 12,                  !- Component Name 1
   1734   Node 85,                                !- Component Inlet Node Name 1
   1735   Node 86,                                !- Component Outlet Node Name 1
   1736   Passive;                                !- Component Branch Control Type 1
   1737 
   1738 Branch,
   1739   Plant Loop 1 Demand Branch 12,          !- Name
   1740   ,                                       !- Maximum Flow Rate {m3/s}
   1741   ,                                       !- Pressure Drop Curve Name
   1742   Coil:Heating:Water,                     !- Component Object Type 1
   1743   Coil Heating Water 13,                  !- Component Name 1
   1744   Node 90,                                !- Component Inlet Node Name 1
   1745   Node 91,                                !- Component Outlet Node Name 1
   1746   Passive;                                !- Component Branch Control Type 1
   1747 
   1748 Branch,
   1749   Plant Loop 1 Demand Branch 13,          !- Name
   1750   ,                                       !- Maximum Flow Rate {m3/s}
   1751   ,                                       !- Pressure Drop Curve Name
   1752   Coil:Heating:Water,                     !- Component Object Type 1
   1753   Coil Heating Water 14,                  !- Component Name 1
   1754   Node 95,                                !- Component Inlet Node Name 1
   1755   Node 96,                                !- Component Outlet Node Name 1
   1756   Passive;                                !- Component Branch Control Type 1
   1757 
   1758 Branch,
   1759   Plant Loop 1 Demand Branch 14,          !- Name
   1760   ,                                       !- Maximum Flow Rate {m3/s}
   1761   ,                                       !- Pressure Drop Curve Name
   1762   Coil:Heating:Water,                     !- Component Object Type 1
   1763   Coil Heating Water 15,                  !- Component Name 1
   1764   Node 100,                               !- Component Inlet Node Name 1
   1765   Node 101,                               !- Component Outlet Node Name 1
   1766   Passive;                                !- Component Branch Control Type 1
   1767 
   1768 Branch,
   1769   Plant Loop 1 Demand Branch 15,          !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Coil:Heating:Water,                     !- Component Object Type 1
   1773   Coil Heating Water 16,                  !- Component Name 1
   1774   Node 105,                               !- Component Inlet Node Name 1
   1775   Node 106,                               !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Branch,
   1779   Plant Loop 1 Demand Branch 16,          !- Name
   1780   ,                                       !- Maximum Flow Rate {m3/s}
   1781   ,                                       !- Pressure Drop Curve Name
   1782   Coil:Heating:Water,                     !- Component Object Type 1
   1783   Coil Heating Water 17,                  !- Component Name 1
   1784   Node 110,                               !- Component Inlet Node Name 1
   1785   Node 111,                               !- Component Outlet Node Name 1
   1786   Passive;                                !- Component Branch Control Type 1
   1787 
   1788 Branch,
   1789   Plant Loop 1 Demand Bypass Branch,      !- Name
   1790   ,                                       !- Maximum Flow Rate {m3/s}
   1791   ,                                       !- Pressure Drop Curve Name
   1792   Pipe:Adiabatic,                         !- Component Object Type 1
   1793   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1794   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1795   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1796   Bypass;                                 !- Component Branch Control Type 1
   1797 
   1798 Pipe:Adiabatic,
   1799   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1800   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1801   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1802 
   1803 Branch,
   1804   Plant Loop 1 Demand Outlet Branch,      !- Name
   1805   ,                                       !- Maximum Flow Rate {m3/s}
   1806   ,                                       !- Pressure Drop Curve Name
   1807   Pipe:Adiabatic,                         !- Component Object Type 1
   1808   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1809   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1810   Node 30,                                !- Component Outlet Node Name 1
   1811   Passive;                                !- Component Branch Control Type 1
   1812 
   1813 Pipe:Adiabatic,
   1814   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1815   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1816   Node 30;                                !- Outlet Node Name
   1817 
   1818 RunPeriodControl:DaylightSavingTime,
   1819   2nd Sunday in March,                    !- Start Date
   1820   1st Sunday in November;                 !- End Date
   1821 
   1822 Site:Location,
   1823   Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
   1824   41.98,                                  !- Latitude {deg}
   1825   -87.92,                                 !- Longitude {deg}
   1826   -6,                                     !- Time Zone {hr}
   1827   201;                                    !- Elevation {m}
   1828 
   1829 SizingPeriod:DesignDay,
   1830   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1831   1,                                      !- Month
   1832   21,                                     !- Day of Month
   1833   WinterDesignDay,                        !- Day Type
   1834   -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1835   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1836   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1837   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1838   Wetbulb,                                !- Humidity Condition Type
   1839   -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1840   ,                                       !- Humidity Condition Day Schedule Name
   1841   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1842   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1843   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1844   98934,                                  !- Barometric Pressure {Pa}
   1845   11.4,                                   !- Wind Speed {m/s}
   1846   270,                                    !- Wind Direction {deg}
   1847   No,                                     !- Rain Indicator
   1848   No,                                     !- Snow Indicator
   1849   No,                                     !- Daylight Saving Time Indicator
   1850   ASHRAEClearSky,                         !- Solar Model Indicator
   1851   ,                                       !- Beam Solar Day Schedule Name
   1852   ,                                       !- Diffuse Solar Day Schedule Name
   1853   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1854   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1855   0;                                      !- Sky Clearness
   1856 
   1857 SizingPeriod:DesignDay,
   1858   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1859   1,                                      !- Month
   1860   21,                                     !- Day of Month
   1861   WinterDesignDay,                        !- Day Type
   1862   -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1863   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1864   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1865   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1866   Wetbulb,                                !- Humidity Condition Type
   1867   -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1868   ,                                       !- Humidity Condition Day Schedule Name
   1869   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1870   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1871   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1872   98934,                                  !- Barometric Pressure {Pa}
   1873   12.4,                                   !- Wind Speed {m/s}
   1874   270,                                    !- Wind Direction {deg}
   1875   No,                                     !- Rain Indicator
   1876   No,                                     !- Snow Indicator
   1877   No,                                     !- Daylight Saving Time Indicator
   1878   ASHRAEClearSky,                         !- Solar Model Indicator
   1879   ,                                       !- Beam Solar Day Schedule Name
   1880   ,                                       !- Diffuse Solar Day Schedule Name
   1881   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1882   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1883   0;                                      !- Sky Clearness
   1884 
   1885 SizingPeriod:DesignDay,
   1886   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   1887   7,                                      !- Month
   1888   21,                                     !- Day of Month
   1889   SummerDesignDay,                        !- Day Type
   1890   28.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1891   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1892   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1893   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1894   Dewpoint,                               !- Humidity Condition Type
   1895   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1896   ,                                       !- Humidity Condition Day Schedule Name
   1897   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1898   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1899   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1900   98934,                                  !- Barometric Pressure {Pa}
   1901   5.2,                                    !- Wind Speed {m/s}
   1902   230,                                    !- Wind Direction {deg}
   1903   No,                                     !- Rain Indicator
   1904   No,                                     !- Snow Indicator
   1905   No,                                     !- Daylight Saving Time Indicator
   1906   ASHRAETau,                              !- Solar Model Indicator
   1907   ,                                       !- Beam Solar Day Schedule Name
   1908   ,                                       !- Diffuse Solar Day Schedule Name
   1909   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1910   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1911 
   1912 SizingPeriod:DesignDay,
   1913   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
   1914   1,                                      !- Month
   1915   21,                                     !- Day of Month
   1916   WinterDesignDay,                        !- Day Type
   1917   -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1918   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1919   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1920   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1921   Wetbulb,                                !- Humidity Condition Type
   1922   -16.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1923   ,                                       !- Humidity Condition Day Schedule Name
   1924   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1925   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1926   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1927   98934,                                  !- Barometric Pressure {Pa}
   1928   4.9,                                    !- Wind Speed {m/s}
   1929   270,                                    !- Wind Direction {deg}
   1930   No,                                     !- Rain Indicator
   1931   No,                                     !- Snow Indicator
   1932   No,                                     !- Daylight Saving Time Indicator
   1933   ASHRAEClearSky,                         !- Solar Model Indicator
   1934   ,                                       !- Beam Solar Day Schedule Name
   1935   ,                                       !- Diffuse Solar Day Schedule Name
   1936   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1937   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1938   0;                                      !- Sky Clearness
   1939 
   1940 SizingPeriod:DesignDay,
   1941   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   1942   7,                                      !- Month
   1943   21,                                     !- Day of Month
   1944   SummerDesignDay,                        !- Day Type
   1945   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1946   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1947   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1948   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1949   Wetbulb,                                !- Humidity Condition Type
   1950   22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1951   ,                                       !- Humidity Condition Day Schedule Name
   1952   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1953   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1954   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1955   98934,                                  !- Barometric Pressure {Pa}
   1956   5.2,                                    !- Wind Speed {m/s}
   1957   230,                                    !- Wind Direction {deg}
   1958   No,                                     !- Rain Indicator
   1959   No,                                     !- Snow Indicator
   1960   No,                                     !- Daylight Saving Time Indicator
   1961   ASHRAETau,                              !- Solar Model Indicator
   1962   ,                                       !- Beam Solar Day Schedule Name
   1963   ,                                       !- Diffuse Solar Day Schedule Name
   1964   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1965   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1966 
   1967 SizingPeriod:DesignDay,
   1968   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1969   7,                                      !- Month
   1970   21,                                     !- Day of Month
   1971   SummerDesignDay,                        !- Day Type
   1972   31.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1973   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1974   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1975   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1976   Wetbulb,                                !- Humidity Condition Type
   1977   25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1978   ,                                       !- Humidity Condition Day Schedule Name
   1979   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1980   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1981   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1982   98934,                                  !- Barometric Pressure {Pa}
   1983   5.2,                                    !- Wind Speed {m/s}
   1984   230,                                    !- Wind Direction {deg}
   1985   No,                                     !- Rain Indicator
   1986   No,                                     !- Snow Indicator
   1987   No,                                     !- Daylight Saving Time Indicator
   1988   ASHRAETau,                              !- Solar Model Indicator
   1989   ,                                       !- Beam Solar Day Schedule Name
   1990   ,                                       !- Diffuse Solar Day Schedule Name
   1991   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1992   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1993 
   1994 SizingPeriod:DesignDay,
   1995   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1996   7,                                      !- Month
   1997   21,                                     !- Day of Month
   1998   SummerDesignDay,                        !- Day Type
   1999   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2000   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2001   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2002   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2003   Enthalpy,                               !- Humidity Condition Type
   2004   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2005   ,                                       !- Humidity Condition Day Schedule Name
   2006   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2007   75100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2008   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2009   98934,                                  !- Barometric Pressure {Pa}
   2010   5.2,                                    !- Wind Speed {m/s}
   2011   230,                                    !- Wind Direction {deg}
   2012   No,                                     !- Rain Indicator
   2013   No,                                     !- Snow Indicator
   2014   No,                                     !- Daylight Saving Time Indicator
   2015   ASHRAETau,                              !- Solar Model Indicator
   2016   ,                                       !- Beam Solar Day Schedule Name
   2017   ,                                       !- Diffuse Solar Day Schedule Name
   2018   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2019   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2020 
   2021 SizingPeriod:DesignDay,
   2022   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2023   1,                                      !- Month
   2024   21,                                     !- Day of Month
   2025   WinterDesignDay,                        !- Day Type
   2026   -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
   2027   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2028   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2029   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2030   Dewpoint,                               !- Humidity Condition Type
   2031   -22.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2032   ,                                       !- Humidity Condition Day Schedule Name
   2033   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2034   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2035   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2036   98934,                                  !- Barometric Pressure {Pa}
   2037   4.9,                                    !- Wind Speed {m/s}
   2038   270,                                    !- Wind Direction {deg}
   2039   No,                                     !- Rain Indicator
   2040   No,                                     !- Snow Indicator
   2041   No,                                     !- Daylight Saving Time Indicator
   2042   ASHRAEClearSky,                         !- Solar Model Indicator
   2043   ,                                       !- Beam Solar Day Schedule Name
   2044   ,                                       !- Diffuse Solar Day Schedule Name
   2045   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2046   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2047   0;                                      !- Sky Clearness
   2048 
   2049 SizingPeriod:DesignDay,
   2050   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2051   7,                                      !- Month
   2052   21,                                     !- Day of Month
   2053   SummerDesignDay,                        !- Day Type
   2054   27.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2055   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2056   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2057   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2058   Dewpoint,                               !- Humidity Condition Type
   2059   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2060   ,                                       !- Humidity Condition Day Schedule Name
   2061   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2062   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2063   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2064   98934,                                  !- Barometric Pressure {Pa}
   2065   5.2,                                    !- Wind Speed {m/s}
   2066   230,                                    !- Wind Direction {deg}
   2067   No,                                     !- Rain Indicator
   2068   No,                                     !- Snow Indicator
   2069   No,                                     !- Daylight Saving Time Indicator
   2070   ASHRAETau,                              !- Solar Model Indicator
   2071   ,                                       !- Beam Solar Day Schedule Name
   2072   ,                                       !- Diffuse Solar Day Schedule Name
   2073   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2074   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2075 
   2076 SizingPeriod:DesignDay,
   2077   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2078   1,                                      !- Month
   2079   21,                                     !- Day of Month
   2080   WinterDesignDay,                        !- Day Type
   2081   -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
   2082   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2083   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2084   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2085   Dewpoint,                               !- Humidity Condition Type
   2086   -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2087   ,                                       !- Humidity Condition Day Schedule Name
   2088   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2089   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2090   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2091   98934,                                  !- Barometric Pressure {Pa}
   2092   4.9,                                    !- Wind Speed {m/s}
   2093   270,                                    !- Wind Direction {deg}
   2094   No,                                     !- Rain Indicator
   2095   No,                                     !- Snow Indicator
   2096   No,                                     !- Daylight Saving Time Indicator
   2097   ASHRAEClearSky,                         !- Solar Model Indicator
   2098   ,                                       !- Beam Solar Day Schedule Name
   2099   ,                                       !- Diffuse Solar Day Schedule Name
   2100   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2101   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2102   0;                                      !- Sky Clearness
   2103 
   2104 SizingPeriod:DesignDay,
   2105   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2106   7,                                      !- Month
   2107   21,                                     !- Day of Month
   2108   SummerDesignDay,                        !- Day Type
   2109   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2110   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2111   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2112   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2113   Wetbulb,                                !- Humidity Condition Type
   2114   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2115   ,                                       !- Humidity Condition Day Schedule Name
   2116   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2117   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2118   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2119   98934,                                  !- Barometric Pressure {Pa}
   2120   5.2,                                    !- Wind Speed {m/s}
   2121   230,                                    !- Wind Direction {deg}
   2122   No,                                     !- Rain Indicator
   2123   No,                                     !- Snow Indicator
   2124   No,                                     !- Daylight Saving Time Indicator
   2125   ASHRAETau,                              !- Solar Model Indicator
   2126   ,                                       !- Beam Solar Day Schedule Name
   2127   ,                                       !- Diffuse Solar Day Schedule Name
   2128   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2129   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2130 
   2131 SizingPeriod:DesignDay,
   2132   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2133   7,                                      !- Month
   2134   21,                                     !- Day of Month
   2135   SummerDesignDay,                        !- Day Type
   2136   26.5,                                   !- Maximum Dry-Bulb Temperature {C}
   2137   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2138   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2139   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2140   Dewpoint,                               !- Humidity Condition Type
   2141   21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2142   ,                                       !- Humidity Condition Day Schedule Name
   2143   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2144   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2145   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2146   98934,                                  !- Barometric Pressure {Pa}
   2147   5.2,                                    !- Wind Speed {m/s}
   2148   230,                                    !- Wind Direction {deg}
   2149   No,                                     !- Rain Indicator
   2150   No,                                     !- Snow Indicator
   2151   No,                                     !- Daylight Saving Time Indicator
   2152   ASHRAETau,                              !- Solar Model Indicator
   2153   ,                                       !- Beam Solar Day Schedule Name
   2154   ,                                       !- Diffuse Solar Day Schedule Name
   2155   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2156   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2157 
   2158 SizingPeriod:DesignDay,
   2159   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2160   7,                                      !- Month
   2161   21,                                     !- Day of Month
   2162   SummerDesignDay,                        !- Day Type
   2163   31.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2164   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2165   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2166   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2167   Wetbulb,                                !- Humidity Condition Type
   2168   23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2169   ,                                       !- Humidity Condition Day Schedule Name
   2170   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2171   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2172   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2173   98934,                                  !- Barometric Pressure {Pa}
   2174   5.2,                                    !- Wind Speed {m/s}
   2175   230,                                    !- Wind Direction {deg}
   2176   No,                                     !- Rain Indicator
   2177   No,                                     !- Snow Indicator
   2178   No,                                     !- Daylight Saving Time Indicator
   2179   ASHRAETau,                              !- Solar Model Indicator
   2180   ,                                       !- Beam Solar Day Schedule Name
   2181   ,                                       !- Diffuse Solar Day Schedule Name
   2182   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2183   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2184 
   2185 SizingPeriod:DesignDay,
   2186   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2187   7,                                      !- Month
   2188   21,                                     !- Day of Month
   2189   SummerDesignDay,                        !- Day Type
   2190   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2191   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2192   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2193   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2194   Wetbulb,                                !- Humidity Condition Type
   2195   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2196   ,                                       !- Humidity Condition Day Schedule Name
   2197   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2198   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2199   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2200   98934,                                  !- Barometric Pressure {Pa}
   2201   5.2,                                    !- Wind Speed {m/s}
   2202   230,                                    !- Wind Direction {deg}
   2203   No,                                     !- Rain Indicator
   2204   No,                                     !- Snow Indicator
   2205   No,                                     !- Daylight Saving Time Indicator
   2206   ASHRAETau,                              !- Solar Model Indicator
   2207   ,                                       !- Beam Solar Day Schedule Name
   2208   ,                                       !- Diffuse Solar Day Schedule Name
   2209   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2210   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2211 
   2212 SizingPeriod:DesignDay,
   2213   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2214   1,                                      !- Month
   2215   21,                                     !- Day of Month
   2216   WinterDesignDay,                        !- Day Type
   2217   -20,                                    !- Maximum Dry-Bulb Temperature {C}
   2218   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2219   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2220   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2221   Wetbulb,                                !- Humidity Condition Type
   2222   -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2223   ,                                       !- Humidity Condition Day Schedule Name
   2224   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2225   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2226   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2227   98934,                                  !- Barometric Pressure {Pa}
   2228   4.9,                                    !- Wind Speed {m/s}
   2229   270,                                    !- Wind Direction {deg}
   2230   No,                                     !- Rain Indicator
   2231   No,                                     !- Snow Indicator
   2232   No,                                     !- Daylight Saving Time Indicator
   2233   ASHRAEClearSky,                         !- Solar Model Indicator
   2234   ,                                       !- Beam Solar Day Schedule Name
   2235   ,                                       !- Diffuse Solar Day Schedule Name
   2236   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2237   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2238   0;                                      !- Sky Clearness
   2239 
   2240 SizingPeriod:DesignDay,
   2241   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2242   7,                                      !- Month
   2243   21,                                     !- Day of Month
   2244   SummerDesignDay,                        !- Day Type
   2245   33.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2246   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2247   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2248   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2249   Wetbulb,                                !- Humidity Condition Type
   2250   23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2251   ,                                       !- Humidity Condition Day Schedule Name
   2252   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2253   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2254   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2255   98934,                                  !- Barometric Pressure {Pa}
   2256   5.2,                                    !- Wind Speed {m/s}
   2257   230,                                    !- Wind Direction {deg}
   2258   No,                                     !- Rain Indicator
   2259   No,                                     !- Snow Indicator
   2260   No,                                     !- Daylight Saving Time Indicator
   2261   ASHRAETau,                              !- Solar Model Indicator
   2262   ,                                       !- Beam Solar Day Schedule Name
   2263   ,                                       !- Diffuse Solar Day Schedule Name
   2264   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2265   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2266 
   2267 SizingPeriod:DesignDay,
   2268   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2269   7,                                      !- Month
   2270   21,                                     !- Day of Month
   2271   SummerDesignDay,                        !- Day Type
   2272   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2273   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2274   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2275   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2276   Enthalpy,                               !- Humidity Condition Type
   2277   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2278   ,                                       !- Humidity Condition Day Schedule Name
   2279   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2280   79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2281   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2282   98934,                                  !- Barometric Pressure {Pa}
   2283   5.2,                                    !- Wind Speed {m/s}
   2284   230,                                    !- Wind Direction {deg}
   2285   No,                                     !- Rain Indicator
   2286   No,                                     !- Snow Indicator
   2287   No,                                     !- Daylight Saving Time Indicator
   2288   ASHRAETau,                              !- Solar Model Indicator
   2289   ,                                       !- Beam Solar Day Schedule Name
   2290   ,                                       !- Diffuse Solar Day Schedule Name
   2291   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2292   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2293 
   2294 SizingPeriod:DesignDay,
   2295   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2296   7,                                      !- Month
   2297   21,                                     !- Day of Month
   2298   SummerDesignDay,                        !- Day Type
   2299   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2300   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2303   Enthalpy,                               !- Humidity Condition Type
   2304   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2305   ,                                       !- Humidity Condition Day Schedule Name
   2306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2307   70900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2309   98934,                                  !- Barometric Pressure {Pa}
   2310   5.2,                                    !- Wind Speed {m/s}
   2311   230,                                    !- Wind Direction {deg}
   2312   No,                                     !- Rain Indicator
   2313   No,                                     !- Snow Indicator
   2314   No,                                     !- Daylight Saving Time Indicator
   2315   ASHRAETau,                              !- Solar Model Indicator
   2316   ,                                       !- Beam Solar Day Schedule Name
   2317   ,                                       !- Diffuse Solar Day Schedule Name
   2318   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2319   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2320 
   2321 Material,
   2322   Metal Decking,                          !- Name
   2323   MediumSmooth,                           !- Roughness
   2324   0.0015,                                 !- Thickness {m}
   2325   45.006,                                 !- Conductivity {W/m-K}
   2326   7680,                                   !- Density {kg/m3}
   2327   418.4,                                  !- Specific Heat {J/kg-K}
   2328   0.9,                                    !- Thermal Absorptance
   2329   0.7,                                    !- Solar Absorptance
   2330   0.3;                                    !- Visible Absorptance
   2331 
   2332 Material,
   2333   000_G01a 19mm gypsum board,             !- Name
   2334   MediumSmooth,                           !- Roughness
   2335   0.019,                                  !- Thickness {m}
   2336   0.16,                                   !- Conductivity {W/m-K}
   2337   800,                                    !- Density {kg/m3}
   2338   1090,                                   !- Specific Heat {J/kg-K}
   2339   0.9,                                    !- Thermal Absorptance
   2340   0.7,                                    !- Solar Absorptance
   2341   0.7;                                    !- Visible Absorptance
   2342 
   2343 Material,
   2344   000_F16 Acoustic tile,                  !- Name
   2345   MediumSmooth,                           !- Roughness
   2346   0.0191,                                 !- Thickness {m}
   2347   0.06,                                   !- Conductivity {W/m-K}
   2348   368,                                    !- Density {kg/m3}
   2349   590,                                    !- Specific Heat {J/kg-K}
   2350   0.9,                                    !- Thermal Absorptance
   2351   0.7,                                    !- Solar Absorptance
   2352   0.7;                                    !- Visible Absorptance
   2353 
   2354 Material,
   2355   1/2IN Gypsum,                           !- Name
   2356   Smooth,                                 !- Roughness
   2357   0.0127,                                 !- Thickness {m}
   2358   0.16,                                   !- Conductivity {W/m-K}
   2359   784.9,                                  !- Density {kg/m3}
   2360   830,                                    !- Specific Heat {J/kg-K}
   2361   0.9,                                    !- Thermal Absorptance
   2362   0.92,                                   !- Solar Absorptance
   2363   0.92;                                   !- Visible Absorptance
   2364 
   2365 Material,
   2366   MAT-CC05 4 HW CONCRETE,                 !- Name
   2367   Rough,                                  !- Roughness
   2368   0.1016,                                 !- Thickness {m}
   2369   1.311,                                  !- Conductivity {W/m-K}
   2370   2240,                                   !- Density {kg/m3}
   2371   836.8,                                  !- Specific Heat {J/kg-K}
   2372   0.9,                                    !- Thermal Absorptance
   2373   0.7,                                    !- Solar Absorptance
   2374   0.7;                                    !- Visible Absorptance
   2375 
   2376 Material,
   2377   000_M11 100mm lightweight concrete,     !- Name
   2378   MediumRough,                            !- Roughness
   2379   0.1016,                                 !- Thickness {m}
   2380   0.53,                                   !- Conductivity {W/m-K}
   2381   1280,                                   !- Density {kg/m3}
   2382   840,                                    !- Specific Heat {J/kg-K}
   2383   0.9,                                    !- Thermal Absorptance
   2384   0.7,                                    !- Solar Absorptance
   2385   0.7;                                    !- Visible Absorptance
   2386 
   2387 Material,
   2388   Wall Insulation [39],                   !- Name
   2389   MediumRough,                            !- Roughness
   2390   0.1184,                                 !- Thickness {m}
   2391   0.045,                                  !- Conductivity {W/m-K}
   2392   265,                                    !- Density {kg/m3}
   2393   836.8,                                  !- Specific Heat {J/kg-K}
   2394   0.9,                                    !- Thermal Absorptance
   2395   0.7,                                    !- Solar Absorptance
   2396   0.7;                                    !- Visible Absorptance
   2397 
   2398 Material,
   2399   000_F08 Metal surface,                  !- Name
   2400   Smooth,                                 !- Roughness
   2401   0.0008,                                 !- Thickness {m}
   2402   45.28,                                  !- Conductivity {W/m-K}
   2403   7824,                                   !- Density {kg/m3}
   2404   500,                                    !- Specific Heat {J/kg-K}
   2405   0.9,                                    !- Thermal Absorptance
   2406   0.7,                                    !- Solar Absorptance
   2407   0.7;                                    !- Visible Absorptance
   2408 
   2409 Material,
   2410   Roof Insulation [21],                   !- Name
   2411   MediumRough,                            !- Roughness
   2412   0.2105,                                 !- Thickness {m}
   2413   0.049,                                  !- Conductivity {W/m-K}
   2414   265,                                    !- Density {kg/m3}
   2415   836.8,                                  !- Specific Heat {J/kg-K}
   2416   0.9,                                    !- Thermal Absorptance
   2417   0.7,                                    !- Solar Absorptance
   2418   0.7;                                    !- Visible Absorptance
   2419 
   2420 Material,
   2421   000_G05 25mm wood,                      !- Name
   2422   MediumSmooth,                           !- Roughness
   2423   0.0254,                                 !- Thickness {m}
   2424   0.15,                                   !- Conductivity {W/m-K}
   2425   608,                                    !- Density {kg/m3}
   2426   1630,                                   !- Specific Heat {J/kg-K}
   2427   0.9,                                    !- Thermal Absorptance
   2428   0.7,                                    !- Solar Absorptance
   2429   0.7;                                    !- Visible Absorptance
   2430 
   2431 Material,
   2432   Roof Membrane,                          !- Name
   2433   VeryRough,                              !- Roughness
   2434   0.0095,                                 !- Thickness {m}
   2435   0.16,                                   !- Conductivity {W/m-K}
   2436   1121.29,                                !- Density {kg/m3}
   2437   1460,                                   !- Specific Heat {J/kg-K}
   2438   0.9,                                    !- Thermal Absorptance
   2439   0.7,                                    !- Solar Absorptance
   2440   0.7;                                    !- Visible Absorptance
   2441 
   2442 Material,
   2443   000_I01 25mm insulation board,          !- Name
   2444   MediumRough,                            !- Roughness
   2445   0.0254,                                 !- Thickness {m}
   2446   0.03,                                   !- Conductivity {W/m-K}
   2447   43,                                     !- Density {kg/m3}
   2448   1210,                                   !- Specific Heat {J/kg-K}
   2449   0.9,                                    !- Thermal Absorptance
   2450   0.7,                                    !- Solar Absorptance
   2451   0.7;                                    !- Visible Absorptance
   2452 
   2453 Material:AirGap,
   2454   000_F05 Ceiling air space resistance,   !- Name
   2455   0.18;                                   !- Thermal Resistance {m2-K/W}
   2456 
   2457 Material:AirGap,
   2458   000_F04 Wall air space resistance,      !- Name
   2459   0.15;                                   !- Thermal Resistance {m2-K/W}
   2460 
   2461 Material,
   2462   OS:Material:AirWall 1,                  !- Name
   2463   MediumSmooth,                           !- Roughness
   2464   0.01,                                   !- Thickness {m}
   2465   0.6,                                    !- Conductivity {W/m-K}
   2466   800,                                    !- Density {kg/m3}
   2467   1000,                                   !- Specific Heat {J/kg-K}
   2468   0.95,                                   !- Thermal Absorptance
   2469   0.7,                                    !- Solar Absorptance
   2470   0.7;                                    !- Visible Absorptance
   2471 
   2472 Material:NoMass,
   2473   CP02 CARPET PAD,                        !- Name
   2474   VeryRough,                              !- Roughness
   2475   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2476   0.9,                                    !- Thermal Absorptance
   2477   0.7,                                    !- Solar Absorptance
   2478   0.8;                                    !- Visible Absorptance
   2479 
   2480 Material:NoMass,
   2481   MAT-SHEATH,                             !- Name
   2482   Rough,                                  !- Roughness
   2483   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2484   0.9,                                    !- Thermal Absorptance
   2485   0.7,                                    !- Solar Absorptance
   2486   0.7;                                    !- Visible Absorptance
   2487 
   2488 WindowMaterial:Gas,
   2489   000_Air 13mm,                           !- Name
   2490   Air,                                    !- Gas Type
   2491   0.0127;                                 !- Thickness {m}
   2492 
   2493 WindowMaterial:Glazing,
   2494   000_Clear 3mm,                          !- Name
   2495   SpectralAverage,                        !- Optical Data Type
   2496   ,                                       !- Window Glass Spectral Data Set Name
   2497   0.003,                                  !- Thickness {m}
   2498   0.837,                                  !- Solar Transmittance at Normal Incidence
   2499   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2500   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2501   0.898,                                  !- Visible Transmittance at Normal Incidence
   2502   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2503   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2504   0,                                      !- Infrared Transmittance at Normal Incidence
   2505   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2506   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2507   0.9;                                    !- Conductivity {W/m-K}
   2508 
   2509 WindowMaterial:Glazing,
   2510   Theoretical Glass [207],                !- Name
   2511   SpectralAverage,                        !- Optical Data Type
   2512   ,                                       !- Window Glass Spectral Data Set Name
   2513   0.003,                                  !- Thickness {m}
   2514   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2515   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2516   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2517   0.44,                                   !- Visible Transmittance at Normal Incidence
   2518   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2519   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2520   0,                                      !- Infrared Transmittance at Normal Incidence
   2521   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2522   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2523   0.0133,                                 !- Conductivity {W/m-K}
   2524   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2525   No;                                     !- Solar Diffusing
   2526 
   2527 Construction,
   2528   000_Interior Floor,                     !- Name
   2529   000_F16 Acoustic tile,                  !- Layer 1
   2530   000_F05 Ceiling air space resistance,   !- Layer 2
   2531   000_M11 100mm lightweight concrete;     !- Layer 3
   2532 
   2533 Construction,
   2534   000_Exterior Door,                      !- Name
   2535   000_F08 Metal surface,                  !- Layer 1
   2536   000_I01 25mm insulation board;          !- Layer 2
   2537 
   2538 Construction,
   2539   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2540   MAT-SHEATH,                             !- Layer 1
   2541   Wall Insulation [39],                   !- Layer 2
   2542   1/2IN Gypsum;                           !- Layer 3
   2543 
   2544 Construction,
   2545   000_Interior Window,                    !- Name
   2546   000_Clear 3mm;                          !- Layer 1
   2547 
   2548 Construction,
   2549   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2550   Roof Membrane,                          !- Layer 1
   2551   Roof Insulation [21],                   !- Layer 2
   2552   Metal Decking;                          !- Layer 3
   2553 
   2554 Construction,
   2555   000_Interior Wall,                      !- Name
   2556   000_G01a 19mm gypsum board,             !- Layer 1
   2557   000_F04 Wall air space resistance,      !- Layer 2
   2558   000_G01a 19mm gypsum board;             !- Layer 3
   2559 
   2560 Construction,
   2561   000_Interior Partition,                 !- Name
   2562   000_G05 25mm wood;                      !- Layer 1
   2563 
   2564 Construction,
   2565   000_Exterior Window,                    !- Name
   2566   000_Clear 3mm,                          !- Layer 1
   2567   000_Air 13mm,                           !- Layer 2
   2568   000_Clear 3mm;                          !- Layer 3
   2569 
   2570 Construction,
   2571   000_Interior Door,                      !- Name
   2572   000_G05 25mm wood;                      !- Layer 1
   2573 
   2574 Construction,
   2575   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2576   Theoretical Glass [207];                !- Layer 1
   2577 
   2578 Construction,
   2579   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2580   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2581   CP02 CARPET PAD;                        !- Layer 2
   2582 
   2583 Construction,
   2584   Air_Wall,                               !- Name
   2585   OS:Material:AirWall 1;                  !- Layer 1
   2586 
   2587 Construction,
   2588   000_Interior Ceiling,                   !- Name
   2589   000_M11 100mm lightweight concrete,     !- Layer 1
   2590   000_F05 Ceiling air space resistance,   !- Layer 2
   2591   000_F16 Acoustic tile;                  !- Layer 3
   2592 
   2593 Building,
   2594   Building 1,                             !- Name
   2595   ,                                       !- North Axis {deg}
   2596   ,                                       !- Terrain
   2597   ,                                       !- Loads Convergence Tolerance Value
   2598   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2599   ,                                       !- Solar Distribution
   2600   ,                                       !- Maximum Number of Warmup Days
   2601   ;                                       !- Minimum Number of Warmup Days
   2602 
   2603 Zone,
   2604   Thermal Zone 12,                        !- Name
   2605   -0,                                     !- Direction of Relative North {deg}
   2606   0,                                      !- X Origin {m}
   2607   0,                                      !- Y Origin {m}
   2608   0,                                      !- Z Origin {m}
   2609   ,                                       !- Type
   2610   ,                                       !- Multiplier
   2611   ,                                       !- Ceiling Height {m}
   2612   ,                                       !- Volume {m3}
   2613   ,                                       !- Floor Area {m2}
   2614   ,                                       !- Zone Inside Convection Algorithm
   2615   ;                                       !- Zone Outside Convection Algorithm
   2616 
   2617 BuildingSurface:Detailed,
   2618   Surface 3,                              !- Name
   2619   Wall,                                   !- Surface Type
   2620   000_Interior Wall,                      !- Construction Name
   2621   Thermal Zone 12,                        !- Zone Name
   2622   Surface,                                !- Outside Boundary Condition
   2623   Surface 11,                             !- Outside Boundary Condition Object
   2624   NoSun,                                  !- Sun Exposure
   2625   NoWind,                                 !- Wind Exposure
   2626   ,                                       !- View Factor to Ground
   2627   ,                                       !- Number of Vertices
   2628   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   2629   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   2630   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   2631   0, 68.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   2632 
   2633 BuildingSurface:Detailed,
   2634   Surface 2,                              !- Name
   2635   Wall,                                   !- Surface Type
   2636   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2637   Thermal Zone 12,                        !- Zone Name
   2638   Outdoors,                               !- Outside Boundary Condition
   2639   ,                                       !- Outside Boundary Condition Object
   2640   SunExposed,                             !- Sun Exposure
   2641   WindExposed,                            !- Wind Exposure
   2642   ,                                       !- View Factor to Ground
   2643   ,                                       !- Number of Vertices
   2644   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   2645   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   2646   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2647   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2648 
   2649 FenestrationSurface:Detailed,
   2650   Sub Surface 2,                          !- Name
   2651   Window,                                 !- Surface Type
   2652   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2653   Surface 2,                              !- Building Surface Name
   2654   ,                                       !- Outside Boundary Condition Object
   2655   ,                                       !- View Factor to Ground
   2656   ,                                       !- Shading Control Name
   2657   ,                                       !- Frame and Divider Name
   2658   ,                                       !- Multiplier
   2659   ,                                       !- Number of Vertices
   2660   0, 68.2241421230062, 1.60044692906425,  !- X,Y,Z Vertex 1 {m}
   2661   0, 68.2241421230062, 1,                 !- X,Y,Z Vertex 2 {m}
   2662   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   2663   0, 0.0253999999999905, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   2664 
   2665 BuildingSurface:Detailed,
   2666   Surface 6,                              !- Name
   2667   Ceiling,                                !- Surface Type
   2668   000_Interior Ceiling,                   !- Construction Name
   2669   Thermal Zone 12,                        !- Zone Name
   2670   Surface,                                !- Outside Boundary Condition
   2671   Surface 31,                             !- Outside Boundary Condition Object
   2672   NoSun,                                  !- Sun Exposure
   2673   NoWind,                                 !- Wind Exposure
   2674   ,                                       !- View Factor to Ground
   2675   ,                                       !- Number of Vertices
   2676   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2677   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 2 {m}
   2678   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   2679   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2680 
   2681 BuildingSurface:Detailed,
   2682   Surface 4,                              !- Name
   2683   Wall,                                   !- Surface Type
   2684   000_Interior Wall,                      !- Construction Name
   2685   Thermal Zone 12,                        !- Zone Name
   2686   Surface,                                !- Outside Boundary Condition
   2687   Surface 26,                             !- Outside Boundary Condition Object
   2688   NoSun,                                  !- Sun Exposure
   2689   NoWind,                                 !- Wind Exposure
   2690   ,                                       !- View Factor to Ground
   2691   ,                                       !- Number of Vertices
   2692   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2693   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2694   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   2695   3, 65.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   2696 
   2697 BuildingSurface:Detailed,
   2698   Surface 5,                              !- Name
   2699   Wall,                                   !- Surface Type
   2700   000_Interior Wall,                      !- Construction Name
   2701   Thermal Zone 12,                        !- Zone Name
   2702   Surface,                                !- Outside Boundary Condition
   2703   Surface 21,                             !- Outside Boundary Condition Object
   2704   NoSun,                                  !- Sun Exposure
   2705   NoWind,                                 !- Wind Exposure
   2706   ,                                       !- View Factor to Ground
   2707   ,                                       !- Number of Vertices
   2708   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2709   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2710   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2711   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2712 
   2713 BuildingSurface:Detailed,
   2714   Surface 1,                              !- Name
   2715   Floor,                                  !- Surface Type
   2716   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2717   Thermal Zone 12,                        !- Zone Name
   2718   Ground,                                 !- Outside Boundary Condition
   2719   ,                                       !- Outside Boundary Condition Object
   2720   NoSun,                                  !- Sun Exposure
   2721   NoWind,                                 !- Wind Exposure
   2722   ,                                       !- View Factor to Ground
   2723   ,                                       !- Number of Vertices
   2724   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2725   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   2726   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   2727   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2728 
   2729 ZoneControl:Thermostat,
   2730   Thermal Zone 12 Thermostat,             !- Name
   2731   Thermal Zone 12,                        !- Zone or ZoneList Name
   2732   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   2733   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2734   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2735 
   2736 Schedule:Compact,
   2737   Thermal Zone 12 Thermostat Schedule,    !- Name
   2738   ,                                       !- Schedule Type Limits Name
   2739   Through: 12/31,                         !- Field 1
   2740   For: AllDays,                           !- Field 2
   2741   Until: 24:00,                           !- Field 3
   2742   4;                                      !- Field 4
   2743 
   2744 ThermostatSetpoint:DualSetpoint,
   2745   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2746   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2747   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2748 
   2749 ZoneHVAC:EquipmentConnections,
   2750   Thermal Zone 12,                        !- Zone Name
   2751   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   2752   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   2753   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2754   Node 12,                                !- Zone Air Node Name
   2755   Node 53;                                !- Zone Return Air Node Name
   2756 
   2757 NodeList,
   2758   Port List 23,                           !- Name
   2759   Node 52;                                !- Node Name 1
   2760 
   2761 ZoneHVAC:EquipmentList,
   2762   Zone HVAC Equipment List 12,            !- Name
   2763   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2764   ZoneHVAC:AirDistributionUnit {37e8c52e-cdf9-436e-881e-58d6b715a2f5}, !- Zone Equipment Name 1
   2765   1,                                      !- Zone Equipment Cooling Sequence 1
   2766   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2767 
   2768 Sizing:Zone,
   2769   Thermal Zone 12,                        !- Zone or ZoneList Name
   2770   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2771   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2772   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2773   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2774   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2775   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2776   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2777   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2778   ,                                       !- Design Specification Outdoor Air Object Name
   2779   ,                                       !- Zone Heating Sizing Factor
   2780   ,                                       !- Zone Cooling Sizing Factor
   2781   DesignDay,                              !- Cooling Design Air Flow Method
   2782   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2783   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2784   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2785   0,                                      !- Cooling Minimum Air Flow Fraction
   2786   DesignDay,                              !- Heating Design Air Flow Method
   2787   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2788   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2789   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2790   0.3;                                    !- Heating Maximum Air Flow Fraction
   2791 
   2792 DesignSpecification:ZoneAirDistribution,
   2793   {d1cd177b-7221-49dd-bacd-6c1c8e553a2c}, !- Name
   2794   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2795   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2796 
   2797 Zone,
   2798   Thermal Zone 7,                         !- Name
   2799   -0,                                     !- Direction of Relative North {deg}
   2800   3,                                      !- X Origin {m}
   2801   3,                                      !- Y Origin {m}
   2802   0,                                      !- Z Origin {m}
   2803   ,                                       !- Type
   2804   ,                                       !- Multiplier
   2805   ,                                       !- Ceiling Height {m}
   2806   ,                                       !- Volume {m3}
   2807   ,                                       !- Floor Area {m2}
   2808   ,                                       !- Zone Inside Convection Algorithm
   2809   ;                                       !- Zone Outside Convection Algorithm
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 27,                             !- Name
   2813   Wall,                                   !- Surface Type
   2814   000_Interior Wall,                      !- Construction Name
   2815   Thermal Zone 7,                         !- Zone Name
   2816   Surface,                                !- Outside Boundary Condition
   2817   Surface 10,                             !- Outside Boundary Condition Object
   2818   NoSun,                                  !- Sun Exposure
   2819   NoWind,                                 !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   2823   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   2824   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   2825   0, 62.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 30,                             !- Name
   2829   Ceiling,                                !- Surface Type
   2830   000_Interior Ceiling,                   !- Construction Name
   2831   Thermal Zone 7,                         !- Zone Name
   2832   Surface,                                !- Outside Boundary Condition
   2833   Surface 55,                             !- Outside Boundary Condition Object
   2834   NoSun,                                  !- Sun Exposure
   2835   NoWind,                                 !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2839   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 2 {m}
   2840   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   2841   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 BuildingSurface:Detailed,
   2844   Surface 26,                             !- Name
   2845   Wall,                                   !- Surface Type
   2846   000_Interior Wall,                      !- Construction Name
   2847   Thermal Zone 7,                         !- Zone Name
   2848   Surface,                                !- Outside Boundary Condition
   2849   Surface 4,                              !- Outside Boundary Condition Object
   2850   NoSun,                                  !- Sun Exposure
   2851   NoWind,                                 !- Wind Exposure
   2852   ,                                       !- View Factor to Ground
   2853   ,                                       !- Number of Vertices
   2854   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   2855   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   2856   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2857   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2858 
   2859 BuildingSurface:Detailed,
   2860   Surface 29,                             !- Name
   2861   Wall,                                   !- Surface Type
   2862   000_Interior Wall,                      !- Construction Name
   2863   Thermal Zone 7,                         !- Zone Name
   2864   Surface,                                !- Outside Boundary Condition
   2865   Surface 22,                             !- Outside Boundary Condition Object
   2866   NoSun,                                  !- Sun Exposure
   2867   NoWind,                                 !- Wind Exposure
   2868   ,                                       !- View Factor to Ground
   2869   ,                                       !- Number of Vertices
   2870   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2871   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2872   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2873   62.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2874 
   2875 BuildingSurface:Detailed,
   2876   Surface 28,                             !- Name
   2877   Wall,                                   !- Surface Type
   2878   000_Interior Wall,                      !- Construction Name
   2879   Thermal Zone 7,                         !- Zone Name
   2880   Surface,                                !- Outside Boundary Condition
   2881   Surface 16,                             !- Outside Boundary Condition Object
   2882   NoSun,                                  !- Sun Exposure
   2883   NoWind,                                 !- Wind Exposure
   2884   ,                                       !- View Factor to Ground
   2885   ,                                       !- Number of Vertices
   2886   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2887   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2888   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   2889   62.2495421230062, 62.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   2890 
   2891 BuildingSurface:Detailed,
   2892   Surface 25,                             !- Name
   2893   Floor,                                  !- Surface Type
   2894   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2895   Thermal Zone 7,                         !- Zone Name
   2896   Ground,                                 !- Outside Boundary Condition
   2897   ,                                       !- Outside Boundary Condition Object
   2898   NoSun,                                  !- Sun Exposure
   2899   NoWind,                                 !- Wind Exposure
   2900   ,                                       !- View Factor to Ground
   2901   ,                                       !- Number of Vertices
   2902   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2903   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   2904   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   2905   62.2495421230062, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2906 
   2907 ZoneControl:Thermostat,
   2908   Thermal Zone 7 Thermostat,              !- Name
   2909   Thermal Zone 7,                         !- Zone or ZoneList Name
   2910   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   2911   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2912   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2913 
   2914 Schedule:Compact,
   2915   Thermal Zone 7 Thermostat Schedule,     !- Name
   2916   ,                                       !- Schedule Type Limits Name
   2917   Through: 12/31,                         !- Field 1
   2918   For: AllDays,                           !- Field 2
   2919   Until: 24:00,                           !- Field 3
   2920   4;                                      !- Field 4
   2921 
   2922 ZoneHVAC:EquipmentConnections,
   2923   Thermal Zone 7,                         !- Zone Name
   2924   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   2925   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   2926   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2927   Node 7,                                 !- Zone Air Node Name
   2928   Node 88;                                !- Zone Return Air Node Name
   2929 
   2930 NodeList,
   2931   Port List 13,                           !- Name
   2932   Node 87;                                !- Node Name 1
   2933 
   2934 ZoneHVAC:EquipmentList,
   2935   Zone HVAC Equipment List 7,             !- Name
   2936   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2937   ZoneHVAC:AirDistributionUnit {951b01e4-a680-47e5-abb9-02da07ff7028}, !- Zone Equipment Name 1
   2938   1,                                      !- Zone Equipment Cooling Sequence 1
   2939   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2940 
   2941 Sizing:Zone,
   2942   Thermal Zone 7,                         !- Zone or ZoneList Name
   2943   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2944   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2945   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2946   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2947   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2948   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2949   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2950   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2951   ,                                       !- Design Specification Outdoor Air Object Name
   2952   ,                                       !- Zone Heating Sizing Factor
   2953   ,                                       !- Zone Cooling Sizing Factor
   2954   DesignDay,                              !- Cooling Design Air Flow Method
   2955   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2956   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2957   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2958   0,                                      !- Cooling Minimum Air Flow Fraction
   2959   DesignDay,                              !- Heating Design Air Flow Method
   2960   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2961   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2962   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2963   0.3;                                    !- Heating Maximum Air Flow Fraction
   2964 
   2965 DesignSpecification:ZoneAirDistribution,
   2966   {3a116cf2-958b-4f9e-b946-739e88a2e59b}, !- Name
   2967   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2968   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2969 
   2970 Zone,
   2971   Thermal Zone 8,                         !- Name
   2972   -0,                                     !- Direction of Relative North {deg}
   2973   3,                                      !- X Origin {m}
   2974   65.2495421230062,                       !- Y Origin {m}
   2975   8,                                      !- Z Origin {m}
   2976   ,                                       !- Type
   2977   ,                                       !- Multiplier
   2978   ,                                       !- Ceiling Height {m}
   2979   ,                                       !- Volume {m3}
   2980   ,                                       !- Floor Area {m2}
   2981   ,                                       !- Zone Inside Convection Algorithm
   2982   ;                                       !- Zone Outside Convection Algorithm
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 70,                             !- Name
   2986   Wall,                                   !- Surface Type
   2987   000_Interior Wall,                      !- Construction Name
   2988   Thermal Zone 8,                         !- Zone Name
   2989   Surface,                                !- Outside Boundary Condition
   2990   Surface 87,                             !- Outside Boundary Condition Object
   2991   NoSun,                                  !- Sun Exposure
   2992   NoWind,                                 !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2996   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   2997   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   2998   62.2495421230062, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 67,                             !- Name
   3002   Floor,                                  !- Surface Type
   3003   000_Interior Floor,                     !- Construction Name
   3004   Thermal Zone 8,                         !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 42,                             !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   3012   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   3013   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   3014   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 71,                             !- Name
   3018   Wall,                                   !- Surface Type
   3019   000_Interior Wall,                      !- Construction Name
   3020   Thermal Zone 8,                         !- Zone Name
   3021   Surface,                                !- Outside Boundary Condition
   3022   Surface 63,                             !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   3028   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   3029   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   3030   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   3031 
   3032 BuildingSurface:Detailed,
   3033   Surface 69,                             !- Name
   3034   Wall,                                   !- Surface Type
   3035   000_Interior Wall,                      !- Construction Name
   3036   Thermal Zone 8,                         !- Zone Name
   3037   Surface,                                !- Outside Boundary Condition
   3038   Surface 77,                             !- Outside Boundary Condition Object
   3039   NoSun,                                  !- Sun Exposure
   3040   NoWind,                                 !- Wind Exposure
   3041   ,                                       !- View Factor to Ground
   3042   ,                                       !- Number of Vertices
   3043   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   3044   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   3045   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   3046   65.2495421230062, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   3047 
   3048 BuildingSurface:Detailed,
   3049   Surface 68,                             !- Name
   3050   Wall,                                   !- Surface Type
   3051   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3052   Thermal Zone 8,                         !- Zone Name
   3053   Outdoors,                               !- Outside Boundary Condition
   3054   ,                                       !- Outside Boundary Condition Object
   3055   SunExposed,                             !- Sun Exposure
   3056   WindExposed,                            !- Wind Exposure
   3057   ,                                       !- View Factor to Ground
   3058   ,                                       !- Number of Vertices
   3059   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   3060   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   3061   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   3062   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   3063 
   3064 FenestrationSurface:Detailed,
   3065   Sub Surface 12,                         !- Name
   3066   Window,                                 !- Surface Type
   3067   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3068   Surface 68,                             !- Building Surface Name
   3069   ,                                       !- Outside Boundary Condition Object
   3070   ,                                       !- View Factor to Ground
   3071   ,                                       !- Shading Control Name
   3072   ,                                       !- Frame and Divider Name
   3073   ,                                       !- Multiplier
   3074   ,                                       !- Number of Vertices
   3075   65.2241421230062, 2.99999999999997, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   3076   65.2241421230062, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   3077   -2.97460000000001, 2.99999999999997, 1, !- X,Y,Z Vertex 3 {m}
   3078   -2.97460000000001, 2.99999999999997, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   3079 
   3080 BuildingSurface:Detailed,
   3081   Surface 72,                             !- Name
   3082   Roof,                                   !- Surface Type
   3083   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3084   Thermal Zone 8,                         !- Zone Name
   3085   Outdoors,                               !- Outside Boundary Condition
   3086   ,                                       !- Outside Boundary Condition Object
   3087   SunExposed,                             !- Sun Exposure
   3088   WindExposed,                            !- Wind Exposure
   3089   ,                                       !- View Factor to Ground
   3090   ,                                       !- Number of Vertices
   3091   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   3092   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   3093   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   3094   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   3095 
   3096 ZoneControl:Thermostat,
   3097   Thermal Zone 8 Thermostat,              !- Name
   3098   Thermal Zone 8,                         !- Zone or ZoneList Name
   3099   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3100   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3101   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3102 
   3103 Schedule:Compact,
   3104   Thermal Zone 8 Thermostat Schedule,     !- Name
   3105   ,                                       !- Schedule Type Limits Name
   3106   Through: 12/31,                         !- Field 1
   3107   For: AllDays,                           !- Field 2
   3108   Until: 24:00,                           !- Field 3
   3109   4;                                      !- Field 4
   3110 
   3111 ZoneHVAC:EquipmentConnections,
   3112   Thermal Zone 8,                         !- Zone Name
   3113   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3114   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3115   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3116   Node 8,                                 !- Zone Air Node Name
   3117   Node 93;                                !- Zone Return Air Node Name
   3118 
   3119 NodeList,
   3120   Port List 15,                           !- Name
   3121   Node 92;                                !- Node Name 1
   3122 
   3123 ZoneHVAC:EquipmentList,
   3124   Zone HVAC Equipment List 8,             !- Name
   3125   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3126   ZoneHVAC:AirDistributionUnit {a0dd9d7b-b259-4b20-a10f-ffea349224e3}, !- Zone Equipment Name 1
   3127   1,                                      !- Zone Equipment Cooling Sequence 1
   3128   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3129 
   3130 Sizing:Zone,
   3131   Thermal Zone 8,                         !- Zone or ZoneList Name
   3132   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3133   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3134   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3135   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3136   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3137   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3138   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3139   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3140   ,                                       !- Design Specification Outdoor Air Object Name
   3141   ,                                       !- Zone Heating Sizing Factor
   3142   ,                                       !- Zone Cooling Sizing Factor
   3143   DesignDay,                              !- Cooling Design Air Flow Method
   3144   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3145   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3146   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3147   0,                                      !- Cooling Minimum Air Flow Fraction
   3148   DesignDay,                              !- Heating Design Air Flow Method
   3149   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3150   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3151   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3152   0.3;                                    !- Heating Maximum Air Flow Fraction
   3153 
   3154 DesignSpecification:ZoneAirDistribution,
   3155   {f850ca0f-a78b-49a3-96ac-98c093e9bdc9}, !- Name
   3156   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3157   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3158 
   3159 Zone,
   3160   Thermal Zone 2,                         !- Name
   3161   -0,                                     !- Direction of Relative North {deg}
   3162   3,                                      !- X Origin {m}
   3163   65.2495421230062,                       !- Y Origin {m}
   3164   4,                                      !- Z Origin {m}
   3165   ,                                       !- Type
   3166   ,                                       !- Multiplier
   3167   ,                                       !- Ceiling Height {m}
   3168   ,                                       !- Volume {m3}
   3169   ,                                       !- Floor Area {m2}
   3170   ,                                       !- Zone Inside Convection Algorithm
   3171   ;                                       !- Zone Outside Convection Algorithm
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 42,                             !- Name
   3175   Ceiling,                                !- Surface Type
   3176   000_Interior Ceiling,                   !- Construction Name
   3177   Thermal Zone 2,                         !- Zone Name
   3178   Surface,                                !- Outside Boundary Condition
   3179   Surface 67,                             !- Outside Boundary Condition Object
   3180   NoSun,                                  !- Sun Exposure
   3181   NoWind,                                 !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   3185   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   3186   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   3187   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 38,                             !- Name
   3191   Wall,                                   !- Surface Type
   3192   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3193   Thermal Zone 2,                         !- Zone Name
   3194   Outdoors,                               !- Outside Boundary Condition
   3195   ,                                       !- Outside Boundary Condition Object
   3196   SunExposed,                             !- Sun Exposure
   3197   WindExposed,                            !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   3201   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   3202   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   3203   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   3204 
   3205 FenestrationSurface:Detailed,
   3206   Sub Surface 3,                          !- Name
   3207   Window,                                 !- Surface Type
   3208   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3209   Surface 38,                             !- Building Surface Name
   3210   ,                                       !- Outside Boundary Condition Object
   3211   ,                                       !- View Factor to Ground
   3212   ,                                       !- Shading Control Name
   3213   ,                                       !- Frame and Divider Name
   3214   ,                                       !- Multiplier
   3215   ,                                       !- Number of Vertices
   3216   65.2241421230062, 2.99999999999997, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   3217   65.2241421230062, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   3218   -2.97460000000001, 2.99999999999997, 1, !- X,Y,Z Vertex 3 {m}
   3219   -2.97460000000001, 2.99999999999997, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   3220 
   3221 BuildingSurface:Detailed,
   3222   Surface 41,                             !- Name
   3223   Wall,                                   !- Surface Type
   3224   000_Interior Wall,                      !- Construction Name
   3225   Thermal Zone 2,                         !- Zone Name
   3226   Surface,                                !- Outside Boundary Condition
   3227   Surface 33,                             !- Outside Boundary Condition Object
   3228   NoSun,                                  !- Sun Exposure
   3229   NoWind,                                 !- Wind Exposure
   3230   ,                                       !- View Factor to Ground
   3231   ,                                       !- Number of Vertices
   3232   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   3233   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   3234   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   3235   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   3236 
   3237 BuildingSurface:Detailed,
   3238   Surface 37,                             !- Name
   3239   Floor,                                  !- Surface Type
   3240   000_Interior Floor,                     !- Construction Name
   3241   Thermal Zone 2,                         !- Zone Name
   3242   Surface,                                !- Outside Boundary Condition
   3243   Surface 12,                             !- Outside Boundary Condition Object
   3244   NoSun,                                  !- Sun Exposure
   3245   NoWind,                                 !- Wind Exposure
   3246   ,                                       !- View Factor to Ground
   3247   ,                                       !- Number of Vertices
   3248   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   3249   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   3250   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   3251   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   3252 
   3253 BuildingSurface:Detailed,
   3254   Surface 40,                             !- Name
   3255   Wall,                                   !- Surface Type
   3256   000_Interior Wall,                      !- Construction Name
   3257   Thermal Zone 2,                         !- Zone Name
   3258   Surface,                                !- Outside Boundary Condition
   3259   Surface 57,                             !- Outside Boundary Condition Object
   3260   NoSun,                                  !- Sun Exposure
   3261   NoWind,                                 !- Wind Exposure
   3262   ,                                       !- View Factor to Ground
   3263   ,                                       !- Number of Vertices
   3264   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   3265   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   3266   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   3267   62.2495421230062, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   3268 
   3269 BuildingSurface:Detailed,
   3270   Surface 39,                             !- Name
   3271   Wall,                                   !- Surface Type
   3272   000_Interior Wall,                      !- Construction Name
   3273   Thermal Zone 2,                         !- Zone Name
   3274   Surface,                                !- Outside Boundary Condition
   3275   Surface 47,                             !- Outside Boundary Condition Object
   3276   NoSun,                                  !- Sun Exposure
   3277   NoWind,                                 !- Wind Exposure
   3278   ,                                       !- View Factor to Ground
   3279   ,                                       !- Number of Vertices
   3280   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   3281   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   3282   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   3283   65.2495421230062, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   3284 
   3285 ZoneControl:Thermostat,
   3286   Thermal Zone 2 Thermostat,              !- Name
   3287   Thermal Zone 2,                         !- Zone or ZoneList Name
   3288   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3289   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3290   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3291 
   3292 Schedule:Compact,
   3293   Thermal Zone 2 Thermostat Schedule,     !- Name
   3294   ,                                       !- Schedule Type Limits Name
   3295   Through: 12/31,                         !- Field 1
   3296   For: AllDays,                           !- Field 2
   3297   Until: 24:00,                           !- Field 3
   3298   4;                                      !- Field 4
   3299 
   3300 ZoneHVAC:EquipmentConnections,
   3301   Thermal Zone 2,                         !- Zone Name
   3302   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3303   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3304   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3305   Node 2,                                 !- Zone Air Node Name
   3306   Node 38;                                !- Zone Return Air Node Name
   3307 
   3308 NodeList,
   3309   Port List 3,                            !- Name
   3310   Node 20;                                !- Node Name 1
   3311 
   3312 ZoneHVAC:EquipmentList,
   3313   Zone HVAC Equipment List 2,             !- Name
   3314   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3315   ZoneHVAC:AirDistributionUnit {afad36fa-2d8a-4ed5-b24b-2a1aecabd3ee}, !- Zone Equipment Name 1
   3316   1,                                      !- Zone Equipment Cooling Sequence 1
   3317   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3318 
   3319 Sizing:Zone,
   3320   Thermal Zone 2,                         !- Zone or ZoneList Name
   3321   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3322   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3323   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3324   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3325   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3326   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3327   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3328   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3329   ,                                       !- Design Specification Outdoor Air Object Name
   3330   ,                                       !- Zone Heating Sizing Factor
   3331   ,                                       !- Zone Cooling Sizing Factor
   3332   DesignDay,                              !- Cooling Design Air Flow Method
   3333   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3334   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3335   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3336   0,                                      !- Cooling Minimum Air Flow Fraction
   3337   DesignDay,                              !- Heating Design Air Flow Method
   3338   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3339   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3340   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3341   0.3;                                    !- Heating Maximum Air Flow Fraction
   3342 
   3343 DesignSpecification:ZoneAirDistribution,
   3344   {8229de1e-6851-49e5-ae55-852855a72ddd}, !- Name
   3345   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3346   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3347 
   3348 Zone,
   3349   Thermal Zone 1,                         !- Name
   3350   -0,                                     !- Direction of Relative North {deg}
   3351   65.2495421230062,                       !- X Origin {m}
   3352   3,                                      !- Y Origin {m}
   3353   4,                                      !- Z Origin {m}
   3354   ,                                       !- Type
   3355   ,                                       !- Multiplier
   3356   ,                                       !- Ceiling Height {m}
   3357   ,                                       !- Volume {m3}
   3358   ,                                       !- Floor Area {m2}
   3359   ,                                       !- Zone Inside Convection Algorithm
   3360   ;                                       !- Zone Outside Convection Algorithm
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 47,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 1,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 39,                             !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   2.99999999999999, 65.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   3374   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   3375   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 3 {m}
   3376   -1.4210854715202e-14, 62.2495421230062, 4; !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 44,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3382   Thermal Zone 1,                         !- Zone Name
   3383   Outdoors,                               !- Outside Boundary Condition
   3384   ,                                       !- Outside Boundary Condition Object
   3385   SunExposed,                             !- Sun Exposure
   3386   WindExposed,                            !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3390   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3391   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   3392   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   3393 
   3394 FenestrationSurface:Detailed,
   3395   Sub Surface 5,                          !- Name
   3396   Window,                                 !- Surface Type
   3397   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3398   Surface 44,                             !- Building Surface Name
   3399   ,                                       !- Outside Boundary Condition Object
   3400   ,                                       !- View Factor to Ground
   3401   ,                                       !- Shading Control Name
   3402   ,                                       !- Frame and Divider Name
   3403   ,                                       !- Multiplier
   3404   ,                                       !- Number of Vertices
   3405   2.99999999999999, -2.9746, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   3406   2.99999999999999, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3407   2.99999999999999, 65.2241421230062, 1,  !- X,Y,Z Vertex 3 {m}
   3408   2.99999999999999, 65.2241421230062, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   3409 
   3410 BuildingSurface:Detailed,
   3411   Surface 48,                             !- Name
   3412   Ceiling,                                !- Surface Type
   3413   000_Interior Ceiling,                   !- Construction Name
   3414   Thermal Zone 1,                         !- Zone Name
   3415   Surface,                                !- Outside Boundary Condition
   3416   Surface 73,                             !- Outside Boundary Condition Object
   3417   NoSun,                                  !- Sun Exposure
   3418   NoWind,                                 !- Wind Exposure
   3419   ,                                       !- View Factor to Ground
   3420   ,                                       !- Number of Vertices
   3421   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   3422   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3423   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3424   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   3425 
   3426 BuildingSurface:Detailed,
   3427   Surface 43,                             !- Name
   3428   Floor,                                  !- Surface Type
   3429   000_Interior Floor,                     !- Construction Name
   3430   Thermal Zone 1,                         !- Zone Name
   3431   Surface,                                !- Outside Boundary Condition
   3432   Surface 18,                             !- Outside Boundary Condition Object
   3433   NoSun,                                  !- Sun Exposure
   3434   NoWind,                                 !- Wind Exposure
   3435   ,                                       !- View Factor to Ground
   3436   ,                                       !- Number of Vertices
   3437   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 1 {m}
   3438   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3439   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3440   -1.4210854715202e-14, 62.2495421230062, 0; !- X,Y,Z Vertex 4 {m}
   3441 
   3442 BuildingSurface:Detailed,
   3443   Surface 46,                             !- Name
   3444   Wall,                                   !- Surface Type
   3445   000_Interior Wall,                      !- Construction Name
   3446   Thermal Zone 1,                         !- Zone Name
   3447   Surface,                                !- Outside Boundary Condition
   3448   Surface 58,                             !- Outside Boundary Condition Object
   3449   NoSun,                                  !- Sun Exposure
   3450   NoWind,                                 !- Wind Exposure
   3451   ,                                       !- View Factor to Ground
   3452   ,                                       !- Number of Vertices
   3453   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   3454   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 2 {m}
   3455   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3456   -1.4210854715202e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3457 
   3458 BuildingSurface:Detailed,
   3459   Surface 45,                             !- Name
   3460   Wall,                                   !- Surface Type
   3461   000_Interior Wall,                      !- Construction Name
   3462   Thermal Zone 1,                         !- Zone Name
   3463   Surface,                                !- Outside Boundary Condition
   3464   Surface 53,                             !- Outside Boundary Condition Object
   3465   NoSun,                                  !- Sun Exposure
   3466   NoWind,                                 !- Wind Exposure
   3467   ,                                       !- View Factor to Ground
   3468   ,                                       !- Number of Vertices
   3469   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3470   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3471   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3472   2.99999999999999, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3473 
   3474 ZoneControl:Thermostat,
   3475   Thermal Zone 1 Thermostat,              !- Name
   3476   Thermal Zone 1,                         !- Zone or ZoneList Name
   3477   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3478   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3479   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3480 
   3481 Schedule:Compact,
   3482   Thermal Zone 1 Thermostat Schedule,     !- Name
   3483   ,                                       !- Schedule Type Limits Name
   3484   Through: 12/31,                         !- Field 1
   3485   For: AllDays,                           !- Field 2
   3486   Until: 24:00,                           !- Field 3
   3487   4;                                      !- Field 4
   3488 
   3489 ZoneHVAC:EquipmentConnections,
   3490   Thermal Zone 1,                         !- Zone Name
   3491   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3492   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3493   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3494   Node 1,                                 !- Zone Air Node Name
   3495   Node 58;                                !- Zone Return Air Node Name
   3496 
   3497 NodeList,
   3498   Port List 1,                            !- Name
   3499   Node 57;                                !- Node Name 1
   3500 
   3501 ZoneHVAC:EquipmentList,
   3502   Zone HVAC Equipment List 1,             !- Name
   3503   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3504   ZoneHVAC:AirDistributionUnit {160d005a-7711-42cf-b131-255ab95001ab}, !- Zone Equipment Name 1
   3505   1,                                      !- Zone Equipment Cooling Sequence 1
   3506   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3507 
   3508 Sizing:Zone,
   3509   Thermal Zone 1,                         !- Zone or ZoneList Name
   3510   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3511   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3512   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3513   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3514   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3515   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3516   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3517   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3518   ,                                       !- Design Specification Outdoor Air Object Name
   3519   ,                                       !- Zone Heating Sizing Factor
   3520   ,                                       !- Zone Cooling Sizing Factor
   3521   DesignDay,                              !- Cooling Design Air Flow Method
   3522   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3523   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3524   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3525   0,                                      !- Cooling Minimum Air Flow Fraction
   3526   DesignDay,                              !- Heating Design Air Flow Method
   3527   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3528   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3529   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3530   0.3;                                    !- Heating Maximum Air Flow Fraction
   3531 
   3532 DesignSpecification:ZoneAirDistribution,
   3533   {d75e0d21-8fae-4e95-8b90-782999653f2a}, !- Name
   3534   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3535   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3536 
   3537 Zone,
   3538   Thermal Zone 4,                         !- Name
   3539   -0,                                     !- Direction of Relative North {deg}
   3540   65.2495421230062,                       !- X Origin {m}
   3541   3,                                      !- Y Origin {m}
   3542   0,                                      !- Z Origin {m}
   3543   ,                                       !- Type
   3544   ,                                       !- Multiplier
   3545   ,                                       !- Ceiling Height {m}
   3546   ,                                       !- Volume {m3}
   3547   ,                                       !- Floor Area {m2}
   3548   ,                                       !- Zone Inside Convection Algorithm
   3549   ;                                       !- Zone Outside Convection Algorithm
   3550 
   3551 BuildingSurface:Detailed,
   3552   Surface 14,                             !- Name
   3553   Wall,                                   !- Surface Type
   3554   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3555   Thermal Zone 4,                         !- Zone Name
   3556   Outdoors,                               !- Outside Boundary Condition
   3557   ,                                       !- Outside Boundary Condition Object
   3558   SunExposed,                             !- Sun Exposure
   3559   WindExposed,                            !- Wind Exposure
   3560   ,                                       !- View Factor to Ground
   3561   ,                                       !- Number of Vertices
   3562   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3563   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3564   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   3565   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   3566 
   3567 FenestrationSurface:Detailed,
   3568   Sub Surface 11,                         !- Name
   3569   Window,                                 !- Surface Type
   3570   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3571   Surface 14,                             !- Building Surface Name
   3572   ,                                       !- Outside Boundary Condition Object
   3573   ,                                       !- View Factor to Ground
   3574   ,                                       !- Shading Control Name
   3575   ,                                       !- Frame and Divider Name
   3576   ,                                       !- Multiplier
   3577   ,                                       !- Number of Vertices
   3578   2.99999999999999, -2.9746, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   3579   2.99999999999999, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3580   2.99999999999999, 65.2241421230062, 1,  !- X,Y,Z Vertex 3 {m}
   3581   2.99999999999999, 65.2241421230062, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   3582 
   3583 BuildingSurface:Detailed,
   3584   Surface 15,                             !- Name
   3585   Wall,                                   !- Surface Type
   3586   000_Interior Wall,                      !- Construction Name
   3587   Thermal Zone 4,                         !- Zone Name
   3588   Surface,                                !- Outside Boundary Condition
   3589   Surface 23,                             !- Outside Boundary Condition Object
   3590   NoSun,                                  !- Sun Exposure
   3591   NoWind,                                 !- Wind Exposure
   3592   ,                                       !- View Factor to Ground
   3593   ,                                       !- Number of Vertices
   3594   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3595   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3596   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3597   2.99999999999999, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3598 
   3599 BuildingSurface:Detailed,
   3600   Surface 17,                             !- Name
   3601   Wall,                                   !- Surface Type
   3602   000_Interior Wall,                      !- Construction Name
   3603   Thermal Zone 4,                         !- Zone Name
   3604   Surface,                                !- Outside Boundary Condition
   3605   Surface 9,                              !- Outside Boundary Condition Object
   3606   NoSun,                                  !- Sun Exposure
   3607   NoWind,                                 !- Wind Exposure
   3608   ,                                       !- View Factor to Ground
   3609   ,                                       !- Number of Vertices
   3610   2.99999999999999, 65.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   3611   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   3612   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 3 {m}
   3613   -1.4210854715202e-14, 62.2495421230062, 4; !- X,Y,Z Vertex 4 {m}
   3614 
   3615 BuildingSurface:Detailed,
   3616   Surface 13,                             !- Name
   3617   Floor,                                  !- Surface Type
   3618   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3619   Thermal Zone 4,                         !- Zone Name
   3620   Ground,                                 !- Outside Boundary Condition
   3621   ,                                       !- Outside Boundary Condition Object
   3622   NoSun,                                  !- Sun Exposure
   3623   NoWind,                                 !- Wind Exposure
   3624   ,                                       !- View Factor to Ground
   3625   ,                                       !- Number of Vertices
   3626   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 1 {m}
   3627   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3628   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3629   -1.4210854715202e-14, 62.2495421230062, 0; !- X,Y,Z Vertex 4 {m}
   3630 
   3631 BuildingSurface:Detailed,
   3632   Surface 16,                             !- Name
   3633   Wall,                                   !- Surface Type
   3634   000_Interior Wall,                      !- Construction Name
   3635   Thermal Zone 4,                         !- Zone Name
   3636   Surface,                                !- Outside Boundary Condition
   3637   Surface 28,                             !- Outside Boundary Condition Object
   3638   NoSun,                                  !- Sun Exposure
   3639   NoWind,                                 !- Wind Exposure
   3640   ,                                       !- View Factor to Ground
   3641   ,                                       !- Number of Vertices
   3642   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   3643   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 2 {m}
   3644   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3645   -1.4210854715202e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3646 
   3647 BuildingSurface:Detailed,
   3648   Surface 18,                             !- Name
   3649   Ceiling,                                !- Surface Type
   3650   000_Interior Ceiling,                   !- Construction Name
   3651   Thermal Zone 4,                         !- Zone Name
   3652   Surface,                                !- Outside Boundary Condition
   3653   Surface 43,                             !- Outside Boundary Condition Object
   3654   NoSun,                                  !- Sun Exposure
   3655   NoWind,                                 !- Wind Exposure
   3656   ,                                       !- View Factor to Ground
   3657   ,                                       !- Number of Vertices
   3658   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   3659   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3660   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3661   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   3662 
   3663 ZoneControl:Thermostat,
   3664   Thermal Zone 4 Thermostat,              !- Name
   3665   Thermal Zone 4,                         !- Zone or ZoneList Name
   3666   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3667   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3668   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3669 
   3670 Schedule:Compact,
   3671   Thermal Zone 4 Thermostat Schedule,     !- Name
   3672   ,                                       !- Schedule Type Limits Name
   3673   Through: 12/31,                         !- Field 1
   3674   For: AllDays,                           !- Field 2
   3675   Until: 24:00,                           !- Field 3
   3676   4;                                      !- Field 4
   3677 
   3678 ZoneHVAC:EquipmentConnections,
   3679   Thermal Zone 4,                         !- Zone Name
   3680   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3681   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3682   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3683   Node 4,                                 !- Zone Air Node Name
   3684   Node 48;                                !- Zone Return Air Node Name
   3685 
   3686 NodeList,
   3687   Port List 7,                            !- Name
   3688   Node 47;                                !- Node Name 1
   3689 
   3690 ZoneHVAC:EquipmentList,
   3691   Zone HVAC Equipment List 4,             !- Name
   3692   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3693   ZoneHVAC:AirDistributionUnit {ca5b1fd7-3e12-46ea-a6eb-ab05a3e0f579}, !- Zone Equipment Name 1
   3694   1,                                      !- Zone Equipment Cooling Sequence 1
   3695   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3696 
   3697 Sizing:Zone,
   3698   Thermal Zone 4,                         !- Zone or ZoneList Name
   3699   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3700   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3701   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3702   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3703   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3704   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3705   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3706   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3707   ,                                       !- Design Specification Outdoor Air Object Name
   3708   ,                                       !- Zone Heating Sizing Factor
   3709   ,                                       !- Zone Cooling Sizing Factor
   3710   DesignDay,                              !- Cooling Design Air Flow Method
   3711   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3712   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3713   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3714   0,                                      !- Cooling Minimum Air Flow Fraction
   3715   DesignDay,                              !- Heating Design Air Flow Method
   3716   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3717   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3718   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3719   0.3;                                    !- Heating Maximum Air Flow Fraction
   3720 
   3721 DesignSpecification:ZoneAirDistribution,
   3722   {7d8a6827-4614-48cb-ae26-bd2ed6746adb}, !- Name
   3723   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3724   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3725 
   3726 Zone,
   3727   Thermal Zone 15,                        !- Name
   3728   -0,                                     !- Direction of Relative North {deg}
   3729   0,                                      !- X Origin {m}
   3730   0,                                      !- Y Origin {m}
   3731   0,                                      !- Z Origin {m}
   3732   ,                                       !- Type
   3733   ,                                       !- Multiplier
   3734   ,                                       !- Ceiling Height {m}
   3735   ,                                       !- Volume {m3}
   3736   ,                                       !- Floor Area {m2}
   3737   ,                                       !- Zone Inside Convection Algorithm
   3738   ;                                       !- Zone Outside Convection Algorithm
   3739 
   3740 BuildingSurface:Detailed,
   3741   Surface 19,                             !- Name
   3742   Floor,                                  !- Surface Type
   3743   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3744   Thermal Zone 15,                        !- Zone Name
   3745   Ground,                                 !- Outside Boundary Condition
   3746   ,                                       !- Outside Boundary Condition Object
   3747   NoSun,                                  !- Sun Exposure
   3748   NoWind,                                 !- Wind Exposure
   3749   ,                                       !- View Factor to Ground
   3750   ,                                       !- Number of Vertices
   3751   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3752   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3753   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3754   65.2495421230062, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3755 
   3756 BuildingSurface:Detailed,
   3757   Surface 23,                             !- Name
   3758   Wall,                                   !- Surface Type
   3759   000_Interior Wall,                      !- Construction Name
   3760   Thermal Zone 15,                        !- Zone Name
   3761   Surface,                                !- Outside Boundary Condition
   3762   Surface 15,                             !- Outside Boundary Condition Object
   3763   NoSun,                                  !- Sun Exposure
   3764   NoWind,                                 !- Wind Exposure
   3765   ,                                       !- View Factor to Ground
   3766   ,                                       !- Number of Vertices
   3767   68.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3768   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3769   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3770   65.2495421230062, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3771 
   3772 BuildingSurface:Detailed,
   3773   Surface 22,                             !- Name
   3774   Wall,                                   !- Surface Type
   3775   000_Interior Wall,                      !- Construction Name
   3776   Thermal Zone 15,                        !- Zone Name
   3777   Surface,                                !- Outside Boundary Condition
   3778   Surface 29,                             !- Outside Boundary Condition Object
   3779   NoSun,                                  !- Sun Exposure
   3780   NoWind,                                 !- Wind Exposure
   3781   ,                                       !- View Factor to Ground
   3782   ,                                       !- Number of Vertices
   3783   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3784   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3785   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3786   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3787 
   3788 BuildingSurface:Detailed,
   3789   Surface 24,                             !- Name
   3790   Ceiling,                                !- Surface Type
   3791   000_Interior Ceiling,                   !- Construction Name
   3792   Thermal Zone 15,                        !- Zone Name
   3793   Surface,                                !- Outside Boundary Condition
   3794   Surface 49,                             !- Outside Boundary Condition Object
   3795   NoSun,                                  !- Sun Exposure
   3796   NoWind,                                 !- Wind Exposure
   3797   ,                                       !- View Factor to Ground
   3798   ,                                       !- Number of Vertices
   3799   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3800   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3801   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3802   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3803 
   3804 BuildingSurface:Detailed,
   3805   Surface 21,                             !- Name
   3806   Wall,                                   !- Surface Type
   3807   000_Interior Wall,                      !- Construction Name
   3808   Thermal Zone 15,                        !- Zone Name
   3809   Surface,                                !- Outside Boundary Condition
   3810   Surface 5,                              !- Outside Boundary Condition Object
   3811   NoSun,                                  !- Sun Exposure
   3812   NoWind,                                 !- Wind Exposure
   3813   ,                                       !- View Factor to Ground
   3814   ,                                       !- Number of Vertices
   3815   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3816   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3817   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3818   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3819 
   3820 BuildingSurface:Detailed,
   3821   Surface 20,                             !- Name
   3822   Wall,                                   !- Surface Type
   3823   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3824   Thermal Zone 15,                        !- Zone Name
   3825   Outdoors,                               !- Outside Boundary Condition
   3826   ,                                       !- Outside Boundary Condition Object
   3827   SunExposed,                             !- Sun Exposure
   3828   WindExposed,                            !- Wind Exposure
   3829   ,                                       !- View Factor to Ground
   3830   ,                                       !- Number of Vertices
   3831   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3832   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3833   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3834   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3835 
   3836 FenestrationSurface:Detailed,
   3837   Sub Surface 6,                          !- Name
   3838   Window,                                 !- Surface Type
   3839   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3840   Surface 20,                             !- Building Surface Name
   3841   ,                                       !- Outside Boundary Condition Object
   3842   ,                                       !- View Factor to Ground
   3843   ,                                       !- Shading Control Name
   3844   ,                                       !- Frame and Divider Name
   3845   ,                                       !- Multiplier
   3846   ,                                       !- Number of Vertices
   3847   0.0254, 0, 1.60044692906425,            !- X,Y,Z Vertex 1 {m}
   3848   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3849   68.2241421230062, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3850   68.2241421230062, 0, 1.60044692906425;  !- X,Y,Z Vertex 4 {m}
   3851 
   3852 ZoneControl:Thermostat,
   3853   Thermal Zone 15 Thermostat,             !- Name
   3854   Thermal Zone 15,                        !- Zone or ZoneList Name
   3855   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   3856   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3857   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3858 
   3859 Schedule:Compact,
   3860   Thermal Zone 15 Thermostat Schedule,    !- Name
   3861   ,                                       !- Schedule Type Limits Name
   3862   Through: 12/31,                         !- Field 1
   3863   For: AllDays,                           !- Field 2
   3864   Until: 24:00,                           !- Field 3
   3865   4;                                      !- Field 4
   3866 
   3867 ZoneHVAC:EquipmentConnections,
   3868   Thermal Zone 15,                        !- Zone Name
   3869   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   3870   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   3871   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3872   Node 15,                                !- Zone Air Node Name
   3873   Node 63;                                !- Zone Return Air Node Name
   3874 
   3875 NodeList,
   3876   Port List 29,                           !- Name
   3877   Node 62;                                !- Node Name 1
   3878 
   3879 ZoneHVAC:EquipmentList,
   3880   Zone HVAC Equipment List 15,            !- Name
   3881   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3882   ZoneHVAC:AirDistributionUnit {26456a87-efa6-4b07-bdc1-086b83906b3a}, !- Zone Equipment Name 1
   3883   1,                                      !- Zone Equipment Cooling Sequence 1
   3884   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3885 
   3886 Sizing:Zone,
   3887   Thermal Zone 15,                        !- Zone or ZoneList Name
   3888   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3889   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3890   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3891   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3892   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3893   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3894   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3895   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3896   ,                                       !- Design Specification Outdoor Air Object Name
   3897   ,                                       !- Zone Heating Sizing Factor
   3898   ,                                       !- Zone Cooling Sizing Factor
   3899   DesignDay,                              !- Cooling Design Air Flow Method
   3900   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3901   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3902   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3903   0,                                      !- Cooling Minimum Air Flow Fraction
   3904   DesignDay,                              !- Heating Design Air Flow Method
   3905   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3906   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3907   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3908   0.3;                                    !- Heating Maximum Air Flow Fraction
   3909 
   3910 DesignSpecification:ZoneAirDistribution,
   3911   {feb80684-c261-4321-964a-a13af3b4a492}, !- Name
   3912   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3913   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3914 
   3915 Zone,
   3916   Thermal Zone 10,                        !- Name
   3917   -0,                                     !- Direction of Relative North {deg}
   3918   0,                                      !- X Origin {m}
   3919   0,                                      !- Y Origin {m}
   3920   4,                                      !- Z Origin {m}
   3921   ,                                       !- Type
   3922   ,                                       !- Multiplier
   3923   ,                                       !- Ceiling Height {m}
   3924   ,                                       !- Volume {m3}
   3925   ,                                       !- Floor Area {m2}
   3926   ,                                       !- Zone Inside Convection Algorithm
   3927   ;                                       !- Zone Outside Convection Algorithm
   3928 
   3929 BuildingSurface:Detailed,
   3930   Surface 51,                             !- Name
   3931   Wall,                                   !- Surface Type
   3932   000_Interior Wall,                      !- Construction Name
   3933   Thermal Zone 10,                        !- Zone Name
   3934   Surface,                                !- Outside Boundary Condition
   3935   Surface 35,                             !- Outside Boundary Condition Object
   3936   NoSun,                                  !- Sun Exposure
   3937   NoWind,                                 !- Wind Exposure
   3938   ,                                       !- View Factor to Ground
   3939   ,                                       !- Number of Vertices
   3940   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3941   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3942   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3943   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3944 
   3945 BuildingSurface:Detailed,
   3946   Surface 52,                             !- Name
   3947   Wall,                                   !- Surface Type
   3948   000_Interior Wall,                      !- Construction Name
   3949   Thermal Zone 10,                        !- Zone Name
   3950   Surface,                                !- Outside Boundary Condition
   3951   Surface 59,                             !- Outside Boundary Condition Object
   3952   NoSun,                                  !- Sun Exposure
   3953   NoWind,                                 !- Wind Exposure
   3954   ,                                       !- View Factor to Ground
   3955   ,                                       !- Number of Vertices
   3956   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3957   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3958   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3959   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3960 
   3961 BuildingSurface:Detailed,
   3962   Surface 54,                             !- Name
   3963   Ceiling,                                !- Surface Type
   3964   000_Interior Ceiling,                   !- Construction Name
   3965   Thermal Zone 10,                        !- Zone Name
   3966   Surface,                                !- Outside Boundary Condition
   3967   Surface 79,                             !- Outside Boundary Condition Object
   3968   NoSun,                                  !- Sun Exposure
   3969   NoWind,                                 !- Wind Exposure
   3970   ,                                       !- View Factor to Ground
   3971   ,                                       !- Number of Vertices
   3972   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3973   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3974   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3975   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3976 
   3977 BuildingSurface:Detailed,
   3978   Surface 53,                             !- Name
   3979   Wall,                                   !- Surface Type
   3980   000_Interior Wall,                      !- Construction Name
   3981   Thermal Zone 10,                        !- Zone Name
   3982   Surface,                                !- Outside Boundary Condition
   3983   Surface 45,                             !- Outside Boundary Condition Object
   3984   NoSun,                                  !- Sun Exposure
   3985   NoWind,                                 !- Wind Exposure
   3986   ,                                       !- View Factor to Ground
   3987   ,                                       !- Number of Vertices
   3988   68.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3989   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3990   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3991   65.2495421230062, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3992 
   3993 BuildingSurface:Detailed,
   3994   Surface 49,                             !- Name
   3995   Floor,                                  !- Surface Type
   3996   000_Interior Floor,                     !- Construction Name
   3997   Thermal Zone 10,                        !- Zone Name
   3998   Surface,                                !- Outside Boundary Condition
   3999   Surface 24,                             !- Outside Boundary Condition Object
   4000   NoSun,                                  !- Sun Exposure
   4001   NoWind,                                 !- Wind Exposure
   4002   ,                                       !- View Factor to Ground
   4003   ,                                       !- Number of Vertices
   4004   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4005   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4006   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4007   65.2495421230062, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4008 
   4009 BuildingSurface:Detailed,
   4010   Surface 50,                             !- Name
   4011   Wall,                                   !- Surface Type
   4012   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4013   Thermal Zone 10,                        !- Zone Name
   4014   Outdoors,                               !- Outside Boundary Condition
   4015   ,                                       !- Outside Boundary Condition Object
   4016   SunExposed,                             !- Sun Exposure
   4017   WindExposed,                            !- Wind Exposure
   4018   ,                                       !- View Factor to Ground
   4019   ,                                       !- Number of Vertices
   4020   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4021   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4022   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4023   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4024 
   4025 FenestrationSurface:Detailed,
   4026   Sub Surface 9,                          !- Name
   4027   Window,                                 !- Surface Type
   4028   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4029   Surface 50,                             !- Building Surface Name
   4030   ,                                       !- Outside Boundary Condition Object
   4031   ,                                       !- View Factor to Ground
   4032   ,                                       !- Shading Control Name
   4033   ,                                       !- Frame and Divider Name
   4034   ,                                       !- Multiplier
   4035   ,                                       !- Number of Vertices
   4036   0.0254, 0, 1.60044692906425,            !- X,Y,Z Vertex 1 {m}
   4037   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4038   68.2241421230062, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4039   68.2241421230062, 0, 1.60044692906425;  !- X,Y,Z Vertex 4 {m}
   4040 
   4041 ZoneControl:Thermostat,
   4042   Thermal Zone 10 Thermostat,             !- Name
   4043   Thermal Zone 10,                        !- Zone or ZoneList Name
   4044   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4045   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4046   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4047 
   4048 Schedule:Compact,
   4049   Thermal Zone 10 Thermostat Schedule,    !- Name
   4050   ,                                       !- Schedule Type Limits Name
   4051   Through: 12/31,                         !- Field 1
   4052   For: AllDays,                           !- Field 2
   4053   Until: 24:00,                           !- Field 3
   4054   4;                                      !- Field 4
   4055 
   4056 ZoneHVAC:EquipmentConnections,
   4057   Thermal Zone 10,                        !- Zone Name
   4058   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4059   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4060   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4061   Node 10,                                !- Zone Air Node Name
   4062   Node 43;                                !- Zone Return Air Node Name
   4063 
   4064 NodeList,
   4065   Port List 19,                           !- Name
   4066   Node 42;                                !- Node Name 1
   4067 
   4068 ZoneHVAC:EquipmentList,
   4069   Zone HVAC Equipment List 10,            !- Name
   4070   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4071   ZoneHVAC:AirDistributionUnit {170860ae-20a4-4863-989a-dd9c5ea4baa4}, !- Zone Equipment Name 1
   4072   1,                                      !- Zone Equipment Cooling Sequence 1
   4073   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4074 
   4075 Sizing:Zone,
   4076   Thermal Zone 10,                        !- Zone or ZoneList Name
   4077   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4078   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4079   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4080   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4081   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4082   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4083   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4084   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4085   ,                                       !- Design Specification Outdoor Air Object Name
   4086   ,                                       !- Zone Heating Sizing Factor
   4087   ,                                       !- Zone Cooling Sizing Factor
   4088   DesignDay,                              !- Cooling Design Air Flow Method
   4089   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4090   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4091   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4092   0,                                      !- Cooling Minimum Air Flow Fraction
   4093   DesignDay,                              !- Heating Design Air Flow Method
   4094   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4095   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4096   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4097   0.3;                                    !- Heating Maximum Air Flow Fraction
   4098 
   4099 DesignSpecification:ZoneAirDistribution,
   4100   {798b6f13-dda6-48c9-8b5b-199faa3fb3f3}, !- Name
   4101   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4102   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4103 
   4104 Zone,
   4105   Thermal Zone 5,                         !- Name
   4106   -0,                                     !- Direction of Relative North {deg}
   4107   3,                                      !- X Origin {m}
   4108   3,                                      !- Y Origin {m}
   4109   4,                                      !- Z Origin {m}
   4110   ,                                       !- Type
   4111   ,                                       !- Multiplier
   4112   ,                                       !- Ceiling Height {m}
   4113   ,                                       !- Volume {m3}
   4114   ,                                       !- Floor Area {m2}
   4115   ,                                       !- Zone Inside Convection Algorithm
   4116   ;                                       !- Zone Outside Convection Algorithm
   4117 
   4118 BuildingSurface:Detailed,
   4119   Surface 56,                             !- Name
   4120   Wall,                                   !- Surface Type
   4121   000_Interior Wall,                      !- Construction Name
   4122   Thermal Zone 5,                         !- Zone Name
   4123   Surface,                                !- Outside Boundary Condition
   4124   Surface 34,                             !- Outside Boundary Condition Object
   4125   NoSun,                                  !- Sun Exposure
   4126   NoWind,                                 !- Wind Exposure
   4127   ,                                       !- View Factor to Ground
   4128   ,                                       !- Number of Vertices
   4129   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   4130   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4131   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4132   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4133 
   4134 BuildingSurface:Detailed,
   4135   Surface 60,                             !- Name
   4136   Ceiling,                                !- Surface Type
   4137   000_Interior Ceiling,                   !- Construction Name
   4138   Thermal Zone 5,                         !- Zone Name
   4139   Surface,                                !- Outside Boundary Condition
   4140   Surface 85,                             !- Outside Boundary Condition Object
   4141   NoSun,                                  !- Sun Exposure
   4142   NoWind,                                 !- Wind Exposure
   4143   ,                                       !- View Factor to Ground
   4144   ,                                       !- Number of Vertices
   4145   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4146   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 2 {m}
   4147   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   4148   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4149 
   4150 BuildingSurface:Detailed,
   4151   Surface 59,                             !- Name
   4152   Wall,                                   !- Surface Type
   4153   000_Interior Wall,                      !- Construction Name
   4154   Thermal Zone 5,                         !- Zone Name
   4155   Surface,                                !- Outside Boundary Condition
   4156   Surface 52,                             !- Outside Boundary Condition Object
   4157   NoSun,                                  !- Sun Exposure
   4158   NoWind,                                 !- Wind Exposure
   4159   ,                                       !- View Factor to Ground
   4160   ,                                       !- Number of Vertices
   4161   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4162   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4163   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4164   62.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4165 
   4166 BuildingSurface:Detailed,
   4167   Surface 55,                             !- Name
   4168   Floor,                                  !- Surface Type
   4169   000_Interior Floor,                     !- Construction Name
   4170   Thermal Zone 5,                         !- Zone Name
   4171   Surface,                                !- Outside Boundary Condition
   4172   Surface 30,                             !- Outside Boundary Condition Object
   4173   NoSun,                                  !- Sun Exposure
   4174   NoWind,                                 !- Wind Exposure
   4175   ,                                       !- View Factor to Ground
   4176   ,                                       !- Number of Vertices
   4177   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4178   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4179   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   4180   62.2495421230062, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4181 
   4182 BuildingSurface:Detailed,
   4183   Surface 57,                             !- Name
   4184   Wall,                                   !- Surface Type
   4185   000_Interior Wall,                      !- Construction Name
   4186   Thermal Zone 5,                         !- Zone Name
   4187   Surface,                                !- Outside Boundary Condition
   4188   Surface 40,                             !- Outside Boundary Condition Object
   4189   NoSun,                                  !- Sun Exposure
   4190   NoWind,                                 !- Wind Exposure
   4191   ,                                       !- View Factor to Ground
   4192   ,                                       !- Number of Vertices
   4193   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   4194   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   4195   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   4196   0, 62.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   4197 
   4198 BuildingSurface:Detailed,
   4199   Surface 58,                             !- Name
   4200   Wall,                                   !- Surface Type
   4201   000_Interior Wall,                      !- Construction Name
   4202   Thermal Zone 5,                         !- Zone Name
   4203   Surface,                                !- Outside Boundary Condition
   4204   Surface 46,                             !- Outside Boundary Condition Object
   4205   NoSun,                                  !- Sun Exposure
   4206   NoWind,                                 !- Wind Exposure
   4207   ,                                       !- View Factor to Ground
   4208   ,                                       !- Number of Vertices
   4209   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4210   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4211   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   4212   62.2495421230062, 62.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   4213 
   4214 ZoneControl:Thermostat,
   4215   Thermal Zone 5 Thermostat,              !- Name
   4216   Thermal Zone 5,                         !- Zone or ZoneList Name
   4217   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   4218   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4219   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4220 
   4221 Schedule:Compact,
   4222   Thermal Zone 5 Thermostat Schedule,     !- Name
   4223   ,                                       !- Schedule Type Limits Name
   4224   Through: 12/31,                         !- Field 1
   4225   For: AllDays,                           !- Field 2
   4226   Until: 24:00,                           !- Field 3
   4227   4;                                      !- Field 4
   4228 
   4229 ZoneHVAC:EquipmentConnections,
   4230   Thermal Zone 5,                         !- Zone Name
   4231   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   4232   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   4233   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4234   Node 5,                                 !- Zone Air Node Name
   4235   Node 78;                                !- Zone Return Air Node Name
   4236 
   4237 NodeList,
   4238   Port List 9,                            !- Name
   4239   Node 77;                                !- Node Name 1
   4240 
   4241 ZoneHVAC:EquipmentList,
   4242   Zone HVAC Equipment List 5,             !- Name
   4243   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4244   ZoneHVAC:AirDistributionUnit {e237dc40-b87a-4051-b9e5-bf49a4907509}, !- Zone Equipment Name 1
   4245   1,                                      !- Zone Equipment Cooling Sequence 1
   4246   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4247 
   4248 Sizing:Zone,
   4249   Thermal Zone 5,                         !- Zone or ZoneList Name
   4250   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4251   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4252   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4253   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4254   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4255   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4256   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4257   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4258   ,                                       !- Design Specification Outdoor Air Object Name
   4259   ,                                       !- Zone Heating Sizing Factor
   4260   ,                                       !- Zone Cooling Sizing Factor
   4261   DesignDay,                              !- Cooling Design Air Flow Method
   4262   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4263   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4264   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4265   0,                                      !- Cooling Minimum Air Flow Fraction
   4266   DesignDay,                              !- Heating Design Air Flow Method
   4267   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4268   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4269   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4270   0.3;                                    !- Heating Maximum Air Flow Fraction
   4271 
   4272 DesignSpecification:ZoneAirDistribution,
   4273   {00f88ab6-a543-49e2-993b-31707e95dc92}, !- Name
   4274   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4275   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4276 
   4277 Zone,
   4278   Thermal Zone 6,                         !- Name
   4279   -0,                                     !- Direction of Relative North {deg}
   4280   0,                                      !- X Origin {m}
   4281   0,                                      !- Y Origin {m}
   4282   8,                                      !- Z Origin {m}
   4283   ,                                       !- Type
   4284   ,                                       !- Multiplier
   4285   ,                                       !- Ceiling Height {m}
   4286   ,                                       !- Volume {m3}
   4287   ,                                       !- Floor Area {m2}
   4288   ,                                       !- Zone Inside Convection Algorithm
   4289   ;                                       !- Zone Outside Convection Algorithm
   4290 
   4291 BuildingSurface:Detailed,
   4292   Surface 79,                             !- Name
   4293   Floor,                                  !- Surface Type
   4294   000_Interior Floor,                     !- Construction Name
   4295   Thermal Zone 6,                         !- Zone Name
   4296   Surface,                                !- Outside Boundary Condition
   4297   Surface 54,                             !- Outside Boundary Condition Object
   4298   NoSun,                                  !- Sun Exposure
   4299   NoWind,                                 !- Wind Exposure
   4300   ,                                       !- View Factor to Ground
   4301   ,                                       !- Number of Vertices
   4302   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4303   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4304   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4305   65.2495421230062, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4306 
   4307 BuildingSurface:Detailed,
   4308   Surface 83,                             !- Name
   4309   Wall,                                   !- Surface Type
   4310   000_Interior Wall,                      !- Construction Name
   4311   Thermal Zone 6,                         !- Zone Name
   4312   Surface,                                !- Outside Boundary Condition
   4313   Surface 75,                             !- Outside Boundary Condition Object
   4314   NoSun,                                  !- Sun Exposure
   4315   NoWind,                                 !- Wind Exposure
   4316   ,                                       !- View Factor to Ground
   4317   ,                                       !- Number of Vertices
   4318   68.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4319   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4320   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4321   65.2495421230062, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4322 
   4323 BuildingSurface:Detailed,
   4324   Surface 84,                             !- Name
   4325   Roof,                                   !- Surface Type
   4326   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4327   Thermal Zone 6,                         !- Zone Name
   4328   Outdoors,                               !- Outside Boundary Condition
   4329   ,                                       !- Outside Boundary Condition Object
   4330   SunExposed,                             !- Sun Exposure
   4331   WindExposed,                            !- Wind Exposure
   4332   ,                                       !- View Factor to Ground
   4333   ,                                       !- Number of Vertices
   4334   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4335   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4336   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4337   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4338 
   4339 BuildingSurface:Detailed,
   4340   Surface 81,                             !- Name
   4341   Wall,                                   !- Surface Type
   4342   000_Interior Wall,                      !- Construction Name
   4343   Thermal Zone 6,                         !- Zone Name
   4344   Surface,                                !- Outside Boundary Condition
   4345   Surface 65,                             !- Outside Boundary Condition Object
   4346   NoSun,                                  !- Sun Exposure
   4347   NoWind,                                 !- Wind Exposure
   4348   ,                                       !- View Factor to Ground
   4349   ,                                       !- Number of Vertices
   4350   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4351   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4352   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4353   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4354 
   4355 BuildingSurface:Detailed,
   4356   Surface 82,                             !- Name
   4357   Wall,                                   !- Surface Type
   4358   000_Interior Wall,                      !- Construction Name
   4359   Thermal Zone 6,                         !- Zone Name
   4360   Surface,                                !- Outside Boundary Condition
   4361   Surface 89,                             !- Outside Boundary Condition Object
   4362   NoSun,                                  !- Sun Exposure
   4363   NoWind,                                 !- Wind Exposure
   4364   ,                                       !- View Factor to Ground
   4365   ,                                       !- Number of Vertices
   4366   65.2495421230062, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4367   65.2495421230062, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4368   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4369   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4370 
   4371 BuildingSurface:Detailed,
   4372   Surface 80,                             !- Name
   4373   Wall,                                   !- Surface Type
   4374   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4375   Thermal Zone 6,                         !- Zone Name
   4376   Outdoors,                               !- Outside Boundary Condition
   4377   ,                                       !- Outside Boundary Condition Object
   4378   SunExposed,                             !- Sun Exposure
   4379   WindExposed,                            !- Wind Exposure
   4380   ,                                       !- View Factor to Ground
   4381   ,                                       !- Number of Vertices
   4382   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4383   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4384   68.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4385   68.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4386 
   4387 FenestrationSurface:Detailed,
   4388   Sub Surface 10,                         !- Name
   4389   Window,                                 !- Surface Type
   4390   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4391   Surface 80,                             !- Building Surface Name
   4392   ,                                       !- Outside Boundary Condition Object
   4393   ,                                       !- View Factor to Ground
   4394   ,                                       !- Shading Control Name
   4395   ,                                       !- Frame and Divider Name
   4396   ,                                       !- Multiplier
   4397   ,                                       !- Number of Vertices
   4398   0.0254, 0, 1.60044692906425,            !- X,Y,Z Vertex 1 {m}
   4399   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4400   68.2241421230062, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4401   68.2241421230062, 0, 1.60044692906425;  !- X,Y,Z Vertex 4 {m}
   4402 
   4403 ZoneControl:Thermostat,
   4404   Thermal Zone 6 Thermostat,              !- Name
   4405   Thermal Zone 6,                         !- Zone or ZoneList Name
   4406   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4407   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4408   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4409 
   4410 Schedule:Compact,
   4411   Thermal Zone 6 Thermostat Schedule,     !- Name
   4412   ,                                       !- Schedule Type Limits Name
   4413   Through: 12/31,                         !- Field 1
   4414   For: AllDays,                           !- Field 2
   4415   Until: 24:00,                           !- Field 3
   4416   4;                                      !- Field 4
   4417 
   4418 ZoneHVAC:EquipmentConnections,
   4419   Thermal Zone 6,                         !- Zone Name
   4420   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4421   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4422   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4423   Node 6,                                 !- Zone Air Node Name
   4424   Node 98;                                !- Zone Return Air Node Name
   4425 
   4426 NodeList,
   4427   Port List 11,                           !- Name
   4428   Node 97;                                !- Node Name 1
   4429 
   4430 ZoneHVAC:EquipmentList,
   4431   Zone HVAC Equipment List 6,             !- Name
   4432   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4433   ZoneHVAC:AirDistributionUnit {25742876-2036-4f1b-b503-b81b1f402d0a}, !- Zone Equipment Name 1
   4434   1,                                      !- Zone Equipment Cooling Sequence 1
   4435   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4436 
   4437 Sizing:Zone,
   4438   Thermal Zone 6,                         !- Zone or ZoneList Name
   4439   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4440   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4441   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4442   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4443   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4444   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4445   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4446   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4447   ,                                       !- Design Specification Outdoor Air Object Name
   4448   ,                                       !- Zone Heating Sizing Factor
   4449   ,                                       !- Zone Cooling Sizing Factor
   4450   DesignDay,                              !- Cooling Design Air Flow Method
   4451   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4452   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4453   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4454   0,                                      !- Cooling Minimum Air Flow Fraction
   4455   DesignDay,                              !- Heating Design Air Flow Method
   4456   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4457   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4458   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4459   0.3;                                    !- Heating Maximum Air Flow Fraction
   4460 
   4461 DesignSpecification:ZoneAirDistribution,
   4462   {04799a20-c13b-4d5d-b6f7-fca937fb0a8a}, !- Name
   4463   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4464   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4465 
   4466 Zone,
   4467   Thermal Zone 11,                        !- Name
   4468   -0,                                     !- Direction of Relative North {deg}
   4469   65.2495421230062,                       !- X Origin {m}
   4470   3,                                      !- Y Origin {m}
   4471   8,                                      !- Z Origin {m}
   4472   ,                                       !- Type
   4473   ,                                       !- Multiplier
   4474   ,                                       !- Ceiling Height {m}
   4475   ,                                       !- Volume {m3}
   4476   ,                                       !- Floor Area {m2}
   4477   ,                                       !- Zone Inside Convection Algorithm
   4478   ;                                       !- Zone Outside Convection Algorithm
   4479 
   4480 BuildingSurface:Detailed,
   4481   Surface 78,                             !- Name
   4482   Roof,                                   !- Surface Type
   4483   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4484   Thermal Zone 11,                        !- Zone Name
   4485   Outdoors,                               !- Outside Boundary Condition
   4486   ,                                       !- Outside Boundary Condition Object
   4487   SunExposed,                             !- Sun Exposure
   4488   WindExposed,                            !- Wind Exposure
   4489   ,                                       !- View Factor to Ground
   4490   ,                                       !- Number of Vertices
   4491   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   4492   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   4493   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4494   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   4495 
   4496 BuildingSurface:Detailed,
   4497   Surface 74,                             !- Name
   4498   Wall,                                   !- Surface Type
   4499   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4500   Thermal Zone 11,                        !- Zone Name
   4501   Outdoors,                               !- Outside Boundary Condition
   4502   ,                                       !- Outside Boundary Condition Object
   4503   SunExposed,                             !- Sun Exposure
   4504   WindExposed,                            !- Wind Exposure
   4505   ,                                       !- View Factor to Ground
   4506   ,                                       !- Number of Vertices
   4507   2.99999999999999, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4508   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4509   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   4510   2.99999999999999, 65.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   4511 
   4512 FenestrationSurface:Detailed,
   4513   Sub Surface 7,                          !- Name
   4514   Window,                                 !- Surface Type
   4515   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4516   Surface 74,                             !- Building Surface Name
   4517   ,                                       !- Outside Boundary Condition Object
   4518   ,                                       !- View Factor to Ground
   4519   ,                                       !- Shading Control Name
   4520   ,                                       !- Frame and Divider Name
   4521   ,                                       !- Multiplier
   4522   ,                                       !- Number of Vertices
   4523   2.99999999999999, -2.9746, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   4524   2.99999999999999, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4525   2.99999999999999, 65.2241421230062, 1,  !- X,Y,Z Vertex 3 {m}
   4526   2.99999999999999, 65.2241421230062, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   4527 
   4528 BuildingSurface:Detailed,
   4529   Surface 75,                             !- Name
   4530   Wall,                                   !- Surface Type
   4531   000_Interior Wall,                      !- Construction Name
   4532   Thermal Zone 11,                        !- Zone Name
   4533   Surface,                                !- Outside Boundary Condition
   4534   Surface 83,                             !- Outside Boundary Condition Object
   4535   NoSun,                                  !- Sun Exposure
   4536   NoWind,                                 !- Wind Exposure
   4537   ,                                       !- View Factor to Ground
   4538   ,                                       !- Number of Vertices
   4539   -1.4210854715202e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4540   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4541   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4542   2.99999999999999, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4543 
   4544 BuildingSurface:Detailed,
   4545   Surface 73,                             !- Name
   4546   Floor,                                  !- Surface Type
   4547   000_Interior Floor,                     !- Construction Name
   4548   Thermal Zone 11,                        !- Zone Name
   4549   Surface,                                !- Outside Boundary Condition
   4550   Surface 48,                             !- Outside Boundary Condition Object
   4551   NoSun,                                  !- Sun Exposure
   4552   NoWind,                                 !- Wind Exposure
   4553   ,                                       !- View Factor to Ground
   4554   ,                                       !- Number of Vertices
   4555   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 1 {m}
   4556   2.99999999999999, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4557   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4558   -1.4210854715202e-14, 62.2495421230062, 0; !- X,Y,Z Vertex 4 {m}
   4559 
   4560 BuildingSurface:Detailed,
   4561   Surface 76,                             !- Name
   4562   Wall,                                   !- Surface Type
   4563   000_Interior Wall,                      !- Construction Name
   4564   Thermal Zone 11,                        !- Zone Name
   4565   Surface,                                !- Outside Boundary Condition
   4566   Surface 88,                             !- Outside Boundary Condition Object
   4567   NoSun,                                  !- Sun Exposure
   4568   NoWind,                                 !- Wind Exposure
   4569   ,                                       !- View Factor to Ground
   4570   ,                                       !- Number of Vertices
   4571   -1.4210854715202e-14, 62.2495421230062, 4, !- X,Y,Z Vertex 1 {m}
   4572   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 2 {m}
   4573   -1.4210854715202e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4574   -1.4210854715202e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   4575 
   4576 BuildingSurface:Detailed,
   4577   Surface 77,                             !- Name
   4578   Wall,                                   !- Surface Type
   4579   000_Interior Wall,                      !- Construction Name
   4580   Thermal Zone 11,                        !- Zone Name
   4581   Surface,                                !- Outside Boundary Condition
   4582   Surface 69,                             !- Outside Boundary Condition Object
   4583   NoSun,                                  !- Sun Exposure
   4584   NoWind,                                 !- Wind Exposure
   4585   ,                                       !- View Factor to Ground
   4586   ,                                       !- Number of Vertices
   4587   2.99999999999999, 65.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   4588   2.99999999999999, 65.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   4589   -1.4210854715202e-14, 62.2495421230062, 0, !- X,Y,Z Vertex 3 {m}
   4590   -1.4210854715202e-14, 62.2495421230062, 4; !- X,Y,Z Vertex 4 {m}
   4591 
   4592 ZoneControl:Thermostat,
   4593   Thermal Zone 11 Thermostat,             !- Name
   4594   Thermal Zone 11,                        !- Zone or ZoneList Name
   4595   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   4596   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4597   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4598 
   4599 Schedule:Compact,
   4600   Thermal Zone 11 Thermostat Schedule,    !- Name
   4601   ,                                       !- Schedule Type Limits Name
   4602   Through: 12/31,                         !- Field 1
   4603   For: AllDays,                           !- Field 2
   4604   Until: 24:00,                           !- Field 3
   4605   4;                                      !- Field 4
   4606 
   4607 ZoneHVAC:EquipmentConnections,
   4608   Thermal Zone 11,                        !- Zone Name
   4609   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   4610   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   4611   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4612   Node 11,                                !- Zone Air Node Name
   4613   Node 108;                               !- Zone Return Air Node Name
   4614 
   4615 NodeList,
   4616   Port List 21,                           !- Name
   4617   Node 107;                               !- Node Name 1
   4618 
   4619 ZoneHVAC:EquipmentList,
   4620   Zone HVAC Equipment List 11,            !- Name
   4621   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4622   ZoneHVAC:AirDistributionUnit {a1752db3-c641-4608-b610-ec9f7cd89c3f}, !- Zone Equipment Name 1
   4623   1,                                      !- Zone Equipment Cooling Sequence 1
   4624   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4625 
   4626 Sizing:Zone,
   4627   Thermal Zone 11,                        !- Zone or ZoneList Name
   4628   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4629   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4630   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4631   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4632   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4633   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4634   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4635   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4636   ,                                       !- Design Specification Outdoor Air Object Name
   4637   ,                                       !- Zone Heating Sizing Factor
   4638   ,                                       !- Zone Cooling Sizing Factor
   4639   DesignDay,                              !- Cooling Design Air Flow Method
   4640   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4641   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4642   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4643   0,                                      !- Cooling Minimum Air Flow Fraction
   4644   DesignDay,                              !- Heating Design Air Flow Method
   4645   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4646   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4647   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4648   0.3;                                    !- Heating Maximum Air Flow Fraction
   4649 
   4650 DesignSpecification:ZoneAirDistribution,
   4651   {93d1a80d-b35d-4fe7-86bc-0b240242e82b}, !- Name
   4652   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4653   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4654 
   4655 Zone,
   4656   Thermal Zone 9,                         !- Name
   4657   -0,                                     !- Direction of Relative North {deg}
   4658   0,                                      !- X Origin {m}
   4659   0,                                      !- Y Origin {m}
   4660   4,                                      !- Z Origin {m}
   4661   ,                                       !- Type
   4662   ,                                       !- Multiplier
   4663   ,                                       !- Ceiling Height {m}
   4664   ,                                       !- Volume {m3}
   4665   ,                                       !- Floor Area {m2}
   4666   ,                                       !- Zone Inside Convection Algorithm
   4667   ;                                       !- Zone Outside Convection Algorithm
   4668 
   4669 BuildingSurface:Detailed,
   4670   Surface 34,                             !- Name
   4671   Wall,                                   !- Surface Type
   4672   000_Interior Wall,                      !- Construction Name
   4673   Thermal Zone 9,                         !- Zone Name
   4674   Surface,                                !- Outside Boundary Condition
   4675   Surface 56,                             !- Outside Boundary Condition Object
   4676   NoSun,                                  !- Sun Exposure
   4677   NoWind,                                 !- Wind Exposure
   4678   ,                                       !- View Factor to Ground
   4679   ,                                       !- Number of Vertices
   4680   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4681   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4682   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   4683   3, 65.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   4684 
   4685 BuildingSurface:Detailed,
   4686   Surface 32,                             !- Name
   4687   Wall,                                   !- Surface Type
   4688   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4689   Thermal Zone 9,                         !- Zone Name
   4690   Outdoors,                               !- Outside Boundary Condition
   4691   ,                                       !- Outside Boundary Condition Object
   4692   SunExposed,                             !- Sun Exposure
   4693   WindExposed,                            !- Wind Exposure
   4694   ,                                       !- View Factor to Ground
   4695   ,                                       !- Number of Vertices
   4696   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   4697   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4698   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4699   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4700 
   4701 FenestrationSurface:Detailed,
   4702   Sub Surface 1,                          !- Name
   4703   Window,                                 !- Surface Type
   4704   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4705   Surface 32,                             !- Building Surface Name
   4706   ,                                       !- Outside Boundary Condition Object
   4707   ,                                       !- View Factor to Ground
   4708   ,                                       !- Shading Control Name
   4709   ,                                       !- Frame and Divider Name
   4710   ,                                       !- Multiplier
   4711   ,                                       !- Number of Vertices
   4712   0, 68.2241421230062, 1.60044692906425,  !- X,Y,Z Vertex 1 {m}
   4713   0, 68.2241421230062, 1,                 !- X,Y,Z Vertex 2 {m}
   4714   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   4715   0, 0.0253999999999905, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   4716 
   4717 BuildingSurface:Detailed,
   4718   Surface 33,                             !- Name
   4719   Wall,                                   !- Surface Type
   4720   000_Interior Wall,                      !- Construction Name
   4721   Thermal Zone 9,                         !- Zone Name
   4722   Surface,                                !- Outside Boundary Condition
   4723   Surface 41,                             !- Outside Boundary Condition Object
   4724   NoSun,                                  !- Sun Exposure
   4725   NoWind,                                 !- Wind Exposure
   4726   ,                                       !- View Factor to Ground
   4727   ,                                       !- Number of Vertices
   4728   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   4729   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4730   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   4731   0, 68.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   4732 
   4733 BuildingSurface:Detailed,
   4734   Surface 36,                             !- Name
   4735   Ceiling,                                !- Surface Type
   4736   000_Interior Ceiling,                   !- Construction Name
   4737   Thermal Zone 9,                         !- Zone Name
   4738   Surface,                                !- Outside Boundary Condition
   4739   Surface 61,                             !- Outside Boundary Condition Object
   4740   NoSun,                                  !- Sun Exposure
   4741   NoWind,                                 !- Wind Exposure
   4742   ,                                       !- View Factor to Ground
   4743   ,                                       !- Number of Vertices
   4744   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4745   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 2 {m}
   4746   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   4747   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4748 
   4749 BuildingSurface:Detailed,
   4750   Surface 35,                             !- Name
   4751   Wall,                                   !- Surface Type
   4752   000_Interior Wall,                      !- Construction Name
   4753   Thermal Zone 9,                         !- Zone Name
   4754   Surface,                                !- Outside Boundary Condition
   4755   Surface 51,                             !- Outside Boundary Condition Object
   4756   NoSun,                                  !- Sun Exposure
   4757   NoWind,                                 !- Wind Exposure
   4758   ,                                       !- View Factor to Ground
   4759   ,                                       !- Number of Vertices
   4760   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4761   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4762   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4763   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4764 
   4765 BuildingSurface:Detailed,
   4766   Surface 31,                             !- Name
   4767   Floor,                                  !- Surface Type
   4768   000_Interior Floor,                     !- Construction Name
   4769   Thermal Zone 9,                         !- Zone Name
   4770   Surface,                                !- Outside Boundary Condition
   4771   Surface 6,                              !- Outside Boundary Condition Object
   4772   NoSun,                                  !- Sun Exposure
   4773   NoWind,                                 !- Wind Exposure
   4774   ,                                       !- View Factor to Ground
   4775   ,                                       !- Number of Vertices
   4776   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4777   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4778   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   4779   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4780 
   4781 ZoneControl:Thermostat,
   4782   Thermal Zone 9 Thermostat,              !- Name
   4783   Thermal Zone 9,                         !- Zone or ZoneList Name
   4784   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4785   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4786   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4787 
   4788 Schedule:Compact,
   4789   Thermal Zone 9 Thermostat Schedule,     !- Name
   4790   ,                                       !- Schedule Type Limits Name
   4791   Through: 12/31,                         !- Field 1
   4792   For: AllDays,                           !- Field 2
   4793   Until: 24:00,                           !- Field 3
   4794   4;                                      !- Field 4
   4795 
   4796 ZoneHVAC:EquipmentConnections,
   4797   Thermal Zone 9,                         !- Zone Name
   4798   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4799   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4800   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4801   Node 9,                                 !- Zone Air Node Name
   4802   Node 73;                                !- Zone Return Air Node Name
   4803 
   4804 NodeList,
   4805   Port List 17,                           !- Name
   4806   Node 72;                                !- Node Name 1
   4807 
   4808 ZoneHVAC:EquipmentList,
   4809   Zone HVAC Equipment List 9,             !- Name
   4810   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4811   ZoneHVAC:AirDistributionUnit {6d4f5438-6916-48ad-b3f2-f0a2c389076a}, !- Zone Equipment Name 1
   4812   1,                                      !- Zone Equipment Cooling Sequence 1
   4813   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4814 
   4815 Sizing:Zone,
   4816   Thermal Zone 9,                         !- Zone or ZoneList Name
   4817   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4818   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4819   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4820   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4821   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4822   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4823   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4824   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4825   ,                                       !- Design Specification Outdoor Air Object Name
   4826   ,                                       !- Zone Heating Sizing Factor
   4827   ,                                       !- Zone Cooling Sizing Factor
   4828   DesignDay,                              !- Cooling Design Air Flow Method
   4829   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4830   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4831   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4832   0,                                      !- Cooling Minimum Air Flow Fraction
   4833   DesignDay,                              !- Heating Design Air Flow Method
   4834   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4835   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4836   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4837   0.3;                                    !- Heating Maximum Air Flow Fraction
   4838 
   4839 DesignSpecification:ZoneAirDistribution,
   4840   {690ca73f-c2f8-4d77-b91d-e74196eeab89}, !- Name
   4841   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4842   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4843 
   4844 Zone,
   4845   Thermal Zone 14,                        !- Name
   4846   -0,                                     !- Direction of Relative North {deg}
   4847   3,                                      !- X Origin {m}
   4848   3,                                      !- Y Origin {m}
   4849   8,                                      !- Z Origin {m}
   4850   ,                                       !- Type
   4851   ,                                       !- Multiplier
   4852   ,                                       !- Ceiling Height {m}
   4853   ,                                       !- Volume {m3}
   4854   ,                                       !- Floor Area {m2}
   4855   ,                                       !- Zone Inside Convection Algorithm
   4856   ;                                       !- Zone Outside Convection Algorithm
   4857 
   4858 BuildingSurface:Detailed,
   4859   Surface 85,                             !- Name
   4860   Floor,                                  !- Surface Type
   4861   000_Interior Floor,                     !- Construction Name
   4862   Thermal Zone 14,                        !- Zone Name
   4863   Surface,                                !- Outside Boundary Condition
   4864   Surface 60,                             !- Outside Boundary Condition Object
   4865   NoSun,                                  !- Sun Exposure
   4866   NoWind,                                 !- Wind Exposure
   4867   ,                                       !- View Factor to Ground
   4868   ,                                       !- Number of Vertices
   4869   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4870   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4871   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   4872   62.2495421230062, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4873 
   4874 BuildingSurface:Detailed,
   4875   Surface 89,                             !- Name
   4876   Wall,                                   !- Surface Type
   4877   000_Interior Wall,                      !- Construction Name
   4878   Thermal Zone 14,                        !- Zone Name
   4879   Surface,                                !- Outside Boundary Condition
   4880   Surface 82,                             !- Outside Boundary Condition Object
   4881   NoSun,                                  !- Sun Exposure
   4882   NoWind,                                 !- Wind Exposure
   4883   ,                                       !- View Factor to Ground
   4884   ,                                       !- Number of Vertices
   4885   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4886   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4887   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4888   62.2495421230062, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4889 
   4890 BuildingSurface:Detailed,
   4891   Surface 88,                             !- Name
   4892   Wall,                                   !- Surface Type
   4893   000_Interior Wall,                      !- Construction Name
   4894   Thermal Zone 14,                        !- Zone Name
   4895   Surface,                                !- Outside Boundary Condition
   4896   Surface 76,                             !- Outside Boundary Condition Object
   4897   NoSun,                                  !- Sun Exposure
   4898   NoWind,                                 !- Wind Exposure
   4899   ,                                       !- View Factor to Ground
   4900   ,                                       !- Number of Vertices
   4901   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4902   62.2495421230062, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4903   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 3 {m}
   4904   62.2495421230062, 62.2495421230062, 4;  !- X,Y,Z Vertex 4 {m}
   4905 
   4906 BuildingSurface:Detailed,
   4907   Surface 86,                             !- Name
   4908   Wall,                                   !- Surface Type
   4909   000_Interior Wall,                      !- Construction Name
   4910   Thermal Zone 14,                        !- Zone Name
   4911   Surface,                                !- Outside Boundary Condition
   4912   Surface 64,                             !- Outside Boundary Condition Object
   4913   NoSun,                                  !- Sun Exposure
   4914   NoWind,                                 !- Wind Exposure
   4915   ,                                       !- View Factor to Ground
   4916   ,                                       !- Number of Vertices
   4917   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   4918   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   4919   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4920   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4921 
   4922 BuildingSurface:Detailed,
   4923   Surface 90,                             !- Name
   4924   Roof,                                   !- Surface Type
   4925   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4926   Thermal Zone 14,                        !- Zone Name
   4927   Outdoors,                               !- Outside Boundary Condition
   4928   ,                                       !- Outside Boundary Condition Object
   4929   SunExposed,                             !- Sun Exposure
   4930   WindExposed,                            !- Wind Exposure
   4931   ,                                       !- View Factor to Ground
   4932   ,                                       !- Number of Vertices
   4933   62.2495421230062, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4934   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 2 {m}
   4935   0, 62.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   4936   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4937 
   4938 BuildingSurface:Detailed,
   4939   Surface 87,                             !- Name
   4940   Wall,                                   !- Surface Type
   4941   000_Interior Wall,                      !- Construction Name
   4942   Thermal Zone 14,                        !- Zone Name
   4943   Surface,                                !- Outside Boundary Condition
   4944   Surface 70,                             !- Outside Boundary Condition Object
   4945   NoSun,                                  !- Sun Exposure
   4946   NoWind,                                 !- Wind Exposure
   4947   ,                                       !- View Factor to Ground
   4948   ,                                       !- Number of Vertices
   4949   62.2495421230062, 62.2495421230062, 4,  !- X,Y,Z Vertex 1 {m}
   4950   62.2495421230062, 62.2495421230062, 0,  !- X,Y,Z Vertex 2 {m}
   4951   0, 62.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   4952   0, 62.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   4953 
   4954 ZoneControl:Thermostat,
   4955   Thermal Zone 14 Thermostat,             !- Name
   4956   Thermal Zone 14,                        !- Zone or ZoneList Name
   4957   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4958   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4959   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4960 
   4961 Schedule:Compact,
   4962   Thermal Zone 14 Thermostat Schedule,    !- Name
   4963   ,                                       !- Schedule Type Limits Name
   4964   Through: 12/31,                         !- Field 1
   4965   For: AllDays,                           !- Field 2
   4966   Until: 24:00,                           !- Field 3
   4967   4;                                      !- Field 4
   4968 
   4969 ZoneHVAC:EquipmentConnections,
   4970   Thermal Zone 14,                        !- Zone Name
   4971   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4972   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4973   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4974   Node 14,                                !- Zone Air Node Name
   4975   Node 68;                                !- Zone Return Air Node Name
   4976 
   4977 NodeList,
   4978   Port List 27,                           !- Name
   4979   Node 67;                                !- Node Name 1
   4980 
   4981 ZoneHVAC:EquipmentList,
   4982   Zone HVAC Equipment List 14,            !- Name
   4983   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4984   ZoneHVAC:AirDistributionUnit {c08b8412-2010-414e-b2f7-8b877bbb03b7}, !- Zone Equipment Name 1
   4985   1,                                      !- Zone Equipment Cooling Sequence 1
   4986   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4987 
   4988 Sizing:Zone,
   4989   Thermal Zone 14,                        !- Zone or ZoneList Name
   4990   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4991   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4992   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4993   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4994   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4995   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4996   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4997   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4998   ,                                       !- Design Specification Outdoor Air Object Name
   4999   ,                                       !- Zone Heating Sizing Factor
   5000   ,                                       !- Zone Cooling Sizing Factor
   5001   DesignDay,                              !- Cooling Design Air Flow Method
   5002   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5003   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5004   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5005   0,                                      !- Cooling Minimum Air Flow Fraction
   5006   DesignDay,                              !- Heating Design Air Flow Method
   5007   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5008   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5009   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5010   0.3;                                    !- Heating Maximum Air Flow Fraction
   5011 
   5012 DesignSpecification:ZoneAirDistribution,
   5013   {685d0c1b-0621-41f9-9bf0-b1d40142e645}, !- Name
   5014   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5015   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5016 
   5017 Zone,
   5018   Thermal Zone 13,                        !- Name
   5019   -0,                                     !- Direction of Relative North {deg}
   5020   3,                                      !- X Origin {m}
   5021   65.2495421230062,                       !- Y Origin {m}
   5022   0,                                      !- Z Origin {m}
   5023   ,                                       !- Type
   5024   ,                                       !- Multiplier
   5025   ,                                       !- Ceiling Height {m}
   5026   ,                                       !- Volume {m3}
   5027   ,                                       !- Floor Area {m2}
   5028   ,                                       !- Zone Inside Convection Algorithm
   5029   ;                                       !- Zone Outside Convection Algorithm
   5030 
   5031 BuildingSurface:Detailed,
   5032   Surface 7,                              !- Name
   5033   Floor,                                  !- Surface Type
   5034   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5035   Thermal Zone 13,                        !- Zone Name
   5036   Ground,                                 !- Outside Boundary Condition
   5037   ,                                       !- Outside Boundary Condition Object
   5038   NoSun,                                  !- Sun Exposure
   5039   NoWind,                                 !- Wind Exposure
   5040   ,                                       !- View Factor to Ground
   5041   ,                                       !- Number of Vertices
   5042   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   5043   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   5044   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5045   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   5046 
   5047 BuildingSurface:Detailed,
   5048   Surface 12,                             !- Name
   5049   Ceiling,                                !- Surface Type
   5050   000_Interior Ceiling,                   !- Construction Name
   5051   Thermal Zone 13,                        !- Zone Name
   5052   Surface,                                !- Outside Boundary Condition
   5053   Surface 37,                             !- Outside Boundary Condition Object
   5054   NoSun,                                  !- Sun Exposure
   5055   NoWind,                                 !- Wind Exposure
   5056   ,                                       !- View Factor to Ground
   5057   ,                                       !- Number of Vertices
   5058   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5059   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   5060   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   5061   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   5062 
   5063 BuildingSurface:Detailed,
   5064   Surface 10,                             !- Name
   5065   Wall,                                   !- Surface Type
   5066   000_Interior Wall,                      !- Construction Name
   5067   Thermal Zone 13,                        !- Zone Name
   5068   Surface,                                !- Outside Boundary Condition
   5069   Surface 27,                             !- Outside Boundary Condition Object
   5070   NoSun,                                  !- Sun Exposure
   5071   NoWind,                                 !- Wind Exposure
   5072   ,                                       !- View Factor to Ground
   5073   ,                                       !- Number of Vertices
   5074   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5075   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   5076   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5077   62.2495421230062, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   5078 
   5079 BuildingSurface:Detailed,
   5080   Surface 11,                             !- Name
   5081   Wall,                                   !- Surface Type
   5082   000_Interior Wall,                      !- Construction Name
   5083   Thermal Zone 13,                        !- Zone Name
   5084   Surface,                                !- Outside Boundary Condition
   5085   Surface 3,                              !- Outside Boundary Condition Object
   5086   NoSun,                                  !- Sun Exposure
   5087   NoWind,                                 !- Wind Exposure
   5088   ,                                       !- View Factor to Ground
   5089   ,                                       !- Number of Vertices
   5090   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   5091   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   5092   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   5093   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   5094 
   5095 BuildingSurface:Detailed,
   5096   Surface 9,                              !- Name
   5097   Wall,                                   !- Surface Type
   5098   000_Interior Wall,                      !- Construction Name
   5099   Thermal Zone 13,                        !- Zone Name
   5100   Surface,                                !- Outside Boundary Condition
   5101   Surface 17,                             !- Outside Boundary Condition Object
   5102   NoSun,                                  !- Sun Exposure
   5103   NoWind,                                 !- Wind Exposure
   5104   ,                                       !- View Factor to Ground
   5105   ,                                       !- Number of Vertices
   5106   62.2495421230062, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   5107   62.2495421230062, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   5108   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   5109   65.2495421230062, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   5110 
   5111 BuildingSurface:Detailed,
   5112   Surface 8,                              !- Name
   5113   Wall,                                   !- Surface Type
   5114   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5115   Thermal Zone 13,                        !- Zone Name
   5116   Outdoors,                               !- Outside Boundary Condition
   5117   ,                                       !- Outside Boundary Condition Object
   5118   SunExposed,                             !- Sun Exposure
   5119   WindExposed,                            !- Wind Exposure
   5120   ,                                       !- View Factor to Ground
   5121   ,                                       !- Number of Vertices
   5122   65.2495421230062, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   5123   65.2495421230062, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   5124   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   5125   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   5126 
   5127 FenestrationSurface:Detailed,
   5128   Sub Surface 8,                          !- Name
   5129   Window,                                 !- Surface Type
   5130   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5131   Surface 8,                              !- Building Surface Name
   5132   ,                                       !- Outside Boundary Condition Object
   5133   ,                                       !- View Factor to Ground
   5134   ,                                       !- Shading Control Name
   5135   ,                                       !- Frame and Divider Name
   5136   ,                                       !- Multiplier
   5137   ,                                       !- Number of Vertices
   5138   65.2241421230062, 2.99999999999997, 1.60044692906425, !- X,Y,Z Vertex 1 {m}
   5139   65.2241421230062, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   5140   -2.97460000000001, 2.99999999999997, 1, !- X,Y,Z Vertex 3 {m}
   5141   -2.97460000000001, 2.99999999999997, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   5142 
   5143 ZoneControl:Thermostat,
   5144   Thermal Zone 13 Thermostat,             !- Name
   5145   Thermal Zone 13,                        !- Zone or ZoneList Name
   5146   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   5147   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5148   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5149 
   5150 Schedule:Compact,
   5151   Thermal Zone 13 Thermostat Schedule,    !- Name
   5152   ,                                       !- Schedule Type Limits Name
   5153   Through: 12/31,                         !- Field 1
   5154   For: AllDays,                           !- Field 2
   5155   Until: 24:00,                           !- Field 3
   5156   4;                                      !- Field 4
   5157 
   5158 ZoneHVAC:EquipmentConnections,
   5159   Thermal Zone 13,                        !- Zone Name
   5160   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   5161   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   5162   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5163   Node 13,                                !- Zone Air Node Name
   5164   Node 103;                               !- Zone Return Air Node Name
   5165 
   5166 NodeList,
   5167   Port List 25,                           !- Name
   5168   Node 102;                               !- Node Name 1
   5169 
   5170 ZoneHVAC:EquipmentList,
   5171   Zone HVAC Equipment List 13,            !- Name
   5172   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5173   ZoneHVAC:AirDistributionUnit {7ba08006-5480-44dc-981d-172981cfada2}, !- Zone Equipment Name 1
   5174   1,                                      !- Zone Equipment Cooling Sequence 1
   5175   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5176 
   5177 Sizing:Zone,
   5178   Thermal Zone 13,                        !- Zone or ZoneList Name
   5179   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5180   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5181   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5182   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5183   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5184   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5185   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5186   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5187   ,                                       !- Design Specification Outdoor Air Object Name
   5188   ,                                       !- Zone Heating Sizing Factor
   5189   ,                                       !- Zone Cooling Sizing Factor
   5190   DesignDay,                              !- Cooling Design Air Flow Method
   5191   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5192   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5193   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5194   0,                                      !- Cooling Minimum Air Flow Fraction
   5195   DesignDay,                              !- Heating Design Air Flow Method
   5196   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5197   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5198   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5199   0.3;                                    !- Heating Maximum Air Flow Fraction
   5200 
   5201 DesignSpecification:ZoneAirDistribution,
   5202   {13c1b7bd-1ff8-4708-914e-1568ec22b114}, !- Name
   5203   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5204   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5205 
   5206 Zone,
   5207   Thermal Zone 3,                         !- Name
   5208   -0,                                     !- Direction of Relative North {deg}
   5209   0,                                      !- X Origin {m}
   5210   0,                                      !- Y Origin {m}
   5211   8,                                      !- Z Origin {m}
   5212   ,                                       !- Type
   5213   ,                                       !- Multiplier
   5214   ,                                       !- Ceiling Height {m}
   5215   ,                                       !- Volume {m3}
   5216   ,                                       !- Floor Area {m2}
   5217   ,                                       !- Zone Inside Convection Algorithm
   5218   ;                                       !- Zone Outside Convection Algorithm
   5219 
   5220 BuildingSurface:Detailed,
   5221   Surface 63,                             !- Name
   5222   Wall,                                   !- Surface Type
   5223   000_Interior Wall,                      !- Construction Name
   5224   Thermal Zone 3,                         !- Zone Name
   5225   Surface,                                !- Outside Boundary Condition
   5226   Surface 71,                             !- Outside Boundary Condition Object
   5227   NoSun,                                  !- Sun Exposure
   5228   NoWind,                                 !- Wind Exposure
   5229   ,                                       !- View Factor to Ground
   5230   ,                                       !- Number of Vertices
   5231   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   5232   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   5233   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   5234   0, 68.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   5235 
   5236 BuildingSurface:Detailed,
   5237   Surface 65,                             !- Name
   5238   Wall,                                   !- Surface Type
   5239   000_Interior Wall,                      !- Construction Name
   5240   Thermal Zone 3,                         !- Zone Name
   5241   Surface,                                !- Outside Boundary Condition
   5242   Surface 81,                             !- Outside Boundary Condition Object
   5243   NoSun,                                  !- Sun Exposure
   5244   NoWind,                                 !- Wind Exposure
   5245   ,                                       !- View Factor to Ground
   5246   ,                                       !- Number of Vertices
   5247   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5248   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5249   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5250   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5251 
   5252 BuildingSurface:Detailed,
   5253   Surface 61,                             !- Name
   5254   Floor,                                  !- Surface Type
   5255   000_Interior Floor,                     !- Construction Name
   5256   Thermal Zone 3,                         !- Zone Name
   5257   Surface,                                !- Outside Boundary Condition
   5258   Surface 36,                             !- Outside Boundary Condition Object
   5259   NoSun,                                  !- Sun Exposure
   5260   NoWind,                                 !- Wind Exposure
   5261   ,                                       !- View Factor to Ground
   5262   ,                                       !- Number of Vertices
   5263   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5264   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   5265   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   5266   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5267 
   5268 BuildingSurface:Detailed,
   5269   Surface 66,                             !- Name
   5270   Roof,                                   !- Surface Type
   5271   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5272   Thermal Zone 3,                         !- Zone Name
   5273   Outdoors,                               !- Outside Boundary Condition
   5274   ,                                       !- Outside Boundary Condition Object
   5275   SunExposed,                             !- Sun Exposure
   5276   WindExposed,                            !- Wind Exposure
   5277   ,                                       !- View Factor to Ground
   5278   ,                                       !- Number of Vertices
   5279   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5280   3, 65.2495421230062, 4,                 !- X,Y,Z Vertex 2 {m}
   5281   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 3 {m}
   5282   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5283 
   5284 BuildingSurface:Detailed,
   5285   Surface 64,                             !- Name
   5286   Wall,                                   !- Surface Type
   5287   000_Interior Wall,                      !- Construction Name
   5288   Thermal Zone 3,                         !- Zone Name
   5289   Surface,                                !- Outside Boundary Condition
   5290   Surface 86,                             !- Outside Boundary Condition Object
   5291   NoSun,                                  !- Sun Exposure
   5292   NoWind,                                 !- Wind Exposure
   5293   ,                                       !- View Factor to Ground
   5294   ,                                       !- Number of Vertices
   5295   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5296   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5297   3, 65.2495421230062, 0,                 !- X,Y,Z Vertex 3 {m}
   5298   3, 65.2495421230062, 4;                 !- X,Y,Z Vertex 4 {m}
   5299 
   5300 BuildingSurface:Detailed,
   5301   Surface 62,                             !- Name
   5302   Wall,                                   !- Surface Type
   5303   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5304   Thermal Zone 3,                         !- Zone Name
   5305   Outdoors,                               !- Outside Boundary Condition
   5306   ,                                       !- Outside Boundary Condition Object
   5307   SunExposed,                             !- Sun Exposure
   5308   WindExposed,                            !- Wind Exposure
   5309   ,                                       !- View Factor to Ground
   5310   ,                                       !- Number of Vertices
   5311   0, 68.2495421230062, 4,                 !- X,Y,Z Vertex 1 {m}
   5312   0, 68.2495421230062, 0,                 !- X,Y,Z Vertex 2 {m}
   5313   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5314   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5315 
   5316 FenestrationSurface:Detailed,
   5317   Sub Surface 4,                          !- Name
   5318   Window,                                 !- Surface Type
   5319   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5320   Surface 62,                             !- Building Surface Name
   5321   ,                                       !- Outside Boundary Condition Object
   5322   ,                                       !- View Factor to Ground
   5323   ,                                       !- Shading Control Name
   5324   ,                                       !- Frame and Divider Name
   5325   ,                                       !- Multiplier
   5326   ,                                       !- Number of Vertices
   5327   0, 68.2241421230062, 1.60044692906425,  !- X,Y,Z Vertex 1 {m}
   5328   0, 68.2241421230062, 1,                 !- X,Y,Z Vertex 2 {m}
   5329   0, 0.0253999999999905, 1,               !- X,Y,Z Vertex 3 {m}
   5330   0, 0.0253999999999905, 1.60044692906425; !- X,Y,Z Vertex 4 {m}
   5331 
   5332 ZoneControl:Thermostat,
   5333   Thermal Zone 3 Thermostat,              !- Name
   5334   Thermal Zone 3,                         !- Zone or ZoneList Name
   5335   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   5336   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5337   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5338 
   5339 Schedule:Compact,
   5340   Thermal Zone 3 Thermostat Schedule,     !- Name
   5341   ,                                       !- Schedule Type Limits Name
   5342   Through: 12/31,                         !- Field 1
   5343   For: AllDays,                           !- Field 2
   5344   Until: 24:00,                           !- Field 3
   5345   4;                                      !- Field 4
   5346 
   5347 ZoneHVAC:EquipmentConnections,
   5348   Thermal Zone 3,                         !- Zone Name
   5349   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   5350   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   5351   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5352   Node 3,                                 !- Zone Air Node Name
   5353   Node 83;                                !- Zone Return Air Node Name
   5354 
   5355 NodeList,
   5356   Port List 5,                            !- Name
   5357   Node 82;                                !- Node Name 1
   5358 
   5359 ZoneHVAC:EquipmentList,
   5360   Zone HVAC Equipment List 3,             !- Name
   5361   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5362   ZoneHVAC:AirDistributionUnit {ad3d8ef4-72ec-4a11-b526-9c566b8d88f7}, !- Zone Equipment Name 1
   5363   1,                                      !- Zone Equipment Cooling Sequence 1
   5364   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5365 
   5366 Sizing:Zone,
   5367   Thermal Zone 3,                         !- Zone or ZoneList Name
   5368   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5369   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5370   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5371   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5372   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5373   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5374   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5375   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5376   ,                                       !- Design Specification Outdoor Air Object Name
   5377   ,                                       !- Zone Heating Sizing Factor
   5378   ,                                       !- Zone Cooling Sizing Factor
   5379   DesignDay,                              !- Cooling Design Air Flow Method
   5380   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5381   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5382   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5383   0,                                      !- Cooling Minimum Air Flow Fraction
   5384   DesignDay,                              !- Heating Design Air Flow Method
   5385   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5386   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5387   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5388   0.3;                                    !- Heating Maximum Air Flow Fraction
   5389 
   5390 DesignSpecification:ZoneAirDistribution,
   5391   {9099ae11-ef74-459e-8a74-13e750ac26d3}, !- Name
   5392   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5393   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5394 
   5395 SetpointManager:Scheduled,
   5396   Setpoint Manager Scheduled 2,           !- Name
   5397   Temperature,                            !- Control Variable
   5398   Hot_Water_Temperature,                  !- Schedule Name
   5399   Node 27;                                !- Setpoint Node or NodeList Name
   5400 
   5401 OutputControl:Table:Style,
   5402   HTML;                                   !- Column Separator
   5403 
   5404 Output:Table:SummaryReports,
   5405   AllSummary;                             !- Report Name 1
   5406 
   5407 Output:VariableDictionary,
   5408   IDF,                                    !- Key Field
   5409   Unsorted;                               !- Sort Option
   5410 
   5411 Output:SQLite,
   5412   SimpleAndTabular;                       !- Option Type
   5413 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         445
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         445
  Number of Defaulted Fields=         334
  Number of Fields with Defaults=        1283
  Number of Autosized Fields=          96
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         280
  Number of Autocalculatable Fields =         280
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        8370
 NumOfRVariable(Total)=        8370
 NumOfRVariable(Actual)=          72
 NumOfRVariable(Summed)=          72
 NumOfRVariable(Meter)=          72
 NumOfIVariable=         123
 NumOfIVariable(Total)=         123
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          72
 NumVarMeterArrays=          72
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=           0
 MaxConsideredOutputVariables=       10000
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         348
 MaxNumOfNodeConnections=           0
