  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=        3200
  Number of Object Definitions=         666
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   OnOff,                                  !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Discrete,                               !- Numeric Type
     45   availability;                           !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature,                            !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 3,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 1,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Cooling Sch Default,                    !- Name
     77   Temperature 3,                          !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   28;                                     !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Chilled_Water_Temperature_Default,      !- Name
     84   ,                                       !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   6.7;                                    !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Hot_Water_Temperature_Winter_Design_Day, !- Name
     91   Temperature 1,                          !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   67;                                     !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Chilled_Water_Temperature_Summer_Design_Day, !- Name
     98   ,                                       !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   6.7;                                    !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Always_On_Winter_Design_Day,            !- Name
    105   OnOff,                                  !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   1;                                      !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Deck_Temperature_Winter_Design_Day,     !- Name
    112   Temperature,                            !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   12.8;                                   !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Default,                      !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Always_On_Summer_Design_Day,            !- Name
    126   OnOff,                                  !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   1;                                      !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Hot_Water_Temperature_Default,          !- Name
    133   Temperature 1,                          !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   67;                                     !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    140   ,                                       !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   6.7;                                    !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Deck_Temperature_Default,               !- Name
    147   Temperature,                            !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   12.8;                                   !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Deck_Temperature_Summer_Design_Day,     !- Name
    154   Temperature,                            !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   12.8;                                   !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Heating Sch Default,                    !- Name
    161   Temperature 2,                          !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   24;                                     !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Hot_Water_Temperature_Summer_Design_Day, !- Name
    168   Temperature 1,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   67;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {7a7417f9-eabf-4d8e-b98a-c6667e5c63a7}, !- Name
    175   Always_On_Default,                      !- Sunday Schedule:Day Name
    176   Always_On_Default,                      !- Monday Schedule:Day Name
    177   Always_On_Default,                      !- Tuesday Schedule:Day Name
    178   Always_On_Default,                      !- Wednesday Schedule:Day Name
    179   Always_On_Default,                      !- Thursday Schedule:Day Name
    180   Always_On_Default,                      !- Friday Schedule:Day Name
    181   Always_On_Default,                      !- Saturday Schedule:Day Name
    182   Always_On_Default,                      !- Holiday Schedule:Day Name
    183   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    184   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    185   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    186   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Always_On,                              !- Name
    190   OnOff,                                  !- Schedule Type Limits Name
    191   Schedule:Week:Daily {7a7417f9-eabf-4d8e-b98a-c6667e5c63a7}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {0e4620a5-2ab4-4d30-a80b-38dbae9b1b7d}, !- Name
    199   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    200   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    201   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    202   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    203   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    204   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    205   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    206   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    207   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    208   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    209   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    210   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Chilled_Water_Temperature,              !- Name
    214   ,                                       !- Schedule Type Limits Name
    215   Schedule:Week:Daily {0e4620a5-2ab4-4d30-a80b-38dbae9b1b7d}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {e89a6f31-488d-4c86-a761-6f5668ab129a}, !- Name
    223   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    224   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    225   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    226   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    227   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    228   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    229   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    230   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    231   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    234   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Hot_Water_Temperature,                  !- Name
    238   Temperature 1,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {e89a6f31-488d-4c86-a761-6f5668ab129a}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {ba9369e0-ac5e-4b81-a5f4-cc53d3d6eec5}, !- Name
    247   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    248   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    249   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    250   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    251   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    252   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    253   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    254   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    255   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    256   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    257   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    258   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Deck_Temperature,                       !- Name
    262   Temperature,                            !- Schedule Type Limits Name
    263   Schedule:Week:Daily {ba9369e0-ac5e-4b81-a5f4-cc53d3d6eec5}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {7cd3ce42-54d3-4dc9-9c45-cbab307c203a}, !- Name
    271   Heating Sch Default,                    !- Sunday Schedule:Day Name
    272   Heating Sch Default,                    !- Monday Schedule:Day Name
    273   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    274   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    275   Heating Sch Default,                    !- Thursday Schedule:Day Name
    276   Heating Sch Default,                    !- Friday Schedule:Day Name
    277   Heating Sch Default,                    !- Saturday Schedule:Day Name
    278   Heating Sch Default,                    !- Holiday Schedule:Day Name
    279   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    280   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    281   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    282   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Heating Sch,                            !- Name
    286   Temperature 2,                          !- Schedule Type Limits Name
    287   Schedule:Week:Daily {7cd3ce42-54d3-4dc9-9c45-cbab307c203a}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {73adbc8c-7907-44b4-b340-adc787249164}, !- Name
    295   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    296   Cooling Sch Default,                    !- Monday Schedule:Day Name
    297   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    298   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    299   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    300   Cooling Sch Default,                    !- Friday Schedule:Day Name
    301   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    302   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    303   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    304   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    305   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    306   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Cooling Sch,                            !- Name
    310   Temperature 3,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {73adbc8c-7907-44b4-b340-adc787249164}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {3733a054-e0bb-4556-a31e-850ab9cffd3a}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {fcebfce2-a360-42b9-a00f-a81755bf7b0a}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 11,                                !- Supply Side Inlet Node Name
    325   Node 14,                                !- Demand Side Outlet Node Name
    326   Node 13,                                !- Demand Side Inlet Node Names
    327   Node 12;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 20,                                !- Sensor Node Name
    362   Node 26,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {3733a054-e0bb-4556-a31e-850ab9cffd3a}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {4b5378cf-f9e8-444a-adc8-07f2cb8c2872}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {4b5378cf-f9e8-444a-adc8-07f2cb8c2872}, !- Name
    374   Schedule:Compact {21401441-2cc3-4e98-9ffe-b3c1a4dc0289}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {21401441-2cc3-4e98-9ffe-b3c1a4dc0289}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {fcebfce2-a360-42b9-a00f-a81755bf7b0a}, !- Name
    386   Branch {8df046b4-3e87-4c4c-bdb7-eb351abbcd53}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {8df046b4-3e87-4c4c-bdb7-eb351abbcd53}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 11,                                !- Component Inlet Node Name 1
    395   Node 18,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 18,                                !- Component Inlet Node Name 2
    400   Node 19,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 19,                                !- Component Inlet Node Name 3
    405   Node 20,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 20,                                !- Component Inlet Node Name 4
    410   Node 12,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {7ff67c7d-da97-44e9-a46f-324955d58030}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c4b978cd-5a22-46ca-905a-6f5e8d0c36c3}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {ff2e6afc-7588-4f87-8a7a-7d052bdff3eb}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {7ff67c7d-da97-44e9-a46f-324955d58030}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 17,                                !- Relief Air Outlet Node Name
    427   Node 11,                                !- Return Air Node Name
    428   Node 18,                                !- Mixed Air Node Name
    429   Node 16,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {ff2e6afc-7588-4f87-8a7a-7d052bdff3eb}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {1044b471-7e0a-4330-adb5-66842d094bd9}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {1044b471-7e0a-4330-adb5-66842d094bd9}, !- Name
    459   Schedule:Compact {0a56b2ad-fb09-4be8-bcb1-4a6fd6550ee3}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {0a56b2ad-fb09-4be8-bcb1-4a6fd6550ee3}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 16;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c4b978cd-5a22-46ca-905a-6f5e8d0c36c3}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {cc7f93b1-9f00-44ac-b1ec-ce5f7031f9cb}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {cc7f93b1-9f00-44ac-b1ec-ce5f7031f9cb}, !- Name
    479   Node 18,                                !- Mixed Air Node Name
    480   Node 16,                                !- Outdoor Air Stream Node Name
    481   Node 17,                                !- Relief Air Stream Node Name
    482   Node 11;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 12,                                !- Reference Setpoint Node Name
    488   Node 20,                                !- Fan Inlet Node Name
    489   Node 12,                                !- Fan Outlet Node Name
    490   Node 18;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 18,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 19,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 19,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
   ** Severe  ** IP: IDF line~508 Error detected in Object=COIL:COOLING:DX:TWOSPEED, name=COIL COOLING DX TWO SPEED 1
   **   ~~~   ** Field [Air Inlet Node Name] is required but was blank
    509   Node 18,                                !- Air Inlet Node Name
    510   Node 19,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   ** Severe  ** IP: IDF line~515 Invalid Number in Numeric Field#5 (Rated Low Speed Total Cooling Capacity), value=CURVE QUADRATIC 3, in COIL:COOLING:DX:TWOSPEED=COIL COOLING DX TWO SPEED 1
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 12,                                !- Reference Setpoint Node Name
    539   Node 20,                                !- Fan Inlet Node Name
    540   Node 12,                                !- Fan Outlet Node Name
    541   Node 19;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 26,                                !- Water Inlet Node Name
    625   Node 32,                                !- Water Outlet Node Name
    626   Node 19,                                !- Air Inlet Node Name
    627   Node 20,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 12,                                !- Reference Setpoint Node Name
    640   Node 20,                                !- Fan Inlet Node Name
    641   Node 12,                                !- Fan Outlet Node Name
    642   Node 20;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 20,                                !- Air Inlet Node Name
    661   Node 12;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 12;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {c0f8840c-a46d-4f64-8ee1-78d241bde2c6}, !- Name
    671   Node 13,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 13,                                !- Inlet Node Name
    678   Node 34,                                !- Outlet Node Name 1
    679   Node 39,                                !- Outlet Node Name 2
    680   Node 44,                                !- Outlet Node Name 3
    681   Node 49,                                !- Outlet Node Name 4
    682   Node 54,                                !- Outlet Node Name 5
    683   Node 59,                                !- Outlet Node Name 6
    684   Node 64,                                !- Outlet Node Name 7
    685   Node 69,                                !- Outlet Node Name 8
    686   Node 74,                                !- Outlet Node Name 9
    687   Node 79;                                !- Outlet Node Name 10
    688 
    689 AirLoopHVAC:ReturnPath,
    690   AirLoopHVAC:ReturnPath {f2846feb-0c04-4a3c-ba43-88e591ddf7f1}, !- Name
    691   Node 14,                                !- Return Air Path Outlet Node Name
    692   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    693   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    694 
    695 AirLoopHVAC:ZoneMixer,
    696   Air Loop HVAC Zone Mixer 1,             !- Name
    697   Node 14,                                !- Outlet Node Name
    698   Node 33,                                !- Inlet Node Name 1
    699   Node 38,                                !- Inlet Node Name 2
    700   Node 43,                                !- Inlet Node Name 3
    701   Node 48,                                !- Inlet Node Name 4
    702   Node 53,                                !- Inlet Node Name 5
    703   Node 58,                                !- Inlet Node Name 6
    704   Node 63,                                !- Inlet Node Name 7
    705   Node 68,                                !- Inlet Node Name 8
    706   Node 73,                                !- Inlet Node Name 9
    707   Node 78;                                !- Inlet Node Name 10
    708 
    709 ZoneHVAC:AirDistributionUnit,
    710   ZoneHVAC:AirDistributionUnit {3e6dab32-1dbb-4676-8d77-4fb8ad2acf00}, !- Name
    711   Node 15,                                !- Air Distribution Unit Outlet Node Name
    712   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    713   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    714 
    715 AirTerminal:SingleDuct:VAV:Reheat,
    716   Air Terminal Single Duct VAV Reheat 2,  !- Name
    717   Always_On,                              !- Availability Schedule Name
    718   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    719   Node 34,                                !- Air Inlet Node Name
    720   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    721   Constant,                               !- Zone Minimum Air Flow Input Method
    722   0.3,                                    !- Constant Minimum Air Flow Fraction
    723   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    724   ,                                       !- Minimum Air Flow Fraction Schedule Name
    725   Coil:Heating:Water,                     !- Reheat Coil Object Type
    726   Coil Heating Water 3,                   !- Reheat Coil Name
    727   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    728   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    729   Node 15,                                !- Air Outlet Node Name
    730   0.001,                                  !- Convergence Tolerance
    731   Normal,                                 !- Damper Heating Action
    732   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    733   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    734   35;                                     !- Maximum Reheat Air Temperature {C}
    735 
    736 Coil:Heating:Water,
    737   Coil Heating Water 3,                   !- Name
    738   Always_On,                              !- Availability Schedule Name
    739   Autosize,                               !- U-Factor Times Area Value {W/K}
    740   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    741   Node 35,                                !- Water Inlet Node Name
    742   Node 36,                                !- Water Outlet Node Name
    743   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    744   Node 15,                                !- Air Outlet Node Name
    745   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    746   Autosize,                               !- Rated Capacity {W}
    747   82.2,                                   !- Rated Inlet Water Temperature {C}
    748   16.6,                                   !- Rated Inlet Air Temperature {C}
    749   71.1,                                   !- Rated Outlet Water Temperature {C}
    750   32.2,                                   !- Rated Outlet Air Temperature {C}
    751   0.5;                                    !- Rated Ratio for Air and Water Convection
    752 
    753 ZoneHVAC:AirDistributionUnit,
    754   ZoneHVAC:AirDistributionUnit {f2e3870f-b226-43e4-bc37-4e1bba0aec60}, !- Name
    755   Node 37,                                !- Air Distribution Unit Outlet Node Name
    756   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    757   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    758 
    759 AirTerminal:SingleDuct:VAV:Reheat,
    760   Air Terminal Single Duct VAV Reheat 3,  !- Name
    761   Always_On,                              !- Availability Schedule Name
    762   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    763   Node 39,                                !- Air Inlet Node Name
    764   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    765   Constant,                               !- Zone Minimum Air Flow Input Method
    766   0.3,                                    !- Constant Minimum Air Flow Fraction
    767   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    768   ,                                       !- Minimum Air Flow Fraction Schedule Name
    769   Coil:Heating:Water,                     !- Reheat Coil Object Type
    770   Coil Heating Water 4,                   !- Reheat Coil Name
    771   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    772   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    773   Node 37,                                !- Air Outlet Node Name
    774   0.001,                                  !- Convergence Tolerance
    775   Normal,                                 !- Damper Heating Action
    776   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    777   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    778   35;                                     !- Maximum Reheat Air Temperature {C}
    779 
    780 Coil:Heating:Water,
    781   Coil Heating Water 4,                   !- Name
    782   Always_On,                              !- Availability Schedule Name
    783   Autosize,                               !- U-Factor Times Area Value {W/K}
    784   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    785   Node 40,                                !- Water Inlet Node Name
    786   Node 41,                                !- Water Outlet Node Name
    787   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    788   Node 37,                                !- Air Outlet Node Name
    789   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    790   Autosize,                               !- Rated Capacity {W}
    791   82.2,                                   !- Rated Inlet Water Temperature {C}
    792   16.6,                                   !- Rated Inlet Air Temperature {C}
    793   71.1,                                   !- Rated Outlet Water Temperature {C}
    794   32.2,                                   !- Rated Outlet Air Temperature {C}
    795   0.5;                                    !- Rated Ratio for Air and Water Convection
    796 
    797 ZoneHVAC:AirDistributionUnit,
    798   ZoneHVAC:AirDistributionUnit {60dcbbc3-74de-439f-9780-c2c7ee9af0bf}, !- Name
    799   Node 42,                                !- Air Distribution Unit Outlet Node Name
    800   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    801   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    802 
    803 AirTerminal:SingleDuct:VAV:Reheat,
    804   Air Terminal Single Duct VAV Reheat 4,  !- Name
    805   Always_On,                              !- Availability Schedule Name
    806   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    807   Node 44,                                !- Air Inlet Node Name
    808   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    809   Constant,                               !- Zone Minimum Air Flow Input Method
    810   0.3,                                    !- Constant Minimum Air Flow Fraction
    811   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    812   ,                                       !- Minimum Air Flow Fraction Schedule Name
    813   Coil:Heating:Water,                     !- Reheat Coil Object Type
    814   Coil Heating Water 5,                   !- Reheat Coil Name
    815   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    816   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    817   Node 42,                                !- Air Outlet Node Name
    818   0.001,                                  !- Convergence Tolerance
    819   Normal,                                 !- Damper Heating Action
    820   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    821   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    822   35;                                     !- Maximum Reheat Air Temperature {C}
    823 
    824 Coil:Heating:Water,
    825   Coil Heating Water 5,                   !- Name
    826   Always_On,                              !- Availability Schedule Name
    827   Autosize,                               !- U-Factor Times Area Value {W/K}
    828   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    829   Node 45,                                !- Water Inlet Node Name
    830   Node 46,                                !- Water Outlet Node Name
    831   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    832   Node 42,                                !- Air Outlet Node Name
    833   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    834   Autosize,                               !- Rated Capacity {W}
    835   82.2,                                   !- Rated Inlet Water Temperature {C}
    836   16.6,                                   !- Rated Inlet Air Temperature {C}
    837   71.1,                                   !- Rated Outlet Water Temperature {C}
    838   32.2,                                   !- Rated Outlet Air Temperature {C}
    839   0.5;                                    !- Rated Ratio for Air and Water Convection
    840 
    841 ZoneHVAC:AirDistributionUnit,
    842   ZoneHVAC:AirDistributionUnit {279f4f54-fc80-4f51-84fb-1922e9a9acbf}, !- Name
    843   Node 47,                                !- Air Distribution Unit Outlet Node Name
    844   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    845   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    846 
    847 AirTerminal:SingleDuct:VAV:Reheat,
    848   Air Terminal Single Duct VAV Reheat 5,  !- Name
    849   Always_On,                              !- Availability Schedule Name
    850   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    851   Node 49,                                !- Air Inlet Node Name
    852   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    853   Constant,                               !- Zone Minimum Air Flow Input Method
    854   0.3,                                    !- Constant Minimum Air Flow Fraction
    855   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    856   ,                                       !- Minimum Air Flow Fraction Schedule Name
    857   Coil:Heating:Water,                     !- Reheat Coil Object Type
    858   Coil Heating Water 6,                   !- Reheat Coil Name
    859   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    860   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    861   Node 47,                                !- Air Outlet Node Name
    862   0.001,                                  !- Convergence Tolerance
    863   Normal,                                 !- Damper Heating Action
    864   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    865   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    866   35;                                     !- Maximum Reheat Air Temperature {C}
    867 
    868 Coil:Heating:Water,
    869   Coil Heating Water 6,                   !- Name
    870   Always_On,                              !- Availability Schedule Name
    871   Autosize,                               !- U-Factor Times Area Value {W/K}
    872   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    873   Node 50,                                !- Water Inlet Node Name
    874   Node 51,                                !- Water Outlet Node Name
    875   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    876   Node 47,                                !- Air Outlet Node Name
    877   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    878   Autosize,                               !- Rated Capacity {W}
    879   82.2,                                   !- Rated Inlet Water Temperature {C}
    880   16.6,                                   !- Rated Inlet Air Temperature {C}
    881   71.1,                                   !- Rated Outlet Water Temperature {C}
    882   32.2,                                   !- Rated Outlet Air Temperature {C}
    883   0.5;                                    !- Rated Ratio for Air and Water Convection
    884 
    885 ZoneHVAC:AirDistributionUnit,
    886   ZoneHVAC:AirDistributionUnit {48a071dd-4a46-48f0-b179-964eaa26fcd5}, !- Name
    887   Node 52,                                !- Air Distribution Unit Outlet Node Name
    888   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    889   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    890 
    891 AirTerminal:SingleDuct:VAV:Reheat,
    892   Air Terminal Single Duct VAV Reheat 6,  !- Name
    893   Always_On,                              !- Availability Schedule Name
    894   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    895   Node 54,                                !- Air Inlet Node Name
    896   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    897   Constant,                               !- Zone Minimum Air Flow Input Method
    898   0.3,                                    !- Constant Minimum Air Flow Fraction
    899   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    900   ,                                       !- Minimum Air Flow Fraction Schedule Name
    901   Coil:Heating:Water,                     !- Reheat Coil Object Type
    902   Coil Heating Water 7,                   !- Reheat Coil Name
    903   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    904   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    905   Node 52,                                !- Air Outlet Node Name
    906   0.001,                                  !- Convergence Tolerance
    907   Normal,                                 !- Damper Heating Action
    908   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    909   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    910   35;                                     !- Maximum Reheat Air Temperature {C}
    911 
    912 Coil:Heating:Water,
    913   Coil Heating Water 7,                   !- Name
    914   Always_On,                              !- Availability Schedule Name
    915   Autosize,                               !- U-Factor Times Area Value {W/K}
    916   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    917   Node 55,                                !- Water Inlet Node Name
    918   Node 56,                                !- Water Outlet Node Name
    919   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    920   Node 52,                                !- Air Outlet Node Name
    921   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    922   Autosize,                               !- Rated Capacity {W}
    923   82.2,                                   !- Rated Inlet Water Temperature {C}
    924   16.6,                                   !- Rated Inlet Air Temperature {C}
    925   71.1,                                   !- Rated Outlet Water Temperature {C}
    926   32.2,                                   !- Rated Outlet Air Temperature {C}
    927   0.5;                                    !- Rated Ratio for Air and Water Convection
    928 
    929 ZoneHVAC:AirDistributionUnit,
    930   ZoneHVAC:AirDistributionUnit {53016aec-b6e9-463a-822d-dce3a9b53543}, !- Name
    931   Node 57,                                !- Air Distribution Unit Outlet Node Name
    932   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    933   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    934 
    935 AirTerminal:SingleDuct:VAV:Reheat,
    936   Air Terminal Single Duct VAV Reheat 7,  !- Name
    937   Always_On,                              !- Availability Schedule Name
    938   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    939   Node 59,                                !- Air Inlet Node Name
    940   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    941   Constant,                               !- Zone Minimum Air Flow Input Method
    942   0.3,                                    !- Constant Minimum Air Flow Fraction
    943   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    944   ,                                       !- Minimum Air Flow Fraction Schedule Name
    945   Coil:Heating:Water,                     !- Reheat Coil Object Type
    946   Coil Heating Water 8,                   !- Reheat Coil Name
    947   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    948   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    949   Node 57,                                !- Air Outlet Node Name
    950   0.001,                                  !- Convergence Tolerance
    951   Normal,                                 !- Damper Heating Action
    952   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    953   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    954   35;                                     !- Maximum Reheat Air Temperature {C}
    955 
    956 Coil:Heating:Water,
    957   Coil Heating Water 8,                   !- Name
    958   Always_On,                              !- Availability Schedule Name
    959   Autosize,                               !- U-Factor Times Area Value {W/K}
    960   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    961   Node 60,                                !- Water Inlet Node Name
    962   Node 61,                                !- Water Outlet Node Name
    963   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    964   Node 57,                                !- Air Outlet Node Name
    965   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    966   Autosize,                               !- Rated Capacity {W}
    967   82.2,                                   !- Rated Inlet Water Temperature {C}
    968   16.6,                                   !- Rated Inlet Air Temperature {C}
    969   71.1,                                   !- Rated Outlet Water Temperature {C}
    970   32.2,                                   !- Rated Outlet Air Temperature {C}
    971   0.5;                                    !- Rated Ratio for Air and Water Convection
    972 
    973 ZoneHVAC:AirDistributionUnit,
    974   ZoneHVAC:AirDistributionUnit {3ce4adcb-27df-4a4b-8917-6d0a3a9428a2}, !- Name
    975   Node 62,                                !- Air Distribution Unit Outlet Node Name
    976   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    977   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
    978 
    979 AirTerminal:SingleDuct:VAV:Reheat,
    980   Air Terminal Single Duct VAV Reheat 8,  !- Name
    981   Always_On,                              !- Availability Schedule Name
    982   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
    983   Node 64,                                !- Air Inlet Node Name
    984   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    985   Constant,                               !- Zone Minimum Air Flow Input Method
    986   0.3,                                    !- Constant Minimum Air Flow Fraction
    987   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    988   ,                                       !- Minimum Air Flow Fraction Schedule Name
    989   Coil:Heating:Water,                     !- Reheat Coil Object Type
    990   Coil Heating Water 9,                   !- Reheat Coil Name
    991   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    992   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    993   Node 62,                                !- Air Outlet Node Name
    994   0.001,                                  !- Convergence Tolerance
    995   Normal,                                 !- Damper Heating Action
    996   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    997   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    998   35;                                     !- Maximum Reheat Air Temperature {C}
    999 
   1000 Coil:Heating:Water,
   1001   Coil Heating Water 9,                   !- Name
   1002   Always_On,                              !- Availability Schedule Name
   1003   Autosize,                               !- U-Factor Times Area Value {W/K}
   1004   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1005   Node 65,                                !- Water Inlet Node Name
   1006   Node 66,                                !- Water Outlet Node Name
   1007   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1008   Node 62,                                !- Air Outlet Node Name
   1009   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1010   Autosize,                               !- Rated Capacity {W}
   1011   82.2,                                   !- Rated Inlet Water Temperature {C}
   1012   16.6,                                   !- Rated Inlet Air Temperature {C}
   1013   71.1,                                   !- Rated Outlet Water Temperature {C}
   1014   32.2,                                   !- Rated Outlet Air Temperature {C}
   1015   0.5;                                    !- Rated Ratio for Air and Water Convection
   1016 
   1017 ZoneHVAC:AirDistributionUnit,
   1018   ZoneHVAC:AirDistributionUnit {847f8391-5f2f-47a3-8323-c0e454a013a9}, !- Name
   1019   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1020   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1021   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1022 
   1023 AirTerminal:SingleDuct:VAV:Reheat,
   1024   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1025   Always_On,                              !- Availability Schedule Name
   1026   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1027   Node 69,                                !- Air Inlet Node Name
   1028   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1029   Constant,                               !- Zone Minimum Air Flow Input Method
   1030   0.3,                                    !- Constant Minimum Air Flow Fraction
   1031   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1032   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1033   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1034   Coil Heating Water 10,                  !- Reheat Coil Name
   1035   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1036   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1037   Node 67,                                !- Air Outlet Node Name
   1038   0.001,                                  !- Convergence Tolerance
   1039   Normal,                                 !- Damper Heating Action
   1040   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1041   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1042   35;                                     !- Maximum Reheat Air Temperature {C}
   1043 
   1044 Coil:Heating:Water,
   1045   Coil Heating Water 10,                  !- Name
   1046   Always_On,                              !- Availability Schedule Name
   1047   Autosize,                               !- U-Factor Times Area Value {W/K}
   1048   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1049   Node 70,                                !- Water Inlet Node Name
   1050   Node 71,                                !- Water Outlet Node Name
   1051   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1052   Node 67,                                !- Air Outlet Node Name
   1053   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1054   Autosize,                               !- Rated Capacity {W}
   1055   82.2,                                   !- Rated Inlet Water Temperature {C}
   1056   16.6,                                   !- Rated Inlet Air Temperature {C}
   1057   71.1,                                   !- Rated Outlet Water Temperature {C}
   1058   32.2,                                   !- Rated Outlet Air Temperature {C}
   1059   0.5;                                    !- Rated Ratio for Air and Water Convection
   1060 
   1061 ZoneHVAC:AirDistributionUnit,
   1062   ZoneHVAC:AirDistributionUnit {934a0aaa-a583-4e85-86a4-75efb504d898}, !- Name
   1063   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1064   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1065   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1066 
   1067 AirTerminal:SingleDuct:VAV:Reheat,
   1068   Air Terminal Single Duct VAV Reheat 10, !- Name
   1069   Always_On,                              !- Availability Schedule Name
   1070   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1071   Node 74,                                !- Air Inlet Node Name
   1072   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1073   Constant,                               !- Zone Minimum Air Flow Input Method
   1074   0.3,                                    !- Constant Minimum Air Flow Fraction
   1075   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1076   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1077   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1078   Coil Heating Water 11,                  !- Reheat Coil Name
   1079   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1080   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1081   Node 72,                                !- Air Outlet Node Name
   1082   0.001,                                  !- Convergence Tolerance
   1083   Normal,                                 !- Damper Heating Action
   1084   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1085   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1086   35;                                     !- Maximum Reheat Air Temperature {C}
   1087 
   1088 Coil:Heating:Water,
   1089   Coil Heating Water 11,                  !- Name
   1090   Always_On,                              !- Availability Schedule Name
   1091   Autosize,                               !- U-Factor Times Area Value {W/K}
   1092   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1093   Node 75,                                !- Water Inlet Node Name
   1094   Node 76,                                !- Water Outlet Node Name
   1095   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1096   Node 72,                                !- Air Outlet Node Name
   1097   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1098   Autosize,                               !- Rated Capacity {W}
   1099   82.2,                                   !- Rated Inlet Water Temperature {C}
   1100   16.6,                                   !- Rated Inlet Air Temperature {C}
   1101   71.1,                                   !- Rated Outlet Water Temperature {C}
   1102   32.2,                                   !- Rated Outlet Air Temperature {C}
   1103   0.5;                                    !- Rated Ratio for Air and Water Convection
   1104 
   1105 ZoneHVAC:AirDistributionUnit,
   1106   ZoneHVAC:AirDistributionUnit {b1fd4cf2-ef8b-4b0a-80f2-3c9035eeeca1}, !- Name
   1107   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1108   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1109   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1110 
   1111 AirTerminal:SingleDuct:VAV:Reheat,
   1112   Air Terminal Single Duct VAV Reheat 11, !- Name
   1113   Always_On,                              !- Availability Schedule Name
   1114   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1115   Node 79,                                !- Air Inlet Node Name
   1116   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1117   Constant,                               !- Zone Minimum Air Flow Input Method
   1118   0.3,                                    !- Constant Minimum Air Flow Fraction
   1119   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1120   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1121   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1122   Coil Heating Water 12,                  !- Reheat Coil Name
   1123   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1124   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1125   Node 77,                                !- Air Outlet Node Name
   1126   0.001,                                  !- Convergence Tolerance
   1127   Normal,                                 !- Damper Heating Action
   1128   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1129   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1130   35;                                     !- Maximum Reheat Air Temperature {C}
   1131 
   1132 Coil:Heating:Water,
   1133   Coil Heating Water 12,                  !- Name
   1134   Always_On,                              !- Availability Schedule Name
   1135   Autosize,                               !- U-Factor Times Area Value {W/K}
   1136   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1137   Node 80,                                !- Water Inlet Node Name
   1138   Node 81,                                !- Water Outlet Node Name
   1139   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1140   Node 77,                                !- Air Outlet Node Name
   1141   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1142   Autosize,                               !- Rated Capacity {W}
   1143   82.2,                                   !- Rated Inlet Water Temperature {C}
   1144   16.6,                                   !- Rated Inlet Air Temperature {C}
   1145   71.1,                                   !- Rated Outlet Water Temperature {C}
   1146   32.2,                                   !- Rated Outlet Air Temperature {C}
   1147   0.5;                                    !- Rated Ratio for Air and Water Convection
   1148 
   1149 PlantLoop,
   1150   Plant Loop 1,                           !- Name
   1151   Water,                                  !- Fluid Type
   1152   ,                                       !- User Defined Fluid Type
   1153   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1154   Node 22,                                !- Loop Temperature Setpoint Node Name
   1155   100,                                    !- Maximum Loop Temperature {C}
   1156   0,                                      !- Minimum Loop Temperature {C}
   1157   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1158   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1159   Autocalculate,                          !- Plant Loop Volume {m3}
   1160   Node 21,                                !- Plant Side Inlet Node Name
   1161   Node 22,                                !- Plant Side Outlet Node Name
   1162   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1163   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1164   Node 24,                                !- Demand Side Inlet Node Name
   1165   Node 25,                                !- Demand Side Outlet Node Name
   1166   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1167   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1168   Optimal;                                !- Load Distribution Scheme
   1169 
   1170 PlantEquipmentOperationSchemes,
   1171   Plant Loop 1 Operation Scheme List,     !- Name
   1172   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1173   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1174   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1175 
   1176 Schedule:Compact,
   1177   Plant Loop 1 On Schedule,               !- Name
   1178   ,                                       !- Schedule Type Limits Name
   1179   Through: 12/31,                         !- Field 1
   1180   For: AllDays,                           !- Field 2
   1181   Until: 24:00,                           !- Field 3
   1182   1.0;                                    !- Field 4
   1183 
   1184 PlantEquipmentOperation:HeatingLoad,
   1185   Plant Loop 1 Heating Operation Scheme,  !- Name
   1186   0,                                      !- Load Range Lower Limit 1 {W}
   1187   1000000000,                             !- Load Range Upper Limit 1 {W}
   1188   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1189 
   1190 PlantEquipmentList,
   1191   Plant Loop 1 Heating Equipment List,    !- Name
   1192   Boiler:HotWater,                        !- Equipment Object Type 1
   1193   Boiler Hot Water 1;                     !- Equipment Name 1
   1194 
   1195 Sizing:Plant,
   1196   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1197   Heating,                                !- Loop Type
   1198   82,                                     !- Design Loop Exit Temperature {C}
   1199   11;                                     !- Loop Design Temperature Difference {deltaC}
   1200 
   1201 BranchList,
   1202   Plant Loop 1 Supply Branches,           !- Name
   1203   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1204   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1205   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1206   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1207 
   1208 ConnectorList,
   1209   Plant Loop 1 Supply Connector List,     !- Name
   1210   Connector:Splitter,                     !- Connector Object Type 1
   1211   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1212   Connector:Mixer,                        !- Connector Object Type 2
   1213   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1214 
   1215 Connector:Splitter,
   1216   Plant Loop 1 Supply Splitter,           !- Name
   1217   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1218   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1219   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1220 
   1221 Connector:Mixer,
   1222   Plant Loop 1 Supply Mixer,              !- Name
   1223   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1224   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1225   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1226 
   1227 Branch,
   1228   Plant Loop 1 Supply Inlet Branch,       !- Name
   1229   ,                                       !- Maximum Flow Rate {m3/s}
   1230   ,                                       !- Pressure Drop Curve Name
   1231   Pump:VariableSpeed,                     !- Component Object Type 1
   1232   Pump Variable Speed 1,                  !- Component Name 1
   1233   Node 21,                                !- Component Inlet Node Name 1
   1234   Node 27,                                !- Component Outlet Node Name 1
   1235   Passive;                                !- Component Branch Control Type 1
   1236 
   1237 Pump:VariableSpeed,
   1238   Pump Variable Speed 1,                  !- Name
   1239   Node 21,                                !- Inlet Node Name
   1240   Node 27,                                !- Outlet Node Name
   1241   Autosize,                               !- Rated Flow Rate {m3/s}
   1242   179352,                                 !- Rated Pump Head {Pa}
   1243   Autosize,                               !- Rated Power Consumption {W}
   1244   0.9,                                    !- Motor Efficiency
   1245   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1246   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1247   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1248   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1249   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1250   0,                                      !- Minimum Flow Rate {m3/s}
   1251   Intermittent;                           !- Pump Control Type
   1252 
   1253 Branch,
   1254   Plant Loop 1 Supply Branch 1,           !- Name
   1255   ,                                       !- Maximum Flow Rate {m3/s}
   1256   ,                                       !- Pressure Drop Curve Name
   1257   Boiler:HotWater,                        !- Component Object Type 1
   1258   Boiler Hot Water 1,                     !- Component Name 1
   1259   Node 23,                                !- Component Inlet Node Name 1
   1260   Node 28,                                !- Component Outlet Node Name 1
   1261   Passive;                                !- Component Branch Control Type 1
   1262 
   1263 Boiler:HotWater,
   1264   Boiler Hot Water 1,                     !- Name
   1265   NaturalGas,                             !- Fuel Type
   1266   Autosize,                               !- Nominal Capacity {W}
   1267   0.66,                                   !- Nominal Thermal Efficiency
   1268   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1269   ,                                       !- Normalized Boiler Efficiency Curve Name
   1270   82,                                     !- Design Water Outlet Temperature {C}
   1271   Autosize,                               !- Design Water Flow Rate {m3/s}
   1272   0,                                      !- Minimum Part Load Ratio
   1273   1,                                      !- Maximum Part Load Ratio
   1274   1,                                      !- Optimum Part Load Ratio
   1275   Node 23,                                !- Boiler Water Inlet Node Name
   1276   Node 28,                                !- Boiler Water Outlet Node Name
   1277   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1278   ConstantFlow,                           !- Boiler Flow Mode
   1279   0,                                      !- Parasitic Electric Load {W}
   1280   1;                                      !- Sizing Factor
   1281 
   1282 Branch,
   1283   Plant Loop 1 Supply Branch 2,           !- Name
   1284   ,                                       !- Maximum Flow Rate {m3/s}
   1285   ,                                       !- Pressure Drop Curve Name
   1286   Pipe:Adiabatic,                         !- Component Object Type 1
   1287   Pipe Adiabatic 1,                       !- Component Name 1
   1288   Node 29,                                !- Component Inlet Node Name 1
   1289   Node 30,                                !- Component Outlet Node Name 1
   1290   Passive;                                !- Component Branch Control Type 1
   1291 
   1292 Pipe:Adiabatic,
   1293   Pipe Adiabatic 1,                       !- Name
   1294   Node 29,                                !- Inlet Node Name
   1295   Node 30;                                !- Outlet Node Name
   1296 
   1297 Branch,
   1298   Plant Loop 1 Supply Outlet Branch,      !- Name
   1299   ,                                       !- Maximum Flow Rate {m3/s}
   1300   ,                                       !- Pressure Drop Curve Name
   1301   Pipe:Adiabatic,                         !- Component Object Type 1
   1302   Pipe Adiabatic 2,                       !- Component Name 1
   1303   Node 31,                                !- Component Inlet Node Name 1
   1304   Node 22,                                !- Component Outlet Node Name 1
   1305   Passive;                                !- Component Branch Control Type 1
   1306 
   1307 Pipe:Adiabatic,
   1308   Pipe Adiabatic 2,                       !- Name
   1309   Node 31,                                !- Inlet Node Name
   1310   Node 22;                                !- Outlet Node Name
   1311 
   1312 BranchList,
   1313   Plant Loop 1 Demand Branches,           !- Name
   1314   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1315   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1316   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1317   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1318   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1319   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1320   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1321   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1322   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1323   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1324   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1325   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1326   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1327   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1328 
   1329 ConnectorList,
   1330   Plant Loop 1 Demand Connector List,     !- Name
   1331   Connector:Splitter,                     !- Connector Object Type 1
   1332   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1333   Connector:Mixer,                        !- Connector Object Type 2
   1334   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1335 
   1336 Connector:Splitter,
   1337   Plant Loop 1 Demand Splitter,           !- Name
   1338   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1339   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1340   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1341   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1342   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1343   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1344   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1345   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1346   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1347   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1348   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1349   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1350   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1351 
   1352 Connector:Mixer,
   1353   Plant Loop 1 Demand Mixer,              !- Name
   1354   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1355   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1356   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1357   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1358   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1359   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1360   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1361   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1362   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1363   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1364   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1365   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1366   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1367 
   1368 Branch,
   1369   Plant Loop 1 Demand Inlet Branch,       !- Name
   1370   ,                                       !- Maximum Flow Rate {m3/s}
   1371   ,                                       !- Pressure Drop Curve Name
   1372   Pipe:Adiabatic,                         !- Component Object Type 1
   1373   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1374   Node 24,                                !- Component Inlet Node Name 1
   1375   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1376   Passive;                                !- Component Branch Control Type 1
   1377 
   1378 Pipe:Adiabatic,
   1379   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1380   Node 24,                                !- Inlet Node Name
   1381   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1382 
   1383 Branch,
   1384   Plant Loop 1 Demand Branch 1,           !- Name
   1385   ,                                       !- Maximum Flow Rate {m3/s}
   1386   ,                                       !- Pressure Drop Curve Name
   1387   Coil:Heating:Water,                     !- Component Object Type 1
   1388   Coil Heating Water 1,                   !- Component Name 1
   1389   Node 26,                                !- Component Inlet Node Name 1
   1390   Node 32,                                !- Component Outlet Node Name 1
   1391   Passive;                                !- Component Branch Control Type 1
   1392 
   1393 Branch,
   1394   Plant Loop 1 Demand Branch 2,           !- Name
   1395   ,                                       !- Maximum Flow Rate {m3/s}
   1396   ,                                       !- Pressure Drop Curve Name
   1397   Coil:Heating:Water,                     !- Component Object Type 1
   1398   Coil Heating Water 3,                   !- Component Name 1
   1399   Node 35,                                !- Component Inlet Node Name 1
   1400   Node 36,                                !- Component Outlet Node Name 1
   1401   Passive;                                !- Component Branch Control Type 1
   1402 
   1403 Branch,
   1404   Plant Loop 1 Demand Branch 3,           !- Name
   1405   ,                                       !- Maximum Flow Rate {m3/s}
   1406   ,                                       !- Pressure Drop Curve Name
   1407   Coil:Heating:Water,                     !- Component Object Type 1
   1408   Coil Heating Water 4,                   !- Component Name 1
   1409   Node 40,                                !- Component Inlet Node Name 1
   1410   Node 41,                                !- Component Outlet Node Name 1
   1411   Passive;                                !- Component Branch Control Type 1
   1412 
   1413 Branch,
   1414   Plant Loop 1 Demand Branch 4,           !- Name
   1415   ,                                       !- Maximum Flow Rate {m3/s}
   1416   ,                                       !- Pressure Drop Curve Name
   1417   Coil:Heating:Water,                     !- Component Object Type 1
   1418   Coil Heating Water 5,                   !- Component Name 1
   1419   Node 45,                                !- Component Inlet Node Name 1
   1420   Node 46,                                !- Component Outlet Node Name 1
   1421   Passive;                                !- Component Branch Control Type 1
   1422 
   1423 Branch,
   1424   Plant Loop 1 Demand Branch 5,           !- Name
   1425   ,                                       !- Maximum Flow Rate {m3/s}
   1426   ,                                       !- Pressure Drop Curve Name
   1427   Coil:Heating:Water,                     !- Component Object Type 1
   1428   Coil Heating Water 6,                   !- Component Name 1
   1429   Node 50,                                !- Component Inlet Node Name 1
   1430   Node 51,                                !- Component Outlet Node Name 1
   1431   Passive;                                !- Component Branch Control Type 1
   1432 
   1433 Branch,
   1434   Plant Loop 1 Demand Branch 6,           !- Name
   1435   ,                                       !- Maximum Flow Rate {m3/s}
   1436   ,                                       !- Pressure Drop Curve Name
   1437   Coil:Heating:Water,                     !- Component Object Type 1
   1438   Coil Heating Water 7,                   !- Component Name 1
   1439   Node 55,                                !- Component Inlet Node Name 1
   1440   Node 56,                                !- Component Outlet Node Name 1
   1441   Passive;                                !- Component Branch Control Type 1
   1442 
   1443 Branch,
   1444   Plant Loop 1 Demand Branch 7,           !- Name
   1445   ,                                       !- Maximum Flow Rate {m3/s}
   1446   ,                                       !- Pressure Drop Curve Name
   1447   Coil:Heating:Water,                     !- Component Object Type 1
   1448   Coil Heating Water 8,                   !- Component Name 1
   1449   Node 60,                                !- Component Inlet Node Name 1
   1450   Node 61,                                !- Component Outlet Node Name 1
   1451   Passive;                                !- Component Branch Control Type 1
   1452 
   1453 Branch,
   1454   Plant Loop 1 Demand Branch 8,           !- Name
   1455   ,                                       !- Maximum Flow Rate {m3/s}
   1456   ,                                       !- Pressure Drop Curve Name
   1457   Coil:Heating:Water,                     !- Component Object Type 1
   1458   Coil Heating Water 9,                   !- Component Name 1
   1459   Node 65,                                !- Component Inlet Node Name 1
   1460   Node 66,                                !- Component Outlet Node Name 1
   1461   Passive;                                !- Component Branch Control Type 1
   1462 
   1463 Branch,
   1464   Plant Loop 1 Demand Branch 9,           !- Name
   1465   ,                                       !- Maximum Flow Rate {m3/s}
   1466   ,                                       !- Pressure Drop Curve Name
   1467   Coil:Heating:Water,                     !- Component Object Type 1
   1468   Coil Heating Water 10,                  !- Component Name 1
   1469   Node 70,                                !- Component Inlet Node Name 1
   1470   Node 71,                                !- Component Outlet Node Name 1
   1471   Passive;                                !- Component Branch Control Type 1
   1472 
   1473 Branch,
   1474   Plant Loop 1 Demand Branch 10,          !- Name
   1475   ,                                       !- Maximum Flow Rate {m3/s}
   1476   ,                                       !- Pressure Drop Curve Name
   1477   Coil:Heating:Water,                     !- Component Object Type 1
   1478   Coil Heating Water 11,                  !- Component Name 1
   1479   Node 75,                                !- Component Inlet Node Name 1
   1480   Node 76,                                !- Component Outlet Node Name 1
   1481   Passive;                                !- Component Branch Control Type 1
   1482 
   1483 Branch,
   1484   Plant Loop 1 Demand Branch 11,          !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Coil:Heating:Water,                     !- Component Object Type 1
   1488   Coil Heating Water 12,                  !- Component Name 1
   1489   Node 80,                                !- Component Inlet Node Name 1
   1490   Node 81,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Branch,
   1494   Plant Loop 1 Demand Bypass Branch,      !- Name
   1495   ,                                       !- Maximum Flow Rate {m3/s}
   1496   ,                                       !- Pressure Drop Curve Name
   1497   Pipe:Adiabatic,                         !- Component Object Type 1
   1498   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1499   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1500   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1501   Bypass;                                 !- Component Branch Control Type 1
   1502 
   1503 Pipe:Adiabatic,
   1504   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1505   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1506   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1507 
   1508 Branch,
   1509   Plant Loop 1 Demand Outlet Branch,      !- Name
   1510   ,                                       !- Maximum Flow Rate {m3/s}
   1511   ,                                       !- Pressure Drop Curve Name
   1512   Pipe:Adiabatic,                         !- Component Object Type 1
   1513   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1514   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1515   Node 25,                                !- Component Outlet Node Name 1
   1516   Passive;                                !- Component Branch Control Type 1
   1517 
   1518 Pipe:Adiabatic,
   1519   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1520   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1521   Node 25;                                !- Outlet Node Name
   1522 
   1523 RunPeriodControl:DaylightSavingTime,
   1524   2nd Sunday in March,                    !- Start Date
   1525   1st Sunday in November;                 !- End Date
   1526 
   1527 Site:Location,
   1528   Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
   1529   41.98,                                  !- Latitude {deg}
   1530   -87.92,                                 !- Longitude {deg}
   1531   -6,                                     !- Time Zone {hr}
   1532   201;                                    !- Elevation {m}
   1533 
   1534 SizingPeriod:DesignDay,
   1535   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   1536   7,                                      !- Month
   1537   21,                                     !- Day of Month
   1538   SummerDesignDay,                        !- Day Type
   1539   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1540   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1541   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1542   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1543   Enthalpy,                               !- Humidity Condition Type
   1544   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1545   ,                                       !- Humidity Condition Day Schedule Name
   1546   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1547   70900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1548   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1549   98934,                                  !- Barometric Pressure {Pa}
   1550   5.2,                                    !- Wind Speed {m/s}
   1551   230,                                    !- Wind Direction {deg}
   1552   No,                                     !- Rain Indicator
   1553   No,                                     !- Snow Indicator
   1554   No,                                     !- Daylight Saving Time Indicator
   1555   ASHRAETau,                              !- Solar Model Indicator
   1556   ,                                       !- Beam Solar Day Schedule Name
   1557   ,                                       !- Diffuse Solar Day Schedule Name
   1558   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1559   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1560 
   1561 SizingPeriod:DesignDay,
   1562   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1563   7,                                      !- Month
   1564   21,                                     !- Day of Month
   1565   SummerDesignDay,                        !- Day Type
   1566   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1567   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1568   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1569   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1570   Enthalpy,                               !- Humidity Condition Type
   1571   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1572   ,                                       !- Humidity Condition Day Schedule Name
   1573   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1574   75100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1575   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1576   98934,                                  !- Barometric Pressure {Pa}
   1577   5.2,                                    !- Wind Speed {m/s}
   1578   230,                                    !- Wind Direction {deg}
   1579   No,                                     !- Rain Indicator
   1580   No,                                     !- Snow Indicator
   1581   No,                                     !- Daylight Saving Time Indicator
   1582   ASHRAETau,                              !- Solar Model Indicator
   1583   ,                                       !- Beam Solar Day Schedule Name
   1584   ,                                       !- Diffuse Solar Day Schedule Name
   1585   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1586   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1587 
   1588 SizingPeriod:DesignDay,
   1589   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   1590   7,                                      !- Month
   1591   21,                                     !- Day of Month
   1592   SummerDesignDay,                        !- Day Type
   1593   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1594   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1595   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1596   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1597   Wetbulb,                                !- Humidity Condition Type
   1598   22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1599   ,                                       !- Humidity Condition Day Schedule Name
   1600   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1601   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1602   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1603   98934,                                  !- Barometric Pressure {Pa}
   1604   5.2,                                    !- Wind Speed {m/s}
   1605   230,                                    !- Wind Direction {deg}
   1606   No,                                     !- Rain Indicator
   1607   No,                                     !- Snow Indicator
   1608   No,                                     !- Daylight Saving Time Indicator
   1609   ASHRAETau,                              !- Solar Model Indicator
   1610   ,                                       !- Beam Solar Day Schedule Name
   1611   ,                                       !- Diffuse Solar Day Schedule Name
   1612   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1613   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1614 
   1615 SizingPeriod:DesignDay,
   1616   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1617   1,                                      !- Month
   1618   21,                                     !- Day of Month
   1619   WinterDesignDay,                        !- Day Type
   1620   -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1621   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1622   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1623   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1624   Wetbulb,                                !- Humidity Condition Type
   1625   -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1626   ,                                       !- Humidity Condition Day Schedule Name
   1627   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1628   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1629   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1630   98934,                                  !- Barometric Pressure {Pa}
   1631   12.4,                                   !- Wind Speed {m/s}
   1632   270,                                    !- Wind Direction {deg}
   1633   No,                                     !- Rain Indicator
   1634   No,                                     !- Snow Indicator
   1635   No,                                     !- Daylight Saving Time Indicator
   1636   ASHRAEClearSky,                         !- Solar Model Indicator
   1637   ,                                       !- Beam Solar Day Schedule Name
   1638   ,                                       !- Diffuse Solar Day Schedule Name
   1639   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1640   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1641   0;                                      !- Sky Clearness
   1642 
   1643 SizingPeriod:DesignDay,
   1644   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   1645   7,                                      !- Month
   1646   21,                                     !- Day of Month
   1647   SummerDesignDay,                        !- Day Type
   1648   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1649   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1650   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1651   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1652   Wetbulb,                                !- Humidity Condition Type
   1653   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1654   ,                                       !- Humidity Condition Day Schedule Name
   1655   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1656   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1657   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1658   98934,                                  !- Barometric Pressure {Pa}
   1659   5.2,                                    !- Wind Speed {m/s}
   1660   230,                                    !- Wind Direction {deg}
   1661   No,                                     !- Rain Indicator
   1662   No,                                     !- Snow Indicator
   1663   No,                                     !- Daylight Saving Time Indicator
   1664   ASHRAETau,                              !- Solar Model Indicator
   1665   ,                                       !- Beam Solar Day Schedule Name
   1666   ,                                       !- Diffuse Solar Day Schedule Name
   1667   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1668   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1669 
   1670 SizingPeriod:DesignDay,
   1671   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   1672   7,                                      !- Month
   1673   21,                                     !- Day of Month
   1674   SummerDesignDay,                        !- Day Type
   1675   31.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1676   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1677   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1678   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1679   Wetbulb,                                !- Humidity Condition Type
   1680   23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1681   ,                                       !- Humidity Condition Day Schedule Name
   1682   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1683   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1684   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1685   98934,                                  !- Barometric Pressure {Pa}
   1686   5.2,                                    !- Wind Speed {m/s}
   1687   230,                                    !- Wind Direction {deg}
   1688   No,                                     !- Rain Indicator
   1689   No,                                     !- Snow Indicator
   1690   No,                                     !- Daylight Saving Time Indicator
   1691   ASHRAETau,                              !- Solar Model Indicator
   1692   ,                                       !- Beam Solar Day Schedule Name
   1693   ,                                       !- Diffuse Solar Day Schedule Name
   1694   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1695   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1696 
   1697 SizingPeriod:DesignDay,
   1698   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
   1699   1,                                      !- Month
   1700   21,                                     !- Day of Month
   1701   WinterDesignDay,                        !- Day Type
   1702   -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1703   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1704   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1705   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1706   Wetbulb,                                !- Humidity Condition Type
   1707   -16.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1708   ,                                       !- Humidity Condition Day Schedule Name
   1709   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1710   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1711   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1712   98934,                                  !- Barometric Pressure {Pa}
   1713   4.9,                                    !- Wind Speed {m/s}
   1714   270,                                    !- Wind Direction {deg}
   1715   No,                                     !- Rain Indicator
   1716   No,                                     !- Snow Indicator
   1717   No,                                     !- Daylight Saving Time Indicator
   1718   ASHRAEClearSky,                         !- Solar Model Indicator
   1719   ,                                       !- Beam Solar Day Schedule Name
   1720   ,                                       !- Diffuse Solar Day Schedule Name
   1721   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1722   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1723   0;                                      !- Sky Clearness
   1724 
   1725 SizingPeriod:DesignDay,
   1726   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1727   1,                                      !- Month
   1728   21,                                     !- Day of Month
   1729   WinterDesignDay,                        !- Day Type
   1730   -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
   1731   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1732   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1733   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1734   Dewpoint,                               !- Humidity Condition Type
   1735   -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1736   ,                                       !- Humidity Condition Day Schedule Name
   1737   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1738   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1739   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1740   98934,                                  !- Barometric Pressure {Pa}
   1741   4.9,                                    !- Wind Speed {m/s}
   1742   270,                                    !- Wind Direction {deg}
   1743   No,                                     !- Rain Indicator
   1744   No,                                     !- Snow Indicator
   1745   No,                                     !- Daylight Saving Time Indicator
   1746   ASHRAEClearSky,                         !- Solar Model Indicator
   1747   ,                                       !- Beam Solar Day Schedule Name
   1748   ,                                       !- Diffuse Solar Day Schedule Name
   1749   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1750   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1751   0;                                      !- Sky Clearness
   1752 
   1753 SizingPeriod:DesignDay,
   1754   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1755   1,                                      !- Month
   1756   21,                                     !- Day of Month
   1757   WinterDesignDay,                        !- Day Type
   1758   -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1759   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1760   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1761   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1762   Wetbulb,                                !- Humidity Condition Type
   1763   -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1764   ,                                       !- Humidity Condition Day Schedule Name
   1765   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1766   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1767   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1768   98934,                                  !- Barometric Pressure {Pa}
   1769   11.4,                                   !- Wind Speed {m/s}
   1770   270,                                    !- Wind Direction {deg}
   1771   No,                                     !- Rain Indicator
   1772   No,                                     !- Snow Indicator
   1773   No,                                     !- Daylight Saving Time Indicator
   1774   ASHRAEClearSky,                         !- Solar Model Indicator
   1775   ,                                       !- Beam Solar Day Schedule Name
   1776   ,                                       !- Diffuse Solar Day Schedule Name
   1777   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1778   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1779   0;                                      !- Sky Clearness
   1780 
   1781 SizingPeriod:DesignDay,
   1782   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1783   7,                                      !- Month
   1784   21,                                     !- Day of Month
   1785   SummerDesignDay,                        !- Day Type
   1786   31.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1787   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1790   Wetbulb,                                !- Humidity Condition Type
   1791   25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1792   ,                                       !- Humidity Condition Day Schedule Name
   1793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1796   98934,                                  !- Barometric Pressure {Pa}
   1797   5.2,                                    !- Wind Speed {m/s}
   1798   230,                                    !- Wind Direction {deg}
   1799   No,                                     !- Rain Indicator
   1800   No,                                     !- Snow Indicator
   1801   No,                                     !- Daylight Saving Time Indicator
   1802   ASHRAETau,                              !- Solar Model Indicator
   1803   ,                                       !- Beam Solar Day Schedule Name
   1804   ,                                       !- Diffuse Solar Day Schedule Name
   1805   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1806   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1807 
   1808 SizingPeriod:DesignDay,
   1809   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   1810   7,                                      !- Month
   1811   21,                                     !- Day of Month
   1812   SummerDesignDay,                        !- Day Type
   1813   28.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1814   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1815   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1816   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1817   Dewpoint,                               !- Humidity Condition Type
   1818   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1819   ,                                       !- Humidity Condition Day Schedule Name
   1820   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1821   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1822   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1823   98934,                                  !- Barometric Pressure {Pa}
   1824   5.2,                                    !- Wind Speed {m/s}
   1825   230,                                    !- Wind Direction {deg}
   1826   No,                                     !- Rain Indicator
   1827   No,                                     !- Snow Indicator
   1828   No,                                     !- Daylight Saving Time Indicator
   1829   ASHRAETau,                              !- Solar Model Indicator
   1830   ,                                       !- Beam Solar Day Schedule Name
   1831   ,                                       !- Diffuse Solar Day Schedule Name
   1832   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1833   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1834 
   1835 SizingPeriod:DesignDay,
   1836   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   1837   7,                                      !- Month
   1838   21,                                     !- Day of Month
   1839   SummerDesignDay,                        !- Day Type
   1840   26.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1841   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1842   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1843   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1844   Dewpoint,                               !- Humidity Condition Type
   1845   21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1846   ,                                       !- Humidity Condition Day Schedule Name
   1847   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1848   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1849   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1850   98934,                                  !- Barometric Pressure {Pa}
   1851   5.2,                                    !- Wind Speed {m/s}
   1852   230,                                    !- Wind Direction {deg}
   1853   No,                                     !- Rain Indicator
   1854   No,                                     !- Snow Indicator
   1855   No,                                     !- Daylight Saving Time Indicator
   1856   ASHRAETau,                              !- Solar Model Indicator
   1857   ,                                       !- Beam Solar Day Schedule Name
   1858   ,                                       !- Diffuse Solar Day Schedule Name
   1859   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1860   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1861 
   1862 SizingPeriod:DesignDay,
   1863   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1864   1,                                      !- Month
   1865   21,                                     !- Day of Month
   1866   WinterDesignDay,                        !- Day Type
   1867   -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
   1868   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1869   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1870   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1871   Dewpoint,                               !- Humidity Condition Type
   1872   -22.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1873   ,                                       !- Humidity Condition Day Schedule Name
   1874   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1875   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1876   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1877   98934,                                  !- Barometric Pressure {Pa}
   1878   4.9,                                    !- Wind Speed {m/s}
   1879   270,                                    !- Wind Direction {deg}
   1880   No,                                     !- Rain Indicator
   1881   No,                                     !- Snow Indicator
   1882   No,                                     !- Daylight Saving Time Indicator
   1883   ASHRAEClearSky,                         !- Solar Model Indicator
   1884   ,                                       !- Beam Solar Day Schedule Name
   1885   ,                                       !- Diffuse Solar Day Schedule Name
   1886   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1887   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1888   0;                                      !- Sky Clearness
   1889 
   1890 SizingPeriod:DesignDay,
   1891   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
   1892   1,                                      !- Month
   1893   21,                                     !- Day of Month
   1894   WinterDesignDay,                        !- Day Type
   1895   -20,                                    !- Maximum Dry-Bulb Temperature {C}
   1896   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1897   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1898   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1899   Wetbulb,                                !- Humidity Condition Type
   1900   -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1901   ,                                       !- Humidity Condition Day Schedule Name
   1902   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1903   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1904   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1905   98934,                                  !- Barometric Pressure {Pa}
   1906   4.9,                                    !- Wind Speed {m/s}
   1907   270,                                    !- Wind Direction {deg}
   1908   No,                                     !- Rain Indicator
   1909   No,                                     !- Snow Indicator
   1910   No,                                     !- Daylight Saving Time Indicator
   1911   ASHRAEClearSky,                         !- Solar Model Indicator
   1912   ,                                       !- Beam Solar Day Schedule Name
   1913   ,                                       !- Diffuse Solar Day Schedule Name
   1914   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1915   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1916   0;                                      !- Sky Clearness
   1917 
   1918 SizingPeriod:DesignDay,
   1919   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   1920   7,                                      !- Month
   1921   21,                                     !- Day of Month
   1922   SummerDesignDay,                        !- Day Type
   1923   27.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1924   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1925   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1926   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1927   Dewpoint,                               !- Humidity Condition Type
   1928   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1929   ,                                       !- Humidity Condition Day Schedule Name
   1930   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1931   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1932   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1933   98934,                                  !- Barometric Pressure {Pa}
   1934   5.2,                                    !- Wind Speed {m/s}
   1935   230,                                    !- Wind Direction {deg}
   1936   No,                                     !- Rain Indicator
   1937   No,                                     !- Snow Indicator
   1938   No,                                     !- Daylight Saving Time Indicator
   1939   ASHRAETau,                              !- Solar Model Indicator
   1940   ,                                       !- Beam Solar Day Schedule Name
   1941   ,                                       !- Diffuse Solar Day Schedule Name
   1942   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1943   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1944 
   1945 SizingPeriod:DesignDay,
   1946   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   1947   7,                                      !- Month
   1948   21,                                     !- Day of Month
   1949   SummerDesignDay,                        !- Day Type
   1950   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1951   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1952   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1953   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1954   Wetbulb,                                !- Humidity Condition Type
   1955   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1956   ,                                       !- Humidity Condition Day Schedule Name
   1957   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1958   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1959   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1960   98934,                                  !- Barometric Pressure {Pa}
   1961   5.2,                                    !- Wind Speed {m/s}
   1962   230,                                    !- Wind Direction {deg}
   1963   No,                                     !- Rain Indicator
   1964   No,                                     !- Snow Indicator
   1965   No,                                     !- Daylight Saving Time Indicator
   1966   ASHRAETau,                              !- Solar Model Indicator
   1967   ,                                       !- Beam Solar Day Schedule Name
   1968   ,                                       !- Diffuse Solar Day Schedule Name
   1969   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1970   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1971 
   1972 SizingPeriod:DesignDay,
   1973   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   1974   7,                                      !- Month
   1975   21,                                     !- Day of Month
   1976   SummerDesignDay,                        !- Day Type
   1977   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1978   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1979   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1980   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1981   Enthalpy,                               !- Humidity Condition Type
   1982   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1983   ,                                       !- Humidity Condition Day Schedule Name
   1984   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1985   79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1986   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1987   98934,                                  !- Barometric Pressure {Pa}
   1988   5.2,                                    !- Wind Speed {m/s}
   1989   230,                                    !- Wind Direction {deg}
   1990   No,                                     !- Rain Indicator
   1991   No,                                     !- Snow Indicator
   1992   No,                                     !- Daylight Saving Time Indicator
   1993   ASHRAETau,                              !- Solar Model Indicator
   1994   ,                                       !- Beam Solar Day Schedule Name
   1995   ,                                       !- Diffuse Solar Day Schedule Name
   1996   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1997   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1998 
   1999 SizingPeriod:DesignDay,
   2000   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2001   7,                                      !- Month
   2002   21,                                     !- Day of Month
   2003   SummerDesignDay,                        !- Day Type
   2004   33.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2005   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2006   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2007   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2008   Wetbulb,                                !- Humidity Condition Type
   2009   23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2010   ,                                       !- Humidity Condition Day Schedule Name
   2011   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2012   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2013   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2014   98934,                                  !- Barometric Pressure {Pa}
   2015   5.2,                                    !- Wind Speed {m/s}
   2016   230,                                    !- Wind Direction {deg}
   2017   No,                                     !- Rain Indicator
   2018   No,                                     !- Snow Indicator
   2019   No,                                     !- Daylight Saving Time Indicator
   2020   ASHRAETau,                              !- Solar Model Indicator
   2021   ,                                       !- Beam Solar Day Schedule Name
   2022   ,                                       !- Diffuse Solar Day Schedule Name
   2023   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2024   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2025 
   2026 Material,
   2027   1/2IN Gypsum,                           !- Name
   2028   Smooth,                                 !- Roughness
   2029   0.0127,                                 !- Thickness {m}
   2030   0.16,                                   !- Conductivity {W/m-K}
   2031   784.9,                                  !- Density {kg/m3}
   2032   830,                                    !- Specific Heat {J/kg-K}
   2033   0.9,                                    !- Thermal Absorptance
   2034   0.92,                                   !- Solar Absorptance
   2035   0.92;                                   !- Visible Absorptance
   2036 
   2037 Material,
   2038   000_F08 Metal surface,                  !- Name
   2039   Smooth,                                 !- Roughness
   2040   0.0008,                                 !- Thickness {m}
   2041   45.28,                                  !- Conductivity {W/m-K}
   2042   7824,                                   !- Density {kg/m3}
   2043   500,                                    !- Specific Heat {J/kg-K}
   2044   0.9,                                    !- Thermal Absorptance
   2045   0.7,                                    !- Solar Absorptance
   2046   0.7;                                    !- Visible Absorptance
   2047 
   2048 Material,
   2049   Roof Insulation [21],                   !- Name
   2050   MediumRough,                            !- Roughness
   2051   0.2105,                                 !- Thickness {m}
   2052   0.049,                                  !- Conductivity {W/m-K}
   2053   265,                                    !- Density {kg/m3}
   2054   836.8,                                  !- Specific Heat {J/kg-K}
   2055   0.9,                                    !- Thermal Absorptance
   2056   0.7,                                    !- Solar Absorptance
   2057   0.7;                                    !- Visible Absorptance
   2058 
   2059 Material,
   2060   000_G01a 19mm gypsum board,             !- Name
   2061   MediumSmooth,                           !- Roughness
   2062   0.019,                                  !- Thickness {m}
   2063   0.16,                                   !- Conductivity {W/m-K}
   2064   800,                                    !- Density {kg/m3}
   2065   1090,                                   !- Specific Heat {J/kg-K}
   2066   0.9,                                    !- Thermal Absorptance
   2067   0.7,                                    !- Solar Absorptance
   2068   0.7;                                    !- Visible Absorptance
   2069 
   2070 Material,
   2071   000_I01 25mm insulation board,          !- Name
   2072   MediumRough,                            !- Roughness
   2073   0.0254,                                 !- Thickness {m}
   2074   0.03,                                   !- Conductivity {W/m-K}
   2075   43,                                     !- Density {kg/m3}
   2076   1210,                                   !- Specific Heat {J/kg-K}
   2077   0.9,                                    !- Thermal Absorptance
   2078   0.7,                                    !- Solar Absorptance
   2079   0.7;                                    !- Visible Absorptance
   2080 
   2081 Material,
   2082   MAT-CC05 4 HW CONCRETE,                 !- Name
   2083   Rough,                                  !- Roughness
   2084   0.1016,                                 !- Thickness {m}
   2085   1.311,                                  !- Conductivity {W/m-K}
   2086   2240,                                   !- Density {kg/m3}
   2087   836.8,                                  !- Specific Heat {J/kg-K}
   2088   0.9,                                    !- Thermal Absorptance
   2089   0.7,                                    !- Solar Absorptance
   2090   0.7;                                    !- Visible Absorptance
   2091 
   2092 Material,
   2093   Roof Membrane,                          !- Name
   2094   VeryRough,                              !- Roughness
   2095   0.0095,                                 !- Thickness {m}
   2096   0.16,                                   !- Conductivity {W/m-K}
   2097   1121.29,                                !- Density {kg/m3}
   2098   1460,                                   !- Specific Heat {J/kg-K}
   2099   0.9,                                    !- Thermal Absorptance
   2100   0.7,                                    !- Solar Absorptance
   2101   0.7;                                    !- Visible Absorptance
   2102 
   2103 Material,
   2104   Metal Decking,                          !- Name
   2105   MediumSmooth,                           !- Roughness
   2106   0.0015,                                 !- Thickness {m}
   2107   45.006,                                 !- Conductivity {W/m-K}
   2108   7680,                                   !- Density {kg/m3}
   2109   418.4,                                  !- Specific Heat {J/kg-K}
   2110   0.9,                                    !- Thermal Absorptance
   2111   0.7,                                    !- Solar Absorptance
   2112   0.3;                                    !- Visible Absorptance
   2113 
   2114 Material,
   2115   000_G05 25mm wood,                      !- Name
   2116   MediumSmooth,                           !- Roughness
   2117   0.0254,                                 !- Thickness {m}
   2118   0.15,                                   !- Conductivity {W/m-K}
   2119   608,                                    !- Density {kg/m3}
   2120   1630,                                   !- Specific Heat {J/kg-K}
   2121   0.9,                                    !- Thermal Absorptance
   2122   0.7,                                    !- Solar Absorptance
   2123   0.7;                                    !- Visible Absorptance
   2124 
   2125 Material,
   2126   000_F16 Acoustic tile,                  !- Name
   2127   MediumSmooth,                           !- Roughness
   2128   0.0191,                                 !- Thickness {m}
   2129   0.06,                                   !- Conductivity {W/m-K}
   2130   368,                                    !- Density {kg/m3}
   2131   590,                                    !- Specific Heat {J/kg-K}
   2132   0.9,                                    !- Thermal Absorptance
   2133   0.7,                                    !- Solar Absorptance
   2134   0.7;                                    !- Visible Absorptance
   2135 
   2136 Material,
   2137   000_M11 100mm lightweight concrete,     !- Name
   2138   MediumRough,                            !- Roughness
   2139   0.1016,                                 !- Thickness {m}
   2140   0.53,                                   !- Conductivity {W/m-K}
   2141   1280,                                   !- Density {kg/m3}
   2142   840,                                    !- Specific Heat {J/kg-K}
   2143   0.9,                                    !- Thermal Absorptance
   2144   0.7,                                    !- Solar Absorptance
   2145   0.7;                                    !- Visible Absorptance
   2146 
   2147 Material,
   2148   Wall Insulation [39],                   !- Name
   2149   MediumRough,                            !- Roughness
   2150   0.1184,                                 !- Thickness {m}
   2151   0.045,                                  !- Conductivity {W/m-K}
   2152   265,                                    !- Density {kg/m3}
   2153   836.8,                                  !- Specific Heat {J/kg-K}
   2154   0.9,                                    !- Thermal Absorptance
   2155   0.7,                                    !- Solar Absorptance
   2156   0.7;                                    !- Visible Absorptance
   2157 
   2158 Material:AirGap,
   2159   000_F05 Ceiling air space resistance,   !- Name
   2160   0.18;                                   !- Thermal Resistance {m2-K/W}
   2161 
   2162 Material:AirGap,
   2163   000_F04 Wall air space resistance,      !- Name
   2164   0.15;                                   !- Thermal Resistance {m2-K/W}
   2165 
   2166 Material,
   2167   OS:Material:AirWall 1,                  !- Name
   2168   MediumSmooth,                           !- Roughness
   2169   0.01,                                   !- Thickness {m}
   2170   0.6,                                    !- Conductivity {W/m-K}
   2171   800,                                    !- Density {kg/m3}
   2172   1000,                                   !- Specific Heat {J/kg-K}
   2173   0.95,                                   !- Thermal Absorptance
   2174   0.7,                                    !- Solar Absorptance
   2175   0.7;                                    !- Visible Absorptance
   2176 
   2177 Material:NoMass,
   2178   CP02 CARPET PAD,                        !- Name
   2179   VeryRough,                              !- Roughness
   2180   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2181   0.9,                                    !- Thermal Absorptance
   2182   0.7,                                    !- Solar Absorptance
   2183   0.8;                                    !- Visible Absorptance
   2184 
   2185 Material:NoMass,
   2186   MAT-SHEATH,                             !- Name
   2187   Rough,                                  !- Roughness
   2188   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2189   0.9,                                    !- Thermal Absorptance
   2190   0.7,                                    !- Solar Absorptance
   2191   0.7;                                    !- Visible Absorptance
   2192 
   2193 WindowMaterial:Gas,
   2194   000_Air 13mm,                           !- Name
   2195   Air,                                    !- Gas Type
   2196   0.0127;                                 !- Thickness {m}
   2197 
   2198 WindowMaterial:Glazing,
   2199   Theoretical Glass [207],                !- Name
   2200   SpectralAverage,                        !- Optical Data Type
   2201   ,                                       !- Window Glass Spectral Data Set Name
   2202   0.003,                                  !- Thickness {m}
   2203   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2204   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2205   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2206   0.44,                                   !- Visible Transmittance at Normal Incidence
   2207   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2208   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2209   0,                                      !- Infrared Transmittance at Normal Incidence
   2210   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2211   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2212   0.0133,                                 !- Conductivity {W/m-K}
   2213   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2214   No;                                     !- Solar Diffusing
   2215 
   2216 WindowMaterial:Glazing,
   2217   000_Clear 3mm,                          !- Name
   2218   SpectralAverage,                        !- Optical Data Type
   2219   ,                                       !- Window Glass Spectral Data Set Name
   2220   0.003,                                  !- Thickness {m}
   2221   0.837,                                  !- Solar Transmittance at Normal Incidence
   2222   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2223   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2224   0.898,                                  !- Visible Transmittance at Normal Incidence
   2225   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2226   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2227   0,                                      !- Infrared Transmittance at Normal Incidence
   2228   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2229   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2230   0.9;                                    !- Conductivity {W/m-K}
   2231 
   2232 Construction,
   2233   000_Interior Door,                      !- Name
   2234   000_G05 25mm wood;                      !- Layer 1
   2235 
   2236 Construction,
   2237   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2238   Theoretical Glass [207];                !- Layer 1
   2239 
   2240 Construction,
   2241   000_Interior Wall,                      !- Name
   2242   000_G01a 19mm gypsum board,             !- Layer 1
   2243   000_F04 Wall air space resistance,      !- Layer 2
   2244   000_G01a 19mm gypsum board;             !- Layer 3
   2245 
   2246 Construction,
   2247   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2248   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2249   CP02 CARPET PAD;                        !- Layer 2
   2250 
   2251 Construction,
   2252   000_Interior Floor,                     !- Name
   2253   000_F16 Acoustic tile,                  !- Layer 1
   2254   000_F05 Ceiling air space resistance,   !- Layer 2
   2255   000_M11 100mm lightweight concrete;     !- Layer 3
   2256 
   2257 Construction,
   2258   Air_Wall,                               !- Name
   2259   OS:Material:AirWall 1;                  !- Layer 1
   2260 
   2261 Construction,
   2262   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2263   MAT-SHEATH,                             !- Layer 1
   2264   Wall Insulation [39],                   !- Layer 2
   2265   1/2IN Gypsum;                           !- Layer 3
   2266 
   2267 Construction,
   2268   000_Interior Partition,                 !- Name
   2269   000_G05 25mm wood;                      !- Layer 1
   2270 
   2271 Construction,
   2272   000_Interior Ceiling,                   !- Name
   2273   000_M11 100mm lightweight concrete,     !- Layer 1
   2274   000_F05 Ceiling air space resistance,   !- Layer 2
   2275   000_F16 Acoustic tile;                  !- Layer 3
   2276 
   2277 Construction,
   2278   000_Interior Window,                    !- Name
   2279   000_Clear 3mm;                          !- Layer 1
   2280 
   2281 Construction,
   2282   000_Exterior Door,                      !- Name
   2283   000_F08 Metal surface,                  !- Layer 1
   2284   000_I01 25mm insulation board;          !- Layer 2
   2285 
   2286 Construction,
   2287   000_Exterior Window,                    !- Name
   2288   000_Clear 3mm,                          !- Layer 1
   2289   000_Air 13mm,                           !- Layer 2
   2290   000_Clear 3mm;                          !- Layer 3
   2291 
   2292 Construction,
   2293   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2294   Roof Membrane,                          !- Layer 1
   2295   Roof Insulation [21],                   !- Layer 2
   2296   Metal Decking;                          !- Layer 3
   2297 
   2298 Building,
   2299   Building 1,                             !- Name
   2300   ,                                       !- North Axis {deg}
   2301   ,                                       !- Terrain
   2302   ,                                       !- Loads Convergence Tolerance Value
   2303   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2304   ,                                       !- Solar Distribution
   2305   ,                                       !- Maximum Number of Warmup Days
   2306   ;                                       !- Minimum Number of Warmup Days
   2307 
   2308 Zone,
   2309   Thermal Zone 4,                         !- Name
   2310   -0,                                     !- Direction of Relative North {deg}
   2311   28.6227766016838,                       !- X Origin {m}
   2312   3,                                      !- Y Origin {m}
   2313   4,                                      !- Z Origin {m}
   2314   ,                                       !- Type
   2315   ,                                       !- Multiplier
   2316   ,                                       !- Ceiling Height {m}
   2317   ,                                       !- Volume {m3}
   2318   ,                                       !- Floor Area {m2}
   2319   ,                                       !- Zone Inside Convection Algorithm
   2320   ;                                       !- Zone Outside Convection Algorithm
   2321 
   2322 BuildingSurface:Detailed,
   2323   Surface 44,                             !- Name
   2324   Wall,                                   !- Surface Type
   2325   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2326   Thermal Zone 4,                         !- Zone Name
   2327   Outdoors,                               !- Outside Boundary Condition
   2328   ,                                       !- Outside Boundary Condition Object
   2329   SunExposed,                             !- Sun Exposure
   2330   WindExposed,                            !- Wind Exposure
   2331   ,                                       !- View Factor to Ground
   2332   ,                                       !- Number of Vertices
   2333   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2334   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2335   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   2336   3.00000000000001, 28.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   2337 
   2338 FenestrationSurface:Detailed,
   2339   Sub Surface 3,                          !- Name
   2340   Window,                                 !- Surface Type
   2341   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2342   Surface 44,                             !- Building Surface Name
   2343   ,                                       !- Outside Boundary Condition Object
   2344   ,                                       !- View Factor to Ground
   2345   ,                                       !- Shading Control Name
   2346   ,                                       !- Frame and Divider Name
   2347   ,                                       !- Multiplier
   2348   ,                                       !- Number of Vertices
   2349   3.00000000000001, -2.9746, 1.40064360873747, !- X,Y,Z Vertex 1 {m}
   2350   3.00000000000001, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2351   3.00000000000001, 28.5973766016838, 1,  !- X,Y,Z Vertex 3 {m}
   2352   3.00000000000001, 28.5973766016838, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   2353 
   2354 BuildingSurface:Detailed,
   2355   Surface 45,                             !- Name
   2356   Wall,                                   !- Surface Type
   2357   000_Interior Wall,                      !- Construction Name
   2358   Thermal Zone 4,                         !- Zone Name
   2359   Surface,                                !- Outside Boundary Condition
   2360   Surface 53,                             !- Outside Boundary Condition Object
   2361   NoSun,                                  !- Sun Exposure
   2362   NoWind,                                 !- Wind Exposure
   2363   ,                                       !- View Factor to Ground
   2364   ,                                       !- Number of Vertices
   2365   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 1 {m}
   2366   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
   2367   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2368   3.00000000000001, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2369 
   2370 BuildingSurface:Detailed,
   2371   Surface 47,                             !- Name
   2372   Wall,                                   !- Surface Type
   2373   000_Interior Wall,                      !- Construction Name
   2374   Thermal Zone 4,                         !- Zone Name
   2375   Surface,                                !- Outside Boundary Condition
   2376   Surface 39,                             !- Outside Boundary Condition Object
   2377   NoSun,                                  !- Sun Exposure
   2378   NoWind,                                 !- Wind Exposure
   2379   ,                                       !- View Factor to Ground
   2380   ,                                       !- Number of Vertices
   2381   3.00000000000001, 28.6227766016838, 4,  !- X,Y,Z Vertex 1 {m}
   2382   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 2 {m}
   2383   7.105427357601e-15, 25.6227766016838, 0, !- X,Y,Z Vertex 3 {m}
   2384   7.105427357601e-15, 25.6227766016838, 4; !- X,Y,Z Vertex 4 {m}
   2385 
   2386 BuildingSurface:Detailed,
   2387   Surface 46,                             !- Name
   2388   Wall,                                   !- Surface Type
   2389   000_Interior Wall,                      !- Construction Name
   2390   Thermal Zone 4,                         !- Zone Name
   2391   Surface,                                !- Outside Boundary Condition
   2392   Surface 58,                             !- Outside Boundary Condition Object
   2393   NoSun,                                  !- Sun Exposure
   2394   NoWind,                                 !- Wind Exposure
   2395   ,                                       !- View Factor to Ground
   2396   ,                                       !- Number of Vertices
   2397   7.105427357601e-15, 25.6227766016838, 4, !- X,Y,Z Vertex 1 {m}
   2398   7.105427357601e-15, 25.6227766016838, 0, !- X,Y,Z Vertex 2 {m}
   2399   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2400   7.105427357601e-15, 0, 4;               !- X,Y,Z Vertex 4 {m}
   2401 
   2402 BuildingSurface:Detailed,
   2403   Surface 43,                             !- Name
   2404   Floor,                                  !- Surface Type
   2405   000_Interior Floor,                     !- Construction Name
   2406   Thermal Zone 4,                         !- Zone Name
   2407   Surface,                                !- Outside Boundary Condition
   2408   Surface 18,                             !- Outside Boundary Condition Object
   2409   NoSun,                                  !- Sun Exposure
   2410   NoWind,                                 !- Wind Exposure
   2411   ,                                       !- View Factor to Ground
   2412   ,                                       !- Number of Vertices
   2413   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 1 {m}
   2414   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2415   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2416   7.105427357601e-15, 25.6227766016838, 0; !- X,Y,Z Vertex 4 {m}
   2417 
   2418 BuildingSurface:Detailed,
   2419   Surface 48,                             !- Name
   2420   Roof,                                   !- Surface Type
   2421   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2422   Thermal Zone 4,                         !- Zone Name
   2423   Outdoors,                               !- Outside Boundary Condition
   2424   ,                                       !- Outside Boundary Condition Object
   2425   SunExposed,                             !- Sun Exposure
   2426   WindExposed,                            !- Wind Exposure
   2427   ,                                       !- View Factor to Ground
   2428   ,                                       !- Number of Vertices
   2429   7.105427357601e-15, 25.6227766016838, 4, !- X,Y,Z Vertex 1 {m}
   2430   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 2 {m}
   2431   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 3 {m}
   2432   3.00000000000001, 28.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   2433 
   2434 ZoneControl:Thermostat,
   2435   Thermal Zone 4 Thermostat,              !- Name
   2436   Thermal Zone 4,                         !- Zone or ZoneList Name
   2437   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2438   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2439   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2440 
   2441 Schedule:Compact,
   2442   Thermal Zone 4 Thermostat Schedule,     !- Name
   2443   ,                                       !- Schedule Type Limits Name
   2444   Through: 12/31,                         !- Field 1
   2445   For: AllDays,                           !- Field 2
   2446   Until: 24:00,                           !- Field 3
   2447   4;                                      !- Field 4
   2448 
   2449 ThermostatSetpoint:DualSetpoint,
   2450   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2451   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2452   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2453 
   2454 ZoneHVAC:EquipmentConnections,
   2455   Thermal Zone 4,                         !- Zone Name
   2456   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2457   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2458   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2459   Node 4,                                 !- Zone Air Node Name
   2460   Node 63;                                !- Zone Return Air Node Name
   2461 
   2462 NodeList,
   2463   Port List 7,                            !- Name
   2464   Node 62;                                !- Node Name 1
   2465 
   2466 ZoneHVAC:EquipmentList,
   2467   Zone HVAC Equipment List 4,             !- Name
   2468   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2469   ZoneHVAC:AirDistributionUnit {3ce4adcb-27df-4a4b-8917-6d0a3a9428a2}, !- Zone Equipment Name 1
   2470   1,                                      !- Zone Equipment Cooling Sequence 1
   2471   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2472 
   2473 Sizing:Zone,
   2474   Thermal Zone 4,                         !- Zone or ZoneList Name
   2475   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~2475 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 4
   2476   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2477   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2478   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2479   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2480   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2481   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2482   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2483   ,                                       !- Design Specification Outdoor Air Object Name
   2484   ,                                       !- Zone Heating Sizing Factor
   2485   ,                                       !- Zone Cooling Sizing Factor
   2486   DesignDay,                              !- Cooling Design Air Flow Method
   2487   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2488   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2489   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2490   0,                                      !- Cooling Minimum Air Flow Fraction
   2491   DesignDay,                              !- Heating Design Air Flow Method
   2492   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2493   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2494   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2495   0.3;                                    !- Heating Maximum Air Flow Fraction
   2496 
   2497 DesignSpecification:ZoneAirDistribution,
   2498   {b1152771-8ecb-4137-8cd5-c8293fb70fdb}, !- Name
   2499   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2500   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2501 
   2502 Zone,
   2503   Thermal Zone 3,                         !- Name
   2504   -0,                                     !- Direction of Relative North {deg}
   2505   0,                                      !- X Origin {m}
   2506   0,                                      !- Y Origin {m}
   2507   0,                                      !- Z Origin {m}
   2508   ,                                       !- Type
   2509   ,                                       !- Multiplier
   2510   ,                                       !- Ceiling Height {m}
   2511   ,                                       !- Volume {m3}
   2512   ,                                       !- Floor Area {m2}
   2513   ,                                       !- Zone Inside Convection Algorithm
   2514   ;                                       !- Zone Outside Convection Algorithm
   2515 
   2516 BuildingSurface:Detailed,
   2517   Surface 24,                             !- Name
   2518   Ceiling,                                !- Surface Type
   2519   000_Interior Ceiling,                   !- Construction Name
   2520   Thermal Zone 3,                         !- Zone Name
   2521   Surface,                                !- Outside Boundary Condition
   2522   Surface 49,                             !- Outside Boundary Condition Object
   2523   NoSun,                                  !- Sun Exposure
   2524   NoWind,                                 !- Wind Exposure
   2525   ,                                       !- View Factor to Ground
   2526   ,                                       !- Number of Vertices
   2527   28.6227766016838, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2528   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2529   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2530   31.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2531 
   2532 BuildingSurface:Detailed,
   2533   Surface 21,                             !- Name
   2534   Wall,                                   !- Surface Type
   2535   000_Interior Wall,                      !- Construction Name
   2536   Thermal Zone 3,                         !- Zone Name
   2537   Surface,                                !- Outside Boundary Condition
   2538   Surface 5,                              !- Outside Boundary Condition Object
   2539   NoSun,                                  !- Sun Exposure
   2540   NoWind,                                 !- Wind Exposure
   2541   ,                                       !- View Factor to Ground
   2542   ,                                       !- Number of Vertices
   2543   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2544   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2545   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2546   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2547 
   2548 BuildingSurface:Detailed,
   2549   Surface 20,                             !- Name
   2550   Wall,                                   !- Surface Type
   2551   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2552   Thermal Zone 3,                         !- Zone Name
   2553   Outdoors,                               !- Outside Boundary Condition
   2554   ,                                       !- Outside Boundary Condition Object
   2555   SunExposed,                             !- Sun Exposure
   2556   WindExposed,                            !- Wind Exposure
   2557   ,                                       !- View Factor to Ground
   2558   ,                                       !- Number of Vertices
   2559   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2560   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2561   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2562   31.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2563 
   2564 FenestrationSurface:Detailed,
   2565   Sub Surface 1,                          !- Name
   2566   Window,                                 !- Surface Type
   2567   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2568   Surface 20,                             !- Building Surface Name
   2569   ,                                       !- Outside Boundary Condition Object
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Shading Control Name
   2572   ,                                       !- Frame and Divider Name
   2573   ,                                       !- Multiplier
   2574   ,                                       !- Number of Vertices
   2575   0.0254, 0, 1.40064360873747,            !- X,Y,Z Vertex 1 {m}
   2576   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2577   31.5973766016838, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2578   31.5973766016838, 0, 1.40064360873747;  !- X,Y,Z Vertex 4 {m}
   2579 
   2580 BuildingSurface:Detailed,
   2581   Surface 23,                             !- Name
   2582   Wall,                                   !- Surface Type
   2583   000_Interior Wall,                      !- Construction Name
   2584   Thermal Zone 3,                         !- Zone Name
   2585   Surface,                                !- Outside Boundary Condition
   2586   Surface 15,                             !- Outside Boundary Condition Object
   2587   NoSun,                                  !- Sun Exposure
   2588   NoWind,                                 !- Wind Exposure
   2589   ,                                       !- View Factor to Ground
   2590   ,                                       !- Number of Vertices
   2591   31.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2592   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2593   28.6227766016838, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2594   28.6227766016838, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2595 
   2596 BuildingSurface:Detailed,
   2597   Surface 22,                             !- Name
   2598   Wall,                                   !- Surface Type
   2599   000_Interior Wall,                      !- Construction Name
   2600   Thermal Zone 3,                         !- Zone Name
   2601   Surface,                                !- Outside Boundary Condition
   2602   Surface 29,                             !- Outside Boundary Condition Object
   2603   NoSun,                                  !- Sun Exposure
   2604   NoWind,                                 !- Wind Exposure
   2605   ,                                       !- View Factor to Ground
   2606   ,                                       !- Number of Vertices
   2607   28.6227766016838, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2608   28.6227766016838, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2609   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2610   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2611 
   2612 BuildingSurface:Detailed,
   2613   Surface 19,                             !- Name
   2614   Floor,                                  !- Surface Type
   2615   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2616   Thermal Zone 3,                         !- Zone Name
   2617   Ground,                                 !- Outside Boundary Condition
   2618   ,                                       !- Outside Boundary Condition Object
   2619   NoSun,                                  !- Sun Exposure
   2620   NoWind,                                 !- Wind Exposure
   2621   ,                                       !- View Factor to Ground
   2622   ,                                       !- Number of Vertices
   2623   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2624   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2625   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2626   28.6227766016838, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2627 
   2628 ZoneControl:Thermostat,
   2629   Thermal Zone 3 Thermostat,              !- Name
   2630   Thermal Zone 3,                         !- Zone or ZoneList Name
   2631   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2632   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2633   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2634 
   2635 Schedule:Compact,
   2636   Thermal Zone 3 Thermostat Schedule,     !- Name
   2637   ,                                       !- Schedule Type Limits Name
   2638   Through: 12/31,                         !- Field 1
   2639   For: AllDays,                           !- Field 2
   2640   Until: 24:00,                           !- Field 3
   2641   4;                                      !- Field 4
   2642 
   2643 ZoneHVAC:EquipmentConnections,
   2644   Thermal Zone 3,                         !- Zone Name
   2645   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2646   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2647   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2648   Node 3,                                 !- Zone Air Node Name
   2649   Node 43;                                !- Zone Return Air Node Name
   2650 
   2651 NodeList,
   2652   Port List 5,                            !- Name
   2653   Node 42;                                !- Node Name 1
   2654 
   2655 ZoneHVAC:EquipmentList,
   2656   Zone HVAC Equipment List 3,             !- Name
   2657   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2658   ZoneHVAC:AirDistributionUnit {60dcbbc3-74de-439f-9780-c2c7ee9af0bf}, !- Zone Equipment Name 1
   2659   1,                                      !- Zone Equipment Cooling Sequence 1
   2660   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2661 
   2662 Sizing:Zone,
   2663   Thermal Zone 3,                         !- Zone or ZoneList Name
   2664   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~2664 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 3
   2665   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2666   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2667   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2668   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2669   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2670   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2671   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2672   ,                                       !- Design Specification Outdoor Air Object Name
   2673   ,                                       !- Zone Heating Sizing Factor
   2674   ,                                       !- Zone Cooling Sizing Factor
   2675   DesignDay,                              !- Cooling Design Air Flow Method
   2676   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2677   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2678   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2679   0,                                      !- Cooling Minimum Air Flow Fraction
   2680   DesignDay,                              !- Heating Design Air Flow Method
   2681   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2682   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2683   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2684   0.3;                                    !- Heating Maximum Air Flow Fraction
   2685 
   2686 DesignSpecification:ZoneAirDistribution,
   2687   {f838864f-e104-40c0-9fcc-17480d0fffde}, !- Name
   2688   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2689   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2690 
   2691 Zone,
   2692   Thermal Zone 6,                         !- Name
   2693   -0,                                     !- Direction of Relative North {deg}
   2694   28.6227766016838,                       !- X Origin {m}
   2695   3,                                      !- Y Origin {m}
   2696   0,                                      !- Z Origin {m}
   2697   ,                                       !- Type
   2698   ,                                       !- Multiplier
   2699   ,                                       !- Ceiling Height {m}
   2700   ,                                       !- Volume {m3}
   2701   ,                                       !- Floor Area {m2}
   2702   ,                                       !- Zone Inside Convection Algorithm
   2703   ;                                       !- Zone Outside Convection Algorithm
   2704 
   2705 BuildingSurface:Detailed,
   2706   Surface 15,                             !- Name
   2707   Wall,                                   !- Surface Type
   2708   000_Interior Wall,                      !- Construction Name
   2709   Thermal Zone 6,                         !- Zone Name
   2710   Surface,                                !- Outside Boundary Condition
   2711   Surface 23,                             !- Outside Boundary Condition Object
   2712   NoSun,                                  !- Sun Exposure
   2713   NoWind,                                 !- Wind Exposure
   2714   ,                                       !- View Factor to Ground
   2715   ,                                       !- Number of Vertices
   2716   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 1 {m}
   2717   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
   2718   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2719   3.00000000000001, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2720 
   2721 BuildingSurface:Detailed,
   2722   Surface 17,                             !- Name
   2723   Wall,                                   !- Surface Type
   2724   000_Interior Wall,                      !- Construction Name
   2725   Thermal Zone 6,                         !- Zone Name
   2726   Surface,                                !- Outside Boundary Condition
   2727   Surface 9,                              !- Outside Boundary Condition Object
   2728   NoSun,                                  !- Sun Exposure
   2729   NoWind,                                 !- Wind Exposure
   2730   ,                                       !- View Factor to Ground
   2731   ,                                       !- Number of Vertices
   2732   3.00000000000001, 28.6227766016838, 4,  !- X,Y,Z Vertex 1 {m}
   2733   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 2 {m}
   2734   7.105427357601e-15, 25.6227766016838, 0, !- X,Y,Z Vertex 3 {m}
   2735   7.105427357601e-15, 25.6227766016838, 4; !- X,Y,Z Vertex 4 {m}
   2736 
   2737 BuildingSurface:Detailed,
   2738   Surface 16,                             !- Name
   2739   Wall,                                   !- Surface Type
   2740   000_Interior Wall,                      !- Construction Name
   2741   Thermal Zone 6,                         !- Zone Name
   2742   Surface,                                !- Outside Boundary Condition
   2743   Surface 28,                             !- Outside Boundary Condition Object
   2744   NoSun,                                  !- Sun Exposure
   2745   NoWind,                                 !- Wind Exposure
   2746   ,                                       !- View Factor to Ground
   2747   ,                                       !- Number of Vertices
   2748   7.105427357601e-15, 25.6227766016838, 4, !- X,Y,Z Vertex 1 {m}
   2749   7.105427357601e-15, 25.6227766016838, 0, !- X,Y,Z Vertex 2 {m}
   2750   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2751   7.105427357601e-15, 0, 4;               !- X,Y,Z Vertex 4 {m}
   2752 
   2753 BuildingSurface:Detailed,
   2754   Surface 14,                             !- Name
   2755   Wall,                                   !- Surface Type
   2756   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2757   Thermal Zone 6,                         !- Zone Name
   2758   Outdoors,                               !- Outside Boundary Condition
   2759   ,                                       !- Outside Boundary Condition Object
   2760   SunExposed,                             !- Sun Exposure
   2761   WindExposed,                            !- Wind Exposure
   2762   ,                                       !- View Factor to Ground
   2763   ,                                       !- Number of Vertices
   2764   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2765   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2766   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   2767   3.00000000000001, 28.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   2768 
   2769 FenestrationSurface:Detailed,
   2770   Sub Surface 7,                          !- Name
   2771   Window,                                 !- Surface Type
   2772   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2773   Surface 14,                             !- Building Surface Name
   2774   ,                                       !- Outside Boundary Condition Object
   2775   ,                                       !- View Factor to Ground
   2776   ,                                       !- Shading Control Name
   2777   ,                                       !- Frame and Divider Name
   2778   ,                                       !- Multiplier
   2779   ,                                       !- Number of Vertices
   2780   3.00000000000001, -2.9746, 1.40064360873747, !- X,Y,Z Vertex 1 {m}
   2781   3.00000000000001, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2782   3.00000000000001, 28.5973766016838, 1,  !- X,Y,Z Vertex 3 {m}
   2783   3.00000000000001, 28.5973766016838, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   2784 
   2785 BuildingSurface:Detailed,
   2786   Surface 13,                             !- Name
   2787   Floor,                                  !- Surface Type
   2788   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2789   Thermal Zone 6,                         !- Zone Name
   2790   Ground,                                 !- Outside Boundary Condition
   2791   ,                                       !- Outside Boundary Condition Object
   2792   NoSun,                                  !- Sun Exposure
   2793   NoWind,                                 !- Wind Exposure
   2794   ,                                       !- View Factor to Ground
   2795   ,                                       !- Number of Vertices
   2796   3.00000000000001, 28.6227766016838, 0,  !- X,Y,Z Vertex 1 {m}
   2797   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2798   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2799   7.105427357601e-15, 25.6227766016838, 0; !- X,Y,Z Vertex 4 {m}
   2800 
   2801 BuildingSurface:Detailed,
   2802   Surface 18,                             !- Name
   2803   Ceiling,                                !- Surface Type
   2804   000_Interior Ceiling,                   !- Construction Name
   2805   Thermal Zone 6,                         !- Zone Name
   2806   Surface,                                !- Outside Boundary Condition
   2807   Surface 43,                             !- Outside Boundary Condition Object
   2808   NoSun,                                  !- Sun Exposure
   2809   NoWind,                                 !- Wind Exposure
   2810   ,                                       !- View Factor to Ground
   2811   ,                                       !- Number of Vertices
   2812   7.105427357601e-15, 25.6227766016838, 4, !- X,Y,Z Vertex 1 {m}
   2813   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 2 {m}
   2814   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 3 {m}
   2815   3.00000000000001, 28.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   2816 
   2817 ZoneControl:Thermostat,
   2818   Thermal Zone 6 Thermostat,              !- Name
   2819   Thermal Zone 6,                         !- Zone or ZoneList Name
   2820   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   2821   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2822   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2823 
   2824 Schedule:Compact,
   2825   Thermal Zone 6 Thermostat Schedule,     !- Name
   2826   ,                                       !- Schedule Type Limits Name
   2827   Through: 12/31,                         !- Field 1
   2828   For: AllDays,                           !- Field 2
   2829   Until: 24:00,                           !- Field 3
   2830   4;                                      !- Field 4
   2831 
   2832 ZoneHVAC:EquipmentConnections,
   2833   Thermal Zone 6,                         !- Zone Name
   2834   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   2835   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   2836   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2837   Node 6,                                 !- Zone Air Node Name
   2838   Node 38;                                !- Zone Return Air Node Name
   2839 
   2840 NodeList,
   2841   Port List 11,                           !- Name
   2842   Node 37;                                !- Node Name 1
   2843 
   2844 ZoneHVAC:EquipmentList,
   2845   Zone HVAC Equipment List 6,             !- Name
   2846   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2847   ZoneHVAC:AirDistributionUnit {f2e3870f-b226-43e4-bc37-4e1bba0aec60}, !- Zone Equipment Name 1
   2848   1,                                      !- Zone Equipment Cooling Sequence 1
   2849   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2850 
   2851 Sizing:Zone,
   2852   Thermal Zone 6,                         !- Zone or ZoneList Name
   2853   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~2853 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 6
   2854   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2855   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2856   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2857   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2858   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2859   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2860   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2861   ,                                       !- Design Specification Outdoor Air Object Name
   2862   ,                                       !- Zone Heating Sizing Factor
   2863   ,                                       !- Zone Cooling Sizing Factor
   2864   DesignDay,                              !- Cooling Design Air Flow Method
   2865   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2866   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2867   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2868   0,                                      !- Cooling Minimum Air Flow Fraction
   2869   DesignDay,                              !- Heating Design Air Flow Method
   2870   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2871   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2872   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2873   0.3;                                    !- Heating Maximum Air Flow Fraction
   2874 
   2875 DesignSpecification:ZoneAirDistribution,
   2876   {b62b1120-d135-4448-80f4-9a547a4aca75}, !- Name
   2877   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2878   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2879 
   2880 Zone,
   2881   Thermal Zone 10,                        !- Name
   2882   -0,                                     !- Direction of Relative North {deg}
   2883   3,                                      !- X Origin {m}
   2884   3,                                      !- Y Origin {m}
   2885   4,                                      !- Z Origin {m}
   2886   ,                                       !- Type
   2887   ,                                       !- Multiplier
   2888   ,                                       !- Ceiling Height {m}
   2889   ,                                       !- Volume {m3}
   2890   ,                                       !- Floor Area {m2}
   2891   ,                                       !- Zone Inside Convection Algorithm
   2892   ;                                       !- Zone Outside Convection Algorithm
   2893 
   2894 BuildingSurface:Detailed,
   2895   Surface 55,                             !- Name
   2896   Floor,                                  !- Surface Type
   2897   000_Interior Floor,                     !- Construction Name
   2898   Thermal Zone 10,                        !- Zone Name
   2899   Surface,                                !- Outside Boundary Condition
   2900   Surface 30,                             !- Outside Boundary Condition Object
   2901   NoSun,                                  !- Sun Exposure
   2902   NoWind,                                 !- Wind Exposure
   2903   ,                                       !- View Factor to Ground
   2904   ,                                       !- Number of Vertices
   2905   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2906   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   2907   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   2908   25.6227766016838, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2909 
   2910 BuildingSurface:Detailed,
   2911   Surface 60,                             !- Name
   2912   Roof,                                   !- Surface Type
   2913   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2914   Thermal Zone 10,                        !- Zone Name
   2915   Outdoors,                               !- Outside Boundary Condition
   2916   ,                                       !- Outside Boundary Condition Object
   2917   SunExposed,                             !- Sun Exposure
   2918   WindExposed,                            !- Wind Exposure
   2919   ,                                       !- View Factor to Ground
   2920   ,                                       !- Number of Vertices
   2921   25.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2922   25.6227766016838, 25.6227766016838, 4,  !- X,Y,Z Vertex 2 {m}
   2923   0, 25.6227766016838, 4,                 !- X,Y,Z Vertex 3 {m}
   2924   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2925 
   2926 BuildingSurface:Detailed,
   2927   Surface 56,                             !- Name
   2928   Wall,                                   !- Surface Type
   2929   000_Interior Wall,                      !- Construction Name
   2930   Thermal Zone 10,                        !- Zone Name
   2931   Surface,                                !- Outside Boundary Condition
   2932   Surface 34,                             !- Outside Boundary Condition Object
   2933   NoSun,                                  !- Sun Exposure
   2934   NoWind,                                 !- Wind Exposure
   2935   ,                                       !- View Factor to Ground
   2936   ,                                       !- Number of Vertices
   2937   0, 25.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   2938   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   2939   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2940   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2941 
   2942 BuildingSurface:Detailed,
   2943   Surface 57,                             !- Name
   2944   Wall,                                   !- Surface Type
   2945   000_Interior Wall,                      !- Construction Name
   2946   Thermal Zone 10,                        !- Zone Name
   2947   Surface,                                !- Outside Boundary Condition
   2948   Surface 40,                             !- Outside Boundary Condition Object
   2949   NoSun,                                  !- Sun Exposure
   2950   NoWind,                                 !- Wind Exposure
   2951   ,                                       !- View Factor to Ground
   2952   ,                                       !- Number of Vertices
   2953   25.6227766016838, 25.6227766016838, 4,  !- X,Y,Z Vertex 1 {m}
   2954   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 2 {m}
   2955   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   2956   0, 25.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   2957 
   2958 BuildingSurface:Detailed,
   2959   Surface 58,                             !- Name
   2960   Wall,                                   !- Surface Type
   2961   000_Interior Wall,                      !- Construction Name
   2962   Thermal Zone 10,                        !- Zone Name
   2963   Surface,                                !- Outside Boundary Condition
   2964   Surface 46,                             !- Outside Boundary Condition Object
   2965   NoSun,                                  !- Sun Exposure
   2966   NoWind,                                 !- Wind Exposure
   2967   ,                                       !- View Factor to Ground
   2968   ,                                       !- Number of Vertices
   2969   25.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2970   25.6227766016838, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2971   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   2972   25.6227766016838, 25.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   2973 
   2974 BuildingSurface:Detailed,
   2975   Surface 59,                             !- Name
   2976   Wall,                                   !- Surface Type
   2977   000_Interior Wall,                      !- Construction Name
   2978   Thermal Zone 10,                        !- Zone Name
   2979   Surface,                                !- Outside Boundary Condition
   2980   Surface 52,                             !- Outside Boundary Condition Object
   2981   NoSun,                                  !- Sun Exposure
   2982   NoWind,                                 !- Wind Exposure
   2983   ,                                       !- View Factor to Ground
   2984   ,                                       !- Number of Vertices
   2985   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2986   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2987   25.6227766016838, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2988   25.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2989 
   2990 ZoneControl:Thermostat,
   2991   Thermal Zone 10 Thermostat,             !- Name
   2992   Thermal Zone 10,                        !- Zone or ZoneList Name
   2993   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   2994   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2995   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2996 
   2997 Schedule:Compact,
   2998   Thermal Zone 10 Thermostat Schedule,    !- Name
   2999   ,                                       !- Schedule Type Limits Name
   3000   Through: 12/31,                         !- Field 1
   3001   For: AllDays,                           !- Field 2
   3002   Until: 24:00,                           !- Field 3
   3003   4;                                      !- Field 4
   3004 
   3005 ZoneHVAC:EquipmentConnections,
   3006   Thermal Zone 10,                        !- Zone Name
   3007   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   3008   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   3009   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3010   Node 10,                                !- Zone Air Node Name
   3011   Node 58;                                !- Zone Return Air Node Name
   3012 
   3013 NodeList,
   3014   Port List 19,                           !- Name
   3015   Node 57;                                !- Node Name 1
   3016 
   3017 ZoneHVAC:EquipmentList,
   3018   Zone HVAC Equipment List 10,            !- Name
   3019   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3020   ZoneHVAC:AirDistributionUnit {53016aec-b6e9-463a-822d-dce3a9b53543}, !- Zone Equipment Name 1
   3021   1,                                      !- Zone Equipment Cooling Sequence 1
   3022   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3023 
   3024 Sizing:Zone,
   3025   Thermal Zone 10,                        !- Zone or ZoneList Name
   3026   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3026 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 10
   3027   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3028   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3029   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3030   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3031   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3032   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3033   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3034   ,                                       !- Design Specification Outdoor Air Object Name
   3035   ,                                       !- Zone Heating Sizing Factor
   3036   ,                                       !- Zone Cooling Sizing Factor
   3037   DesignDay,                              !- Cooling Design Air Flow Method
   3038   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3039   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3040   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3041   0,                                      !- Cooling Minimum Air Flow Fraction
   3042   DesignDay,                              !- Heating Design Air Flow Method
   3043   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3044   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3045   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3046   0.3;                                    !- Heating Maximum Air Flow Fraction
   3047 
   3048 DesignSpecification:ZoneAirDistribution,
   3049   {fc9a8f37-ce50-4a0b-933b-8cfc491f2da4}, !- Name
   3050   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3051   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3052 
   3053 Zone,
   3054   Thermal Zone 8,                         !- Name
   3055   -0,                                     !- Direction of Relative North {deg}
   3056   3,                                      !- X Origin {m}
   3057   3,                                      !- Y Origin {m}
   3058   0,                                      !- Z Origin {m}
   3059   ,                                       !- Type
   3060   ,                                       !- Multiplier
   3061   ,                                       !- Ceiling Height {m}
   3062   ,                                       !- Volume {m3}
   3063   ,                                       !- Floor Area {m2}
   3064   ,                                       !- Zone Inside Convection Algorithm
   3065   ;                                       !- Zone Outside Convection Algorithm
   3066 
   3067 BuildingSurface:Detailed,
   3068   Surface 28,                             !- Name
   3069   Wall,                                   !- Surface Type
   3070   000_Interior Wall,                      !- Construction Name
   3071   Thermal Zone 8,                         !- Zone Name
   3072   Surface,                                !- Outside Boundary Condition
   3073   Surface 16,                             !- Outside Boundary Condition Object
   3074   NoSun,                                  !- Sun Exposure
   3075   NoWind,                                 !- Wind Exposure
   3076   ,                                       !- View Factor to Ground
   3077   ,                                       !- Number of Vertices
   3078   25.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3079   25.6227766016838, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3080   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   3081   25.6227766016838, 25.6227766016838, 4;  !- X,Y,Z Vertex 4 {m}
   3082 
   3083 BuildingSurface:Detailed,
   3084   Surface 25,                             !- Name
   3085   Floor,                                  !- Surface Type
   3086   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3087   Thermal Zone 8,                         !- Zone Name
   3088   Ground,                                 !- Outside Boundary Condition
   3089   ,                                       !- Outside Boundary Condition Object
   3090   NoSun,                                  !- Sun Exposure
   3091   NoWind,                                 !- Wind Exposure
   3092   ,                                       !- View Factor to Ground
   3093   ,                                       !- Number of Vertices
   3094   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3095   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3096   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 3 {m}
   3097   25.6227766016838, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3098 
   3099 BuildingSurface:Detailed,
   3100   Surface 27,                             !- Name
   3101   Wall,                                   !- Surface Type
   3102   000_Interior Wall,                      !- Construction Name
   3103   Thermal Zone 8,                         !- Zone Name
   3104   Surface,                                !- Outside Boundary Condition
   3105   Surface 10,                             !- Outside Boundary Condition Object
   3106   NoSun,                                  !- Sun Exposure
   3107   NoWind,                                 !- Wind Exposure
   3108   ,                                       !- View Factor to Ground
   3109   ,                                       !- Number of Vertices
   3110   25.6227766016838, 25.6227766016838, 4,  !- X,Y,Z Vertex 1 {m}
   3111   25.6227766016838, 25.6227766016838, 0,  !- X,Y,Z Vertex 2 {m}
   3112   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3113   0, 25.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   3114 
   3115 BuildingSurface:Detailed,
   3116   Surface 29,                             !- Name
   3117   Wall,                                   !- Surface Type
   3118   000_Interior Wall,                      !- Construction Name
   3119   Thermal Zone 8,                         !- Zone Name
   3120   Surface,                                !- Outside Boundary Condition
   3121   Surface 22,                             !- Outside Boundary Condition Object
   3122   NoSun,                                  !- Sun Exposure
   3123   NoWind,                                 !- Wind Exposure
   3124   ,                                       !- View Factor to Ground
   3125   ,                                       !- Number of Vertices
   3126   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3127   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3128   25.6227766016838, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3129   25.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3130 
   3131 BuildingSurface:Detailed,
   3132   Surface 26,                             !- Name
   3133   Wall,                                   !- Surface Type
   3134   000_Interior Wall,                      !- Construction Name
   3135   Thermal Zone 8,                         !- Zone Name
   3136   Surface,                                !- Outside Boundary Condition
   3137   Surface 4,                              !- Outside Boundary Condition Object
   3138   NoSun,                                  !- Sun Exposure
   3139   NoWind,                                 !- Wind Exposure
   3140   ,                                       !- View Factor to Ground
   3141   ,                                       !- Number of Vertices
   3142   0, 25.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   3143   0, 25.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3144   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3145   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3146 
   3147 BuildingSurface:Detailed,
   3148   Surface 30,                             !- Name
   3149   Ceiling,                                !- Surface Type
   3150   000_Interior Ceiling,                   !- Construction Name
   3151   Thermal Zone 8,                         !- Zone Name
   3152   Surface,                                !- Outside Boundary Condition
   3153   Surface 55,                             !- Outside Boundary Condition Object
   3154   NoSun,                                  !- Sun Exposure
   3155   NoWind,                                 !- Wind Exposure
   3156   ,                                       !- View Factor to Ground
   3157   ,                                       !- Number of Vertices
   3158   25.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3159   25.6227766016838, 25.6227766016838, 4,  !- X,Y,Z Vertex 2 {m}
   3160   0, 25.6227766016838, 4,                 !- X,Y,Z Vertex 3 {m}
   3161   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3162 
   3163 ZoneControl:Thermostat,
   3164   Thermal Zone 8 Thermostat,              !- Name
   3165   Thermal Zone 8,                         !- Zone or ZoneList Name
   3166   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3167   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3168   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3169 
   3170 Schedule:Compact,
   3171   Thermal Zone 8 Thermostat Schedule,     !- Name
   3172   ,                                       !- Schedule Type Limits Name
   3173   Through: 12/31,                         !- Field 1
   3174   For: AllDays,                           !- Field 2
   3175   Until: 24:00,                           !- Field 3
   3176   4;                                      !- Field 4
   3177 
   3178 ZoneHVAC:EquipmentConnections,
   3179   Thermal Zone 8,                         !- Zone Name
   3180   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3181   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3182   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3183   Node 8,                                 !- Zone Air Node Name
   3184   Node 48;                                !- Zone Return Air Node Name
   3185 
   3186 NodeList,
   3187   Port List 15,                           !- Name
   3188   Node 47;                                !- Node Name 1
   3189 
   3190 ZoneHVAC:EquipmentList,
   3191   Zone HVAC Equipment List 8,             !- Name
   3192   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3193   ZoneHVAC:AirDistributionUnit {279f4f54-fc80-4f51-84fb-1922e9a9acbf}, !- Zone Equipment Name 1
   3194   1,                                      !- Zone Equipment Cooling Sequence 1
   3195   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3196 
   3197 Sizing:Zone,
   3198   Thermal Zone 8,                         !- Zone or ZoneList Name
   3199   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3199 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 8
   3200   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3201   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3202   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3203   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3204   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3205   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3206   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3207   ,                                       !- Design Specification Outdoor Air Object Name
   3208   ,                                       !- Zone Heating Sizing Factor
   3209   ,                                       !- Zone Cooling Sizing Factor
   3210   DesignDay,                              !- Cooling Design Air Flow Method
   3211   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3212   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3213   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3214   0,                                      !- Cooling Minimum Air Flow Fraction
   3215   DesignDay,                              !- Heating Design Air Flow Method
   3216   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3217   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3218   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3219   0.3;                                    !- Heating Maximum Air Flow Fraction
   3220 
   3221 DesignSpecification:ZoneAirDistribution,
   3222   {64dd4250-e402-41a5-9ae7-942b90e71d7f}, !- Name
   3223   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3224   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3225 
   3226 Zone,
   3227   Thermal Zone 2,                         !- Name
   3228   -0,                                     !- Direction of Relative North {deg}
   3229   3,                                      !- X Origin {m}
   3230   28.6227766016838,                       !- Y Origin {m}
   3231   4,                                      !- Z Origin {m}
   3232   ,                                       !- Type
   3233   ,                                       !- Multiplier
   3234   ,                                       !- Ceiling Height {m}
   3235   ,                                       !- Volume {m3}
   3236   ,                                       !- Floor Area {m2}
   3237   ,                                       !- Zone Inside Convection Algorithm
   3238   ;                                       !- Zone Outside Convection Algorithm
   3239 
   3240 BuildingSurface:Detailed,
   3241   Surface 41,                             !- Name
   3242   Wall,                                   !- Surface Type
   3243   000_Interior Wall,                      !- Construction Name
   3244   Thermal Zone 2,                         !- Zone Name
   3245   Surface,                                !- Outside Boundary Condition
   3246   Surface 33,                             !- Outside Boundary Condition Object
   3247   NoSun,                                  !- Sun Exposure
   3248   NoWind,                                 !- Wind Exposure
   3249   ,                                       !- View Factor to Ground
   3250   ,                                       !- Number of Vertices
   3251   -3, 3.00000000000001, 4,                !- X,Y,Z Vertex 1 {m}
   3252   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
   3253   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
   3254   0, 7.105427357601e-15, 4;               !- X,Y,Z Vertex 4 {m}
   3255 
   3256 BuildingSurface:Detailed,
   3257   Surface 39,                             !- Name
   3258   Wall,                                   !- Surface Type
   3259   000_Interior Wall,                      !- Construction Name
   3260   Thermal Zone 2,                         !- Zone Name
   3261   Surface,                                !- Outside Boundary Condition
   3262   Surface 47,                             !- Outside Boundary Condition Object
   3263   NoSun,                                  !- Sun Exposure
   3264   NoWind,                                 !- Wind Exposure
   3265   ,                                       !- View Factor to Ground
   3266   ,                                       !- Number of Vertices
   3267   25.6227766016838, 7.105427357601e-15, 4, !- X,Y,Z Vertex 1 {m}
   3268   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
   3269   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 3 {m}
   3270   28.6227766016838, 3.00000000000001, 4;  !- X,Y,Z Vertex 4 {m}
   3271 
   3272 BuildingSurface:Detailed,
   3273   Surface 42,                             !- Name
   3274   Roof,                                   !- Surface Type
   3275   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3276   Thermal Zone 2,                         !- Zone Name
   3277   Outdoors,                               !- Outside Boundary Condition
   3278   ,                                       !- Outside Boundary Condition Object
   3279   SunExposed,                             !- Sun Exposure
   3280   WindExposed,                            !- Wind Exposure
   3281   ,                                       !- View Factor to Ground
   3282   ,                                       !- Number of Vertices
   3283   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3284   25.6227766016838, 7.105427357601e-15, 4, !- X,Y,Z Vertex 2 {m}
   3285   28.6227766016838, 3.00000000000001, 4,  !- X,Y,Z Vertex 3 {m}
   3286   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3287 
   3288 BuildingSurface:Detailed,
   3289   Surface 37,                             !- Name
   3290   Floor,                                  !- Surface Type
   3291   000_Interior Floor,                     !- Construction Name
   3292   Thermal Zone 2,                         !- Zone Name
   3293   Surface,                                !- Outside Boundary Condition
   3294   Surface 12,                             !- Outside Boundary Condition Object
   3295   NoSun,                                  !- Sun Exposure
   3296   NoWind,                                 !- Wind Exposure
   3297   ,                                       !- View Factor to Ground
   3298   ,                                       !- Number of Vertices
   3299   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 1 {m}
   3300   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3301   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3302   0, 7.105427357601e-15, 0;               !- X,Y,Z Vertex 4 {m}
   3303 
   3304 BuildingSurface:Detailed,
   3305   Surface 38,                             !- Name
   3306   Wall,                                   !- Surface Type
   3307   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3308   Thermal Zone 2,                         !- Zone Name
   3309   Outdoors,                               !- Outside Boundary Condition
   3310   ,                                       !- Outside Boundary Condition Object
   3311   SunExposed,                             !- Sun Exposure
   3312   WindExposed,                            !- Wind Exposure
   3313   ,                                       !- View Factor to Ground
   3314   ,                                       !- Number of Vertices
   3315   28.6227766016838, 3.00000000000001, 4,  !- X,Y,Z Vertex 1 {m}
   3316   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3317   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
   3318   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3319 
   3320 FenestrationSurface:Detailed,
   3321   Sub Surface 8,                          !- Name
   3322   Window,                                 !- Surface Type
   3323   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3324   Surface 38,                             !- Building Surface Name
   3325   ,                                       !- Outside Boundary Condition Object
   3326   ,                                       !- View Factor to Ground
   3327   ,                                       !- Shading Control Name
   3328   ,                                       !- Frame and Divider Name
   3329   ,                                       !- Multiplier
   3330   ,                                       !- Number of Vertices
   3331   28.5973766016838, 3.00000000000001, 1.40064360873747, !- X,Y,Z Vertex 1 {m}
   3332   28.5973766016838, 3.00000000000001, 1,  !- X,Y,Z Vertex 2 {m}
   3333   -2.9746, 3.00000000000001, 1,           !- X,Y,Z Vertex 3 {m}
   3334   -2.9746, 3.00000000000001, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   3335 
   3336 BuildingSurface:Detailed,
   3337   Surface 40,                             !- Name
   3338   Wall,                                   !- Surface Type
   3339   000_Interior Wall,                      !- Construction Name
   3340   Thermal Zone 2,                         !- Zone Name
   3341   Surface,                                !- Outside Boundary Condition
   3342   Surface 57,                             !- Outside Boundary Condition Object
   3343   NoSun,                                  !- Sun Exposure
   3344   NoWind,                                 !- Wind Exposure
   3345   ,                                       !- View Factor to Ground
   3346   ,                                       !- Number of Vertices
   3347   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3348   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
   3349   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3350   25.6227766016838, 7.105427357601e-15, 4; !- X,Y,Z Vertex 4 {m}
   3351 
   3352 ZoneControl:Thermostat,
   3353   Thermal Zone 2 Thermostat,              !- Name
   3354   Thermal Zone 2,                         !- Zone or ZoneList Name
   3355   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3356   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3357   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3358 
   3359 Schedule:Compact,
   3360   Thermal Zone 2 Thermostat Schedule,     !- Name
   3361   ,                                       !- Schedule Type Limits Name
   3362   Through: 12/31,                         !- Field 1
   3363   For: AllDays,                           !- Field 2
   3364   Until: 24:00,                           !- Field 3
   3365   4;                                      !- Field 4
   3366 
   3367 ZoneHVAC:EquipmentConnections,
   3368   Thermal Zone 2,                         !- Zone Name
   3369   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3370   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3371   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3372   Node 2,                                 !- Zone Air Node Name
   3373   Node 53;                                !- Zone Return Air Node Name
   3374 
   3375 NodeList,
   3376   Port List 3,                            !- Name
   3377   Node 52;                                !- Node Name 1
   3378 
   3379 ZoneHVAC:EquipmentList,
   3380   Zone HVAC Equipment List 2,             !- Name
   3381   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3382   ZoneHVAC:AirDistributionUnit {48a071dd-4a46-48f0-b179-964eaa26fcd5}, !- Zone Equipment Name 1
   3383   1,                                      !- Zone Equipment Cooling Sequence 1
   3384   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3385 
   3386 Sizing:Zone,
   3387   Thermal Zone 2,                         !- Zone or ZoneList Name
   3388   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3388 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 2
   3389   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3390   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3391   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3392   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3393   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3394   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3395   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3396   ,                                       !- Design Specification Outdoor Air Object Name
   3397   ,                                       !- Zone Heating Sizing Factor
   3398   ,                                       !- Zone Cooling Sizing Factor
   3399   DesignDay,                              !- Cooling Design Air Flow Method
   3400   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3401   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3402   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3403   0,                                      !- Cooling Minimum Air Flow Fraction
   3404   DesignDay,                              !- Heating Design Air Flow Method
   3405   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3406   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3407   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3408   0.3;                                    !- Heating Maximum Air Flow Fraction
   3409 
   3410 DesignSpecification:ZoneAirDistribution,
   3411   {4ee6cd7b-58b3-4d26-afec-e02a7d46177b}, !- Name
   3412   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3413   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3414 
   3415 Zone,
   3416   Thermal Zone 9,                         !- Name
   3417   -0,                                     !- Direction of Relative North {deg}
   3418   0,                                      !- X Origin {m}
   3419   0,                                      !- Y Origin {m}
   3420   0,                                      !- Z Origin {m}
   3421   ,                                       !- Type
   3422   ,                                       !- Multiplier
   3423   ,                                       !- Ceiling Height {m}
   3424   ,                                       !- Volume {m3}
   3425   ,                                       !- Floor Area {m2}
   3426   ,                                       !- Zone Inside Convection Algorithm
   3427   ;                                       !- Zone Outside Convection Algorithm
   3428 
   3429 BuildingSurface:Detailed,
   3430   Surface 1,                              !- Name
   3431   Floor,                                  !- Surface Type
   3432   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3433   Thermal Zone 9,                         !- Zone Name
   3434   Ground,                                 !- Outside Boundary Condition
   3435   ,                                       !- Outside Boundary Condition Object
   3436   NoSun,                                  !- Sun Exposure
   3437   NoWind,                                 !- Wind Exposure
   3438   ,                                       !- View Factor to Ground
   3439   ,                                       !- Number of Vertices
   3440   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3441   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3442   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3443   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3444 
   3445 BuildingSurface:Detailed,
   3446   Surface 2,                              !- Name
   3447   Wall,                                   !- Surface Type
   3448   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3449   Thermal Zone 9,                         !- Zone Name
   3450   Outdoors,                               !- Outside Boundary Condition
   3451   ,                                       !- Outside Boundary Condition Object
   3452   SunExposed,                             !- Sun Exposure
   3453   WindExposed,                            !- Wind Exposure
   3454   ,                                       !- View Factor to Ground
   3455   ,                                       !- Number of Vertices
   3456   0, 31.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   3457   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3458   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3459   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3460 
   3461 FenestrationSurface:Detailed,
   3462   Sub Surface 2,                          !- Name
   3463   Window,                                 !- Surface Type
   3464   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3465   Surface 2,                              !- Building Surface Name
   3466   ,                                       !- Outside Boundary Condition Object
   3467   ,                                       !- View Factor to Ground
   3468   ,                                       !- Shading Control Name
   3469   ,                                       !- Frame and Divider Name
   3470   ,                                       !- Multiplier
   3471   ,                                       !- Number of Vertices
   3472   0, 31.5973766016838, 1.40064360873747,  !- X,Y,Z Vertex 1 {m}
   3473   0, 31.5973766016838, 1,                 !- X,Y,Z Vertex 2 {m}
   3474   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3475   0, 0.0253999999999976, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   3476 
   3477 BuildingSurface:Detailed,
   3478   Surface 3,                              !- Name
   3479   Wall,                                   !- Surface Type
   3480   000_Interior Wall,                      !- Construction Name
   3481   Thermal Zone 9,                         !- Zone Name
   3482   Surface,                                !- Outside Boundary Condition
   3483   Surface 11,                             !- Outside Boundary Condition Object
   3484   NoSun,                                  !- Sun Exposure
   3485   NoWind,                                 !- Wind Exposure
   3486   ,                                       !- View Factor to Ground
   3487   ,                                       !- Number of Vertices
   3488   3, 28.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   3489   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3490   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3491   0, 31.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   3492 
   3493 BuildingSurface:Detailed,
   3494   Surface 6,                              !- Name
   3495   Ceiling,                                !- Surface Type
   3496   000_Interior Ceiling,                   !- Construction Name
   3497   Thermal Zone 9,                         !- Zone Name
   3498   Surface,                                !- Outside Boundary Condition
   3499   Surface 31,                             !- Outside Boundary Condition Object
   3500   NoSun,                                  !- Sun Exposure
   3501   NoWind,                                 !- Wind Exposure
   3502   ,                                       !- View Factor to Ground
   3503   ,                                       !- Number of Vertices
   3504   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3505   3, 28.6227766016838, 4,                 !- X,Y,Z Vertex 2 {m}
   3506   0, 31.6227766016838, 4,                 !- X,Y,Z Vertex 3 {m}
   3507   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3508 
   3509 BuildingSurface:Detailed,
   3510   Surface 4,                              !- Name
   3511   Wall,                                   !- Surface Type
   3512   000_Interior Wall,                      !- Construction Name
   3513   Thermal Zone 9,                         !- Zone Name
   3514   Surface,                                !- Outside Boundary Condition
   3515   Surface 26,                             !- Outside Boundary Condition Object
   3516   NoSun,                                  !- Sun Exposure
   3517   NoWind,                                 !- Wind Exposure
   3518   ,                                       !- View Factor to Ground
   3519   ,                                       !- Number of Vertices
   3520   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3521   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3522   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3523   3, 28.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   3524 
   3525 BuildingSurface:Detailed,
   3526   Surface 5,                              !- Name
   3527   Wall,                                   !- Surface Type
   3528   000_Interior Wall,                      !- Construction Name
   3529   Thermal Zone 9,                         !- Zone Name
   3530   Surface,                                !- Outside Boundary Condition
   3531   Surface 21,                             !- Outside Boundary Condition Object
   3532   NoSun,                                  !- Sun Exposure
   3533   NoWind,                                 !- Wind Exposure
   3534   ,                                       !- View Factor to Ground
   3535   ,                                       !- Number of Vertices
   3536   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3537   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3538   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3539   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3540 
   3541 ZoneControl:Thermostat,
   3542   Thermal Zone 9 Thermostat,              !- Name
   3543   Thermal Zone 9,                         !- Zone or ZoneList Name
   3544   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3545   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3546   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3547 
   3548 Schedule:Compact,
   3549   Thermal Zone 9 Thermostat Schedule,     !- Name
   3550   ,                                       !- Schedule Type Limits Name
   3551   Through: 12/31,                         !- Field 1
   3552   For: AllDays,                           !- Field 2
   3553   Until: 24:00,                           !- Field 3
   3554   4;                                      !- Field 4
   3555 
   3556 ZoneHVAC:EquipmentConnections,
   3557   Thermal Zone 9,                         !- Zone Name
   3558   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3559   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3560   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3561   Node 9,                                 !- Zone Air Node Name
   3562   Node 33;                                !- Zone Return Air Node Name
   3563 
   3564 NodeList,
   3565   Port List 17,                           !- Name
   3566   Node 15;                                !- Node Name 1
   3567 
   3568 ZoneHVAC:EquipmentList,
   3569   Zone HVAC Equipment List 9,             !- Name
   3570   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3571   ZoneHVAC:AirDistributionUnit {3e6dab32-1dbb-4676-8d77-4fb8ad2acf00}, !- Zone Equipment Name 1
   3572   1,                                      !- Zone Equipment Cooling Sequence 1
   3573   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3574 
   3575 Sizing:Zone,
   3576   Thermal Zone 9,                         !- Zone or ZoneList Name
   3577   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3577 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 9
   3578   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3579   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3580   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3581   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3582   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3583   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3584   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3585   ,                                       !- Design Specification Outdoor Air Object Name
   3586   ,                                       !- Zone Heating Sizing Factor
   3587   ,                                       !- Zone Cooling Sizing Factor
   3588   DesignDay,                              !- Cooling Design Air Flow Method
   3589   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3590   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3591   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3592   0,                                      !- Cooling Minimum Air Flow Fraction
   3593   DesignDay,                              !- Heating Design Air Flow Method
   3594   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3595   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3596   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3597   0.3;                                    !- Heating Maximum Air Flow Fraction
   3598 
   3599 DesignSpecification:ZoneAirDistribution,
   3600   {f3c9b49c-e0b0-4388-bb98-93cd779660b6}, !- Name
   3601   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3602   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3603 
   3604 Zone,
   3605   Thermal Zone 5,                         !- Name
   3606   -0,                                     !- Direction of Relative North {deg}
   3607   0,                                      !- X Origin {m}
   3608   0,                                      !- Y Origin {m}
   3609   4,                                      !- Z Origin {m}
   3610   ,                                       !- Type
   3611   ,                                       !- Multiplier
   3612   ,                                       !- Ceiling Height {m}
   3613   ,                                       !- Volume {m3}
   3614   ,                                       !- Floor Area {m2}
   3615   ,                                       !- Zone Inside Convection Algorithm
   3616   ;                                       !- Zone Outside Convection Algorithm
   3617 
   3618 BuildingSurface:Detailed,
   3619   Surface 34,                             !- Name
   3620   Wall,                                   !- Surface Type
   3621   000_Interior Wall,                      !- Construction Name
   3622   Thermal Zone 5,                         !- Zone Name
   3623   Surface,                                !- Outside Boundary Condition
   3624   Surface 56,                             !- Outside Boundary Condition Object
   3625   NoSun,                                  !- Sun Exposure
   3626   NoWind,                                 !- Wind Exposure
   3627   ,                                       !- View Factor to Ground
   3628   ,                                       !- Number of Vertices
   3629   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3630   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3631   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3632   3, 28.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   3633 
   3634 BuildingSurface:Detailed,
   3635   Surface 33,                             !- Name
   3636   Wall,                                   !- Surface Type
   3637   000_Interior Wall,                      !- Construction Name
   3638   Thermal Zone 5,                         !- Zone Name
   3639   Surface,                                !- Outside Boundary Condition
   3640   Surface 41,                             !- Outside Boundary Condition Object
   3641   NoSun,                                  !- Sun Exposure
   3642   NoWind,                                 !- Wind Exposure
   3643   ,                                       !- View Factor to Ground
   3644   ,                                       !- Number of Vertices
   3645   3, 28.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   3646   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3647   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3648   0, 31.6227766016838, 4;                 !- X,Y,Z Vertex 4 {m}
   3649 
   3650 BuildingSurface:Detailed,
   3651   Surface 35,                             !- Name
   3652   Wall,                                   !- Surface Type
   3653   000_Interior Wall,                      !- Construction Name
   3654   Thermal Zone 5,                         !- Zone Name
   3655   Surface,                                !- Outside Boundary Condition
   3656   Surface 51,                             !- Outside Boundary Condition Object
   3657   NoSun,                                  !- Sun Exposure
   3658   NoWind,                                 !- Wind Exposure
   3659   ,                                       !- View Factor to Ground
   3660   ,                                       !- Number of Vertices
   3661   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3662   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3663   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3664   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3665 
   3666 BuildingSurface:Detailed,
   3667   Surface 36,                             !- Name
   3668   Roof,                                   !- Surface Type
   3669   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3670   Thermal Zone 5,                         !- Zone Name
   3671   Outdoors,                               !- Outside Boundary Condition
   3672   ,                                       !- Outside Boundary Condition Object
   3673   SunExposed,                             !- Sun Exposure
   3674   WindExposed,                            !- Wind Exposure
   3675   ,                                       !- View Factor to Ground
   3676   ,                                       !- Number of Vertices
   3677   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3678   3, 28.6227766016838, 4,                 !- X,Y,Z Vertex 2 {m}
   3679   0, 31.6227766016838, 4,                 !- X,Y,Z Vertex 3 {m}
   3680   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3681 
   3682 BuildingSurface:Detailed,
   3683   Surface 31,                             !- Name
   3684   Floor,                                  !- Surface Type
   3685   000_Interior Floor,                     !- Construction Name
   3686   Thermal Zone 5,                         !- Zone Name
   3687   Surface,                                !- Outside Boundary Condition
   3688   Surface 6,                              !- Outside Boundary Condition Object
   3689   NoSun,                                  !- Sun Exposure
   3690   NoWind,                                 !- Wind Exposure
   3691   ,                                       !- View Factor to Ground
   3692   ,                                       !- Number of Vertices
   3693   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3694   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3695   3, 28.6227766016838, 0,                 !- X,Y,Z Vertex 3 {m}
   3696   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3697 
   3698 BuildingSurface:Detailed,
   3699   Surface 32,                             !- Name
   3700   Wall,                                   !- Surface Type
   3701   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3702   Thermal Zone 5,                         !- Zone Name
   3703   Outdoors,                               !- Outside Boundary Condition
   3704   ,                                       !- Outside Boundary Condition Object
   3705   SunExposed,                             !- Sun Exposure
   3706   WindExposed,                            !- Wind Exposure
   3707   ,                                       !- View Factor to Ground
   3708   ,                                       !- Number of Vertices
   3709   0, 31.6227766016838, 4,                 !- X,Y,Z Vertex 1 {m}
   3710   0, 31.6227766016838, 0,                 !- X,Y,Z Vertex 2 {m}
   3711   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3712   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3713 
   3714 FenestrationSurface:Detailed,
   3715   Sub Surface 6,                          !- Name
   3716   Window,                                 !- Surface Type
   3717   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3718   Surface 32,                             !- Building Surface Name
   3719   ,                                       !- Outside Boundary Condition Object
   3720   ,                                       !- View Factor to Ground
   3721   ,                                       !- Shading Control Name
   3722   ,                                       !- Frame and Divider Name
   3723   ,                                       !- Multiplier
   3724   ,                                       !- Number of Vertices
   3725   0, 31.5973766016838, 1.40064360873747,  !- X,Y,Z Vertex 1 {m}
   3726   0, 31.5973766016838, 1,                 !- X,Y,Z Vertex 2 {m}
   3727   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3728   0, 0.0253999999999976, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   3729 
   3730 ZoneControl:Thermostat,
   3731   Thermal Zone 5 Thermostat,              !- Name
   3732   Thermal Zone 5,                         !- Zone or ZoneList Name
   3733   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3734   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3735   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3736 
   3737 Schedule:Compact,
   3738   Thermal Zone 5 Thermostat Schedule,     !- Name
   3739   ,                                       !- Schedule Type Limits Name
   3740   Through: 12/31,                         !- Field 1
   3741   For: AllDays,                           !- Field 2
   3742   Until: 24:00,                           !- Field 3
   3743   4;                                      !- Field 4
   3744 
   3745 ZoneHVAC:EquipmentConnections,
   3746   Thermal Zone 5,                         !- Zone Name
   3747   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3748   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3749   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3750   Node 5,                                 !- Zone Air Node Name
   3751   Node 78;                                !- Zone Return Air Node Name
   3752 
   3753 NodeList,
   3754   Port List 9,                            !- Name
   3755   Node 77;                                !- Node Name 1
   3756 
   3757 ZoneHVAC:EquipmentList,
   3758   Zone HVAC Equipment List 5,             !- Name
   3759   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3760   ZoneHVAC:AirDistributionUnit {b1fd4cf2-ef8b-4b0a-80f2-3c9035eeeca1}, !- Zone Equipment Name 1
   3761   1,                                      !- Zone Equipment Cooling Sequence 1
   3762   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3763 
   3764 Sizing:Zone,
   3765   Thermal Zone 5,                         !- Zone or ZoneList Name
   3766   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3766 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 5
   3767   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3768   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3769   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3770   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3771   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3772   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3773   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3774   ,                                       !- Design Specification Outdoor Air Object Name
   3775   ,                                       !- Zone Heating Sizing Factor
   3776   ,                                       !- Zone Cooling Sizing Factor
   3777   DesignDay,                              !- Cooling Design Air Flow Method
   3778   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3779   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3780   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3781   0,                                      !- Cooling Minimum Air Flow Fraction
   3782   DesignDay,                              !- Heating Design Air Flow Method
   3783   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3784   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3785   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3786   0.3;                                    !- Heating Maximum Air Flow Fraction
   3787 
   3788 DesignSpecification:ZoneAirDistribution,
   3789   {a0259968-ad59-4686-9bcd-978750e67fae}, !- Name
   3790   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3791   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3792 
   3793 Zone,
   3794   Thermal Zone 7,                         !- Name
   3795   -0,                                     !- Direction of Relative North {deg}
   3796   3,                                      !- X Origin {m}
   3797   28.6227766016838,                       !- Y Origin {m}
   3798   0,                                      !- Z Origin {m}
   3799   ,                                       !- Type
   3800   ,                                       !- Multiplier
   3801   ,                                       !- Ceiling Height {m}
   3802   ,                                       !- Volume {m3}
   3803   ,                                       !- Floor Area {m2}
   3804   ,                                       !- Zone Inside Convection Algorithm
   3805   ;                                       !- Zone Outside Convection Algorithm
   3806 
   3807 BuildingSurface:Detailed,
   3808   Surface 10,                             !- Name
   3809   Wall,                                   !- Surface Type
   3810   000_Interior Wall,                      !- Construction Name
   3811   Thermal Zone 7,                         !- Zone Name
   3812   Surface,                                !- Outside Boundary Condition
   3813   Surface 27,                             !- Outside Boundary Condition Object
   3814   NoSun,                                  !- Sun Exposure
   3815   NoWind,                                 !- Wind Exposure
   3816   ,                                       !- View Factor to Ground
   3817   ,                                       !- Number of Vertices
   3818   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3819   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
   3820   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3821   25.6227766016838, 7.105427357601e-15, 4; !- X,Y,Z Vertex 4 {m}
   3822 
   3823 BuildingSurface:Detailed,
   3824   Surface 12,                             !- Name
   3825   Ceiling,                                !- Surface Type
   3826   000_Interior Ceiling,                   !- Construction Name
   3827   Thermal Zone 7,                         !- Zone Name
   3828   Surface,                                !- Outside Boundary Condition
   3829   Surface 37,                             !- Outside Boundary Condition Object
   3830   NoSun,                                  !- Sun Exposure
   3831   NoWind,                                 !- Wind Exposure
   3832   ,                                       !- View Factor to Ground
   3833   ,                                       !- Number of Vertices
   3834   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3835   25.6227766016838, 7.105427357601e-15, 4, !- X,Y,Z Vertex 2 {m}
   3836   28.6227766016838, 3.00000000000001, 4,  !- X,Y,Z Vertex 3 {m}
   3837   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3838 
   3839 BuildingSurface:Detailed,
   3840   Surface 7,                              !- Name
   3841   Floor,                                  !- Surface Type
   3842   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3843   Thermal Zone 7,                         !- Zone Name
   3844   Ground,                                 !- Outside Boundary Condition
   3845   ,                                       !- Outside Boundary Condition Object
   3846   NoSun,                                  !- Sun Exposure
   3847   NoWind,                                 !- Wind Exposure
   3848   ,                                       !- View Factor to Ground
   3849   ,                                       !- Number of Vertices
   3850   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 1 {m}
   3851   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3852   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3853   0, 7.105427357601e-15, 0;               !- X,Y,Z Vertex 4 {m}
   3854 
   3855 BuildingSurface:Detailed,
   3856   Surface 11,                             !- Name
   3857   Wall,                                   !- Surface Type
   3858   000_Interior Wall,                      !- Construction Name
   3859   Thermal Zone 7,                         !- Zone Name
   3860   Surface,                                !- Outside Boundary Condition
   3861   Surface 3,                              !- Outside Boundary Condition Object
   3862   NoSun,                                  !- Sun Exposure
   3863   NoWind,                                 !- Wind Exposure
   3864   ,                                       !- View Factor to Ground
   3865   ,                                       !- Number of Vertices
   3866   -3, 3.00000000000001, 4,                !- X,Y,Z Vertex 1 {m}
   3867   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
   3868   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
   3869   0, 7.105427357601e-15, 4;               !- X,Y,Z Vertex 4 {m}
   3870 
   3871 BuildingSurface:Detailed,
   3872   Surface 8,                              !- Name
   3873   Wall,                                   !- Surface Type
   3874   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3875   Thermal Zone 7,                         !- Zone Name
   3876   Outdoors,                               !- Outside Boundary Condition
   3877   ,                                       !- Outside Boundary Condition Object
   3878   SunExposed,                             !- Sun Exposure
   3879   WindExposed,                            !- Wind Exposure
   3880   ,                                       !- View Factor to Ground
   3881   ,                                       !- Number of Vertices
   3882   28.6227766016838, 3.00000000000001, 4,  !- X,Y,Z Vertex 1 {m}
   3883   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3884   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
   3885   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3886 
   3887 FenestrationSurface:Detailed,
   3888   Sub Surface 5,                          !- Name
   3889   Window,                                 !- Surface Type
   3890   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3891   Surface 8,                              !- Building Surface Name
   3892   ,                                       !- Outside Boundary Condition Object
   3893   ,                                       !- View Factor to Ground
   3894   ,                                       !- Shading Control Name
   3895   ,                                       !- Frame and Divider Name
   3896   ,                                       !- Multiplier
   3897   ,                                       !- Number of Vertices
   3898   28.5973766016838, 3.00000000000001, 1.40064360873747, !- X,Y,Z Vertex 1 {m}
   3899   28.5973766016838, 3.00000000000001, 1,  !- X,Y,Z Vertex 2 {m}
   3900   -2.9746, 3.00000000000001, 1,           !- X,Y,Z Vertex 3 {m}
   3901   -2.9746, 3.00000000000001, 1.40064360873747; !- X,Y,Z Vertex 4 {m}
   3902 
   3903 BuildingSurface:Detailed,
   3904   Surface 9,                              !- Name
   3905   Wall,                                   !- Surface Type
   3906   000_Interior Wall,                      !- Construction Name
   3907   Thermal Zone 7,                         !- Zone Name
   3908   Surface,                                !- Outside Boundary Condition
   3909   Surface 17,                             !- Outside Boundary Condition Object
   3910   NoSun,                                  !- Sun Exposure
   3911   NoWind,                                 !- Wind Exposure
   3912   ,                                       !- View Factor to Ground
   3913   ,                                       !- Number of Vertices
   3914   25.6227766016838, 7.105427357601e-15, 4, !- X,Y,Z Vertex 1 {m}
   3915   25.6227766016838, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
   3916   28.6227766016838, 3.00000000000001, 0,  !- X,Y,Z Vertex 3 {m}
   3917   28.6227766016838, 3.00000000000001, 4;  !- X,Y,Z Vertex 4 {m}
   3918 
   3919 ZoneControl:Thermostat,
   3920   Thermal Zone 7 Thermostat,              !- Name
   3921   Thermal Zone 7,                         !- Zone or ZoneList Name
   3922   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3923   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3924   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3925 
   3926 Schedule:Compact,
   3927   Thermal Zone 7 Thermostat Schedule,     !- Name
   3928   ,                                       !- Schedule Type Limits Name
   3929   Through: 12/31,                         !- Field 1
   3930   For: AllDays,                           !- Field 2
   3931   Until: 24:00,                           !- Field 3
   3932   4;                                      !- Field 4
   3933 
   3934 ZoneHVAC:EquipmentConnections,
   3935   Thermal Zone 7,                         !- Zone Name
   3936   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3937   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3938   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3939   Node 7,                                 !- Zone Air Node Name
   3940   Node 68;                                !- Zone Return Air Node Name
   3941 
   3942 NodeList,
   3943   Port List 13,                           !- Name
   3944   Node 67;                                !- Node Name 1
   3945 
   3946 ZoneHVAC:EquipmentList,
   3947   Zone HVAC Equipment List 7,             !- Name
   3948   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3949   ZoneHVAC:AirDistributionUnit {847f8391-5f2f-47a3-8323-c0e454a013a9}, !- Zone Equipment Name 1
   3950   1,                                      !- Zone Equipment Cooling Sequence 1
   3951   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3952 
   3953 Sizing:Zone,
   3954   Thermal Zone 7,                         !- Zone or ZoneList Name
   3955   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~3955 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 7
   3956   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3957   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3958   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3959   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3960   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3961   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3962   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3963   ,                                       !- Design Specification Outdoor Air Object Name
   3964   ,                                       !- Zone Heating Sizing Factor
   3965   ,                                       !- Zone Cooling Sizing Factor
   3966   DesignDay,                              !- Cooling Design Air Flow Method
   3967   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3968   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3969   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3970   0,                                      !- Cooling Minimum Air Flow Fraction
   3971   DesignDay,                              !- Heating Design Air Flow Method
   3972   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3973   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3974   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3975   0.3;                                    !- Heating Maximum Air Flow Fraction
   3976 
   3977 DesignSpecification:ZoneAirDistribution,
   3978   {21b39ccb-787e-4fd6-89bd-84f2772444ee}, !- Name
   3979   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3980   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3981 
   3982 Zone,
   3983   Thermal Zone 1,                         !- Name
   3984   -0,                                     !- Direction of Relative North {deg}
   3985   0,                                      !- X Origin {m}
   3986   0,                                      !- Y Origin {m}
   3987   4,                                      !- Z Origin {m}
   3988   ,                                       !- Type
   3989   ,                                       !- Multiplier
   3990   ,                                       !- Ceiling Height {m}
   3991   ,                                       !- Volume {m3}
   3992   ,                                       !- Floor Area {m2}
   3993   ,                                       !- Zone Inside Convection Algorithm
   3994   ;                                       !- Zone Outside Convection Algorithm
   3995 
   3996 BuildingSurface:Detailed,
   3997   Surface 54,                             !- Name
   3998   Roof,                                   !- Surface Type
   3999   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4000   Thermal Zone 1,                         !- Zone Name
   4001   Outdoors,                               !- Outside Boundary Condition
   4002   ,                                       !- Outside Boundary Condition Object
   4003   SunExposed,                             !- Sun Exposure
   4004   WindExposed,                            !- Wind Exposure
   4005   ,                                       !- View Factor to Ground
   4006   ,                                       !- Number of Vertices
   4007   28.6227766016838, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4008   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4009   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4010   31.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4011 
   4012 BuildingSurface:Detailed,
   4013   Surface 49,                             !- Name
   4014   Floor,                                  !- Surface Type
   4015   000_Interior Floor,                     !- Construction Name
   4016   Thermal Zone 1,                         !- Zone Name
   4017   Surface,                                !- Outside Boundary Condition
   4018   Surface 24,                             !- Outside Boundary Condition Object
   4019   NoSun,                                  !- Sun Exposure
   4020   NoWind,                                 !- Wind Exposure
   4021   ,                                       !- View Factor to Ground
   4022   ,                                       !- Number of Vertices
   4023   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4024   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4025   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4026   28.6227766016838, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4027 
   4028 BuildingSurface:Detailed,
   4029   Surface 50,                             !- Name
   4030   Wall,                                   !- Surface Type
   4031   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4032   Thermal Zone 1,                         !- Zone Name
   4033   Outdoors,                               !- Outside Boundary Condition
   4034   ,                                       !- Outside Boundary Condition Object
   4035   SunExposed,                             !- Sun Exposure
   4036   WindExposed,                            !- Wind Exposure
   4037   ,                                       !- View Factor to Ground
   4038   ,                                       !- Number of Vertices
   4039   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4040   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4041   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4042   31.6227766016838, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4043 
   4044 FenestrationSurface:Detailed,
   4045   Sub Surface 4,                          !- Name
   4046   Window,                                 !- Surface Type
   4047   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4048   Surface 50,                             !- Building Surface Name
   4049   ,                                       !- Outside Boundary Condition Object
   4050   ,                                       !- View Factor to Ground
   4051   ,                                       !- Shading Control Name
   4052   ,                                       !- Frame and Divider Name
   4053   ,                                       !- Multiplier
   4054   ,                                       !- Number of Vertices
   4055   0.0254, 0, 1.40064360873747,            !- X,Y,Z Vertex 1 {m}
   4056   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4057   31.5973766016838, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4058   31.5973766016838, 0, 1.40064360873747;  !- X,Y,Z Vertex 4 {m}
   4059 
   4060 BuildingSurface:Detailed,
   4061   Surface 53,                             !- Name
   4062   Wall,                                   !- Surface Type
   4063   000_Interior Wall,                      !- Construction Name
   4064   Thermal Zone 1,                         !- Zone Name
   4065   Surface,                                !- Outside Boundary Condition
   4066   Surface 45,                             !- Outside Boundary Condition Object
   4067   NoSun,                                  !- Sun Exposure
   4068   NoWind,                                 !- Wind Exposure
   4069   ,                                       !- View Factor to Ground
   4070   ,                                       !- Number of Vertices
   4071   31.6227766016838, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4072   31.6227766016838, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4073   28.6227766016838, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4074   28.6227766016838, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4075 
   4076 BuildingSurface:Detailed,
   4077   Surface 52,                             !- Name
   4078   Wall,                                   !- Surface Type
   4079   000_Interior Wall,                      !- Construction Name
   4080   Thermal Zone 1,                         !- Zone Name
   4081   Surface,                                !- Outside Boundary Condition
   4082   Surface 59,                             !- Outside Boundary Condition Object
   4083   NoSun,                                  !- Sun Exposure
   4084   NoWind,                                 !- Wind Exposure
   4085   ,                                       !- View Factor to Ground
   4086   ,                                       !- Number of Vertices
   4087   28.6227766016838, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4088   28.6227766016838, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4089   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4090   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4091 
   4092 BuildingSurface:Detailed,
   4093   Surface 51,                             !- Name
   4094   Wall,                                   !- Surface Type
   4095   000_Interior Wall,                      !- Construction Name
   4096   Thermal Zone 1,                         !- Zone Name
   4097   Surface,                                !- Outside Boundary Condition
   4098   Surface 35,                             !- Outside Boundary Condition Object
   4099   NoSun,                                  !- Sun Exposure
   4100   NoWind,                                 !- Wind Exposure
   4101   ,                                       !- View Factor to Ground
   4102   ,                                       !- Number of Vertices
   4103   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4104   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4105   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4106   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4107 
   4108 ZoneControl:Thermostat,
   4109   Thermal Zone 1 Thermostat,              !- Name
   4110   Thermal Zone 1,                         !- Zone or ZoneList Name
   4111   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   4112   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4113   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4114 
   4115 Schedule:Compact,
   4116   Thermal Zone 1 Thermostat Schedule,     !- Name
   4117   ,                                       !- Schedule Type Limits Name
   4118   Through: 12/31,                         !- Field 1
   4119   For: AllDays,                           !- Field 2
   4120   Until: 24:00,                           !- Field 3
   4121   4;                                      !- Field 4
   4122 
   4123 ZoneHVAC:EquipmentConnections,
   4124   Thermal Zone 1,                         !- Zone Name
   4125   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   4126   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   4127   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4128   Node 1,                                 !- Zone Air Node Name
   4129   Node 73;                                !- Zone Return Air Node Name
   4130 
   4131 NodeList,
   4132   Port List 1,                            !- Name
   4133   Node 72;                                !- Node Name 1
   4134 
   4135 ZoneHVAC:EquipmentList,
   4136   Zone HVAC Equipment List 1,             !- Name
   4137   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4138   ZoneHVAC:AirDistributionUnit {934a0aaa-a583-4e85-86a4-75efb504d898}, !- Zone Equipment Name 1
   4139   1,                                      !- Zone Equipment Cooling Sequence 1
   4140   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4141 
   4142 Sizing:Zone,
   4143   Thermal Zone 1,                         !- Zone or ZoneList Name
   4144   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   ** Severe  ** IP: IDF line~4144 Invalid Number in Numeric Field#1 (Zone Cooling Design Supply Air Temperature), value=SUPPLYAIRTEMPERATURE, in SIZING:ZONE=THERMAL ZONE 1
   4145   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4146   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4147   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4148   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4149   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4150   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4151   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4152   ,                                       !- Design Specification Outdoor Air Object Name
   4153   ,                                       !- Zone Heating Sizing Factor
   4154   ,                                       !- Zone Cooling Sizing Factor
   4155   DesignDay,                              !- Cooling Design Air Flow Method
   4156   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4157   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4158   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4159   0,                                      !- Cooling Minimum Air Flow Fraction
   4160   DesignDay,                              !- Heating Design Air Flow Method
   4161   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4162   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4163   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4164   0.3;                                    !- Heating Maximum Air Flow Fraction
   4165 
   4166 DesignSpecification:ZoneAirDistribution,
   4167   {2ac6d19c-98d5-438e-a7dd-4de9c93aa920}, !- Name
   4168   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4169   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4170 
   4171 SetpointManager:Scheduled,
   4172   Setpoint Manager Scheduled 2,           !- Name
   4173   Temperature,                            !- Control Variable
   4174   Hot_Water_Temperature,                  !- Schedule Name
   4175   Node 22;                                !- Setpoint Node or NodeList Name
   4176 
   4177 OutputControl:Table:Style,
   4178   HTML;                                   !- Column Separator
   4179 
   4180 Output:Table:SummaryReports,
   4181   AllSummary;                             !- Report Name 1
   4182 
   4183 Output:VariableDictionary,
   4184   IDF,                                    !- Key Field
   4185   Unsorted;                               !- Sort Option
   4186 
   4187 Output:SQLite,
   4188   SimpleAndTabular;                       !- Option Type
   4189 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         340
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          15
  Number of IDF "Lines"=         340
  Number of Defaulted Fields=         232
  Number of Fields with Defaults=         844
  Number of Autosized Fields=          66
  Number of Autosizable Fields =          84
  Number of Autocalculated Fields=         187
  Number of Autocalculatable Fields =         187
 Getting object=OUTPUT:SQLITE
