  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature,                            !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   OnOff,                                  !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Discrete,                               !- Numeric Type
     59   availability;                           !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 1,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Hot_Water_Temperature_Default,          !- Name
     77   Temperature 1,                          !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   67;                                     !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Always_On_Winter_Design_Day,            !- Name
     84   OnOff,                                  !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   1;                                      !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Deck_Temperature_Summer_Design_Day,     !- Name
     91   Temperature,                            !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   12.8;                                   !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Deck_Temperature_Winter_Design_Day,     !- Name
     98   Temperature,                            !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   12.8;                                   !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Hot_Water_Temperature_Summer_Design_Day, !- Name
    105   Temperature 1,                          !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   67;                                     !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Deck_Temperature_Default,               !- Name
    112   Temperature,                            !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   12.8;                                   !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Summer_Design_Day,            !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    126   ,                                       !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   6.7;                                    !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Always_On_Default,                      !- Name
    133   OnOff,                                  !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   1;                                      !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Heating Sch Default,                    !- Name
    140   Temperature 2,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   24;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Cooling Sch Default,                    !- Name
    147   Temperature 3,                          !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   28;                                     !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Hot_Water_Temperature_Winter_Design_Day, !- Name
    154   Temperature 1,                          !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   67;                                     !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Chilled_Water_Temperature_Default,      !- Name
    161   ,                                       !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   6.7;                                    !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    168   ,                                       !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   6.7;                                    !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {9ff774f5-4629-4366-8936-430f894d365e}, !- Name
    175   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    176   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    177   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    178   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    179   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    180   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    181   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    182   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    183   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    184   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    185   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    186   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Chilled_Water_Temperature,              !- Name
    190   ,                                       !- Schedule Type Limits Name
    191   Schedule:Week:Daily {9ff774f5-4629-4366-8936-430f894d365e}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {84b509d3-6c44-4767-885e-8c8381c8c71d}, !- Name
    199   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    200   Cooling Sch Default,                    !- Monday Schedule:Day Name
    201   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    202   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    203   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    204   Cooling Sch Default,                    !- Friday Schedule:Day Name
    205   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    206   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    207   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    208   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    209   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    210   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Cooling Sch,                            !- Name
    214   Temperature 3,                          !- Schedule Type Limits Name
    215   Schedule:Week:Daily {84b509d3-6c44-4767-885e-8c8381c8c71d}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {cd0f1c75-0393-4524-b847-4042e3f0dfb0}, !- Name
    223   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    224   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    225   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    226   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    227   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    228   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    229   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    230   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    231   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    234   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Hot_Water_Temperature,                  !- Name
    238   Temperature 1,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {cd0f1c75-0393-4524-b847-4042e3f0dfb0}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {172289bd-24b3-45ba-aebe-73c1effa4b61}, !- Name
    247   Heating Sch Default,                    !- Sunday Schedule:Day Name
    248   Heating Sch Default,                    !- Monday Schedule:Day Name
    249   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    250   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    251   Heating Sch Default,                    !- Thursday Schedule:Day Name
    252   Heating Sch Default,                    !- Friday Schedule:Day Name
    253   Heating Sch Default,                    !- Saturday Schedule:Day Name
    254   Heating Sch Default,                    !- Holiday Schedule:Day Name
    255   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    256   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    257   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    258   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Heating Sch,                            !- Name
    262   Temperature 2,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {172289bd-24b3-45ba-aebe-73c1effa4b61}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {8ddb1b03-665f-44d5-a9f1-b613e169e64c}, !- Name
    271   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    272   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    273   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    274   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    275   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    276   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    277   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    278   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    279   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    280   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    281   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    282   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Deck_Temperature,                       !- Name
    286   Temperature,                            !- Schedule Type Limits Name
    287   Schedule:Week:Daily {8ddb1b03-665f-44d5-a9f1-b613e169e64c}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {f200fd82-2523-4ff8-897a-2c8eb04ab378}, !- Name
    295   Always_On_Default,                      !- Sunday Schedule:Day Name
    296   Always_On_Default,                      !- Monday Schedule:Day Name
    297   Always_On_Default,                      !- Tuesday Schedule:Day Name
    298   Always_On_Default,                      !- Wednesday Schedule:Day Name
    299   Always_On_Default,                      !- Thursday Schedule:Day Name
    300   Always_On_Default,                      !- Friday Schedule:Day Name
    301   Always_On_Default,                      !- Saturday Schedule:Day Name
    302   Always_On_Default,                      !- Holiday Schedule:Day Name
    303   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    304   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    305   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    306   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Always_On,                              !- Name
    310   OnOff,                                  !- Schedule Type Limits Name
    311   Schedule:Week:Daily {f200fd82-2523-4ff8-897a-2c8eb04ab378}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {1f3fe6d2-d575-48a7-9e75-fad20454d70c}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {e0beb6ab-0bdd-437e-809a-5532f27a4271}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 116,                               !- Supply Side Inlet Node Name
    325   Node 119,                               !- Demand Side Outlet Node Name
    326   Node 118,                               !- Demand Side Inlet Node Names
    327   Node 117;                               !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 125,                               !- Sensor Node Name
    362   Node 131,                               !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {1f3fe6d2-d575-48a7-9e75-fad20454d70c}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {57b11ee1-99ae-4c0c-b591-8d205dddd520}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {57b11ee1-99ae-4c0c-b591-8d205dddd520}, !- Name
    374   Schedule:Compact {a37c3071-60b9-4b65-924a-f45473c7122c}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {a37c3071-60b9-4b65-924a-f45473c7122c}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {e0beb6ab-0bdd-437e-809a-5532f27a4271}, !- Name
    386   Branch {92c68ac5-4187-416d-826e-80aadf91b36f}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {92c68ac5-4187-416d-826e-80aadf91b36f}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 116,                               !- Component Inlet Node Name 1
    395   Node 123,                               !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 123,                               !- Component Inlet Node Name 2
    400   Node 124,                               !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 124,                               !- Component Inlet Node Name 3
    405   Node 125,                               !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 125,                               !- Component Inlet Node Name 4
    410   Node 117,                               !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {ff0303cc-330e-41c3-baf2-cd369d56ec8b}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c12b4538-3e72-4cfd-bbd2-aea35103d88b}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {27dddc7b-b385-42b7-b447-28c2972e84c6}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {ff0303cc-330e-41c3-baf2-cd369d56ec8b}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 122,                               !- Relief Air Outlet Node Name
    427   Node 116,                               !- Return Air Node Name
    428   Node 123,                               !- Mixed Air Node Name
    429   Node 121,                               !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {27dddc7b-b385-42b7-b447-28c2972e84c6}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {9b3cd6fc-c6ac-42a6-ace3-a5bbc5c2202f}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {9b3cd6fc-c6ac-42a6-ace3-a5bbc5c2202f}, !- Name
    459   Schedule:Compact {634976bc-8890-4b19-850f-40496fd59562}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {634976bc-8890-4b19-850f-40496fd59562}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 121;                               !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c12b4538-3e72-4cfd-bbd2-aea35103d88b}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {a65ebb15-d6ad-485c-80e3-4a8b6e2fd795}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {a65ebb15-d6ad-485c-80e3-4a8b6e2fd795}, !- Name
    479   Node 123,                               !- Mixed Air Node Name
    480   Node 121,                               !- Outdoor Air Stream Node Name
    481   Node 122,                               !- Relief Air Stream Node Name
    482   Node 116;                               !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 117,                               !- Reference Setpoint Node Name
    488   Node 125,                               !- Fan Inlet Node Name
    489   Node 117,                               !- Fan Outlet Node Name
    490   Node 123;                               !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 123,                               !- DX Cooling Coil System Inlet Node Name
    496   Node 124,                               !- DX Cooling Coil System Outlet Node Name
    497   Node 124,                               !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 123,                               !- Air Inlet Node Name
    510   Node 124,                               !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 117,                               !- Reference Setpoint Node Name
    539   Node 125,                               !- Fan Inlet Node Name
    540   Node 117,                               !- Fan Outlet Node Name
    541   Node 124;                               !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 131,                               !- Water Inlet Node Name
    625   Node 137,                               !- Water Outlet Node Name
    626   Node 124,                               !- Air Inlet Node Name
    627   Node 125,                               !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 117,                               !- Reference Setpoint Node Name
    640   Node 125,                               !- Fan Inlet Node Name
    641   Node 117,                               !- Fan Outlet Node Name
    642   Node 125;                               !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 125,                               !- Air Inlet Node Name
    661   Node 117;                               !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 117;                               !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {b4a72202-26f5-45a2-892c-fbba6381a41a}, !- Name
    671   Node 118,                               !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 118,                               !- Inlet Node Name
    678   Node 139,                               !- Outlet Node Name 1
    679   Node 144,                               !- Outlet Node Name 2
    680   Node 149,                               !- Outlet Node Name 3
    681   Node 154,                               !- Outlet Node Name 4
    682   Node 159,                               !- Outlet Node Name 5
    683   Node 164,                               !- Outlet Node Name 6
    684   Node 169,                               !- Outlet Node Name 7
    685   Node 174,                               !- Outlet Node Name 8
    686   Node 179,                               !- Outlet Node Name 9
    687   Node 184,                               !- Outlet Node Name 10
    688   Node 189,                               !- Outlet Node Name 11
    689   Node 194,                               !- Outlet Node Name 12
    690   Node 199,                               !- Outlet Node Name 13
    691   Node 204,                               !- Outlet Node Name 14
    692   Node 209,                               !- Outlet Node Name 15
    693   Node 214,                               !- Outlet Node Name 16
    694   Node 219,                               !- Outlet Node Name 17
    695   Node 224,                               !- Outlet Node Name 18
    696   Node 229,                               !- Outlet Node Name 19
    697   Node 234,                               !- Outlet Node Name 20
    698   Node 239,                               !- Outlet Node Name 21
    699   Node 244,                               !- Outlet Node Name 22
    700   Node 249,                               !- Outlet Node Name 23
    701   Node 254,                               !- Outlet Node Name 24
    702   Node 259,                               !- Outlet Node Name 25
    703   Node 264,                               !- Outlet Node Name 26
    704   Node 269,                               !- Outlet Node Name 27
    705   Node 274,                               !- Outlet Node Name 28
    706   Node 279,                               !- Outlet Node Name 29
    707   Node 284,                               !- Outlet Node Name 30
    708   Node 289,                               !- Outlet Node Name 31
    709   Node 294,                               !- Outlet Node Name 32
    710   Node 299,                               !- Outlet Node Name 33
    711   Node 304,                               !- Outlet Node Name 34
    712   Node 309,                               !- Outlet Node Name 35
    713   Node 314,                               !- Outlet Node Name 36
    714   Node 319,                               !- Outlet Node Name 37
    715   Node 324,                               !- Outlet Node Name 38
    716   Node 329,                               !- Outlet Node Name 39
    717   Node 334,                               !- Outlet Node Name 40
    718   Node 339,                               !- Outlet Node Name 41
    719   Node 344,                               !- Outlet Node Name 42
    720   Node 349,                               !- Outlet Node Name 43
    721   Node 354,                               !- Outlet Node Name 44
    722   Node 359,                               !- Outlet Node Name 45
    723   Node 364,                               !- Outlet Node Name 46
    724   Node 369,                               !- Outlet Node Name 47
    725   Node 374,                               !- Outlet Node Name 48
    726   Node 379,                               !- Outlet Node Name 49
    727   Node 384,                               !- Outlet Node Name 50
    728   Node 389,                               !- Outlet Node Name 51
    729   Node 394,                               !- Outlet Node Name 52
    730   Node 399,                               !- Outlet Node Name 53
    731   Node 404,                               !- Outlet Node Name 54
    732   Node 409,                               !- Outlet Node Name 55
    733   Node 414,                               !- Outlet Node Name 56
    734   Node 419,                               !- Outlet Node Name 57
    735   Node 424,                               !- Outlet Node Name 58
    736   Node 429,                               !- Outlet Node Name 59
    737   Node 434,                               !- Outlet Node Name 60
    738   Node 439,                               !- Outlet Node Name 61
    739   Node 444,                               !- Outlet Node Name 62
    740   Node 449,                               !- Outlet Node Name 63
    741   Node 454,                               !- Outlet Node Name 64
    742   Node 459,                               !- Outlet Node Name 65
    743   Node 464,                               !- Outlet Node Name 66
    744   Node 469,                               !- Outlet Node Name 67
    745   Node 474,                               !- Outlet Node Name 68
    746   Node 479,                               !- Outlet Node Name 69
    747   Node 484,                               !- Outlet Node Name 70
    748   Node 489,                               !- Outlet Node Name 71
    749   Node 494,                               !- Outlet Node Name 72
    750   Node 499,                               !- Outlet Node Name 73
    751   Node 504,                               !- Outlet Node Name 74
    752   Node 509,                               !- Outlet Node Name 75
    753   Node 514,                               !- Outlet Node Name 76
    754   Node 519,                               !- Outlet Node Name 77
    755   Node 524,                               !- Outlet Node Name 78
    756   Node 529,                               !- Outlet Node Name 79
    757   Node 534,                               !- Outlet Node Name 80
    758   Node 539,                               !- Outlet Node Name 81
    759   Node 544,                               !- Outlet Node Name 82
    760   Node 549,                               !- Outlet Node Name 83
    761   Node 554,                               !- Outlet Node Name 84
    762   Node 559,                               !- Outlet Node Name 85
    763   Node 564,                               !- Outlet Node Name 86
    764   Node 569,                               !- Outlet Node Name 87
    765   Node 574,                               !- Outlet Node Name 88
    766   Node 579,                               !- Outlet Node Name 89
    767   Node 584,                               !- Outlet Node Name 90
    768   Node 589,                               !- Outlet Node Name 91
    769   Node 594,                               !- Outlet Node Name 92
    770   Node 599,                               !- Outlet Node Name 93
    771   Node 604,                               !- Outlet Node Name 94
    772   Node 609,                               !- Outlet Node Name 95
    773   Node 614,                               !- Outlet Node Name 96
    774   Node 619,                               !- Outlet Node Name 97
    775   Node 624,                               !- Outlet Node Name 98
    776   Node 629,                               !- Outlet Node Name 99
    777   Node 634,                               !- Outlet Node Name 100
    778   Node 639,                               !- Outlet Node Name 101
    779   Node 644,                               !- Outlet Node Name 102
    780   Node 649,                               !- Outlet Node Name 103
    781   Node 654,                               !- Outlet Node Name 104
    782   Node 659,                               !- Outlet Node Name 105
    783   Node 664,                               !- Outlet Node Name 106
    784   Node 669,                               !- Outlet Node Name 107
    785   Node 674,                               !- Outlet Node Name 108
    786   Node 679,                               !- Outlet Node Name 109
    787   Node 684,                               !- Outlet Node Name 110
    788   Node 689,                               !- Outlet Node Name 111
    789   Node 694,                               !- Outlet Node Name 112
    790   Node 699,                               !- Outlet Node Name 113
    791   Node 704,                               !- Outlet Node Name 114
    792   Node 709;                               !- Outlet Node Name 115
    793 
    794 AirLoopHVAC:ReturnPath,
    795   AirLoopHVAC:ReturnPath {cc28b66c-dff6-4d11-be3c-d9e8e3548bab}, !- Name
    796   Node 119,                               !- Return Air Path Outlet Node Name
    797   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    798   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    799 
    800 AirLoopHVAC:ZoneMixer,
    801   Air Loop HVAC Zone Mixer 1,             !- Name
    802   Node 119,                               !- Outlet Node Name
    803   Node 138,                               !- Inlet Node Name 1
    804   Node 143,                               !- Inlet Node Name 2
    805   Node 148,                               !- Inlet Node Name 3
    806   Node 153,                               !- Inlet Node Name 4
    807   Node 158,                               !- Inlet Node Name 5
    808   Node 163,                               !- Inlet Node Name 6
    809   Node 168,                               !- Inlet Node Name 7
    810   Node 173,                               !- Inlet Node Name 8
    811   Node 178,                               !- Inlet Node Name 9
    812   Node 183,                               !- Inlet Node Name 10
    813   Node 188,                               !- Inlet Node Name 11
    814   Node 193,                               !- Inlet Node Name 12
    815   Node 198,                               !- Inlet Node Name 13
    816   Node 203,                               !- Inlet Node Name 14
    817   Node 208,                               !- Inlet Node Name 15
    818   Node 213,                               !- Inlet Node Name 16
    819   Node 218,                               !- Inlet Node Name 17
    820   Node 223,                               !- Inlet Node Name 18
    821   Node 228,                               !- Inlet Node Name 19
    822   Node 233,                               !- Inlet Node Name 20
    823   Node 238,                               !- Inlet Node Name 21
    824   Node 243,                               !- Inlet Node Name 22
    825   Node 248,                               !- Inlet Node Name 23
    826   Node 253,                               !- Inlet Node Name 24
    827   Node 258,                               !- Inlet Node Name 25
    828   Node 263,                               !- Inlet Node Name 26
    829   Node 268,                               !- Inlet Node Name 27
    830   Node 273,                               !- Inlet Node Name 28
    831   Node 278,                               !- Inlet Node Name 29
    832   Node 283,                               !- Inlet Node Name 30
    833   Node 288,                               !- Inlet Node Name 31
    834   Node 293,                               !- Inlet Node Name 32
    835   Node 298,                               !- Inlet Node Name 33
    836   Node 303,                               !- Inlet Node Name 34
    837   Node 308,                               !- Inlet Node Name 35
    838   Node 313,                               !- Inlet Node Name 36
    839   Node 318,                               !- Inlet Node Name 37
    840   Node 323,                               !- Inlet Node Name 38
    841   Node 328,                               !- Inlet Node Name 39
    842   Node 333,                               !- Inlet Node Name 40
    843   Node 338,                               !- Inlet Node Name 41
    844   Node 343,                               !- Inlet Node Name 42
    845   Node 348,                               !- Inlet Node Name 43
    846   Node 353,                               !- Inlet Node Name 44
    847   Node 358,                               !- Inlet Node Name 45
    848   Node 363,                               !- Inlet Node Name 46
    849   Node 368,                               !- Inlet Node Name 47
    850   Node 373,                               !- Inlet Node Name 48
    851   Node 378,                               !- Inlet Node Name 49
    852   Node 383,                               !- Inlet Node Name 50
    853   Node 388,                               !- Inlet Node Name 51
    854   Node 393,                               !- Inlet Node Name 52
    855   Node 398,                               !- Inlet Node Name 53
    856   Node 403,                               !- Inlet Node Name 54
    857   Node 408,                               !- Inlet Node Name 55
    858   Node 413,                               !- Inlet Node Name 56
    859   Node 418,                               !- Inlet Node Name 57
    860   Node 423,                               !- Inlet Node Name 58
    861   Node 428,                               !- Inlet Node Name 59
    862   Node 433,                               !- Inlet Node Name 60
    863   Node 438,                               !- Inlet Node Name 61
    864   Node 443,                               !- Inlet Node Name 62
    865   Node 448,                               !- Inlet Node Name 63
    866   Node 453,                               !- Inlet Node Name 64
    867   Node 458,                               !- Inlet Node Name 65
    868   Node 463,                               !- Inlet Node Name 66
    869   Node 468,                               !- Inlet Node Name 67
    870   Node 473,                               !- Inlet Node Name 68
    871   Node 478,                               !- Inlet Node Name 69
    872   Node 483,                               !- Inlet Node Name 70
    873   Node 488,                               !- Inlet Node Name 71
    874   Node 493,                               !- Inlet Node Name 72
    875   Node 498,                               !- Inlet Node Name 73
    876   Node 503,                               !- Inlet Node Name 74
    877   Node 508,                               !- Inlet Node Name 75
    878   Node 513,                               !- Inlet Node Name 76
    879   Node 518,                               !- Inlet Node Name 77
    880   Node 523,                               !- Inlet Node Name 78
    881   Node 528,                               !- Inlet Node Name 79
    882   Node 533,                               !- Inlet Node Name 80
    883   Node 538,                               !- Inlet Node Name 81
    884   Node 543,                               !- Inlet Node Name 82
    885   Node 548,                               !- Inlet Node Name 83
    886   Node 553,                               !- Inlet Node Name 84
    887   Node 558,                               !- Inlet Node Name 85
    888   Node 563,                               !- Inlet Node Name 86
    889   Node 568,                               !- Inlet Node Name 87
    890   Node 573,                               !- Inlet Node Name 88
    891   Node 578,                               !- Inlet Node Name 89
    892   Node 583,                               !- Inlet Node Name 90
    893   Node 588,                               !- Inlet Node Name 91
    894   Node 593,                               !- Inlet Node Name 92
    895   Node 598,                               !- Inlet Node Name 93
    896   Node 603,                               !- Inlet Node Name 94
    897   Node 608,                               !- Inlet Node Name 95
    898   Node 613,                               !- Inlet Node Name 96
    899   Node 618,                               !- Inlet Node Name 97
    900   Node 623,                               !- Inlet Node Name 98
    901   Node 628,                               !- Inlet Node Name 99
    902   Node 633,                               !- Inlet Node Name 100
    903   Node 638,                               !- Inlet Node Name 101
    904   Node 643,                               !- Inlet Node Name 102
    905   Node 648,                               !- Inlet Node Name 103
    906   Node 653,                               !- Inlet Node Name 104
    907   Node 658,                               !- Inlet Node Name 105
    908   Node 663,                               !- Inlet Node Name 106
    909   Node 668,                               !- Inlet Node Name 107
    910   Node 673,                               !- Inlet Node Name 108
    911   Node 678,                               !- Inlet Node Name 109
    912   Node 683,                               !- Inlet Node Name 110
    913   Node 688,                               !- Inlet Node Name 111
    914   Node 693,                               !- Inlet Node Name 112
    915   Node 698,                               !- Inlet Node Name 113
    916   Node 703,                               !- Inlet Node Name 114
    917   Node 708;                               !- Inlet Node Name 115
    918 
    919 ZoneHVAC:AirDistributionUnit,
    920   ZoneHVAC:AirDistributionUnit {dae1c4e0-6043-4dd1-9877-8aba44300edb}, !- Name
    921   Node 120,                               !- Air Distribution Unit Outlet Node Name
    922   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    923   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    924 
    925 AirTerminal:SingleDuct:VAV:Reheat,
    926   Air Terminal Single Duct VAV Reheat 2,  !- Name
    927   Always_On,                              !- Availability Schedule Name
    928   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    929   Node 139,                               !- Air Inlet Node Name
    930   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    931   Constant,                               !- Zone Minimum Air Flow Input Method
    932   0.3,                                    !- Constant Minimum Air Flow Fraction
    933   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    934   ,                                       !- Minimum Air Flow Fraction Schedule Name
    935   Coil:Heating:Water,                     !- Reheat Coil Object Type
    936   Coil Heating Water 3,                   !- Reheat Coil Name
    937   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    938   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    939   Node 120,                               !- Air Outlet Node Name
    940   0.001,                                  !- Convergence Tolerance
    941   Normal,                                 !- Damper Heating Action
    942   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    943   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    944   35;                                     !- Maximum Reheat Air Temperature {C}
    945 
    946 Coil:Heating:Water,
    947   Coil Heating Water 3,                   !- Name
    948   Always_On,                              !- Availability Schedule Name
    949   Autosize,                               !- U-Factor Times Area Value {W/K}
    950   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    951   Node 140,                               !- Water Inlet Node Name
    952   Node 141,                               !- Water Outlet Node Name
    953   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    954   Node 120,                               !- Air Outlet Node Name
    955   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    956   Autosize,                               !- Rated Capacity {W}
    957   82.2,                                   !- Rated Inlet Water Temperature {C}
    958   16.6,                                   !- Rated Inlet Air Temperature {C}
    959   71.1,                                   !- Rated Outlet Water Temperature {C}
    960   32.2,                                   !- Rated Outlet Air Temperature {C}
    961   0.5;                                    !- Rated Ratio for Air and Water Convection
    962 
    963 ZoneHVAC:AirDistributionUnit,
    964   ZoneHVAC:AirDistributionUnit {3f2bf216-0e70-492a-b179-77108bc74bb6}, !- Name
    965   Node 142,                               !- Air Distribution Unit Outlet Node Name
    966   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    967   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    968 
    969 AirTerminal:SingleDuct:VAV:Reheat,
    970   Air Terminal Single Duct VAV Reheat 3,  !- Name
    971   Always_On,                              !- Availability Schedule Name
    972   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    973   Node 144,                               !- Air Inlet Node Name
    974   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    975   Constant,                               !- Zone Minimum Air Flow Input Method
    976   0.3,                                    !- Constant Minimum Air Flow Fraction
    977   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    978   ,                                       !- Minimum Air Flow Fraction Schedule Name
    979   Coil:Heating:Water,                     !- Reheat Coil Object Type
    980   Coil Heating Water 4,                   !- Reheat Coil Name
    981   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    982   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    983   Node 142,                               !- Air Outlet Node Name
    984   0.001,                                  !- Convergence Tolerance
    985   Normal,                                 !- Damper Heating Action
    986   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    987   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    988   35;                                     !- Maximum Reheat Air Temperature {C}
    989 
    990 Coil:Heating:Water,
    991   Coil Heating Water 4,                   !- Name
    992   Always_On,                              !- Availability Schedule Name
    993   Autosize,                               !- U-Factor Times Area Value {W/K}
    994   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    995   Node 145,                               !- Water Inlet Node Name
    996   Node 146,                               !- Water Outlet Node Name
    997   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    998   Node 142,                               !- Air Outlet Node Name
    999   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1000   Autosize,                               !- Rated Capacity {W}
   1001   82.2,                                   !- Rated Inlet Water Temperature {C}
   1002   16.6,                                   !- Rated Inlet Air Temperature {C}
   1003   71.1,                                   !- Rated Outlet Water Temperature {C}
   1004   32.2,                                   !- Rated Outlet Air Temperature {C}
   1005   0.5;                                    !- Rated Ratio for Air and Water Convection
   1006 
   1007 ZoneHVAC:AirDistributionUnit,
   1008   ZoneHVAC:AirDistributionUnit {7ffd93c0-1a14-4231-961c-8af4f53b2068}, !- Name
   1009   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1010   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1011   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1012 
   1013 AirTerminal:SingleDuct:VAV:Reheat,
   1014   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1015   Always_On,                              !- Availability Schedule Name
   1016   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1017   Node 149,                               !- Air Inlet Node Name
   1018   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1019   Constant,                               !- Zone Minimum Air Flow Input Method
   1020   0.3,                                    !- Constant Minimum Air Flow Fraction
   1021   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1022   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1023   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1024   Coil Heating Water 5,                   !- Reheat Coil Name
   1025   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1026   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1027   Node 147,                               !- Air Outlet Node Name
   1028   0.001,                                  !- Convergence Tolerance
   1029   Normal,                                 !- Damper Heating Action
   1030   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1031   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1032   35;                                     !- Maximum Reheat Air Temperature {C}
   1033 
   1034 Coil:Heating:Water,
   1035   Coil Heating Water 5,                   !- Name
   1036   Always_On,                              !- Availability Schedule Name
   1037   Autosize,                               !- U-Factor Times Area Value {W/K}
   1038   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1039   Node 150,                               !- Water Inlet Node Name
   1040   Node 151,                               !- Water Outlet Node Name
   1041   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1042   Node 147,                               !- Air Outlet Node Name
   1043   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1044   Autosize,                               !- Rated Capacity {W}
   1045   82.2,                                   !- Rated Inlet Water Temperature {C}
   1046   16.6,                                   !- Rated Inlet Air Temperature {C}
   1047   71.1,                                   !- Rated Outlet Water Temperature {C}
   1048   32.2,                                   !- Rated Outlet Air Temperature {C}
   1049   0.5;                                    !- Rated Ratio for Air and Water Convection
   1050 
   1051 ZoneHVAC:AirDistributionUnit,
   1052   ZoneHVAC:AirDistributionUnit {019421dc-07f7-4b82-922d-e0d114588305}, !- Name
   1053   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1054   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1055   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1056 
   1057 AirTerminal:SingleDuct:VAV:Reheat,
   1058   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1059   Always_On,                              !- Availability Schedule Name
   1060   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1061   Node 154,                               !- Air Inlet Node Name
   1062   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1063   Constant,                               !- Zone Minimum Air Flow Input Method
   1064   0.3,                                    !- Constant Minimum Air Flow Fraction
   1065   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1066   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1067   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1068   Coil Heating Water 6,                   !- Reheat Coil Name
   1069   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1070   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1071   Node 152,                               !- Air Outlet Node Name
   1072   0.001,                                  !- Convergence Tolerance
   1073   Normal,                                 !- Damper Heating Action
   1074   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1075   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1076   35;                                     !- Maximum Reheat Air Temperature {C}
   1077 
   1078 Coil:Heating:Water,
   1079   Coil Heating Water 6,                   !- Name
   1080   Always_On,                              !- Availability Schedule Name
   1081   Autosize,                               !- U-Factor Times Area Value {W/K}
   1082   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1083   Node 155,                               !- Water Inlet Node Name
   1084   Node 156,                               !- Water Outlet Node Name
   1085   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1086   Node 152,                               !- Air Outlet Node Name
   1087   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1088   Autosize,                               !- Rated Capacity {W}
   1089   82.2,                                   !- Rated Inlet Water Temperature {C}
   1090   16.6,                                   !- Rated Inlet Air Temperature {C}
   1091   71.1,                                   !- Rated Outlet Water Temperature {C}
   1092   32.2,                                   !- Rated Outlet Air Temperature {C}
   1093   0.5;                                    !- Rated Ratio for Air and Water Convection
   1094 
   1095 ZoneHVAC:AirDistributionUnit,
   1096   ZoneHVAC:AirDistributionUnit {b83197b8-2fc9-4f7f-9cb4-5dcf131d9a4b}, !- Name
   1097   Node 157,                               !- Air Distribution Unit Outlet Node Name
   1098   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1099   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1100 
   1101 AirTerminal:SingleDuct:VAV:Reheat,
   1102   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1103   Always_On,                              !- Availability Schedule Name
   1104   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1105   Node 159,                               !- Air Inlet Node Name
   1106   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1107   Constant,                               !- Zone Minimum Air Flow Input Method
   1108   0.3,                                    !- Constant Minimum Air Flow Fraction
   1109   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1110   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1111   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1112   Coil Heating Water 7,                   !- Reheat Coil Name
   1113   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1114   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1115   Node 157,                               !- Air Outlet Node Name
   1116   0.001,                                  !- Convergence Tolerance
   1117   Normal,                                 !- Damper Heating Action
   1118   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1119   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1120   35;                                     !- Maximum Reheat Air Temperature {C}
   1121 
   1122 Coil:Heating:Water,
   1123   Coil Heating Water 7,                   !- Name
   1124   Always_On,                              !- Availability Schedule Name
   1125   Autosize,                               !- U-Factor Times Area Value {W/K}
   1126   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1127   Node 160,                               !- Water Inlet Node Name
   1128   Node 161,                               !- Water Outlet Node Name
   1129   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1130   Node 157,                               !- Air Outlet Node Name
   1131   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1132   Autosize,                               !- Rated Capacity {W}
   1133   82.2,                                   !- Rated Inlet Water Temperature {C}
   1134   16.6,                                   !- Rated Inlet Air Temperature {C}
   1135   71.1,                                   !- Rated Outlet Water Temperature {C}
   1136   32.2,                                   !- Rated Outlet Air Temperature {C}
   1137   0.5;                                    !- Rated Ratio for Air and Water Convection
   1138 
   1139 ZoneHVAC:AirDistributionUnit,
   1140   ZoneHVAC:AirDistributionUnit {74658329-ce6f-406f-8a48-0ec9350a4f30}, !- Name
   1141   Node 162,                               !- Air Distribution Unit Outlet Node Name
   1142   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1143   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1144 
   1145 AirTerminal:SingleDuct:VAV:Reheat,
   1146   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1147   Always_On,                              !- Availability Schedule Name
   1148   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1149   Node 164,                               !- Air Inlet Node Name
   1150   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1151   Constant,                               !- Zone Minimum Air Flow Input Method
   1152   0.3,                                    !- Constant Minimum Air Flow Fraction
   1153   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1154   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1155   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1156   Coil Heating Water 8,                   !- Reheat Coil Name
   1157   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1158   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1159   Node 162,                               !- Air Outlet Node Name
   1160   0.001,                                  !- Convergence Tolerance
   1161   Normal,                                 !- Damper Heating Action
   1162   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1163   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1164   35;                                     !- Maximum Reheat Air Temperature {C}
   1165 
   1166 Coil:Heating:Water,
   1167   Coil Heating Water 8,                   !- Name
   1168   Always_On,                              !- Availability Schedule Name
   1169   Autosize,                               !- U-Factor Times Area Value {W/K}
   1170   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1171   Node 165,                               !- Water Inlet Node Name
   1172   Node 166,                               !- Water Outlet Node Name
   1173   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1174   Node 162,                               !- Air Outlet Node Name
   1175   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1176   Autosize,                               !- Rated Capacity {W}
   1177   82.2,                                   !- Rated Inlet Water Temperature {C}
   1178   16.6,                                   !- Rated Inlet Air Temperature {C}
   1179   71.1,                                   !- Rated Outlet Water Temperature {C}
   1180   32.2,                                   !- Rated Outlet Air Temperature {C}
   1181   0.5;                                    !- Rated Ratio for Air and Water Convection
   1182 
   1183 ZoneHVAC:AirDistributionUnit,
   1184   ZoneHVAC:AirDistributionUnit {1bbbc2df-7e9f-40eb-bf1b-f39bfd7d7b6e}, !- Name
   1185   Node 167,                               !- Air Distribution Unit Outlet Node Name
   1186   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1187   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1188 
   1189 AirTerminal:SingleDuct:VAV:Reheat,
   1190   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1191   Always_On,                              !- Availability Schedule Name
   1192   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1193   Node 169,                               !- Air Inlet Node Name
   1194   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1195   Constant,                               !- Zone Minimum Air Flow Input Method
   1196   0.3,                                    !- Constant Minimum Air Flow Fraction
   1197   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1198   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1199   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1200   Coil Heating Water 9,                   !- Reheat Coil Name
   1201   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1202   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1203   Node 167,                               !- Air Outlet Node Name
   1204   0.001,                                  !- Convergence Tolerance
   1205   Normal,                                 !- Damper Heating Action
   1206   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1207   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1208   35;                                     !- Maximum Reheat Air Temperature {C}
   1209 
   1210 Coil:Heating:Water,
   1211   Coil Heating Water 9,                   !- Name
   1212   Always_On,                              !- Availability Schedule Name
   1213   Autosize,                               !- U-Factor Times Area Value {W/K}
   1214   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1215   Node 170,                               !- Water Inlet Node Name
   1216   Node 171,                               !- Water Outlet Node Name
   1217   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1218   Node 167,                               !- Air Outlet Node Name
   1219   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1220   Autosize,                               !- Rated Capacity {W}
   1221   82.2,                                   !- Rated Inlet Water Temperature {C}
   1222   16.6,                                   !- Rated Inlet Air Temperature {C}
   1223   71.1,                                   !- Rated Outlet Water Temperature {C}
   1224   32.2,                                   !- Rated Outlet Air Temperature {C}
   1225   0.5;                                    !- Rated Ratio for Air and Water Convection
   1226 
   1227 ZoneHVAC:AirDistributionUnit,
   1228   ZoneHVAC:AirDistributionUnit {4a63ec6d-77ee-4532-99c6-c09caeb8dcb5}, !- Name
   1229   Node 172,                               !- Air Distribution Unit Outlet Node Name
   1230   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1231   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1232 
   1233 AirTerminal:SingleDuct:VAV:Reheat,
   1234   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1235   Always_On,                              !- Availability Schedule Name
   1236   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1237   Node 174,                               !- Air Inlet Node Name
   1238   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1239   Constant,                               !- Zone Minimum Air Flow Input Method
   1240   0.3,                                    !- Constant Minimum Air Flow Fraction
   1241   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1242   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1243   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1244   Coil Heating Water 10,                  !- Reheat Coil Name
   1245   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1246   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1247   Node 172,                               !- Air Outlet Node Name
   1248   0.001,                                  !- Convergence Tolerance
   1249   Normal,                                 !- Damper Heating Action
   1250   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1251   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1252   35;                                     !- Maximum Reheat Air Temperature {C}
   1253 
   1254 Coil:Heating:Water,
   1255   Coil Heating Water 10,                  !- Name
   1256   Always_On,                              !- Availability Schedule Name
   1257   Autosize,                               !- U-Factor Times Area Value {W/K}
   1258   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1259   Node 175,                               !- Water Inlet Node Name
   1260   Node 176,                               !- Water Outlet Node Name
   1261   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1262   Node 172,                               !- Air Outlet Node Name
   1263   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1264   Autosize,                               !- Rated Capacity {W}
   1265   82.2,                                   !- Rated Inlet Water Temperature {C}
   1266   16.6,                                   !- Rated Inlet Air Temperature {C}
   1267   71.1,                                   !- Rated Outlet Water Temperature {C}
   1268   32.2,                                   !- Rated Outlet Air Temperature {C}
   1269   0.5;                                    !- Rated Ratio for Air and Water Convection
   1270 
   1271 ZoneHVAC:AirDistributionUnit,
   1272   ZoneHVAC:AirDistributionUnit {460451a3-6d4a-46c9-ae1b-53eabdad5a52}, !- Name
   1273   Node 177,                               !- Air Distribution Unit Outlet Node Name
   1274   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1275   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1276 
   1277 AirTerminal:SingleDuct:VAV:Reheat,
   1278   Air Terminal Single Duct VAV Reheat 10, !- Name
   1279   Always_On,                              !- Availability Schedule Name
   1280   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1281   Node 179,                               !- Air Inlet Node Name
   1282   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1283   Constant,                               !- Zone Minimum Air Flow Input Method
   1284   0.3,                                    !- Constant Minimum Air Flow Fraction
   1285   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1286   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1287   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1288   Coil Heating Water 11,                  !- Reheat Coil Name
   1289   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1290   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1291   Node 177,                               !- Air Outlet Node Name
   1292   0.001,                                  !- Convergence Tolerance
   1293   Normal,                                 !- Damper Heating Action
   1294   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1295   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1296   35;                                     !- Maximum Reheat Air Temperature {C}
   1297 
   1298 Coil:Heating:Water,
   1299   Coil Heating Water 11,                  !- Name
   1300   Always_On,                              !- Availability Schedule Name
   1301   Autosize,                               !- U-Factor Times Area Value {W/K}
   1302   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1303   Node 180,                               !- Water Inlet Node Name
   1304   Node 181,                               !- Water Outlet Node Name
   1305   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1306   Node 177,                               !- Air Outlet Node Name
   1307   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1308   Autosize,                               !- Rated Capacity {W}
   1309   82.2,                                   !- Rated Inlet Water Temperature {C}
   1310   16.6,                                   !- Rated Inlet Air Temperature {C}
   1311   71.1,                                   !- Rated Outlet Water Temperature {C}
   1312   32.2,                                   !- Rated Outlet Air Temperature {C}
   1313   0.5;                                    !- Rated Ratio for Air and Water Convection
   1314 
   1315 ZoneHVAC:AirDistributionUnit,
   1316   ZoneHVAC:AirDistributionUnit {5dd627d2-028e-453a-8a3c-c5e220035f40}, !- Name
   1317   Node 182,                               !- Air Distribution Unit Outlet Node Name
   1318   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1319   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1320 
   1321 AirTerminal:SingleDuct:VAV:Reheat,
   1322   Air Terminal Single Duct VAV Reheat 11, !- Name
   1323   Always_On,                              !- Availability Schedule Name
   1324   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1325   Node 184,                               !- Air Inlet Node Name
   1326   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1327   Constant,                               !- Zone Minimum Air Flow Input Method
   1328   0.3,                                    !- Constant Minimum Air Flow Fraction
   1329   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1330   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1331   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1332   Coil Heating Water 12,                  !- Reheat Coil Name
   1333   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1334   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1335   Node 182,                               !- Air Outlet Node Name
   1336   0.001,                                  !- Convergence Tolerance
   1337   Normal,                                 !- Damper Heating Action
   1338   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1339   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1340   35;                                     !- Maximum Reheat Air Temperature {C}
   1341 
   1342 Coil:Heating:Water,
   1343   Coil Heating Water 12,                  !- Name
   1344   Always_On,                              !- Availability Schedule Name
   1345   Autosize,                               !- U-Factor Times Area Value {W/K}
   1346   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1347   Node 185,                               !- Water Inlet Node Name
   1348   Node 186,                               !- Water Outlet Node Name
   1349   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1350   Node 182,                               !- Air Outlet Node Name
   1351   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1352   Autosize,                               !- Rated Capacity {W}
   1353   82.2,                                   !- Rated Inlet Water Temperature {C}
   1354   16.6,                                   !- Rated Inlet Air Temperature {C}
   1355   71.1,                                   !- Rated Outlet Water Temperature {C}
   1356   32.2,                                   !- Rated Outlet Air Temperature {C}
   1357   0.5;                                    !- Rated Ratio for Air and Water Convection
   1358 
   1359 ZoneHVAC:AirDistributionUnit,
   1360   ZoneHVAC:AirDistributionUnit {35978a82-79ac-4dca-91b9-7d4c8fdd79a6}, !- Name
   1361   Node 187,                               !- Air Distribution Unit Outlet Node Name
   1362   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1363   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1364 
   1365 AirTerminal:SingleDuct:VAV:Reheat,
   1366   Air Terminal Single Duct VAV Reheat 12, !- Name
   1367   Always_On,                              !- Availability Schedule Name
   1368   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1369   Node 189,                               !- Air Inlet Node Name
   1370   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1371   Constant,                               !- Zone Minimum Air Flow Input Method
   1372   0.3,                                    !- Constant Minimum Air Flow Fraction
   1373   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1374   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1375   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1376   Coil Heating Water 13,                  !- Reheat Coil Name
   1377   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1378   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1379   Node 187,                               !- Air Outlet Node Name
   1380   0.001,                                  !- Convergence Tolerance
   1381   Normal,                                 !- Damper Heating Action
   1382   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1383   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1384   35;                                     !- Maximum Reheat Air Temperature {C}
   1385 
   1386 Coil:Heating:Water,
   1387   Coil Heating Water 13,                  !- Name
   1388   Always_On,                              !- Availability Schedule Name
   1389   Autosize,                               !- U-Factor Times Area Value {W/K}
   1390   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1391   Node 190,                               !- Water Inlet Node Name
   1392   Node 191,                               !- Water Outlet Node Name
   1393   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1394   Node 187,                               !- Air Outlet Node Name
   1395   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1396   Autosize,                               !- Rated Capacity {W}
   1397   82.2,                                   !- Rated Inlet Water Temperature {C}
   1398   16.6,                                   !- Rated Inlet Air Temperature {C}
   1399   71.1,                                   !- Rated Outlet Water Temperature {C}
   1400   32.2,                                   !- Rated Outlet Air Temperature {C}
   1401   0.5;                                    !- Rated Ratio for Air and Water Convection
   1402 
   1403 ZoneHVAC:AirDistributionUnit,
   1404   ZoneHVAC:AirDistributionUnit {e79c59bb-fe09-4c71-af73-3d57c1e34849}, !- Name
   1405   Node 192,                               !- Air Distribution Unit Outlet Node Name
   1406   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1407   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1408 
   1409 AirTerminal:SingleDuct:VAV:Reheat,
   1410   Air Terminal Single Duct VAV Reheat 13, !- Name
   1411   Always_On,                              !- Availability Schedule Name
   1412   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1413   Node 194,                               !- Air Inlet Node Name
   1414   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1415   Constant,                               !- Zone Minimum Air Flow Input Method
   1416   0.3,                                    !- Constant Minimum Air Flow Fraction
   1417   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1418   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1419   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1420   Coil Heating Water 14,                  !- Reheat Coil Name
   1421   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1422   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1423   Node 192,                               !- Air Outlet Node Name
   1424   0.001,                                  !- Convergence Tolerance
   1425   Normal,                                 !- Damper Heating Action
   1426   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1427   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1428   35;                                     !- Maximum Reheat Air Temperature {C}
   1429 
   1430 Coil:Heating:Water,
   1431   Coil Heating Water 14,                  !- Name
   1432   Always_On,                              !- Availability Schedule Name
   1433   Autosize,                               !- U-Factor Times Area Value {W/K}
   1434   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1435   Node 195,                               !- Water Inlet Node Name
   1436   Node 196,                               !- Water Outlet Node Name
   1437   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1438   Node 192,                               !- Air Outlet Node Name
   1439   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1440   Autosize,                               !- Rated Capacity {W}
   1441   82.2,                                   !- Rated Inlet Water Temperature {C}
   1442   16.6,                                   !- Rated Inlet Air Temperature {C}
   1443   71.1,                                   !- Rated Outlet Water Temperature {C}
   1444   32.2,                                   !- Rated Outlet Air Temperature {C}
   1445   0.5;                                    !- Rated Ratio for Air and Water Convection
   1446 
   1447 ZoneHVAC:AirDistributionUnit,
   1448   ZoneHVAC:AirDistributionUnit {0b5daeca-60a6-4d3e-9ae7-d3bf3e47c4e9}, !- Name
   1449   Node 197,                               !- Air Distribution Unit Outlet Node Name
   1450   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1451   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1452 
   1453 AirTerminal:SingleDuct:VAV:Reheat,
   1454   Air Terminal Single Duct VAV Reheat 14, !- Name
   1455   Always_On,                              !- Availability Schedule Name
   1456   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1457   Node 199,                               !- Air Inlet Node Name
   1458   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1459   Constant,                               !- Zone Minimum Air Flow Input Method
   1460   0.3,                                    !- Constant Minimum Air Flow Fraction
   1461   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1462   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1463   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1464   Coil Heating Water 15,                  !- Reheat Coil Name
   1465   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1466   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1467   Node 197,                               !- Air Outlet Node Name
   1468   0.001,                                  !- Convergence Tolerance
   1469   Normal,                                 !- Damper Heating Action
   1470   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1471   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1472   35;                                     !- Maximum Reheat Air Temperature {C}
   1473 
   1474 Coil:Heating:Water,
   1475   Coil Heating Water 15,                  !- Name
   1476   Always_On,                              !- Availability Schedule Name
   1477   Autosize,                               !- U-Factor Times Area Value {W/K}
   1478   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1479   Node 200,                               !- Water Inlet Node Name
   1480   Node 201,                               !- Water Outlet Node Name
   1481   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1482   Node 197,                               !- Air Outlet Node Name
   1483   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1484   Autosize,                               !- Rated Capacity {W}
   1485   82.2,                                   !- Rated Inlet Water Temperature {C}
   1486   16.6,                                   !- Rated Inlet Air Temperature {C}
   1487   71.1,                                   !- Rated Outlet Water Temperature {C}
   1488   32.2,                                   !- Rated Outlet Air Temperature {C}
   1489   0.5;                                    !- Rated Ratio for Air and Water Convection
   1490 
   1491 ZoneHVAC:AirDistributionUnit,
   1492   ZoneHVAC:AirDistributionUnit {0a68747e-05eb-414b-a403-28c14a5dd086}, !- Name
   1493   Node 202,                               !- Air Distribution Unit Outlet Node Name
   1494   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1495   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1496 
   1497 AirTerminal:SingleDuct:VAV:Reheat,
   1498   Air Terminal Single Duct VAV Reheat 15, !- Name
   1499   Always_On,                              !- Availability Schedule Name
   1500   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1501   Node 204,                               !- Air Inlet Node Name
   1502   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1503   Constant,                               !- Zone Minimum Air Flow Input Method
   1504   0.3,                                    !- Constant Minimum Air Flow Fraction
   1505   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1506   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1507   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1508   Coil Heating Water 16,                  !- Reheat Coil Name
   1509   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1510   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1511   Node 202,                               !- Air Outlet Node Name
   1512   0.001,                                  !- Convergence Tolerance
   1513   Normal,                                 !- Damper Heating Action
   1514   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1515   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1516   35;                                     !- Maximum Reheat Air Temperature {C}
   1517 
   1518 Coil:Heating:Water,
   1519   Coil Heating Water 16,                  !- Name
   1520   Always_On,                              !- Availability Schedule Name
   1521   Autosize,                               !- U-Factor Times Area Value {W/K}
   1522   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1523   Node 205,                               !- Water Inlet Node Name
   1524   Node 206,                               !- Water Outlet Node Name
   1525   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1526   Node 202,                               !- Air Outlet Node Name
   1527   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1528   Autosize,                               !- Rated Capacity {W}
   1529   82.2,                                   !- Rated Inlet Water Temperature {C}
   1530   16.6,                                   !- Rated Inlet Air Temperature {C}
   1531   71.1,                                   !- Rated Outlet Water Temperature {C}
   1532   32.2,                                   !- Rated Outlet Air Temperature {C}
   1533   0.5;                                    !- Rated Ratio for Air and Water Convection
   1534 
   1535 ZoneHVAC:AirDistributionUnit,
   1536   ZoneHVAC:AirDistributionUnit {23576ce1-6c4c-4b52-b38f-f6ed468f2f3d}, !- Name
   1537   Node 207,                               !- Air Distribution Unit Outlet Node Name
   1538   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1539   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1540 
   1541 AirTerminal:SingleDuct:VAV:Reheat,
   1542   Air Terminal Single Duct VAV Reheat 16, !- Name
   1543   Always_On,                              !- Availability Schedule Name
   1544   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1545   Node 209,                               !- Air Inlet Node Name
   1546   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1547   Constant,                               !- Zone Minimum Air Flow Input Method
   1548   0.3,                                    !- Constant Minimum Air Flow Fraction
   1549   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1550   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1551   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1552   Coil Heating Water 17,                  !- Reheat Coil Name
   1553   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1554   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1555   Node 207,                               !- Air Outlet Node Name
   1556   0.001,                                  !- Convergence Tolerance
   1557   Normal,                                 !- Damper Heating Action
   1558   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1559   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1560   35;                                     !- Maximum Reheat Air Temperature {C}
   1561 
   1562 Coil:Heating:Water,
   1563   Coil Heating Water 17,                  !- Name
   1564   Always_On,                              !- Availability Schedule Name
   1565   Autosize,                               !- U-Factor Times Area Value {W/K}
   1566   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1567   Node 210,                               !- Water Inlet Node Name
   1568   Node 211,                               !- Water Outlet Node Name
   1569   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1570   Node 207,                               !- Air Outlet Node Name
   1571   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1572   Autosize,                               !- Rated Capacity {W}
   1573   82.2,                                   !- Rated Inlet Water Temperature {C}
   1574   16.6,                                   !- Rated Inlet Air Temperature {C}
   1575   71.1,                                   !- Rated Outlet Water Temperature {C}
   1576   32.2,                                   !- Rated Outlet Air Temperature {C}
   1577   0.5;                                    !- Rated Ratio for Air and Water Convection
   1578 
   1579 ZoneHVAC:AirDistributionUnit,
   1580   ZoneHVAC:AirDistributionUnit {eb60f6c6-c603-4ae3-a9c1-edc3537318d5}, !- Name
   1581   Node 212,                               !- Air Distribution Unit Outlet Node Name
   1582   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1583   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1584 
   1585 AirTerminal:SingleDuct:VAV:Reheat,
   1586   Air Terminal Single Duct VAV Reheat 17, !- Name
   1587   Always_On,                              !- Availability Schedule Name
   1588   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1589   Node 214,                               !- Air Inlet Node Name
   1590   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1591   Constant,                               !- Zone Minimum Air Flow Input Method
   1592   0.3,                                    !- Constant Minimum Air Flow Fraction
   1593   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1594   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1595   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1596   Coil Heating Water 18,                  !- Reheat Coil Name
   1597   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1598   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1599   Node 212,                               !- Air Outlet Node Name
   1600   0.001,                                  !- Convergence Tolerance
   1601   Normal,                                 !- Damper Heating Action
   1602   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1603   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1604   35;                                     !- Maximum Reheat Air Temperature {C}
   1605 
   1606 Coil:Heating:Water,
   1607   Coil Heating Water 18,                  !- Name
   1608   Always_On,                              !- Availability Schedule Name
   1609   Autosize,                               !- U-Factor Times Area Value {W/K}
   1610   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1611   Node 215,                               !- Water Inlet Node Name
   1612   Node 216,                               !- Water Outlet Node Name
   1613   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1614   Node 212,                               !- Air Outlet Node Name
   1615   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1616   Autosize,                               !- Rated Capacity {W}
   1617   82.2,                                   !- Rated Inlet Water Temperature {C}
   1618   16.6,                                   !- Rated Inlet Air Temperature {C}
   1619   71.1,                                   !- Rated Outlet Water Temperature {C}
   1620   32.2,                                   !- Rated Outlet Air Temperature {C}
   1621   0.5;                                    !- Rated Ratio for Air and Water Convection
   1622 
   1623 ZoneHVAC:AirDistributionUnit,
   1624   ZoneHVAC:AirDistributionUnit {da0bcdeb-d260-45c5-8a7c-ed846403d85e}, !- Name
   1625   Node 217,                               !- Air Distribution Unit Outlet Node Name
   1626   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1627   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1628 
   1629 AirTerminal:SingleDuct:VAV:Reheat,
   1630   Air Terminal Single Duct VAV Reheat 18, !- Name
   1631   Always_On,                              !- Availability Schedule Name
   1632   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1633   Node 219,                               !- Air Inlet Node Name
   1634   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1635   Constant,                               !- Zone Minimum Air Flow Input Method
   1636   0.3,                                    !- Constant Minimum Air Flow Fraction
   1637   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1638   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1639   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1640   Coil Heating Water 19,                  !- Reheat Coil Name
   1641   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1642   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1643   Node 217,                               !- Air Outlet Node Name
   1644   0.001,                                  !- Convergence Tolerance
   1645   Normal,                                 !- Damper Heating Action
   1646   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1647   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1648   35;                                     !- Maximum Reheat Air Temperature {C}
   1649 
   1650 Coil:Heating:Water,
   1651   Coil Heating Water 19,                  !- Name
   1652   Always_On,                              !- Availability Schedule Name
   1653   Autosize,                               !- U-Factor Times Area Value {W/K}
   1654   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1655   Node 220,                               !- Water Inlet Node Name
   1656   Node 221,                               !- Water Outlet Node Name
   1657   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1658   Node 217,                               !- Air Outlet Node Name
   1659   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1660   Autosize,                               !- Rated Capacity {W}
   1661   82.2,                                   !- Rated Inlet Water Temperature {C}
   1662   16.6,                                   !- Rated Inlet Air Temperature {C}
   1663   71.1,                                   !- Rated Outlet Water Temperature {C}
   1664   32.2,                                   !- Rated Outlet Air Temperature {C}
   1665   0.5;                                    !- Rated Ratio for Air and Water Convection
   1666 
   1667 ZoneHVAC:AirDistributionUnit,
   1668   ZoneHVAC:AirDistributionUnit {35a4610d-a639-4246-a0d6-b3e627f610bd}, !- Name
   1669   Node 222,                               !- Air Distribution Unit Outlet Node Name
   1670   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1671   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1672 
   1673 AirTerminal:SingleDuct:VAV:Reheat,
   1674   Air Terminal Single Duct VAV Reheat 19, !- Name
   1675   Always_On,                              !- Availability Schedule Name
   1676   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1677   Node 224,                               !- Air Inlet Node Name
   1678   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1679   Constant,                               !- Zone Minimum Air Flow Input Method
   1680   0.3,                                    !- Constant Minimum Air Flow Fraction
   1681   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1682   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1683   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1684   Coil Heating Water 20,                  !- Reheat Coil Name
   1685   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1686   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1687   Node 222,                               !- Air Outlet Node Name
   1688   0.001,                                  !- Convergence Tolerance
   1689   Normal,                                 !- Damper Heating Action
   1690   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1691   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1692   35;                                     !- Maximum Reheat Air Temperature {C}
   1693 
   1694 Coil:Heating:Water,
   1695   Coil Heating Water 20,                  !- Name
   1696   Always_On,                              !- Availability Schedule Name
   1697   Autosize,                               !- U-Factor Times Area Value {W/K}
   1698   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1699   Node 225,                               !- Water Inlet Node Name
   1700   Node 226,                               !- Water Outlet Node Name
   1701   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1702   Node 222,                               !- Air Outlet Node Name
   1703   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1704   Autosize,                               !- Rated Capacity {W}
   1705   82.2,                                   !- Rated Inlet Water Temperature {C}
   1706   16.6,                                   !- Rated Inlet Air Temperature {C}
   1707   71.1,                                   !- Rated Outlet Water Temperature {C}
   1708   32.2,                                   !- Rated Outlet Air Temperature {C}
   1709   0.5;                                    !- Rated Ratio for Air and Water Convection
   1710 
   1711 ZoneHVAC:AirDistributionUnit,
   1712   ZoneHVAC:AirDistributionUnit {68d6753d-0662-4b41-a5b1-93ec1a129406}, !- Name
   1713   Node 227,                               !- Air Distribution Unit Outlet Node Name
   1714   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1715   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   1716 
   1717 AirTerminal:SingleDuct:VAV:Reheat,
   1718   Air Terminal Single Duct VAV Reheat 20, !- Name
   1719   Always_On,                              !- Availability Schedule Name
   1720   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   1721   Node 229,                               !- Air Inlet Node Name
   1722   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1723   Constant,                               !- Zone Minimum Air Flow Input Method
   1724   0.3,                                    !- Constant Minimum Air Flow Fraction
   1725   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1726   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1727   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1728   Coil Heating Water 21,                  !- Reheat Coil Name
   1729   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1730   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1731   Node 227,                               !- Air Outlet Node Name
   1732   0.001,                                  !- Convergence Tolerance
   1733   Normal,                                 !- Damper Heating Action
   1734   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1735   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1736   35;                                     !- Maximum Reheat Air Temperature {C}
   1737 
   1738 Coil:Heating:Water,
   1739   Coil Heating Water 21,                  !- Name
   1740   Always_On,                              !- Availability Schedule Name
   1741   Autosize,                               !- U-Factor Times Area Value {W/K}
   1742   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1743   Node 230,                               !- Water Inlet Node Name
   1744   Node 231,                               !- Water Outlet Node Name
   1745   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   1746   Node 227,                               !- Air Outlet Node Name
   1747   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1748   Autosize,                               !- Rated Capacity {W}
   1749   82.2,                                   !- Rated Inlet Water Temperature {C}
   1750   16.6,                                   !- Rated Inlet Air Temperature {C}
   1751   71.1,                                   !- Rated Outlet Water Temperature {C}
   1752   32.2,                                   !- Rated Outlet Air Temperature {C}
   1753   0.5;                                    !- Rated Ratio for Air and Water Convection
   1754 
   1755 ZoneHVAC:AirDistributionUnit,
   1756   ZoneHVAC:AirDistributionUnit {b378c969-90d7-4e71-84f6-927ede84711a}, !- Name
   1757   Node 232,                               !- Air Distribution Unit Outlet Node Name
   1758   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1759   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   1760 
   1761 AirTerminal:SingleDuct:VAV:Reheat,
   1762   Air Terminal Single Duct VAV Reheat 21, !- Name
   1763   Always_On,                              !- Availability Schedule Name
   1764   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   1765   Node 234,                               !- Air Inlet Node Name
   1766   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1767   Constant,                               !- Zone Minimum Air Flow Input Method
   1768   0.3,                                    !- Constant Minimum Air Flow Fraction
   1769   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1770   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1771   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1772   Coil Heating Water 22,                  !- Reheat Coil Name
   1773   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1774   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1775   Node 232,                               !- Air Outlet Node Name
   1776   0.001,                                  !- Convergence Tolerance
   1777   Normal,                                 !- Damper Heating Action
   1778   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1779   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1780   35;                                     !- Maximum Reheat Air Temperature {C}
   1781 
   1782 Coil:Heating:Water,
   1783   Coil Heating Water 22,                  !- Name
   1784   Always_On,                              !- Availability Schedule Name
   1785   Autosize,                               !- U-Factor Times Area Value {W/K}
   1786   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1787   Node 235,                               !- Water Inlet Node Name
   1788   Node 236,                               !- Water Outlet Node Name
   1789   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   1790   Node 232,                               !- Air Outlet Node Name
   1791   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1792   Autosize,                               !- Rated Capacity {W}
   1793   82.2,                                   !- Rated Inlet Water Temperature {C}
   1794   16.6,                                   !- Rated Inlet Air Temperature {C}
   1795   71.1,                                   !- Rated Outlet Water Temperature {C}
   1796   32.2,                                   !- Rated Outlet Air Temperature {C}
   1797   0.5;                                    !- Rated Ratio for Air and Water Convection
   1798 
   1799 ZoneHVAC:AirDistributionUnit,
   1800   ZoneHVAC:AirDistributionUnit {5c673090-79e7-44ab-bb59-5414e8f102dd}, !- Name
   1801   Node 237,                               !- Air Distribution Unit Outlet Node Name
   1802   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1803   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   1804 
   1805 AirTerminal:SingleDuct:VAV:Reheat,
   1806   Air Terminal Single Duct VAV Reheat 22, !- Name
   1807   Always_On,                              !- Availability Schedule Name
   1808   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   1809   Node 239,                               !- Air Inlet Node Name
   1810   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1811   Constant,                               !- Zone Minimum Air Flow Input Method
   1812   0.3,                                    !- Constant Minimum Air Flow Fraction
   1813   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1814   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1815   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1816   Coil Heating Water 23,                  !- Reheat Coil Name
   1817   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1818   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1819   Node 237,                               !- Air Outlet Node Name
   1820   0.001,                                  !- Convergence Tolerance
   1821   Normal,                                 !- Damper Heating Action
   1822   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1823   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1824   35;                                     !- Maximum Reheat Air Temperature {C}
   1825 
   1826 Coil:Heating:Water,
   1827   Coil Heating Water 23,                  !- Name
   1828   Always_On,                              !- Availability Schedule Name
   1829   Autosize,                               !- U-Factor Times Area Value {W/K}
   1830   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1831   Node 240,                               !- Water Inlet Node Name
   1832   Node 241,                               !- Water Outlet Node Name
   1833   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   1834   Node 237,                               !- Air Outlet Node Name
   1835   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1836   Autosize,                               !- Rated Capacity {W}
   1837   82.2,                                   !- Rated Inlet Water Temperature {C}
   1838   16.6,                                   !- Rated Inlet Air Temperature {C}
   1839   71.1,                                   !- Rated Outlet Water Temperature {C}
   1840   32.2,                                   !- Rated Outlet Air Temperature {C}
   1841   0.5;                                    !- Rated Ratio for Air and Water Convection
   1842 
   1843 ZoneHVAC:AirDistributionUnit,
   1844   ZoneHVAC:AirDistributionUnit {c56a3e08-0297-49b0-b8ff-4dcc87bef1fc}, !- Name
   1845   Node 242,                               !- Air Distribution Unit Outlet Node Name
   1846   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1847   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   1848 
   1849 AirTerminal:SingleDuct:VAV:Reheat,
   1850   Air Terminal Single Duct VAV Reheat 23, !- Name
   1851   Always_On,                              !- Availability Schedule Name
   1852   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   1853   Node 244,                               !- Air Inlet Node Name
   1854   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1855   Constant,                               !- Zone Minimum Air Flow Input Method
   1856   0.3,                                    !- Constant Minimum Air Flow Fraction
   1857   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1858   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1859   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1860   Coil Heating Water 24,                  !- Reheat Coil Name
   1861   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1862   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1863   Node 242,                               !- Air Outlet Node Name
   1864   0.001,                                  !- Convergence Tolerance
   1865   Normal,                                 !- Damper Heating Action
   1866   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1867   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1868   35;                                     !- Maximum Reheat Air Temperature {C}
   1869 
   1870 Coil:Heating:Water,
   1871   Coil Heating Water 24,                  !- Name
   1872   Always_On,                              !- Availability Schedule Name
   1873   Autosize,                               !- U-Factor Times Area Value {W/K}
   1874   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1875   Node 245,                               !- Water Inlet Node Name
   1876   Node 246,                               !- Water Outlet Node Name
   1877   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   1878   Node 242,                               !- Air Outlet Node Name
   1879   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1880   Autosize,                               !- Rated Capacity {W}
   1881   82.2,                                   !- Rated Inlet Water Temperature {C}
   1882   16.6,                                   !- Rated Inlet Air Temperature {C}
   1883   71.1,                                   !- Rated Outlet Water Temperature {C}
   1884   32.2,                                   !- Rated Outlet Air Temperature {C}
   1885   0.5;                                    !- Rated Ratio for Air and Water Convection
   1886 
   1887 ZoneHVAC:AirDistributionUnit,
   1888   ZoneHVAC:AirDistributionUnit {9f1ed290-00ea-45b3-816b-1ef399c603d9}, !- Name
   1889   Node 247,                               !- Air Distribution Unit Outlet Node Name
   1890   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1891   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   1892 
   1893 AirTerminal:SingleDuct:VAV:Reheat,
   1894   Air Terminal Single Duct VAV Reheat 24, !- Name
   1895   Always_On,                              !- Availability Schedule Name
   1896   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   1897   Node 249,                               !- Air Inlet Node Name
   1898   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1899   Constant,                               !- Zone Minimum Air Flow Input Method
   1900   0.3,                                    !- Constant Minimum Air Flow Fraction
   1901   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1902   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1903   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1904   Coil Heating Water 25,                  !- Reheat Coil Name
   1905   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1906   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1907   Node 247,                               !- Air Outlet Node Name
   1908   0.001,                                  !- Convergence Tolerance
   1909   Normal,                                 !- Damper Heating Action
   1910   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1911   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1912   35;                                     !- Maximum Reheat Air Temperature {C}
   1913 
   1914 Coil:Heating:Water,
   1915   Coil Heating Water 25,                  !- Name
   1916   Always_On,                              !- Availability Schedule Name
   1917   Autosize,                               !- U-Factor Times Area Value {W/K}
   1918   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1919   Node 250,                               !- Water Inlet Node Name
   1920   Node 251,                               !- Water Outlet Node Name
   1921   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   1922   Node 247,                               !- Air Outlet Node Name
   1923   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1924   Autosize,                               !- Rated Capacity {W}
   1925   82.2,                                   !- Rated Inlet Water Temperature {C}
   1926   16.6,                                   !- Rated Inlet Air Temperature {C}
   1927   71.1,                                   !- Rated Outlet Water Temperature {C}
   1928   32.2,                                   !- Rated Outlet Air Temperature {C}
   1929   0.5;                                    !- Rated Ratio for Air and Water Convection
   1930 
   1931 ZoneHVAC:AirDistributionUnit,
   1932   ZoneHVAC:AirDistributionUnit {d413f6bb-e186-4f81-8444-d0d7c8443de2}, !- Name
   1933   Node 252,                               !- Air Distribution Unit Outlet Node Name
   1934   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1935   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   1936 
   1937 AirTerminal:SingleDuct:VAV:Reheat,
   1938   Air Terminal Single Duct VAV Reheat 25, !- Name
   1939   Always_On,                              !- Availability Schedule Name
   1940   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   1941   Node 254,                               !- Air Inlet Node Name
   1942   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1943   Constant,                               !- Zone Minimum Air Flow Input Method
   1944   0.3,                                    !- Constant Minimum Air Flow Fraction
   1945   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1946   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1947   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1948   Coil Heating Water 26,                  !- Reheat Coil Name
   1949   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1950   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1951   Node 252,                               !- Air Outlet Node Name
   1952   0.001,                                  !- Convergence Tolerance
   1953   Normal,                                 !- Damper Heating Action
   1954   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1955   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1956   35;                                     !- Maximum Reheat Air Temperature {C}
   1957 
   1958 Coil:Heating:Water,
   1959   Coil Heating Water 26,                  !- Name
   1960   Always_On,                              !- Availability Schedule Name
   1961   Autosize,                               !- U-Factor Times Area Value {W/K}
   1962   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1963   Node 255,                               !- Water Inlet Node Name
   1964   Node 256,                               !- Water Outlet Node Name
   1965   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   1966   Node 252,                               !- Air Outlet Node Name
   1967   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1968   Autosize,                               !- Rated Capacity {W}
   1969   82.2,                                   !- Rated Inlet Water Temperature {C}
   1970   16.6,                                   !- Rated Inlet Air Temperature {C}
   1971   71.1,                                   !- Rated Outlet Water Temperature {C}
   1972   32.2,                                   !- Rated Outlet Air Temperature {C}
   1973   0.5;                                    !- Rated Ratio for Air and Water Convection
   1974 
   1975 ZoneHVAC:AirDistributionUnit,
   1976   ZoneHVAC:AirDistributionUnit {4efa4576-0d3a-45e0-b5a2-372987f4f387}, !- Name
   1977   Node 257,                               !- Air Distribution Unit Outlet Node Name
   1978   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1979   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   1980 
   1981 AirTerminal:SingleDuct:VAV:Reheat,
   1982   Air Terminal Single Duct VAV Reheat 26, !- Name
   1983   Always_On,                              !- Availability Schedule Name
   1984   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   1985   Node 259,                               !- Air Inlet Node Name
   1986   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1987   Constant,                               !- Zone Minimum Air Flow Input Method
   1988   0.3,                                    !- Constant Minimum Air Flow Fraction
   1989   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1990   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1991   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1992   Coil Heating Water 27,                  !- Reheat Coil Name
   1993   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1994   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1995   Node 257,                               !- Air Outlet Node Name
   1996   0.001,                                  !- Convergence Tolerance
   1997   Normal,                                 !- Damper Heating Action
   1998   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1999   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2000   35;                                     !- Maximum Reheat Air Temperature {C}
   2001 
   2002 Coil:Heating:Water,
   2003   Coil Heating Water 27,                  !- Name
   2004   Always_On,                              !- Availability Schedule Name
   2005   Autosize,                               !- U-Factor Times Area Value {W/K}
   2006   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2007   Node 260,                               !- Water Inlet Node Name
   2008   Node 261,                               !- Water Outlet Node Name
   2009   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2010   Node 257,                               !- Air Outlet Node Name
   2011   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2012   Autosize,                               !- Rated Capacity {W}
   2013   82.2,                                   !- Rated Inlet Water Temperature {C}
   2014   16.6,                                   !- Rated Inlet Air Temperature {C}
   2015   71.1,                                   !- Rated Outlet Water Temperature {C}
   2016   32.2,                                   !- Rated Outlet Air Temperature {C}
   2017   0.5;                                    !- Rated Ratio for Air and Water Convection
   2018 
   2019 ZoneHVAC:AirDistributionUnit,
   2020   ZoneHVAC:AirDistributionUnit {e0504274-1983-4066-bb3f-b7683853a6fe}, !- Name
   2021   Node 262,                               !- Air Distribution Unit Outlet Node Name
   2022   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2023   Air Terminal Single Duct VAV Reheat 27; !- Air Terminal Name
   2024 
   2025 AirTerminal:SingleDuct:VAV:Reheat,
   2026   Air Terminal Single Duct VAV Reheat 27, !- Name
   2027   Always_On,                              !- Availability Schedule Name
   2028   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Damper Air Outlet Node Name
   2029   Node 264,                               !- Air Inlet Node Name
   2030   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2031   Constant,                               !- Zone Minimum Air Flow Input Method
   2032   0.3,                                    !- Constant Minimum Air Flow Fraction
   2033   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2034   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2035   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2036   Coil Heating Water 28,                  !- Reheat Coil Name
   2037   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2038   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2039   Node 262,                               !- Air Outlet Node Name
   2040   0.001,                                  !- Convergence Tolerance
   2041   Normal,                                 !- Damper Heating Action
   2042   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2043   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2044   35;                                     !- Maximum Reheat Air Temperature {C}
   2045 
   2046 Coil:Heating:Water,
   2047   Coil Heating Water 28,                  !- Name
   2048   Always_On,                              !- Availability Schedule Name
   2049   Autosize,                               !- U-Factor Times Area Value {W/K}
   2050   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2051   Node 265,                               !- Water Inlet Node Name
   2052   Node 266,                               !- Water Outlet Node Name
   2053   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Air Inlet Node Name
   2054   Node 262,                               !- Air Outlet Node Name
   2055   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2056   Autosize,                               !- Rated Capacity {W}
   2057   82.2,                                   !- Rated Inlet Water Temperature {C}
   2058   16.6,                                   !- Rated Inlet Air Temperature {C}
   2059   71.1,                                   !- Rated Outlet Water Temperature {C}
   2060   32.2,                                   !- Rated Outlet Air Temperature {C}
   2061   0.5;                                    !- Rated Ratio for Air and Water Convection
   2062 
   2063 ZoneHVAC:AirDistributionUnit,
   2064   ZoneHVAC:AirDistributionUnit {2cc9eda5-871b-4687-ba98-5d01115d4f43}, !- Name
   2065   Node 267,                               !- Air Distribution Unit Outlet Node Name
   2066   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2067   Air Terminal Single Duct VAV Reheat 28; !- Air Terminal Name
   2068 
   2069 AirTerminal:SingleDuct:VAV:Reheat,
   2070   Air Terminal Single Duct VAV Reheat 28, !- Name
   2071   Always_On,                              !- Availability Schedule Name
   2072   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Damper Air Outlet Node Name
   2073   Node 269,                               !- Air Inlet Node Name
   2074   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2075   Constant,                               !- Zone Minimum Air Flow Input Method
   2076   0.3,                                    !- Constant Minimum Air Flow Fraction
   2077   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2078   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2079   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2080   Coil Heating Water 29,                  !- Reheat Coil Name
   2081   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2082   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2083   Node 267,                               !- Air Outlet Node Name
   2084   0.001,                                  !- Convergence Tolerance
   2085   Normal,                                 !- Damper Heating Action
   2086   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2087   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2088   35;                                     !- Maximum Reheat Air Temperature {C}
   2089 
   2090 Coil:Heating:Water,
   2091   Coil Heating Water 29,                  !- Name
   2092   Always_On,                              !- Availability Schedule Name
   2093   Autosize,                               !- U-Factor Times Area Value {W/K}
   2094   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2095   Node 270,                               !- Water Inlet Node Name
   2096   Node 271,                               !- Water Outlet Node Name
   2097   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Air Inlet Node Name
   2098   Node 267,                               !- Air Outlet Node Name
   2099   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2100   Autosize,                               !- Rated Capacity {W}
   2101   82.2,                                   !- Rated Inlet Water Temperature {C}
   2102   16.6,                                   !- Rated Inlet Air Temperature {C}
   2103   71.1,                                   !- Rated Outlet Water Temperature {C}
   2104   32.2,                                   !- Rated Outlet Air Temperature {C}
   2105   0.5;                                    !- Rated Ratio for Air and Water Convection
   2106 
   2107 ZoneHVAC:AirDistributionUnit,
   2108   ZoneHVAC:AirDistributionUnit {5d01daf6-eec9-48cb-85ad-69760ff453f2}, !- Name
   2109   Node 272,                               !- Air Distribution Unit Outlet Node Name
   2110   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2111   Air Terminal Single Duct VAV Reheat 29; !- Air Terminal Name
   2112 
   2113 AirTerminal:SingleDuct:VAV:Reheat,
   2114   Air Terminal Single Duct VAV Reheat 29, !- Name
   2115   Always_On,                              !- Availability Schedule Name
   2116   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Damper Air Outlet Node Name
   2117   Node 274,                               !- Air Inlet Node Name
   2118   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2119   Constant,                               !- Zone Minimum Air Flow Input Method
   2120   0.3,                                    !- Constant Minimum Air Flow Fraction
   2121   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2122   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2123   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2124   Coil Heating Water 30,                  !- Reheat Coil Name
   2125   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2126   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2127   Node 272,                               !- Air Outlet Node Name
   2128   0.001,                                  !- Convergence Tolerance
   2129   Normal,                                 !- Damper Heating Action
   2130   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2131   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2132   35;                                     !- Maximum Reheat Air Temperature {C}
   2133 
   2134 Coil:Heating:Water,
   2135   Coil Heating Water 30,                  !- Name
   2136   Always_On,                              !- Availability Schedule Name
   2137   Autosize,                               !- U-Factor Times Area Value {W/K}
   2138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2139   Node 275,                               !- Water Inlet Node Name
   2140   Node 276,                               !- Water Outlet Node Name
   2141   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Air Inlet Node Name
   2142   Node 272,                               !- Air Outlet Node Name
   2143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2144   Autosize,                               !- Rated Capacity {W}
   2145   82.2,                                   !- Rated Inlet Water Temperature {C}
   2146   16.6,                                   !- Rated Inlet Air Temperature {C}
   2147   71.1,                                   !- Rated Outlet Water Temperature {C}
   2148   32.2,                                   !- Rated Outlet Air Temperature {C}
   2149   0.5;                                    !- Rated Ratio for Air and Water Convection
   2150 
   2151 ZoneHVAC:AirDistributionUnit,
   2152   ZoneHVAC:AirDistributionUnit {91037f2d-becd-4f8d-9227-53cbc3ccb2ba}, !- Name
   2153   Node 277,                               !- Air Distribution Unit Outlet Node Name
   2154   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2155   Air Terminal Single Duct VAV Reheat 30; !- Air Terminal Name
   2156 
   2157 AirTerminal:SingleDuct:VAV:Reheat,
   2158   Air Terminal Single Duct VAV Reheat 30, !- Name
   2159   Always_On,                              !- Availability Schedule Name
   2160   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Damper Air Outlet Node Name
   2161   Node 279,                               !- Air Inlet Node Name
   2162   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2163   Constant,                               !- Zone Minimum Air Flow Input Method
   2164   0.3,                                    !- Constant Minimum Air Flow Fraction
   2165   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2166   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2167   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2168   Coil Heating Water 31,                  !- Reheat Coil Name
   2169   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2170   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2171   Node 277,                               !- Air Outlet Node Name
   2172   0.001,                                  !- Convergence Tolerance
   2173   Normal,                                 !- Damper Heating Action
   2174   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2175   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2176   35;                                     !- Maximum Reheat Air Temperature {C}
   2177 
   2178 Coil:Heating:Water,
   2179   Coil Heating Water 31,                  !- Name
   2180   Always_On,                              !- Availability Schedule Name
   2181   Autosize,                               !- U-Factor Times Area Value {W/K}
   2182   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2183   Node 280,                               !- Water Inlet Node Name
   2184   Node 281,                               !- Water Outlet Node Name
   2185   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Air Inlet Node Name
   2186   Node 277,                               !- Air Outlet Node Name
   2187   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2188   Autosize,                               !- Rated Capacity {W}
   2189   82.2,                                   !- Rated Inlet Water Temperature {C}
   2190   16.6,                                   !- Rated Inlet Air Temperature {C}
   2191   71.1,                                   !- Rated Outlet Water Temperature {C}
   2192   32.2,                                   !- Rated Outlet Air Temperature {C}
   2193   0.5;                                    !- Rated Ratio for Air and Water Convection
   2194 
   2195 ZoneHVAC:AirDistributionUnit,
   2196   ZoneHVAC:AirDistributionUnit {9993b9ef-ac25-42f3-bc00-da7558236bf9}, !- Name
   2197   Node 282,                               !- Air Distribution Unit Outlet Node Name
   2198   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2199   Air Terminal Single Duct VAV Reheat 31; !- Air Terminal Name
   2200 
   2201 AirTerminal:SingleDuct:VAV:Reheat,
   2202   Air Terminal Single Duct VAV Reheat 31, !- Name
   2203   Always_On,                              !- Availability Schedule Name
   2204   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Damper Air Outlet Node Name
   2205   Node 284,                               !- Air Inlet Node Name
   2206   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2207   Constant,                               !- Zone Minimum Air Flow Input Method
   2208   0.3,                                    !- Constant Minimum Air Flow Fraction
   2209   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2210   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2211   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2212   Coil Heating Water 32,                  !- Reheat Coil Name
   2213   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2214   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2215   Node 282,                               !- Air Outlet Node Name
   2216   0.001,                                  !- Convergence Tolerance
   2217   Normal,                                 !- Damper Heating Action
   2218   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2219   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2220   35;                                     !- Maximum Reheat Air Temperature {C}
   2221 
   2222 Coil:Heating:Water,
   2223   Coil Heating Water 32,                  !- Name
   2224   Always_On,                              !- Availability Schedule Name
   2225   Autosize,                               !- U-Factor Times Area Value {W/K}
   2226   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2227   Node 285,                               !- Water Inlet Node Name
   2228   Node 286,                               !- Water Outlet Node Name
   2229   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Air Inlet Node Name
   2230   Node 282,                               !- Air Outlet Node Name
   2231   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2232   Autosize,                               !- Rated Capacity {W}
   2233   82.2,                                   !- Rated Inlet Water Temperature {C}
   2234   16.6,                                   !- Rated Inlet Air Temperature {C}
   2235   71.1,                                   !- Rated Outlet Water Temperature {C}
   2236   32.2,                                   !- Rated Outlet Air Temperature {C}
   2237   0.5;                                    !- Rated Ratio for Air and Water Convection
   2238 
   2239 ZoneHVAC:AirDistributionUnit,
   2240   ZoneHVAC:AirDistributionUnit {c264d0b8-28b3-4612-9b25-e28a2f181988}, !- Name
   2241   Node 287,                               !- Air Distribution Unit Outlet Node Name
   2242   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2243   Air Terminal Single Duct VAV Reheat 32; !- Air Terminal Name
   2244 
   2245 AirTerminal:SingleDuct:VAV:Reheat,
   2246   Air Terminal Single Duct VAV Reheat 32, !- Name
   2247   Always_On,                              !- Availability Schedule Name
   2248   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Damper Air Outlet Node Name
   2249   Node 289,                               !- Air Inlet Node Name
   2250   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2251   Constant,                               !- Zone Minimum Air Flow Input Method
   2252   0.3,                                    !- Constant Minimum Air Flow Fraction
   2253   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2254   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2255   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2256   Coil Heating Water 33,                  !- Reheat Coil Name
   2257   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2258   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2259   Node 287,                               !- Air Outlet Node Name
   2260   0.001,                                  !- Convergence Tolerance
   2261   Normal,                                 !- Damper Heating Action
   2262   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2263   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2264   35;                                     !- Maximum Reheat Air Temperature {C}
   2265 
   2266 Coil:Heating:Water,
   2267   Coil Heating Water 33,                  !- Name
   2268   Always_On,                              !- Availability Schedule Name
   2269   Autosize,                               !- U-Factor Times Area Value {W/K}
   2270   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2271   Node 290,                               !- Water Inlet Node Name
   2272   Node 291,                               !- Water Outlet Node Name
   2273   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Air Inlet Node Name
   2274   Node 287,                               !- Air Outlet Node Name
   2275   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2276   Autosize,                               !- Rated Capacity {W}
   2277   82.2,                                   !- Rated Inlet Water Temperature {C}
   2278   16.6,                                   !- Rated Inlet Air Temperature {C}
   2279   71.1,                                   !- Rated Outlet Water Temperature {C}
   2280   32.2,                                   !- Rated Outlet Air Temperature {C}
   2281   0.5;                                    !- Rated Ratio for Air and Water Convection
   2282 
   2283 ZoneHVAC:AirDistributionUnit,
   2284   ZoneHVAC:AirDistributionUnit {37724539-4285-46c7-b1e9-5ae4f1161b6a}, !- Name
   2285   Node 292,                               !- Air Distribution Unit Outlet Node Name
   2286   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2287   Air Terminal Single Duct VAV Reheat 33; !- Air Terminal Name
   2288 
   2289 AirTerminal:SingleDuct:VAV:Reheat,
   2290   Air Terminal Single Duct VAV Reheat 33, !- Name
   2291   Always_On,                              !- Availability Schedule Name
   2292   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Damper Air Outlet Node Name
   2293   Node 294,                               !- Air Inlet Node Name
   2294   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2295   Constant,                               !- Zone Minimum Air Flow Input Method
   2296   0.3,                                    !- Constant Minimum Air Flow Fraction
   2297   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2298   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2299   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2300   Coil Heating Water 34,                  !- Reheat Coil Name
   2301   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2302   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2303   Node 292,                               !- Air Outlet Node Name
   2304   0.001,                                  !- Convergence Tolerance
   2305   Normal,                                 !- Damper Heating Action
   2306   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2307   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2308   35;                                     !- Maximum Reheat Air Temperature {C}
   2309 
   2310 Coil:Heating:Water,
   2311   Coil Heating Water 34,                  !- Name
   2312   Always_On,                              !- Availability Schedule Name
   2313   Autosize,                               !- U-Factor Times Area Value {W/K}
   2314   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2315   Node 295,                               !- Water Inlet Node Name
   2316   Node 296,                               !- Water Outlet Node Name
   2317   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Air Inlet Node Name
   2318   Node 292,                               !- Air Outlet Node Name
   2319   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2320   Autosize,                               !- Rated Capacity {W}
   2321   82.2,                                   !- Rated Inlet Water Temperature {C}
   2322   16.6,                                   !- Rated Inlet Air Temperature {C}
   2323   71.1,                                   !- Rated Outlet Water Temperature {C}
   2324   32.2,                                   !- Rated Outlet Air Temperature {C}
   2325   0.5;                                    !- Rated Ratio for Air and Water Convection
   2326 
   2327 ZoneHVAC:AirDistributionUnit,
   2328   ZoneHVAC:AirDistributionUnit {b4c4e0e5-69e2-4fea-9a6e-25b1ebd88333}, !- Name
   2329   Node 297,                               !- Air Distribution Unit Outlet Node Name
   2330   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2331   Air Terminal Single Duct VAV Reheat 34; !- Air Terminal Name
   2332 
   2333 AirTerminal:SingleDuct:VAV:Reheat,
   2334   Air Terminal Single Duct VAV Reheat 34, !- Name
   2335   Always_On,                              !- Availability Schedule Name
   2336   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Damper Air Outlet Node Name
   2337   Node 299,                               !- Air Inlet Node Name
   2338   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2339   Constant,                               !- Zone Minimum Air Flow Input Method
   2340   0.3,                                    !- Constant Minimum Air Flow Fraction
   2341   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2342   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2343   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2344   Coil Heating Water 35,                  !- Reheat Coil Name
   2345   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2346   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2347   Node 297,                               !- Air Outlet Node Name
   2348   0.001,                                  !- Convergence Tolerance
   2349   Normal,                                 !- Damper Heating Action
   2350   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2351   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2352   35;                                     !- Maximum Reheat Air Temperature {C}
   2353 
   2354 Coil:Heating:Water,
   2355   Coil Heating Water 35,                  !- Name
   2356   Always_On,                              !- Availability Schedule Name
   2357   Autosize,                               !- U-Factor Times Area Value {W/K}
   2358   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2359   Node 300,                               !- Water Inlet Node Name
   2360   Node 301,                               !- Water Outlet Node Name
   2361   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Air Inlet Node Name
   2362   Node 297,                               !- Air Outlet Node Name
   2363   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2364   Autosize,                               !- Rated Capacity {W}
   2365   82.2,                                   !- Rated Inlet Water Temperature {C}
   2366   16.6,                                   !- Rated Inlet Air Temperature {C}
   2367   71.1,                                   !- Rated Outlet Water Temperature {C}
   2368   32.2,                                   !- Rated Outlet Air Temperature {C}
   2369   0.5;                                    !- Rated Ratio for Air and Water Convection
   2370 
   2371 ZoneHVAC:AirDistributionUnit,
   2372   ZoneHVAC:AirDistributionUnit {db4c8808-a3cf-4970-aaad-0847e2485d6c}, !- Name
   2373   Node 302,                               !- Air Distribution Unit Outlet Node Name
   2374   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2375   Air Terminal Single Duct VAV Reheat 35; !- Air Terminal Name
   2376 
   2377 AirTerminal:SingleDuct:VAV:Reheat,
   2378   Air Terminal Single Duct VAV Reheat 35, !- Name
   2379   Always_On,                              !- Availability Schedule Name
   2380   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Damper Air Outlet Node Name
   2381   Node 304,                               !- Air Inlet Node Name
   2382   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2383   Constant,                               !- Zone Minimum Air Flow Input Method
   2384   0.3,                                    !- Constant Minimum Air Flow Fraction
   2385   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2386   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2387   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2388   Coil Heating Water 36,                  !- Reheat Coil Name
   2389   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2390   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2391   Node 302,                               !- Air Outlet Node Name
   2392   0.001,                                  !- Convergence Tolerance
   2393   Normal,                                 !- Damper Heating Action
   2394   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2395   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2396   35;                                     !- Maximum Reheat Air Temperature {C}
   2397 
   2398 Coil:Heating:Water,
   2399   Coil Heating Water 36,                  !- Name
   2400   Always_On,                              !- Availability Schedule Name
   2401   Autosize,                               !- U-Factor Times Area Value {W/K}
   2402   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2403   Node 305,                               !- Water Inlet Node Name
   2404   Node 306,                               !- Water Outlet Node Name
   2405   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Air Inlet Node Name
   2406   Node 302,                               !- Air Outlet Node Name
   2407   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2408   Autosize,                               !- Rated Capacity {W}
   2409   82.2,                                   !- Rated Inlet Water Temperature {C}
   2410   16.6,                                   !- Rated Inlet Air Temperature {C}
   2411   71.1,                                   !- Rated Outlet Water Temperature {C}
   2412   32.2,                                   !- Rated Outlet Air Temperature {C}
   2413   0.5;                                    !- Rated Ratio for Air and Water Convection
   2414 
   2415 ZoneHVAC:AirDistributionUnit,
   2416   ZoneHVAC:AirDistributionUnit {e23ef141-2fb2-4a46-b145-182ee7a9b1c8}, !- Name
   2417   Node 307,                               !- Air Distribution Unit Outlet Node Name
   2418   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2419   Air Terminal Single Duct VAV Reheat 36; !- Air Terminal Name
   2420 
   2421 AirTerminal:SingleDuct:VAV:Reheat,
   2422   Air Terminal Single Duct VAV Reheat 36, !- Name
   2423   Always_On,                              !- Availability Schedule Name
   2424   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Damper Air Outlet Node Name
   2425   Node 309,                               !- Air Inlet Node Name
   2426   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2427   Constant,                               !- Zone Minimum Air Flow Input Method
   2428   0.3,                                    !- Constant Minimum Air Flow Fraction
   2429   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2430   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2431   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2432   Coil Heating Water 37,                  !- Reheat Coil Name
   2433   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2434   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2435   Node 307,                               !- Air Outlet Node Name
   2436   0.001,                                  !- Convergence Tolerance
   2437   Normal,                                 !- Damper Heating Action
   2438   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2439   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2440   35;                                     !- Maximum Reheat Air Temperature {C}
   2441 
   2442 Coil:Heating:Water,
   2443   Coil Heating Water 37,                  !- Name
   2444   Always_On,                              !- Availability Schedule Name
   2445   Autosize,                               !- U-Factor Times Area Value {W/K}
   2446   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2447   Node 310,                               !- Water Inlet Node Name
   2448   Node 311,                               !- Water Outlet Node Name
   2449   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Air Inlet Node Name
   2450   Node 307,                               !- Air Outlet Node Name
   2451   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2452   Autosize,                               !- Rated Capacity {W}
   2453   82.2,                                   !- Rated Inlet Water Temperature {C}
   2454   16.6,                                   !- Rated Inlet Air Temperature {C}
   2455   71.1,                                   !- Rated Outlet Water Temperature {C}
   2456   32.2,                                   !- Rated Outlet Air Temperature {C}
   2457   0.5;                                    !- Rated Ratio for Air and Water Convection
   2458 
   2459 ZoneHVAC:AirDistributionUnit,
   2460   ZoneHVAC:AirDistributionUnit {db3914e8-79ae-45a4-a115-8a6cf2f1a081}, !- Name
   2461   Node 312,                               !- Air Distribution Unit Outlet Node Name
   2462   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2463   Air Terminal Single Duct VAV Reheat 37; !- Air Terminal Name
   2464 
   2465 AirTerminal:SingleDuct:VAV:Reheat,
   2466   Air Terminal Single Duct VAV Reheat 37, !- Name
   2467   Always_On,                              !- Availability Schedule Name
   2468   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Damper Air Outlet Node Name
   2469   Node 314,                               !- Air Inlet Node Name
   2470   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2471   Constant,                               !- Zone Minimum Air Flow Input Method
   2472   0.3,                                    !- Constant Minimum Air Flow Fraction
   2473   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2474   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2475   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2476   Coil Heating Water 38,                  !- Reheat Coil Name
   2477   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2478   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2479   Node 312,                               !- Air Outlet Node Name
   2480   0.001,                                  !- Convergence Tolerance
   2481   Normal,                                 !- Damper Heating Action
   2482   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2483   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2484   35;                                     !- Maximum Reheat Air Temperature {C}
   2485 
   2486 Coil:Heating:Water,
   2487   Coil Heating Water 38,                  !- Name
   2488   Always_On,                              !- Availability Schedule Name
   2489   Autosize,                               !- U-Factor Times Area Value {W/K}
   2490   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2491   Node 315,                               !- Water Inlet Node Name
   2492   Node 316,                               !- Water Outlet Node Name
   2493   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Air Inlet Node Name
   2494   Node 312,                               !- Air Outlet Node Name
   2495   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2496   Autosize,                               !- Rated Capacity {W}
   2497   82.2,                                   !- Rated Inlet Water Temperature {C}
   2498   16.6,                                   !- Rated Inlet Air Temperature {C}
   2499   71.1,                                   !- Rated Outlet Water Temperature {C}
   2500   32.2,                                   !- Rated Outlet Air Temperature {C}
   2501   0.5;                                    !- Rated Ratio for Air and Water Convection
   2502 
   2503 ZoneHVAC:AirDistributionUnit,
   2504   ZoneHVAC:AirDistributionUnit {48a004eb-7ffb-45a2-8e9d-3c987e214505}, !- Name
   2505   Node 317,                               !- Air Distribution Unit Outlet Node Name
   2506   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2507   Air Terminal Single Duct VAV Reheat 38; !- Air Terminal Name
   2508 
   2509 AirTerminal:SingleDuct:VAV:Reheat,
   2510   Air Terminal Single Duct VAV Reheat 38, !- Name
   2511   Always_On,                              !- Availability Schedule Name
   2512   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Damper Air Outlet Node Name
   2513   Node 319,                               !- Air Inlet Node Name
   2514   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2515   Constant,                               !- Zone Minimum Air Flow Input Method
   2516   0.3,                                    !- Constant Minimum Air Flow Fraction
   2517   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2518   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2519   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2520   Coil Heating Water 39,                  !- Reheat Coil Name
   2521   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2522   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2523   Node 317,                               !- Air Outlet Node Name
   2524   0.001,                                  !- Convergence Tolerance
   2525   Normal,                                 !- Damper Heating Action
   2526   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2527   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2528   35;                                     !- Maximum Reheat Air Temperature {C}
   2529 
   2530 Coil:Heating:Water,
   2531   Coil Heating Water 39,                  !- Name
   2532   Always_On,                              !- Availability Schedule Name
   2533   Autosize,                               !- U-Factor Times Area Value {W/K}
   2534   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2535   Node 320,                               !- Water Inlet Node Name
   2536   Node 321,                               !- Water Outlet Node Name
   2537   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Air Inlet Node Name
   2538   Node 317,                               !- Air Outlet Node Name
   2539   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2540   Autosize,                               !- Rated Capacity {W}
   2541   82.2,                                   !- Rated Inlet Water Temperature {C}
   2542   16.6,                                   !- Rated Inlet Air Temperature {C}
   2543   71.1,                                   !- Rated Outlet Water Temperature {C}
   2544   32.2,                                   !- Rated Outlet Air Temperature {C}
   2545   0.5;                                    !- Rated Ratio for Air and Water Convection
   2546 
   2547 ZoneHVAC:AirDistributionUnit,
   2548   ZoneHVAC:AirDistributionUnit {435b757f-390c-4d50-822d-a279babc5199}, !- Name
   2549   Node 322,                               !- Air Distribution Unit Outlet Node Name
   2550   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2551   Air Terminal Single Duct VAV Reheat 39; !- Air Terminal Name
   2552 
   2553 AirTerminal:SingleDuct:VAV:Reheat,
   2554   Air Terminal Single Duct VAV Reheat 39, !- Name
   2555   Always_On,                              !- Availability Schedule Name
   2556   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Damper Air Outlet Node Name
   2557   Node 324,                               !- Air Inlet Node Name
   2558   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2559   Constant,                               !- Zone Minimum Air Flow Input Method
   2560   0.3,                                    !- Constant Minimum Air Flow Fraction
   2561   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2562   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2563   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2564   Coil Heating Water 40,                  !- Reheat Coil Name
   2565   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2566   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2567   Node 322,                               !- Air Outlet Node Name
   2568   0.001,                                  !- Convergence Tolerance
   2569   Normal,                                 !- Damper Heating Action
   2570   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2571   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2572   35;                                     !- Maximum Reheat Air Temperature {C}
   2573 
   2574 Coil:Heating:Water,
   2575   Coil Heating Water 40,                  !- Name
   2576   Always_On,                              !- Availability Schedule Name
   2577   Autosize,                               !- U-Factor Times Area Value {W/K}
   2578   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2579   Node 325,                               !- Water Inlet Node Name
   2580   Node 326,                               !- Water Outlet Node Name
   2581   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Air Inlet Node Name
   2582   Node 322,                               !- Air Outlet Node Name
   2583   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2584   Autosize,                               !- Rated Capacity {W}
   2585   82.2,                                   !- Rated Inlet Water Temperature {C}
   2586   16.6,                                   !- Rated Inlet Air Temperature {C}
   2587   71.1,                                   !- Rated Outlet Water Temperature {C}
   2588   32.2,                                   !- Rated Outlet Air Temperature {C}
   2589   0.5;                                    !- Rated Ratio for Air and Water Convection
   2590 
   2591 ZoneHVAC:AirDistributionUnit,
   2592   ZoneHVAC:AirDistributionUnit {ee040aae-b234-4ce5-834d-04eac604e816}, !- Name
   2593   Node 327,                               !- Air Distribution Unit Outlet Node Name
   2594   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2595   Air Terminal Single Duct VAV Reheat 40; !- Air Terminal Name
   2596 
   2597 AirTerminal:SingleDuct:VAV:Reheat,
   2598   Air Terminal Single Duct VAV Reheat 40, !- Name
   2599   Always_On,                              !- Availability Schedule Name
   2600   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Damper Air Outlet Node Name
   2601   Node 329,                               !- Air Inlet Node Name
   2602   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2603   Constant,                               !- Zone Minimum Air Flow Input Method
   2604   0.3,                                    !- Constant Minimum Air Flow Fraction
   2605   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2606   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2607   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2608   Coil Heating Water 41,                  !- Reheat Coil Name
   2609   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2610   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2611   Node 327,                               !- Air Outlet Node Name
   2612   0.001,                                  !- Convergence Tolerance
   2613   Normal,                                 !- Damper Heating Action
   2614   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2615   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2616   35;                                     !- Maximum Reheat Air Temperature {C}
   2617 
   2618 Coil:Heating:Water,
   2619   Coil Heating Water 41,                  !- Name
   2620   Always_On,                              !- Availability Schedule Name
   2621   Autosize,                               !- U-Factor Times Area Value {W/K}
   2622   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2623   Node 330,                               !- Water Inlet Node Name
   2624   Node 331,                               !- Water Outlet Node Name
   2625   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Air Inlet Node Name
   2626   Node 327,                               !- Air Outlet Node Name
   2627   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2628   Autosize,                               !- Rated Capacity {W}
   2629   82.2,                                   !- Rated Inlet Water Temperature {C}
   2630   16.6,                                   !- Rated Inlet Air Temperature {C}
   2631   71.1,                                   !- Rated Outlet Water Temperature {C}
   2632   32.2,                                   !- Rated Outlet Air Temperature {C}
   2633   0.5;                                    !- Rated Ratio for Air and Water Convection
   2634 
   2635 ZoneHVAC:AirDistributionUnit,
   2636   ZoneHVAC:AirDistributionUnit {9101b9dd-2c36-4ef6-a73f-70e48f243e62}, !- Name
   2637   Node 332,                               !- Air Distribution Unit Outlet Node Name
   2638   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2639   Air Terminal Single Duct VAV Reheat 41; !- Air Terminal Name
   2640 
   2641 AirTerminal:SingleDuct:VAV:Reheat,
   2642   Air Terminal Single Duct VAV Reheat 41, !- Name
   2643   Always_On,                              !- Availability Schedule Name
   2644   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Damper Air Outlet Node Name
   2645   Node 334,                               !- Air Inlet Node Name
   2646   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2647   Constant,                               !- Zone Minimum Air Flow Input Method
   2648   0.3,                                    !- Constant Minimum Air Flow Fraction
   2649   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2650   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2651   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2652   Coil Heating Water 42,                  !- Reheat Coil Name
   2653   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2654   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2655   Node 332,                               !- Air Outlet Node Name
   2656   0.001,                                  !- Convergence Tolerance
   2657   Normal,                                 !- Damper Heating Action
   2658   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2659   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2660   35;                                     !- Maximum Reheat Air Temperature {C}
   2661 
   2662 Coil:Heating:Water,
   2663   Coil Heating Water 42,                  !- Name
   2664   Always_On,                              !- Availability Schedule Name
   2665   Autosize,                               !- U-Factor Times Area Value {W/K}
   2666   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2667   Node 335,                               !- Water Inlet Node Name
   2668   Node 336,                               !- Water Outlet Node Name
   2669   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Air Inlet Node Name
   2670   Node 332,                               !- Air Outlet Node Name
   2671   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2672   Autosize,                               !- Rated Capacity {W}
   2673   82.2,                                   !- Rated Inlet Water Temperature {C}
   2674   16.6,                                   !- Rated Inlet Air Temperature {C}
   2675   71.1,                                   !- Rated Outlet Water Temperature {C}
   2676   32.2,                                   !- Rated Outlet Air Temperature {C}
   2677   0.5;                                    !- Rated Ratio for Air and Water Convection
   2678 
   2679 ZoneHVAC:AirDistributionUnit,
   2680   ZoneHVAC:AirDistributionUnit {0a1aa9f0-0225-45f4-9df4-34366a7d1e60}, !- Name
   2681   Node 337,                               !- Air Distribution Unit Outlet Node Name
   2682   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2683   Air Terminal Single Duct VAV Reheat 42; !- Air Terminal Name
   2684 
   2685 AirTerminal:SingleDuct:VAV:Reheat,
   2686   Air Terminal Single Duct VAV Reheat 42, !- Name
   2687   Always_On,                              !- Availability Schedule Name
   2688   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Damper Air Outlet Node Name
   2689   Node 339,                               !- Air Inlet Node Name
   2690   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2691   Constant,                               !- Zone Minimum Air Flow Input Method
   2692   0.3,                                    !- Constant Minimum Air Flow Fraction
   2693   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2694   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2695   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2696   Coil Heating Water 43,                  !- Reheat Coil Name
   2697   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2698   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2699   Node 337,                               !- Air Outlet Node Name
   2700   0.001,                                  !- Convergence Tolerance
   2701   Normal,                                 !- Damper Heating Action
   2702   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2703   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2704   35;                                     !- Maximum Reheat Air Temperature {C}
   2705 
   2706 Coil:Heating:Water,
   2707   Coil Heating Water 43,                  !- Name
   2708   Always_On,                              !- Availability Schedule Name
   2709   Autosize,                               !- U-Factor Times Area Value {W/K}
   2710   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2711   Node 340,                               !- Water Inlet Node Name
   2712   Node 341,                               !- Water Outlet Node Name
   2713   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Air Inlet Node Name
   2714   Node 337,                               !- Air Outlet Node Name
   2715   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2716   Autosize,                               !- Rated Capacity {W}
   2717   82.2,                                   !- Rated Inlet Water Temperature {C}
   2718   16.6,                                   !- Rated Inlet Air Temperature {C}
   2719   71.1,                                   !- Rated Outlet Water Temperature {C}
   2720   32.2,                                   !- Rated Outlet Air Temperature {C}
   2721   0.5;                                    !- Rated Ratio for Air and Water Convection
   2722 
   2723 ZoneHVAC:AirDistributionUnit,
   2724   ZoneHVAC:AirDistributionUnit {7644c6b1-824b-4786-b0c9-f50490b179de}, !- Name
   2725   Node 342,                               !- Air Distribution Unit Outlet Node Name
   2726   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2727   Air Terminal Single Duct VAV Reheat 43; !- Air Terminal Name
   2728 
   2729 AirTerminal:SingleDuct:VAV:Reheat,
   2730   Air Terminal Single Duct VAV Reheat 43, !- Name
   2731   Always_On,                              !- Availability Schedule Name
   2732   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Damper Air Outlet Node Name
   2733   Node 344,                               !- Air Inlet Node Name
   2734   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2735   Constant,                               !- Zone Minimum Air Flow Input Method
   2736   0.3,                                    !- Constant Minimum Air Flow Fraction
   2737   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2738   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2739   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2740   Coil Heating Water 44,                  !- Reheat Coil Name
   2741   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2742   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2743   Node 342,                               !- Air Outlet Node Name
   2744   0.001,                                  !- Convergence Tolerance
   2745   Normal,                                 !- Damper Heating Action
   2746   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2747   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2748   35;                                     !- Maximum Reheat Air Temperature {C}
   2749 
   2750 Coil:Heating:Water,
   2751   Coil Heating Water 44,                  !- Name
   2752   Always_On,                              !- Availability Schedule Name
   2753   Autosize,                               !- U-Factor Times Area Value {W/K}
   2754   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2755   Node 345,                               !- Water Inlet Node Name
   2756   Node 346,                               !- Water Outlet Node Name
   2757   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Air Inlet Node Name
   2758   Node 342,                               !- Air Outlet Node Name
   2759   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2760   Autosize,                               !- Rated Capacity {W}
   2761   82.2,                                   !- Rated Inlet Water Temperature {C}
   2762   16.6,                                   !- Rated Inlet Air Temperature {C}
   2763   71.1,                                   !- Rated Outlet Water Temperature {C}
   2764   32.2,                                   !- Rated Outlet Air Temperature {C}
   2765   0.5;                                    !- Rated Ratio for Air and Water Convection
   2766 
   2767 ZoneHVAC:AirDistributionUnit,
   2768   ZoneHVAC:AirDistributionUnit {70fe023c-23e0-446d-82a3-0675c2d41a34}, !- Name
   2769   Node 347,                               !- Air Distribution Unit Outlet Node Name
   2770   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2771   Air Terminal Single Duct VAV Reheat 44; !- Air Terminal Name
   2772 
   2773 AirTerminal:SingleDuct:VAV:Reheat,
   2774   Air Terminal Single Duct VAV Reheat 44, !- Name
   2775   Always_On,                              !- Availability Schedule Name
   2776   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Damper Air Outlet Node Name
   2777   Node 349,                               !- Air Inlet Node Name
   2778   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2779   Constant,                               !- Zone Minimum Air Flow Input Method
   2780   0.3,                                    !- Constant Minimum Air Flow Fraction
   2781   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2782   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2783   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2784   Coil Heating Water 45,                  !- Reheat Coil Name
   2785   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2786   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2787   Node 347,                               !- Air Outlet Node Name
   2788   0.001,                                  !- Convergence Tolerance
   2789   Normal,                                 !- Damper Heating Action
   2790   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2791   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2792   35;                                     !- Maximum Reheat Air Temperature {C}
   2793 
   2794 Coil:Heating:Water,
   2795   Coil Heating Water 45,                  !- Name
   2796   Always_On,                              !- Availability Schedule Name
   2797   Autosize,                               !- U-Factor Times Area Value {W/K}
   2798   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2799   Node 350,                               !- Water Inlet Node Name
   2800   Node 351,                               !- Water Outlet Node Name
   2801   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Air Inlet Node Name
   2802   Node 347,                               !- Air Outlet Node Name
   2803   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2804   Autosize,                               !- Rated Capacity {W}
   2805   82.2,                                   !- Rated Inlet Water Temperature {C}
   2806   16.6,                                   !- Rated Inlet Air Temperature {C}
   2807   71.1,                                   !- Rated Outlet Water Temperature {C}
   2808   32.2,                                   !- Rated Outlet Air Temperature {C}
   2809   0.5;                                    !- Rated Ratio for Air and Water Convection
   2810 
   2811 ZoneHVAC:AirDistributionUnit,
   2812   ZoneHVAC:AirDistributionUnit {13125813-840f-4289-ab72-65b23e02beda}, !- Name
   2813   Node 352,                               !- Air Distribution Unit Outlet Node Name
   2814   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2815   Air Terminal Single Duct VAV Reheat 45; !- Air Terminal Name
   2816 
   2817 AirTerminal:SingleDuct:VAV:Reheat,
   2818   Air Terminal Single Duct VAV Reheat 45, !- Name
   2819   Always_On,                              !- Availability Schedule Name
   2820   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Damper Air Outlet Node Name
   2821   Node 354,                               !- Air Inlet Node Name
   2822   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2823   Constant,                               !- Zone Minimum Air Flow Input Method
   2824   0.3,                                    !- Constant Minimum Air Flow Fraction
   2825   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2826   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2827   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2828   Coil Heating Water 46,                  !- Reheat Coil Name
   2829   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2830   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2831   Node 352,                               !- Air Outlet Node Name
   2832   0.001,                                  !- Convergence Tolerance
   2833   Normal,                                 !- Damper Heating Action
   2834   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2835   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2836   35;                                     !- Maximum Reheat Air Temperature {C}
   2837 
   2838 Coil:Heating:Water,
   2839   Coil Heating Water 46,                  !- Name
   2840   Always_On,                              !- Availability Schedule Name
   2841   Autosize,                               !- U-Factor Times Area Value {W/K}
   2842   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2843   Node 355,                               !- Water Inlet Node Name
   2844   Node 356,                               !- Water Outlet Node Name
   2845   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Air Inlet Node Name
   2846   Node 352,                               !- Air Outlet Node Name
   2847   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2848   Autosize,                               !- Rated Capacity {W}
   2849   82.2,                                   !- Rated Inlet Water Temperature {C}
   2850   16.6,                                   !- Rated Inlet Air Temperature {C}
   2851   71.1,                                   !- Rated Outlet Water Temperature {C}
   2852   32.2,                                   !- Rated Outlet Air Temperature {C}
   2853   0.5;                                    !- Rated Ratio for Air and Water Convection
   2854 
   2855 ZoneHVAC:AirDistributionUnit,
   2856   ZoneHVAC:AirDistributionUnit {91040920-ab29-4bff-8656-b95cb435511f}, !- Name
   2857   Node 357,                               !- Air Distribution Unit Outlet Node Name
   2858   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2859   Air Terminal Single Duct VAV Reheat 46; !- Air Terminal Name
   2860 
   2861 AirTerminal:SingleDuct:VAV:Reheat,
   2862   Air Terminal Single Duct VAV Reheat 46, !- Name
   2863   Always_On,                              !- Availability Schedule Name
   2864   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Damper Air Outlet Node Name
   2865   Node 359,                               !- Air Inlet Node Name
   2866   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2867   Constant,                               !- Zone Minimum Air Flow Input Method
   2868   0.3,                                    !- Constant Minimum Air Flow Fraction
   2869   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2870   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2871   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2872   Coil Heating Water 47,                  !- Reheat Coil Name
   2873   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2874   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2875   Node 357,                               !- Air Outlet Node Name
   2876   0.001,                                  !- Convergence Tolerance
   2877   Normal,                                 !- Damper Heating Action
   2878   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2879   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2880   35;                                     !- Maximum Reheat Air Temperature {C}
   2881 
   2882 Coil:Heating:Water,
   2883   Coil Heating Water 47,                  !- Name
   2884   Always_On,                              !- Availability Schedule Name
   2885   Autosize,                               !- U-Factor Times Area Value {W/K}
   2886   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2887   Node 360,                               !- Water Inlet Node Name
   2888   Node 361,                               !- Water Outlet Node Name
   2889   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Air Inlet Node Name
   2890   Node 357,                               !- Air Outlet Node Name
   2891   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2892   Autosize,                               !- Rated Capacity {W}
   2893   82.2,                                   !- Rated Inlet Water Temperature {C}
   2894   16.6,                                   !- Rated Inlet Air Temperature {C}
   2895   71.1,                                   !- Rated Outlet Water Temperature {C}
   2896   32.2,                                   !- Rated Outlet Air Temperature {C}
   2897   0.5;                                    !- Rated Ratio for Air and Water Convection
   2898 
   2899 ZoneHVAC:AirDistributionUnit,
   2900   ZoneHVAC:AirDistributionUnit {ccab62d8-3d9d-4230-b003-1760f60e6aab}, !- Name
   2901   Node 362,                               !- Air Distribution Unit Outlet Node Name
   2902   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2903   Air Terminal Single Duct VAV Reheat 47; !- Air Terminal Name
   2904 
   2905 AirTerminal:SingleDuct:VAV:Reheat,
   2906   Air Terminal Single Duct VAV Reheat 47, !- Name
   2907   Always_On,                              !- Availability Schedule Name
   2908   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Damper Air Outlet Node Name
   2909   Node 364,                               !- Air Inlet Node Name
   2910   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2911   Constant,                               !- Zone Minimum Air Flow Input Method
   2912   0.3,                                    !- Constant Minimum Air Flow Fraction
   2913   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2914   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2915   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2916   Coil Heating Water 48,                  !- Reheat Coil Name
   2917   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2918   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2919   Node 362,                               !- Air Outlet Node Name
   2920   0.001,                                  !- Convergence Tolerance
   2921   Normal,                                 !- Damper Heating Action
   2922   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2923   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2924   35;                                     !- Maximum Reheat Air Temperature {C}
   2925 
   2926 Coil:Heating:Water,
   2927   Coil Heating Water 48,                  !- Name
   2928   Always_On,                              !- Availability Schedule Name
   2929   Autosize,                               !- U-Factor Times Area Value {W/K}
   2930   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2931   Node 365,                               !- Water Inlet Node Name
   2932   Node 366,                               !- Water Outlet Node Name
   2933   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Air Inlet Node Name
   2934   Node 362,                               !- Air Outlet Node Name
   2935   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2936   Autosize,                               !- Rated Capacity {W}
   2937   82.2,                                   !- Rated Inlet Water Temperature {C}
   2938   16.6,                                   !- Rated Inlet Air Temperature {C}
   2939   71.1,                                   !- Rated Outlet Water Temperature {C}
   2940   32.2,                                   !- Rated Outlet Air Temperature {C}
   2941   0.5;                                    !- Rated Ratio for Air and Water Convection
   2942 
   2943 ZoneHVAC:AirDistributionUnit,
   2944   ZoneHVAC:AirDistributionUnit {0ed1bb57-1023-4d4a-bd3c-1404395e960e}, !- Name
   2945   Node 367,                               !- Air Distribution Unit Outlet Node Name
   2946   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2947   Air Terminal Single Duct VAV Reheat 48; !- Air Terminal Name
   2948 
   2949 AirTerminal:SingleDuct:VAV:Reheat,
   2950   Air Terminal Single Duct VAV Reheat 48, !- Name
   2951   Always_On,                              !- Availability Schedule Name
   2952   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Damper Air Outlet Node Name
   2953   Node 369,                               !- Air Inlet Node Name
   2954   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2955   Constant,                               !- Zone Minimum Air Flow Input Method
   2956   0.3,                                    !- Constant Minimum Air Flow Fraction
   2957   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2958   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2959   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2960   Coil Heating Water 49,                  !- Reheat Coil Name
   2961   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2962   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2963   Node 367,                               !- Air Outlet Node Name
   2964   0.001,                                  !- Convergence Tolerance
   2965   Normal,                                 !- Damper Heating Action
   2966   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2967   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2968   35;                                     !- Maximum Reheat Air Temperature {C}
   2969 
   2970 Coil:Heating:Water,
   2971   Coil Heating Water 49,                  !- Name
   2972   Always_On,                              !- Availability Schedule Name
   2973   Autosize,                               !- U-Factor Times Area Value {W/K}
   2974   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2975   Node 370,                               !- Water Inlet Node Name
   2976   Node 371,                               !- Water Outlet Node Name
   2977   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Air Inlet Node Name
   2978   Node 367,                               !- Air Outlet Node Name
   2979   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2980   Autosize,                               !- Rated Capacity {W}
   2981   82.2,                                   !- Rated Inlet Water Temperature {C}
   2982   16.6,                                   !- Rated Inlet Air Temperature {C}
   2983   71.1,                                   !- Rated Outlet Water Temperature {C}
   2984   32.2,                                   !- Rated Outlet Air Temperature {C}
   2985   0.5;                                    !- Rated Ratio for Air and Water Convection
   2986 
   2987 ZoneHVAC:AirDistributionUnit,
   2988   ZoneHVAC:AirDistributionUnit {1df5541e-beaa-4d22-8eb1-3eec41c0ccb4}, !- Name
   2989   Node 372,                               !- Air Distribution Unit Outlet Node Name
   2990   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2991   Air Terminal Single Duct VAV Reheat 49; !- Air Terminal Name
   2992 
   2993 AirTerminal:SingleDuct:VAV:Reheat,
   2994   Air Terminal Single Duct VAV Reheat 49, !- Name
   2995   Always_On,                              !- Availability Schedule Name
   2996   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Damper Air Outlet Node Name
   2997   Node 374,                               !- Air Inlet Node Name
   2998   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2999   Constant,                               !- Zone Minimum Air Flow Input Method
   3000   0.3,                                    !- Constant Minimum Air Flow Fraction
   3001   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3002   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3003   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3004   Coil Heating Water 50,                  !- Reheat Coil Name
   3005   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3006   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3007   Node 372,                               !- Air Outlet Node Name
   3008   0.001,                                  !- Convergence Tolerance
   3009   Normal,                                 !- Damper Heating Action
   3010   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3011   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3012   35;                                     !- Maximum Reheat Air Temperature {C}
   3013 
   3014 Coil:Heating:Water,
   3015   Coil Heating Water 50,                  !- Name
   3016   Always_On,                              !- Availability Schedule Name
   3017   Autosize,                               !- U-Factor Times Area Value {W/K}
   3018   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3019   Node 375,                               !- Water Inlet Node Name
   3020   Node 376,                               !- Water Outlet Node Name
   3021   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Air Inlet Node Name
   3022   Node 372,                               !- Air Outlet Node Name
   3023   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3024   Autosize,                               !- Rated Capacity {W}
   3025   82.2,                                   !- Rated Inlet Water Temperature {C}
   3026   16.6,                                   !- Rated Inlet Air Temperature {C}
   3027   71.1,                                   !- Rated Outlet Water Temperature {C}
   3028   32.2,                                   !- Rated Outlet Air Temperature {C}
   3029   0.5;                                    !- Rated Ratio for Air and Water Convection
   3030 
   3031 ZoneHVAC:AirDistributionUnit,
   3032   ZoneHVAC:AirDistributionUnit {a9da6209-5854-4cbc-930c-9d5d8ffee09f}, !- Name
   3033   Node 377,                               !- Air Distribution Unit Outlet Node Name
   3034   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3035   Air Terminal Single Duct VAV Reheat 50; !- Air Terminal Name
   3036 
   3037 AirTerminal:SingleDuct:VAV:Reheat,
   3038   Air Terminal Single Duct VAV Reheat 50, !- Name
   3039   Always_On,                              !- Availability Schedule Name
   3040   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Damper Air Outlet Node Name
   3041   Node 379,                               !- Air Inlet Node Name
   3042   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3043   Constant,                               !- Zone Minimum Air Flow Input Method
   3044   0.3,                                    !- Constant Minimum Air Flow Fraction
   3045   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3046   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3047   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3048   Coil Heating Water 51,                  !- Reheat Coil Name
   3049   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3050   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3051   Node 377,                               !- Air Outlet Node Name
   3052   0.001,                                  !- Convergence Tolerance
   3053   Normal,                                 !- Damper Heating Action
   3054   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3055   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3056   35;                                     !- Maximum Reheat Air Temperature {C}
   3057 
   3058 Coil:Heating:Water,
   3059   Coil Heating Water 51,                  !- Name
   3060   Always_On,                              !- Availability Schedule Name
   3061   Autosize,                               !- U-Factor Times Area Value {W/K}
   3062   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3063   Node 380,                               !- Water Inlet Node Name
   3064   Node 381,                               !- Water Outlet Node Name
   3065   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Air Inlet Node Name
   3066   Node 377,                               !- Air Outlet Node Name
   3067   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3068   Autosize,                               !- Rated Capacity {W}
   3069   82.2,                                   !- Rated Inlet Water Temperature {C}
   3070   16.6,                                   !- Rated Inlet Air Temperature {C}
   3071   71.1,                                   !- Rated Outlet Water Temperature {C}
   3072   32.2,                                   !- Rated Outlet Air Temperature {C}
   3073   0.5;                                    !- Rated Ratio for Air and Water Convection
   3074 
   3075 ZoneHVAC:AirDistributionUnit,
   3076   ZoneHVAC:AirDistributionUnit {5be2ed0b-6445-49ef-955e-2f1a5eda2d11}, !- Name
   3077   Node 382,                               !- Air Distribution Unit Outlet Node Name
   3078   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3079   Air Terminal Single Duct VAV Reheat 51; !- Air Terminal Name
   3080 
   3081 AirTerminal:SingleDuct:VAV:Reheat,
   3082   Air Terminal Single Duct VAV Reheat 51, !- Name
   3083   Always_On,                              !- Availability Schedule Name
   3084   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Damper Air Outlet Node Name
   3085   Node 384,                               !- Air Inlet Node Name
   3086   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3087   Constant,                               !- Zone Minimum Air Flow Input Method
   3088   0.3,                                    !- Constant Minimum Air Flow Fraction
   3089   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3090   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3091   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3092   Coil Heating Water 52,                  !- Reheat Coil Name
   3093   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3094   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3095   Node 382,                               !- Air Outlet Node Name
   3096   0.001,                                  !- Convergence Tolerance
   3097   Normal,                                 !- Damper Heating Action
   3098   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3099   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3100   35;                                     !- Maximum Reheat Air Temperature {C}
   3101 
   3102 Coil:Heating:Water,
   3103   Coil Heating Water 52,                  !- Name
   3104   Always_On,                              !- Availability Schedule Name
   3105   Autosize,                               !- U-Factor Times Area Value {W/K}
   3106   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3107   Node 385,                               !- Water Inlet Node Name
   3108   Node 386,                               !- Water Outlet Node Name
   3109   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Air Inlet Node Name
   3110   Node 382,                               !- Air Outlet Node Name
   3111   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3112   Autosize,                               !- Rated Capacity {W}
   3113   82.2,                                   !- Rated Inlet Water Temperature {C}
   3114   16.6,                                   !- Rated Inlet Air Temperature {C}
   3115   71.1,                                   !- Rated Outlet Water Temperature {C}
   3116   32.2,                                   !- Rated Outlet Air Temperature {C}
   3117   0.5;                                    !- Rated Ratio for Air and Water Convection
   3118 
   3119 ZoneHVAC:AirDistributionUnit,
   3120   ZoneHVAC:AirDistributionUnit {18e0c729-bbe5-48bb-86f8-041f1cfd757b}, !- Name
   3121   Node 387,                               !- Air Distribution Unit Outlet Node Name
   3122   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3123   Air Terminal Single Duct VAV Reheat 52; !- Air Terminal Name
   3124 
   3125 AirTerminal:SingleDuct:VAV:Reheat,
   3126   Air Terminal Single Duct VAV Reheat 52, !- Name
   3127   Always_On,                              !- Availability Schedule Name
   3128   Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Damper Air Outlet Node Name
   3129   Node 389,                               !- Air Inlet Node Name
   3130   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3131   Constant,                               !- Zone Minimum Air Flow Input Method
   3132   0.3,                                    !- Constant Minimum Air Flow Fraction
   3133   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3134   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3135   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3136   Coil Heating Water 53,                  !- Reheat Coil Name
   3137   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3138   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3139   Node 387,                               !- Air Outlet Node Name
   3140   0.001,                                  !- Convergence Tolerance
   3141   Normal,                                 !- Damper Heating Action
   3142   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3143   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3144   35;                                     !- Maximum Reheat Air Temperature {C}
   3145 
   3146 Coil:Heating:Water,
   3147   Coil Heating Water 53,                  !- Name
   3148   Always_On,                              !- Availability Schedule Name
   3149   Autosize,                               !- U-Factor Times Area Value {W/K}
   3150   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3151   Node 390,                               !- Water Inlet Node Name
   3152   Node 391,                               !- Water Outlet Node Name
   3153   Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Air Inlet Node Name
   3154   Node 387,                               !- Air Outlet Node Name
   3155   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3156   Autosize,                               !- Rated Capacity {W}
   3157   82.2,                                   !- Rated Inlet Water Temperature {C}
   3158   16.6,                                   !- Rated Inlet Air Temperature {C}
   3159   71.1,                                   !- Rated Outlet Water Temperature {C}
   3160   32.2,                                   !- Rated Outlet Air Temperature {C}
   3161   0.5;                                    !- Rated Ratio for Air and Water Convection
   3162 
   3163 ZoneHVAC:AirDistributionUnit,
   3164   ZoneHVAC:AirDistributionUnit {25aaff25-06f5-414d-8f11-adddd48283f0}, !- Name
   3165   Node 392,                               !- Air Distribution Unit Outlet Node Name
   3166   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3167   Air Terminal Single Duct VAV Reheat 53; !- Air Terminal Name
   3168 
   3169 AirTerminal:SingleDuct:VAV:Reheat,
   3170   Air Terminal Single Duct VAV Reheat 53, !- Name
   3171   Always_On,                              !- Availability Schedule Name
   3172   Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Damper Air Outlet Node Name
   3173   Node 394,                               !- Air Inlet Node Name
   3174   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3175   Constant,                               !- Zone Minimum Air Flow Input Method
   3176   0.3,                                    !- Constant Minimum Air Flow Fraction
   3177   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3178   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3179   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3180   Coil Heating Water 54,                  !- Reheat Coil Name
   3181   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3182   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3183   Node 392,                               !- Air Outlet Node Name
   3184   0.001,                                  !- Convergence Tolerance
   3185   Normal,                                 !- Damper Heating Action
   3186   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3187   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3188   35;                                     !- Maximum Reheat Air Temperature {C}
   3189 
   3190 Coil:Heating:Water,
   3191   Coil Heating Water 54,                  !- Name
   3192   Always_On,                              !- Availability Schedule Name
   3193   Autosize,                               !- U-Factor Times Area Value {W/K}
   3194   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3195   Node 395,                               !- Water Inlet Node Name
   3196   Node 396,                               !- Water Outlet Node Name
   3197   Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Air Inlet Node Name
   3198   Node 392,                               !- Air Outlet Node Name
   3199   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3200   Autosize,                               !- Rated Capacity {W}
   3201   82.2,                                   !- Rated Inlet Water Temperature {C}
   3202   16.6,                                   !- Rated Inlet Air Temperature {C}
   3203   71.1,                                   !- Rated Outlet Water Temperature {C}
   3204   32.2,                                   !- Rated Outlet Air Temperature {C}
   3205   0.5;                                    !- Rated Ratio for Air and Water Convection
   3206 
   3207 ZoneHVAC:AirDistributionUnit,
   3208   ZoneHVAC:AirDistributionUnit {00e4558a-9a46-4787-b612-783f8b2654f5}, !- Name
   3209   Node 397,                               !- Air Distribution Unit Outlet Node Name
   3210   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3211   Air Terminal Single Duct VAV Reheat 54; !- Air Terminal Name
   3212 
   3213 AirTerminal:SingleDuct:VAV:Reheat,
   3214   Air Terminal Single Duct VAV Reheat 54, !- Name
   3215   Always_On,                              !- Availability Schedule Name
   3216   Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Damper Air Outlet Node Name
   3217   Node 399,                               !- Air Inlet Node Name
   3218   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3219   Constant,                               !- Zone Minimum Air Flow Input Method
   3220   0.3,                                    !- Constant Minimum Air Flow Fraction
   3221   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3222   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3223   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3224   Coil Heating Water 55,                  !- Reheat Coil Name
   3225   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3226   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3227   Node 397,                               !- Air Outlet Node Name
   3228   0.001,                                  !- Convergence Tolerance
   3229   Normal,                                 !- Damper Heating Action
   3230   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3231   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3232   35;                                     !- Maximum Reheat Air Temperature {C}
   3233 
   3234 Coil:Heating:Water,
   3235   Coil Heating Water 55,                  !- Name
   3236   Always_On,                              !- Availability Schedule Name
   3237   Autosize,                               !- U-Factor Times Area Value {W/K}
   3238   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3239   Node 400,                               !- Water Inlet Node Name
   3240   Node 401,                               !- Water Outlet Node Name
   3241   Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Air Inlet Node Name
   3242   Node 397,                               !- Air Outlet Node Name
   3243   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3244   Autosize,                               !- Rated Capacity {W}
   3245   82.2,                                   !- Rated Inlet Water Temperature {C}
   3246   16.6,                                   !- Rated Inlet Air Temperature {C}
   3247   71.1,                                   !- Rated Outlet Water Temperature {C}
   3248   32.2,                                   !- Rated Outlet Air Temperature {C}
   3249   0.5;                                    !- Rated Ratio for Air and Water Convection
   3250 
   3251 ZoneHVAC:AirDistributionUnit,
   3252   ZoneHVAC:AirDistributionUnit {c99f0cb7-7ebc-4d45-8fee-ab1c87090a97}, !- Name
   3253   Node 402,                               !- Air Distribution Unit Outlet Node Name
   3254   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3255   Air Terminal Single Duct VAV Reheat 55; !- Air Terminal Name
   3256 
   3257 AirTerminal:SingleDuct:VAV:Reheat,
   3258   Air Terminal Single Duct VAV Reheat 55, !- Name
   3259   Always_On,                              !- Availability Schedule Name
   3260   Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Damper Air Outlet Node Name
   3261   Node 404,                               !- Air Inlet Node Name
   3262   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3263   Constant,                               !- Zone Minimum Air Flow Input Method
   3264   0.3,                                    !- Constant Minimum Air Flow Fraction
   3265   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3266   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3267   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3268   Coil Heating Water 56,                  !- Reheat Coil Name
   3269   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3270   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3271   Node 402,                               !- Air Outlet Node Name
   3272   0.001,                                  !- Convergence Tolerance
   3273   Normal,                                 !- Damper Heating Action
   3274   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3275   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3276   35;                                     !- Maximum Reheat Air Temperature {C}
   3277 
   3278 Coil:Heating:Water,
   3279   Coil Heating Water 56,                  !- Name
   3280   Always_On,                              !- Availability Schedule Name
   3281   Autosize,                               !- U-Factor Times Area Value {W/K}
   3282   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3283   Node 405,                               !- Water Inlet Node Name
   3284   Node 406,                               !- Water Outlet Node Name
   3285   Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Air Inlet Node Name
   3286   Node 402,                               !- Air Outlet Node Name
   3287   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3288   Autosize,                               !- Rated Capacity {W}
   3289   82.2,                                   !- Rated Inlet Water Temperature {C}
   3290   16.6,                                   !- Rated Inlet Air Temperature {C}
   3291   71.1,                                   !- Rated Outlet Water Temperature {C}
   3292   32.2,                                   !- Rated Outlet Air Temperature {C}
   3293   0.5;                                    !- Rated Ratio for Air and Water Convection
   3294 
   3295 ZoneHVAC:AirDistributionUnit,
   3296   ZoneHVAC:AirDistributionUnit {25b34d17-2ef5-4fbd-94b5-2ea943c7cf47}, !- Name
   3297   Node 407,                               !- Air Distribution Unit Outlet Node Name
   3298   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3299   Air Terminal Single Duct VAV Reheat 56; !- Air Terminal Name
   3300 
   3301 AirTerminal:SingleDuct:VAV:Reheat,
   3302   Air Terminal Single Duct VAV Reheat 56, !- Name
   3303   Always_On,                              !- Availability Schedule Name
   3304   Air Terminal Single Duct VAV Reheat 56 Damper Outlet, !- Damper Air Outlet Node Name
   3305   Node 409,                               !- Air Inlet Node Name
   3306   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3307   Constant,                               !- Zone Minimum Air Flow Input Method
   3308   0.3,                                    !- Constant Minimum Air Flow Fraction
   3309   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3310   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3311   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3312   Coil Heating Water 57,                  !- Reheat Coil Name
   3313   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3314   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3315   Node 407,                               !- Air Outlet Node Name
   3316   0.001,                                  !- Convergence Tolerance
   3317   Normal,                                 !- Damper Heating Action
   3318   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3319   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3320   35;                                     !- Maximum Reheat Air Temperature {C}
   3321 
   3322 Coil:Heating:Water,
   3323   Coil Heating Water 57,                  !- Name
   3324   Always_On,                              !- Availability Schedule Name
   3325   Autosize,                               !- U-Factor Times Area Value {W/K}
   3326   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3327   Node 410,                               !- Water Inlet Node Name
   3328   Node 411,                               !- Water Outlet Node Name
   3329   Air Terminal Single Duct VAV Reheat 56 Damper Outlet, !- Air Inlet Node Name
   3330   Node 407,                               !- Air Outlet Node Name
   3331   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3332   Autosize,                               !- Rated Capacity {W}
   3333   82.2,                                   !- Rated Inlet Water Temperature {C}
   3334   16.6,                                   !- Rated Inlet Air Temperature {C}
   3335   71.1,                                   !- Rated Outlet Water Temperature {C}
   3336   32.2,                                   !- Rated Outlet Air Temperature {C}
   3337   0.5;                                    !- Rated Ratio for Air and Water Convection
   3338 
   3339 ZoneHVAC:AirDistributionUnit,
   3340   ZoneHVAC:AirDistributionUnit {1359c385-855f-4f0b-b117-507cba7f70ab}, !- Name
   3341   Node 412,                               !- Air Distribution Unit Outlet Node Name
   3342   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3343   Air Terminal Single Duct VAV Reheat 57; !- Air Terminal Name
   3344 
   3345 AirTerminal:SingleDuct:VAV:Reheat,
   3346   Air Terminal Single Duct VAV Reheat 57, !- Name
   3347   Always_On,                              !- Availability Schedule Name
   3348   Air Terminal Single Duct VAV Reheat 57 Damper Outlet, !- Damper Air Outlet Node Name
   3349   Node 414,                               !- Air Inlet Node Name
   3350   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3351   Constant,                               !- Zone Minimum Air Flow Input Method
   3352   0.3,                                    !- Constant Minimum Air Flow Fraction
   3353   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3354   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3355   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3356   Coil Heating Water 58,                  !- Reheat Coil Name
   3357   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3358   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3359   Node 412,                               !- Air Outlet Node Name
   3360   0.001,                                  !- Convergence Tolerance
   3361   Normal,                                 !- Damper Heating Action
   3362   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3363   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3364   35;                                     !- Maximum Reheat Air Temperature {C}
   3365 
   3366 Coil:Heating:Water,
   3367   Coil Heating Water 58,                  !- Name
   3368   Always_On,                              !- Availability Schedule Name
   3369   Autosize,                               !- U-Factor Times Area Value {W/K}
   3370   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3371   Node 415,                               !- Water Inlet Node Name
   3372   Node 416,                               !- Water Outlet Node Name
   3373   Air Terminal Single Duct VAV Reheat 57 Damper Outlet, !- Air Inlet Node Name
   3374   Node 412,                               !- Air Outlet Node Name
   3375   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3376   Autosize,                               !- Rated Capacity {W}
   3377   82.2,                                   !- Rated Inlet Water Temperature {C}
   3378   16.6,                                   !- Rated Inlet Air Temperature {C}
   3379   71.1,                                   !- Rated Outlet Water Temperature {C}
   3380   32.2,                                   !- Rated Outlet Air Temperature {C}
   3381   0.5;                                    !- Rated Ratio for Air and Water Convection
   3382 
   3383 ZoneHVAC:AirDistributionUnit,
   3384   ZoneHVAC:AirDistributionUnit {a1ca17df-ff2e-4245-b8f6-e7fcaea79bd6}, !- Name
   3385   Node 417,                               !- Air Distribution Unit Outlet Node Name
   3386   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3387   Air Terminal Single Duct VAV Reheat 58; !- Air Terminal Name
   3388 
   3389 AirTerminal:SingleDuct:VAV:Reheat,
   3390   Air Terminal Single Duct VAV Reheat 58, !- Name
   3391   Always_On,                              !- Availability Schedule Name
   3392   Air Terminal Single Duct VAV Reheat 58 Damper Outlet, !- Damper Air Outlet Node Name
   3393   Node 419,                               !- Air Inlet Node Name
   3394   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3395   Constant,                               !- Zone Minimum Air Flow Input Method
   3396   0.3,                                    !- Constant Minimum Air Flow Fraction
   3397   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3398   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3399   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3400   Coil Heating Water 59,                  !- Reheat Coil Name
   3401   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3402   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3403   Node 417,                               !- Air Outlet Node Name
   3404   0.001,                                  !- Convergence Tolerance
   3405   Normal,                                 !- Damper Heating Action
   3406   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3407   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3408   35;                                     !- Maximum Reheat Air Temperature {C}
   3409 
   3410 Coil:Heating:Water,
   3411   Coil Heating Water 59,                  !- Name
   3412   Always_On,                              !- Availability Schedule Name
   3413   Autosize,                               !- U-Factor Times Area Value {W/K}
   3414   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3415   Node 420,                               !- Water Inlet Node Name
   3416   Node 421,                               !- Water Outlet Node Name
   3417   Air Terminal Single Duct VAV Reheat 58 Damper Outlet, !- Air Inlet Node Name
   3418   Node 417,                               !- Air Outlet Node Name
   3419   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3420   Autosize,                               !- Rated Capacity {W}
   3421   82.2,                                   !- Rated Inlet Water Temperature {C}
   3422   16.6,                                   !- Rated Inlet Air Temperature {C}
   3423   71.1,                                   !- Rated Outlet Water Temperature {C}
   3424   32.2,                                   !- Rated Outlet Air Temperature {C}
   3425   0.5;                                    !- Rated Ratio for Air and Water Convection
   3426 
   3427 ZoneHVAC:AirDistributionUnit,
   3428   ZoneHVAC:AirDistributionUnit {1cad026b-cfc1-4423-891d-c5d748e80bbb}, !- Name
   3429   Node 422,                               !- Air Distribution Unit Outlet Node Name
   3430   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3431   Air Terminal Single Duct VAV Reheat 59; !- Air Terminal Name
   3432 
   3433 AirTerminal:SingleDuct:VAV:Reheat,
   3434   Air Terminal Single Duct VAV Reheat 59, !- Name
   3435   Always_On,                              !- Availability Schedule Name
   3436   Air Terminal Single Duct VAV Reheat 59 Damper Outlet, !- Damper Air Outlet Node Name
   3437   Node 424,                               !- Air Inlet Node Name
   3438   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3439   Constant,                               !- Zone Minimum Air Flow Input Method
   3440   0.3,                                    !- Constant Minimum Air Flow Fraction
   3441   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3442   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3443   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3444   Coil Heating Water 60,                  !- Reheat Coil Name
   3445   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3446   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3447   Node 422,                               !- Air Outlet Node Name
   3448   0.001,                                  !- Convergence Tolerance
   3449   Normal,                                 !- Damper Heating Action
   3450   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3451   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3452   35;                                     !- Maximum Reheat Air Temperature {C}
   3453 
   3454 Coil:Heating:Water,
   3455   Coil Heating Water 60,                  !- Name
   3456   Always_On,                              !- Availability Schedule Name
   3457   Autosize,                               !- U-Factor Times Area Value {W/K}
   3458   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3459   Node 425,                               !- Water Inlet Node Name
   3460   Node 426,                               !- Water Outlet Node Name
   3461   Air Terminal Single Duct VAV Reheat 59 Damper Outlet, !- Air Inlet Node Name
   3462   Node 422,                               !- Air Outlet Node Name
   3463   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3464   Autosize,                               !- Rated Capacity {W}
   3465   82.2,                                   !- Rated Inlet Water Temperature {C}
   3466   16.6,                                   !- Rated Inlet Air Temperature {C}
   3467   71.1,                                   !- Rated Outlet Water Temperature {C}
   3468   32.2,                                   !- Rated Outlet Air Temperature {C}
   3469   0.5;                                    !- Rated Ratio for Air and Water Convection
   3470 
   3471 ZoneHVAC:AirDistributionUnit,
   3472   ZoneHVAC:AirDistributionUnit {9b25efea-e17b-420b-9fde-6bce4e04d319}, !- Name
   3473   Node 427,                               !- Air Distribution Unit Outlet Node Name
   3474   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3475   Air Terminal Single Duct VAV Reheat 60; !- Air Terminal Name
   3476 
   3477 AirTerminal:SingleDuct:VAV:Reheat,
   3478   Air Terminal Single Duct VAV Reheat 60, !- Name
   3479   Always_On,                              !- Availability Schedule Name
   3480   Air Terminal Single Duct VAV Reheat 60 Damper Outlet, !- Damper Air Outlet Node Name
   3481   Node 429,                               !- Air Inlet Node Name
   3482   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3483   Constant,                               !- Zone Minimum Air Flow Input Method
   3484   0.3,                                    !- Constant Minimum Air Flow Fraction
   3485   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3486   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3487   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3488   Coil Heating Water 61,                  !- Reheat Coil Name
   3489   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3490   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3491   Node 427,                               !- Air Outlet Node Name
   3492   0.001,                                  !- Convergence Tolerance
   3493   Normal,                                 !- Damper Heating Action
   3494   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3495   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3496   35;                                     !- Maximum Reheat Air Temperature {C}
   3497 
   3498 Coil:Heating:Water,
   3499   Coil Heating Water 61,                  !- Name
   3500   Always_On,                              !- Availability Schedule Name
   3501   Autosize,                               !- U-Factor Times Area Value {W/K}
   3502   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3503   Node 430,                               !- Water Inlet Node Name
   3504   Node 431,                               !- Water Outlet Node Name
   3505   Air Terminal Single Duct VAV Reheat 60 Damper Outlet, !- Air Inlet Node Name
   3506   Node 427,                               !- Air Outlet Node Name
   3507   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3508   Autosize,                               !- Rated Capacity {W}
   3509   82.2,                                   !- Rated Inlet Water Temperature {C}
   3510   16.6,                                   !- Rated Inlet Air Temperature {C}
   3511   71.1,                                   !- Rated Outlet Water Temperature {C}
   3512   32.2,                                   !- Rated Outlet Air Temperature {C}
   3513   0.5;                                    !- Rated Ratio for Air and Water Convection
   3514 
   3515 ZoneHVAC:AirDistributionUnit,
   3516   ZoneHVAC:AirDistributionUnit {09f69ffe-6f3a-4972-a4ea-1641dd44f454}, !- Name
   3517   Node 432,                               !- Air Distribution Unit Outlet Node Name
   3518   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3519   Air Terminal Single Duct VAV Reheat 61; !- Air Terminal Name
   3520 
   3521 AirTerminal:SingleDuct:VAV:Reheat,
   3522   Air Terminal Single Duct VAV Reheat 61, !- Name
   3523   Always_On,                              !- Availability Schedule Name
   3524   Air Terminal Single Duct VAV Reheat 61 Damper Outlet, !- Damper Air Outlet Node Name
   3525   Node 434,                               !- Air Inlet Node Name
   3526   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3527   Constant,                               !- Zone Minimum Air Flow Input Method
   3528   0.3,                                    !- Constant Minimum Air Flow Fraction
   3529   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3530   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3531   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3532   Coil Heating Water 62,                  !- Reheat Coil Name
   3533   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3534   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3535   Node 432,                               !- Air Outlet Node Name
   3536   0.001,                                  !- Convergence Tolerance
   3537   Normal,                                 !- Damper Heating Action
   3538   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3539   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3540   35;                                     !- Maximum Reheat Air Temperature {C}
   3541 
   3542 Coil:Heating:Water,
   3543   Coil Heating Water 62,                  !- Name
   3544   Always_On,                              !- Availability Schedule Name
   3545   Autosize,                               !- U-Factor Times Area Value {W/K}
   3546   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3547   Node 435,                               !- Water Inlet Node Name
   3548   Node 436,                               !- Water Outlet Node Name
   3549   Air Terminal Single Duct VAV Reheat 61 Damper Outlet, !- Air Inlet Node Name
   3550   Node 432,                               !- Air Outlet Node Name
   3551   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3552   Autosize,                               !- Rated Capacity {W}
   3553   82.2,                                   !- Rated Inlet Water Temperature {C}
   3554   16.6,                                   !- Rated Inlet Air Temperature {C}
   3555   71.1,                                   !- Rated Outlet Water Temperature {C}
   3556   32.2,                                   !- Rated Outlet Air Temperature {C}
   3557   0.5;                                    !- Rated Ratio for Air and Water Convection
   3558 
   3559 ZoneHVAC:AirDistributionUnit,
   3560   ZoneHVAC:AirDistributionUnit {1a9e6de5-a1b7-4775-8bef-e490e7fba878}, !- Name
   3561   Node 437,                               !- Air Distribution Unit Outlet Node Name
   3562   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3563   Air Terminal Single Duct VAV Reheat 62; !- Air Terminal Name
   3564 
   3565 AirTerminal:SingleDuct:VAV:Reheat,
   3566   Air Terminal Single Duct VAV Reheat 62, !- Name
   3567   Always_On,                              !- Availability Schedule Name
   3568   Air Terminal Single Duct VAV Reheat 62 Damper Outlet, !- Damper Air Outlet Node Name
   3569   Node 439,                               !- Air Inlet Node Name
   3570   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3571   Constant,                               !- Zone Minimum Air Flow Input Method
   3572   0.3,                                    !- Constant Minimum Air Flow Fraction
   3573   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3574   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3575   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3576   Coil Heating Water 63,                  !- Reheat Coil Name
   3577   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3578   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3579   Node 437,                               !- Air Outlet Node Name
   3580   0.001,                                  !- Convergence Tolerance
   3581   Normal,                                 !- Damper Heating Action
   3582   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3583   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3584   35;                                     !- Maximum Reheat Air Temperature {C}
   3585 
   3586 Coil:Heating:Water,
   3587   Coil Heating Water 63,                  !- Name
   3588   Always_On,                              !- Availability Schedule Name
   3589   Autosize,                               !- U-Factor Times Area Value {W/K}
   3590   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3591   Node 440,                               !- Water Inlet Node Name
   3592   Node 441,                               !- Water Outlet Node Name
   3593   Air Terminal Single Duct VAV Reheat 62 Damper Outlet, !- Air Inlet Node Name
   3594   Node 437,                               !- Air Outlet Node Name
   3595   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3596   Autosize,                               !- Rated Capacity {W}
   3597   82.2,                                   !- Rated Inlet Water Temperature {C}
   3598   16.6,                                   !- Rated Inlet Air Temperature {C}
   3599   71.1,                                   !- Rated Outlet Water Temperature {C}
   3600   32.2,                                   !- Rated Outlet Air Temperature {C}
   3601   0.5;                                    !- Rated Ratio for Air and Water Convection
   3602 
   3603 ZoneHVAC:AirDistributionUnit,
   3604   ZoneHVAC:AirDistributionUnit {3e2d8230-d675-48e2-8c83-397710b1c8f4}, !- Name
   3605   Node 442,                               !- Air Distribution Unit Outlet Node Name
   3606   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3607   Air Terminal Single Duct VAV Reheat 63; !- Air Terminal Name
   3608 
   3609 AirTerminal:SingleDuct:VAV:Reheat,
   3610   Air Terminal Single Duct VAV Reheat 63, !- Name
   3611   Always_On,                              !- Availability Schedule Name
   3612   Air Terminal Single Duct VAV Reheat 63 Damper Outlet, !- Damper Air Outlet Node Name
   3613   Node 444,                               !- Air Inlet Node Name
   3614   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3615   Constant,                               !- Zone Minimum Air Flow Input Method
   3616   0.3,                                    !- Constant Minimum Air Flow Fraction
   3617   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3618   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3619   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3620   Coil Heating Water 64,                  !- Reheat Coil Name
   3621   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3622   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3623   Node 442,                               !- Air Outlet Node Name
   3624   0.001,                                  !- Convergence Tolerance
   3625   Normal,                                 !- Damper Heating Action
   3626   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3627   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3628   35;                                     !- Maximum Reheat Air Temperature {C}
   3629 
   3630 Coil:Heating:Water,
   3631   Coil Heating Water 64,                  !- Name
   3632   Always_On,                              !- Availability Schedule Name
   3633   Autosize,                               !- U-Factor Times Area Value {W/K}
   3634   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3635   Node 445,                               !- Water Inlet Node Name
   3636   Node 446,                               !- Water Outlet Node Name
   3637   Air Terminal Single Duct VAV Reheat 63 Damper Outlet, !- Air Inlet Node Name
   3638   Node 442,                               !- Air Outlet Node Name
   3639   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3640   Autosize,                               !- Rated Capacity {W}
   3641   82.2,                                   !- Rated Inlet Water Temperature {C}
   3642   16.6,                                   !- Rated Inlet Air Temperature {C}
   3643   71.1,                                   !- Rated Outlet Water Temperature {C}
   3644   32.2,                                   !- Rated Outlet Air Temperature {C}
   3645   0.5;                                    !- Rated Ratio for Air and Water Convection
   3646 
   3647 ZoneHVAC:AirDistributionUnit,
   3648   ZoneHVAC:AirDistributionUnit {de36e0d4-a0bb-4796-bea2-0fbe415a14f0}, !- Name
   3649   Node 447,                               !- Air Distribution Unit Outlet Node Name
   3650   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3651   Air Terminal Single Duct VAV Reheat 64; !- Air Terminal Name
   3652 
   3653 AirTerminal:SingleDuct:VAV:Reheat,
   3654   Air Terminal Single Duct VAV Reheat 64, !- Name
   3655   Always_On,                              !- Availability Schedule Name
   3656   Air Terminal Single Duct VAV Reheat 64 Damper Outlet, !- Damper Air Outlet Node Name
   3657   Node 449,                               !- Air Inlet Node Name
   3658   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3659   Constant,                               !- Zone Minimum Air Flow Input Method
   3660   0.3,                                    !- Constant Minimum Air Flow Fraction
   3661   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3662   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3663   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3664   Coil Heating Water 65,                  !- Reheat Coil Name
   3665   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3666   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3667   Node 447,                               !- Air Outlet Node Name
   3668   0.001,                                  !- Convergence Tolerance
   3669   Normal,                                 !- Damper Heating Action
   3670   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3671   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3672   35;                                     !- Maximum Reheat Air Temperature {C}
   3673 
   3674 Coil:Heating:Water,
   3675   Coil Heating Water 65,                  !- Name
   3676   Always_On,                              !- Availability Schedule Name
   3677   Autosize,                               !- U-Factor Times Area Value {W/K}
   3678   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3679   Node 450,                               !- Water Inlet Node Name
   3680   Node 451,                               !- Water Outlet Node Name
   3681   Air Terminal Single Duct VAV Reheat 64 Damper Outlet, !- Air Inlet Node Name
   3682   Node 447,                               !- Air Outlet Node Name
   3683   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3684   Autosize,                               !- Rated Capacity {W}
   3685   82.2,                                   !- Rated Inlet Water Temperature {C}
   3686   16.6,                                   !- Rated Inlet Air Temperature {C}
   3687   71.1,                                   !- Rated Outlet Water Temperature {C}
   3688   32.2,                                   !- Rated Outlet Air Temperature {C}
   3689   0.5;                                    !- Rated Ratio for Air and Water Convection
   3690 
   3691 ZoneHVAC:AirDistributionUnit,
   3692   ZoneHVAC:AirDistributionUnit {59cc8495-0376-4fc7-9eb0-bae57e0e0dbd}, !- Name
   3693   Node 452,                               !- Air Distribution Unit Outlet Node Name
   3694   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3695   Air Terminal Single Duct VAV Reheat 65; !- Air Terminal Name
   3696 
   3697 AirTerminal:SingleDuct:VAV:Reheat,
   3698   Air Terminal Single Duct VAV Reheat 65, !- Name
   3699   Always_On,                              !- Availability Schedule Name
   3700   Air Terminal Single Duct VAV Reheat 65 Damper Outlet, !- Damper Air Outlet Node Name
   3701   Node 454,                               !- Air Inlet Node Name
   3702   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3703   Constant,                               !- Zone Minimum Air Flow Input Method
   3704   0.3,                                    !- Constant Minimum Air Flow Fraction
   3705   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3706   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3707   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3708   Coil Heating Water 66,                  !- Reheat Coil Name
   3709   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3710   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3711   Node 452,                               !- Air Outlet Node Name
   3712   0.001,                                  !- Convergence Tolerance
   3713   Normal,                                 !- Damper Heating Action
   3714   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3715   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3716   35;                                     !- Maximum Reheat Air Temperature {C}
   3717 
   3718 Coil:Heating:Water,
   3719   Coil Heating Water 66,                  !- Name
   3720   Always_On,                              !- Availability Schedule Name
   3721   Autosize,                               !- U-Factor Times Area Value {W/K}
   3722   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3723   Node 455,                               !- Water Inlet Node Name
   3724   Node 456,                               !- Water Outlet Node Name
   3725   Air Terminal Single Duct VAV Reheat 65 Damper Outlet, !- Air Inlet Node Name
   3726   Node 452,                               !- Air Outlet Node Name
   3727   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3728   Autosize,                               !- Rated Capacity {W}
   3729   82.2,                                   !- Rated Inlet Water Temperature {C}
   3730   16.6,                                   !- Rated Inlet Air Temperature {C}
   3731   71.1,                                   !- Rated Outlet Water Temperature {C}
   3732   32.2,                                   !- Rated Outlet Air Temperature {C}
   3733   0.5;                                    !- Rated Ratio for Air and Water Convection
   3734 
   3735 ZoneHVAC:AirDistributionUnit,
   3736   ZoneHVAC:AirDistributionUnit {718f5470-5c2b-4bb3-a1a6-bd01f834e8ad}, !- Name
   3737   Node 457,                               !- Air Distribution Unit Outlet Node Name
   3738   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3739   Air Terminal Single Duct VAV Reheat 66; !- Air Terminal Name
   3740 
   3741 AirTerminal:SingleDuct:VAV:Reheat,
   3742   Air Terminal Single Duct VAV Reheat 66, !- Name
   3743   Always_On,                              !- Availability Schedule Name
   3744   Air Terminal Single Duct VAV Reheat 66 Damper Outlet, !- Damper Air Outlet Node Name
   3745   Node 459,                               !- Air Inlet Node Name
   3746   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3747   Constant,                               !- Zone Minimum Air Flow Input Method
   3748   0.3,                                    !- Constant Minimum Air Flow Fraction
   3749   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3750   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3751   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3752   Coil Heating Water 67,                  !- Reheat Coil Name
   3753   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3754   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3755   Node 457,                               !- Air Outlet Node Name
   3756   0.001,                                  !- Convergence Tolerance
   3757   Normal,                                 !- Damper Heating Action
   3758   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3759   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3760   35;                                     !- Maximum Reheat Air Temperature {C}
   3761 
   3762 Coil:Heating:Water,
   3763   Coil Heating Water 67,                  !- Name
   3764   Always_On,                              !- Availability Schedule Name
   3765   Autosize,                               !- U-Factor Times Area Value {W/K}
   3766   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3767   Node 460,                               !- Water Inlet Node Name
   3768   Node 461,                               !- Water Outlet Node Name
   3769   Air Terminal Single Duct VAV Reheat 66 Damper Outlet, !- Air Inlet Node Name
   3770   Node 457,                               !- Air Outlet Node Name
   3771   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3772   Autosize,                               !- Rated Capacity {W}
   3773   82.2,                                   !- Rated Inlet Water Temperature {C}
   3774   16.6,                                   !- Rated Inlet Air Temperature {C}
   3775   71.1,                                   !- Rated Outlet Water Temperature {C}
   3776   32.2,                                   !- Rated Outlet Air Temperature {C}
   3777   0.5;                                    !- Rated Ratio for Air and Water Convection
   3778 
   3779 ZoneHVAC:AirDistributionUnit,
   3780   ZoneHVAC:AirDistributionUnit {61e43722-4da5-4576-a41d-e71fb4db7d63}, !- Name
   3781   Node 462,                               !- Air Distribution Unit Outlet Node Name
   3782   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3783   Air Terminal Single Duct VAV Reheat 67; !- Air Terminal Name
   3784 
   3785 AirTerminal:SingleDuct:VAV:Reheat,
   3786   Air Terminal Single Duct VAV Reheat 67, !- Name
   3787   Always_On,                              !- Availability Schedule Name
   3788   Air Terminal Single Duct VAV Reheat 67 Damper Outlet, !- Damper Air Outlet Node Name
   3789   Node 464,                               !- Air Inlet Node Name
   3790   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3791   Constant,                               !- Zone Minimum Air Flow Input Method
   3792   0.3,                                    !- Constant Minimum Air Flow Fraction
   3793   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3794   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3795   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3796   Coil Heating Water 68,                  !- Reheat Coil Name
   3797   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3798   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3799   Node 462,                               !- Air Outlet Node Name
   3800   0.001,                                  !- Convergence Tolerance
   3801   Normal,                                 !- Damper Heating Action
   3802   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3803   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3804   35;                                     !- Maximum Reheat Air Temperature {C}
   3805 
   3806 Coil:Heating:Water,
   3807   Coil Heating Water 68,                  !- Name
   3808   Always_On,                              !- Availability Schedule Name
   3809   Autosize,                               !- U-Factor Times Area Value {W/K}
   3810   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3811   Node 465,                               !- Water Inlet Node Name
   3812   Node 466,                               !- Water Outlet Node Name
   3813   Air Terminal Single Duct VAV Reheat 67 Damper Outlet, !- Air Inlet Node Name
   3814   Node 462,                               !- Air Outlet Node Name
   3815   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3816   Autosize,                               !- Rated Capacity {W}
   3817   82.2,                                   !- Rated Inlet Water Temperature {C}
   3818   16.6,                                   !- Rated Inlet Air Temperature {C}
   3819   71.1,                                   !- Rated Outlet Water Temperature {C}
   3820   32.2,                                   !- Rated Outlet Air Temperature {C}
   3821   0.5;                                    !- Rated Ratio for Air and Water Convection
   3822 
   3823 ZoneHVAC:AirDistributionUnit,
   3824   ZoneHVAC:AirDistributionUnit {b71b9fb2-48ef-410b-8bad-1bc3ec2ab074}, !- Name
   3825   Node 467,                               !- Air Distribution Unit Outlet Node Name
   3826   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3827   Air Terminal Single Duct VAV Reheat 68; !- Air Terminal Name
   3828 
   3829 AirTerminal:SingleDuct:VAV:Reheat,
   3830   Air Terminal Single Duct VAV Reheat 68, !- Name
   3831   Always_On,                              !- Availability Schedule Name
   3832   Air Terminal Single Duct VAV Reheat 68 Damper Outlet, !- Damper Air Outlet Node Name
   3833   Node 469,                               !- Air Inlet Node Name
   3834   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3835   Constant,                               !- Zone Minimum Air Flow Input Method
   3836   0.3,                                    !- Constant Minimum Air Flow Fraction
   3837   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3838   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3839   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3840   Coil Heating Water 69,                  !- Reheat Coil Name
   3841   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3842   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3843   Node 467,                               !- Air Outlet Node Name
   3844   0.001,                                  !- Convergence Tolerance
   3845   Normal,                                 !- Damper Heating Action
   3846   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3847   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3848   35;                                     !- Maximum Reheat Air Temperature {C}
   3849 
   3850 Coil:Heating:Water,
   3851   Coil Heating Water 69,                  !- Name
   3852   Always_On,                              !- Availability Schedule Name
   3853   Autosize,                               !- U-Factor Times Area Value {W/K}
   3854   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3855   Node 470,                               !- Water Inlet Node Name
   3856   Node 471,                               !- Water Outlet Node Name
   3857   Air Terminal Single Duct VAV Reheat 68 Damper Outlet, !- Air Inlet Node Name
   3858   Node 467,                               !- Air Outlet Node Name
   3859   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3860   Autosize,                               !- Rated Capacity {W}
   3861   82.2,                                   !- Rated Inlet Water Temperature {C}
   3862   16.6,                                   !- Rated Inlet Air Temperature {C}
   3863   71.1,                                   !- Rated Outlet Water Temperature {C}
   3864   32.2,                                   !- Rated Outlet Air Temperature {C}
   3865   0.5;                                    !- Rated Ratio for Air and Water Convection
   3866 
   3867 ZoneHVAC:AirDistributionUnit,
   3868   ZoneHVAC:AirDistributionUnit {3083e834-32b8-40db-81e7-8e34c4c94e8f}, !- Name
   3869   Node 472,                               !- Air Distribution Unit Outlet Node Name
   3870   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3871   Air Terminal Single Duct VAV Reheat 69; !- Air Terminal Name
   3872 
   3873 AirTerminal:SingleDuct:VAV:Reheat,
   3874   Air Terminal Single Duct VAV Reheat 69, !- Name
   3875   Always_On,                              !- Availability Schedule Name
   3876   Air Terminal Single Duct VAV Reheat 69 Damper Outlet, !- Damper Air Outlet Node Name
   3877   Node 474,                               !- Air Inlet Node Name
   3878   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3879   Constant,                               !- Zone Minimum Air Flow Input Method
   3880   0.3,                                    !- Constant Minimum Air Flow Fraction
   3881   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3882   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3883   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3884   Coil Heating Water 70,                  !- Reheat Coil Name
   3885   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3886   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3887   Node 472,                               !- Air Outlet Node Name
   3888   0.001,                                  !- Convergence Tolerance
   3889   Normal,                                 !- Damper Heating Action
   3890   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3891   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3892   35;                                     !- Maximum Reheat Air Temperature {C}
   3893 
   3894 Coil:Heating:Water,
   3895   Coil Heating Water 70,                  !- Name
   3896   Always_On,                              !- Availability Schedule Name
   3897   Autosize,                               !- U-Factor Times Area Value {W/K}
   3898   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3899   Node 475,                               !- Water Inlet Node Name
   3900   Node 476,                               !- Water Outlet Node Name
   3901   Air Terminal Single Duct VAV Reheat 69 Damper Outlet, !- Air Inlet Node Name
   3902   Node 472,                               !- Air Outlet Node Name
   3903   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3904   Autosize,                               !- Rated Capacity {W}
   3905   82.2,                                   !- Rated Inlet Water Temperature {C}
   3906   16.6,                                   !- Rated Inlet Air Temperature {C}
   3907   71.1,                                   !- Rated Outlet Water Temperature {C}
   3908   32.2,                                   !- Rated Outlet Air Temperature {C}
   3909   0.5;                                    !- Rated Ratio for Air and Water Convection
   3910 
   3911 ZoneHVAC:AirDistributionUnit,
   3912   ZoneHVAC:AirDistributionUnit {fc04f0af-efae-4edc-8230-6c47fcdd7d29}, !- Name
   3913   Node 477,                               !- Air Distribution Unit Outlet Node Name
   3914   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3915   Air Terminal Single Duct VAV Reheat 70; !- Air Terminal Name
   3916 
   3917 AirTerminal:SingleDuct:VAV:Reheat,
   3918   Air Terminal Single Duct VAV Reheat 70, !- Name
   3919   Always_On,                              !- Availability Schedule Name
   3920   Air Terminal Single Duct VAV Reheat 70 Damper Outlet, !- Damper Air Outlet Node Name
   3921   Node 479,                               !- Air Inlet Node Name
   3922   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3923   Constant,                               !- Zone Minimum Air Flow Input Method
   3924   0.3,                                    !- Constant Minimum Air Flow Fraction
   3925   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3926   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3927   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3928   Coil Heating Water 71,                  !- Reheat Coil Name
   3929   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3930   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3931   Node 477,                               !- Air Outlet Node Name
   3932   0.001,                                  !- Convergence Tolerance
   3933   Normal,                                 !- Damper Heating Action
   3934   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3935   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3936   35;                                     !- Maximum Reheat Air Temperature {C}
   3937 
   3938 Coil:Heating:Water,
   3939   Coil Heating Water 71,                  !- Name
   3940   Always_On,                              !- Availability Schedule Name
   3941   Autosize,                               !- U-Factor Times Area Value {W/K}
   3942   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3943   Node 480,                               !- Water Inlet Node Name
   3944   Node 481,                               !- Water Outlet Node Name
   3945   Air Terminal Single Duct VAV Reheat 70 Damper Outlet, !- Air Inlet Node Name
   3946   Node 477,                               !- Air Outlet Node Name
   3947   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3948   Autosize,                               !- Rated Capacity {W}
   3949   82.2,                                   !- Rated Inlet Water Temperature {C}
   3950   16.6,                                   !- Rated Inlet Air Temperature {C}
   3951   71.1,                                   !- Rated Outlet Water Temperature {C}
   3952   32.2,                                   !- Rated Outlet Air Temperature {C}
   3953   0.5;                                    !- Rated Ratio for Air and Water Convection
   3954 
   3955 ZoneHVAC:AirDistributionUnit,
   3956   ZoneHVAC:AirDistributionUnit {045921f1-b288-48d9-8a04-34d36f08d4f1}, !- Name
   3957   Node 482,                               !- Air Distribution Unit Outlet Node Name
   3958   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3959   Air Terminal Single Duct VAV Reheat 71; !- Air Terminal Name
   3960 
   3961 AirTerminal:SingleDuct:VAV:Reheat,
   3962   Air Terminal Single Duct VAV Reheat 71, !- Name
   3963   Always_On,                              !- Availability Schedule Name
   3964   Air Terminal Single Duct VAV Reheat 71 Damper Outlet, !- Damper Air Outlet Node Name
   3965   Node 484,                               !- Air Inlet Node Name
   3966   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3967   Constant,                               !- Zone Minimum Air Flow Input Method
   3968   0.3,                                    !- Constant Minimum Air Flow Fraction
   3969   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3970   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3971   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3972   Coil Heating Water 72,                  !- Reheat Coil Name
   3973   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3974   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3975   Node 482,                               !- Air Outlet Node Name
   3976   0.001,                                  !- Convergence Tolerance
   3977   Normal,                                 !- Damper Heating Action
   3978   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3979   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3980   35;                                     !- Maximum Reheat Air Temperature {C}
   3981 
   3982 Coil:Heating:Water,
   3983   Coil Heating Water 72,                  !- Name
   3984   Always_On,                              !- Availability Schedule Name
   3985   Autosize,                               !- U-Factor Times Area Value {W/K}
   3986   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3987   Node 485,                               !- Water Inlet Node Name
   3988   Node 486,                               !- Water Outlet Node Name
   3989   Air Terminal Single Duct VAV Reheat 71 Damper Outlet, !- Air Inlet Node Name
   3990   Node 482,                               !- Air Outlet Node Name
   3991   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3992   Autosize,                               !- Rated Capacity {W}
   3993   82.2,                                   !- Rated Inlet Water Temperature {C}
   3994   16.6,                                   !- Rated Inlet Air Temperature {C}
   3995   71.1,                                   !- Rated Outlet Water Temperature {C}
   3996   32.2,                                   !- Rated Outlet Air Temperature {C}
   3997   0.5;                                    !- Rated Ratio for Air and Water Convection
   3998 
   3999 ZoneHVAC:AirDistributionUnit,
   4000   ZoneHVAC:AirDistributionUnit {6f26e0f6-6612-4432-896d-8e7203563f98}, !- Name
   4001   Node 487,                               !- Air Distribution Unit Outlet Node Name
   4002   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4003   Air Terminal Single Duct VAV Reheat 72; !- Air Terminal Name
   4004 
   4005 AirTerminal:SingleDuct:VAV:Reheat,
   4006   Air Terminal Single Duct VAV Reheat 72, !- Name
   4007   Always_On,                              !- Availability Schedule Name
   4008   Air Terminal Single Duct VAV Reheat 72 Damper Outlet, !- Damper Air Outlet Node Name
   4009   Node 489,                               !- Air Inlet Node Name
   4010   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4011   Constant,                               !- Zone Minimum Air Flow Input Method
   4012   0.3,                                    !- Constant Minimum Air Flow Fraction
   4013   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4014   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4015   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4016   Coil Heating Water 73,                  !- Reheat Coil Name
   4017   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4018   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4019   Node 487,                               !- Air Outlet Node Name
   4020   0.001,                                  !- Convergence Tolerance
   4021   Normal,                                 !- Damper Heating Action
   4022   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4023   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4024   35;                                     !- Maximum Reheat Air Temperature {C}
   4025 
   4026 Coil:Heating:Water,
   4027   Coil Heating Water 73,                  !- Name
   4028   Always_On,                              !- Availability Schedule Name
   4029   Autosize,                               !- U-Factor Times Area Value {W/K}
   4030   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4031   Node 490,                               !- Water Inlet Node Name
   4032   Node 491,                               !- Water Outlet Node Name
   4033   Air Terminal Single Duct VAV Reheat 72 Damper Outlet, !- Air Inlet Node Name
   4034   Node 487,                               !- Air Outlet Node Name
   4035   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4036   Autosize,                               !- Rated Capacity {W}
   4037   82.2,                                   !- Rated Inlet Water Temperature {C}
   4038   16.6,                                   !- Rated Inlet Air Temperature {C}
   4039   71.1,                                   !- Rated Outlet Water Temperature {C}
   4040   32.2,                                   !- Rated Outlet Air Temperature {C}
   4041   0.5;                                    !- Rated Ratio for Air and Water Convection
   4042 
   4043 ZoneHVAC:AirDistributionUnit,
   4044   ZoneHVAC:AirDistributionUnit {42cdce0f-530b-45f9-8af6-f9230324ecaf}, !- Name
   4045   Node 492,                               !- Air Distribution Unit Outlet Node Name
   4046   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4047   Air Terminal Single Duct VAV Reheat 73; !- Air Terminal Name
   4048 
   4049 AirTerminal:SingleDuct:VAV:Reheat,
   4050   Air Terminal Single Duct VAV Reheat 73, !- Name
   4051   Always_On,                              !- Availability Schedule Name
   4052   Air Terminal Single Duct VAV Reheat 73 Damper Outlet, !- Damper Air Outlet Node Name
   4053   Node 494,                               !- Air Inlet Node Name
   4054   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4055   Constant,                               !- Zone Minimum Air Flow Input Method
   4056   0.3,                                    !- Constant Minimum Air Flow Fraction
   4057   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4058   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4059   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4060   Coil Heating Water 74,                  !- Reheat Coil Name
   4061   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4062   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4063   Node 492,                               !- Air Outlet Node Name
   4064   0.001,                                  !- Convergence Tolerance
   4065   Normal,                                 !- Damper Heating Action
   4066   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4067   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4068   35;                                     !- Maximum Reheat Air Temperature {C}
   4069 
   4070 Coil:Heating:Water,
   4071   Coil Heating Water 74,                  !- Name
   4072   Always_On,                              !- Availability Schedule Name
   4073   Autosize,                               !- U-Factor Times Area Value {W/K}
   4074   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4075   Node 495,                               !- Water Inlet Node Name
   4076   Node 496,                               !- Water Outlet Node Name
   4077   Air Terminal Single Duct VAV Reheat 73 Damper Outlet, !- Air Inlet Node Name
   4078   Node 492,                               !- Air Outlet Node Name
   4079   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4080   Autosize,                               !- Rated Capacity {W}
   4081   82.2,                                   !- Rated Inlet Water Temperature {C}
   4082   16.6,                                   !- Rated Inlet Air Temperature {C}
   4083   71.1,                                   !- Rated Outlet Water Temperature {C}
   4084   32.2,                                   !- Rated Outlet Air Temperature {C}
   4085   0.5;                                    !- Rated Ratio for Air and Water Convection
   4086 
   4087 ZoneHVAC:AirDistributionUnit,
   4088   ZoneHVAC:AirDistributionUnit {b27f59b4-801c-46ab-bd4c-71f20507471b}, !- Name
   4089   Node 497,                               !- Air Distribution Unit Outlet Node Name
   4090   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4091   Air Terminal Single Duct VAV Reheat 74; !- Air Terminal Name
   4092 
   4093 AirTerminal:SingleDuct:VAV:Reheat,
   4094   Air Terminal Single Duct VAV Reheat 74, !- Name
   4095   Always_On,                              !- Availability Schedule Name
   4096   Air Terminal Single Duct VAV Reheat 74 Damper Outlet, !- Damper Air Outlet Node Name
   4097   Node 499,                               !- Air Inlet Node Name
   4098   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4099   Constant,                               !- Zone Minimum Air Flow Input Method
   4100   0.3,                                    !- Constant Minimum Air Flow Fraction
   4101   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4102   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4103   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4104   Coil Heating Water 75,                  !- Reheat Coil Name
   4105   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4106   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4107   Node 497,                               !- Air Outlet Node Name
   4108   0.001,                                  !- Convergence Tolerance
   4109   Normal,                                 !- Damper Heating Action
   4110   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4111   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4112   35;                                     !- Maximum Reheat Air Temperature {C}
   4113 
   4114 Coil:Heating:Water,
   4115   Coil Heating Water 75,                  !- Name
   4116   Always_On,                              !- Availability Schedule Name
   4117   Autosize,                               !- U-Factor Times Area Value {W/K}
   4118   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4119   Node 500,                               !- Water Inlet Node Name
   4120   Node 501,                               !- Water Outlet Node Name
   4121   Air Terminal Single Duct VAV Reheat 74 Damper Outlet, !- Air Inlet Node Name
   4122   Node 497,                               !- Air Outlet Node Name
   4123   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4124   Autosize,                               !- Rated Capacity {W}
   4125   82.2,                                   !- Rated Inlet Water Temperature {C}
   4126   16.6,                                   !- Rated Inlet Air Temperature {C}
   4127   71.1,                                   !- Rated Outlet Water Temperature {C}
   4128   32.2,                                   !- Rated Outlet Air Temperature {C}
   4129   0.5;                                    !- Rated Ratio for Air and Water Convection
   4130 
   4131 ZoneHVAC:AirDistributionUnit,
   4132   ZoneHVAC:AirDistributionUnit {400d239a-c62c-41bf-accb-df7daae72eeb}, !- Name
   4133   Node 502,                               !- Air Distribution Unit Outlet Node Name
   4134   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4135   Air Terminal Single Duct VAV Reheat 75; !- Air Terminal Name
   4136 
   4137 AirTerminal:SingleDuct:VAV:Reheat,
   4138   Air Terminal Single Duct VAV Reheat 75, !- Name
   4139   Always_On,                              !- Availability Schedule Name
   4140   Air Terminal Single Duct VAV Reheat 75 Damper Outlet, !- Damper Air Outlet Node Name
   4141   Node 504,                               !- Air Inlet Node Name
   4142   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4143   Constant,                               !- Zone Minimum Air Flow Input Method
   4144   0.3,                                    !- Constant Minimum Air Flow Fraction
   4145   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4146   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4147   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4148   Coil Heating Water 76,                  !- Reheat Coil Name
   4149   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4150   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4151   Node 502,                               !- Air Outlet Node Name
   4152   0.001,                                  !- Convergence Tolerance
   4153   Normal,                                 !- Damper Heating Action
   4154   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4155   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4156   35;                                     !- Maximum Reheat Air Temperature {C}
   4157 
   4158 Coil:Heating:Water,
   4159   Coil Heating Water 76,                  !- Name
   4160   Always_On,                              !- Availability Schedule Name
   4161   Autosize,                               !- U-Factor Times Area Value {W/K}
   4162   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4163   Node 505,                               !- Water Inlet Node Name
   4164   Node 506,                               !- Water Outlet Node Name
   4165   Air Terminal Single Duct VAV Reheat 75 Damper Outlet, !- Air Inlet Node Name
   4166   Node 502,                               !- Air Outlet Node Name
   4167   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4168   Autosize,                               !- Rated Capacity {W}
   4169   82.2,                                   !- Rated Inlet Water Temperature {C}
   4170   16.6,                                   !- Rated Inlet Air Temperature {C}
   4171   71.1,                                   !- Rated Outlet Water Temperature {C}
   4172   32.2,                                   !- Rated Outlet Air Temperature {C}
   4173   0.5;                                    !- Rated Ratio for Air and Water Convection
   4174 
   4175 ZoneHVAC:AirDistributionUnit,
   4176   ZoneHVAC:AirDistributionUnit {a3f75cb9-ce24-403b-bb06-590e48ca6b5d}, !- Name
   4177   Node 507,                               !- Air Distribution Unit Outlet Node Name
   4178   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4179   Air Terminal Single Duct VAV Reheat 76; !- Air Terminal Name
   4180 
   4181 AirTerminal:SingleDuct:VAV:Reheat,
   4182   Air Terminal Single Duct VAV Reheat 76, !- Name
   4183   Always_On,                              !- Availability Schedule Name
   4184   Air Terminal Single Duct VAV Reheat 76 Damper Outlet, !- Damper Air Outlet Node Name
   4185   Node 509,                               !- Air Inlet Node Name
   4186   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4187   Constant,                               !- Zone Minimum Air Flow Input Method
   4188   0.3,                                    !- Constant Minimum Air Flow Fraction
   4189   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4190   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4191   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4192   Coil Heating Water 77,                  !- Reheat Coil Name
   4193   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4194   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4195   Node 507,                               !- Air Outlet Node Name
   4196   0.001,                                  !- Convergence Tolerance
   4197   Normal,                                 !- Damper Heating Action
   4198   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4199   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4200   35;                                     !- Maximum Reheat Air Temperature {C}
   4201 
   4202 Coil:Heating:Water,
   4203   Coil Heating Water 77,                  !- Name
   4204   Always_On,                              !- Availability Schedule Name
   4205   Autosize,                               !- U-Factor Times Area Value {W/K}
   4206   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4207   Node 510,                               !- Water Inlet Node Name
   4208   Node 511,                               !- Water Outlet Node Name
   4209   Air Terminal Single Duct VAV Reheat 76 Damper Outlet, !- Air Inlet Node Name
   4210   Node 507,                               !- Air Outlet Node Name
   4211   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4212   Autosize,                               !- Rated Capacity {W}
   4213   82.2,                                   !- Rated Inlet Water Temperature {C}
   4214   16.6,                                   !- Rated Inlet Air Temperature {C}
   4215   71.1,                                   !- Rated Outlet Water Temperature {C}
   4216   32.2,                                   !- Rated Outlet Air Temperature {C}
   4217   0.5;                                    !- Rated Ratio for Air and Water Convection
   4218 
   4219 ZoneHVAC:AirDistributionUnit,
   4220   ZoneHVAC:AirDistributionUnit {f86b4fce-a8e2-4f14-aef0-c6205c881193}, !- Name
   4221   Node 512,                               !- Air Distribution Unit Outlet Node Name
   4222   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4223   Air Terminal Single Duct VAV Reheat 77; !- Air Terminal Name
   4224 
   4225 AirTerminal:SingleDuct:VAV:Reheat,
   4226   Air Terminal Single Duct VAV Reheat 77, !- Name
   4227   Always_On,                              !- Availability Schedule Name
   4228   Air Terminal Single Duct VAV Reheat 77 Damper Outlet, !- Damper Air Outlet Node Name
   4229   Node 514,                               !- Air Inlet Node Name
   4230   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4231   Constant,                               !- Zone Minimum Air Flow Input Method
   4232   0.3,                                    !- Constant Minimum Air Flow Fraction
   4233   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4234   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4235   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4236   Coil Heating Water 78,                  !- Reheat Coil Name
   4237   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4238   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4239   Node 512,                               !- Air Outlet Node Name
   4240   0.001,                                  !- Convergence Tolerance
   4241   Normal,                                 !- Damper Heating Action
   4242   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4243   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4244   35;                                     !- Maximum Reheat Air Temperature {C}
   4245 
   4246 Coil:Heating:Water,
   4247   Coil Heating Water 78,                  !- Name
   4248   Always_On,                              !- Availability Schedule Name
   4249   Autosize,                               !- U-Factor Times Area Value {W/K}
   4250   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4251   Node 515,                               !- Water Inlet Node Name
   4252   Node 516,                               !- Water Outlet Node Name
   4253   Air Terminal Single Duct VAV Reheat 77 Damper Outlet, !- Air Inlet Node Name
   4254   Node 512,                               !- Air Outlet Node Name
   4255   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4256   Autosize,                               !- Rated Capacity {W}
   4257   82.2,                                   !- Rated Inlet Water Temperature {C}
   4258   16.6,                                   !- Rated Inlet Air Temperature {C}
   4259   71.1,                                   !- Rated Outlet Water Temperature {C}
   4260   32.2,                                   !- Rated Outlet Air Temperature {C}
   4261   0.5;                                    !- Rated Ratio for Air and Water Convection
   4262 
   4263 ZoneHVAC:AirDistributionUnit,
   4264   ZoneHVAC:AirDistributionUnit {dcc3a3e2-f20a-46b1-a83a-65047c90989b}, !- Name
   4265   Node 517,                               !- Air Distribution Unit Outlet Node Name
   4266   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4267   Air Terminal Single Duct VAV Reheat 78; !- Air Terminal Name
   4268 
   4269 AirTerminal:SingleDuct:VAV:Reheat,
   4270   Air Terminal Single Duct VAV Reheat 78, !- Name
   4271   Always_On,                              !- Availability Schedule Name
   4272   Air Terminal Single Duct VAV Reheat 78 Damper Outlet, !- Damper Air Outlet Node Name
   4273   Node 519,                               !- Air Inlet Node Name
   4274   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4275   Constant,                               !- Zone Minimum Air Flow Input Method
   4276   0.3,                                    !- Constant Minimum Air Flow Fraction
   4277   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4278   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4279   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4280   Coil Heating Water 79,                  !- Reheat Coil Name
   4281   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4282   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4283   Node 517,                               !- Air Outlet Node Name
   4284   0.001,                                  !- Convergence Tolerance
   4285   Normal,                                 !- Damper Heating Action
   4286   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4287   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4288   35;                                     !- Maximum Reheat Air Temperature {C}
   4289 
   4290 Coil:Heating:Water,
   4291   Coil Heating Water 79,                  !- Name
   4292   Always_On,                              !- Availability Schedule Name
   4293   Autosize,                               !- U-Factor Times Area Value {W/K}
   4294   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4295   Node 520,                               !- Water Inlet Node Name
   4296   Node 521,                               !- Water Outlet Node Name
   4297   Air Terminal Single Duct VAV Reheat 78 Damper Outlet, !- Air Inlet Node Name
   4298   Node 517,                               !- Air Outlet Node Name
   4299   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4300   Autosize,                               !- Rated Capacity {W}
   4301   82.2,                                   !- Rated Inlet Water Temperature {C}
   4302   16.6,                                   !- Rated Inlet Air Temperature {C}
   4303   71.1,                                   !- Rated Outlet Water Temperature {C}
   4304   32.2,                                   !- Rated Outlet Air Temperature {C}
   4305   0.5;                                    !- Rated Ratio for Air and Water Convection
   4306 
   4307 ZoneHVAC:AirDistributionUnit,
   4308   ZoneHVAC:AirDistributionUnit {80162665-3b9f-4f4d-9ed3-b34ed6842033}, !- Name
   4309   Node 522,                               !- Air Distribution Unit Outlet Node Name
   4310   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4311   Air Terminal Single Duct VAV Reheat 79; !- Air Terminal Name
   4312 
   4313 AirTerminal:SingleDuct:VAV:Reheat,
   4314   Air Terminal Single Duct VAV Reheat 79, !- Name
   4315   Always_On,                              !- Availability Schedule Name
   4316   Air Terminal Single Duct VAV Reheat 79 Damper Outlet, !- Damper Air Outlet Node Name
   4317   Node 524,                               !- Air Inlet Node Name
   4318   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4319   Constant,                               !- Zone Minimum Air Flow Input Method
   4320   0.3,                                    !- Constant Minimum Air Flow Fraction
   4321   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4322   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4323   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4324   Coil Heating Water 80,                  !- Reheat Coil Name
   4325   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4326   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4327   Node 522,                               !- Air Outlet Node Name
   4328   0.001,                                  !- Convergence Tolerance
   4329   Normal,                                 !- Damper Heating Action
   4330   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4331   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4332   35;                                     !- Maximum Reheat Air Temperature {C}
   4333 
   4334 Coil:Heating:Water,
   4335   Coil Heating Water 80,                  !- Name
   4336   Always_On,                              !- Availability Schedule Name
   4337   Autosize,                               !- U-Factor Times Area Value {W/K}
   4338   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4339   Node 525,                               !- Water Inlet Node Name
   4340   Node 526,                               !- Water Outlet Node Name
   4341   Air Terminal Single Duct VAV Reheat 79 Damper Outlet, !- Air Inlet Node Name
   4342   Node 522,                               !- Air Outlet Node Name
   4343   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4344   Autosize,                               !- Rated Capacity {W}
   4345   82.2,                                   !- Rated Inlet Water Temperature {C}
   4346   16.6,                                   !- Rated Inlet Air Temperature {C}
   4347   71.1,                                   !- Rated Outlet Water Temperature {C}
   4348   32.2,                                   !- Rated Outlet Air Temperature {C}
   4349   0.5;                                    !- Rated Ratio for Air and Water Convection
   4350 
   4351 ZoneHVAC:AirDistributionUnit,
   4352   ZoneHVAC:AirDistributionUnit {b3bbddd6-7b0a-4569-a3eb-cf69df0b0894}, !- Name
   4353   Node 527,                               !- Air Distribution Unit Outlet Node Name
   4354   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4355   Air Terminal Single Duct VAV Reheat 80; !- Air Terminal Name
   4356 
   4357 AirTerminal:SingleDuct:VAV:Reheat,
   4358   Air Terminal Single Duct VAV Reheat 80, !- Name
   4359   Always_On,                              !- Availability Schedule Name
   4360   Air Terminal Single Duct VAV Reheat 80 Damper Outlet, !- Damper Air Outlet Node Name
   4361   Node 529,                               !- Air Inlet Node Name
   4362   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4363   Constant,                               !- Zone Minimum Air Flow Input Method
   4364   0.3,                                    !- Constant Minimum Air Flow Fraction
   4365   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4366   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4367   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4368   Coil Heating Water 81,                  !- Reheat Coil Name
   4369   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4370   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4371   Node 527,                               !- Air Outlet Node Name
   4372   0.001,                                  !- Convergence Tolerance
   4373   Normal,                                 !- Damper Heating Action
   4374   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4375   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4376   35;                                     !- Maximum Reheat Air Temperature {C}
   4377 
   4378 Coil:Heating:Water,
   4379   Coil Heating Water 81,                  !- Name
   4380   Always_On,                              !- Availability Schedule Name
   4381   Autosize,                               !- U-Factor Times Area Value {W/K}
   4382   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4383   Node 530,                               !- Water Inlet Node Name
   4384   Node 531,                               !- Water Outlet Node Name
   4385   Air Terminal Single Duct VAV Reheat 80 Damper Outlet, !- Air Inlet Node Name
   4386   Node 527,                               !- Air Outlet Node Name
   4387   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4388   Autosize,                               !- Rated Capacity {W}
   4389   82.2,                                   !- Rated Inlet Water Temperature {C}
   4390   16.6,                                   !- Rated Inlet Air Temperature {C}
   4391   71.1,                                   !- Rated Outlet Water Temperature {C}
   4392   32.2,                                   !- Rated Outlet Air Temperature {C}
   4393   0.5;                                    !- Rated Ratio for Air and Water Convection
   4394 
   4395 ZoneHVAC:AirDistributionUnit,
   4396   ZoneHVAC:AirDistributionUnit {0c7de722-7dd2-4552-996e-c1407ae6addc}, !- Name
   4397   Node 532,                               !- Air Distribution Unit Outlet Node Name
   4398   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4399   Air Terminal Single Duct VAV Reheat 81; !- Air Terminal Name
   4400 
   4401 AirTerminal:SingleDuct:VAV:Reheat,
   4402   Air Terminal Single Duct VAV Reheat 81, !- Name
   4403   Always_On,                              !- Availability Schedule Name
   4404   Air Terminal Single Duct VAV Reheat 81 Damper Outlet, !- Damper Air Outlet Node Name
   4405   Node 534,                               !- Air Inlet Node Name
   4406   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4407   Constant,                               !- Zone Minimum Air Flow Input Method
   4408   0.3,                                    !- Constant Minimum Air Flow Fraction
   4409   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4410   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4411   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4412   Coil Heating Water 82,                  !- Reheat Coil Name
   4413   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4414   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4415   Node 532,                               !- Air Outlet Node Name
   4416   0.001,                                  !- Convergence Tolerance
   4417   Normal,                                 !- Damper Heating Action
   4418   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4419   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4420   35;                                     !- Maximum Reheat Air Temperature {C}
   4421 
   4422 Coil:Heating:Water,
   4423   Coil Heating Water 82,                  !- Name
   4424   Always_On,                              !- Availability Schedule Name
   4425   Autosize,                               !- U-Factor Times Area Value {W/K}
   4426   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4427   Node 535,                               !- Water Inlet Node Name
   4428   Node 536,                               !- Water Outlet Node Name
   4429   Air Terminal Single Duct VAV Reheat 81 Damper Outlet, !- Air Inlet Node Name
   4430   Node 532,                               !- Air Outlet Node Name
   4431   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4432   Autosize,                               !- Rated Capacity {W}
   4433   82.2,                                   !- Rated Inlet Water Temperature {C}
   4434   16.6,                                   !- Rated Inlet Air Temperature {C}
   4435   71.1,                                   !- Rated Outlet Water Temperature {C}
   4436   32.2,                                   !- Rated Outlet Air Temperature {C}
   4437   0.5;                                    !- Rated Ratio for Air and Water Convection
   4438 
   4439 ZoneHVAC:AirDistributionUnit,
   4440   ZoneHVAC:AirDistributionUnit {6d0c2cbd-232b-4091-9302-b12c114b6894}, !- Name
   4441   Node 537,                               !- Air Distribution Unit Outlet Node Name
   4442   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4443   Air Terminal Single Duct VAV Reheat 82; !- Air Terminal Name
   4444 
   4445 AirTerminal:SingleDuct:VAV:Reheat,
   4446   Air Terminal Single Duct VAV Reheat 82, !- Name
   4447   Always_On,                              !- Availability Schedule Name
   4448   Air Terminal Single Duct VAV Reheat 82 Damper Outlet, !- Damper Air Outlet Node Name
   4449   Node 539,                               !- Air Inlet Node Name
   4450   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4451   Constant,                               !- Zone Minimum Air Flow Input Method
   4452   0.3,                                    !- Constant Minimum Air Flow Fraction
   4453   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4454   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4455   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4456   Coil Heating Water 83,                  !- Reheat Coil Name
   4457   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4458   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4459   Node 537,                               !- Air Outlet Node Name
   4460   0.001,                                  !- Convergence Tolerance
   4461   Normal,                                 !- Damper Heating Action
   4462   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4463   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4464   35;                                     !- Maximum Reheat Air Temperature {C}
   4465 
   4466 Coil:Heating:Water,
   4467   Coil Heating Water 83,                  !- Name
   4468   Always_On,                              !- Availability Schedule Name
   4469   Autosize,                               !- U-Factor Times Area Value {W/K}
   4470   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4471   Node 540,                               !- Water Inlet Node Name
   4472   Node 541,                               !- Water Outlet Node Name
   4473   Air Terminal Single Duct VAV Reheat 82 Damper Outlet, !- Air Inlet Node Name
   4474   Node 537,                               !- Air Outlet Node Name
   4475   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4476   Autosize,                               !- Rated Capacity {W}
   4477   82.2,                                   !- Rated Inlet Water Temperature {C}
   4478   16.6,                                   !- Rated Inlet Air Temperature {C}
   4479   71.1,                                   !- Rated Outlet Water Temperature {C}
   4480   32.2,                                   !- Rated Outlet Air Temperature {C}
   4481   0.5;                                    !- Rated Ratio for Air and Water Convection
   4482 
   4483 ZoneHVAC:AirDistributionUnit,
   4484   ZoneHVAC:AirDistributionUnit {ee58c079-7ce5-4218-859b-31ee45260690}, !- Name
   4485   Node 542,                               !- Air Distribution Unit Outlet Node Name
   4486   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4487   Air Terminal Single Duct VAV Reheat 83; !- Air Terminal Name
   4488 
   4489 AirTerminal:SingleDuct:VAV:Reheat,
   4490   Air Terminal Single Duct VAV Reheat 83, !- Name
   4491   Always_On,                              !- Availability Schedule Name
   4492   Air Terminal Single Duct VAV Reheat 83 Damper Outlet, !- Damper Air Outlet Node Name
   4493   Node 544,                               !- Air Inlet Node Name
   4494   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4495   Constant,                               !- Zone Minimum Air Flow Input Method
   4496   0.3,                                    !- Constant Minimum Air Flow Fraction
   4497   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4498   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4499   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4500   Coil Heating Water 84,                  !- Reheat Coil Name
   4501   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4502   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4503   Node 542,                               !- Air Outlet Node Name
   4504   0.001,                                  !- Convergence Tolerance
   4505   Normal,                                 !- Damper Heating Action
   4506   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4507   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4508   35;                                     !- Maximum Reheat Air Temperature {C}
   4509 
   4510 Coil:Heating:Water,
   4511   Coil Heating Water 84,                  !- Name
   4512   Always_On,                              !- Availability Schedule Name
   4513   Autosize,                               !- U-Factor Times Area Value {W/K}
   4514   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4515   Node 545,                               !- Water Inlet Node Name
   4516   Node 546,                               !- Water Outlet Node Name
   4517   Air Terminal Single Duct VAV Reheat 83 Damper Outlet, !- Air Inlet Node Name
   4518   Node 542,                               !- Air Outlet Node Name
   4519   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4520   Autosize,                               !- Rated Capacity {W}
   4521   82.2,                                   !- Rated Inlet Water Temperature {C}
   4522   16.6,                                   !- Rated Inlet Air Temperature {C}
   4523   71.1,                                   !- Rated Outlet Water Temperature {C}
   4524   32.2,                                   !- Rated Outlet Air Temperature {C}
   4525   0.5;                                    !- Rated Ratio for Air and Water Convection
   4526 
   4527 ZoneHVAC:AirDistributionUnit,
   4528   ZoneHVAC:AirDistributionUnit {cff23b07-5e5f-4a08-8feb-298d65ce2eed}, !- Name
   4529   Node 547,                               !- Air Distribution Unit Outlet Node Name
   4530   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4531   Air Terminal Single Duct VAV Reheat 84; !- Air Terminal Name
   4532 
   4533 AirTerminal:SingleDuct:VAV:Reheat,
   4534   Air Terminal Single Duct VAV Reheat 84, !- Name
   4535   Always_On,                              !- Availability Schedule Name
   4536   Air Terminal Single Duct VAV Reheat 84 Damper Outlet, !- Damper Air Outlet Node Name
   4537   Node 549,                               !- Air Inlet Node Name
   4538   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4539   Constant,                               !- Zone Minimum Air Flow Input Method
   4540   0.3,                                    !- Constant Minimum Air Flow Fraction
   4541   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4542   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4543   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4544   Coil Heating Water 85,                  !- Reheat Coil Name
   4545   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4546   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4547   Node 547,                               !- Air Outlet Node Name
   4548   0.001,                                  !- Convergence Tolerance
   4549   Normal,                                 !- Damper Heating Action
   4550   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4551   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4552   35;                                     !- Maximum Reheat Air Temperature {C}
   4553 
   4554 Coil:Heating:Water,
   4555   Coil Heating Water 85,                  !- Name
   4556   Always_On,                              !- Availability Schedule Name
   4557   Autosize,                               !- U-Factor Times Area Value {W/K}
   4558   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4559   Node 550,                               !- Water Inlet Node Name
   4560   Node 551,                               !- Water Outlet Node Name
   4561   Air Terminal Single Duct VAV Reheat 84 Damper Outlet, !- Air Inlet Node Name
   4562   Node 547,                               !- Air Outlet Node Name
   4563   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4564   Autosize,                               !- Rated Capacity {W}
   4565   82.2,                                   !- Rated Inlet Water Temperature {C}
   4566   16.6,                                   !- Rated Inlet Air Temperature {C}
   4567   71.1,                                   !- Rated Outlet Water Temperature {C}
   4568   32.2,                                   !- Rated Outlet Air Temperature {C}
   4569   0.5;                                    !- Rated Ratio for Air and Water Convection
   4570 
   4571 ZoneHVAC:AirDistributionUnit,
   4572   ZoneHVAC:AirDistributionUnit {e974edd3-2b22-4d2f-ac37-5daa9c5261f5}, !- Name
   4573   Node 552,                               !- Air Distribution Unit Outlet Node Name
   4574   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4575   Air Terminal Single Duct VAV Reheat 85; !- Air Terminal Name
   4576 
   4577 AirTerminal:SingleDuct:VAV:Reheat,
   4578   Air Terminal Single Duct VAV Reheat 85, !- Name
   4579   Always_On,                              !- Availability Schedule Name
   4580   Air Terminal Single Duct VAV Reheat 85 Damper Outlet, !- Damper Air Outlet Node Name
   4581   Node 554,                               !- Air Inlet Node Name
   4582   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4583   Constant,                               !- Zone Minimum Air Flow Input Method
   4584   0.3,                                    !- Constant Minimum Air Flow Fraction
   4585   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4586   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4587   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4588   Coil Heating Water 86,                  !- Reheat Coil Name
   4589   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4590   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4591   Node 552,                               !- Air Outlet Node Name
   4592   0.001,                                  !- Convergence Tolerance
   4593   Normal,                                 !- Damper Heating Action
   4594   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4595   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4596   35;                                     !- Maximum Reheat Air Temperature {C}
   4597 
   4598 Coil:Heating:Water,
   4599   Coil Heating Water 86,                  !- Name
   4600   Always_On,                              !- Availability Schedule Name
   4601   Autosize,                               !- U-Factor Times Area Value {W/K}
   4602   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4603   Node 555,                               !- Water Inlet Node Name
   4604   Node 556,                               !- Water Outlet Node Name
   4605   Air Terminal Single Duct VAV Reheat 85 Damper Outlet, !- Air Inlet Node Name
   4606   Node 552,                               !- Air Outlet Node Name
   4607   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4608   Autosize,                               !- Rated Capacity {W}
   4609   82.2,                                   !- Rated Inlet Water Temperature {C}
   4610   16.6,                                   !- Rated Inlet Air Temperature {C}
   4611   71.1,                                   !- Rated Outlet Water Temperature {C}
   4612   32.2,                                   !- Rated Outlet Air Temperature {C}
   4613   0.5;                                    !- Rated Ratio for Air and Water Convection
   4614 
   4615 ZoneHVAC:AirDistributionUnit,
   4616   ZoneHVAC:AirDistributionUnit {2bf629da-83e6-4ce6-a45a-6c2af43dc24a}, !- Name
   4617   Node 557,                               !- Air Distribution Unit Outlet Node Name
   4618   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4619   Air Terminal Single Duct VAV Reheat 86; !- Air Terminal Name
   4620 
   4621 AirTerminal:SingleDuct:VAV:Reheat,
   4622   Air Terminal Single Duct VAV Reheat 86, !- Name
   4623   Always_On,                              !- Availability Schedule Name
   4624   Air Terminal Single Duct VAV Reheat 86 Damper Outlet, !- Damper Air Outlet Node Name
   4625   Node 559,                               !- Air Inlet Node Name
   4626   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4627   Constant,                               !- Zone Minimum Air Flow Input Method
   4628   0.3,                                    !- Constant Minimum Air Flow Fraction
   4629   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4630   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4631   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4632   Coil Heating Water 87,                  !- Reheat Coil Name
   4633   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4634   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4635   Node 557,                               !- Air Outlet Node Name
   4636   0.001,                                  !- Convergence Tolerance
   4637   Normal,                                 !- Damper Heating Action
   4638   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4639   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4640   35;                                     !- Maximum Reheat Air Temperature {C}
   4641 
   4642 Coil:Heating:Water,
   4643   Coil Heating Water 87,                  !- Name
   4644   Always_On,                              !- Availability Schedule Name
   4645   Autosize,                               !- U-Factor Times Area Value {W/K}
   4646   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4647   Node 560,                               !- Water Inlet Node Name
   4648   Node 561,                               !- Water Outlet Node Name
   4649   Air Terminal Single Duct VAV Reheat 86 Damper Outlet, !- Air Inlet Node Name
   4650   Node 557,                               !- Air Outlet Node Name
   4651   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4652   Autosize,                               !- Rated Capacity {W}
   4653   82.2,                                   !- Rated Inlet Water Temperature {C}
   4654   16.6,                                   !- Rated Inlet Air Temperature {C}
   4655   71.1,                                   !- Rated Outlet Water Temperature {C}
   4656   32.2,                                   !- Rated Outlet Air Temperature {C}
   4657   0.5;                                    !- Rated Ratio for Air and Water Convection
   4658 
   4659 ZoneHVAC:AirDistributionUnit,
   4660   ZoneHVAC:AirDistributionUnit {b02e9175-8300-49a3-8b87-01d3cbe957d9}, !- Name
   4661   Node 562,                               !- Air Distribution Unit Outlet Node Name
   4662   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4663   Air Terminal Single Duct VAV Reheat 87; !- Air Terminal Name
   4664 
   4665 AirTerminal:SingleDuct:VAV:Reheat,
   4666   Air Terminal Single Duct VAV Reheat 87, !- Name
   4667   Always_On,                              !- Availability Schedule Name
   4668   Air Terminal Single Duct VAV Reheat 87 Damper Outlet, !- Damper Air Outlet Node Name
   4669   Node 564,                               !- Air Inlet Node Name
   4670   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4671   Constant,                               !- Zone Minimum Air Flow Input Method
   4672   0.3,                                    !- Constant Minimum Air Flow Fraction
   4673   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4674   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4675   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4676   Coil Heating Water 88,                  !- Reheat Coil Name
   4677   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4678   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4679   Node 562,                               !- Air Outlet Node Name
   4680   0.001,                                  !- Convergence Tolerance
   4681   Normal,                                 !- Damper Heating Action
   4682   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4683   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4684   35;                                     !- Maximum Reheat Air Temperature {C}
   4685 
   4686 Coil:Heating:Water,
   4687   Coil Heating Water 88,                  !- Name
   4688   Always_On,                              !- Availability Schedule Name
   4689   Autosize,                               !- U-Factor Times Area Value {W/K}
   4690   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4691   Node 565,                               !- Water Inlet Node Name
   4692   Node 566,                               !- Water Outlet Node Name
   4693   Air Terminal Single Duct VAV Reheat 87 Damper Outlet, !- Air Inlet Node Name
   4694   Node 562,                               !- Air Outlet Node Name
   4695   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4696   Autosize,                               !- Rated Capacity {W}
   4697   82.2,                                   !- Rated Inlet Water Temperature {C}
   4698   16.6,                                   !- Rated Inlet Air Temperature {C}
   4699   71.1,                                   !- Rated Outlet Water Temperature {C}
   4700   32.2,                                   !- Rated Outlet Air Temperature {C}
   4701   0.5;                                    !- Rated Ratio for Air and Water Convection
   4702 
   4703 ZoneHVAC:AirDistributionUnit,
   4704   ZoneHVAC:AirDistributionUnit {b0f7b8d3-d2bc-4dc6-a9e1-078e524d05fc}, !- Name
   4705   Node 567,                               !- Air Distribution Unit Outlet Node Name
   4706   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4707   Air Terminal Single Duct VAV Reheat 88; !- Air Terminal Name
   4708 
   4709 AirTerminal:SingleDuct:VAV:Reheat,
   4710   Air Terminal Single Duct VAV Reheat 88, !- Name
   4711   Always_On,                              !- Availability Schedule Name
   4712   Air Terminal Single Duct VAV Reheat 88 Damper Outlet, !- Damper Air Outlet Node Name
   4713   Node 569,                               !- Air Inlet Node Name
   4714   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4715   Constant,                               !- Zone Minimum Air Flow Input Method
   4716   0.3,                                    !- Constant Minimum Air Flow Fraction
   4717   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4718   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4719   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4720   Coil Heating Water 89,                  !- Reheat Coil Name
   4721   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4722   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4723   Node 567,                               !- Air Outlet Node Name
   4724   0.001,                                  !- Convergence Tolerance
   4725   Normal,                                 !- Damper Heating Action
   4726   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4727   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4728   35;                                     !- Maximum Reheat Air Temperature {C}
   4729 
   4730 Coil:Heating:Water,
   4731   Coil Heating Water 89,                  !- Name
   4732   Always_On,                              !- Availability Schedule Name
   4733   Autosize,                               !- U-Factor Times Area Value {W/K}
   4734   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4735   Node 570,                               !- Water Inlet Node Name
   4736   Node 571,                               !- Water Outlet Node Name
   4737   Air Terminal Single Duct VAV Reheat 88 Damper Outlet, !- Air Inlet Node Name
   4738   Node 567,                               !- Air Outlet Node Name
   4739   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4740   Autosize,                               !- Rated Capacity {W}
   4741   82.2,                                   !- Rated Inlet Water Temperature {C}
   4742   16.6,                                   !- Rated Inlet Air Temperature {C}
   4743   71.1,                                   !- Rated Outlet Water Temperature {C}
   4744   32.2,                                   !- Rated Outlet Air Temperature {C}
   4745   0.5;                                    !- Rated Ratio for Air and Water Convection
   4746 
   4747 ZoneHVAC:AirDistributionUnit,
   4748   ZoneHVAC:AirDistributionUnit {4d02173a-162d-4472-b349-d46c14591a06}, !- Name
   4749   Node 572,                               !- Air Distribution Unit Outlet Node Name
   4750   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4751   Air Terminal Single Duct VAV Reheat 89; !- Air Terminal Name
   4752 
   4753 AirTerminal:SingleDuct:VAV:Reheat,
   4754   Air Terminal Single Duct VAV Reheat 89, !- Name
   4755   Always_On,                              !- Availability Schedule Name
   4756   Air Terminal Single Duct VAV Reheat 89 Damper Outlet, !- Damper Air Outlet Node Name
   4757   Node 574,                               !- Air Inlet Node Name
   4758   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4759   Constant,                               !- Zone Minimum Air Flow Input Method
   4760   0.3,                                    !- Constant Minimum Air Flow Fraction
   4761   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4762   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4763   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4764   Coil Heating Water 90,                  !- Reheat Coil Name
   4765   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4766   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4767   Node 572,                               !- Air Outlet Node Name
   4768   0.001,                                  !- Convergence Tolerance
   4769   Normal,                                 !- Damper Heating Action
   4770   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4771   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4772   35;                                     !- Maximum Reheat Air Temperature {C}
   4773 
   4774 Coil:Heating:Water,
   4775   Coil Heating Water 90,                  !- Name
   4776   Always_On,                              !- Availability Schedule Name
   4777   Autosize,                               !- U-Factor Times Area Value {W/K}
   4778   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4779   Node 575,                               !- Water Inlet Node Name
   4780   Node 576,                               !- Water Outlet Node Name
   4781   Air Terminal Single Duct VAV Reheat 89 Damper Outlet, !- Air Inlet Node Name
   4782   Node 572,                               !- Air Outlet Node Name
   4783   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4784   Autosize,                               !- Rated Capacity {W}
   4785   82.2,                                   !- Rated Inlet Water Temperature {C}
   4786   16.6,                                   !- Rated Inlet Air Temperature {C}
   4787   71.1,                                   !- Rated Outlet Water Temperature {C}
   4788   32.2,                                   !- Rated Outlet Air Temperature {C}
   4789   0.5;                                    !- Rated Ratio for Air and Water Convection
   4790 
   4791 ZoneHVAC:AirDistributionUnit,
   4792   ZoneHVAC:AirDistributionUnit {9454b7da-9273-4790-88ce-45825d4a6190}, !- Name
   4793   Node 577,                               !- Air Distribution Unit Outlet Node Name
   4794   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4795   Air Terminal Single Duct VAV Reheat 90; !- Air Terminal Name
   4796 
   4797 AirTerminal:SingleDuct:VAV:Reheat,
   4798   Air Terminal Single Duct VAV Reheat 90, !- Name
   4799   Always_On,                              !- Availability Schedule Name
   4800   Air Terminal Single Duct VAV Reheat 90 Damper Outlet, !- Damper Air Outlet Node Name
   4801   Node 579,                               !- Air Inlet Node Name
   4802   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4803   Constant,                               !- Zone Minimum Air Flow Input Method
   4804   0.3,                                    !- Constant Minimum Air Flow Fraction
   4805   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4806   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4807   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4808   Coil Heating Water 91,                  !- Reheat Coil Name
   4809   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4810   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4811   Node 577,                               !- Air Outlet Node Name
   4812   0.001,                                  !- Convergence Tolerance
   4813   Normal,                                 !- Damper Heating Action
   4814   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4815   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4816   35;                                     !- Maximum Reheat Air Temperature {C}
   4817 
   4818 Coil:Heating:Water,
   4819   Coil Heating Water 91,                  !- Name
   4820   Always_On,                              !- Availability Schedule Name
   4821   Autosize,                               !- U-Factor Times Area Value {W/K}
   4822   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4823   Node 580,                               !- Water Inlet Node Name
   4824   Node 581,                               !- Water Outlet Node Name
   4825   Air Terminal Single Duct VAV Reheat 90 Damper Outlet, !- Air Inlet Node Name
   4826   Node 577,                               !- Air Outlet Node Name
   4827   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4828   Autosize,                               !- Rated Capacity {W}
   4829   82.2,                                   !- Rated Inlet Water Temperature {C}
   4830   16.6,                                   !- Rated Inlet Air Temperature {C}
   4831   71.1,                                   !- Rated Outlet Water Temperature {C}
   4832   32.2,                                   !- Rated Outlet Air Temperature {C}
   4833   0.5;                                    !- Rated Ratio for Air and Water Convection
   4834 
   4835 ZoneHVAC:AirDistributionUnit,
   4836   ZoneHVAC:AirDistributionUnit {8b866cc6-2785-4a18-bee0-dfd13cf52c53}, !- Name
   4837   Node 582,                               !- Air Distribution Unit Outlet Node Name
   4838   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4839   Air Terminal Single Duct VAV Reheat 91; !- Air Terminal Name
   4840 
   4841 AirTerminal:SingleDuct:VAV:Reheat,
   4842   Air Terminal Single Duct VAV Reheat 91, !- Name
   4843   Always_On,                              !- Availability Schedule Name
   4844   Air Terminal Single Duct VAV Reheat 91 Damper Outlet, !- Damper Air Outlet Node Name
   4845   Node 584,                               !- Air Inlet Node Name
   4846   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4847   Constant,                               !- Zone Minimum Air Flow Input Method
   4848   0.3,                                    !- Constant Minimum Air Flow Fraction
   4849   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4850   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4851   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4852   Coil Heating Water 92,                  !- Reheat Coil Name
   4853   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4854   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4855   Node 582,                               !- Air Outlet Node Name
   4856   0.001,                                  !- Convergence Tolerance
   4857   Normal,                                 !- Damper Heating Action
   4858   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4859   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4860   35;                                     !- Maximum Reheat Air Temperature {C}
   4861 
   4862 Coil:Heating:Water,
   4863   Coil Heating Water 92,                  !- Name
   4864   Always_On,                              !- Availability Schedule Name
   4865   Autosize,                               !- U-Factor Times Area Value {W/K}
   4866   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4867   Node 585,                               !- Water Inlet Node Name
   4868   Node 586,                               !- Water Outlet Node Name
   4869   Air Terminal Single Duct VAV Reheat 91 Damper Outlet, !- Air Inlet Node Name
   4870   Node 582,                               !- Air Outlet Node Name
   4871   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4872   Autosize,                               !- Rated Capacity {W}
   4873   82.2,                                   !- Rated Inlet Water Temperature {C}
   4874   16.6,                                   !- Rated Inlet Air Temperature {C}
   4875   71.1,                                   !- Rated Outlet Water Temperature {C}
   4876   32.2,                                   !- Rated Outlet Air Temperature {C}
   4877   0.5;                                    !- Rated Ratio for Air and Water Convection
   4878 
   4879 ZoneHVAC:AirDistributionUnit,
   4880   ZoneHVAC:AirDistributionUnit {cd6c0a7b-681d-4357-badf-00ff5d7c6d6c}, !- Name
   4881   Node 587,                               !- Air Distribution Unit Outlet Node Name
   4882   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4883   Air Terminal Single Duct VAV Reheat 92; !- Air Terminal Name
   4884 
   4885 AirTerminal:SingleDuct:VAV:Reheat,
   4886   Air Terminal Single Duct VAV Reheat 92, !- Name
   4887   Always_On,                              !- Availability Schedule Name
   4888   Air Terminal Single Duct VAV Reheat 92 Damper Outlet, !- Damper Air Outlet Node Name
   4889   Node 589,                               !- Air Inlet Node Name
   4890   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4891   Constant,                               !- Zone Minimum Air Flow Input Method
   4892   0.3,                                    !- Constant Minimum Air Flow Fraction
   4893   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4894   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4895   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4896   Coil Heating Water 93,                  !- Reheat Coil Name
   4897   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4898   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4899   Node 587,                               !- Air Outlet Node Name
   4900   0.001,                                  !- Convergence Tolerance
   4901   Normal,                                 !- Damper Heating Action
   4902   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4903   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4904   35;                                     !- Maximum Reheat Air Temperature {C}
   4905 
   4906 Coil:Heating:Water,
   4907   Coil Heating Water 93,                  !- Name
   4908   Always_On,                              !- Availability Schedule Name
   4909   Autosize,                               !- U-Factor Times Area Value {W/K}
   4910   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4911   Node 590,                               !- Water Inlet Node Name
   4912   Node 591,                               !- Water Outlet Node Name
   4913   Air Terminal Single Duct VAV Reheat 92 Damper Outlet, !- Air Inlet Node Name
   4914   Node 587,                               !- Air Outlet Node Name
   4915   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4916   Autosize,                               !- Rated Capacity {W}
   4917   82.2,                                   !- Rated Inlet Water Temperature {C}
   4918   16.6,                                   !- Rated Inlet Air Temperature {C}
   4919   71.1,                                   !- Rated Outlet Water Temperature {C}
   4920   32.2,                                   !- Rated Outlet Air Temperature {C}
   4921   0.5;                                    !- Rated Ratio for Air and Water Convection
   4922 
   4923 ZoneHVAC:AirDistributionUnit,
   4924   ZoneHVAC:AirDistributionUnit {b377f218-5c52-4912-a90d-eecca86aed12}, !- Name
   4925   Node 592,                               !- Air Distribution Unit Outlet Node Name
   4926   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4927   Air Terminal Single Duct VAV Reheat 93; !- Air Terminal Name
   4928 
   4929 AirTerminal:SingleDuct:VAV:Reheat,
   4930   Air Terminal Single Duct VAV Reheat 93, !- Name
   4931   Always_On,                              !- Availability Schedule Name
   4932   Air Terminal Single Duct VAV Reheat 93 Damper Outlet, !- Damper Air Outlet Node Name
   4933   Node 594,                               !- Air Inlet Node Name
   4934   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4935   Constant,                               !- Zone Minimum Air Flow Input Method
   4936   0.3,                                    !- Constant Minimum Air Flow Fraction
   4937   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4938   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4939   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4940   Coil Heating Water 94,                  !- Reheat Coil Name
   4941   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4942   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4943   Node 592,                               !- Air Outlet Node Name
   4944   0.001,                                  !- Convergence Tolerance
   4945   Normal,                                 !- Damper Heating Action
   4946   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4947   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4948   35;                                     !- Maximum Reheat Air Temperature {C}
   4949 
   4950 Coil:Heating:Water,
   4951   Coil Heating Water 94,                  !- Name
   4952   Always_On,                              !- Availability Schedule Name
   4953   Autosize,                               !- U-Factor Times Area Value {W/K}
   4954   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4955   Node 595,                               !- Water Inlet Node Name
   4956   Node 596,                               !- Water Outlet Node Name
   4957   Air Terminal Single Duct VAV Reheat 93 Damper Outlet, !- Air Inlet Node Name
   4958   Node 592,                               !- Air Outlet Node Name
   4959   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4960   Autosize,                               !- Rated Capacity {W}
   4961   82.2,                                   !- Rated Inlet Water Temperature {C}
   4962   16.6,                                   !- Rated Inlet Air Temperature {C}
   4963   71.1,                                   !- Rated Outlet Water Temperature {C}
   4964   32.2,                                   !- Rated Outlet Air Temperature {C}
   4965   0.5;                                    !- Rated Ratio for Air and Water Convection
   4966 
   4967 ZoneHVAC:AirDistributionUnit,
   4968   ZoneHVAC:AirDistributionUnit {60585783-829e-4497-8acd-4c92891ce78b}, !- Name
   4969   Node 597,                               !- Air Distribution Unit Outlet Node Name
   4970   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4971   Air Terminal Single Duct VAV Reheat 94; !- Air Terminal Name
   4972 
   4973 AirTerminal:SingleDuct:VAV:Reheat,
   4974   Air Terminal Single Duct VAV Reheat 94, !- Name
   4975   Always_On,                              !- Availability Schedule Name
   4976   Air Terminal Single Duct VAV Reheat 94 Damper Outlet, !- Damper Air Outlet Node Name
   4977   Node 599,                               !- Air Inlet Node Name
   4978   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4979   Constant,                               !- Zone Minimum Air Flow Input Method
   4980   0.3,                                    !- Constant Minimum Air Flow Fraction
   4981   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4982   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4983   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4984   Coil Heating Water 95,                  !- Reheat Coil Name
   4985   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4986   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4987   Node 597,                               !- Air Outlet Node Name
   4988   0.001,                                  !- Convergence Tolerance
   4989   Normal,                                 !- Damper Heating Action
   4990   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4991   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4992   35;                                     !- Maximum Reheat Air Temperature {C}
   4993 
   4994 Coil:Heating:Water,
   4995   Coil Heating Water 95,                  !- Name
   4996   Always_On,                              !- Availability Schedule Name
   4997   Autosize,                               !- U-Factor Times Area Value {W/K}
   4998   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4999   Node 600,                               !- Water Inlet Node Name
   5000   Node 601,                               !- Water Outlet Node Name
   5001   Air Terminal Single Duct VAV Reheat 94 Damper Outlet, !- Air Inlet Node Name
   5002   Node 597,                               !- Air Outlet Node Name
   5003   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5004   Autosize,                               !- Rated Capacity {W}
   5005   82.2,                                   !- Rated Inlet Water Temperature {C}
   5006   16.6,                                   !- Rated Inlet Air Temperature {C}
   5007   71.1,                                   !- Rated Outlet Water Temperature {C}
   5008   32.2,                                   !- Rated Outlet Air Temperature {C}
   5009   0.5;                                    !- Rated Ratio for Air and Water Convection
   5010 
   5011 ZoneHVAC:AirDistributionUnit,
   5012   ZoneHVAC:AirDistributionUnit {4f669db0-cd03-4dc7-8ec7-9a8771cd307b}, !- Name
   5013   Node 602,                               !- Air Distribution Unit Outlet Node Name
   5014   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5015   Air Terminal Single Duct VAV Reheat 95; !- Air Terminal Name
   5016 
   5017 AirTerminal:SingleDuct:VAV:Reheat,
   5018   Air Terminal Single Duct VAV Reheat 95, !- Name
   5019   Always_On,                              !- Availability Schedule Name
   5020   Air Terminal Single Duct VAV Reheat 95 Damper Outlet, !- Damper Air Outlet Node Name
   5021   Node 604,                               !- Air Inlet Node Name
   5022   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5023   Constant,                               !- Zone Minimum Air Flow Input Method
   5024   0.3,                                    !- Constant Minimum Air Flow Fraction
   5025   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5026   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5027   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5028   Coil Heating Water 96,                  !- Reheat Coil Name
   5029   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5030   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5031   Node 602,                               !- Air Outlet Node Name
   5032   0.001,                                  !- Convergence Tolerance
   5033   Normal,                                 !- Damper Heating Action
   5034   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5035   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5036   35;                                     !- Maximum Reheat Air Temperature {C}
   5037 
   5038 Coil:Heating:Water,
   5039   Coil Heating Water 96,                  !- Name
   5040   Always_On,                              !- Availability Schedule Name
   5041   Autosize,                               !- U-Factor Times Area Value {W/K}
   5042   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5043   Node 605,                               !- Water Inlet Node Name
   5044   Node 606,                               !- Water Outlet Node Name
   5045   Air Terminal Single Duct VAV Reheat 95 Damper Outlet, !- Air Inlet Node Name
   5046   Node 602,                               !- Air Outlet Node Name
   5047   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5048   Autosize,                               !- Rated Capacity {W}
   5049   82.2,                                   !- Rated Inlet Water Temperature {C}
   5050   16.6,                                   !- Rated Inlet Air Temperature {C}
   5051   71.1,                                   !- Rated Outlet Water Temperature {C}
   5052   32.2,                                   !- Rated Outlet Air Temperature {C}
   5053   0.5;                                    !- Rated Ratio for Air and Water Convection
   5054 
   5055 ZoneHVAC:AirDistributionUnit,
   5056   ZoneHVAC:AirDistributionUnit {ec037e00-c49b-4955-a871-8d2062354e80}, !- Name
   5057   Node 607,                               !- Air Distribution Unit Outlet Node Name
   5058   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5059   Air Terminal Single Duct VAV Reheat 96; !- Air Terminal Name
   5060 
   5061 AirTerminal:SingleDuct:VAV:Reheat,
   5062   Air Terminal Single Duct VAV Reheat 96, !- Name
   5063   Always_On,                              !- Availability Schedule Name
   5064   Air Terminal Single Duct VAV Reheat 96 Damper Outlet, !- Damper Air Outlet Node Name
   5065   Node 609,                               !- Air Inlet Node Name
   5066   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5067   Constant,                               !- Zone Minimum Air Flow Input Method
   5068   0.3,                                    !- Constant Minimum Air Flow Fraction
   5069   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5070   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5071   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5072   Coil Heating Water 97,                  !- Reheat Coil Name
   5073   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5074   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5075   Node 607,                               !- Air Outlet Node Name
   5076   0.001,                                  !- Convergence Tolerance
   5077   Normal,                                 !- Damper Heating Action
   5078   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5079   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5080   35;                                     !- Maximum Reheat Air Temperature {C}
   5081 
   5082 Coil:Heating:Water,
   5083   Coil Heating Water 97,                  !- Name
   5084   Always_On,                              !- Availability Schedule Name
   5085   Autosize,                               !- U-Factor Times Area Value {W/K}
   5086   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5087   Node 610,                               !- Water Inlet Node Name
   5088   Node 611,                               !- Water Outlet Node Name
   5089   Air Terminal Single Duct VAV Reheat 96 Damper Outlet, !- Air Inlet Node Name
   5090   Node 607,                               !- Air Outlet Node Name
   5091   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5092   Autosize,                               !- Rated Capacity {W}
   5093   82.2,                                   !- Rated Inlet Water Temperature {C}
   5094   16.6,                                   !- Rated Inlet Air Temperature {C}
   5095   71.1,                                   !- Rated Outlet Water Temperature {C}
   5096   32.2,                                   !- Rated Outlet Air Temperature {C}
   5097   0.5;                                    !- Rated Ratio for Air and Water Convection
   5098 
   5099 ZoneHVAC:AirDistributionUnit,
   5100   ZoneHVAC:AirDistributionUnit {8d34715d-f4e6-43a3-98f4-f0a2d3a44c62}, !- Name
   5101   Node 612,                               !- Air Distribution Unit Outlet Node Name
   5102   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5103   Air Terminal Single Duct VAV Reheat 97; !- Air Terminal Name
   5104 
   5105 AirTerminal:SingleDuct:VAV:Reheat,
   5106   Air Terminal Single Duct VAV Reheat 97, !- Name
   5107   Always_On,                              !- Availability Schedule Name
   5108   Air Terminal Single Duct VAV Reheat 97 Damper Outlet, !- Damper Air Outlet Node Name
   5109   Node 614,                               !- Air Inlet Node Name
   5110   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5111   Constant,                               !- Zone Minimum Air Flow Input Method
   5112   0.3,                                    !- Constant Minimum Air Flow Fraction
   5113   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5114   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5115   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5116   Coil Heating Water 98,                  !- Reheat Coil Name
   5117   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5118   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5119   Node 612,                               !- Air Outlet Node Name
   5120   0.001,                                  !- Convergence Tolerance
   5121   Normal,                                 !- Damper Heating Action
   5122   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5123   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5124   35;                                     !- Maximum Reheat Air Temperature {C}
   5125 
   5126 Coil:Heating:Water,
   5127   Coil Heating Water 98,                  !- Name
   5128   Always_On,                              !- Availability Schedule Name
   5129   Autosize,                               !- U-Factor Times Area Value {W/K}
   5130   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5131   Node 615,                               !- Water Inlet Node Name
   5132   Node 616,                               !- Water Outlet Node Name
   5133   Air Terminal Single Duct VAV Reheat 97 Damper Outlet, !- Air Inlet Node Name
   5134   Node 612,                               !- Air Outlet Node Name
   5135   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5136   Autosize,                               !- Rated Capacity {W}
   5137   82.2,                                   !- Rated Inlet Water Temperature {C}
   5138   16.6,                                   !- Rated Inlet Air Temperature {C}
   5139   71.1,                                   !- Rated Outlet Water Temperature {C}
   5140   32.2,                                   !- Rated Outlet Air Temperature {C}
   5141   0.5;                                    !- Rated Ratio for Air and Water Convection
   5142 
   5143 ZoneHVAC:AirDistributionUnit,
   5144   ZoneHVAC:AirDistributionUnit {d574b5d1-dc66-45ed-85ed-e250b47fdaeb}, !- Name
   5145   Node 617,                               !- Air Distribution Unit Outlet Node Name
   5146   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5147   Air Terminal Single Duct VAV Reheat 98; !- Air Terminal Name
   5148 
   5149 AirTerminal:SingleDuct:VAV:Reheat,
   5150   Air Terminal Single Duct VAV Reheat 98, !- Name
   5151   Always_On,                              !- Availability Schedule Name
   5152   Air Terminal Single Duct VAV Reheat 98 Damper Outlet, !- Damper Air Outlet Node Name
   5153   Node 619,                               !- Air Inlet Node Name
   5154   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5155   Constant,                               !- Zone Minimum Air Flow Input Method
   5156   0.3,                                    !- Constant Minimum Air Flow Fraction
   5157   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5158   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5159   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5160   Coil Heating Water 99,                  !- Reheat Coil Name
   5161   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5162   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5163   Node 617,                               !- Air Outlet Node Name
   5164   0.001,                                  !- Convergence Tolerance
   5165   Normal,                                 !- Damper Heating Action
   5166   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5167   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5168   35;                                     !- Maximum Reheat Air Temperature {C}
   5169 
   5170 Coil:Heating:Water,
   5171   Coil Heating Water 99,                  !- Name
   5172   Always_On,                              !- Availability Schedule Name
   5173   Autosize,                               !- U-Factor Times Area Value {W/K}
   5174   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5175   Node 620,                               !- Water Inlet Node Name
   5176   Node 621,                               !- Water Outlet Node Name
   5177   Air Terminal Single Duct VAV Reheat 98 Damper Outlet, !- Air Inlet Node Name
   5178   Node 617,                               !- Air Outlet Node Name
   5179   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5180   Autosize,                               !- Rated Capacity {W}
   5181   82.2,                                   !- Rated Inlet Water Temperature {C}
   5182   16.6,                                   !- Rated Inlet Air Temperature {C}
   5183   71.1,                                   !- Rated Outlet Water Temperature {C}
   5184   32.2,                                   !- Rated Outlet Air Temperature {C}
   5185   0.5;                                    !- Rated Ratio for Air and Water Convection
   5186 
   5187 ZoneHVAC:AirDistributionUnit,
   5188   ZoneHVAC:AirDistributionUnit {17fe3c97-f173-4104-8c17-009f43216390}, !- Name
   5189   Node 622,                               !- Air Distribution Unit Outlet Node Name
   5190   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5191   Air Terminal Single Duct VAV Reheat 99; !- Air Terminal Name
   5192 
   5193 AirTerminal:SingleDuct:VAV:Reheat,
   5194   Air Terminal Single Duct VAV Reheat 99, !- Name
   5195   Always_On,                              !- Availability Schedule Name
   5196   Air Terminal Single Duct VAV Reheat 99 Damper Outlet, !- Damper Air Outlet Node Name
   5197   Node 624,                               !- Air Inlet Node Name
   5198   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5199   Constant,                               !- Zone Minimum Air Flow Input Method
   5200   0.3,                                    !- Constant Minimum Air Flow Fraction
   5201   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5202   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5203   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5204   Coil Heating Water 100,                 !- Reheat Coil Name
   5205   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5206   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5207   Node 622,                               !- Air Outlet Node Name
   5208   0.001,                                  !- Convergence Tolerance
   5209   Normal,                                 !- Damper Heating Action
   5210   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5211   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5212   35;                                     !- Maximum Reheat Air Temperature {C}
   5213 
   5214 Coil:Heating:Water,
   5215   Coil Heating Water 100,                 !- Name
   5216   Always_On,                              !- Availability Schedule Name
   5217   Autosize,                               !- U-Factor Times Area Value {W/K}
   5218   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5219   Node 625,                               !- Water Inlet Node Name
   5220   Node 626,                               !- Water Outlet Node Name
   5221   Air Terminal Single Duct VAV Reheat 99 Damper Outlet, !- Air Inlet Node Name
   5222   Node 622,                               !- Air Outlet Node Name
   5223   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5224   Autosize,                               !- Rated Capacity {W}
   5225   82.2,                                   !- Rated Inlet Water Temperature {C}
   5226   16.6,                                   !- Rated Inlet Air Temperature {C}
   5227   71.1,                                   !- Rated Outlet Water Temperature {C}
   5228   32.2,                                   !- Rated Outlet Air Temperature {C}
   5229   0.5;                                    !- Rated Ratio for Air and Water Convection
   5230 
   5231 ZoneHVAC:AirDistributionUnit,
   5232   ZoneHVAC:AirDistributionUnit {3412dcd0-a2a7-4d67-9754-c1e52241b43f}, !- Name
   5233   Node 627,                               !- Air Distribution Unit Outlet Node Name
   5234   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5235   Air Terminal Single Duct VAV Reheat 100; !- Air Terminal Name
   5236 
   5237 AirTerminal:SingleDuct:VAV:Reheat,
   5238   Air Terminal Single Duct VAV Reheat 100, !- Name
   5239   Always_On,                              !- Availability Schedule Name
   5240   Air Terminal Single Duct VAV Reheat 100 Damper Outlet, !- Damper Air Outlet Node Name
   5241   Node 629,                               !- Air Inlet Node Name
   5242   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5243   Constant,                               !- Zone Minimum Air Flow Input Method
   5244   0.3,                                    !- Constant Minimum Air Flow Fraction
   5245   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5246   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5247   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5248   Coil Heating Water 101,                 !- Reheat Coil Name
   5249   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5250   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5251   Node 627,                               !- Air Outlet Node Name
   5252   0.001,                                  !- Convergence Tolerance
   5253   Normal,                                 !- Damper Heating Action
   5254   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5255   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5256   35;                                     !- Maximum Reheat Air Temperature {C}
   5257 
   5258 Coil:Heating:Water,
   5259   Coil Heating Water 101,                 !- Name
   5260   Always_On,                              !- Availability Schedule Name
   5261   Autosize,                               !- U-Factor Times Area Value {W/K}
   5262   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5263   Node 630,                               !- Water Inlet Node Name
   5264   Node 631,                               !- Water Outlet Node Name
   5265   Air Terminal Single Duct VAV Reheat 100 Damper Outlet, !- Air Inlet Node Name
   5266   Node 627,                               !- Air Outlet Node Name
   5267   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5268   Autosize,                               !- Rated Capacity {W}
   5269   82.2,                                   !- Rated Inlet Water Temperature {C}
   5270   16.6,                                   !- Rated Inlet Air Temperature {C}
   5271   71.1,                                   !- Rated Outlet Water Temperature {C}
   5272   32.2,                                   !- Rated Outlet Air Temperature {C}
   5273   0.5;                                    !- Rated Ratio for Air and Water Convection
   5274 
   5275 ZoneHVAC:AirDistributionUnit,
   5276   ZoneHVAC:AirDistributionUnit {b11ff550-77aa-42d4-a673-272b3e8e3a1f}, !- Name
   5277   Node 632,                               !- Air Distribution Unit Outlet Node Name
   5278   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5279   Air Terminal Single Duct VAV Reheat 101; !- Air Terminal Name
   5280 
   5281 AirTerminal:SingleDuct:VAV:Reheat,
   5282   Air Terminal Single Duct VAV Reheat 101, !- Name
   5283   Always_On,                              !- Availability Schedule Name
   5284   Air Terminal Single Duct VAV Reheat 101 Damper Outlet, !- Damper Air Outlet Node Name
   5285   Node 634,                               !- Air Inlet Node Name
   5286   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5287   Constant,                               !- Zone Minimum Air Flow Input Method
   5288   0.3,                                    !- Constant Minimum Air Flow Fraction
   5289   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5290   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5291   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5292   Coil Heating Water 102,                 !- Reheat Coil Name
   5293   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5294   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5295   Node 632,                               !- Air Outlet Node Name
   5296   0.001,                                  !- Convergence Tolerance
   5297   Normal,                                 !- Damper Heating Action
   5298   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5299   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5300   35;                                     !- Maximum Reheat Air Temperature {C}
   5301 
   5302 Coil:Heating:Water,
   5303   Coil Heating Water 102,                 !- Name
   5304   Always_On,                              !- Availability Schedule Name
   5305   Autosize,                               !- U-Factor Times Area Value {W/K}
   5306   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5307   Node 635,                               !- Water Inlet Node Name
   5308   Node 636,                               !- Water Outlet Node Name
   5309   Air Terminal Single Duct VAV Reheat 101 Damper Outlet, !- Air Inlet Node Name
   5310   Node 632,                               !- Air Outlet Node Name
   5311   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5312   Autosize,                               !- Rated Capacity {W}
   5313   82.2,                                   !- Rated Inlet Water Temperature {C}
   5314   16.6,                                   !- Rated Inlet Air Temperature {C}
   5315   71.1,                                   !- Rated Outlet Water Temperature {C}
   5316   32.2,                                   !- Rated Outlet Air Temperature {C}
   5317   0.5;                                    !- Rated Ratio for Air and Water Convection
   5318 
   5319 ZoneHVAC:AirDistributionUnit,
   5320   ZoneHVAC:AirDistributionUnit {15e2ea15-8dba-40e5-a931-5f20d391b77f}, !- Name
   5321   Node 637,                               !- Air Distribution Unit Outlet Node Name
   5322   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5323   Air Terminal Single Duct VAV Reheat 102; !- Air Terminal Name
   5324 
   5325 AirTerminal:SingleDuct:VAV:Reheat,
   5326   Air Terminal Single Duct VAV Reheat 102, !- Name
   5327   Always_On,                              !- Availability Schedule Name
   5328   Air Terminal Single Duct VAV Reheat 102 Damper Outlet, !- Damper Air Outlet Node Name
   5329   Node 639,                               !- Air Inlet Node Name
   5330   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5331   Constant,                               !- Zone Minimum Air Flow Input Method
   5332   0.3,                                    !- Constant Minimum Air Flow Fraction
   5333   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5334   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5335   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5336   Coil Heating Water 103,                 !- Reheat Coil Name
   5337   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5338   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5339   Node 637,                               !- Air Outlet Node Name
   5340   0.001,                                  !- Convergence Tolerance
   5341   Normal,                                 !- Damper Heating Action
   5342   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5343   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5344   35;                                     !- Maximum Reheat Air Temperature {C}
   5345 
   5346 Coil:Heating:Water,
   5347   Coil Heating Water 103,                 !- Name
   5348   Always_On,                              !- Availability Schedule Name
   5349   Autosize,                               !- U-Factor Times Area Value {W/K}
   5350   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5351   Node 640,                               !- Water Inlet Node Name
   5352   Node 641,                               !- Water Outlet Node Name
   5353   Air Terminal Single Duct VAV Reheat 102 Damper Outlet, !- Air Inlet Node Name
   5354   Node 637,                               !- Air Outlet Node Name
   5355   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5356   Autosize,                               !- Rated Capacity {W}
   5357   82.2,                                   !- Rated Inlet Water Temperature {C}
   5358   16.6,                                   !- Rated Inlet Air Temperature {C}
   5359   71.1,                                   !- Rated Outlet Water Temperature {C}
   5360   32.2,                                   !- Rated Outlet Air Temperature {C}
   5361   0.5;                                    !- Rated Ratio for Air and Water Convection
   5362 
   5363 ZoneHVAC:AirDistributionUnit,
   5364   ZoneHVAC:AirDistributionUnit {6fd6c1a7-0672-4403-a53f-141faef7cc33}, !- Name
   5365   Node 642,                               !- Air Distribution Unit Outlet Node Name
   5366   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5367   Air Terminal Single Duct VAV Reheat 103; !- Air Terminal Name
   5368 
   5369 AirTerminal:SingleDuct:VAV:Reheat,
   5370   Air Terminal Single Duct VAV Reheat 103, !- Name
   5371   Always_On,                              !- Availability Schedule Name
   5372   Air Terminal Single Duct VAV Reheat 103 Damper Outlet, !- Damper Air Outlet Node Name
   5373   Node 644,                               !- Air Inlet Node Name
   5374   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5375   Constant,                               !- Zone Minimum Air Flow Input Method
   5376   0.3,                                    !- Constant Minimum Air Flow Fraction
   5377   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5378   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5379   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5380   Coil Heating Water 104,                 !- Reheat Coil Name
   5381   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5382   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5383   Node 642,                               !- Air Outlet Node Name
   5384   0.001,                                  !- Convergence Tolerance
   5385   Normal,                                 !- Damper Heating Action
   5386   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5387   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5388   35;                                     !- Maximum Reheat Air Temperature {C}
   5389 
   5390 Coil:Heating:Water,
   5391   Coil Heating Water 104,                 !- Name
   5392   Always_On,                              !- Availability Schedule Name
   5393   Autosize,                               !- U-Factor Times Area Value {W/K}
   5394   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5395   Node 645,                               !- Water Inlet Node Name
   5396   Node 646,                               !- Water Outlet Node Name
   5397   Air Terminal Single Duct VAV Reheat 103 Damper Outlet, !- Air Inlet Node Name
   5398   Node 642,                               !- Air Outlet Node Name
   5399   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5400   Autosize,                               !- Rated Capacity {W}
   5401   82.2,                                   !- Rated Inlet Water Temperature {C}
   5402   16.6,                                   !- Rated Inlet Air Temperature {C}
   5403   71.1,                                   !- Rated Outlet Water Temperature {C}
   5404   32.2,                                   !- Rated Outlet Air Temperature {C}
   5405   0.5;                                    !- Rated Ratio for Air and Water Convection
   5406 
   5407 ZoneHVAC:AirDistributionUnit,
   5408   ZoneHVAC:AirDistributionUnit {b154e529-d552-40df-9f15-84f6e2ccf50d}, !- Name
   5409   Node 647,                               !- Air Distribution Unit Outlet Node Name
   5410   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5411   Air Terminal Single Duct VAV Reheat 104; !- Air Terminal Name
   5412 
   5413 AirTerminal:SingleDuct:VAV:Reheat,
   5414   Air Terminal Single Duct VAV Reheat 104, !- Name
   5415   Always_On,                              !- Availability Schedule Name
   5416   Air Terminal Single Duct VAV Reheat 104 Damper Outlet, !- Damper Air Outlet Node Name
   5417   Node 649,                               !- Air Inlet Node Name
   5418   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5419   Constant,                               !- Zone Minimum Air Flow Input Method
   5420   0.3,                                    !- Constant Minimum Air Flow Fraction
   5421   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5422   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5423   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5424   Coil Heating Water 105,                 !- Reheat Coil Name
   5425   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5426   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5427   Node 647,                               !- Air Outlet Node Name
   5428   0.001,                                  !- Convergence Tolerance
   5429   Normal,                                 !- Damper Heating Action
   5430   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5431   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5432   35;                                     !- Maximum Reheat Air Temperature {C}
   5433 
   5434 Coil:Heating:Water,
   5435   Coil Heating Water 105,                 !- Name
   5436   Always_On,                              !- Availability Schedule Name
   5437   Autosize,                               !- U-Factor Times Area Value {W/K}
   5438   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5439   Node 650,                               !- Water Inlet Node Name
   5440   Node 651,                               !- Water Outlet Node Name
   5441   Air Terminal Single Duct VAV Reheat 104 Damper Outlet, !- Air Inlet Node Name
   5442   Node 647,                               !- Air Outlet Node Name
   5443   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5444   Autosize,                               !- Rated Capacity {W}
   5445   82.2,                                   !- Rated Inlet Water Temperature {C}
   5446   16.6,                                   !- Rated Inlet Air Temperature {C}
   5447   71.1,                                   !- Rated Outlet Water Temperature {C}
   5448   32.2,                                   !- Rated Outlet Air Temperature {C}
   5449   0.5;                                    !- Rated Ratio for Air and Water Convection
   5450 
   5451 ZoneHVAC:AirDistributionUnit,
   5452   ZoneHVAC:AirDistributionUnit {9115684b-84a7-4f17-8948-902b15f9031c}, !- Name
   5453   Node 652,                               !- Air Distribution Unit Outlet Node Name
   5454   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5455   Air Terminal Single Duct VAV Reheat 105; !- Air Terminal Name
   5456 
   5457 AirTerminal:SingleDuct:VAV:Reheat,
   5458   Air Terminal Single Duct VAV Reheat 105, !- Name
   5459   Always_On,                              !- Availability Schedule Name
   5460   Air Terminal Single Duct VAV Reheat 105 Damper Outlet, !- Damper Air Outlet Node Name
   5461   Node 654,                               !- Air Inlet Node Name
   5462   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5463   Constant,                               !- Zone Minimum Air Flow Input Method
   5464   0.3,                                    !- Constant Minimum Air Flow Fraction
   5465   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
