Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.01.09 20:09
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,25,170,20
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 18,0.0,3.00,3.00,8.00,31.62,31.62,10.00,1,1,1,3.00,60.25,3.00,60.25,8.00,12.00,4.00,13108.21,TARP,DOE-2,3277.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,0.00,0.00,8.00,31.62,1.45,10.00,1,1,1,0.00,63.25,0.00,3.00,8.00,12.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 15,0.0,0.00,0.00,0.00,1.45,31.62,2.00,1,1,1,0.00,3.00,0.00,63.25,0.00,4.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 16,0.0,0.00,0.00,4.00,1.45,31.62,6.00,1,1,1,0.00,3.00,0.00,63.25,4.00,8.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 17,0.0,60.25,3.00,16.00,61.80,31.62,18.00,1,1,1,60.25,63.25,0.00,63.25,16.00,20.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 23,0.0,0.00,0.00,12.00,31.62,1.45,14.00,1,1,1,0.00,63.25,0.00,3.00,12.00,16.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 12,0.0,60.25,3.00,12.00,61.80,31.62,14.00,1,1,1,60.25,63.25,0.00,63.25,12.00,16.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 22,0.0,3.00,60.25,4.00,31.62,61.80,6.00,1,1,1,0.00,63.25,60.25,63.25,4.00,8.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,3.00,3.00,12.00,31.62,31.62,14.00,1,1,1,3.00,60.25,3.00,60.25,12.00,16.00,4.00,13108.21,TARP,DOE-2,3277.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,0.00,0.00,16.00,1.45,31.62,18.00,1,1,1,0.00,3.00,0.00,63.25,16.00,20.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 11,0.0,0.00,0.00,4.00,31.62,1.45,6.00,1,1,1,0.00,63.25,0.00,3.00,4.00,8.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 21,0.0,3.00,60.25,12.00,31.62,61.80,14.00,1,1,1,0.00,63.25,60.25,63.25,12.00,16.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 1,0.0,0.00,0.00,0.00,31.62,1.45,2.00,1,1,1,0.00,63.25,0.00,3.00,0.00,4.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 13,0.0,0.00,0.00,12.00,1.45,31.62,14.00,1,1,1,0.00,3.00,0.00,63.25,12.00,16.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 19,0.0,3.00,3.00,16.00,31.62,31.62,18.00,1,1,1,3.00,60.25,3.00,60.25,16.00,20.00,4.00,13108.21,TARP,DOE-2,3277.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 25,0.0,3.00,3.00,4.00,31.62,31.62,6.00,1,1,1,3.00,60.25,3.00,60.25,4.00,8.00,4.00,13108.21,TARP,DOE-2,3277.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 20,0.0,3.00,60.25,0.00,31.62,61.80,2.00,1,1,1,0.00,63.25,60.25,63.25,0.00,4.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 7,0.0,60.25,3.00,8.00,61.80,31.62,10.00,1,1,1,60.25,63.25,0.00,63.25,8.00,12.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 14,0.0,3.00,60.25,8.00,31.62,61.80,10.00,1,1,1,0.00,63.25,60.25,63.25,8.00,12.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 24,0.0,0.00,0.00,8.00,1.45,31.62,10.00,1,1,1,0.00,3.00,0.00,63.25,8.00,12.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 6,0.0,3.00,60.25,16.00,31.62,61.80,18.00,1,1,1,0.00,63.25,60.25,63.25,16.00,20.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 10,0.0,3.00,3.00,0.00,31.62,31.62,2.00,1,1,1,3.00,60.25,3.00,60.25,0.00,4.00,4.00,13108.21,TARP,DOE-2,3277.05,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE 8,0.0,60.25,3.00,0.00,61.80,31.62,2.00,1,1,1,60.25,63.25,0.00,63.25,0.00,4.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,0.00,0.00,16.00,31.62,1.45,18.00,1,1,1,0.00,63.25,0.00,3.00,16.00,20.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
 Zone Information, THERMAL ZONE 9,0.0,60.25,3.00,4.00,61.80,31.62,6.00,1,1,1,60.25,63.25,0.00,63.25,4.00,8.00,4.00,722.95,TARP,DOE-2,180.74,252.98,227.68,25.30,6,1,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 18,3277.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 2,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 15,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 16,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 17,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 23,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 12,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 22,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 4,3277.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 5,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 11,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 21,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 1,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 13,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 19,3277.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 25,3277.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 20,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 7,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 14,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 24,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 6,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 10,3277.05,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 8,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 3,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains, THERMAL ZONE 9,180.74,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 18,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 15,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 16,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 17,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 23,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 22,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 21,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 13,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 19,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 25,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 20,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 14,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 24,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 18,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 15,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 16,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 17,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 23,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 22,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 21,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 13,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 19,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 25,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 20,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 14,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 24,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 18,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 15,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 16,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 17,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 23,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 22,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 21,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 13,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 19,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 25,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 20,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 14,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 24,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 18, Heating, 4331.10104, 5413.87630, 0.22575, 0.28219, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 03:45:00, -20.00000, 6.49857E-004, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 2327.57770, 2676.71435, 0.13853, 0.15931, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 33.30000, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 5047.18753, 6308.98442, 0.26308, 0.32885, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 15, Heating, 6385.44290, 7981.80363, 0.33283, 0.41604, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Cooling, 2215.22850, 2547.51277, 0.13184, 0.15162, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 30.78000, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Heating, 5134.15372, 6417.69215, 0.26761, 0.33452, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Cooling, 3379.96215, 3886.95648, 0.20116, 0.23134, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.88500, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Heating, 6765.30712, 8456.63390, 0.35264, 0.44079, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Cooling, 2829.87994, 3254.36193, 0.16842, 0.19369, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 33.30000, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Heating, 5194.02381, 6492.52976, 0.27073, 0.33842, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 3305.62056, 3801.46364, 0.19674, 0.22625, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.88500, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Heating, 5135.08158, 6418.85198, 0.26766, 0.33458, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 22, Heating, 5133.91440, 6417.39300, 0.26760, 0.33450, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 6903.86615, 8629.83269, 0.35986, 0.44982, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 4269.35632, 4909.75977, 0.25410, 0.29221, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.04250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Heating, 6827.23524, 8534.04405, 0.35586, 0.44483, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 1119.92151, 1287.90973, 6.66533E-002, 7.66513E-002, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00, 33.14250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Heating, 5133.91440, 6417.39300, 0.26760, 0.33450, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Cooling, 1122.57826, 1290.96500, 6.68114E-002, 7.68332E-002, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.99250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Heating, 5194.02381, 6492.52976, 0.27073, 0.33842, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 6385.33112, 7981.66391, 0.33283, 0.41604, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Cooling, 3940.05368, 4531.06173, 0.23450, 0.26967, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.04250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Heating, 5194.33948, 6492.92435, 0.27075, 0.33844, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Cooling, 4070.95346, 4681.59647, 0.24229, 0.27863, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 26.16000, 1.49611E-002, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Heating, 28740.69799, 35925.87249, 1.49808, 1.87260, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 25, Heating, 6712.97048, 8391.21309, 0.34991, 0.43738, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 20, Heating, 6385.33112, 7981.66391, 0.33283, 0.41604, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 2800.53475, 3220.61497, 0.16668, 0.19168, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.88500, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Heating, 4993.27006, 6241.58757, 0.26027, 0.32534, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Cooling, 640.42928, 736.49368, 3.81158E-002, 4.38332E-002, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.99250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Heating, 5047.18753, 6308.98442, 0.26308, 0.32885, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Cooling, 3468.23164, 3988.46639, 0.20642, 0.23738, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 31.04250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Heating, 5047.47899, 6309.34873, 0.26309, 0.32887, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 1533.37708, 1763.38364, 9.12606E-002, 0.10495, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.99250, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 6826.92427, 8533.65534, 0.35585, 0.44481, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Heating, 27426.40897, 34283.01122, 1.42957, 1.78697, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 3277.05336, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Heating, 6361.94963, 7952.43704, 0.33161, 0.41451, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 3005.68965, 3456.54310, 0.17889, 0.20572, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 33.30000, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 6826.92427, 8533.65534, 0.35585, 0.44481, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 1543.73824, 1775.29897, 9.18772E-002, 0.10566, CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00, 31.14750, 1.49611E-002, 180.73666, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Heating, 5088.65759, 6360.82198, 0.26524, 0.33155, CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.00000, 6.49857E-004, 180.73666, 0.00000, 0.00000
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 2.84541
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 2.84541
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 12.26366
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 12.26366
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Air Flow Rate [m3/s], 0.28219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.61118E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Maximum Reheat Water Flow Rate [m3/s], 2.03342E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 25, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.28219
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, Maximum Water Flow Rate [m3/s], 2.03342E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, Design Coil Load [W], 9359.89715
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 26, U-Factor Times Area Value [W/K], 196.02881
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 26,8866.82
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.32885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.81950E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 2.36962E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32885
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 2.36962E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 10907.42426
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 228.43942
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,10332.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Air Flow Rate [m3/s], 0.41604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Flow Fraction during Reheat [], 0.88274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Maximum Reheat Water Flow Rate [m3/s], 2.99792E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 23, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.41604
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, Maximum Water Flow Rate [m3/s], 2.99792E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, Design Coil Load [W], 13799.51396
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 24, U-Factor Times Area Value [W/K], 289.00984
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 24,13072.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.33452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.85085E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 2.41045E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33452
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 2.41045E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 11095.36597
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 232.37557
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,10510.87
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Air Flow Rate [m3/s], 0.44079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Flow Fraction during Reheat [], 0.83317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Maximum Reheat Water Flow Rate [m3/s], 3.17626E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 12, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44079
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, Maximum Water Flow Rate [m3/s], 3.17626E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, Design Coil Load [W], 14620.43454
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 13, U-Factor Times Area Value [W/K], 306.20277
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 13,13850.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Air Flow Rate [m3/s], 0.33842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.87243E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Maximum Reheat Water Flow Rate [m3/s], 2.43856E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 24, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33842
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, Maximum Water Flow Rate [m3/s], 2.43856E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, Design Coil Load [W], 11224.75059
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 25, U-Factor Times Area Value [W/K], 235.08533
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 25,10633.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Air Flow Rate [m3/s], 0.33458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.85118E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Maximum Reheat Water Flow Rate [m3/s], 2.41088E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 21, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33458
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, Maximum Water Flow Rate [m3/s], 2.41088E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, Design Coil Load [W], 11097.37117
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 22, U-Factor Times Area Value [W/K], 232.41756
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 22,10512.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Air Flow Rate [m3/s], 0.33450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.85076E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Maximum Reheat Water Flow Rate [m3/s], 2.41034E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 7, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33450
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, Maximum Water Flow Rate [m3/s], 2.41034E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, Design Coil Load [W], 11094.84878
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 8, U-Factor Times Area Value [W/K], 232.36474
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 8,10510.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Air Flow Rate [m3/s], 0.44982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.37264E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Maximum Reheat Water Flow Rate [m3/s], 3.24132E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 9, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44982
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, Maximum Water Flow Rate [m3/s], 3.24132E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, Design Coil Load [W], 14919.87303
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 10, U-Factor Times Area Value [W/K], 312.47405
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 10,14133.90
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Air Flow Rate [m3/s], 0.44483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Flow Fraction during Reheat [], 0.82561
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Maximum Reheat Water Flow Rate [m3/s], 3.20534E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 26, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44483
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, Maximum Water Flow Rate [m3/s], 3.20534E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, Design Coil Load [W], 14754.26676
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 27, U-Factor Times Area Value [W/K], 309.00568
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 27,13977.02
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Air Flow Rate [m3/s], 0.33450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.85076E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Maximum Reheat Water Flow Rate [m3/s], 2.41034E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 17, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33450
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, Maximum Water Flow Rate [m3/s], 2.41034E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, Design Coil Load [W], 11094.84878
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 18, U-Factor Times Area Value [W/K], 232.36474
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 18,10510.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.33842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.87243E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 2.43856E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33842
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 2.43856E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 11224.75059
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 235.08533
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,10633.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Air Flow Rate [m3/s], 0.41604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Flow Fraction during Reheat [], 0.88275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Maximum Reheat Water Flow Rate [m3/s], 2.99787E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 15, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.41604
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, Maximum Water Flow Rate [m3/s], 2.99787E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, Design Coil Load [W], 13799.27240
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 16, U-Factor Times Area Value [W/K], 289.00478
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 16,13072.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.33844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.87254E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 2.43870E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33844
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 2.43870E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 11225.43280
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 235.09962
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,10634.08
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Air Flow Rate [m3/s], 1.87260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.71428E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Maximum Reheat Water Flow Rate [m3/s], 1.34936E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 22, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.87260
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, Maximum Water Flow Rate [m3/s], 1.34936E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, Design Coil Load [W], 62111.22222
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 23, U-Factor Times Area Value [W/K], 1300.82510
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 23,58839.23
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.43738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.33469E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 3.15169E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43738
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 3.15169E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 14507.33037
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 303.83397
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,13743.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Air Flow Rate [m3/s], 0.41604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Flow Fraction during Reheat [], 0.88275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Maximum Reheat Water Flow Rate [m3/s], 2.99787E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 20, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.41604
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, Maximum Water Flow Rate [m3/s], 2.99787E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, Design Coil Load [W], 13799.27240
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 21, U-Factor Times Area Value [W/K], 289.00478
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 21,13072.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Air Flow Rate [m3/s], 0.32534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.80006E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Maximum Reheat Water Flow Rate [m3/s], 2.34430E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 11, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32534
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, Maximum Water Flow Rate [m3/s], 2.34430E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, Design Coil Load [W], 10790.90377
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 12, U-Factor Times Area Value [W/K], 225.99907
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 12,10222.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Air Flow Rate [m3/s], 0.32885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.81950E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Maximum Reheat Water Flow Rate [m3/s], 2.36962E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 18, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32885
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, Maximum Water Flow Rate [m3/s], 2.36962E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, Design Coil Load [W], 10907.42426
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 19, U-Factor Times Area Value [W/K], 228.43942
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 19,10332.83
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Air Flow Rate [m3/s], 0.32887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.81960E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Maximum Reheat Water Flow Rate [m3/s], 2.36975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 10, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.32887
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, Maximum Water Flow Rate [m3/s], 2.36975E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, Design Coil Load [W], 10908.05412
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 11, U-Factor Times Area Value [W/K], 228.45261
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 11,10333.42
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Air Flow Rate [m3/s], 0.44481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Flow Fraction during Reheat [], 0.82565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Maximum Reheat Water Flow Rate [m3/s], 3.20519E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 19, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44481
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, Maximum Water Flow Rate [m3/s], 3.20519E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, Design Coil Load [W], 14753.59473
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 20, U-Factor Times Area Value [W/K], 308.99161
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 20,13976.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Air Flow Rate [m3/s], 1.78697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.45297E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Maximum Reheat Water Flow Rate [m3/s], 1.28765E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 13, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.78697
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, Maximum Water Flow Rate [m3/s], 1.28765E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, Design Coil Load [W], 59270.92595
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 14, U-Factor Times Area Value [W/K], 1241.33942
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 14,56148.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Air Flow Rate [m3/s], 0.41451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Flow Fraction during Reheat [], 0.88600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Maximum Reheat Water Flow Rate [m3/s], 2.98689E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 8, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.41451
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, Maximum Water Flow Rate [m3/s], 2.98689E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, Design Coil Load [W], 13748.74289
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 9, U-Factor Times Area Value [W/K], 287.94651
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 9,13024.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Air Flow Rate [m3/s], 0.44481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Flow Fraction during Reheat [], 0.82565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Maximum Reheat Water Flow Rate [m3/s], 3.20519E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 14, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.44481
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, Maximum Water Flow Rate [m3/s], 3.20519E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, Design Coil Load [W], 14753.59473
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 15, U-Factor Times Area Value [W/K], 308.99161
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 15,13976.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Air Flow Rate [m3/s], 0.33155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.83445E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Maximum Reheat Water Flow Rate [m3/s], 2.38909E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 16, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33155
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, Maximum Water Flow Rate [m3/s], 2.38909E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, Design Coil Load [W], 10997.04476
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 17, U-Factor Times Area Value [W/K], 230.31638
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 17,10417.72
 Component Sizing Information, Branch, BRANCH {6B450BF0-A034-461D-8568-06C582C41C73}, Maximum Flow Rate [m3/s], 12.26366
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 12.26366
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 12.26366
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 12.26366
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 304535.80579
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.67608
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 4.08748
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 101501.78407
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,295568.05,1008520.04,25.83,4.59,6.18,8.70,12.79,15.66,21.07,29.68,43.64,13.8497,11.0966,7.6387,3.9213,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 3.09771E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 142588.58874
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 1833.99758
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,102707.96
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 12.26366
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 3.09771E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.53723E-004
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 551481.28424
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 1.19346E-002
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 1.19346E-002
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 13.42646
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 1.19346E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 3049.14550
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.10,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,3.6275818798E-005,2.5543646532E-005,Pass,Pass,5.2040429931E-002,3.4600640823E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.9242367739E-002,3.3871843892E-002,Pass,Pass,0.2887801589,1.1597318259,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,8.9266202309E-004,7.6887871304E-004,Pass,Pass,0.2618283109,0.8086833836,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,4.1807372234E-002,5.1619921465E-002,Pass,Pass,0.1865194095,0.4671891053,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.5949745391E-002,3.1934752633E-002,Pass,Pass,5.5390252305E-002,7.4341558744E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.9394239975E-002,3.3732923205E-002,Pass,Pass,7.4931545275E-002,9.2624155650E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,3.8075666198E-002,4.0406084195E-002,Pass,Pass,5.9699440826E-002,8.9760686969E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,5.6413575580E-004,4.5823374869E-004,Pass,Pass,0.3033724353,1.2127829352,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,5.1418533898E-004,8.8238653164E-004,Pass,Pass,9.4115554075E-003,7.5534654731E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,4.0340452663E-002,4.8688806245E-002,Pass,Pass,3.8149548954E-002,3.7609609724E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.2579802676E-002,3.1003708961E-002,Pass,Pass,0.1605389109,0.3488561558,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,4.7260499610E-004,3.2632017181E-004,Pass,Pass,0.2442889785,0.8829576182,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,1.0189825739E-003,7.0602766990E-004,Pass,Pass,0.1961749141,0.4779863697,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,4.8451272324E-002,5.1781694840E-002,Pass,Pass,3.0781604231E-002,3.3555890776E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.1939218141E-004,1.5043375341E-004,Pass,Pass,2.8779862426E-002,1.7980313527E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,1.6210544937E-004,8.9673338254E-005,Pass,Pass,8.3682340920E-003,6.4415820135E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,9.6581161203E-004,7.7262677357E-004,Pass,Pass,2.9199014093E-002,2.6584506311E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,3.7810805840E-002,4.0726675082E-002,Pass,Pass,0.1009877732,0.2574928656,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,5.5091255310E-004,3.9588889217E-004,Pass,Pass,0.3028315758,1.2507043848,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,4.8581171731E-002,5.2243429880E-002,Pass,Pass,3.3968182325E-002,3.7378114791E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,5.6909592406E-004,4.1040019323E-004,Pass,Pass,0.1404375032,0.3205370439,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,2.8699877748E-003,1.3436503480E-003,Pass,Pass,2.8268857828E-004,1.4135647783E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,8.6884062732E-004,7.1284181190E-004,Pass,Pass,0.2759588841,0.7239510113,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,1.9409536107E-002,2.6222928954E-002,Pass,Pass,6.9139956497E-002,7.1754059599E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS WB=>MDB,3.0792711954E-002,3.7560565205E-002,Pass,Pass,0.1563094086,0.3866229844,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.60,0.00,DefaultMultipliers,98934,270,4.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.6075370925E-004,5.4969881879E-005,Pass,Pass,4.0933144191E-005,4.9296935603E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.0823870208E-004,2.4838726235E-005,Pass,Pass,1.8287518422E-005,2.1905567558E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.0645879775E-005,4.7605328047E-006,Pass,Pass,3.6507651773E-006,4.2795285901E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.4252992485E-004,1.6778437939E-005,Pass,Pass,1.2588249210E-005,1.4862407297E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.5430499559E-004,1.8938223781E-005,Pass,Pass,1.3457351683E-005,1.6566473791E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.1134377431E-004,2.5610408887E-005,Pass,Pass,1.8492177838E-005,2.2502911982E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.1315391294E-004,2.5830861335E-005,Pass,Pass,1.8643539565E-005,2.2688844187E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.4256240483E-004,1.6782326613E-005,Pass,Pass,1.2591044383E-005,1.4865774730E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.6282252591E-004,5.5989668678E-005,Pass,Pass,4.0778333711E-005,4.9789855559E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.5295583730E-004,1.8771607735E-005,Pass,Pass,1.3344614934E-005,1.6426376844E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.4256240483E-004,1.6782326614E-005,Pass,Pass,1.2591044383E-005,1.4865774747E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.1134377434E-004,2.5610408929E-005,Pass,Pass,1.8492177841E-005,2.2502911995E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.0653604962E-005,4.7614539021E-006,Pass,Pass,3.6514514664E-006,4.2803484180E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.1128730937E-004,2.5603441462E-005,Pass,Pass,1.8487400602E-005,2.2496964784E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,3.2694912695E-004,3.9986902403E-005,Pass,Pass,2.8642070175E-005,3.5256375642E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,3.1235913212E-004,3.6830927835E-005,Pass,Pass,2.8052261317E-005,3.3293951212E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.0653604960E-005,4.7614539096E-006,Pass,Pass,3.6514514639E-006,4.2803484226E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.0990085188E-004,2.5037838800E-005,Pass,Pass,1.8427349827E-005,2.2074521369E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.0823870209E-004,2.4838726238E-005,Pass,Pass,1.8287518425E-005,2.1905567526E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,2.0818605500E-004,2.4832339675E-005,Pass,Pass,1.8283040187E-005,2.1900086968E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.5299648546E-004,1.8776697289E-005,Pass,Pass,1.3348056846E-005,1.6430714406E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,8.5491013439E-005,1.0035772627E-005,Pass,Pass,7.8194299323E-006,9.1960673655E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,4.0852772865E-005,4.7848825873E-006,Pass,Pass,3.6689823799E-006,4.3010077117E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.5299648560E-004,1.8776697489E-005,Pass,Pass,1.3348056861E-005,1.6430714576E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99% CONDNS DB,1.4355430602E-004,1.6899550523E-005,Pass,Pass,1.2675450706E-005,1.4966129573E-006,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-3.50,0.00,DefaultMultipliers,98934,270,12.4,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.3795391602E-006,2.1386102741E-006,Pass,Pass,2.0204839805E-005,1.7118657079E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4321186893E-003,1.7811921029E-003,Pass,Pass,1.7057176615E-003,2.5153946579E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0296259667E-005,1.8943314697E-005,Pass,Pass,1.8006086303E-005,1.4985484118E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5028554650E-005,1.4089056004E-005,Pass,Pass,1.8043990966E-005,1.5076386025E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.0694137053E-003,1.4585716699E-003,Pass,Pass,4.5107026595E-003,2.3707849360E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4589637357E-005,1.3594314605E-005,Pass,Pass,1.8018938271E-005,1.5076083787E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4385944366E-005,1.3483483400E-005,Pass,Pass,1.8013938389E-005,1.5043359665E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5073260322E-005,1.4058026032E-005,Pass,Pass,1.8047948403E-005,1.5072792770E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.2358924944E-004,2.5034319889E-006,Pass,Pass,5.2506380845E-003,2.8320202416E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.2673639372E-003,2.3367787456E-003,Pass,Pass,2.2219613451E-003,2.7383846046E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5073260317E-005,1.4058026039E-005,Pass,Pass,1.8047948396E-005,1.5072792772E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4589637354E-005,1.3594314608E-005,Pass,Pass,1.8018938256E-005,1.5076083786E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0294064141E-005,1.8942964461E-005,Pass,Pass,1.8005657661E-005,1.4984727015E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4587968456E-005,1.3588509152E-005,Pass,Pass,1.8023122919E-005,1.5068455547E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6954134769E-004,5.0853845158E-004,Pass,Pass,4.7005532890E-004,1.6069833861E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.3280219444E-006,2.3826427433E-006,Pass,Pass,1.9740118409E-005,1.6728241604E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0294064136E-005,1.8942964445E-005,Pass,Pass,1.8005657621E-005,1.4984727007E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6801123427E-003,1.9316921082E-005,Pass,Pass,6.0178726696E-003,2.8743997109E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4321186893E-003,1.7811921029E-003,Pass,Pass,1.7057176615E-003,2.5153946579E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2937400717E-003,1.7634014561E-003,Pass,Pass,1.5653917939E-003,2.4574244641E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1504517610E-003,2.3391773785E-003,Pass,Pass,2.1396735164E-003,2.7313420585E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.9063917391E-006,7.0187904698E-006,Pass,Pass,1.8864799838E-005,1.5980825856E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0120229547E-005,1.8774094844E-005,Pass,Pass,1.7964088505E-005,1.4949961785E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1504517611E-003,2.3391773785E-003,Pass,Pass,2.1396735165E-003,2.7313420585E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6796701876E-003,1.4925777093E-003,Pass,Pass,3.3304818810E-003,2.4877088211E-003,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.70,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,3.6370274199E-005,2.7198572076E-005,Pass,Pass,6.1022901079E-002,5.0857649937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.8163101886E-002,3.3564824625E-002,Pass,Pass,0.1799823630,0.4319218071,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,7.3371533184E-004,5.8659894119E-004,Pass,Pass,0.2321303273,0.6879442338,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,4.0915340619E-002,5.1204711254E-002,Pass,Pass,0.3082838465,1.3902324749,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.4735547127E-002,3.0863736893E-002,Pass,Pass,6.7862543715E-002,0.1000156773,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.8218775246E-002,3.3348500134E-002,Pass,Pass,0.1731288599,0.4571495480,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,3.6925620486E-002,4.0250422522E-002,Pass,Pass,8.1359487333E-002,0.1564782407,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,5.9323390447E-004,3.9568105002E-004,Pass,Pass,0.2121849229,0.4550638551,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,1.9512046244E-004,4.4096351033E-004,Pass,Pass,1.1237842820E-002,6.5767595660E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,3.9000945566E-002,4.8253147477E-002,Pass,Pass,4.2449374700E-002,4.0093021863E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.1577226077E-002,3.0276633302E-002,Pass,Pass,0.5103524497,2.7330027662,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,4.6879308297E-004,3.7788919715E-004,Pass,Pass,0.2615991166,1.0042164362,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,1.0596633284E-003,7.6420114426E-004,Pass,Pass,0.3210881155,1.5522143182,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,4.7378656159E-002,5.1789650736E-002,Pass,Pass,3.3829226180E-002,3.6805811023E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.0529209531E-004,1.5288151472E-004,Pass,Pass,3.1319937414E-002,1.8364255584E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,1.4165409167E-004,1.0788679282E-004,Pass,Pass,8.0440528999E-003,5.8659821261E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,9.6061904474E-004,7.8268656499E-004,Pass,Pass,2.8604005852E-002,2.5856944932E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,3.6759286260E-002,4.0186082952E-002,Pass,Pass,0.2205483050,1.2612573302,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,5.2186945756E-004,4.1616958604E-004,Pass,Pass,0.1855141483,0.4133392294,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,4.7538303628E-002,5.2096056028E-002,Pass,Pass,3.7476369645E-002,4.0329181685E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,6.5677204657E-004,4.8699371622E-004,Pass,Pass,0.2263720058,0.9019336292,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.8647632222E-003,1.3466494931E-003,Pass,Pass,2.8170949779E-004,1.4049723245E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,7.6551705750E-004,6.4417267312E-004,Pass,Pass,0.2703746130,0.7594982881,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,1.8164334205E-002,2.5303909521E-002,Pass,Pass,0.1031184200,0.1440082508,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DP=>MDB,2.9862662370E-002,3.6685390926E-002,Pass,Pass,0.2998209100,1.4132127169,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.40,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,1.5565191326E-003,1.8934847451E-003,Pass,Pass,1.5486411031E-002,1.8434024795E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.9019037836E-002,3.6457979390E-002,Pass,Pass,2.8029797839E-002,3.4537925156E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,4.3209309280E-003,1.1722597168E-002,Pass,Pass,0.2037252982,0.4955196968,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,5.0627084914E-002,5.3513583308E-002,Pass,Pass,3.1516568440E-002,3.4240200181E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.7679336056E-002,3.7461757033E-002,Pass,Pass,2.2532888241E-002,3.3334317736E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.9709525307E-002,3.6120124770E-002,Pass,Pass,2.3916740456E-002,3.0578226990E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,4.8513293607E-002,4.3399515283E-002,Pass,Pass,2.1368029117E-002,3.5284468334E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,5.3739001774E-004,3.8675599202E-004,Pass,Pass,0.2842757066,1.0345227185,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,2.7426881567E-003,1.2683081520E-003,Pass,Pass,2.4432854735E-004,1.1936897843E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,5.2143784641E-002,5.0966713697E-002,Pass,Pass,1.7881452824E-002,2.0651234565E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.1459194260E-002,3.5644676841E-002,Pass,Pass,6.9071563964E-002,7.7975883513E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,6.0056835515E-003,1.3510050912E-002,Pass,Pass,3.9704775921E-002,3.5150282904E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,8.7657553592E-004,6.5784932116E-004,Pass,Pass,0.5658227214,3.5755833407,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,5.8817105798E-002,5.1839988851E-002,Pass,Pass,1.2743071725E-002,1.3511572586E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,1.3860869471E-003,2.5255570523E-003,Pass,Pass,1.6116285324E-002,1.1966248502E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,1.3310829709E-004,9.5689182393E-005,Pass,Pass,1.0701052479E-002,6.6743891793E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,8.1739247260E-004,6.0773658005E-004,Pass,Pass,3.7865987460E-002,3.3967746185E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,4.7614372056E-002,4.3513244947E-002,Pass,Pass,2.4694355466E-002,3.9715547498E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,4.9720178731E-003,1.2615512494E-002,Pass,Pass,4.9619352996E-002,4.6614778653E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,5.8297770030E-002,5.2521551487E-002,Pass,Pass,1.4823676358E-002,1.6690639492E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,4.0787178840E-003,1.0853979465E-002,Pass,Pass,3.3145870218E-002,2.3192062902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,2.9234340652E-003,1.3374576245E-003,Pass,Pass,2.9598522242E-004,1.3422405926E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,8.6206183823E-004,6.6790054211E-004,Pass,Pass,0.2153316851,0.5167554461,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.1099474191E-002,3.1516458257E-002,Pass,Pass,2.5227274681E-002,3.0202439664E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS ENTH=>MDB,3.9513950843E-002,4.1899882102E-002,Pass,Pass,5.7682065215E-002,8.4490145410E-002,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,33.30,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,3.7144643448E-003,1.5637537477E-003,Pass,Pass,9.4286874507E-004,2.9479981429E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,4.4552892169E-002,3.6612722779E-002,Pass,Pass,1.7548548653E-002,2.5543480388E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,7.0734466030E-003,1.8979754441E-002,Pass,Pass,0.8815886728,6.4354708261,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,5.5257285092E-002,5.3849092949E-002,Pass,Pass,2.1262289902E-002,2.4881916945E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,4.4617631316E-002,3.9270976779E-002,Pass,Pass,1.4079445413E-002,2.3647961551E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,4.5898242420E-002,3.5841382759E-002,Pass,Pass,1.4316695176E-002,2.0505981548E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,5.5069413131E-002,4.3429267233E-002,Pass,Pass,1.2294004737E-002,2.3028098407E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,2.4098923371E-003,7.0797263353E-003,Pass,Pass,7.5416734367E-002,9.4228799351E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,2.6309669434E-003,1.3477942655E-003,Pass,Pass,2.3293052372E-004,1.1692471288E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,5.8597042662E-002,5.0648493243E-002,Pass,Pass,1.0891314956E-002,1.0652475438E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,3.6218951845E-002,3.6846778694E-002,Pass,Pass,3.7477128957E-002,4.3081769212E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,1.1194733022E-002,1.5773577853E-002,Pass,Pass,2.4794172744E-002,2.5107404489E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,9.2917806705E-004,7.7054265793E-004,Pass,Pass,0.4679092237,2.4139194660,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,6.5084507920E-002,4.7107863527E-002,Pass,Pass,5.7119353326E-003,3.5115236642E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,5.3974744997E-003,6.1510034673E-003,Pass,Pass,8.6486800419E-003,1.0801904266E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,1.0236297213E-004,7.3630029716E-005,Pass,Pass,1.2194094715E-002,7.5612970012E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,8.4822439439E-004,6.1580026009E-004,Pass,Pass,4.3323468025E-002,4.0931772027E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,5.3393323926E-002,4.4063969361E-002,Pass,Pass,1.5375901380E-002,2.7401262464E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,9.6893065791E-003,1.5405090309E-002,Pass,Pass,3.0594170618E-002,2.8888140708E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,6.3918458810E-002,4.9737494644E-002,Pass,Pass,8.0181817093E-003,6.8480772945E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,8.8894263459E-003,1.4395064705E-002,Pass,Pass,2.2111648397E-002,1.7386844637E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,2.9191151708E-003,1.3502149606E-003,Pass,Pass,2.8918125510E-004,1.4195634309E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,8.1232402230E-004,6.5520147909E-004,Pass,Pass,0.4117159202,1.7828512872,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,3.7668829349E-002,3.2863840257E-002,Pass,Pass,1.6382585781E-002,2.2606485619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB,4.4331209762E-002,4.3383853788E-002,Pass,Pass,3.3944056752E-002,4.9098208178E-002,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.20,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,3.5548122896E-005,2.7848494859E-005,Pass,Pass,5.0092485939E-002,3.2646927510E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.9693794653E-002,3.4060211741E-002,Pass,Pass,0.1444152987,0.3126373248,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,9.2954594074E-004,6.8814932871E-004,Pass,Pass,0.2958320492,1.0457541645,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,4.2292218864E-002,5.1635388827E-002,Pass,Pass,0.1199230210,0.1868663974,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.6482467973E-002,3.2068243576E-002,Pass,Pass,5.2348148987E-002,7.0237281814E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.9795580795E-002,3.4047941330E-002,Pass,Pass,6.7762312622E-002,7.8152265656E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,3.8427116398E-002,4.0604873529E-002,Pass,Pass,5.5795527741E-002,8.1806553602E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,7.4774078604E-004,5.9317424763E-004,Pass,Pass,0.2762464894,0.9415868525,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,6.5153816821E-004,1.0150865498E-003,Pass,Pass,8.8217001427E-003,7.6269656281E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,4.0877748308E-002,4.9103033489E-002,Pass,Pass,3.6762392417E-002,3.7687314615E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.3047880186E-002,3.1392491028E-002,Pass,Pass,0.2854650328,1.4658562337,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,5.4120120297E-004,3.7609011942E-004,Pass,Pass,0.1653675601,0.3780797666,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,9.0500293310E-004,7.0646046346E-004,Pass,Pass,0.2417488900,0.8060604054,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,4.8937669547E-002,5.1898322459E-002,Pass,Pass,2.9764449131E-002,3.3289077120E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.0343812744E-004,1.5772134032E-004,Pass,Pass,2.7685132795E-002,1.6902533186E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,1.3632446087E-004,1.0529349358E-004,Pass,Pass,8.3993212777E-003,5.1753697591E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,1.0697020091E-003,7.9219495831E-004,Pass,Pass,2.9957107742E-002,2.6808038095E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,3.8205005748E-002,4.0787196306E-002,Pass,Pass,7.8571076116E-002,0.1501703465,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,5.2957743825E-004,3.4784291411E-004,Pass,Pass,0.1848132880,0.4325635753,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,4.9104655494E-002,5.2253160481E-002,Pass,Pass,3.2836748155E-002,3.6098497194E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,6.8226644251E-004,5.2003392301E-004,Pass,Pass,0.1184653126,0.2286725947,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,2.8789658758E-003,1.3443489246E-003,Pass,Pass,2.8388826007E-004,1.4108341961E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,1.0443856829E-003,8.0804528886E-004,Pass,Pass,0.2531855820,0.6492714793,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,1.9945525222E-002,2.6455832403E-002,Pass,Pass,6.5789659090E-002,6.4476897117E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS ENTH=>MDB,3.1133312530E-002,3.7835862866E-002,Pass,Pass,0.2572110458,1.3014097742,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.60,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  7
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,3.9268465229E-005,4.3785906218E-005,Pass,Pass,3.3812308972E-002,1.7683875503E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,3.3707268285E-002,3.5483423388E-002,Pass,Pass,4.6562578993E-002,5.0722092288E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.3678196658E-003,2.4231307013E-003,Pass,Pass,0.2365702610,0.6753957094,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,4.5877292255E-002,5.2715686438E-002,Pass,Pass,4.9736584096E-002,5.2157953455E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,3.1249531541E-002,3.4542763955E-002,Pass,Pass,3.4290617330E-002,4.5670886914E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,3.3926861828E-002,3.5140095398E-002,Pass,Pass,3.9716868688E-002,4.3075818332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,4.2594220003E-002,4.1907620670E-002,Pass,Pass,3.4152120056E-002,5.0089461252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,5.3300734247E-004,3.8055987436E-004,Pass,Pass,0.3017549035,1.0677463542,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,2.0244735887E-003,1.5318270751E-003,Pass,Pass,3.2312334108E-003,8.4783098331E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,4.5738695902E-002,5.0154943270E-002,Pass,Pass,2.6670500056E-002,2.9995068856E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,2.6679513755E-002,3.3420935655E-002,Pass,Pass,0.2881569213,1.2094858643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.8788821136E-003,5.5462358296E-003,Pass,Pass,9.5747014884E-002,0.1680083183,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.0923685006E-003,8.4223425508E-004,Pass,Pass,0.2608456597,0.8244232642,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,5.3082236517E-002,5.2147428936E-002,Pass,Pass,2.1091741660E-002,2.4841284594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.7787044348E-004,1.3955075175E-004,Pass,Pass,2.2387029388E-002,1.2004126715E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.3440961279E-004,9.7155550665E-005,Pass,Pass,9.4682800338E-003,5.5301916204E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.0548689603E-003,7.1213022852E-004,Pass,Pass,3.3107021265E-002,2.9022066754E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,4.2207253026E-002,4.2260760532E-002,Pass,Pass,3.9515341773E-002,5.8514697407E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,1.3829779484E-003,3.5267459115E-003,Pass,Pass,0.1610985366,0.4999764797,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,5.2985920913E-002,5.2702828726E-002,Pass,Pass,2.3340886177E-002,2.8263576187E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,6.8260722225E-004,5.1583154898E-004,Pass,Pass,5.3212670523E-002,4.1288904729E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,2.9015424571E-003,1.3375825256E-003,Pass,Pass,2.8868921423E-004,1.3909181970E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,9.0776039763E-004,6.7638625744E-004,Pass,Pass,0.2192328799,0.4659860341,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,2.4695990306E-002,2.9091565909E-002,Pass,Pass,3.9251412554E-002,3.9953496455E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS ENTH=>MDB,3.4771993276E-002,3.9880617057E-002,Pass,Pass,0.1309972625,0.3351741783,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-15.70,0.00,DefaultMultipliers,98934,270,4.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,4.2159012176E-004,5.0271226507E-005,Pass,Pass,3.7777575729E-005,4.5440184913E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9055252317E-004,2.2723464757E-005,Pass,Pass,1.6944968870E-005,2.0286106020E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.7187851057E-005,4.3528680813E-006,Pass,Pass,3.3611136541E-006,3.9373248711E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3040329129E-004,1.5343300533E-005,Pass,Pass,1.1641966478E-005,1.3735344725E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4131648452E-004,1.7351272541E-005,Pass,Pass,1.2494259366E-005,1.5383885797E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9346537958E-004,2.3446245265E-005,Pass,Pass,1.7156299267E-005,2.0873036308E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9512448983E-004,2.3648574834E-005,Pass,Pass,1.7291608394E-005,2.1039421001E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3043315211E-004,1.5346898553E-005,Pass,Pass,1.1644487750E-005,1.3738403040E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,4.2360477605E-004,5.1234761532E-005,Pass,Pass,3.7721282895E-005,4.6016027993E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4007967146E-004,1.7198256696E-005,Pass,Pass,1.2392961116E-005,1.5257790579E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3043315211E-004,1.5346898559E-005,Pass,Pass,1.1644487747E-005,1.3738403010E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9346537954E-004,2.3446245297E-005,Pass,Pass,1.7156299259E-005,2.0873036284E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.7194953624E-005,4.3537209786E-006,Pass,Pass,3.3617385161E-006,3.9380768621E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9341348817E-004,2.3439805101E-005,Pass,Pass,1.7151984729E-005,2.0867632375E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,2.9928772880E-004,3.6605912974E-005,Pass,Pass,2.6542426680E-005,3.2658344437E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,2.8574082739E-004,3.3666968046E-005,Pass,Pass,2.5806354903E-005,3.0589523893E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.7194953624E-005,4.3537209725E-006,Pass,Pass,3.3617385138E-006,3.9380768909E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9207597199E-004,2.2906157115E-005,Pass,Pass,1.7069651636E-005,2.0436866957E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9055252317E-004,2.2723464761E-005,Pass,Pass,1.6944968869E-005,2.0286106072E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.9050412632E-004,2.2717559232E-005,Pass,Pass,1.6940932402E-005,2.0281135491E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4011700932E-004,1.7202959734E-005,Pass,Pass,1.2396086459E-005,1.5261754253E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,7.8203466903E-005,9.1726455095E-006,Pass,Pass,7.1621617332E-006,8.4147869025E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,3.7377661584E-005,4.3752422165E-006,Pass,Pass,3.3774357258E-006,3.9566018108E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.4011700950E-004,1.7202960364E-005,Pass,Pass,1.2396086479E-005,1.5261754868E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99% CONDNS DP=>MCDB,1.3134230088E-004,1.5454450732E-005,Pass,Pass,1.1719616865E-005,1.3827802849E-006,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.20,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,1.2747439077E-003,1.7270220027E-003,Pass,Pass,1.8658406826E-002,2.0273552585E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.8121390927E-002,3.6254190953E-002,Pass,Pass,2.9499484670E-002,3.5901304879E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.5549454779E-003,1.0541304141E-002,Pass,Pass,0.2682827298,0.8703790024,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,4.9877429710E-002,5.3336230758E-002,Pass,Pass,3.3157748149E-002,3.6598049420E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.6799281610E-002,3.7251938019E-002,Pass,Pass,2.3858647134E-002,3.5729600096E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.8766344995E-002,3.6061659366E-002,Pass,Pass,2.5386026453E-002,3.2259501506E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,4.7633733930E-002,4.3068082076E-002,Pass,Pass,2.2840905481E-002,3.6814661718E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,5.1669497179E-004,4.2788482765E-004,Pass,Pass,0.3386183525,1.7757809862,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,2.7430053059E-003,1.2451844693E-003,Pass,Pass,2.4571640283E-004,1.1604972632E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,5.1042913986E-002,5.0810434222E-002,Pass,Pass,1.8810648583E-002,2.1893770235E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.0694208931E-002,3.5141491197E-002,Pass,Pass,8.1957473794E-002,0.1002125790,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,5.0893378705E-003,1.2768477043E-002,Pass,Pass,4.2482432286E-002,3.7649380365E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,8.9955134359E-004,6.5368215196E-004,Pass,Pass,0.2564707628,0.7528824894,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,5.7852703462E-002,5.1927825852E-002,Pass,Pass,1.3765716677E-002,1.5524674831E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,7.6842745213E-004,1.4685176695E-003,Pass,Pass,1.7385478823E-002,1.1468977819E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,1.1555371469E-004,8.5833037915E-005,Pass,Pass,1.0067648833E-002,5.8201846519E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,1.0439750004E-003,7.8284344444E-004,Pass,Pass,3.6663469726E-002,3.3462748110E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,4.6827555777E-002,4.3375992011E-002,Pass,Pass,2.6362632214E-002,4.1824563672E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,4.2897733960E-003,1.1837772217E-002,Pass,Pass,5.4710908336E-002,5.3245173160E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,5.7389259284E-002,5.2484810011E-002,Pass,Pass,1.5885475419E-002,1.7608382740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.2244327440E-003,8.9943737549E-003,Pass,Pass,3.5481431969E-002,2.3572179242E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,2.9125699143E-003,1.3375556418E-003,Pass,Pass,2.9273445289E-004,1.3692620087E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,7.6715128581E-004,6.2559527285E-004,Pass,Pass,0.2485069310,0.7021280068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.0094040509E-002,3.1166179728E-002,Pass,Pass,2.6790897548E-002,3.1178082054E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS WB=>MDB,3.8787050220E-002,4.1821620326E-002,Pass,Pass,6.5518240908E-002,0.1031789458,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-19.20,0.00,DefaultMultipliers,98934,270,4.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.9369073829E-004,7.0835619746E-005,Pass,Pass,5.1022166306E-005,6.1594335777E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6857221006E-004,3.1992956207E-005,Pass,Pass,2.2552323515E-005,2.7005080153E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.2431260480E-005,6.1335070516E-006,Pass,Pass,4.5907272382E-006,5.3761278196E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8382346901E-004,2.1611485141E-005,Pass,Pass,1.5606077423E-005,1.8414658571E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.9889717549E-004,2.4363420733E-005,Pass,Pass,1.6498316865E-005,2.0284267935E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7249207730E-004,3.2967682403E-005,Pass,Pass,2.2731376843E-005,2.7644221217E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7483008158E-004,3.3251193980E-005,Pass,Pass,2.2919213268E-005,2.7874380037E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8386530755E-004,2.1616440638E-005,Pass,Pass,1.5609565294E-005,1.8418820262E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.9631815472E-004,7.2124807917E-005,Pass,Pass,5.0469029691E-005,6.1744751384E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.9715454144E-004,2.4149253765E-005,Pass,Pass,1.6359098923E-005,2.0111887975E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8386530754E-004,2.1616440642E-005,Pass,Pass,1.5609565292E-005,1.8418820271E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7249207732E-004,3.2967682367E-005,Pass,Pass,2.2731376845E-005,2.7644221179E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.2441209190E-005,6.1346794624E-006,Pass,Pass,4.5915936658E-006,5.3771510665E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7241928223E-004,3.2958788171E-005,Pass,Pass,2.2725481188E-005,2.7636941795E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2160220983E-004,5.1537609363E-005,Pass,Pass,3.5251652162E-005,4.3435104542E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,4.0260509497E-004,4.7479640010E-005,Pass,Pass,3.5326287956E-005,4.2004690309E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.2441209186E-005,6.1346794680E-006,Pass,Pass,4.5915936655E-006,5.3771510875E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7071939475E-004,3.2249096172E-005,Pass,Pass,2.2726814367E-005,2.7215420182E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6857221005E-004,3.1992956215E-005,Pass,Pass,2.2552323514E-005,2.7005080152E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6850435160E-004,3.1984806527E-005,Pass,Pass,2.2546770963E-005,2.6998341206E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.9720694997E-004,2.4155750030E-005,Pass,Pass,1.6363328700E-005,2.0117170875E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1023687098E-004,1.2942710272E-005,Pass,Pass,9.9932742245E-006,1.1760449823E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,5.2698591247E-005,6.1647948480E-006,Pass,Pass,4.6139799045E-006,5.4034013324E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.9720694947E-004,2.4155749958E-005,Pass,Pass,1.6363328659E-005,2.0117170797E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8514661506E-004,2.1767189654E-005,Pass,Pass,1.5715780526E-005,1.8544704544E-006,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.90,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,3.1041589482E-005,2.4940261237E-005,Pass,Pass,4.2433006628E-002,2.3087783217E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,3.1513015172E-002,3.4710013505E-002,Pass,Pass,6.3388967698E-002,6.7742304647E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,9.1699820567E-004,7.9271327636E-004,Pass,Pass,0.2795660007,0.9297500519,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,4.3960453618E-002,5.1977283553E-002,Pass,Pass,6.5673418879E-002,6.7616155393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,2.8728091289E-002,3.3378889620E-002,Pass,Pass,4.1415992035E-002,5.3844817443E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,3.1715864854E-002,3.4531665190E-002,Pass,Pass,4.9313913995E-002,5.3332714738E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,4.0433606384E-002,4.1458417538E-002,Pass,Pass,4.2574820231E-002,6.1378332816E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,6.5591928596E-004,4.8601303617E-004,Pass,Pass,0.2245181597,0.4098659968,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,1.2604655635E-003,1.4085460372E-003,Pass,Pass,6.0497845809E-003,8.2048339508E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,4.3125994879E-002,4.9447230754E-002,Pass,Pass,3.1353302542E-002,3.2976899803E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,2.4765042210E-002,3.2217396903E-002,Pass,Pass,0.1808098921,0.4624367390,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,5.0537981261E-004,3.4911684717E-004,Pass,Pass,0.1984834584,0.8242173533,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,9.8026946179E-004,7.2951870839E-004,Pass,Pass,0.3653333027,1.8387759800,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,5.0857930959E-002,5.2033926736E-002,Pass,Pass,2.5313455512E-002,2.8872611905E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,1.9271127601E-004,1.4326942399E-004,Pass,Pass,2.5339842632E-002,1.3412053781E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,1.3368406847E-004,1.0366373621E-004,Pass,Pass,8.6695001607E-003,5.7724217343E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,1.1540107676E-003,7.8902557289E-004,Pass,Pass,3.1114174528E-002,2.7840864911E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,4.0118526736E-002,4.1410677490E-002,Pass,Pass,5.0040925439E-002,7.3142452176E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,4.8602867813E-004,3.5684369288E-004,Pass,Pass,0.1717926485,0.4420050654,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,5.0886132673E-002,5.2410601925E-002,Pass,Pass,2.7682594414E-002,3.1788789889E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,6.4825430552E-004,4.9872256412E-004,Pass,Pass,7.1410207233E-002,7.5593876969E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,2.8851413702E-003,1.3385823974E-003,Pass,Pass,2.8573908261E-004,1.4050274717E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,9.6667551030E-004,7.1942747322E-004,Pass,Pass,0.2835584338,1.0021714765,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,2.2082095926E-002,2.7883183019E-002,Pass,Pass,4.8876166642E-002,4.7145666832E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DP=>MDB,3.2875013403E-002,3.8581734633E-002,Pass,Pass,0.4298747680,2.7808052212,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.10,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.4430828775E-004,6.1417942078E-004,Pass,Pass,3.0022162876E-002,1.8288314167E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,3.4668948394E-002,3.5595470794E-002,Pass,Pass,4.0571261556E-002,4.5508985832E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,1.7088370640E-003,4.0995443324E-003,Pass,Pass,0.3608802136,1.7194529211,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,4.6708515616E-002,5.2656877100E-002,Pass,Pass,4.4151272241E-002,4.5112820316E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,3.2498812766E-002,3.5434669475E-002,Pass,Pass,3.1445066258E-002,4.3121942581E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,3.4987745837E-002,3.5340711240E-002,Pass,Pass,3.4744034296E-002,3.9363330223E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,4.3734135979E-002,4.2289327496E-002,Pass,Pass,3.0872927117E-002,4.6474645543E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,6.5107804773E-004,5.8998624005E-004,Pass,Pass,0.3830933353,1.9823835880,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.3939016252E-003,1.4427574759E-003,Pass,Pass,1.5545021410E-003,5.7519982121E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,4.6837134031E-002,5.0286248208E-002,Pass,Pass,2.4281424351E-002,2.7801760873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.7511226900E-002,3.3792074251E-002,Pass,Pass,0.2904259717,1.1134081378,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.4052247924E-003,7.1884398772E-003,Pass,Pass,6.6164867963E-002,6.9337378266E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,9.7758913471E-004,7.6814698195E-004,Pass,Pass,0.2759680110,1.0225035904,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,5.4114692803E-002,5.2136982190E-002,Pass,Pass,1.9130146946E-002,2.3516850580E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,1.8542249216E-004,1.3509063102E-004,Pass,Pass,2.1069048751E-002,1.1651297691E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,1.4413261757E-004,9.4996918347E-005,Pass,Pass,9.6436087394E-003,6.5008609258E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,9.6481775841E-004,6.6200787634E-004,Pass,Pass,3.3495109187E-002,3.0065918799E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,4.3284717993E-002,4.2484036857E-002,Pass,Pass,3.5478337563E-002,5.3073827038E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,1.8911093829E-003,5.7780324170E-003,Pass,Pass,0.1482189356,0.4916895796,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,5.3957577679E-002,5.2543007320E-002,Pass,Pass,2.1169115677E-002,2.5458244500E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,5.8127409000E-004,4.1366349652E-004,Pass,Pass,4.7773250589E-002,3.3411282141E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.8929067427E-003,1.3236864222E-003,Pass,Pass,2.9150345087E-004,1.3307428896E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,8.2680837044E-004,6.0116664677E-004,Pass,Pass,0.2623675647,0.7476880997,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,2.5874976090E-002,2.9699768616E-002,Pass,Pass,3.5293893866E-002,3.7187664881E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DB=>MWB,3.5825613397E-002,4.0112102290E-002,Pass,Pass,0.2328851881,1.1437124533,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.60,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,1.5735535182E-003,1.8939193301E-003,Pass,Pass,1.5193624704E-002,1.6524174919E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.9128565309E-002,3.6403081422E-002,Pass,Pass,2.7292297292E-002,3.3965731836E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,4.3382886908E-003,1.1461765438E-002,Pass,Pass,0.2118246414,0.5387774910,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.0628558012E-002,5.3435437900E-002,Pass,Pass,3.0949584533E-002,3.4076991342E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.7883990685E-002,3.7461510533E-002,Pass,Pass,2.2241110954E-002,3.2965738832E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.9854829948E-002,3.6031060053E-002,Pass,Pass,2.3699919155E-002,3.0623368305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,4.8691084328E-002,4.3423385612E-002,Pass,Pass,2.0830673867E-002,3.4703076317E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.7715188604E-004,4.7629632937E-004,Pass,Pass,0.2353586048,0.9625319288,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,2.7468279408E-003,1.2690915742E-003,Pass,Pass,2.4657930803E-004,1.0658372137E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.2123894015E-002,5.1008219306E-002,Pass,Pass,1.7437423575E-002,2.0716234612E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.1525326135E-002,3.5586791493E-002,Pass,Pass,6.4916775670E-002,7.2690402823E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.9395821101E-003,1.3484394585E-002,Pass,Pass,3.8799505368E-002,3.3796404385E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,9.6606571476E-004,7.0798395235E-004,Pass,Pass,0.5740672913,3.8306385169,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.8909672536E-002,5.1680565282E-002,Pass,Pass,1.2413774714E-002,1.4206567538E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,1.3210695308E-003,2.3490027737E-003,Pass,Pass,1.6076142573E-002,1.1129037236E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,1.1169072995E-004,8.8850484311E-005,Pass,Pass,1.0209279034E-002,6.0918096459E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,1.1880499698E-003,8.2616927446E-004,Pass,Pass,3.7501214874E-002,3.4408962347E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,4.7785725620E-002,4.3551767747E-002,Pass,Pass,2.4285476820E-002,3.9440900451E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.0158524452E-003,1.2541494184E-002,Pass,Pass,4.8992840434E-002,4.4520855215E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,5.8350579544E-002,5.2386607525E-002,Pass,Pass,1.4405049790E-002,1.5788915831E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.9622214275E-003,1.0827282158E-002,Pass,Pass,3.2782095831E-002,2.2576345807E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,2.9075390752E-003,1.3520421777E-003,Pass,Pass,2.8790515804E-004,1.4348448830E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,7.6320858392E-004,5.8239070614E-004,Pass,Pass,0.2135187793,0.4737549341,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.1273718179E-002,3.1475032507E-002,Pass,Pass,2.5006283376E-002,2.9518441110E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS DB=>MWB,3.9670593604E-002,4.1877783331E-002,Pass,Pass,5.5474152356E-002,7.8913823770E-002,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.60,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,3.0824239219E-005,2.1822442957E-005,Pass,Pass,3.4344108011E-002,1.7426479277E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,3.3442512393E-002,3.5423329071E-002,Pass,Pass,4.6593476853E-002,5.1317386552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.3206063000E-003,1.9139049812E-003,Pass,Pass,0.2410367838,0.6842794019,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,4.5690617431E-002,5.2547033806E-002,Pass,Pass,5.0796813686E-002,5.2410889873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,3.1056652930E-002,3.4508557308E-002,Pass,Pass,3.4892890297E-002,4.5974032940E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,3.3743393971E-002,3.5102423692E-002,Pass,Pass,3.9252531617E-002,4.4781312968E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,4.2474687741E-002,4.1864226955E-002,Pass,Pass,3.4635806042E-002,5.0655652641E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,6.8695069654E-004,5.1929105042E-004,Pass,Pass,0.2814366424,0.8984006181,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.9410219814E-003,1.5389271013E-003,Pass,Pass,3.6147391451E-003,8.1766317665E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,4.5475079271E-002,5.0003342701E-002,Pass,Pass,2.6892016697E-002,2.9496122188E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,2.6431573686E-002,3.3249394360E-002,Pass,Pass,0.2831952095,1.1263947260,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.6684361283E-003,4.7137327841E-003,Pass,Pass,9.9496398601E-002,0.1844220743,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,8.9507276327E-004,7.1228557638E-004,Pass,Pass,0.3470644150,1.6567723714,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,5.2867813217E-002,5.2034158554E-002,Pass,Pass,2.1273410853E-002,2.4728177977E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.6926642193E-004,1.1497371106E-004,Pass,Pass,2.2406649345E-002,1.2013642036E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.5827324863E-004,9.0063500464E-005,Pass,Pass,9.1723446313E-003,6.8611695476E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.2134246190E-003,8.1857785602E-004,Pass,Pass,3.2660146227E-002,2.9343652915E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,4.2065151874E-002,4.2196046048E-002,Pass,Pass,3.9875989666E-002,5.8439859585E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.1426262037E-003,3.0563165605E-003,Pass,Pass,0.1865934094,0.6682293472,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,5.2782400361E-002,5.2641014850E-002,Pass,Pass,2.3522140834E-002,2.9427046230E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,6.2337747749E-004,4.4324487283E-004,Pass,Pass,5.3729328041E-002,4.1772420155E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,2.8934612537E-003,1.3367430324E-003,Pass,Pass,2.8789577269E-004,1.3898803426E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,1.0250639740E-003,7.4179044808E-004,Pass,Pass,0.2583185200,0.7390301191,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,2.4437601053E-002,2.8962282811E-002,Pass,Pass,3.9615211123E-002,4.0003745723E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 1% CONDNS WB=>MDB,3.4620545420E-002,3.9848742862E-002,Pass,Pass,0.1726155084,0.6385567860,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.50,10.50,DefaultMultipliers,98934,230,5.2,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  8
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,3.7004677446E-005,2.8971083214E-005,Pass,Pass,0.2531516036,0.7593008644,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.4903780638E-002,3.2062488667E-002,Pass,Pass,0.2106094413,0.6917335279,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,8.5825388558E-004,6.9422576991E-004,Pass,Pass,1.3708603316,11.3065621013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,3.7837914528E-002,5.0247577155E-002,Pass,Pass,0.4122383980,1.9166521974,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.0804186629E-002,2.7835774472E-002,Pass,Pass,0.1370819734,0.3628538430,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.4952909970E-002,3.1710206212E-002,Pass,Pass,0.3025253182,1.1862574288,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,3.3568837473E-002,3.8511345597E-002,Pass,Pass,0.1311515052,0.3327159225,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,6.6800123025E-004,4.8460082096E-004,Pass,Pass,0.2996773166,1.1462669463,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,4.5210430006E-005,3.1473705458E-005,Pass,Pass,1.3775748468E-002,6.5544736777E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,3.5026682102E-002,4.6714505985E-002,Pass,Pass,6.6018525047E-002,6.0923508800E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,1.8689933365E-002,2.7924809411E-002,Pass,Pass,0.2483800348,0.9691908367,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,5.2233313545E-004,4.3076362433E-004,Pass,Pass,0.2758365219,1.0359159698,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,1.0505029711E-003,7.6265908800E-004,Pass,Pass,0.8275151719,6.5477192134,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,4.3988717806E-002,5.1153300985E-002,Pass,Pass,4.7860365494E-002,4.9166365398E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.2115187404E-004,1.5356120644E-004,Pass,Pass,4.0517471392E-002,2.7447718028E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,1.3804678833E-004,1.1002547866E-004,Pass,Pass,7.6449430677E-003,5.0765820154E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,1.1414026277E-003,8.0355109829E-004,Pass,Pass,2.6996047680E-002,2.3810662840E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,3.3478772751E-002,3.8729454658E-002,Pass,Pass,0.1614155621,0.4591367624,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,6.6731568851E-004,4.2297972114E-004,Pass,Pass,0.2492597454,0.5041356683,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,4.4249669020E-002,5.1573702670E-002,Pass,Pass,5.4778763817E-002,5.6460687516E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,8.1017779483E-004,5.0349354743E-004,Pass,Pass,0.3050212977,1.0921555769,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.8413827742E-003,1.3471204912E-003,Pass,Pass,2.7917096869E-004,1.4394105987E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,8.3879927647E-004,6.2515968906E-004,Pass,Pass,0.3812626117,1.4476714176,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,1.4267112573E-002,2.2125604395E-002,Pass,Pass,0.2293521430,0.9584733289,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN CLG 2% CONDNS DP=>MDB,2.6886445377E-002,3.4735749740E-002,Pass,Pass,0.2370225905,0.8815665899,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-3.20,0.00,DefaultMultipliers,98934,270,11.4,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.3689927861E-006,2.9417556338E-006,Pass,Pass,6.2579010450E-005,3.3190691055E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.0930601621E-005,1.5940974152E-005,Pass,Pass,5.8711511888E-005,2.6207986397E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.9368069249E-005,2.2865467981E-005,Pass,Pass,5.8305644878E-005,2.5235354074E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.2922917128E-005,1.6936348618E-005,Pass,Pass,5.8760596075E-005,2.6171902120E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.2009440192E-005,1.9542661190E-005,Pass,Pass,5.7612314297E-005,2.5363893193E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,6.7260284279E-004,1.4389475647E-003,Pass,Pass,8.4271486932E-004,1.9586727664E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.1279695684E-005,1.5536727262E-005,Pass,Pass,5.8744233287E-005,2.6196413037E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.2919519991E-005,1.6931642248E-005,Pass,Pass,5.8759043473E-005,2.6169432088E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.0742977746E-006,2.3869278216E-006,Pass,Pass,6.4398697474E-005,3.0830250182E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.2469652349E-005,1.9735278770E-005,Pass,Pass,5.7591986567E-005,2.5350815682E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.2919519988E-005,1.6931642259E-005,Pass,Pass,5.8759043477E-005,2.6169432090E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,6.7260284279E-004,1.4389475647E-003,Pass,Pass,8.4271486935E-004,1.9586727664E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.9365156137E-005,2.2863358762E-005,Pass,Pass,5.8304440931E-005,2.5234062431E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,6.3732149080E-004,1.3533158791E-003,Pass,Pass,7.2723472071E-004,1.8123881362E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.1314303904E-003,5.5453713669E-004,Pass,Pass,4.8618420910E-003,2.9116656159E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.2378402875E-006,3.9867397605E-006,Pass,Pass,6.1178248778E-005,3.2363690641E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.9365156143E-005,2.2863358760E-005,Pass,Pass,5.8304440937E-005,2.5234062433E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,3.1311339008E-003,1.1856830122E-003,Pass,Pass,4.3015918940E-003,2.4427203468E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.0930601628E-005,1.5940974157E-005,Pass,Pass,5.8711511899E-005,2.6207986428E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.0862397906E-005,1.6125984333E-005,Pass,Pass,5.8688488829E-005,2.6249071311E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.2531934884E-005,1.9563115892E-005,Pass,Pass,5.7605542939E-005,2.5318701090E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,1.6713982561E-005,8.1150710052E-006,Pass,Pass,5.8975879401E-005,3.0260614083E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.8979547978E-005,2.2716198932E-005,Pass,Pass,5.8216377854E-005,2.5156420723E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,5.2531934859E-005,1.9563115969E-005,Pass,Pass,5.7605542995E-005,2.5318701122E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB,4.2443115763E-005,1.6693403769E-005,Pass,Pass,5.8675937717E-005,2.6075344612E-005,Pass,Pass
Environment,CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-20.00,0.00,DefaultMultipliers,98934,270,4.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,6.2541866597E-004,7.4653309508E-005,Pass,Pass,5.3356712581E-005,6.4474353343E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8289509201E-004,3.3699133503E-005,Pass,Pass,2.3508030732E-005,2.8155677373E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,5.5235533794E-005,6.4635381352E-006,Pass,Pass,4.8102673366E-006,5.6352447970E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,1.9365314198E-004,2.2771691187E-005,Pass,Pass,1.6292168883E-005,1.9231145698E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.0935955945E-004,2.5630683794E-005,Pass,Pass,1.7171059641E-005,2.1102843408E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8693545388E-004,3.4704969843E-005,Pass,Pass,2.3670860129E-005,2.8784502678E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8939431671E-004,3.5002767516E-005,Pass,Pass,2.3872802161E-005,2.9031727459E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,1.9369704456E-004,2.2776869541E-005,Pass,Pass,1.6295892750E-005,1.9235571391E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,6.2803752364E-004,7.5973445390E-005,Pass,Pass,5.2681988428E-005,6.4494486133E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.0752706062E-004,2.5405830846E-005,Pass,Pass,1.7022012580E-005,2.0918549401E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,1.9369704455E-004,2.2776869542E-005,Pass,Pass,1.6295892750E-005,1.9235571359E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8693545384E-004,3.4704969862E-005,Pass,Pass,2.3670860121E-005,2.8784502690E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,5.5245973354E-005,6.4647627862E-006,Pass,Pass,4.8111849850E-006,5.6363237131E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8685904743E-004,3.4695671516E-005,Pass,Pass,2.3664572974E-005,2.8776769345E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,4.4397693302E-004,5.4269195743E-005,Pass,Pass,3.6746459966E-005,4.5289130947E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,4.2420607056E-004,5.0058144808E-005,Pass,Pass,3.7040378632E-005,4.4087470273E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,5.5245973350E-005,6.4647627817E-006,Pass,Pass,4.8111849892E-006,5.6363237001E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8515326197E-004,3.3968246126E-005,Pass,Pass,2.3696016657E-005,2.8382151945E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8289509201E-004,3.3699133503E-005,Pass,Pass,2.3508030733E-005,2.8155677378E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.8282388405E-004,3.3690615213E-005,Pass,Pass,2.3502099403E-005,2.8148505174E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.0758209318E-004,2.5412624027E-005,Pass,Pass,1.7026502697E-005,2.0924134302E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,1.1615515733E-004,1.3646917892E-005,Pass,Pass,1.0516872326E-005,1.2386625048E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,5.5516429082E-005,6.4963726269E-006,Pass,Pass,4.8352260666E-006,5.6644866218E-007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,2.0758209361E-004,2.5412623954E-005,Pass,Pass,1.7026502732E-005,2.0924134234E-006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB,1.9504454485E-004,2.2935263613E-005,Pass,Pass,1.6410494056E-005,1.9371315112E-006,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 18,RunPeriod: RUN PERIOD 1,9.2075121552E-004,9.4749665729E-004,Pass,Pass,1.4699918127E-003,2.4044123266E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,1.2778232672E-003,1.1224577501E-003,Pass,Pass,3.6395493612E-002,4.3353816407E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,RunPeriod: RUN PERIOD 1,5.9260647940E-003,5.8498774174E-003,Pass,Pass,5.2442147641E-003,6.1586417507E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,RunPeriod: RUN PERIOD 1,1.9298881836E-003,1.1377851352E-003,Pass,Pass,8.3987598527E-003,7.2097636665E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,RunPeriod: RUN PERIOD 1,2.0555275519E-003,1.4892254283E-003,Pass,Pass,1.0541648345E-002,1.2749955896E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,RunPeriod: RUN PERIOD 1,1.4335487811E-003,1.1417085664E-003,Pass,Pass,3.4901822888E-002,4.0691921257E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,1.4443406770E-003,1.1350545147E-003,Pass,Pass,1.5018084141E-002,1.7710879683E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,RunPeriod: RUN PERIOD 1,1.8313620528E-003,1.2801410135E-003,Pass,Pass,6.8057520963E-003,6.3364050870E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,2.3490407458E-004,1.6812169846E-004,Pass,Pass,5.0278835152E-003,4.2629123977E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,2.0360860635E-003,1.4084577167E-003,Pass,Pass,6.5337582121E-003,5.9504348349E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,1.2774885629E-003,9.5704070044E-004,Pass,Pass,3.4013942090E-002,3.9066578382E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,RunPeriod: RUN PERIOD 1,1.8592290528E-003,1.1700839040E-003,Pass,Pass,6.8376622716E-003,6.4089724767E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,5.3061746295E-003,1.1203882662E-002,Pass,Pass,2.4042871291E-002,3.0590804459E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,RunPeriod: RUN PERIOD 1,1.7712783476E-003,1.2072119416E-003,Pass,Pass,8.7477726320E-003,7.2913977661E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,RunPeriod: RUN PERIOD 1,8.1462042044E-004,6.1336121000E-004,Pass,Pass,4.4680637673E-003,3.8246164260E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,RunPeriod: RUN PERIOD 1,1.2144545195E-003,8.2823162635E-004,Pass,Pass,1.9008581768E-004,1.7837083759E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,RunPeriod: RUN PERIOD 1,5.9523713838E-003,6.0103664168E-003,Pass,Pass,3.7306628315E-003,4.6278113743E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,1.3713667635E-003,1.1326833793E-003,Pass,Pass,1.5209176216E-002,1.8451543686E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,RunPeriod: RUN PERIOD 1,1.8682527646E-003,1.2774440248E-003,Pass,Pass,6.8594801266E-003,7.3371796115E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,RunPeriod: RUN PERIOD 1,1.5380718808E-003,1.1323877281E-003,Pass,Pass,8.2338571796E-003,7.6620301956E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,2.1998707011E-003,1.4785470668E-003,Pass,Pass,5.5225077407E-003,4.8379383075E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,1.4373226464E-003,1.2623202725E-003,Pass,Pass,1.7770614703E-004,1.7928302158E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,6.2024804405E-003,1.4022835192E-002,Pass,Pass,1.0814485677E-002,1.7353891377E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,1.8870378809E-003,1.4170597907E-003,Pass,Pass,2.0980660383E-002,2.2163238937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,1.2863728085E-003,1.0079913661E-003,Pass,Pass,1.4502074815E-002,1.7490571925E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 170, N/A
End of Data
