  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=        3200
  Number of Object Definitions=         666
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.1;                                    ! Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    ! Do Zone Sizing Calculation
      7   Yes,                                    ! Do System Sizing Calculation
      8   Yes,                                    ! Do Plant Sizing Calculation
      9   Yes,                                    ! Run Simulation for Sizing Periods
     10   Yes;                                    ! Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      ! Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   ;                                       ! Heating Sizing Factor
     17 
     18 RunPeriod,
     19   Run Period 1,                           ! Name
     20   1,                                      ! Begin Month
     21   1,                                      ! Begin Day of Month
     22   12,                                     ! End Month
     23   31,                                     ! End Day of Month
     24   Thursday,                               ! Day of Week for Start Day
     25   Yes,                                    ! Use Weather File Holidays and Special Days
     26   Yes,                                    ! Use Weather File Daylight Saving Period
     27   Yes,                                    ! Apply Weekend Holiday Rule
     28   Yes,                                    ! Use Weather File Rain Indicators
     29   Yes,                                    ! Use Weather File Snow Indicators
     30   1;                                      ! Number of Times Runperiod to be Repeated
     31 
     32 GlobalGeometryRules,
     33   UpperLeftCorner,                        ! Starting Vertex Position
     34   Counterclockwise,                       ! Vertex Entry Direction
     35   Relative,                               ! Coordinate System
     36   Relative,                               ! Daylighting Reference Point Coordinate System
     37   Relative;                               ! Rectangular Surface Coordinate System
     38 
     39 ScheduleTypeLimits,
     40   Temperature 1,                          ! Name
     41   ,                                       ! Lower Limit Value {BasedOnField A3}
     42   ,                                       ! Upper Limit Value {BasedOnField A3}
     43   Continuous,                             ! Numeric Type
     44   temperature;                            ! Unit Type
     45 
     46 ScheduleTypeLimits,
     47   OnOff,                                  ! Name
     48   0,                                      ! Lower Limit Value {BasedOnField A3}
     49   1,                                      ! Upper Limit Value {BasedOnField A3}
     50   Discrete,                               ! Numeric Type
     51   availability;                           ! Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 2,                          ! Name
     55   ,                                       ! Lower Limit Value {BasedOnField A3}
     56   ,                                       ! Upper Limit Value {BasedOnField A3}
     57   Continuous,                             ! Numeric Type
     58   temperature;                            ! Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 3,                          ! Name
     62   ,                                       ! Lower Limit Value {BasedOnField A3}
     63   ,                                       ! Upper Limit Value {BasedOnField A3}
     64   Continuous,                             ! Numeric Type
     65   temperature;                            ! Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature,                            ! Name
     69   ,                                       ! Lower Limit Value {BasedOnField A3}
     70   ,                                       ! Upper Limit Value {BasedOnField A3}
     71   Continuous,                             ! Numeric Type
     72   temperature;                            ! Unit Type
     73 
     74 Schedule:Day:Interval,
     75   Deck_Temperature_Winter_Design_Day,     ! Name
     76   Temperature,                            ! Schedule Type Limits Name
     77   No,                                     ! Interpolate to Timestep
     78   24:00,                                  ! Time 1 {hh:mm}
     79   12.8;                                   ! Value Until Time 1
     80 
     81 Schedule:Day:Interval,
     82   Chilled_Water_Temperature_Default,      ! Name
     83   ,                                       ! Schedule Type Limits Name
     84   No,                                     ! Interpolate to Timestep
     85   24:00,                                  ! Time 1 {hh:mm}
     86   6.7;                                    ! Value Until Time 1
     87 
     88 Schedule:Day:Interval,
     89   Always_On_Winter_Design_Day,            ! Name
     90   OnOff,                                  ! Schedule Type Limits Name
     91   No,                                     ! Interpolate to Timestep
     92   24:00,                                  ! Time 1 {hh:mm}
     93   1;                                      ! Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Hot_Water_Temperature_Winter_Design_Day, ! Name
     97   Temperature 1,                          ! Schedule Type Limits Name
     98   No,                                     ! Interpolate to Timestep
     99   24:00,                                  ! Time 1 {hh:mm}
    100   67;                                     ! Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Cooling Sch Default,                    ! Name
    104   Temperature 3,                          ! Schedule Type Limits Name
    105   No,                                     ! Interpolate to Timestep
    106   24:00,                                  ! Time 1 {hh:mm}
    107   28;                                     ! Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Always_On_Summer_Design_Day,            ! Name
    111   OnOff,                                  ! Schedule Type Limits Name
    112   No,                                     ! Interpolate to Timestep
    113   24:00,                                  ! Time 1 {hh:mm}
    114   1;                                      ! Value Until Time 1
    115 
    116 Schedule:Day:Interval,
    117   Deck_Temperature_Default,               ! Name
    118   Temperature,                            ! Schedule Type Limits Name
    119   No,                                     ! Interpolate to Timestep
    120   24:00,                                  ! Time 1 {hh:mm}
    121   12.8;                                   ! Value Until Time 1
    122 
    123 Schedule:Day:Interval,
    124   Chilled_Water_Temperature_Winter_Design_Day, ! Name
    125   ,                                       ! Schedule Type Limits Name
    126   No,                                     ! Interpolate to Timestep
    127   24:00,                                  ! Time 1 {hh:mm}
    128   6.7;                                    ! Value Until Time 1
    129 
    130 Schedule:Day:Interval,
    131   Hot_Water_Temperature_Default,          ! Name
    132   Temperature 1,                          ! Schedule Type Limits Name
    133   No,                                     ! Interpolate to Timestep
    134   24:00,                                  ! Time 1 {hh:mm}
    135   67;                                     ! Value Until Time 1
    136 
    137 Schedule:Day:Interval,
    138   Heating Sch Default,                    ! Name
    139   Temperature 2,                          ! Schedule Type Limits Name
    140   No,                                     ! Interpolate to Timestep
    141   24:00,                                  ! Time 1 {hh:mm}
    142   24;                                     ! Value Until Time 1
    143 
    144 Schedule:Day:Interval,
    145   Hot_Water_Temperature_Summer_Design_Day, ! Name
    146   Temperature 1,                          ! Schedule Type Limits Name
    147   No,                                     ! Interpolate to Timestep
    148   24:00,                                  ! Time 1 {hh:mm}
    149   67;                                     ! Value Until Time 1
    150 
    151 Schedule:Day:Interval,
    152   Deck_Temperature_Summer_Design_Day,     ! Name
    153   Temperature,                            ! Schedule Type Limits Name
    154   No,                                     ! Interpolate to Timestep
    155   24:00,                                  ! Time 1 {hh:mm}
    156   12.8;                                   ! Value Until Time 1
    157 
    158 Schedule:Day:Interval,
    159   Chilled_Water_Temperature_Summer_Design_Day, ! Name
    160   ,                                       ! Schedule Type Limits Name
    161   No,                                     ! Interpolate to Timestep
    162   24:00,                                  ! Time 1 {hh:mm}
    163   6.7;                                    ! Value Until Time 1
    164 
    165 Schedule:Day:Interval,
    166   Always_On_Default,                      ! Name
    167   OnOff,                                  ! Schedule Type Limits Name
    168   No,                                     ! Interpolate to Timestep
    169   24:00,                                  ! Time 1 {hh:mm}
    170   1;                                      ! Value Until Time 1
    171 
    172 Schedule:Week:Daily,
    173   Schedule:Week:Daily {a7679428-605f-4fb3-a06b-6f952c439d2e}, ! Name
    174   Always_On_Default,                      ! Sunday Schedule:Day Name
    175   Always_On_Default,                      ! Monday Schedule:Day Name
    176   Always_On_Default,                      ! Tuesday Schedule:Day Name
    177   Always_On_Default,                      ! Wednesday Schedule:Day Name
    178   Always_On_Default,                      ! Thursday Schedule:Day Name
    179   Always_On_Default,                      ! Friday Schedule:Day Name
    180   Always_On_Default,                      ! Saturday Schedule:Day Name
    181   Always_On_Default,                      ! Holiday Schedule:Day Name
    182   Always_On_Summer_Design_Day,            ! SummerDesignDay Schedule:Day Name
    183   Always_On_Winter_Design_Day,            ! WinterDesignDay Schedule:Day Name
    184   Always_On_Default,                      ! CustomDay1 Schedule:Day Name
    185   Always_On_Default;                      ! CustomDay2 Schedule:Day Name
    186 
    187 Schedule:Year,
    188   Always_On,                              ! Name
    189   OnOff,                                  ! Schedule Type Limits Name
    190   Schedule:Week:Daily {a7679428-605f-4fb3-a06b-6f952c439d2e}, ! Schedule:Week Name 1
    191   1,                                      ! Start Month 1
    192   1,                                      ! Start Day 1
    193   12,                                     ! End Month 1
    194   31;                                     ! End Day 1
    195 
    196 Schedule:Week:Daily,
    197   Schedule:Week:Daily {37c893d7-9454-45af-9d4c-8a08bbc119f1}, ! Name
    198   Chilled_Water_Temperature_Default,      ! Sunday Schedule:Day Name
    199   Chilled_Water_Temperature_Default,      ! Monday Schedule:Day Name
    200   Chilled_Water_Temperature_Default,      ! Tuesday Schedule:Day Name
    201   Chilled_Water_Temperature_Default,      ! Wednesday Schedule:Day Name
    202   Chilled_Water_Temperature_Default,      ! Thursday Schedule:Day Name
    203   Chilled_Water_Temperature_Default,      ! Friday Schedule:Day Name
    204   Chilled_Water_Temperature_Default,      ! Saturday Schedule:Day Name
    205   Chilled_Water_Temperature_Default,      ! Holiday Schedule:Day Name
    206   Chilled_Water_Temperature_Summer_Design_Day, ! SummerDesignDay Schedule:Day Name
    207   Chilled_Water_Temperature_Winter_Design_Day, ! WinterDesignDay Schedule:Day Name
    208   Chilled_Water_Temperature_Default,      ! CustomDay1 Schedule:Day Name
    209   Chilled_Water_Temperature_Default;      ! CustomDay2 Schedule:Day Name
    210 
    211 Schedule:Year,
    212   Chilled_Water_Temperature,              ! Name
    213   ,                                       ! Schedule Type Limits Name
    214   Schedule:Week:Daily {37c893d7-9454-45af-9d4c-8a08bbc119f1}, ! Schedule:Week Name 1
    215   1,                                      ! Start Month 1
    216   1,                                      ! Start Day 1
    217   12,                                     ! End Month 1
    218   31;                                     ! End Day 1
    219 
    220 Schedule:Week:Daily,
    221   Schedule:Week:Daily {d87b884d-d180-44c1-839d-7db8cacc2d08}, ! Name
    222   Hot_Water_Temperature_Default,          ! Sunday Schedule:Day Name
    223   Hot_Water_Temperature_Default,          ! Monday Schedule:Day Name
    224   Hot_Water_Temperature_Default,          ! Tuesday Schedule:Day Name
    225   Hot_Water_Temperature_Default,          ! Wednesday Schedule:Day Name
    226   Hot_Water_Temperature_Default,          ! Thursday Schedule:Day Name
    227   Hot_Water_Temperature_Default,          ! Friday Schedule:Day Name
    228   Hot_Water_Temperature_Default,          ! Saturday Schedule:Day Name
    229   Hot_Water_Temperature_Default,          ! Holiday Schedule:Day Name
    230   Hot_Water_Temperature_Summer_Design_Day, ! SummerDesignDay Schedule:Day Name
    231   Hot_Water_Temperature_Winter_Design_Day, ! WinterDesignDay Schedule:Day Name
    232   Hot_Water_Temperature_Default,          ! CustomDay1 Schedule:Day Name
    233   Hot_Water_Temperature_Default;          ! CustomDay2 Schedule:Day Name
    234 
    235 Schedule:Year,
    236   Hot_Water_Temperature,                  ! Name
    237   Temperature 1,                          ! Schedule Type Limits Name
    238   Schedule:Week:Daily {d87b884d-d180-44c1-839d-7db8cacc2d08}, ! Schedule:Week Name 1
    239   1,                                      ! Start Month 1
    240   1,                                      ! Start Day 1
    241   12,                                     ! End Month 1
    242   31;                                     ! End Day 1
    243 
    244 Schedule:Week:Daily,
    245   Schedule:Week:Daily {3b90310b-fe4c-4a47-9cd2-ca16b23a4121}, ! Name
    246   Heating Sch Default,                    ! Sunday Schedule:Day Name
    247   Heating Sch Default,                    ! Monday Schedule:Day Name
    248   Heating Sch Default,                    ! Tuesday Schedule:Day Name
    249   Heating Sch Default,                    ! Wednesday Schedule:Day Name
    250   Heating Sch Default,                    ! Thursday Schedule:Day Name
    251   Heating Sch Default,                    ! Friday Schedule:Day Name
    252   Heating Sch Default,                    ! Saturday Schedule:Day Name
    253   Heating Sch Default,                    ! Holiday Schedule:Day Name
    254   Heating Sch Default,                    ! SummerDesignDay Schedule:Day Name
    255   Heating Sch Default,                    ! WinterDesignDay Schedule:Day Name
    256   Heating Sch Default,                    ! CustomDay1 Schedule:Day Name
    257   Heating Sch Default;                    ! CustomDay2 Schedule:Day Name
    258 
    259 Schedule:Year,
    260   Heating Sch,                            ! Name
    261   Temperature 2,                          ! Schedule Type Limits Name
    262   Schedule:Week:Daily {3b90310b-fe4c-4a47-9cd2-ca16b23a4121}, ! Schedule:Week Name 1
    263   1,                                      ! Start Month 1
    264   1,                                      ! Start Day 1
    265   12,                                     ! End Month 1
    266   31;                                     ! End Day 1
    267 
    268 Schedule:Week:Daily,
    269   Schedule:Week:Daily {5f120303-b25d-44d5-a6e1-e719e069046c}, ! Name
    270   Cooling Sch Default,                    ! Sunday Schedule:Day Name
    271   Cooling Sch Default,                    ! Monday Schedule:Day Name
    272   Cooling Sch Default,                    ! Tuesday Schedule:Day Name
    273   Cooling Sch Default,                    ! Wednesday Schedule:Day Name
    274   Cooling Sch Default,                    ! Thursday Schedule:Day Name
    275   Cooling Sch Default,                    ! Friday Schedule:Day Name
    276   Cooling Sch Default,                    ! Saturday Schedule:Day Name
    277   Cooling Sch Default,                    ! Holiday Schedule:Day Name
    278   Cooling Sch Default,                    ! SummerDesignDay Schedule:Day Name
    279   Cooling Sch Default,                    ! WinterDesignDay Schedule:Day Name
    280   Cooling Sch Default,                    ! CustomDay1 Schedule:Day Name
    281   Cooling Sch Default;                    ! CustomDay2 Schedule:Day Name
    282 
    283 Schedule:Year,
    284   Cooling Sch,                            ! Name
    285   Temperature 3,                          ! Schedule Type Limits Name
    286   Schedule:Week:Daily {5f120303-b25d-44d5-a6e1-e719e069046c}, ! Schedule:Week Name 1
    287   1,                                      ! Start Month 1
    288   1,                                      ! Start Day 1
    289   12,                                     ! End Month 1
    290   31;                                     ! End Day 1
    291 
    292 Schedule:Week:Daily,
    293   Schedule:Week:Daily {43765a67-f64f-4f4d-859a-5d0c07a0da68}, ! Name
    294   Deck_Temperature_Default,               ! Sunday Schedule:Day Name
    295   Deck_Temperature_Default,               ! Monday Schedule:Day Name
    296   Deck_Temperature_Default,               ! Tuesday Schedule:Day Name
    297   Deck_Temperature_Default,               ! Wednesday Schedule:Day Name
    298   Deck_Temperature_Default,               ! Thursday Schedule:Day Name
    299   Deck_Temperature_Default,               ! Friday Schedule:Day Name
    300   Deck_Temperature_Default,               ! Saturday Schedule:Day Name
    301   Deck_Temperature_Default,               ! Holiday Schedule:Day Name
    302   Deck_Temperature_Summer_Design_Day,     ! SummerDesignDay Schedule:Day Name
    303   Deck_Temperature_Winter_Design_Day,     ! WinterDesignDay Schedule:Day Name
    304   Deck_Temperature_Default,               ! CustomDay1 Schedule:Day Name
    305   Deck_Temperature_Default;               ! CustomDay2 Schedule:Day Name
    306 
    307 Schedule:Year,
    308   Deck_Temperature,                       ! Name
    309   Temperature,                            ! Schedule Type Limits Name
    310   Schedule:Week:Daily {43765a67-f64f-4f4d-859a-5d0c07a0da68}, ! Schedule:Week Name 1
    311   1,                                      ! Start Month 1
    312   1,                                      ! Start Day 1
    313   12,                                     ! End Month 1
    314   31;                                     ! End Day 1
    315 
    316 AirLoopHVAC,
    317   Air Loop HVAC 1,                        ! Name
    318   Air Loop HVAC 1 Controllers,            ! Controller List Name
    319   AvailabilityManagerAssignmentList {409762a6-9446-43ae-955f-acea7886089b}, ! Availability Manager List Name
    320   AutoSize,                               ! Design Supply Air Flow Rate {m3/s}
    321   BranchList {5e8bd8a2-b13e-431c-bf4f-ef28b7bfa0d3}, ! Branch List Name
    322   ,                                       ! Connector List Name
    323   Node 16,                                ! Supply Side Inlet Node Name
    324   Node 19,                                ! Demand Side Outlet Node Name
    325   Node 18,                                ! Demand Side Inlet Node Names
    326   Node 17;                                ! Supply Side Outlet Node Names
    327 
    328 Sizing:System,
    329   Air Loop HVAC 1,                        ! AirLoop Name
    330   Sensible,                               ! Type of Load to Size On
    331   Autosize,                               ! Design Outdoor Air Flow Rate {m3/s}
    332   0.3,                                    ! Minimum System Air Flow Ratio
    333   7,                                      ! Preheat Design Temperature {C}
    334   0.008,                                  ! Preheat Design Humidity Ratio {kgWater/kgDryAir}
    335   12.8,                                   ! Precool Design Temperature {C}
    336   0.008,                                  ! Precool Design Humidity Ratio {kgWater/kgDryAir}
    337   12.8,                                   ! Central Cooling Design Supply Air Temperature {C}
    338   16.7,                                   ! Central Heating Design Supply Air Temperature {C}
    339   NonCoincident,                          ! Sizing Option
    340   Yes,                                    ! 100% Outdoor Air in Cooling
    341   Yes,                                    ! 100% Outdoor Air in Heating
    342   0.0085,                                 ! Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    343   0.008,                                  ! Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   DesignDay,                              ! Cooling Design Air Flow Method
    345   0,                                      ! Cooling Design Air Flow Rate {m3/s}
    346   DesignDay,                              ! Heating Design Air Flow Method
    347   0,                                      ! Heating Design Air Flow Rate {m3/s}
    348   ZoneSum;                                ! System Outdoor Air Method
    349 
    350 AirLoopHVAC:ControllerList,
    351   Air Loop HVAC 1 Controllers,            ! Name
    352   Controller:WaterCoil,                   ! Controller Object Type 1
    353   Controller Water Coil 1;                ! Controller Name 1
    354 
    355 Controller:WaterCoil,
    356   Controller Water Coil 1,                ! Name
    357   Temperature,                            ! Control Variable
    358   Normal,                                 ! Action
    359   Flow,                                   ! Actuator Variable
    360   Node 25,                                ! Sensor Node Name
    361   Node 31,                                ! Actuator Node Name
    362   Autosize,                               ! Controller Convergence Tolerance {deltaC}
    363   Autosize,                               ! Maximum Actuated Flow {m3/s}
    364   1e-07;                                  ! Minimum Actuated Flow {m3/s}
    365 
    366 AvailabilityManagerAssignmentList,
    367   AvailabilityManagerAssignmentList {409762a6-9446-43ae-955f-acea7886089b}, ! Name
    368   AvailabilityManager:Scheduled,          ! Availability Manager Object Type 1
    369   AvailabilityManager:Scheduled {cae7967a-5012-4ff7-8bec-1d069aea229e}; ! Availability Manager Name 1
    370 
    371 AvailabilityManager:Scheduled,
    372   AvailabilityManager:Scheduled {cae7967a-5012-4ff7-8bec-1d069aea229e}, ! Name
    373   Schedule:Compact {dec984c6-7ba0-4190-b469-f429ca5df530}; ! Schedule Name
    374 
    375 Schedule:Compact,
    376   Schedule:Compact {dec984c6-7ba0-4190-b469-f429ca5df530}, ! Name
    377   ,                                       ! Schedule Type Limits Name
    378   Through: 12/31,                         ! Field 1
    379   For: AllDays,                           ! Field 2
    380   Until: 24:00,                           ! Field 3
    381   1.0;                                    ! Field 4
    382 
    383 BranchList,
    384   BranchList {5e8bd8a2-b13e-431c-bf4f-ef28b7bfa0d3}, ! Name
    385   Branch {80552ef4-9714-4b8b-80f3-372096db5b83}; ! Branch Name 1
    386 
    387 Branch,
    388   Branch {80552ef4-9714-4b8b-80f3-372096db5b83}, ! Name
    389   AutoSize,                               ! Maximum Flow Rate {m3/s}
    390   ,                                       ! Pressure Drop Curve Name
    391   AirLoopHVAC:OutdoorAirSystem,           ! Component Object Type 1
    392   Air Loop HVAC Outdoor Air System 1,     ! Component Name 1
    393   Node 16,                                ! Component Inlet Node Name 1
    394   Node 23,                                ! Component Outlet Node Name 1
    395   Passive,                                ! Component Branch Control Type 1
    396   CoilSystem:Cooling:DX,                  ! Component Object Type 2
    397   Coil Cooling DX Two Speed 1 CoilSystem, ! Component Name 2
    398   Node 23,                                ! Component Inlet Node Name 2
    399   Node 24,                                ! Component Outlet Node Name 2
    400   Passive,                                ! Component Branch Control Type 2
    401   Coil:Heating:Water,                     ! Component Object Type 3
    402   Coil Heating Water 1,                   ! Component Name 3
    403   Node 24,                                ! Component Inlet Node Name 3
    404   Node 25,                                ! Component Outlet Node Name 3
    405   Passive,                                ! Component Branch Control Type 3
    406   Fan:VariableVolume,                     ! Component Object Type 4
    407   Fan Variable Volume 1,                  ! Component Name 4
    408   Node 25,                                ! Component Inlet Node Name 4
    409   Node 17,                                ! Component Outlet Node Name 4
    410   Passive;                                ! Component Branch Control Type 4
    411 
    412 AirLoopHVAC:OutdoorAirSystem,
    413   Air Loop HVAC Outdoor Air System 1,     ! Name
    414   AirLoopHVAC:ControllerList {bf00bd58-99a2-4fe4-9548-0ad68512ee37}, ! Controller List Name
    415   AirLoopHVAC:OutdoorAirSystem:EquipmentList {9e2dacb6-faf9-4fe6-bfc1-413bf1fdab0e}, ! Outdoor Air Equipment List Name
    416   AvailabilityManagerAssignmentList {a5e63b8b-de53-4147-a374-e86597607184}; ! Availability Manager List Name
    417 
    418 AirLoopHVAC:ControllerList,
    419   AirLoopHVAC:ControllerList {bf00bd58-99a2-4fe4-9548-0ad68512ee37}, ! Name
    420   Controller:OutdoorAir,                  ! Controller Object Type 1
    421   Controller Outdoor Air 1;               ! Controller Name 1
    422 
    423 Controller:OutdoorAir,
    424   Controller Outdoor Air 1,               ! Name
    425   Node 22,                                ! Relief Air Outlet Node Name
    426   Node 16,                                ! Return Air Node Name
    427   Node 23,                                ! Mixed Air Node Name
    428   Node 21,                                ! Actuator Node Name
    429   Autosize,                               ! Minimum Outdoor Air Flow Rate {m3/s}
    430   Autosize,                               ! Maximum Outdoor Air Flow Rate {m3/s}
    431   FixedDryBulb,                           ! Economizer Control Type
    432   ModulateFlow,                           ! Economizer Control Action Type
    433   30,                                     ! Economizer Maximum Limit Dry-Bulb Temperature {C}
    434   64000,                                  ! Economizer Maximum Limit Enthalpy {J/kg}
    435   ,                                       ! Economizer Maximum Limit Dewpoint Temperature {C}
    436   ,                                       ! Electronic Enthalpy Limit Curve Name
    437   -100,                                   ! Economizer Minimum Limit Dry-Bulb Temperature {C}
    438   NoLockout,                              ! Lockout Type
    439   FixedMinimum,                           ! Minimum Limit Type
    440   ,                                       ! Minimum Outdoor Air Schedule Name
    441   ,                                       ! Minimum Fraction of Outdoor Air Schedule Name
    442   ,                                       ! Maximum Fraction of Outdoor Air Schedule Name
    443   ,                                       ! Mechanical Ventilation Controller Name
    444   ,                                       ! Time of Day Economizer Control Schedule Name
    445   No,                                     ! High Humidity Control
    446   ,                                       ! Humidistat Control Zone Name
    447   ,                                       ! High Humidity Outdoor Air Flow Ratio
    448   Yes,                                    ! Control High Indoor Humidity Based on Outdoor Humidity Ratio
    449   BypassWhenOAFlowGreaterThanMinimum;     ! Heat Recovery Bypass Control Type
    450 
    451 AvailabilityManagerAssignmentList,
    452   AvailabilityManagerAssignmentList {a5e63b8b-de53-4147-a374-e86597607184}, ! Name
    453   AvailabilityManager:Scheduled,          ! Availability Manager Object Type 1
    454   AvailabilityManager:Scheduled {d765bb20-1017-448f-beef-074a983ffe18}; ! Availability Manager Name 1
    455 
    456 AvailabilityManager:Scheduled,
    457   AvailabilityManager:Scheduled {d765bb20-1017-448f-beef-074a983ffe18}, ! Name
    458   Schedule:Compact {0449c9d1-fe0e-43f8-a68d-1172f9e781db}; ! Schedule Name
    459 
    460 Schedule:Compact,
    461   Schedule:Compact {0449c9d1-fe0e-43f8-a68d-1172f9e781db}, ! Name
    462   ,                                       ! Schedule Type Limits Name
    463   Through: 12/31,                         ! Field 1
    464   For: AllDays,                           ! Field 2
    465   Until: 24:00,                           ! Field 3
    466   1.0;                                    ! Field 4
    467 
    468 OutdoorAir:NodeList,
    469   Node 21;                                ! Node or NodeList Name 1
    470 
    471 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    472   AirLoopHVAC:OutdoorAirSystem:EquipmentList {9e2dacb6-faf9-4fe6-bfc1-413bf1fdab0e}, ! Name
    473   OutdoorAir:Mixer,                       ! Component Object Type 1
    474   OutdoorAir:Mixer {2f740186-4b56-4ef3-a1f8-24996d5de369}; ! Component Name 1
    475 
    476 OutdoorAir:Mixer,
    477   OutdoorAir:Mixer {2f740186-4b56-4ef3-a1f8-24996d5de369}, ! Name
    478   Node 23,                                ! Mixed Air Node Name
    479   Node 21,                                ! Outdoor Air Stream Node Name
    480   Node 22,                                ! Relief Air Stream Node Name
    481   Node 16;                                ! Return Air Stream Node Name
    482 
    483 SetpointManager:MixedAir,
    484   Setpoint Manager Mixed Air 3,           ! Name
    485   Temperature,                            ! Control Variable
    486   Node 17,                                ! Reference Setpoint Node Name
    487   Node 25,                                ! Fan Inlet Node Name
    488   Node 17,                                ! Fan Outlet Node Name
    489   Node 23;                                ! Setpoint Node or NodeList Name
    490 
    491 CoilSystem:Cooling:DX,
    492   Coil Cooling DX Two Speed 1 CoilSystem, ! Name
    493   Always_On,                              ! Availability Schedule Name
    494   Node 23,                                ! DX Cooling Coil System Inlet Node Name
    495   Node 24,                                ! DX Cooling Coil System Outlet Node Name
    496   Node 24,                                ! DX Cooling Coil System Sensor Node Name
    497   Coil:Cooling:DX:TwoSpeed,               ! Cooling Coil Object Type
    498   Coil Cooling DX Two Speed 1;            ! Cooling Coil Name
    499 
    500 Coil:Cooling:DX:TwoSpeed,
    501   Coil Cooling DX Two Speed 1,            ! Name
    502   Always_On,                              ! Availability Schedule Name
    503   Autosize,                               ! Rated High Speed Total Cooling Capacity {W}
    504   Autosize,                               ! Rated High Speed Sensible Heat Ratio
    505   5.5,                                    ! Rated High Speed COP {W/W}
    506   Autosize,                               ! Rated High Speed Air Flow Rate {m3/s}
    507   Node 23,                                ! Air Inlet Node Name
    508   Node 24,                                ! Air Outlet Node Name
    509   Curve Biquadratic 1,                    ! Total Cooling Capacity Function of Temperature Curve Name
    510   Curve Quadratic 1,                      ! Total Cooling Capacity Function of Flow Fraction Curve Name
    511   Curve Biquadratic 2,                    ! Energy Input Ratio Function of Temperature Curve Name
    512   Curve Quadratic 2,                      ! Energy Input Ratio Function of Flow Fraction Curve Name
    513   Curve Quadratic 3,                      ! Part Load Fraction Correlation Curve Name
    514   Autosize,                               ! Rated Low Speed Total Cooling Capacity {W}
    515   0.69,                                   ! Rated Low Speed Sensible Heat Ratio
    516   6.6,                                    ! Rated Low Speed COP {W/W}
    517   Autosize,                               ! Rated Low Speed Air Flow Rate {m3/s}
    518   Curve Biquadratic 3,                    ! Low Speed Total Cooling Capacity Function of Temperature Curve Name
    519   Curve Biquadratic 4,                    ! Low Speed Energy Input Ratio Function of Temperature Curve Name
    520   ,                                       ! Condenser Air Inlet Node Name
    521   AirCooled,                              ! Condenser Type
    522   0,                                      ! High Speed Evaporative Condenser Effectiveness {dimensionless}
    523   ,                                       ! High Speed Evaporative Condenser Air Flow Rate {m3/s}
    524   ,                                       ! High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    525   0,                                      ! Low Speed Evaporative Condenser Effectiveness {dimensionless}
    526   ,                                       ! Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    527   ,                                       ! Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    528   ,                                       ! Supply Water Storage Tank Name
    529   ,                                       ! Condensate Collection Water Storage Tank Name
    530   10,                                     ! Basin Heater Capacity {W/K}
    531   2;                                      ! Basin Heater Setpoint Temperature {C}
    532 
    533 SetpointManager:MixedAir,
    534   Setpoint Manager Mixed Air 2,           ! Name
    535   Temperature,                            ! Control Variable
    536   Node 17,                                ! Reference Setpoint Node Name
    537   Node 25,                                ! Fan Inlet Node Name
    538   Node 17,                                ! Fan Outlet Node Name
    539   Node 24;                                ! Setpoint Node or NodeList Name
    540 
    541 Curve:Biquadratic,
    542   Curve Biquadratic 1,                    ! Name
    543   0.42415,                                ! Coefficient1 Constant
    544   0.04426,                                ! Coefficient2 x
    545   -0.00042,                               ! Coefficient3 x**2
    546   0.00333,                                ! Coefficient4 y
    547   -8e-05,                                 ! Coefficient5 y**2
    548   -0.00021,                               ! Coefficient6 x*y
    549   17,                                     ! Minimum Value of x {BasedOnField A2}
    550   22,                                     ! Maximum Value of x {BasedOnField A2}
    551   13,                                     ! Minimum Value of y {BasedOnField A3}
    552   46;                                     ! Maximum Value of y {BasedOnField A3}
    553 
    554 Curve:Quadratic,
    555   Curve Quadratic 1,                      ! Name
    556   0.77136,                                ! Coefficient1 Constant
    557   0.34053,                                ! Coefficient2 x
    558   -0.11088,                               ! Coefficient3 x**2
    559   0.75918,                                ! Minimum Value of x {BasedOnField A2}
    560   1.13877;                                ! Maximum Value of x {BasedOnField A2}
    561 
    562 Curve:Biquadratic,
    563   Curve Biquadratic 2,                    ! Name
    564   1.23649,                                ! Coefficient1 Constant
    565   -0.02431,                               ! Coefficient2 x
    566   0.00057,                                ! Coefficient3 x**2
    567   -0.01434,                               ! Coefficient4 y
    568   0.00063,                                ! Coefficient5 y**2
    569   -0.00038,                               ! Coefficient6 x*y
    570   17,                                     ! Minimum Value of x {BasedOnField A2}
    571   22,                                     ! Maximum Value of x {BasedOnField A2}
    572   13,                                     ! Minimum Value of y {BasedOnField A3}
    573   46;                                     ! Maximum Value of y {BasedOnField A3}
    574 
    575 Curve:Quadratic,
    576   Curve Quadratic 2,                      ! Name
    577   1.2055,                                 ! Coefficient1 Constant
    578   -0.32953,                               ! Coefficient2 x
    579   0.12308,                                ! Coefficient3 x**2
    580   0.75918,                                ! Minimum Value of x {BasedOnField A2}
    581   1.13877;                                ! Maximum Value of x {BasedOnField A2}
    582 
    583 Curve:Quadratic,
    584   Curve Quadratic 3,                      ! Name
    585   0.771,                                  ! Coefficient1 Constant
    586   0.229,                                  ! Coefficient2 x
    587   0,                                      ! Coefficient3 x**2
    588   0,                                      ! Minimum Value of x {BasedOnField A2}
    589   1;                                      ! Maximum Value of x {BasedOnField A2}
    590 
    591 Curve:Biquadratic,
    592   Curve Biquadratic 3,                    ! Name
    593   0,                                      ! Coefficient1 Constant
    594   0,                                      ! Coefficient2 x
    595   0,                                      ! Coefficient3 x**2
    596   0,                                      ! Coefficient4 y
    597   0,                                      ! Coefficient5 y**2
    598   0,                                      ! Coefficient6 x*y
    599   0,                                      ! Minimum Value of x {BasedOnField A2}
    600   1,                                      ! Maximum Value of x {BasedOnField A2}
    601   0,                                      ! Minimum Value of y {BasedOnField A3}
    602   1;                                      ! Maximum Value of y {BasedOnField A3}
    603 
    604 Curve:Biquadratic,
    605   Curve Biquadratic 4,                    ! Name
    606   0,                                      ! Coefficient1 Constant
    607   0,                                      ! Coefficient2 x
    608   0,                                      ! Coefficient3 x**2
    609   0,                                      ! Coefficient4 y
    610   0,                                      ! Coefficient5 y**2
    611   0,                                      ! Coefficient6 x*y
    612   0,                                      ! Minimum Value of x {BasedOnField A2}
    613   1,                                      ! Maximum Value of x {BasedOnField A2}
    614   0,                                      ! Minimum Value of y {BasedOnField A3}
    615   1;                                      ! Maximum Value of y {BasedOnField A3}
    616 
    617 Coil:Heating:Water,
    618   Coil Heating Water 1,                   ! Name
    619   Always_On,                              ! Availability Schedule Name
    620   Autosize,                               ! U-Factor Times Area Value {W/K}
    621   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    622   Node 31,                                ! Water Inlet Node Name
    623   Node 37,                                ! Water Outlet Node Name
    624   Node 24,                                ! Air Inlet Node Name
    625   Node 25,                                ! Air Outlet Node Name
    626   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    627   Autosize,                               ! Rated Capacity {W}
    628   82.2,                                   ! Rated Inlet Water Temperature {C}
    629   16.6,                                   ! Rated Inlet Air Temperature {C}
    630   71.1,                                   ! Rated Outlet Water Temperature {C}
    631   32.2,                                   ! Rated Outlet Air Temperature {C}
    632   0.5;                                    ! Rated Ratio for Air and Water Convection
    633 
    634 SetpointManager:MixedAir,
    635   Setpoint Manager Mixed Air 1,           ! Name
    636   Temperature,                            ! Control Variable
    637   Node 17,                                ! Reference Setpoint Node Name
    638   Node 25,                                ! Fan Inlet Node Name
    639   Node 17,                                ! Fan Outlet Node Name
    640   Node 25;                                ! Setpoint Node or NodeList Name
    641 
    642 Fan:VariableVolume,
    643   Fan Variable Volume 1,                  ! Name
    644   Always_On,                              ! Availability Schedule Name
    645   0.5,                                    ! Fan Efficiency
    646   500,                                    ! Pressure Rise {Pa}
    647   AutoSize,                               ! Maximum Flow Rate {m3/s}
    648   FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
    649   0,                                      ! Fan Power Minimum Flow Fraction
    650   0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
    651   0.93,                                   ! Motor Efficiency
    652   1,                                      ! Motor In Airstream Fraction
    653   0.040759894,                            ! Fan Power Coefficient 1
    654   0.08804497,                             ! Fan Power Coefficient 2
    655   -0.07292612,                            ! Fan Power Coefficient 3
    656   0.943739823,                            ! Fan Power Coefficient 4
    657   0,                                      ! Fan Power Coefficient 5
    658   Node 25,                                ! Air Inlet Node Name
    659   Node 17;                                ! Air Outlet Node Name
    660 
    661 SetpointManager:Scheduled,
    662   Setpoint Manager Scheduled 1,           ! Name
    663   Temperature,                            ! Control Variable
    664   Deck_Temperature,                       ! Schedule Name
    665   Node 17;                                ! Setpoint Node or NodeList Name
    666 
    667 AirLoopHVAC:SupplyPath,
    668   AirLoopHVAC:SupplyPath {3af49ab5-cfb5-4a28-a59c-75521e124218}, ! Name
    669   Node 18,                                ! Supply Air Path Inlet Node Name
    670   AirLoopHVAC:ZoneSplitter,               ! Component Object Type 1
    671   Air Loop HVAC Zone Splitter 1;          ! Component Name 1
    672 
    673 AirLoopHVAC:ZoneSplitter,
    674   Air Loop HVAC Zone Splitter 1,          ! Name
    675   Node 18,                                ! Inlet Node Name
    676   Node 39,                                ! Outlet Node Name 1
    677   Node 44,                                ! Outlet Node Name 2
    678   Node 49,                                ! Outlet Node Name 3
    679   Node 54,                                ! Outlet Node Name 4
    680   Node 59,                                ! Outlet Node Name 5
    681   Node 64,                                ! Outlet Node Name 6
    682   Node 69,                                ! Outlet Node Name 7
    683   Node 74,                                ! Outlet Node Name 8
    684   Node 79,                                ! Outlet Node Name 9
    685   Node 84,                                ! Outlet Node Name 10
    686   Node 89,                                ! Outlet Node Name 11
    687   Node 94,                                ! Outlet Node Name 12
    688   Node 99,                                ! Outlet Node Name 13
    689   Node 104,                               ! Outlet Node Name 14
    690   Node 109;                               ! Outlet Node Name 15
    691 
    692 AirLoopHVAC:ReturnPath,
    693   AirLoopHVAC:ReturnPath {3090b8b9-337b-428e-a83e-93f2eb81defc}, ! Name
    694   Node 19,                                ! Return Air Path Outlet Node Name
    695   AirLoopHVAC:ZoneMixer,                  ! Component Object Type 1
    696   Air Loop HVAC Zone Mixer 1;             ! Component Name 1
    697 
    698 AirLoopHVAC:ZoneMixer,
    699   Air Loop HVAC Zone Mixer 1,             ! Name
    700   Node 19,                                ! Outlet Node Name
    701   Node 38,                                ! Inlet Node Name 1
    702   Node 43,                                ! Inlet Node Name 2
    703   Node 48,                                ! Inlet Node Name 3
    704   Node 53,                                ! Inlet Node Name 4
    705   Node 58,                                ! Inlet Node Name 5
    706   Node 63,                                ! Inlet Node Name 6
    707   Node 68,                                ! Inlet Node Name 7
    708   Node 73,                                ! Inlet Node Name 8
    709   Node 78,                                ! Inlet Node Name 9
    710   Node 83,                                ! Inlet Node Name 10
    711   Node 88,                                ! Inlet Node Name 11
    712   Node 93,                                ! Inlet Node Name 12
    713   Node 98,                                ! Inlet Node Name 13
    714   Node 103,                               ! Inlet Node Name 14
    715   Node 108;                               ! Inlet Node Name 15
    716 
    717 ZoneHVAC:AirDistributionUnit,
    718   ZoneHVAC:AirDistributionUnit {b7a976b6-c40a-459b-b140-dae21d9e6c46}, ! Name
    719   Node 20,                                ! Air Distribution Unit Outlet Node Name
    720   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    721   Air Terminal Single Duct VAV Reheat 2;  ! Air Terminal Name
    722 
    723 AirTerminal:SingleDuct:VAV:Reheat,
    724   Air Terminal Single Duct VAV Reheat 2,  ! Name
    725   Always_On,                              ! Availability Schedule Name
    726   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, ! Damper Air Outlet Node Name
    727   Node 39,                                ! Air Inlet Node Name
    728   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    729   Constant,                               ! Zone Minimum Air Flow Input Method
    730   0.3,                                    ! Constant Minimum Air Flow Fraction
    731   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    732   ,                                       ! Minimum Air Flow Fraction Schedule Name
    733   Coil:Heating:Water,                     ! Reheat Coil Object Type
    734   Coil Heating Water 3,                   ! Reheat Coil Name
    735   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    736   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    737   Node 20,                                ! Air Outlet Node Name
    738   0.001,                                  ! Convergence Tolerance
    739   Normal,                                 ! Damper Heating Action
    740   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    741   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    742   35;                                     ! Maximum Reheat Air Temperature {C}
    743 
    744 Coil:Heating:Water,
    745   Coil Heating Water 3,                   ! Name
    746   Always_On,                              ! Availability Schedule Name
    747   Autosize,                               ! U-Factor Times Area Value {W/K}
    748   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    749   Node 40,                                ! Water Inlet Node Name
    750   Node 41,                                ! Water Outlet Node Name
    751   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, ! Air Inlet Node Name
    752   Node 20,                                ! Air Outlet Node Name
    753   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    754   Autosize,                               ! Rated Capacity {W}
    755   82.2,                                   ! Rated Inlet Water Temperature {C}
    756   16.6,                                   ! Rated Inlet Air Temperature {C}
    757   71.1,                                   ! Rated Outlet Water Temperature {C}
    758   32.2,                                   ! Rated Outlet Air Temperature {C}
    759   0.5;                                    ! Rated Ratio for Air and Water Convection
    760 
    761 ZoneHVAC:AirDistributionUnit,
    762   ZoneHVAC:AirDistributionUnit {8694404e-9392-43c1-9d29-4a9336259be1}, ! Name
    763   Node 42,                                ! Air Distribution Unit Outlet Node Name
    764   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    765   Air Terminal Single Duct VAV Reheat 3;  ! Air Terminal Name
    766 
    767 AirTerminal:SingleDuct:VAV:Reheat,
    768   Air Terminal Single Duct VAV Reheat 3,  ! Name
    769   Always_On,                              ! Availability Schedule Name
    770   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, ! Damper Air Outlet Node Name
    771   Node 44,                                ! Air Inlet Node Name
    772   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    773   Constant,                               ! Zone Minimum Air Flow Input Method
    774   0.3,                                    ! Constant Minimum Air Flow Fraction
    775   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    776   ,                                       ! Minimum Air Flow Fraction Schedule Name
    777   Coil:Heating:Water,                     ! Reheat Coil Object Type
    778   Coil Heating Water 4,                   ! Reheat Coil Name
    779   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    780   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    781   Node 42,                                ! Air Outlet Node Name
    782   0.001,                                  ! Convergence Tolerance
    783   Normal,                                 ! Damper Heating Action
    784   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    785   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    786   35;                                     ! Maximum Reheat Air Temperature {C}
    787 
    788 Coil:Heating:Water,
    789   Coil Heating Water 4,                   ! Name
    790   Always_On,                              ! Availability Schedule Name
    791   Autosize,                               ! U-Factor Times Area Value {W/K}
    792   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    793   Node 45,                                ! Water Inlet Node Name
    794   Node 46,                                ! Water Outlet Node Name
    795   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, ! Air Inlet Node Name
    796   Node 42,                                ! Air Outlet Node Name
    797   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    798   Autosize,                               ! Rated Capacity {W}
    799   82.2,                                   ! Rated Inlet Water Temperature {C}
    800   16.6,                                   ! Rated Inlet Air Temperature {C}
    801   71.1,                                   ! Rated Outlet Water Temperature {C}
    802   32.2,                                   ! Rated Outlet Air Temperature {C}
    803   0.5;                                    ! Rated Ratio for Air and Water Convection
    804 
    805 ZoneHVAC:AirDistributionUnit,
    806   ZoneHVAC:AirDistributionUnit {b4d9dd56-ba4d-4947-a13c-28a1b518bd95}, ! Name
    807   Node 47,                                ! Air Distribution Unit Outlet Node Name
    808   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    809   Air Terminal Single Duct VAV Reheat 4;  ! Air Terminal Name
    810 
    811 AirTerminal:SingleDuct:VAV:Reheat,
    812   Air Terminal Single Duct VAV Reheat 4,  ! Name
    813   Always_On,                              ! Availability Schedule Name
    814   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, ! Damper Air Outlet Node Name
    815   Node 49,                                ! Air Inlet Node Name
    816   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    817   Constant,                               ! Zone Minimum Air Flow Input Method
    818   0.3,                                    ! Constant Minimum Air Flow Fraction
    819   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    820   ,                                       ! Minimum Air Flow Fraction Schedule Name
    821   Coil:Heating:Water,                     ! Reheat Coil Object Type
    822   Coil Heating Water 5,                   ! Reheat Coil Name
    823   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    824   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    825   Node 47,                                ! Air Outlet Node Name
    826   0.001,                                  ! Convergence Tolerance
    827   Normal,                                 ! Damper Heating Action
    828   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    829   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    830   35;                                     ! Maximum Reheat Air Temperature {C}
    831 
    832 Coil:Heating:Water,
    833   Coil Heating Water 5,                   ! Name
    834   Always_On,                              ! Availability Schedule Name
    835   Autosize,                               ! U-Factor Times Area Value {W/K}
    836   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    837   Node 50,                                ! Water Inlet Node Name
    838   Node 51,                                ! Water Outlet Node Name
    839   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, ! Air Inlet Node Name
    840   Node 47,                                ! Air Outlet Node Name
    841   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    842   Autosize,                               ! Rated Capacity {W}
    843   82.2,                                   ! Rated Inlet Water Temperature {C}
    844   16.6,                                   ! Rated Inlet Air Temperature {C}
    845   71.1,                                   ! Rated Outlet Water Temperature {C}
    846   32.2,                                   ! Rated Outlet Air Temperature {C}
    847   0.5;                                    ! Rated Ratio for Air and Water Convection
    848 
    849 ZoneHVAC:AirDistributionUnit,
    850   ZoneHVAC:AirDistributionUnit {8345cf7a-47ba-47e8-abf9-37451d366f4c}, ! Name
    851   Node 52,                                ! Air Distribution Unit Outlet Node Name
    852   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    853   Air Terminal Single Duct VAV Reheat 5;  ! Air Terminal Name
    854 
    855 AirTerminal:SingleDuct:VAV:Reheat,
    856   Air Terminal Single Duct VAV Reheat 5,  ! Name
    857   Always_On,                              ! Availability Schedule Name
    858   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, ! Damper Air Outlet Node Name
    859   Node 54,                                ! Air Inlet Node Name
    860   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    861   Constant,                               ! Zone Minimum Air Flow Input Method
    862   0.3,                                    ! Constant Minimum Air Flow Fraction
    863   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    864   ,                                       ! Minimum Air Flow Fraction Schedule Name
    865   Coil:Heating:Water,                     ! Reheat Coil Object Type
    866   Coil Heating Water 6,                   ! Reheat Coil Name
    867   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    868   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    869   Node 52,                                ! Air Outlet Node Name
    870   0.001,                                  ! Convergence Tolerance
    871   Normal,                                 ! Damper Heating Action
    872   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    873   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    874   35;                                     ! Maximum Reheat Air Temperature {C}
    875 
    876 Coil:Heating:Water,
    877   Coil Heating Water 6,                   ! Name
    878   Always_On,                              ! Availability Schedule Name
    879   Autosize,                               ! U-Factor Times Area Value {W/K}
    880   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    881   Node 55,                                ! Water Inlet Node Name
    882   Node 56,                                ! Water Outlet Node Name
    883   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, ! Air Inlet Node Name
    884   Node 52,                                ! Air Outlet Node Name
    885   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    886   Autosize,                               ! Rated Capacity {W}
    887   82.2,                                   ! Rated Inlet Water Temperature {C}
    888   16.6,                                   ! Rated Inlet Air Temperature {C}
    889   71.1,                                   ! Rated Outlet Water Temperature {C}
    890   32.2,                                   ! Rated Outlet Air Temperature {C}
    891   0.5;                                    ! Rated Ratio for Air and Water Convection
    892 
    893 ZoneHVAC:AirDistributionUnit,
    894   ZoneHVAC:AirDistributionUnit {f1c1192d-0c22-4d43-9403-cfcfddae0db8}, ! Name
    895   Node 57,                                ! Air Distribution Unit Outlet Node Name
    896   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    897   Air Terminal Single Duct VAV Reheat 6;  ! Air Terminal Name
    898 
    899 AirTerminal:SingleDuct:VAV:Reheat,
    900   Air Terminal Single Duct VAV Reheat 6,  ! Name
    901   Always_On,                              ! Availability Schedule Name
    902   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, ! Damper Air Outlet Node Name
    903   Node 59,                                ! Air Inlet Node Name
    904   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    905   Constant,                               ! Zone Minimum Air Flow Input Method
    906   0.3,                                    ! Constant Minimum Air Flow Fraction
    907   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    908   ,                                       ! Minimum Air Flow Fraction Schedule Name
    909   Coil:Heating:Water,                     ! Reheat Coil Object Type
    910   Coil Heating Water 7,                   ! Reheat Coil Name
    911   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    912   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    913   Node 57,                                ! Air Outlet Node Name
    914   0.001,                                  ! Convergence Tolerance
    915   Normal,                                 ! Damper Heating Action
    916   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    917   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    918   35;                                     ! Maximum Reheat Air Temperature {C}
    919 
    920 Coil:Heating:Water,
    921   Coil Heating Water 7,                   ! Name
    922   Always_On,                              ! Availability Schedule Name
    923   Autosize,                               ! U-Factor Times Area Value {W/K}
    924   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    925   Node 60,                                ! Water Inlet Node Name
    926   Node 61,                                ! Water Outlet Node Name
    927   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, ! Air Inlet Node Name
    928   Node 57,                                ! Air Outlet Node Name
    929   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    930   Autosize,                               ! Rated Capacity {W}
    931   82.2,                                   ! Rated Inlet Water Temperature {C}
    932   16.6,                                   ! Rated Inlet Air Temperature {C}
    933   71.1,                                   ! Rated Outlet Water Temperature {C}
    934   32.2,                                   ! Rated Outlet Air Temperature {C}
    935   0.5;                                    ! Rated Ratio for Air and Water Convection
    936 
    937 ZoneHVAC:AirDistributionUnit,
    938   ZoneHVAC:AirDistributionUnit {f711ce49-59ee-4d69-8bd9-db9fb181b237}, ! Name
    939   Node 62,                                ! Air Distribution Unit Outlet Node Name
    940   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    941   Air Terminal Single Duct VAV Reheat 7;  ! Air Terminal Name
    942 
    943 AirTerminal:SingleDuct:VAV:Reheat,
    944   Air Terminal Single Duct VAV Reheat 7,  ! Name
    945   Always_On,                              ! Availability Schedule Name
    946   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, ! Damper Air Outlet Node Name
    947   Node 64,                                ! Air Inlet Node Name
    948   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    949   Constant,                               ! Zone Minimum Air Flow Input Method
    950   0.3,                                    ! Constant Minimum Air Flow Fraction
    951   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    952   ,                                       ! Minimum Air Flow Fraction Schedule Name
    953   Coil:Heating:Water,                     ! Reheat Coil Object Type
    954   Coil Heating Water 8,                   ! Reheat Coil Name
    955   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
    956   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
    957   Node 62,                                ! Air Outlet Node Name
    958   0.001,                                  ! Convergence Tolerance
    959   Normal,                                 ! Damper Heating Action
    960   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    961   Autocalculate,                          ! Maximum Flow Fraction During Reheat
    962   35;                                     ! Maximum Reheat Air Temperature {C}
    963 
    964 Coil:Heating:Water,
    965   Coil Heating Water 8,                   ! Name
    966   Always_On,                              ! Availability Schedule Name
    967   Autosize,                               ! U-Factor Times Area Value {W/K}
    968   Autosize,                               ! Maximum Water Flow Rate {m3/s}
    969   Node 65,                                ! Water Inlet Node Name
    970   Node 66,                                ! Water Outlet Node Name
    971   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, ! Air Inlet Node Name
    972   Node 62,                                ! Air Outlet Node Name
    973   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
    974   Autosize,                               ! Rated Capacity {W}
    975   82.2,                                   ! Rated Inlet Water Temperature {C}
    976   16.6,                                   ! Rated Inlet Air Temperature {C}
    977   71.1,                                   ! Rated Outlet Water Temperature {C}
    978   32.2,                                   ! Rated Outlet Air Temperature {C}
    979   0.5;                                    ! Rated Ratio for Air and Water Convection
    980 
    981 ZoneHVAC:AirDistributionUnit,
    982   ZoneHVAC:AirDistributionUnit {415e1a7c-d3c1-4b37-bb25-b492705066b5}, ! Name
    983   Node 67,                                ! Air Distribution Unit Outlet Node Name
    984   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
    985   Air Terminal Single Duct VAV Reheat 8;  ! Air Terminal Name
    986 
    987 AirTerminal:SingleDuct:VAV:Reheat,
    988   Air Terminal Single Duct VAV Reheat 8,  ! Name
    989   Always_On,                              ! Availability Schedule Name
    990   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, ! Damper Air Outlet Node Name
    991   Node 69,                                ! Air Inlet Node Name
    992   Autosize,                               ! Maximum Air Flow Rate {m3/s}
    993   Constant,                               ! Zone Minimum Air Flow Input Method
    994   0.3,                                    ! Constant Minimum Air Flow Fraction
    995   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
    996   ,                                       ! Minimum Air Flow Fraction Schedule Name
    997   Coil:Heating:Water,                     ! Reheat Coil Object Type
    998   Coil Heating Water 9,                   ! Reheat Coil Name
    999   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1000   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1001   Node 67,                                ! Air Outlet Node Name
   1002   0.001,                                  ! Convergence Tolerance
   1003   Normal,                                 ! Damper Heating Action
   1004   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1005   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1006   35;                                     ! Maximum Reheat Air Temperature {C}
   1007 
   1008 Coil:Heating:Water,
   1009   Coil Heating Water 9,                   ! Name
   1010   Always_On,                              ! Availability Schedule Name
   1011   Autosize,                               ! U-Factor Times Area Value {W/K}
   1012   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1013   Node 70,                                ! Water Inlet Node Name
   1014   Node 71,                                ! Water Outlet Node Name
   1015   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, ! Air Inlet Node Name
   1016   Node 67,                                ! Air Outlet Node Name
   1017   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1018   Autosize,                               ! Rated Capacity {W}
   1019   82.2,                                   ! Rated Inlet Water Temperature {C}
   1020   16.6,                                   ! Rated Inlet Air Temperature {C}
   1021   71.1,                                   ! Rated Outlet Water Temperature {C}
   1022   32.2,                                   ! Rated Outlet Air Temperature {C}
   1023   0.5;                                    ! Rated Ratio for Air and Water Convection
   1024 
   1025 ZoneHVAC:AirDistributionUnit,
   1026   ZoneHVAC:AirDistributionUnit {919fd786-782b-478b-b5fc-bc8bef49da38}, ! Name
   1027   Node 72,                                ! Air Distribution Unit Outlet Node Name
   1028   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1029   Air Terminal Single Duct VAV Reheat 9;  ! Air Terminal Name
   1030 
   1031 AirTerminal:SingleDuct:VAV:Reheat,
   1032   Air Terminal Single Duct VAV Reheat 9,  ! Name
   1033   Always_On,                              ! Availability Schedule Name
   1034   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, ! Damper Air Outlet Node Name
   1035   Node 74,                                ! Air Inlet Node Name
   1036   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1037   Constant,                               ! Zone Minimum Air Flow Input Method
   1038   0.3,                                    ! Constant Minimum Air Flow Fraction
   1039   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1040   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1041   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1042   Coil Heating Water 10,                  ! Reheat Coil Name
   1043   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1044   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1045   Node 72,                                ! Air Outlet Node Name
   1046   0.001,                                  ! Convergence Tolerance
   1047   Normal,                                 ! Damper Heating Action
   1048   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1049   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1050   35;                                     ! Maximum Reheat Air Temperature {C}
   1051 
   1052 Coil:Heating:Water,
   1053   Coil Heating Water 10,                  ! Name
   1054   Always_On,                              ! Availability Schedule Name
   1055   Autosize,                               ! U-Factor Times Area Value {W/K}
   1056   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1057   Node 75,                                ! Water Inlet Node Name
   1058   Node 76,                                ! Water Outlet Node Name
   1059   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, ! Air Inlet Node Name
   1060   Node 72,                                ! Air Outlet Node Name
   1061   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1062   Autosize,                               ! Rated Capacity {W}
   1063   82.2,                                   ! Rated Inlet Water Temperature {C}
   1064   16.6,                                   ! Rated Inlet Air Temperature {C}
   1065   71.1,                                   ! Rated Outlet Water Temperature {C}
   1066   32.2,                                   ! Rated Outlet Air Temperature {C}
   1067   0.5;                                    ! Rated Ratio for Air and Water Convection
   1068 
   1069 ZoneHVAC:AirDistributionUnit,
   1070   ZoneHVAC:AirDistributionUnit {54f27df1-9778-4b6e-9bca-592e62102bd4}, ! Name
   1071   Node 77,                                ! Air Distribution Unit Outlet Node Name
   1072   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1073   Air Terminal Single Duct VAV Reheat 10; ! Air Terminal Name
   1074 
   1075 AirTerminal:SingleDuct:VAV:Reheat,
   1076   Air Terminal Single Duct VAV Reheat 10, ! Name
   1077   Always_On,                              ! Availability Schedule Name
   1078   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, ! Damper Air Outlet Node Name
   1079   Node 79,                                ! Air Inlet Node Name
   1080   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1081   Constant,                               ! Zone Minimum Air Flow Input Method
   1082   0.3,                                    ! Constant Minimum Air Flow Fraction
   1083   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1084   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1085   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1086   Coil Heating Water 11,                  ! Reheat Coil Name
   1087   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1088   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1089   Node 77,                                ! Air Outlet Node Name
   1090   0.001,                                  ! Convergence Tolerance
   1091   Normal,                                 ! Damper Heating Action
   1092   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1093   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1094   35;                                     ! Maximum Reheat Air Temperature {C}
   1095 
   1096 Coil:Heating:Water,
   1097   Coil Heating Water 11,                  ! Name
   1098   Always_On,                              ! Availability Schedule Name
   1099   Autosize,                               ! U-Factor Times Area Value {W/K}
   1100   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1101   Node 80,                                ! Water Inlet Node Name
   1102   Node 81,                                ! Water Outlet Node Name
   1103   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, ! Air Inlet Node Name
   1104   Node 77,                                ! Air Outlet Node Name
   1105   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1106   Autosize,                               ! Rated Capacity {W}
   1107   82.2,                                   ! Rated Inlet Water Temperature {C}
   1108   16.6,                                   ! Rated Inlet Air Temperature {C}
   1109   71.1,                                   ! Rated Outlet Water Temperature {C}
   1110   32.2,                                   ! Rated Outlet Air Temperature {C}
   1111   0.5;                                    ! Rated Ratio for Air and Water Convection
   1112 
   1113 ZoneHVAC:AirDistributionUnit,
   1114   ZoneHVAC:AirDistributionUnit {5e5bf005-9b32-4fa0-a2fc-75a7e48ce35c}, ! Name
   1115   Node 82,                                ! Air Distribution Unit Outlet Node Name
   1116   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1117   Air Terminal Single Duct VAV Reheat 11; ! Air Terminal Name
   1118 
   1119 AirTerminal:SingleDuct:VAV:Reheat,
   1120   Air Terminal Single Duct VAV Reheat 11, ! Name
   1121   Always_On,                              ! Availability Schedule Name
   1122   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, ! Damper Air Outlet Node Name
   1123   Node 84,                                ! Air Inlet Node Name
   1124   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1125   Constant,                               ! Zone Minimum Air Flow Input Method
   1126   0.3,                                    ! Constant Minimum Air Flow Fraction
   1127   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1128   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1129   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1130   Coil Heating Water 12,                  ! Reheat Coil Name
   1131   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1132   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1133   Node 82,                                ! Air Outlet Node Name
   1134   0.001,                                  ! Convergence Tolerance
   1135   Normal,                                 ! Damper Heating Action
   1136   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1137   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1138   35;                                     ! Maximum Reheat Air Temperature {C}
   1139 
   1140 Coil:Heating:Water,
   1141   Coil Heating Water 12,                  ! Name
   1142   Always_On,                              ! Availability Schedule Name
   1143   Autosize,                               ! U-Factor Times Area Value {W/K}
   1144   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1145   Node 85,                                ! Water Inlet Node Name
   1146   Node 86,                                ! Water Outlet Node Name
   1147   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, ! Air Inlet Node Name
   1148   Node 82,                                ! Air Outlet Node Name
   1149   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1150   Autosize,                               ! Rated Capacity {W}
   1151   82.2,                                   ! Rated Inlet Water Temperature {C}
   1152   16.6,                                   ! Rated Inlet Air Temperature {C}
   1153   71.1,                                   ! Rated Outlet Water Temperature {C}
   1154   32.2,                                   ! Rated Outlet Air Temperature {C}
   1155   0.5;                                    ! Rated Ratio for Air and Water Convection
   1156 
   1157 ZoneHVAC:AirDistributionUnit,
   1158   ZoneHVAC:AirDistributionUnit {25500ff0-8f51-4d59-8ea3-0a946aae2538}, ! Name
   1159   Node 87,                                ! Air Distribution Unit Outlet Node Name
   1160   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1161   Air Terminal Single Duct VAV Reheat 12; ! Air Terminal Name
   1162 
   1163 AirTerminal:SingleDuct:VAV:Reheat,
   1164   Air Terminal Single Duct VAV Reheat 12, ! Name
   1165   Always_On,                              ! Availability Schedule Name
   1166   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, ! Damper Air Outlet Node Name
   1167   Node 89,                                ! Air Inlet Node Name
   1168   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1169   Constant,                               ! Zone Minimum Air Flow Input Method
   1170   0.3,                                    ! Constant Minimum Air Flow Fraction
   1171   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1172   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1173   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1174   Coil Heating Water 13,                  ! Reheat Coil Name
   1175   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1176   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1177   Node 87,                                ! Air Outlet Node Name
   1178   0.001,                                  ! Convergence Tolerance
   1179   Normal,                                 ! Damper Heating Action
   1180   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1181   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1182   35;                                     ! Maximum Reheat Air Temperature {C}
   1183 
   1184 Coil:Heating:Water,
   1185   Coil Heating Water 13,                  ! Name
   1186   Always_On,                              ! Availability Schedule Name
   1187   Autosize,                               ! U-Factor Times Area Value {W/K}
   1188   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1189   Node 90,                                ! Water Inlet Node Name
   1190   Node 91,                                ! Water Outlet Node Name
   1191   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, ! Air Inlet Node Name
   1192   Node 87,                                ! Air Outlet Node Name
   1193   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1194   Autosize,                               ! Rated Capacity {W}
   1195   82.2,                                   ! Rated Inlet Water Temperature {C}
   1196   16.6,                                   ! Rated Inlet Air Temperature {C}
   1197   71.1,                                   ! Rated Outlet Water Temperature {C}
   1198   32.2,                                   ! Rated Outlet Air Temperature {C}
   1199   0.5;                                    ! Rated Ratio for Air and Water Convection
   1200 
   1201 ZoneHVAC:AirDistributionUnit,
   1202   ZoneHVAC:AirDistributionUnit {caca5844-f992-4061-896a-b2015ee28d14}, ! Name
   1203   Node 92,                                ! Air Distribution Unit Outlet Node Name
   1204   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1205   Air Terminal Single Duct VAV Reheat 13; ! Air Terminal Name
   1206 
   1207 AirTerminal:SingleDuct:VAV:Reheat,
   1208   Air Terminal Single Duct VAV Reheat 13, ! Name
   1209   Always_On,                              ! Availability Schedule Name
   1210   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, ! Damper Air Outlet Node Name
   1211   Node 94,                                ! Air Inlet Node Name
   1212   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1213   Constant,                               ! Zone Minimum Air Flow Input Method
   1214   0.3,                                    ! Constant Minimum Air Flow Fraction
   1215   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1216   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1217   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1218   Coil Heating Water 14,                  ! Reheat Coil Name
   1219   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1220   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1221   Node 92,                                ! Air Outlet Node Name
   1222   0.001,                                  ! Convergence Tolerance
   1223   Normal,                                 ! Damper Heating Action
   1224   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1225   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1226   35;                                     ! Maximum Reheat Air Temperature {C}
   1227 
   1228 Coil:Heating:Water,
   1229   Coil Heating Water 14,                  ! Name
   1230   Always_On,                              ! Availability Schedule Name
   1231   Autosize,                               ! U-Factor Times Area Value {W/K}
   1232   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1233   Node 95,                                ! Water Inlet Node Name
   1234   Node 96,                                ! Water Outlet Node Name
   1235   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, ! Air Inlet Node Name
   1236   Node 92,                                ! Air Outlet Node Name
   1237   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1238   Autosize,                               ! Rated Capacity {W}
   1239   82.2,                                   ! Rated Inlet Water Temperature {C}
   1240   16.6,                                   ! Rated Inlet Air Temperature {C}
   1241   71.1,                                   ! Rated Outlet Water Temperature {C}
   1242   32.2,                                   ! Rated Outlet Air Temperature {C}
   1243   0.5;                                    ! Rated Ratio for Air and Water Convection
   1244 
   1245 ZoneHVAC:AirDistributionUnit,
   1246   ZoneHVAC:AirDistributionUnit {a5b9fc68-8ba2-4ee7-bdd8-7a92c7823cc5}, ! Name
   1247   Node 97,                                ! Air Distribution Unit Outlet Node Name
   1248   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1249   Air Terminal Single Duct VAV Reheat 14; ! Air Terminal Name
   1250 
   1251 AirTerminal:SingleDuct:VAV:Reheat,
   1252   Air Terminal Single Duct VAV Reheat 14, ! Name
   1253   Always_On,                              ! Availability Schedule Name
   1254   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, ! Damper Air Outlet Node Name
   1255   Node 99,                                ! Air Inlet Node Name
   1256   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1257   Constant,                               ! Zone Minimum Air Flow Input Method
   1258   0.3,                                    ! Constant Minimum Air Flow Fraction
   1259   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1260   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1261   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1262   Coil Heating Water 15,                  ! Reheat Coil Name
   1263   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1264   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1265   Node 97,                                ! Air Outlet Node Name
   1266   0.001,                                  ! Convergence Tolerance
   1267   Normal,                                 ! Damper Heating Action
   1268   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1269   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1270   35;                                     ! Maximum Reheat Air Temperature {C}
   1271 
   1272 Coil:Heating:Water,
   1273   Coil Heating Water 15,                  ! Name
   1274   Always_On,                              ! Availability Schedule Name
   1275   Autosize,                               ! U-Factor Times Area Value {W/K}
   1276   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1277   Node 100,                               ! Water Inlet Node Name
   1278   Node 101,                               ! Water Outlet Node Name
   1279   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, ! Air Inlet Node Name
   1280   Node 97,                                ! Air Outlet Node Name
   1281   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1282   Autosize,                               ! Rated Capacity {W}
   1283   82.2,                                   ! Rated Inlet Water Temperature {C}
   1284   16.6,                                   ! Rated Inlet Air Temperature {C}
   1285   71.1,                                   ! Rated Outlet Water Temperature {C}
   1286   32.2,                                   ! Rated Outlet Air Temperature {C}
   1287   0.5;                                    ! Rated Ratio for Air and Water Convection
   1288 
   1289 ZoneHVAC:AirDistributionUnit,
   1290   ZoneHVAC:AirDistributionUnit {2572568d-fe1f-4fc1-82ef-8436ec89c5eb}, ! Name
   1291   Node 102,                               ! Air Distribution Unit Outlet Node Name
   1292   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1293   Air Terminal Single Duct VAV Reheat 15; ! Air Terminal Name
   1294 
   1295 AirTerminal:SingleDuct:VAV:Reheat,
   1296   Air Terminal Single Duct VAV Reheat 15, ! Name
   1297   Always_On,                              ! Availability Schedule Name
   1298   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, ! Damper Air Outlet Node Name
   1299   Node 104,                               ! Air Inlet Node Name
   1300   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1301   Constant,                               ! Zone Minimum Air Flow Input Method
   1302   0.3,                                    ! Constant Minimum Air Flow Fraction
   1303   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1304   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1305   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1306   Coil Heating Water 16,                  ! Reheat Coil Name
   1307   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1308   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1309   Node 102,                               ! Air Outlet Node Name
   1310   0.001,                                  ! Convergence Tolerance
   1311   Normal,                                 ! Damper Heating Action
   1312   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1313   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1314   35;                                     ! Maximum Reheat Air Temperature {C}
   1315 
   1316 Coil:Heating:Water,
   1317   Coil Heating Water 16,                  ! Name
   1318   Always_On,                              ! Availability Schedule Name
   1319   Autosize,                               ! U-Factor Times Area Value {W/K}
   1320   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1321   Node 105,                               ! Water Inlet Node Name
   1322   Node 106,                               ! Water Outlet Node Name
   1323   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, ! Air Inlet Node Name
   1324   Node 102,                               ! Air Outlet Node Name
   1325   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1326   Autosize,                               ! Rated Capacity {W}
   1327   82.2,                                   ! Rated Inlet Water Temperature {C}
   1328   16.6,                                   ! Rated Inlet Air Temperature {C}
   1329   71.1,                                   ! Rated Outlet Water Temperature {C}
   1330   32.2,                                   ! Rated Outlet Air Temperature {C}
   1331   0.5;                                    ! Rated Ratio for Air and Water Convection
   1332 
   1333 ZoneHVAC:AirDistributionUnit,
   1334   ZoneHVAC:AirDistributionUnit {3b6bf22a-7ab6-4ea0-87fb-386c8af1a8ff}, ! Name
   1335   Node 107,                               ! Air Distribution Unit Outlet Node Name
   1336   AirTerminal:SingleDuct:VAV:Reheat,      ! Air Terminal Object Type
   1337   Air Terminal Single Duct VAV Reheat 16; ! Air Terminal Name
   1338 
   1339 AirTerminal:SingleDuct:VAV:Reheat,
   1340   Air Terminal Single Duct VAV Reheat 16, ! Name
   1341   Always_On,                              ! Availability Schedule Name
   1342   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, ! Damper Air Outlet Node Name
   1343   Node 109,                               ! Air Inlet Node Name
   1344   Autosize,                               ! Maximum Air Flow Rate {m3/s}
   1345   Constant,                               ! Zone Minimum Air Flow Input Method
   1346   0.3,                                    ! Constant Minimum Air Flow Fraction
   1347   0.3,                                    ! Fixed Minimum Air Flow Rate {m3/s}
   1348   ,                                       ! Minimum Air Flow Fraction Schedule Name
   1349   Coil:Heating:Water,                     ! Reheat Coil Object Type
   1350   Coil Heating Water 17,                  ! Reheat Coil Name
   1351   Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
   1352   0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
   1353   Node 107,                               ! Air Outlet Node Name
   1354   0.001,                                  ! Convergence Tolerance
   1355   Normal,                                 ! Damper Heating Action
   1356   Autocalculate,                          ! Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1357   Autocalculate,                          ! Maximum Flow Fraction During Reheat
   1358   35;                                     ! Maximum Reheat Air Temperature {C}
   1359 
   1360 Coil:Heating:Water,
   1361   Coil Heating Water 17,                  ! Name
   1362   Always_On,                              ! Availability Schedule Name
   1363   Autosize,                               ! U-Factor Times Area Value {W/K}
   1364   Autosize,                               ! Maximum Water Flow Rate {m3/s}
   1365   Node 110,                               ! Water Inlet Node Name
   1366   Node 111,                               ! Water Outlet Node Name
   1367   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, ! Air Inlet Node Name
   1368   Node 107,                               ! Air Outlet Node Name
   1369   UFactorTimesAreaAndDesignWaterFlowRate, ! Performance Input Method
   1370   Autosize,                               ! Rated Capacity {W}
   1371   82.2,                                   ! Rated Inlet Water Temperature {C}
   1372   16.6,                                   ! Rated Inlet Air Temperature {C}
   1373   71.1,                                   ! Rated Outlet Water Temperature {C}
   1374   32.2,                                   ! Rated Outlet Air Temperature {C}
   1375   0.5;                                    ! Rated Ratio for Air and Water Convection
   1376 
   1377 PlantLoop,
   1378   Plant Loop 1,                           ! Name
   1379   Water,                                  ! Fluid Type
   1380   ,                                       ! User Defined Fluid Type
   1381   Plant Loop 1 Operation Scheme List,     ! Plant Equipment Operation Scheme Name
   1382   Node 27,                                ! Loop Temperature Setpoint Node Name
   1383   100,                                    ! Maximum Loop Temperature {C}
   1384   0,                                      ! Minimum Loop Temperature {C}
   1385   Autosize,                               ! Maximum Loop Flow Rate {m3/s}
   1386   0,                                      ! Minimum Loop Flow Rate {m3/s}
   1387   Autocalculate,                          ! Plant Loop Volume {m3}
   1388   Node 26,                                ! Plant Side Inlet Node Name
   1389   Node 27,                                ! Plant Side Outlet Node Name
   1390   Plant Loop 1 Supply Branches,           ! Plant Side Branch List Name
   1391   Plant Loop 1 Supply Connector List,     ! Plant Side Connector List Name
   1392   Node 29,                                ! Demand Side Inlet Node Name
   1393   Node 30,                                ! Demand Side Outlet Node Name
   1394   Plant Loop 1 Demand Branches,           ! Demand Side Branch List Name
   1395   Plant Loop 1 Demand Connector List,     ! Demand Side Connector List Name
   1396   Optimal;                                ! Load Distribution Scheme
   1397 
   1398 PlantEquipmentOperationSchemes,
   1399   Plant Loop 1 Operation Scheme List,     ! Name
   1400   PlantEquipmentOperation:HeatingLoad,    ! Control Scheme Object Type 1
   1401   Plant Loop 1 Heating Operation Scheme,  ! Control Scheme Name 1
   1402   Plant Loop 1 On Schedule;               ! Control Scheme Schedule Name 1
   1403 
   1404 Schedule:Compact,
   1405   Plant Loop 1 On Schedule,               ! Name
   1406   ,                                       ! Schedule Type Limits Name
   1407   Through: 12/31,                         ! Field 1
   1408   For: AllDays,                           ! Field 2
   1409   Until: 24:00,                           ! Field 3
   1410   1.0;                                    ! Field 4
   1411 
   1412 PlantEquipmentOperation:HeatingLoad,
   1413   Plant Loop 1 Heating Operation Scheme,  ! Name
   1414   0,                                      ! Load Range Lower Limit 1 {W}
   1415   1000000000,                             ! Load Range Upper Limit 1 {W}
   1416   Plant Loop 1 Heating Equipment List;    ! Range Equipment List Name 1
   1417 
   1418 PlantEquipmentList,
   1419   Plant Loop 1 Heating Equipment List,    ! Name
   1420   Boiler:HotWater,                        ! Equipment Object Type 1
   1421   Boiler Hot Water 1;                     ! Equipment Name 1
   1422 
   1423 Sizing:Plant,
   1424   Plant Loop 1,                           ! Plant or Condenser Loop Name
   1425   Heating,                                ! Loop Type
   1426   82,                                     ! Design Loop Exit Temperature {C}
   1427   11;                                     ! Loop Design Temperature Difference {deltaC}
   1428 
   1429 BranchList,
   1430   Plant Loop 1 Supply Branches,           ! Name
   1431   Plant Loop 1 Supply Inlet Branch,       ! Branch Name 1
   1432   Plant Loop 1 Supply Branch 1,           ! Branch Name 2
   1433   Plant Loop 1 Supply Branch 2,           ! Branch Name 3
   1434   Plant Loop 1 Supply Outlet Branch;      ! Branch Name 4
   1435 
   1436 ConnectorList,
   1437   Plant Loop 1 Supply Connector List,     ! Name
   1438   Connector:Splitter,                     ! Connector Object Type 1
   1439   Plant Loop 1 Supply Splitter,           ! Connector Name 1
   1440   Connector:Mixer,                        ! Connector Object Type 2
   1441   Plant Loop 1 Supply Mixer;              ! Connector Name 2
   1442 
   1443 Connector:Splitter,
   1444   Plant Loop 1 Supply Splitter,           ! Name
   1445   Plant Loop 1 Supply Inlet Branch,       ! Inlet Branch Name
   1446   Plant Loop 1 Supply Branch 1,           ! Outlet Branch Name 1
   1447   Plant Loop 1 Supply Branch 2;           ! Outlet Branch Name 2
   1448 
   1449 Connector:Mixer,
   1450   Plant Loop 1 Supply Mixer,              ! Name
   1451   Plant Loop 1 Supply Outlet Branch,      ! Outlet Branch Name
   1452   Plant Loop 1 Supply Branch 1,           ! Inlet Branch Name 1
   1453   Plant Loop 1 Supply Branch 2;           ! Inlet Branch Name 2
   1454 
   1455 Branch,
   1456   Plant Loop 1 Supply Inlet Branch,       ! Name
   1457   ,                                       ! Maximum Flow Rate {m3/s}
   1458   ,                                       ! Pressure Drop Curve Name
   1459   Pump:VariableSpeed,                     ! Component Object Type 1
   1460   Pump Variable Speed 1,                  ! Component Name 1
   1461   Node 26,                                ! Component Inlet Node Name 1
   1462   Node 32,                                ! Component Outlet Node Name 1
   1463   Passive;                                ! Component Branch Control Type 1
   1464 
   1465 Pump:VariableSpeed,
   1466   Pump Variable Speed 1,                  ! Name
   1467   Node 26,                                ! Inlet Node Name
   1468   Node 32,                                ! Outlet Node Name
   1469   Autosize,                               ! Rated Flow Rate {m3/s}
   1470   179352,                                 ! Rated Pump Head {Pa}
   1471   Autosize,                               ! Rated Power Consumption {W}
   1472   0.9,                                    ! Motor Efficiency
   1473   0,                                      ! Fraction of Motor Inefficiencies to Fluid Stream
   1474   0,                                      ! Coefficient 1 of the Part Load Performance Curve
   1475   1,                                      ! Coefficient 2 of the Part Load Performance Curve
   1476   0,                                      ! Coefficient 3 of the Part Load Performance Curve
   1477   0,                                      ! Coefficient 4 of the Part Load Performance Curve
   1478   0,                                      ! Minimum Flow Rate {m3/s}
   1479   Intermittent;                           ! Pump Control Type
   1480 
   1481 Branch,
   1482   Plant Loop 1 Supply Branch 1,           ! Name
   1483   ,                                       ! Maximum Flow Rate {m3/s}
   1484   ,                                       ! Pressure Drop Curve Name
   1485   Boiler:HotWater,                        ! Component Object Type 1
   1486   Boiler Hot Water 1,                     ! Component Name 1
   1487   Node 28,                                ! Component Inlet Node Name 1
   1488   Node 33,                                ! Component Outlet Node Name 1
   1489   Passive;                                ! Component Branch Control Type 1
   1490 
   1491 Boiler:HotWater,
   1492   Boiler Hot Water 1,                     ! Name
   1493   NaturalGas,                             ! Fuel Type
   1494   Autosize,                               ! Nominal Capacity {W}
   1495   0.66,                                   ! Nominal Thermal Efficiency
   1496   ,                                       ! Efficiency Curve Temperature Evaluation Variable
   1497   ,                                       ! Normalized Boiler Efficiency Curve Name
   1498   82,                                     ! Design Water Outlet Temperature {C}
   1499   Autosize,                               ! Design Water Flow Rate {m3/s}
   1500   0,                                      ! Minimum Part Load Ratio
   1501   1,                                      ! Maximum Part Load Ratio
   1502   1,                                      ! Optimum Part Load Ratio
   1503   Node 28,                                ! Boiler Water Inlet Node Name
   1504   Node 33,                                ! Boiler Water Outlet Node Name
   1505   99,                                     ! Water Outlet Upper Temperature Limit {C}
   1506   ConstantFlow,                           ! Boiler Flow Mode
   1507   0,                                      ! Parasitic Electric Load {W}
   1508   1;                                      ! Sizing Factor
   1509 
   1510 Branch,
   1511   Plant Loop 1 Supply Branch 2,           ! Name
   1512   ,                                       ! Maximum Flow Rate {m3/s}
   1513   ,                                       ! Pressure Drop Curve Name
   1514   Pipe:Adiabatic,                         ! Component Object Type 1
   1515   Pipe Adiabatic 1,                       ! Component Name 1
   1516   Node 34,                                ! Component Inlet Node Name 1
   1517   Node 35,                                ! Component Outlet Node Name 1
   1518   Passive;                                ! Component Branch Control Type 1
   1519 
   1520 Pipe:Adiabatic,
   1521   Pipe Adiabatic 1,                       ! Name
   1522   Node 34,                                ! Inlet Node Name
   1523   Node 35;                                ! Outlet Node Name
   1524 
   1525 Branch,
   1526   Plant Loop 1 Supply Outlet Branch,      ! Name
   1527   ,                                       ! Maximum Flow Rate {m3/s}
   1528   ,                                       ! Pressure Drop Curve Name
   1529   Pipe:Adiabatic,                         ! Component Object Type 1
   1530   Pipe Adiabatic 2,                       ! Component Name 1
   1531   Node 36,                                ! Component Inlet Node Name 1
   1532   Node 27,                                ! Component Outlet Node Name 1
   1533   Passive;                                ! Component Branch Control Type 1
   1534 
   1535 Pipe:Adiabatic,
   1536   Pipe Adiabatic 2,                       ! Name
   1537   Node 36,                                ! Inlet Node Name
   1538   Node 27;                                ! Outlet Node Name
   1539 
   1540 BranchList,
   1541   Plant Loop 1 Demand Branches,           ! Name
   1542   Plant Loop 1 Demand Inlet Branch,       ! Branch Name 1
   1543   Plant Loop 1 Demand Branch 1,           ! Branch Name 2
   1544   Plant Loop 1 Demand Branch 2,           ! Branch Name 3
   1545   Plant Loop 1 Demand Branch 3,           ! Branch Name 4
   1546   Plant Loop 1 Demand Branch 4,           ! Branch Name 5
   1547   Plant Loop 1 Demand Branch 5,           ! Branch Name 6
   1548   Plant Loop 1 Demand Branch 6,           ! Branch Name 7
   1549   Plant Loop 1 Demand Branch 7,           ! Branch Name 8
   1550   Plant Loop 1 Demand Branch 8,           ! Branch Name 9
   1551   Plant Loop 1 Demand Branch 9,           ! Branch Name 10
   1552   Plant Loop 1 Demand Branch 10,          ! Branch Name 11
   1553   Plant Loop 1 Demand Branch 11,          ! Branch Name 12
   1554   Plant Loop 1 Demand Branch 12,          ! Branch Name 13
   1555   Plant Loop 1 Demand Branch 13,          ! Branch Name 14
   1556   Plant Loop 1 Demand Branch 14,          ! Branch Name 15
   1557   Plant Loop 1 Demand Branch 15,          ! Branch Name 16
   1558   Plant Loop 1 Demand Branch 16,          ! Branch Name 17
   1559   Plant Loop 1 Demand Bypass Branch,      ! Branch Name 18
   1560   Plant Loop 1 Demand Outlet Branch;      ! Branch Name 19
   1561 
   1562 ConnectorList,
   1563   Plant Loop 1 Demand Connector List,     ! Name
   1564   Connector:Splitter,                     ! Connector Object Type 1
   1565   Plant Loop 1 Demand Splitter,           ! Connector Name 1
   1566   Connector:Mixer,                        ! Connector Object Type 2
   1567   Plant Loop 1 Demand Mixer;              ! Connector Name 2
   1568 
   1569 Connector:Splitter,
   1570   Plant Loop 1 Demand Splitter,           ! Name
   1571   Plant Loop 1 Demand Inlet Branch,       ! Inlet Branch Name
   1572   Plant Loop 1 Demand Branch 1,           ! Outlet Branch Name 1
   1573   Plant Loop 1 Demand Branch 2,           ! Outlet Branch Name 2
   1574   Plant Loop 1 Demand Branch 3,           ! Outlet Branch Name 3
   1575   Plant Loop 1 Demand Branch 4,           ! Outlet Branch Name 4
   1576   Plant Loop 1 Demand Branch 5,           ! Outlet Branch Name 5
   1577   Plant Loop 1 Demand Branch 6,           ! Outlet Branch Name 6
   1578   Plant Loop 1 Demand Branch 7,           ! Outlet Branch Name 7
   1579   Plant Loop 1 Demand Branch 8,           ! Outlet Branch Name 8
   1580   Plant Loop 1 Demand Branch 9,           ! Outlet Branch Name 9
   1581   Plant Loop 1 Demand Branch 10,          ! Outlet Branch Name 10
   1582   Plant Loop 1 Demand Branch 11,          ! Outlet Branch Name 11
   1583   Plant Loop 1 Demand Branch 12,          ! Outlet Branch Name 12
   1584   Plant Loop 1 Demand Branch 13,          ! Outlet Branch Name 13
   1585   Plant Loop 1 Demand Branch 14,          ! Outlet Branch Name 14
   1586   Plant Loop 1 Demand Branch 15,          ! Outlet Branch Name 15
   1587   Plant Loop 1 Demand Branch 16,          ! Outlet Branch Name 16
   1588   Plant Loop 1 Demand Bypass Branch;      ! Outlet Branch Name 17
   1589 
   1590 Connector:Mixer,
   1591   Plant Loop 1 Demand Mixer,              ! Name
   1592   Plant Loop 1 Demand Outlet Branch,      ! Outlet Branch Name
   1593   Plant Loop 1 Demand Branch 1,           ! Inlet Branch Name 1
   1594   Plant Loop 1 Demand Branch 2,           ! Inlet Branch Name 2
   1595   Plant Loop 1 Demand Branch 3,           ! Inlet Branch Name 3
   1596   Plant Loop 1 Demand Branch 4,           ! Inlet Branch Name 4
   1597   Plant Loop 1 Demand Branch 5,           ! Inlet Branch Name 5
   1598   Plant Loop 1 Demand Branch 6,           ! Inlet Branch Name 6
   1599   Plant Loop 1 Demand Branch 7,           ! Inlet Branch Name 7
   1600   Plant Loop 1 Demand Branch 8,           ! Inlet Branch Name 8
   1601   Plant Loop 1 Demand Branch 9,           ! Inlet Branch Name 9
   1602   Plant Loop 1 Demand Branch 10,          ! Inlet Branch Name 10
   1603   Plant Loop 1 Demand Branch 11,          ! Inlet Branch Name 11
   1604   Plant Loop 1 Demand Branch 12,          ! Inlet Branch Name 12
   1605   Plant Loop 1 Demand Branch 13,          ! Inlet Branch Name 13
   1606   Plant Loop 1 Demand Branch 14,          ! Inlet Branch Name 14
   1607   Plant Loop 1 Demand Branch 15,          ! Inlet Branch Name 15
   1608   Plant Loop 1 Demand Branch 16,          ! Inlet Branch Name 16
   1609   Plant Loop 1 Demand Bypass Branch;      ! Inlet Branch Name 17
   1610 
   1611 Branch,
   1612   Plant Loop 1 Demand Inlet Branch,       ! Name
   1613   ,                                       ! Maximum Flow Rate {m3/s}
   1614   ,                                       ! Pressure Drop Curve Name
   1615   Pipe:Adiabatic,                         ! Component Object Type 1
   1616   Plant Loop 1 Demand Inlet Pipe,         ! Component Name 1
   1617   Node 29,                                ! Component Inlet Node Name 1
   1618   Plant Loop 1 Demand Inlet Pipe Node,    ! Component Outlet Node Name 1
   1619   Passive;                                ! Component Branch Control Type 1
   1620 
   1621 Pipe:Adiabatic,
   1622   Plant Loop 1 Demand Inlet Pipe,         ! Name
   1623   Node 29,                                ! Inlet Node Name
   1624   Plant Loop 1 Demand Inlet Pipe Node;    ! Outlet Node Name
   1625 
   1626 Branch,
   1627   Plant Loop 1 Demand Branch 1,           ! Name
   1628   ,                                       ! Maximum Flow Rate {m3/s}
   1629   ,                                       ! Pressure Drop Curve Name
   1630   Coil:Heating:Water,                     ! Component Object Type 1
   1631   Coil Heating Water 1,                   ! Component Name 1
   1632   Node 31,                                ! Component Inlet Node Name 1
   1633   Node 37,                                ! Component Outlet Node Name 1
   1634   Passive;                                ! Component Branch Control Type 1
   1635 
   1636 Branch,
   1637   Plant Loop 1 Demand Branch 2,           ! Name
   1638   ,                                       ! Maximum Flow Rate {m3/s}
   1639   ,                                       ! Pressure Drop Curve Name
   1640   Coil:Heating:Water,                     ! Component Object Type 1
   1641   Coil Heating Water 3,                   ! Component Name 1
   1642   Node 40,                                ! Component Inlet Node Name 1
   1643   Node 41,                                ! Component Outlet Node Name 1
   1644   Passive;                                ! Component Branch Control Type 1
   1645 
   1646 Branch,
   1647   Plant Loop 1 Demand Branch 3,           ! Name
   1648   ,                                       ! Maximum Flow Rate {m3/s}
   1649   ,                                       ! Pressure Drop Curve Name
   1650   Coil:Heating:Water,                     ! Component Object Type 1
   1651   Coil Heating Water 4,                   ! Component Name 1
   1652   Node 45,                                ! Component Inlet Node Name 1
   1653   Node 46,                                ! Component Outlet Node Name 1
   1654   Passive;                                ! Component Branch Control Type 1
   1655 
   1656 Branch,
   1657   Plant Loop 1 Demand Branch 4,           ! Name
   1658   ,                                       ! Maximum Flow Rate {m3/s}
   1659   ,                                       ! Pressure Drop Curve Name
   1660   Coil:Heating:Water,                     ! Component Object Type 1
   1661   Coil Heating Water 5,                   ! Component Name 1
   1662   Node 50,                                ! Component Inlet Node Name 1
   1663   Node 51,                                ! Component Outlet Node Name 1
   1664   Passive;                                ! Component Branch Control Type 1
   1665 
   1666 Branch,
   1667   Plant Loop 1 Demand Branch 5,           ! Name
   1668   ,                                       ! Maximum Flow Rate {m3/s}
   1669   ,                                       ! Pressure Drop Curve Name
   1670   Coil:Heating:Water,                     ! Component Object Type 1
   1671   Coil Heating Water 6,                   ! Component Name 1
   1672   Node 55,                                ! Component Inlet Node Name 1
   1673   Node 56,                                ! Component Outlet Node Name 1
   1674   Passive;                                ! Component Branch Control Type 1
   1675 
   1676 Branch,
   1677   Plant Loop 1 Demand Branch 6,           ! Name
   1678   ,                                       ! Maximum Flow Rate {m3/s}
   1679   ,                                       ! Pressure Drop Curve Name
   1680   Coil:Heating:Water,                     ! Component Object Type 1
   1681   Coil Heating Water 7,                   ! Component Name 1
   1682   Node 60,                                ! Component Inlet Node Name 1
   1683   Node 61,                                ! Component Outlet Node Name 1
   1684   Passive;                                ! Component Branch Control Type 1
   1685 
   1686 Branch,
   1687   Plant Loop 1 Demand Branch 7,           ! Name
   1688   ,                                       ! Maximum Flow Rate {m3/s}
   1689   ,                                       ! Pressure Drop Curve Name
   1690   Coil:Heating:Water,                     ! Component Object Type 1
   1691   Coil Heating Water 8,                   ! Component Name 1
   1692   Node 65,                                ! Component Inlet Node Name 1
   1693   Node 66,                                ! Component Outlet Node Name 1
   1694   Passive;                                ! Component Branch Control Type 1
   1695 
   1696 Branch,
   1697   Plant Loop 1 Demand Branch 8,           ! Name
   1698   ,                                       ! Maximum Flow Rate {m3/s}
   1699   ,                                       ! Pressure Drop Curve Name
   1700   Coil:Heating:Water,                     ! Component Object Type 1
   1701   Coil Heating Water 9,                   ! Component Name 1
   1702   Node 70,                                ! Component Inlet Node Name 1
   1703   Node 71,                                ! Component Outlet Node Name 1
   1704   Passive;                                ! Component Branch Control Type 1
   1705 
   1706 Branch,
   1707   Plant Loop 1 Demand Branch 9,           ! Name
   1708   ,                                       ! Maximum Flow Rate {m3/s}
   1709   ,                                       ! Pressure Drop Curve Name
   1710   Coil:Heating:Water,                     ! Component Object Type 1
   1711   Coil Heating Water 10,                  ! Component Name 1
   1712   Node 75,                                ! Component Inlet Node Name 1
   1713   Node 76,                                ! Component Outlet Node Name 1
   1714   Passive;                                ! Component Branch Control Type 1
   1715 
   1716 Branch,
   1717   Plant Loop 1 Demand Branch 10,          ! Name
   1718   ,                                       ! Maximum Flow Rate {m3/s}
   1719   ,                                       ! Pressure Drop Curve Name
   1720   Coil:Heating:Water,                     ! Component Object Type 1
   1721   Coil Heating Water 11,                  ! Component Name 1
   1722   Node 80,                                ! Component Inlet Node Name 1
   1723   Node 81,                                ! Component Outlet Node Name 1
   1724   Passive;                                ! Component Branch Control Type 1
   1725 
   1726 Branch,
   1727   Plant Loop 1 Demand Branch 11,          ! Name
   1728   ,                                       ! Maximum Flow Rate {m3/s}
   1729   ,                                       ! Pressure Drop Curve Name
   1730   Coil:Heating:Water,                     ! Component Object Type 1
   1731   Coil Heating Water 12,                  ! Component Name 1
   1732   Node 85,                                ! Component Inlet Node Name 1
   1733   Node 86,                                ! Component Outlet Node Name 1
   1734   Passive;                                ! Component Branch Control Type 1
   1735 
   1736 Branch,
   1737   Plant Loop 1 Demand Branch 12,          ! Name
   1738   ,                                       ! Maximum Flow Rate {m3/s}
   1739   ,                                       ! Pressure Drop Curve Name
   1740   Coil:Heating:Water,                     ! Component Object Type 1
   1741   Coil Heating Water 13,                  ! Component Name 1
   1742   Node 90,                                ! Component Inlet Node Name 1
   1743   Node 91,                                ! Component Outlet Node Name 1
   1744   Passive;                                ! Component Branch Control Type 1
   1745 
   1746 Branch,
   1747   Plant Loop 1 Demand Branch 13,          ! Name
   1748   ,                                       ! Maximum Flow Rate {m3/s}
   1749   ,                                       ! Pressure Drop Curve Name
   1750   Coil:Heating:Water,                     ! Component Object Type 1
   1751   Coil Heating Water 14,                  ! Component Name 1
   1752   Node 95,                                ! Component Inlet Node Name 1
   1753   Node 96,                                ! Component Outlet Node Name 1
   1754   Passive;                                ! Component Branch Control Type 1
   1755 
   1756 Branch,
   1757   Plant Loop 1 Demand Branch 14,          ! Name
   1758   ,                                       ! Maximum Flow Rate {m3/s}
   1759   ,                                       ! Pressure Drop Curve Name
   1760   Coil:Heating:Water,                     ! Component Object Type 1
   1761   Coil Heating Water 15,                  ! Component Name 1
   1762   Node 100,                               ! Component Inlet Node Name 1
   1763   Node 101,                               ! Component Outlet Node Name 1
   1764   Passive;                                ! Component Branch Control Type 1
   1765 
   1766 Branch,
   1767   Plant Loop 1 Demand Branch 15,          ! Name
   1768   ,                                       ! Maximum Flow Rate {m3/s}
   1769   ,                                       ! Pressure Drop Curve Name
   1770   Coil:Heating:Water,                     ! Component Object Type 1
   1771   Coil Heating Water 16,                  ! Component Name 1
   1772   Node 105,                               ! Component Inlet Node Name 1
   1773   Node 106,                               ! Component Outlet Node Name 1
   1774   Passive;                                ! Component Branch Control Type 1
   1775 
   1776 Branch,
   1777   Plant Loop 1 Demand Branch 16,          ! Name
   1778   ,                                       ! Maximum Flow Rate {m3/s}
   1779   ,                                       ! Pressure Drop Curve Name
   1780   Coil:Heating:Water,                     ! Component Object Type 1
   1781   Coil Heating Water 17,                  ! Component Name 1
   1782   Node 110,                               ! Component Inlet Node Name 1
   1783   Node 111,                               ! Component Outlet Node Name 1
   1784   Passive;                                ! Component Branch Control Type 1
   1785 
   1786 Branch,
   1787   Plant Loop 1 Demand Bypass Branch,      ! Name
   1788   ,                                       ! Maximum Flow Rate {m3/s}
   1789   ,                                       ! Pressure Drop Curve Name
   1790   Pipe:Adiabatic,                         ! Component Object Type 1
   1791   Plant Loop 1 Demand Bypass Pipe,        ! Component Name 1
   1792   Plant Loop 1 Demand Bypass Pipe Inlet Node, ! Component Inlet Node Name 1
   1793   Plant Loop 1 Demand Bypass Pipe Outlet Node, ! Component Outlet Node Name 1
   1794   Bypass;                                 ! Component Branch Control Type 1
   1795 
   1796 Pipe:Adiabatic,
   1797   Plant Loop 1 Demand Bypass Pipe,        ! Name
   1798   Plant Loop 1 Demand Bypass Pipe Inlet Node, ! Inlet Node Name
   1799   Plant Loop 1 Demand Bypass Pipe Outlet Node; ! Outlet Node Name
   1800 
   1801 Branch,
   1802   Plant Loop 1 Demand Outlet Branch,      ! Name
   1803   ,                                       ! Maximum Flow Rate {m3/s}
   1804   ,                                       ! Pressure Drop Curve Name
   1805   Pipe:Adiabatic,                         ! Component Object Type 1
   1806   Plant Loop 1 Demand Outlet Pipe,        ! Component Name 1
   1807   Plant Loop 1 Demand Outlet Pipe Node,   ! Component Inlet Node Name 1
   1808   Node 30,                                ! Component Outlet Node Name 1
   1809   Passive;                                ! Component Branch Control Type 1
   1810 
   1811 Pipe:Adiabatic,
   1812   Plant Loop 1 Demand Outlet Pipe,        ! Name
   1813   Plant Loop 1 Demand Outlet Pipe Node,   ! Inlet Node Name
   1814   Node 30;                                ! Outlet Node Name
   1815 
   1816 RunPeriodControl:DaylightSavingTime,
   1817   2nd Sunday in March,                    ! Start Date
   1818   1st Sunday in November;                 ! End Date
   1819 
   1820 Site:Location,
   1821   Chicago Ohare Intl Ap_IL_USA Design_Conditions, ! Name
   1822   41.98,                                  ! Latitude {deg}
   1823   -87.92,                                 ! Longitude {deg}
   1824   -6,                                     ! Time Zone {hr}
   1825   201;                                    ! Elevation {m}
   1826 
   1827 SizingPeriod:DesignDay,
   1828   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, ! Name
   1829   7,                                      ! Month
   1830   21,                                     ! Day of Month
   1831   SummerDesignDay,                        ! Day Type
   1832   28.1,                                   ! Maximum Dry-Bulb Temperature {C}
   1833   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   1834   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1835   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1836   Wetbulb,                                ! Humidity Condition Type
   1837   23.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1838   ,                                       ! Humidity Condition Day Schedule Name
   1839   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1840   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1841   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1842   98934,                                  ! Barometric Pressure {Pa}
   1843   5.2,                                    ! Wind Speed {m/s}
   1844   230,                                    ! Wind Direction {deg}
   1845   No,                                     ! Rain Indicator
   1846   No,                                     ! Snow Indicator
   1847   No,                                     ! Daylight Saving Time Indicator
   1848   ASHRAETau,                              ! Solar Model Indicator
   1849   ,                                       ! Beam Solar Day Schedule Name
   1850   ,                                       ! Diffuse Solar Day Schedule Name
   1851   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1852   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1853 
   1854 SizingPeriod:DesignDay,
   1855   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
   1856   1,                                      ! Month
   1857   21,                                     ! Day of Month
   1858   WinterDesignDay,                        ! Day Type
   1859   -19.2,                                  ! Maximum Dry-Bulb Temperature {C}
   1860   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   1861   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1862   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1863   Dewpoint,                               ! Humidity Condition Type
   1864   -25.7,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1865   ,                                       ! Humidity Condition Day Schedule Name
   1866   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1867   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1868   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1869   98934,                                  ! Barometric Pressure {Pa}
   1870   4.9,                                    ! Wind Speed {m/s}
   1871   270,                                    ! Wind Direction {deg}
   1872   No,                                     ! Rain Indicator
   1873   No,                                     ! Snow Indicator
   1874   No,                                     ! Daylight Saving Time Indicator
   1875   ASHRAEClearSky,                         ! Solar Model Indicator
   1876   ,                                       ! Beam Solar Day Schedule Name
   1877   ,                                       ! Diffuse Solar Day Schedule Name
   1878   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1879   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1880   0;                                      ! Sky Clearness
   1881 
   1882 SizingPeriod:DesignDay,
   1883   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, ! Name
   1884   7,                                      ! Month
   1885   21,                                     ! Day of Month
   1886   SummerDesignDay,                        ! Day Type
   1887   29.6,                                   ! Maximum Dry-Bulb Temperature {C}
   1888   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   1889   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1890   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1891   Enthalpy,                               ! Humidity Condition Type
   1892   ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1893   ,                                       ! Humidity Condition Day Schedule Name
   1894   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1895   75100,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1896   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1897   98934,                                  ! Barometric Pressure {Pa}
   1898   5.2,                                    ! Wind Speed {m/s}
   1899   230,                                    ! Wind Direction {deg}
   1900   No,                                     ! Rain Indicator
   1901   No,                                     ! Snow Indicator
   1902   No,                                     ! Daylight Saving Time Indicator
   1903   ASHRAETau,                              ! Solar Model Indicator
   1904   ,                                       ! Beam Solar Day Schedule Name
   1905   ,                                       ! Diffuse Solar Day Schedule Name
   1906   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1907   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1908 
   1909 SizingPeriod:DesignDay,
   1910   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, ! Name
   1911   1,                                      ! Month
   1912   21,                                     ! Day of Month
   1913   WinterDesignDay,                        ! Day Type
   1914   -15.7,                                  ! Maximum Dry-Bulb Temperature {C}
   1915   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   1916   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1917   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1918   Dewpoint,                               ! Humidity Condition Type
   1919   -22.1,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1920   ,                                       ! Humidity Condition Day Schedule Name
   1921   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1922   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1923   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1924   98934,                                  ! Barometric Pressure {Pa}
   1925   4.9,                                    ! Wind Speed {m/s}
   1926   270,                                    ! Wind Direction {deg}
   1927   No,                                     ! Rain Indicator
   1928   No,                                     ! Snow Indicator
   1929   No,                                     ! Daylight Saving Time Indicator
   1930   ASHRAEClearSky,                         ! Solar Model Indicator
   1931   ,                                       ! Beam Solar Day Schedule Name
   1932   ,                                       ! Diffuse Solar Day Schedule Name
   1933   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1934   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1935   0;                                      ! Sky Clearness
   1936 
   1937 SizingPeriod:DesignDay,
   1938   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, ! Name
   1939   7,                                      ! Month
   1940   21,                                     ! Day of Month
   1941   SummerDesignDay,                        ! Day Type
   1942   31.4,                                   ! Maximum Dry-Bulb Temperature {C}
   1943   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   1944   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1945   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1946   Enthalpy,                               ! Humidity Condition Type
   1947   ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1948   ,                                       ! Humidity Condition Day Schedule Name
   1949   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1950   79200,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1951   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1952   98934,                                  ! Barometric Pressure {Pa}
   1953   5.2,                                    ! Wind Speed {m/s}
   1954   230,                                    ! Wind Direction {deg}
   1955   No,                                     ! Rain Indicator
   1956   No,                                     ! Snow Indicator
   1957   No,                                     ! Daylight Saving Time Indicator
   1958   ASHRAETau,                              ! Solar Model Indicator
   1959   ,                                       ! Beam Solar Day Schedule Name
   1960   ,                                       ! Diffuse Solar Day Schedule Name
   1961   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1962   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1963 
   1964 SizingPeriod:DesignDay,
   1965   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, ! Name
   1966   7,                                      ! Month
   1967   21,                                     ! Day of Month
   1968   SummerDesignDay,                        ! Day Type
   1969   29.6,                                   ! Maximum Dry-Bulb Temperature {C}
   1970   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   1971   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1972   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   1973   Wetbulb,                                ! Humidity Condition Type
   1974   24.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1975   ,                                       ! Humidity Condition Day Schedule Name
   1976   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1977   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   1978   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   1979   98934,                                  ! Barometric Pressure {Pa}
   1980   5.2,                                    ! Wind Speed {m/s}
   1981   230,                                    ! Wind Direction {deg}
   1982   No,                                     ! Rain Indicator
   1983   No,                                     ! Snow Indicator
   1984   No,                                     ! Daylight Saving Time Indicator
   1985   ASHRAETau,                              ! Solar Model Indicator
   1986   ,                                       ! Beam Solar Day Schedule Name
   1987   ,                                       ! Diffuse Solar Day Schedule Name
   1988   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1989   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1990 
   1991 SizingPeriod:DesignDay,
   1992   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, ! Name
   1993   7,                                      ! Month
   1994   21,                                     ! Day of Month
   1995   SummerDesignDay,                        ! Day Type
   1996   26.5,                                   ! Maximum Dry-Bulb Temperature {C}
   1997   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   1998   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   1999   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2000   Dewpoint,                               ! Humidity Condition Type
   2001   21.9,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2002   ,                                       ! Humidity Condition Day Schedule Name
   2003   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2004   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2005   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2006   98934,                                  ! Barometric Pressure {Pa}
   2007   5.2,                                    ! Wind Speed {m/s}
   2008   230,                                    ! Wind Direction {deg}
   2009   No,                                     ! Rain Indicator
   2010   No,                                     ! Snow Indicator
   2011   No,                                     ! Daylight Saving Time Indicator
   2012   ASHRAETau,                              ! Solar Model Indicator
   2013   ,                                       ! Beam Solar Day Schedule Name
   2014   ,                                       ! Diffuse Solar Day Schedule Name
   2015   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2016   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2017 
   2018 SizingPeriod:DesignDay,
   2019   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, ! Name
   2020   7,                                      ! Month
   2021   21,                                     ! Day of Month
   2022   SummerDesignDay,                        ! Day Type
   2023   30.1,                                   ! Maximum Dry-Bulb Temperature {C}
   2024   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2025   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2026   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2027   Wetbulb,                                ! Humidity Condition Type
   2028   22.1,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2029   ,                                       ! Humidity Condition Day Schedule Name
   2030   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2031   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2032   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2033   98934,                                  ! Barometric Pressure {Pa}
   2034   5.2,                                    ! Wind Speed {m/s}
   2035   230,                                    ! Wind Direction {deg}
   2036   No,                                     ! Rain Indicator
   2037   No,                                     ! Snow Indicator
   2038   No,                                     ! Daylight Saving Time Indicator
   2039   ASHRAETau,                              ! Solar Model Indicator
   2040   ,                                       ! Beam Solar Day Schedule Name
   2041   ,                                       ! Diffuse Solar Day Schedule Name
   2042   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2043   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2044 
   2045 SizingPeriod:DesignDay,
   2046   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, ! Name
   2047   1,                                      ! Month
   2048   21,                                     ! Day of Month
   2049   WinterDesignDay,                        ! Day Type
   2050   -16.6,                                  ! Maximum Dry-Bulb Temperature {C}
   2051   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   2052   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2053   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2054   Wetbulb,                                ! Humidity Condition Type
   2055   -16.6,                                  ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2056   ,                                       ! Humidity Condition Day Schedule Name
   2057   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2058   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2059   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2060   98934,                                  ! Barometric Pressure {Pa}
   2061   4.9,                                    ! Wind Speed {m/s}
   2062   270,                                    ! Wind Direction {deg}
   2063   No,                                     ! Rain Indicator
   2064   No,                                     ! Snow Indicator
   2065   No,                                     ! Daylight Saving Time Indicator
   2066   ASHRAEClearSky,                         ! Solar Model Indicator
   2067   ,                                       ! Beam Solar Day Schedule Name
   2068   ,                                       ! Diffuse Solar Day Schedule Name
   2069   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2070   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2071   0;                                      ! Sky Clearness
   2072 
   2073 SizingPeriod:DesignDay,
   2074   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
   2075   1,                                      ! Month
   2076   21,                                     ! Day of Month
   2077   WinterDesignDay,                        ! Day Type
   2078   -3.5,                                   ! Maximum Dry-Bulb Temperature {C}
   2079   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   2080   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2081   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2082   Wetbulb,                                ! Humidity Condition Type
   2083   -3.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2084   ,                                       ! Humidity Condition Day Schedule Name
   2085   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2086   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2087   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2088   98934,                                  ! Barometric Pressure {Pa}
   2089   12.4,                                   ! Wind Speed {m/s}
   2090   270,                                    ! Wind Direction {deg}
   2091   No,                                     ! Rain Indicator
   2092   No,                                     ! Snow Indicator
   2093   No,                                     ! Daylight Saving Time Indicator
   2094   ASHRAEClearSky,                         ! Solar Model Indicator
   2095   ,                                       ! Beam Solar Day Schedule Name
   2096   ,                                       ! Diffuse Solar Day Schedule Name
   2097   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2098   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2099   0;                                      ! Sky Clearness
   2100 
   2101 SizingPeriod:DesignDay,
   2102   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, ! Name
   2103   7,                                      ! Month
   2104   21,                                     ! Day of Month
   2105   SummerDesignDay,                        ! Day Type
   2106   31.2,                                   ! Maximum Dry-Bulb Temperature {C}
   2107   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2108   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2109   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2110   Wetbulb,                                ! Humidity Condition Type
   2111   25.5,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2112   ,                                       ! Humidity Condition Day Schedule Name
   2113   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2114   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2115   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2116   98934,                                  ! Barometric Pressure {Pa}
   2117   5.2,                                    ! Wind Speed {m/s}
   2118   230,                                    ! Wind Direction {deg}
   2119   No,                                     ! Rain Indicator
   2120   No,                                     ! Snow Indicator
   2121   No,                                     ! Daylight Saving Time Indicator
   2122   ASHRAETau,                              ! Solar Model Indicator
   2123   ,                                       ! Beam Solar Day Schedule Name
   2124   ,                                       ! Diffuse Solar Day Schedule Name
   2125   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2126   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2127 
   2128 SizingPeriod:DesignDay,
   2129   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, ! Name
   2130   7,                                      ! Month
   2131   21,                                     ! Day of Month
   2132   SummerDesignDay,                        ! Day Type
   2133   31.6,                                   ! Maximum Dry-Bulb Temperature {C}
   2134   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2135   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2136   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2137   Wetbulb,                                ! Humidity Condition Type
   2138   23,                                     ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2139   ,                                       ! Humidity Condition Day Schedule Name
   2140   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2141   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2142   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2143   98934,                                  ! Barometric Pressure {Pa}
   2144   5.2,                                    ! Wind Speed {m/s}
   2145   230,                                    ! Wind Direction {deg}
   2146   No,                                     ! Rain Indicator
   2147   No,                                     ! Snow Indicator
   2148   No,                                     ! Daylight Saving Time Indicator
   2149   ASHRAETau,                              ! Solar Model Indicator
   2150   ,                                       ! Beam Solar Day Schedule Name
   2151   ,                                       ! Diffuse Solar Day Schedule Name
   2152   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2153   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2154 
   2155 SizingPeriod:DesignDay,
   2156   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, ! Name
   2157   7,                                      ! Month
   2158   21,                                     ! Day of Month
   2159   SummerDesignDay,                        ! Day Type
   2160   28.9,                                   ! Maximum Dry-Bulb Temperature {C}
   2161   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2162   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2163   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2164   Dewpoint,                               ! Humidity Condition Type
   2165   23.8,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2166   ,                                       ! Humidity Condition Day Schedule Name
   2167   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2168   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2169   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2170   98934,                                  ! Barometric Pressure {Pa}
   2171   5.2,                                    ! Wind Speed {m/s}
   2172   230,                                    ! Wind Direction {deg}
   2173   No,                                     ! Rain Indicator
   2174   No,                                     ! Snow Indicator
   2175   No,                                     ! Daylight Saving Time Indicator
   2176   ASHRAETau,                              ! Solar Model Indicator
   2177   ,                                       ! Beam Solar Day Schedule Name
   2178   ,                                       ! Diffuse Solar Day Schedule Name
   2179   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2180   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2181 
   2182 SizingPeriod:DesignDay,
   2183   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, ! Name
   2184   7,                                      ! Month
   2185   21,                                     ! Day of Month
   2186   SummerDesignDay,                        ! Day Type
   2187   33.3,                                   ! Maximum Dry-Bulb Temperature {C}
   2188   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2189   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2190   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2191   Wetbulb,                                ! Humidity Condition Type
   2192   23.7,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2193   ,                                       ! Humidity Condition Day Schedule Name
   2194   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2195   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2196   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2197   98934,                                  ! Barometric Pressure {Pa}
   2198   5.2,                                    ! Wind Speed {m/s}
   2199   230,                                    ! Wind Direction {deg}
   2200   No,                                     ! Rain Indicator
   2201   No,                                     ! Snow Indicator
   2202   No,                                     ! Daylight Saving Time Indicator
   2203   ASHRAETau,                              ! Solar Model Indicator
   2204   ,                                       ! Beam Solar Day Schedule Name
   2205   ,                                       ! Diffuse Solar Day Schedule Name
   2206   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2207   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2208 
   2209 SizingPeriod:DesignDay,
   2210   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, ! Name
   2211   1,                                      ! Month
   2212   21,                                     ! Day of Month
   2213   WinterDesignDay,                        ! Day Type
   2214   -20,                                    ! Maximum Dry-Bulb Temperature {C}
   2215   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   2216   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2217   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2218   Wetbulb,                                ! Humidity Condition Type
   2219   -20,                                    ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2220   ,                                       ! Humidity Condition Day Schedule Name
   2221   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2222   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2223   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2224   98934,                                  ! Barometric Pressure {Pa}
   2225   4.9,                                    ! Wind Speed {m/s}
   2226   270,                                    ! Wind Direction {deg}
   2227   No,                                     ! Rain Indicator
   2228   No,                                     ! Snow Indicator
   2229   No,                                     ! Daylight Saving Time Indicator
   2230   ASHRAEClearSky,                         ! Solar Model Indicator
   2231   ,                                       ! Beam Solar Day Schedule Name
   2232   ,                                       ! Diffuse Solar Day Schedule Name
   2233   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2234   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2235   0;                                      ! Sky Clearness
   2236 
   2237 SizingPeriod:DesignDay,
   2238   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, ! Name
   2239   1,                                      ! Month
   2240   21,                                     ! Day of Month
   2241   WinterDesignDay,                        ! Day Type
   2242   -3.2,                                   ! Maximum Dry-Bulb Temperature {C}
   2243   0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
   2244   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2245   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2246   Wetbulb,                                ! Humidity Condition Type
   2247   -3.2,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2248   ,                                       ! Humidity Condition Day Schedule Name
   2249   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2250   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2251   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2252   98934,                                  ! Barometric Pressure {Pa}
   2253   11.4,                                   ! Wind Speed {m/s}
   2254   270,                                    ! Wind Direction {deg}
   2255   No,                                     ! Rain Indicator
   2256   No,                                     ! Snow Indicator
   2257   No,                                     ! Daylight Saving Time Indicator
   2258   ASHRAEClearSky,                         ! Solar Model Indicator
   2259   ,                                       ! Beam Solar Day Schedule Name
   2260   ,                                       ! Diffuse Solar Day Schedule Name
   2261   ,                                       ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2262   ,                                       ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2263   0;                                      ! Sky Clearness
   2264 
   2265 SizingPeriod:DesignDay,
   2266   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, ! Name
   2267   7,                                      ! Month
   2268   21,                                     ! Day of Month
   2269   SummerDesignDay,                        ! Day Type
   2270   28.2,                                   ! Maximum Dry-Bulb Temperature {C}
   2271   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2272   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2273   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2274   Enthalpy,                               ! Humidity Condition Type
   2275   ,                                       ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2276   ,                                       ! Humidity Condition Day Schedule Name
   2277   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2278   70900,                                  ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2279   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2280   98934,                                  ! Barometric Pressure {Pa}
   2281   5.2,                                    ! Wind Speed {m/s}
   2282   230,                                    ! Wind Direction {deg}
   2283   No,                                     ! Rain Indicator
   2284   No,                                     ! Snow Indicator
   2285   No,                                     ! Daylight Saving Time Indicator
   2286   ASHRAETau,                              ! Solar Model Indicator
   2287   ,                                       ! Beam Solar Day Schedule Name
   2288   ,                                       ! Diffuse Solar Day Schedule Name
   2289   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2290   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2291 
   2292 SizingPeriod:DesignDay,
   2293   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, ! Name
   2294   7,                                      ! Month
   2295   21,                                     ! Day of Month
   2296   SummerDesignDay,                        ! Day Type
   2297   27.7,                                   ! Maximum Dry-Bulb Temperature {C}
   2298   10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
   2299   DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
   2300   ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
   2301   Dewpoint,                               ! Humidity Condition Type
   2302   22.9,                                   ! Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2303   ,                                       ! Humidity Condition Day Schedule Name
   2304   ,                                       ! Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2305   ,                                       ! Enthalpy at Maximum Dry-Bulb {J/kg}
   2306   ,                                       ! Daily Wet-Bulb Temperature Range {deltaC}
   2307   98934,                                  ! Barometric Pressure {Pa}
   2308   5.2,                                    ! Wind Speed {m/s}
   2309   230,                                    ! Wind Direction {deg}
   2310   No,                                     ! Rain Indicator
   2311   No,                                     ! Snow Indicator
   2312   No,                                     ! Daylight Saving Time Indicator
   2313   ASHRAETau,                              ! Solar Model Indicator
   2314   ,                                       ! Beam Solar Day Schedule Name
   2315   ,                                       ! Diffuse Solar Day Schedule Name
   2316   0.455,                                  ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2317   2.05;                                   ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2318 
   2319 Material,
   2320   MAT-CC05 4 HW CONCRETE,                 ! Name
   2321   Rough,                                  ! Roughness
   2322   0.1016,                                 ! Thickness {m}
   2323   1.311,                                  ! Conductivity {W/m-K}
   2324   2240,                                   ! Density {kg/m3}
   2325   836.8,                                  ! Specific Heat {J/kg-K}
   2326   0.9,                                    ! Thermal Absorptance
   2327   0.7,                                    ! Solar Absorptance
   2328   0.7;                                    ! Visible Absorptance
   2329 
   2330 Material,
   2331   1/2IN Gypsum,                           ! Name
   2332   Smooth,                                 ! Roughness
   2333   0.0127,                                 ! Thickness {m}
   2334   0.16,                                   ! Conductivity {W/m-K}
   2335   784.9,                                  ! Density {kg/m3}
   2336   830,                                    ! Specific Heat {J/kg-K}
   2337   0.9,                                    ! Thermal Absorptance
   2338   0.92,                                   ! Solar Absorptance
   2339   0.92;                                   ! Visible Absorptance
   2340 
   2341 Material,
   2342   000_F08 Metal surface,                  ! Name
   2343   Smooth,                                 ! Roughness
   2344   0.0008,                                 ! Thickness {m}
   2345   45.28,                                  ! Conductivity {W/m-K}
   2346   7824,                                   ! Density {kg/m3}
   2347   500,                                    ! Specific Heat {J/kg-K}
   2348   0.9,                                    ! Thermal Absorptance
   2349   0.7,                                    ! Solar Absorptance
   2350   0.7;                                    ! Visible Absorptance
   2351 
   2352 Material,
   2353   Wall Insulation [39],                   ! Name
   2354   MediumRough,                            ! Roughness
   2355   0.1184,                                 ! Thickness {m}
   2356   0.045,                                  ! Conductivity {W/m-K}
   2357   265,                                    ! Density {kg/m3}
   2358   836.8,                                  ! Specific Heat {J/kg-K}
   2359   0.9,                                    ! Thermal Absorptance
   2360   0.7,                                    ! Solar Absorptance
   2361   0.7;                                    ! Visible Absorptance
   2362 
   2363 Material,
   2364   Roof Insulation [21],                   ! Name
   2365   MediumRough,                            ! Roughness
   2366   0.2105,                                 ! Thickness {m}
   2367   0.049,                                  ! Conductivity {W/m-K}
   2368   265,                                    ! Density {kg/m3}
   2369   836.8,                                  ! Specific Heat {J/kg-K}
   2370   0.9,                                    ! Thermal Absorptance
   2371   0.7,                                    ! Solar Absorptance
   2372   0.7;                                    ! Visible Absorptance
   2373 
   2374 Material,
   2375   000_M11 100mm lightweight concrete,     ! Name
   2376   MediumRough,                            ! Roughness
   2377   0.1016,                                 ! Thickness {m}
   2378   0.53,                                   ! Conductivity {W/m-K}
   2379   1280,                                   ! Density {kg/m3}
   2380   840,                                    ! Specific Heat {J/kg-K}
   2381   0.9,                                    ! Thermal Absorptance
   2382   0.7,                                    ! Solar Absorptance
   2383   0.7;                                    ! Visible Absorptance
   2384 
   2385 Material,
   2386   000_F16 Acoustic tile,                  ! Name
   2387   MediumSmooth,                           ! Roughness
   2388   0.0191,                                 ! Thickness {m}
   2389   0.06,                                   ! Conductivity {W/m-K}
   2390   368,                                    ! Density {kg/m3}
   2391   590,                                    ! Specific Heat {J/kg-K}
   2392   0.9,                                    ! Thermal Absorptance
   2393   0.7,                                    ! Solar Absorptance
   2394   0.7;                                    ! Visible Absorptance
   2395 
   2396 Material,
   2397   Metal Decking,                          ! Name
   2398   MediumSmooth,                           ! Roughness
   2399   0.0015,                                 ! Thickness {m}
   2400   45.006,                                 ! Conductivity {W/m-K}
   2401   7680,                                   ! Density {kg/m3}
   2402   418.4,                                  ! Specific Heat {J/kg-K}
   2403   0.9,                                    ! Thermal Absorptance
   2404   0.7,                                    ! Solar Absorptance
   2405   0.3;                                    ! Visible Absorptance
   2406 
   2407 Material,
   2408   000_I01 25mm insulation board,          ! Name
   2409   MediumRough,                            ! Roughness
   2410   0.0254,                                 ! Thickness {m}
   2411   0.03,                                   ! Conductivity {W/m-K}
   2412   43,                                     ! Density {kg/m3}
   2413   1210,                                   ! Specific Heat {J/kg-K}
   2414   0.9,                                    ! Thermal Absorptance
   2415   0.7,                                    ! Solar Absorptance
   2416   0.7;                                    ! Visible Absorptance
   2417 
   2418 Material,
   2419   Roof Membrane,                          ! Name
   2420   VeryRough,                              ! Roughness
   2421   0.0095,                                 ! Thickness {m}
   2422   0.16,                                   ! Conductivity {W/m-K}
   2423   1121.29,                                ! Density {kg/m3}
   2424   1460,                                   ! Specific Heat {J/kg-K}
   2425   0.9,                                    ! Thermal Absorptance
   2426   0.7,                                    ! Solar Absorptance
   2427   0.7;                                    ! Visible Absorptance
   2428 
   2429 Material,
   2430   000_G05 25mm wood,                      ! Name
   2431   MediumSmooth,                           ! Roughness
   2432   0.0254,                                 ! Thickness {m}
   2433   0.15,                                   ! Conductivity {W/m-K}
   2434   608,                                    ! Density {kg/m3}
   2435   1630,                                   ! Specific Heat {J/kg-K}
   2436   0.9,                                    ! Thermal Absorptance
   2437   0.7,                                    ! Solar Absorptance
   2438   0.7;                                    ! Visible Absorptance
   2439 
   2440 Material,
   2441   000_G01a 19mm gypsum board,             ! Name
   2442   MediumSmooth,                           ! Roughness
   2443   0.019,                                  ! Thickness {m}
   2444   0.16,                                   ! Conductivity {W/m-K}
   2445   800,                                    ! Density {kg/m3}
   2446   1090,                                   ! Specific Heat {J/kg-K}
   2447   0.9,                                    ! Thermal Absorptance
   2448   0.7,                                    ! Solar Absorptance
   2449   0.7;                                    ! Visible Absorptance
   2450 
   2451 Material:AirGap,
   2452   000_F05 Ceiling air space resistance,   ! Name
   2453   0.18;                                   ! Thermal Resistance {m2-K/W}
   2454 
   2455 Material:AirGap,
   2456   000_F04 Wall air space resistance,      ! Name
   2457   0.15;                                   ! Thermal Resistance {m2-K/W}
   2458 
   2459 Material,
   2460   OS:Material:AirWall 1,                  ! Name
   2461   MediumSmooth,                           ! Roughness
   2462   0.01,                                   ! Thickness {m}
   2463   0.6,                                    ! Conductivity {W/m-K}
   2464   800,                                    ! Density {kg/m3}
   2465   1000,                                   ! Specific Heat {J/kg-K}
   2466   0.95,                                   ! Thermal Absorptance
   2467   0.7,                                    ! Solar Absorptance
   2468   0.7;                                    ! Visible Absorptance
   2469 
   2470 Material:NoMass,
   2471   CP02 CARPET PAD,                        ! Name
   2472   VeryRough,                              ! Roughness
   2473   0.2165,                                 ! Thermal Resistance {m2-K/W}
   2474   0.9,                                    ! Thermal Absorptance
   2475   0.7,                                    ! Solar Absorptance
   2476   0.8;                                    ! Visible Absorptance
   2477 
   2478 Material:NoMass,
   2479   MAT-SHEATH,                             ! Name
   2480   Rough,                                  ! Roughness
   2481   0.3626,                                 ! Thermal Resistance {m2-K/W}
   2482   0.9,                                    ! Thermal Absorptance
   2483   0.7,                                    ! Solar Absorptance
   2484   0.7;                                    ! Visible Absorptance
   2485 
   2486 WindowMaterial:Gas,
   2487   000_Air 13mm,                           ! Name
   2488   Air,                                    ! Gas Type
   2489   0.0127;                                 ! Thickness {m}
   2490 
   2491 WindowMaterial:Glazing,
   2492   Theoretical Glass [207],                ! Name
   2493   SpectralAverage,                        ! Optical Data Type
   2494   ,                                       ! Window Glass Spectral Data Set Name
   2495   0.003,                                  ! Thickness {m}
   2496   0.3311,                                 ! Solar Transmittance at Normal Incidence
   2497   0.6189,                                 ! Front Side Solar Reflectance at Normal Incidence
   2498   0.6189,                                 ! Back Side Solar Reflectance at Normal Incidence
   2499   0.44,                                   ! Visible Transmittance at Normal Incidence
   2500   0.51,                                   ! Front Side Visible Reflectance at Normal Incidence
   2501   0.51,                                   ! Back Side Visible Reflectance at Normal Incidence
   2502   0,                                      ! Infrared Transmittance at Normal Incidence
   2503   0.9,                                    ! Front Side Infrared Hemispherical Emissivity
   2504   0.9,                                    ! Back Side Infrared Hemispherical Emissivity
   2505   0.0133,                                 ! Conductivity {W/m-K}
   2506   1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
   2507   No;                                     ! Solar Diffusing
   2508 
   2509 WindowMaterial:Glazing,
   2510   000_Clear 3mm,                          ! Name
   2511   SpectralAverage,                        ! Optical Data Type
   2512   ,                                       ! Window Glass Spectral Data Set Name
   2513   0.003,                                  ! Thickness {m}
   2514   0.837,                                  ! Solar Transmittance at Normal Incidence
   2515   0.075,                                  ! Front Side Solar Reflectance at Normal Incidence
   2516   0.075,                                  ! Back Side Solar Reflectance at Normal Incidence
   2517   0.898,                                  ! Visible Transmittance at Normal Incidence
   2518   0.081,                                  ! Front Side Visible Reflectance at Normal Incidence
   2519   0.081,                                  ! Back Side Visible Reflectance at Normal Incidence
   2520   0,                                      ! Infrared Transmittance at Normal Incidence
   2521   0.84,                                   ! Front Side Infrared Hemispherical Emissivity
   2522   0.84,                                   ! Back Side Infrared Hemispherical Emissivity
   2523   0.9;                                    ! Conductivity {W/m-K}
   2524 
   2525 Construction,
   2526   000_Interior Partition,                 ! Name
   2527   000_G05 25mm wood;                      ! Layer 1
   2528 
   2529 Construction,
   2530   000_Interior Window,                    ! Name
   2531   000_Clear 3mm;                          ! Layer 1
   2532 
   2533 Construction,
   2534   000_Exterior Window,                    ! Name
   2535   000_Clear 3mm,                          ! Layer 1
   2536   000_Air 13mm,                           ! Layer 2
   2537   000_Clear 3mm;                          ! Layer 3
   2538 
   2539 Construction,
   2540   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
   2541   MAT-SHEATH,                             ! Layer 1
   2542   Wall Insulation [39],                   ! Layer 2
   2543   1/2IN Gypsum;                           ! Layer 3
   2544 
   2545 Construction,
   2546   000_Interior Door,                      ! Name
   2547   000_G05 25mm wood;                      ! Layer 1
   2548 
   2549 Construction,
   2550   000_Interior Wall,                      ! Name
   2551   000_G01a 19mm gypsum board,             ! Layer 1
   2552   000_F04 Wall air space resistance,      ! Layer 2
   2553   000_G01a 19mm gypsum board;             ! Layer 3
   2554 
   2555 Construction,
   2556   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
   2557   MAT-CC05 4 HW CONCRETE,                 ! Layer 1
   2558   CP02 CARPET PAD;                        ! Layer 2
   2559 
   2560 Construction,
   2561   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
   2562   Roof Membrane,                          ! Layer 1
   2563   Roof Insulation [21],                   ! Layer 2
   2564   Metal Decking;                          ! Layer 3
   2565 
   2566 Construction,
   2567   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
   2568   Theoretical Glass [207];                ! Layer 1
   2569 
   2570 Construction,
   2571   000_Interior Floor,                     ! Name
   2572   000_F16 Acoustic tile,                  ! Layer 1
   2573   000_F05 Ceiling air space resistance,   ! Layer 2
   2574   000_M11 100mm lightweight concrete;     ! Layer 3
   2575 
   2576 Construction,
   2577   000_Exterior Door,                      ! Name
   2578   000_F08 Metal surface,                  ! Layer 1
   2579   000_I01 25mm insulation board;          ! Layer 2
   2580 
   2581 Construction,
   2582   Air_Wall,                               ! Name
   2583   OS:Material:AirWall 1;                  ! Layer 1
   2584 
   2585 Construction,
   2586   000_Interior Ceiling,                   ! Name
   2587   000_M11 100mm lightweight concrete,     ! Layer 1
   2588   000_F05 Ceiling air space resistance,   ! Layer 2
   2589   000_F16 Acoustic tile;                  ! Layer 3
   2590 
   2591 Building,
   2592   Building 1,                             ! Name
   2593   ,                                       ! North Axis {deg}
   2594   ,                                       ! Terrain
   2595   ,                                       ! Loads Convergence Tolerance Value
   2596   ,                                       ! Temperature Convergence Tolerance Value {deltaC}
   2597   ,                                       ! Solar Distribution
   2598   ,                                       ! Maximum Number of Warmup Days
   2599   ;                                       ! Minimum Number of Warmup Days
   2600 
   2601 Zone,
   2602   Thermal Zone 6,                         ! Name
   2603   -0,                                     ! Direction of Relative North {deg}
   2604   0,                                      ! X Origin {m}
   2605   0,                                      ! Y Origin {m}
   2606   4,                                      ! Z Origin {m}
   2607   ,                                       ! Type
   2608   ,                                       ! Multiplier
   2609   ,                                       ! Ceiling Height {m}
   2610   ,                                       ! Volume {m3}
   2611   ,                                       ! Floor Area {m2}
   2612   ,                                       ! Zone Inside Convection Algorithm
   2613   ;                                       ! Zone Outside Convection Algorithm
   2614 
   2615 BuildingSurface:Detailed,
   2616   Surface 32,                             ! Name
   2617   Wall,                                   ! Surface Type
   2618   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   2619   Thermal Zone 6,                         ! Zone Name
   2620   Outdoors,                               ! Outside Boundary Condition
   2621   ,                                       ! Outside Boundary Condition Object
   2622   SunExposed,                             ! Sun Exposure
   2623   WindExposed,                            ! Wind Exposure
   2624   ,                                       ! View Factor to Ground
   2625   ,                                       ! Number of Vertices
   2626   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   2627   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   2628   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   2629   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   2630 
   2631 FenestrationSurface:Detailed,
   2632   Sub Surface 1,                          ! Name
   2633   Window,                                 ! Surface Type
   2634   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   2635   Surface 32,                             ! Building Surface Name
   2636   ,                                       ! Outside Boundary Condition Object
   2637   ,                                       ! View Factor to Ground
   2638   ,                                       ! Shading Control Name
   2639   ,                                       ! Frame and Divider Name
   2640   ,                                       ! Multiplier
   2641   ,                                       ! Number of Vertices
   2642   0, 18.5487756210067, 2.72471706679105,  ! X,Y,Z Vertex 1 {m}
   2643   0, 18.5487756210067, 1,                 ! X,Y,Z Vertex 2 {m}
   2644   0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
   2645   0, 0.0253999999999976, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   2646 
   2647 BuildingSurface:Detailed,
   2648   Surface 36,                             ! Name
   2649   Ceiling,                                ! Surface Type
   2650   000_Interior Ceiling,                   ! Construction Name
   2651   Thermal Zone 6,                         ! Zone Name
   2652   Surface,                                ! Outside Boundary Condition
   2653   Surface 61,                             ! Outside Boundary Condition Object
   2654   NoSun,                                  ! Sun Exposure
   2655   NoWind,                                 ! Wind Exposure
   2656   ,                                       ! View Factor to Ground
   2657   ,                                       ! Number of Vertices
   2658   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   2659   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 2 {m}
   2660   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   2661   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   2662 
   2663 BuildingSurface:Detailed,
   2664   Surface 33,                             ! Name
   2665   Wall,                                   ! Surface Type
   2666   000_Interior Wall,                      ! Construction Name
   2667   Thermal Zone 6,                         ! Zone Name
   2668   Surface,                                ! Outside Boundary Condition
   2669   Surface 41,                             ! Outside Boundary Condition Object
   2670   NoSun,                                  ! Sun Exposure
   2671   NoWind,                                 ! Wind Exposure
   2672   ,                                       ! View Factor to Ground
   2673   ,                                       ! Number of Vertices
   2674   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   2675   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   2676   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   2677   0, 18.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   2678 
   2679 BuildingSurface:Detailed,
   2680   Surface 35,                             ! Name
   2681   Wall,                                   ! Surface Type
   2682   000_Interior Wall,                      ! Construction Name
   2683   Thermal Zone 6,                         ! Zone Name
   2684   Surface,                                ! Outside Boundary Condition
   2685   Surface 51,                             ! Outside Boundary Condition Object
   2686   NoSun,                                  ! Sun Exposure
   2687   NoWind,                                 ! Wind Exposure
   2688   ,                                       ! View Factor to Ground
   2689   ,                                       ! Number of Vertices
   2690   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   2691   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   2692   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   2693   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   2694 
   2695 BuildingSurface:Detailed,
   2696   Surface 31,                             ! Name
   2697   Floor,                                  ! Surface Type
   2698   000_Interior Floor,                     ! Construction Name
   2699   Thermal Zone 6,                         ! Zone Name
   2700   Surface,                                ! Outside Boundary Condition
   2701   Surface 6,                              ! Outside Boundary Condition Object
   2702   NoSun,                                  ! Sun Exposure
   2703   NoWind,                                 ! Wind Exposure
   2704   ,                                       ! View Factor to Ground
   2705   ,                                       ! Number of Vertices
   2706   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   2707   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   2708   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   2709   3, 3, 0;                                ! X,Y,Z Vertex 4 {m}
   2710 
   2711 BuildingSurface:Detailed,
   2712   Surface 34,                             ! Name
   2713   Wall,                                   ! Surface Type
   2714   000_Interior Wall,                      ! Construction Name
   2715   Thermal Zone 6,                         ! Zone Name
   2716   Surface,                                ! Outside Boundary Condition
   2717   Surface 56,                             ! Outside Boundary Condition Object
   2718   NoSun,                                  ! Sun Exposure
   2719   NoWind,                                 ! Wind Exposure
   2720   ,                                       ! View Factor to Ground
   2721   ,                                       ! Number of Vertices
   2722   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   2723   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   2724   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   2725   3, 15.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   2726 
   2727 ZoneControl:Thermostat,
   2728   Thermal Zone 6 Thermostat,              ! Name
   2729   Thermal Zone 6,                         ! Zone or ZoneList Name
   2730   Thermal Zone 6 Thermostat Schedule,     ! Control Type Schedule Name
   2731   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   2732   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   2733 
   2734 Schedule:Compact,
   2735   Thermal Zone 6 Thermostat Schedule,     ! Name
   2736   ,                                       ! Schedule Type Limits Name
   2737   Through: 12/31,                         ! Field 1
   2738   For: AllDays,                           ! Field 2
   2739   Until: 24:00,                           ! Field 3
   2740   4;                                      ! Field 4
   2741 
   2742 ThermostatSetpoint:DualSetpoint,
   2743   Thermostat Setpoint Dual Setpoint 1,    ! Name
   2744   Heating Sch,                            ! Heating Setpoint Temperature Schedule Name
   2745   Cooling Sch;                            ! Cooling Setpoint Temperature Schedule Name
   2746 
   2747 ZoneHVAC:EquipmentConnections,
   2748   Thermal Zone 6,                         ! Zone Name
   2749   Zone HVAC Equipment List 6,             ! Zone Conditioning Equipment List Name
   2750   Port List 11,                           ! Zone Air Inlet Node or NodeList Name
   2751   ,                                       ! Zone Air Exhaust Node or NodeList Name
   2752   Node 6,                                 ! Zone Air Node Name
   2753   Node 78;                                ! Zone Return Air Node Name
   2754 
   2755 NodeList,
   2756   Port List 11,                           ! Name
   2757   Node 77;                                ! Node Name 1
   2758 
   2759 ZoneHVAC:EquipmentList,
   2760   Zone HVAC Equipment List 6,             ! Name
   2761   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   2762   ZoneHVAC:AirDistributionUnit {54f27df1-9778-4b6e-9bca-592e62102bd4}, ! Zone Equipment Name 1
   2763   1,                                      ! Zone Equipment Cooling Sequence 1
   2764   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   2765 
   2766 Sizing:Zone,
   2767   Thermal Zone 6,                         ! Zone or ZoneList Name
   2768   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   2769   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   2770   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2771   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2772   ,                                       ! Design Specification Outdoor Air Object Name
   2773   ,                                       ! Zone Heating Sizing Factor
   2774   ,                                       ! Zone Cooling Sizing Factor
   2775   DesignDay,                              ! Cooling Design Air Flow Method
   2776   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   2777   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2778   ,                                       ! Cooling Minimum Air Flow {m3/s}
   2779   ,                                       ! Cooling Minimum Air Flow Fraction
   2780   DesignDay,                              ! Heating Design Air Flow Method
   2781   ,                                       ! Heating Design Air Flow Rate {m3/s}
   2782   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2783   ,                                       ! Heating Maximum Air Flow {m3/s}
   2784   ;                                       ! Heating Maximum Air Flow Fraction
   2785 
   2786 Zone,
   2787   Thermal Zone 5,                         ! Name
   2788   -0,                                     ! Direction of Relative North {deg}
   2789   3,                                      ! X Origin {m}
   2790   15.5741756210067,                       ! Y Origin {m}
   2791   8,                                      ! Z Origin {m}
   2792   ,                                       ! Type
   2793   ,                                       ! Multiplier
   2794   ,                                       ! Ceiling Height {m}
   2795   ,                                       ! Volume {m3}
   2796   ,                                       ! Floor Area {m2}
   2797   ,                                       ! Zone Inside Convection Algorithm
   2798   ;                                       ! Zone Outside Convection Algorithm
   2799 
   2800 BuildingSurface:Detailed,
   2801   Surface 71,                             ! Name
   2802   Wall,                                   ! Surface Type
   2803   000_Interior Wall,                      ! Construction Name
   2804   Thermal Zone 5,                         ! Zone Name
   2805   Surface,                                ! Outside Boundary Condition
   2806   Surface 63,                             ! Outside Boundary Condition Object
   2807   NoSun,                                  ! Sun Exposure
   2808   NoWind,                                 ! Wind Exposure
   2809   ,                                       ! View Factor to Ground
   2810   ,                                       ! Number of Vertices
   2811   -3, 2.99999999999999, 4,                ! X,Y,Z Vertex 1 {m}
   2812   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 2 {m}
   2813   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 3 {m}
   2814   0, -8.88178419700125e-15, 4;            ! X,Y,Z Vertex 4 {m}
   2815 
   2816 BuildingSurface:Detailed,
   2817   Surface 68,                             ! Name
   2818   Wall,                                   ! Surface Type
   2819   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   2820   Thermal Zone 5,                         ! Zone Name
   2821   Outdoors,                               ! Outside Boundary Condition
   2822   ,                                       ! Outside Boundary Condition Object
   2823   SunExposed,                             ! Sun Exposure
   2824   WindExposed,                            ! Wind Exposure
   2825   ,                                       ! View Factor to Ground
   2826   ,                                       ! Number of Vertices
   2827   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 1 {m}
   2828   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   2829   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 3 {m}
   2830   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   2831 
   2832 FenestrationSurface:Detailed,
   2833   Sub Surface 5,                          ! Name
   2834   Window,                                 ! Surface Type
   2835   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   2836   Surface 68,                             ! Building Surface Name
   2837   ,                                       ! Outside Boundary Condition Object
   2838   ,                                       ! View Factor to Ground
   2839   ,                                       ! Shading Control Name
   2840   ,                                       ! Frame and Divider Name
   2841   ,                                       ! Multiplier
   2842   ,                                       ! Number of Vertices
   2843   15.5487756210067, 2.99999999999999, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   2844   15.5487756210067, 2.99999999999999, 1,  ! X,Y,Z Vertex 2 {m}
   2845   -2.9746, 2.99999999999999, 1,           ! X,Y,Z Vertex 3 {m}
   2846   -2.9746, 2.99999999999999, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   2847 
   2848 BuildingSurface:Detailed,
   2849   Surface 67,                             ! Name
   2850   Floor,                                  ! Surface Type
   2851   000_Interior Floor,                     ! Construction Name
   2852   Thermal Zone 5,                         ! Zone Name
   2853   Surface,                                ! Outside Boundary Condition
   2854   Surface 42,                             ! Outside Boundary Condition Object
   2855   NoSun,                                  ! Sun Exposure
   2856   NoWind,                                 ! Wind Exposure
   2857   ,                                       ! View Factor to Ground
   2858   ,                                       ! Number of Vertices
   2859   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 1 {m}
   2860   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   2861   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   2862   0, -8.88178419700125e-15, 0;            ! X,Y,Z Vertex 4 {m}
   2863 
   2864 BuildingSurface:Detailed,
   2865   Surface 70,                             ! Name
   2866   Wall,                                   ! Surface Type
   2867   000_Interior Wall,                      ! Construction Name
   2868   Thermal Zone 5,                         ! Zone Name
   2869   Surface,                                ! Outside Boundary Condition
   2870   Surface 87,                             ! Outside Boundary Condition Object
   2871   NoSun,                                  ! Sun Exposure
   2872   NoWind,                                 ! Wind Exposure
   2873   ,                                       ! View Factor to Ground
   2874   ,                                       ! Number of Vertices
   2875   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   2876   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 2 {m}
   2877   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   2878   12.5741756210067, -8.88178419700125e-15, 4; ! X,Y,Z Vertex 4 {m}
   2879 
   2880 BuildingSurface:Detailed,
   2881   Surface 69,                             ! Name
   2882   Wall,                                   ! Surface Type
   2883   000_Interior Wall,                      ! Construction Name
   2884   Thermal Zone 5,                         ! Zone Name
   2885   Surface,                                ! Outside Boundary Condition
   2886   Surface 77,                             ! Outside Boundary Condition Object
   2887   NoSun,                                  ! Sun Exposure
   2888   NoWind,                                 ! Wind Exposure
   2889   ,                                       ! View Factor to Ground
   2890   ,                                       ! Number of Vertices
   2891   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 1 {m}
   2892   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 2 {m}
   2893   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 3 {m}
   2894   15.5741756210067, 2.99999999999999, 4;  ! X,Y,Z Vertex 4 {m}
   2895 
   2896 BuildingSurface:Detailed,
   2897   Surface 72,                             ! Name
   2898   Roof,                                   ! Surface Type
   2899   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
   2900   Thermal Zone 5,                         ! Zone Name
   2901   Outdoors,                               ! Outside Boundary Condition
   2902   ,                                       ! Outside Boundary Condition Object
   2903   SunExposed,                             ! Sun Exposure
   2904   WindExposed,                            ! Wind Exposure
   2905   ,                                       ! View Factor to Ground
   2906   ,                                       ! Number of Vertices
   2907   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   2908   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 2 {m}
   2909   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 3 {m}
   2910   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   2911 
   2912 ZoneControl:Thermostat,
   2913   Thermal Zone 5 Thermostat,              ! Name
   2914   Thermal Zone 5,                         ! Zone or ZoneList Name
   2915   Thermal Zone 5 Thermostat Schedule,     ! Control Type Schedule Name
   2916   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   2917   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   2918 
   2919 Schedule:Compact,
   2920   Thermal Zone 5 Thermostat Schedule,     ! Name
   2921   ,                                       ! Schedule Type Limits Name
   2922   Through: 12/31,                         ! Field 1
   2923   For: AllDays,                           ! Field 2
   2924   Until: 24:00,                           ! Field 3
   2925   4;                                      ! Field 4
   2926 
   2927 ZoneHVAC:EquipmentConnections,
   2928   Thermal Zone 5,                         ! Zone Name
   2929   Zone HVAC Equipment List 5,             ! Zone Conditioning Equipment List Name
   2930   Port List 9,                            ! Zone Air Inlet Node or NodeList Name
   2931   ,                                       ! Zone Air Exhaust Node or NodeList Name
   2932   Node 5,                                 ! Zone Air Node Name
   2933   Node 73;                                ! Zone Return Air Node Name
   2934 
   2935 NodeList,
   2936   Port List 9,                            ! Name
   2937   Node 72;                                ! Node Name 1
   2938 
   2939 ZoneHVAC:EquipmentList,
   2940   Zone HVAC Equipment List 5,             ! Name
   2941   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   2942   ZoneHVAC:AirDistributionUnit {919fd786-782b-478b-b5fc-bc8bef49da38}, ! Zone Equipment Name 1
   2943   1,                                      ! Zone Equipment Cooling Sequence 1
   2944   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   2945 
   2946 Sizing:Zone,
   2947   Thermal Zone 5,                         ! Zone or ZoneList Name
   2948   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   2949   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   2950   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2951   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2952   ,                                       ! Design Specification Outdoor Air Object Name
   2953   ,                                       ! Zone Heating Sizing Factor
   2954   ,                                       ! Zone Cooling Sizing Factor
   2955   DesignDay,                              ! Cooling Design Air Flow Method
   2956   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   2957   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2958   ,                                       ! Cooling Minimum Air Flow {m3/s}
   2959   ,                                       ! Cooling Minimum Air Flow Fraction
   2960   DesignDay,                              ! Heating Design Air Flow Method
   2961   ,                                       ! Heating Design Air Flow Rate {m3/s}
   2962   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2963   ,                                       ! Heating Maximum Air Flow {m3/s}
   2964   ;                                       ! Heating Maximum Air Flow Fraction
   2965 
   2966 Zone,
   2967   Thermal Zone 11,                        ! Name
   2968   -0,                                     ! Direction of Relative North {deg}
   2969   0,                                      ! X Origin {m}
   2970   0,                                      ! Y Origin {m}
   2971   8,                                      ! Z Origin {m}
   2972   ,                                       ! Type
   2973   ,                                       ! Multiplier
   2974   ,                                       ! Ceiling Height {m}
   2975   ,                                       ! Volume {m3}
   2976   ,                                       ! Floor Area {m2}
   2977   ,                                       ! Zone Inside Convection Algorithm
   2978   ;                                       ! Zone Outside Convection Algorithm
   2979 
   2980 BuildingSurface:Detailed,
   2981   Surface 82,                             ! Name
   2982   Wall,                                   ! Surface Type
   2983   000_Interior Wall,                      ! Construction Name
   2984   Thermal Zone 11,                        ! Zone Name
   2985   Surface,                                ! Outside Boundary Condition
   2986   Surface 89,                             ! Outside Boundary Condition Object
   2987   NoSun,                                  ! Sun Exposure
   2988   NoWind,                                 ! Wind Exposure
   2989   ,                                       ! View Factor to Ground
   2990   ,                                       ! Number of Vertices
   2991   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   2992   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 2 {m}
   2993   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   2994   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   2995 
   2996 BuildingSurface:Detailed,
   2997   Surface 80,                             ! Name
   2998   Wall,                                   ! Surface Type
   2999   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   3000   Thermal Zone 11,                        ! Zone Name
   3001   Outdoors,                               ! Outside Boundary Condition
   3002   ,                                       ! Outside Boundary Condition Object
   3003   SunExposed,                             ! Sun Exposure
   3004   WindExposed,                            ! Wind Exposure
   3005   ,                                       ! View Factor to Ground
   3006   ,                                       ! Number of Vertices
   3007   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   3008   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   3009   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   3010   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   3011 
   3012 FenestrationSurface:Detailed,
   3013   Sub Surface 4,                          ! Name
   3014   Window,                                 ! Surface Type
   3015   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   3016   Surface 80,                             ! Building Surface Name
   3017   ,                                       ! Outside Boundary Condition Object
   3018   ,                                       ! View Factor to Ground
   3019   ,                                       ! Shading Control Name
   3020   ,                                       ! Frame and Divider Name
   3021   ,                                       ! Multiplier
   3022   ,                                       ! Number of Vertices
   3023   0.0254, 0, 2.72471706679105,            ! X,Y,Z Vertex 1 {m}
   3024   0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
   3025   18.5487756210067, 0, 1,                 ! X,Y,Z Vertex 3 {m}
   3026   18.5487756210067, 0, 2.72471706679105;  ! X,Y,Z Vertex 4 {m}
   3027 
   3028 BuildingSurface:Detailed,
   3029   Surface 79,                             ! Name
   3030   Floor,                                  ! Surface Type
   3031   000_Interior Floor,                     ! Construction Name
   3032   Thermal Zone 11,                        ! Zone Name
   3033   Surface,                                ! Outside Boundary Condition
   3034   Surface 54,                             ! Outside Boundary Condition Object
   3035   NoSun,                                  ! Sun Exposure
   3036   NoWind,                                 ! Wind Exposure
   3037   ,                                       ! View Factor to Ground
   3038   ,                                       ! Number of Vertices
   3039   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 1 {m}
   3040   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   3041   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   3042   15.5741756210067, 3, 0;                 ! X,Y,Z Vertex 4 {m}
   3043 
   3044 BuildingSurface:Detailed,
   3045   Surface 84,                             ! Name
   3046   Roof,                                   ! Surface Type
   3047   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
   3048   Thermal Zone 11,                        ! Zone Name
   3049   Outdoors,                               ! Outside Boundary Condition
   3050   ,                                       ! Outside Boundary Condition Object
   3051   SunExposed,                             ! Sun Exposure
   3052   WindExposed,                            ! Wind Exposure
   3053   ,                                       ! View Factor to Ground
   3054   ,                                       ! Number of Vertices
   3055   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   3056   3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
   3057   0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
   3058   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   3059 
   3060 BuildingSurface:Detailed,
   3061   Surface 81,                             ! Name
   3062   Wall,                                   ! Surface Type
   3063   000_Interior Wall,                      ! Construction Name
   3064   Thermal Zone 11,                        ! Zone Name
   3065   Surface,                                ! Outside Boundary Condition
   3066   Surface 65,                             ! Outside Boundary Condition Object
   3067   NoSun,                                  ! Sun Exposure
   3068   NoWind,                                 ! Wind Exposure
   3069   ,                                       ! View Factor to Ground
   3070   ,                                       ! Number of Vertices
   3071   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   3072   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   3073   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   3074   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   3075 
   3076 BuildingSurface:Detailed,
   3077   Surface 83,                             ! Name
   3078   Wall,                                   ! Surface Type
   3079   000_Interior Wall,                      ! Construction Name
   3080   Thermal Zone 11,                        ! Zone Name
   3081   Surface,                                ! Outside Boundary Condition
   3082   Surface 75,                             ! Outside Boundary Condition Object
   3083   NoSun,                                  ! Sun Exposure
   3084   NoWind,                                 ! Wind Exposure
   3085   ,                                       ! View Factor to Ground
   3086   ,                                       ! Number of Vertices
   3087   18.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   3088   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   3089   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 3 {m}
   3090   15.5741756210067, 3, 4;                 ! X,Y,Z Vertex 4 {m}
   3091 
   3092 ZoneControl:Thermostat,
   3093   Thermal Zone 11 Thermostat,             ! Name
   3094   Thermal Zone 11,                        ! Zone or ZoneList Name
   3095   Thermal Zone 11 Thermostat Schedule,    ! Control Type Schedule Name
   3096   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3097   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3098 
   3099 Schedule:Compact,
   3100   Thermal Zone 11 Thermostat Schedule,    ! Name
   3101   ,                                       ! Schedule Type Limits Name
   3102   Through: 12/31,                         ! Field 1
   3103   For: AllDays,                           ! Field 2
   3104   Until: 24:00,                           ! Field 3
   3105   4;                                      ! Field 4
   3106 
   3107 ZoneHVAC:EquipmentConnections,
   3108   Thermal Zone 11,                        ! Zone Name
   3109   Zone HVAC Equipment List 11,            ! Zone Conditioning Equipment List Name
   3110   Port List 21,                           ! Zone Air Inlet Node or NodeList Name
   3111   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3112   Node 11,                                ! Zone Air Node Name
   3113   Node 98;                                ! Zone Return Air Node Name
   3114 
   3115 NodeList,
   3116   Port List 21,                           ! Name
   3117   Node 97;                                ! Node Name 1
   3118 
   3119 ZoneHVAC:EquipmentList,
   3120   Zone HVAC Equipment List 11,            ! Name
   3121   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   3122   ZoneHVAC:AirDistributionUnit {a5b9fc68-8ba2-4ee7-bdd8-7a92c7823cc5}, ! Zone Equipment Name 1
   3123   1,                                      ! Zone Equipment Cooling Sequence 1
   3124   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   3125 
   3126 Sizing:Zone,
   3127   Thermal Zone 11,                        ! Zone or ZoneList Name
   3128   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   3129   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   3130   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3131   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3132   ,                                       ! Design Specification Outdoor Air Object Name
   3133   ,                                       ! Zone Heating Sizing Factor
   3134   ,                                       ! Zone Cooling Sizing Factor
   3135   DesignDay,                              ! Cooling Design Air Flow Method
   3136   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   3137   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3138   ,                                       ! Cooling Minimum Air Flow {m3/s}
   3139   ,                                       ! Cooling Minimum Air Flow Fraction
   3140   DesignDay,                              ! Heating Design Air Flow Method
   3141   ,                                       ! Heating Design Air Flow Rate {m3/s}
   3142   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3143   ,                                       ! Heating Maximum Air Flow {m3/s}
   3144   ;                                       ! Heating Maximum Air Flow Fraction
   3145 
   3146 Zone,
   3147   Thermal Zone 10,                        ! Name
   3148   -0,                                     ! Direction of Relative North {deg}
   3149   15.5741756210067,                       ! X Origin {m}
   3150   3,                                      ! Y Origin {m}
   3151   8,                                      ! Z Origin {m}
   3152   ,                                       ! Type
   3153   ,                                       ! Multiplier
   3154   ,                                       ! Ceiling Height {m}
   3155   ,                                       ! Volume {m3}
   3156   ,                                       ! Floor Area {m2}
   3157   ,                                       ! Zone Inside Convection Algorithm
   3158   ;                                       ! Zone Outside Convection Algorithm
   3159 
   3160 BuildingSurface:Detailed,
   3161   Surface 73,                             ! Name
   3162   Floor,                                  ! Surface Type
   3163   000_Interior Floor,                     ! Construction Name
   3164   Thermal Zone 10,                        ! Zone Name
   3165   Surface,                                ! Outside Boundary Condition
   3166   Surface 48,                             ! Outside Boundary Condition Object
   3167   NoSun,                                  ! Sun Exposure
   3168   NoWind,                                 ! Wind Exposure
   3169   ,                                       ! View Factor to Ground
   3170   ,                                       ! Number of Vertices
   3171   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 1 {m}
   3172   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   3173   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   3174   -8.88178419700125e-15, 12.5741756210067, 0; ! X,Y,Z Vertex 4 {m}
   3175 
   3176 BuildingSurface:Detailed,
   3177   Surface 74,                             ! Name
   3178   Wall,                                   ! Surface Type
   3179   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   3180   Thermal Zone 10,                        ! Zone Name
   3181   Outdoors,                               ! Outside Boundary Condition
   3182   ,                                       ! Outside Boundary Condition Object
   3183   SunExposed,                             ! Sun Exposure
   3184   WindExposed,                            ! Wind Exposure
   3185   ,                                       ! View Factor to Ground
   3186   ,                                       ! Number of Vertices
   3187   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 1 {m}
   3188   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   3189   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   3190   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   3191 
   3192 FenestrationSurface:Detailed,
   3193   Sub Surface 11,                         ! Name
   3194   Window,                                 ! Surface Type
   3195   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   3196   Surface 74,                             ! Building Surface Name
   3197   ,                                       ! Outside Boundary Condition Object
   3198   ,                                       ! View Factor to Ground
   3199   ,                                       ! Shading Control Name
   3200   ,                                       ! Frame and Divider Name
   3201   ,                                       ! Multiplier
   3202   ,                                       ! Number of Vertices
   3203   2.99999999999999, -2.9746, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   3204   2.99999999999999, -2.9746, 1,           ! X,Y,Z Vertex 2 {m}
   3205   2.99999999999999, 15.5487756210067, 1,  ! X,Y,Z Vertex 3 {m}
   3206   2.99999999999999, 15.5487756210067, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   3207 
   3208 BuildingSurface:Detailed,
   3209   Surface 76,                             ! Name
   3210   Wall,                                   ! Surface Type
   3211   000_Interior Wall,                      ! Construction Name
   3212   Thermal Zone 10,                        ! Zone Name
   3213   Surface,                                ! Outside Boundary Condition
   3214   Surface 88,                             ! Outside Boundary Condition Object
   3215   NoSun,                                  ! Sun Exposure
   3216   NoWind,                                 ! Wind Exposure
   3217   ,                                       ! View Factor to Ground
   3218   ,                                       ! Number of Vertices
   3219   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   3220   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 2 {m}
   3221   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   3222   -8.88178419700125e-15, 0, 4;            ! X,Y,Z Vertex 4 {m}
   3223 
   3224 BuildingSurface:Detailed,
   3225   Surface 78,                             ! Name
   3226   Roof,                                   ! Surface Type
   3227   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
   3228   Thermal Zone 10,                        ! Zone Name
   3229   Outdoors,                               ! Outside Boundary Condition
   3230   ,                                       ! Outside Boundary Condition Object
   3231   SunExposed,                             ! Sun Exposure
   3232   WindExposed,                            ! Wind Exposure
   3233   ,                                       ! View Factor to Ground
   3234   ,                                       ! Number of Vertices
   3235   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   3236   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 2 {m}
   3237   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 3 {m}
   3238   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   3239 
   3240 BuildingSurface:Detailed,
   3241   Surface 77,                             ! Name
   3242   Wall,                                   ! Surface Type
   3243   000_Interior Wall,                      ! Construction Name
   3244   Thermal Zone 10,                        ! Zone Name
   3245   Surface,                                ! Outside Boundary Condition
   3246   Surface 69,                             ! Outside Boundary Condition Object
   3247   NoSun,                                  ! Sun Exposure
   3248   NoWind,                                 ! Wind Exposure
   3249   ,                                       ! View Factor to Ground
   3250   ,                                       ! Number of Vertices
   3251   2.99999999999999, 15.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   3252   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   3253   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 3 {m}
   3254   -8.88178419700125e-15, 12.5741756210067, 4; ! X,Y,Z Vertex 4 {m}
   3255 
   3256 BuildingSurface:Detailed,
   3257   Surface 75,                             ! Name
   3258   Wall,                                   ! Surface Type
   3259   000_Interior Wall,                      ! Construction Name
   3260   Thermal Zone 10,                        ! Zone Name
   3261   Surface,                                ! Outside Boundary Condition
   3262   Surface 83,                             ! Outside Boundary Condition Object
   3263   NoSun,                                  ! Sun Exposure
   3264   NoWind,                                 ! Wind Exposure
   3265   ,                                       ! View Factor to Ground
   3266   ,                                       ! Number of Vertices
   3267   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 1 {m}
   3268   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 2 {m}
   3269   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 3 {m}
   3270   2.99999999999999, -3, 4;                ! X,Y,Z Vertex 4 {m}
   3271 
   3272 ZoneControl:Thermostat,
   3273   Thermal Zone 10 Thermostat,             ! Name
   3274   Thermal Zone 10,                        ! Zone or ZoneList Name
   3275   Thermal Zone 10 Thermostat Schedule,    ! Control Type Schedule Name
   3276   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3277   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3278 
   3279 Schedule:Compact,
   3280   Thermal Zone 10 Thermostat Schedule,    ! Name
   3281   ,                                       ! Schedule Type Limits Name
   3282   Through: 12/31,                         ! Field 1
   3283   For: AllDays,                           ! Field 2
   3284   Until: 24:00,                           ! Field 3
   3285   4;                                      ! Field 4
   3286 
   3287 ZoneHVAC:EquipmentConnections,
   3288   Thermal Zone 10,                        ! Zone Name
   3289   Zone HVAC Equipment List 10,            ! Zone Conditioning Equipment List Name
   3290   Port List 19,                           ! Zone Air Inlet Node or NodeList Name
   3291   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3292   Node 10,                                ! Zone Air Node Name
   3293   Node 53;                                ! Zone Return Air Node Name
   3294 
   3295 NodeList,
   3296   Port List 19,                           ! Name
   3297   Node 52;                                ! Node Name 1
   3298 
   3299 ZoneHVAC:EquipmentList,
   3300   Zone HVAC Equipment List 10,            ! Name
   3301   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   3302   ZoneHVAC:AirDistributionUnit {8345cf7a-47ba-47e8-abf9-37451d366f4c}, ! Zone Equipment Name 1
   3303   1,                                      ! Zone Equipment Cooling Sequence 1
   3304   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   3305 
   3306 Sizing:Zone,
   3307   Thermal Zone 10,                        ! Zone or ZoneList Name
   3308   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   3309   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   3310   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3311   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3312   ,                                       ! Design Specification Outdoor Air Object Name
   3313   ,                                       ! Zone Heating Sizing Factor
   3314   ,                                       ! Zone Cooling Sizing Factor
   3315   DesignDay,                              ! Cooling Design Air Flow Method
   3316   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   3317   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3318   ,                                       ! Cooling Minimum Air Flow {m3/s}
   3319   ,                                       ! Cooling Minimum Air Flow Fraction
   3320   DesignDay,                              ! Heating Design Air Flow Method
   3321   ,                                       ! Heating Design Air Flow Rate {m3/s}
   3322   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3323   ,                                       ! Heating Maximum Air Flow {m3/s}
   3324   ;                                       ! Heating Maximum Air Flow Fraction
   3325 
   3326 Zone,
   3327   Thermal Zone 1,                         ! Name
   3328   -0,                                     ! Direction of Relative North {deg}
   3329   15.5741756210067,                       ! X Origin {m}
   3330   3,                                      ! Y Origin {m}
   3331   4,                                      ! Z Origin {m}
   3332   ,                                       ! Type
   3333   ,                                       ! Multiplier
   3334   ,                                       ! Ceiling Height {m}
   3335   ,                                       ! Volume {m3}
   3336   ,                                       ! Floor Area {m2}
   3337   ,                                       ! Zone Inside Convection Algorithm
   3338   ;                                       ! Zone Outside Convection Algorithm
   3339 
   3340 BuildingSurface:Detailed,
   3341   Surface 46,                             ! Name
   3342   Wall,                                   ! Surface Type
   3343   000_Interior Wall,                      ! Construction Name
   3344   Thermal Zone 1,                         ! Zone Name
   3345   Surface,                                ! Outside Boundary Condition
   3346   Surface 58,                             ! Outside Boundary Condition Object
   3347   NoSun,                                  ! Sun Exposure
   3348   NoWind,                                 ! Wind Exposure
   3349   ,                                       ! View Factor to Ground
   3350   ,                                       ! Number of Vertices
   3351   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   3352   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 2 {m}
   3353   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   3354   -8.88178419700125e-15, 0, 4;            ! X,Y,Z Vertex 4 {m}
   3355 
   3356 BuildingSurface:Detailed,
   3357   Surface 47,                             ! Name
   3358   Wall,                                   ! Surface Type
   3359   000_Interior Wall,                      ! Construction Name
   3360   Thermal Zone 1,                         ! Zone Name
   3361   Surface,                                ! Outside Boundary Condition
   3362   Surface 39,                             ! Outside Boundary Condition Object
   3363   NoSun,                                  ! Sun Exposure
   3364   NoWind,                                 ! Wind Exposure
   3365   ,                                       ! View Factor to Ground
   3366   ,                                       ! Number of Vertices
   3367   2.99999999999999, 15.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   3368   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   3369   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 3 {m}
   3370   -8.88178419700125e-15, 12.5741756210067, 4; ! X,Y,Z Vertex 4 {m}
   3371 
   3372 BuildingSurface:Detailed,
   3373   Surface 45,                             ! Name
   3374   Wall,                                   ! Surface Type
   3375   000_Interior Wall,                      ! Construction Name
   3376   Thermal Zone 1,                         ! Zone Name
   3377   Surface,                                ! Outside Boundary Condition
   3378   Surface 53,                             ! Outside Boundary Condition Object
   3379   NoSun,                                  ! Sun Exposure
   3380   NoWind,                                 ! Wind Exposure
   3381   ,                                       ! View Factor to Ground
   3382   ,                                       ! Number of Vertices
   3383   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 1 {m}
   3384   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 2 {m}
   3385   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 3 {m}
   3386   2.99999999999999, -3, 4;                ! X,Y,Z Vertex 4 {m}
   3387 
   3388 BuildingSurface:Detailed,
   3389   Surface 48,                             ! Name
   3390   Ceiling,                                ! Surface Type
   3391   000_Interior Ceiling,                   ! Construction Name
   3392   Thermal Zone 1,                         ! Zone Name
   3393   Surface,                                ! Outside Boundary Condition
   3394   Surface 73,                             ! Outside Boundary Condition Object
   3395   NoSun,                                  ! Sun Exposure
   3396   NoWind,                                 ! Wind Exposure
   3397   ,                                       ! View Factor to Ground
   3398   ,                                       ! Number of Vertices
   3399   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   3400   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 2 {m}
   3401   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 3 {m}
   3402   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   3403 
   3404 BuildingSurface:Detailed,
   3405   Surface 43,                             ! Name
   3406   Floor,                                  ! Surface Type
   3407   000_Interior Floor,                     ! Construction Name
   3408   Thermal Zone 1,                         ! Zone Name
   3409   Surface,                                ! Outside Boundary Condition
   3410   Surface 18,                             ! Outside Boundary Condition Object
   3411   NoSun,                                  ! Sun Exposure
   3412   NoWind,                                 ! Wind Exposure
   3413   ,                                       ! View Factor to Ground
   3414   ,                                       ! Number of Vertices
   3415   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 1 {m}
   3416   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   3417   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   3418   -8.88178419700125e-15, 12.5741756210067, 0; ! X,Y,Z Vertex 4 {m}
   3419 
   3420 BuildingSurface:Detailed,
   3421   Surface 44,                             ! Name
   3422   Wall,                                   ! Surface Type
   3423   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   3424   Thermal Zone 1,                         ! Zone Name
   3425   Outdoors,                               ! Outside Boundary Condition
   3426   ,                                       ! Outside Boundary Condition Object
   3427   SunExposed,                             ! Sun Exposure
   3428   WindExposed,                            ! Wind Exposure
   3429   ,                                       ! View Factor to Ground
   3430   ,                                       ! Number of Vertices
   3431   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 1 {m}
   3432   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   3433   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   3434   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   3435 
   3436 FenestrationSurface:Detailed,
   3437   Sub Surface 7,                          ! Name
   3438   Window,                                 ! Surface Type
   3439   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   3440   Surface 44,                             ! Building Surface Name
   3441   ,                                       ! Outside Boundary Condition Object
   3442   ,                                       ! View Factor to Ground
   3443   ,                                       ! Shading Control Name
   3444   ,                                       ! Frame and Divider Name
   3445   ,                                       ! Multiplier
   3446   ,                                       ! Number of Vertices
   3447   2.99999999999999, -2.9746, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   3448   2.99999999999999, -2.9746, 1,           ! X,Y,Z Vertex 2 {m}
   3449   2.99999999999999, 15.5487756210067, 1,  ! X,Y,Z Vertex 3 {m}
   3450   2.99999999999999, 15.5487756210067, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   3451 
   3452 ZoneControl:Thermostat,
   3453   Thermal Zone 1 Thermostat,              ! Name
   3454   Thermal Zone 1,                         ! Zone or ZoneList Name
   3455   Thermal Zone 1 Thermostat Schedule,     ! Control Type Schedule Name
   3456   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3457   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3458 
   3459 Schedule:Compact,
   3460   Thermal Zone 1 Thermostat Schedule,     ! Name
   3461   ,                                       ! Schedule Type Limits Name
   3462   Through: 12/31,                         ! Field 1
   3463   For: AllDays,                           ! Field 2
   3464   Until: 24:00,                           ! Field 3
   3465   4;                                      ! Field 4
   3466 
   3467 ZoneHVAC:EquipmentConnections,
   3468   Thermal Zone 1,                         ! Zone Name
   3469   Zone HVAC Equipment List 1,             ! Zone Conditioning Equipment List Name
   3470   Port List 1,                            ! Zone Air Inlet Node or NodeList Name
   3471   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3472   Node 1,                                 ! Zone Air Node Name
   3473   Node 43;                                ! Zone Return Air Node Name
   3474 
   3475 NodeList,
   3476   Port List 1,                            ! Name
   3477   Node 42;                                ! Node Name 1
   3478 
   3479 ZoneHVAC:EquipmentList,
   3480   Zone HVAC Equipment List 1,             ! Name
   3481   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   3482   ZoneHVAC:AirDistributionUnit {8694404e-9392-43c1-9d29-4a9336259be1}, ! Zone Equipment Name 1
   3483   1,                                      ! Zone Equipment Cooling Sequence 1
   3484   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   3485 
   3486 Sizing:Zone,
   3487   Thermal Zone 1,                         ! Zone or ZoneList Name
   3488   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   3489   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   3490   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3491   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3492   ,                                       ! Design Specification Outdoor Air Object Name
   3493   ,                                       ! Zone Heating Sizing Factor
   3494   ,                                       ! Zone Cooling Sizing Factor
   3495   DesignDay,                              ! Cooling Design Air Flow Method
   3496   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   3497   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3498   ,                                       ! Cooling Minimum Air Flow {m3/s}
   3499   ,                                       ! Cooling Minimum Air Flow Fraction
   3500   DesignDay,                              ! Heating Design Air Flow Method
   3501   ,                                       ! Heating Design Air Flow Rate {m3/s}
   3502   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3503   ,                                       ! Heating Maximum Air Flow {m3/s}
   3504   ;                                       ! Heating Maximum Air Flow Fraction
   3505 
   3506 Zone,
   3507   Thermal Zone 8,                         ! Name
   3508   -0,                                     ! Direction of Relative North {deg}
   3509   0,                                      ! X Origin {m}
   3510   0,                                      ! Y Origin {m}
   3511   8,                                      ! Z Origin {m}
   3512   ,                                       ! Type
   3513   ,                                       ! Multiplier
   3514   ,                                       ! Ceiling Height {m}
   3515   ,                                       ! Volume {m3}
   3516   ,                                       ! Floor Area {m2}
   3517   ,                                       ! Zone Inside Convection Algorithm
   3518   ;                                       ! Zone Outside Convection Algorithm
   3519 
   3520 BuildingSurface:Detailed,
   3521   Surface 64,                             ! Name
   3522   Wall,                                   ! Surface Type
   3523   000_Interior Wall,                      ! Construction Name
   3524   Thermal Zone 8,                         ! Zone Name
   3525   Surface,                                ! Outside Boundary Condition
   3526   Surface 86,                             ! Outside Boundary Condition Object
   3527   NoSun,                                  ! Sun Exposure
   3528   NoWind,                                 ! Wind Exposure
   3529   ,                                       ! View Factor to Ground
   3530   ,                                       ! Number of Vertices
   3531   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   3532   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   3533   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   3534   3, 15.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   3535 
   3536 BuildingSurface:Detailed,
   3537   Surface 66,                             ! Name
   3538   Roof,                                   ! Surface Type
   3539   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
   3540   Thermal Zone 8,                         ! Zone Name
   3541   Outdoors,                               ! Outside Boundary Condition
   3542   ,                                       ! Outside Boundary Condition Object
   3543   SunExposed,                             ! Sun Exposure
   3544   WindExposed,                            ! Wind Exposure
   3545   ,                                       ! View Factor to Ground
   3546   ,                                       ! Number of Vertices
   3547   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   3548   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 2 {m}
   3549   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   3550   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   3551 
   3552 BuildingSurface:Detailed,
   3553   Surface 62,                             ! Name
   3554   Wall,                                   ! Surface Type
   3555   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   3556   Thermal Zone 8,                         ! Zone Name
   3557   Outdoors,                               ! Outside Boundary Condition
   3558   ,                                       ! Outside Boundary Condition Object
   3559   SunExposed,                             ! Sun Exposure
   3560   WindExposed,                            ! Wind Exposure
   3561   ,                                       ! View Factor to Ground
   3562   ,                                       ! Number of Vertices
   3563   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   3564   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   3565   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   3566   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   3567 
   3568 FenestrationSurface:Detailed,
   3569   Sub Surface 10,                         ! Name
   3570   Window,                                 ! Surface Type
   3571   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   3572   Surface 62,                             ! Building Surface Name
   3573   ,                                       ! Outside Boundary Condition Object
   3574   ,                                       ! View Factor to Ground
   3575   ,                                       ! Shading Control Name
   3576   ,                                       ! Frame and Divider Name
   3577   ,                                       ! Multiplier
   3578   ,                                       ! Number of Vertices
   3579   0, 18.5487756210067, 2.72471706679105,  ! X,Y,Z Vertex 1 {m}
   3580   0, 18.5487756210067, 1,                 ! X,Y,Z Vertex 2 {m}
   3581   0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
   3582   0, 0.0253999999999976, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   3583 
   3584 BuildingSurface:Detailed,
   3585   Surface 63,                             ! Name
   3586   Wall,                                   ! Surface Type
   3587   000_Interior Wall,                      ! Construction Name
   3588   Thermal Zone 8,                         ! Zone Name
   3589   Surface,                                ! Outside Boundary Condition
   3590   Surface 71,                             ! Outside Boundary Condition Object
   3591   NoSun,                                  ! Sun Exposure
   3592   NoWind,                                 ! Wind Exposure
   3593   ,                                       ! View Factor to Ground
   3594   ,                                       ! Number of Vertices
   3595   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   3596   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   3597   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   3598   0, 18.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   3599 
   3600 BuildingSurface:Detailed,
   3601   Surface 65,                             ! Name
   3602   Wall,                                   ! Surface Type
   3603   000_Interior Wall,                      ! Construction Name
   3604   Thermal Zone 8,                         ! Zone Name
   3605   Surface,                                ! Outside Boundary Condition
   3606   Surface 81,                             ! Outside Boundary Condition Object
   3607   NoSun,                                  ! Sun Exposure
   3608   NoWind,                                 ! Wind Exposure
   3609   ,                                       ! View Factor to Ground
   3610   ,                                       ! Number of Vertices
   3611   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   3612   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   3613   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   3614   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   3615 
   3616 BuildingSurface:Detailed,
   3617   Surface 61,                             ! Name
   3618   Floor,                                  ! Surface Type
   3619   000_Interior Floor,                     ! Construction Name
   3620   Thermal Zone 8,                         ! Zone Name
   3621   Surface,                                ! Outside Boundary Condition
   3622   Surface 36,                             ! Outside Boundary Condition Object
   3623   NoSun,                                  ! Sun Exposure
   3624   NoWind,                                 ! Wind Exposure
   3625   ,                                       ! View Factor to Ground
   3626   ,                                       ! Number of Vertices
   3627   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   3628   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   3629   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   3630   3, 3, 0;                                ! X,Y,Z Vertex 4 {m}
   3631 
   3632 ZoneControl:Thermostat,
   3633   Thermal Zone 8 Thermostat,              ! Name
   3634   Thermal Zone 8,                         ! Zone or ZoneList Name
   3635   Thermal Zone 8 Thermostat Schedule,     ! Control Type Schedule Name
   3636   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3637   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3638 
   3639 Schedule:Compact,
   3640   Thermal Zone 8 Thermostat Schedule,     ! Name
   3641   ,                                       ! Schedule Type Limits Name
   3642   Through: 12/31,                         ! Field 1
   3643   For: AllDays,                           ! Field 2
   3644   Until: 24:00,                           ! Field 3
   3645   4;                                      ! Field 4
   3646 
   3647 ZoneHVAC:EquipmentConnections,
   3648   Thermal Zone 8,                         ! Zone Name
   3649   Zone HVAC Equipment List 8,             ! Zone Conditioning Equipment List Name
   3650   Port List 15,                           ! Zone Air Inlet Node or NodeList Name
   3651   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3652   Node 8,                                 ! Zone Air Node Name
   3653   Node 48;                                ! Zone Return Air Node Name
   3654 
   3655 NodeList,
   3656   Port List 15,                           ! Name
   3657   Node 47;                                ! Node Name 1
   3658 
   3659 ZoneHVAC:EquipmentList,
   3660   Zone HVAC Equipment List 8,             ! Name
   3661   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   3662   ZoneHVAC:AirDistributionUnit {b4d9dd56-ba4d-4947-a13c-28a1b518bd95}, ! Zone Equipment Name 1
   3663   1,                                      ! Zone Equipment Cooling Sequence 1
   3664   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   3665 
   3666 Sizing:Zone,
   3667   Thermal Zone 8,                         ! Zone or ZoneList Name
   3668   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   3669   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   3670   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3671   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3672   ,                                       ! Design Specification Outdoor Air Object Name
   3673   ,                                       ! Zone Heating Sizing Factor
   3674   ,                                       ! Zone Cooling Sizing Factor
   3675   DesignDay,                              ! Cooling Design Air Flow Method
   3676   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   3677   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3678   ,                                       ! Cooling Minimum Air Flow {m3/s}
   3679   ,                                       ! Cooling Minimum Air Flow Fraction
   3680   DesignDay,                              ! Heating Design Air Flow Method
   3681   ,                                       ! Heating Design Air Flow Rate {m3/s}
   3682   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3683   ,                                       ! Heating Maximum Air Flow {m3/s}
   3684   ;                                       ! Heating Maximum Air Flow Fraction
   3685 
   3686 Zone,
   3687   Thermal Zone 13,                        ! Name
   3688   -0,                                     ! Direction of Relative North {deg}
   3689   3,                                      ! X Origin {m}
   3690   3,                                      ! Y Origin {m}
   3691   0,                                      ! Z Origin {m}
   3692   ,                                       ! Type
   3693   ,                                       ! Multiplier
   3694   ,                                       ! Ceiling Height {m}
   3695   ,                                       ! Volume {m3}
   3696   ,                                       ! Floor Area {m2}
   3697   ,                                       ! Zone Inside Convection Algorithm
   3698   ;                                       ! Zone Outside Convection Algorithm
   3699 
   3700 BuildingSurface:Detailed,
   3701   Surface 27,                             ! Name
   3702   Wall,                                   ! Surface Type
   3703   000_Interior Wall,                      ! Construction Name
   3704   Thermal Zone 13,                        ! Zone Name
   3705   Surface,                                ! Outside Boundary Condition
   3706   Surface 10,                             ! Outside Boundary Condition Object
   3707   NoSun,                                  ! Sun Exposure
   3708   NoWind,                                 ! Wind Exposure
   3709   ,                                       ! View Factor to Ground
   3710   ,                                       ! Number of Vertices
   3711   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   3712   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   3713   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   3714   0, 12.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   3715 
   3716 BuildingSurface:Detailed,
   3717   Surface 28,                             ! Name
   3718   Wall,                                   ! Surface Type
   3719   000_Interior Wall,                      ! Construction Name
   3720   Thermal Zone 13,                        ! Zone Name
   3721   Surface,                                ! Outside Boundary Condition
   3722   Surface 16,                             ! Outside Boundary Condition Object
   3723   NoSun,                                  ! Sun Exposure
   3724   NoWind,                                 ! Wind Exposure
   3725   ,                                       ! View Factor to Ground
   3726   ,                                       ! Number of Vertices
   3727   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   3728   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   3729   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   3730   12.5741756210067, 12.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   3731 
   3732 BuildingSurface:Detailed,
   3733   Surface 26,                             ! Name
   3734   Wall,                                   ! Surface Type
   3735   000_Interior Wall,                      ! Construction Name
   3736   Thermal Zone 13,                        ! Zone Name
   3737   Surface,                                ! Outside Boundary Condition
   3738   Surface 4,                              ! Outside Boundary Condition Object
   3739   NoSun,                                  ! Sun Exposure
   3740   NoWind,                                 ! Wind Exposure
   3741   ,                                       ! View Factor to Ground
   3742   ,                                       ! Number of Vertices
   3743   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   3744   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   3745   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   3746   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   3747 
   3748 BuildingSurface:Detailed,
   3749   Surface 29,                             ! Name
   3750   Wall,                                   ! Surface Type
   3751   000_Interior Wall,                      ! Construction Name
   3752   Thermal Zone 13,                        ! Zone Name
   3753   Surface,                                ! Outside Boundary Condition
   3754   Surface 22,                             ! Outside Boundary Condition Object
   3755   NoSun,                                  ! Sun Exposure
   3756   NoWind,                                 ! Wind Exposure
   3757   ,                                       ! View Factor to Ground
   3758   ,                                       ! Number of Vertices
   3759   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   3760   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   3761   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   3762   12.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   3763 
   3764 BuildingSurface:Detailed,
   3765   Surface 30,                             ! Name
   3766   Ceiling,                                ! Surface Type
   3767   000_Interior Ceiling,                   ! Construction Name
   3768   Thermal Zone 13,                        ! Zone Name
   3769   Surface,                                ! Outside Boundary Condition
   3770   Surface 55,                             ! Outside Boundary Condition Object
   3771   NoSun,                                  ! Sun Exposure
   3772   NoWind,                                 ! Wind Exposure
   3773   ,                                       ! View Factor to Ground
   3774   ,                                       ! Number of Vertices
   3775   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   3776   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 2 {m}
   3777   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   3778   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   3779 
   3780 BuildingSurface:Detailed,
   3781   Surface 25,                             ! Name
   3782   Floor,                                  ! Surface Type
   3783   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
   3784   Thermal Zone 13,                        ! Zone Name
   3785   Ground,                                 ! Outside Boundary Condition
   3786   ,                                       ! Outside Boundary Condition Object
   3787   NoSun,                                  ! Sun Exposure
   3788   NoWind,                                 ! Wind Exposure
   3789   ,                                       ! View Factor to Ground
   3790   ,                                       ! Number of Vertices
   3791   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   3792   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   3793   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   3794   12.5741756210067, 0, 0;                 ! X,Y,Z Vertex 4 {m}
   3795 
   3796 ZoneControl:Thermostat,
   3797   Thermal Zone 13 Thermostat,             ! Name
   3798   Thermal Zone 13,                        ! Zone or ZoneList Name
   3799   Thermal Zone 13 Thermostat Schedule,    ! Control Type Schedule Name
   3800   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3801   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3802 
   3803 Schedule:Compact,
   3804   Thermal Zone 13 Thermostat Schedule,    ! Name
   3805   ,                                       ! Schedule Type Limits Name
   3806   Through: 12/31,                         ! Field 1
   3807   For: AllDays,                           ! Field 2
   3808   Until: 24:00,                           ! Field 3
   3809   4;                                      ! Field 4
   3810 
   3811 ZoneHVAC:EquipmentConnections,
   3812   Thermal Zone 13,                        ! Zone Name
   3813   Zone HVAC Equipment List 13,            ! Zone Conditioning Equipment List Name
   3814   Port List 25,                           ! Zone Air Inlet Node or NodeList Name
   3815   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3816   Node 13,                                ! Zone Air Node Name
   3817   Node 38;                                ! Zone Return Air Node Name
   3818 
   3819 NodeList,
   3820   Port List 25,                           ! Name
   3821   Node 20;                                ! Node Name 1
   3822 
   3823 ZoneHVAC:EquipmentList,
   3824   Zone HVAC Equipment List 13,            ! Name
   3825   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   3826   ZoneHVAC:AirDistributionUnit {b7a976b6-c40a-459b-b140-dae21d9e6c46}, ! Zone Equipment Name 1
   3827   1,                                      ! Zone Equipment Cooling Sequence 1
   3828   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   3829 
   3830 Sizing:Zone,
   3831   Thermal Zone 13,                        ! Zone or ZoneList Name
   3832   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   3833   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   3834   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3835   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3836   ,                                       ! Design Specification Outdoor Air Object Name
   3837   ,                                       ! Zone Heating Sizing Factor
   3838   ,                                       ! Zone Cooling Sizing Factor
   3839   DesignDay,                              ! Cooling Design Air Flow Method
   3840   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   3841   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3842   ,                                       ! Cooling Minimum Air Flow {m3/s}
   3843   ,                                       ! Cooling Minimum Air Flow Fraction
   3844   DesignDay,                              ! Heating Design Air Flow Method
   3845   ,                                       ! Heating Design Air Flow Rate {m3/s}
   3846   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3847   ,                                       ! Heating Maximum Air Flow {m3/s}
   3848   ;                                       ! Heating Maximum Air Flow Fraction
   3849 
   3850 Zone,
   3851   Thermal Zone 14,                        ! Name
   3852   -0,                                     ! Direction of Relative North {deg}
   3853   3,                                      ! X Origin {m}
   3854   15.5741756210067,                       ! Y Origin {m}
   3855   4,                                      ! Z Origin {m}
   3856   ,                                       ! Type
   3857   ,                                       ! Multiplier
   3858   ,                                       ! Ceiling Height {m}
   3859   ,                                       ! Volume {m3}
   3860   ,                                       ! Floor Area {m2}
   3861   ,                                       ! Zone Inside Convection Algorithm
   3862   ;                                       ! Zone Outside Convection Algorithm
   3863 
   3864 BuildingSurface:Detailed,
   3865   Surface 39,                             ! Name
   3866   Wall,                                   ! Surface Type
   3867   000_Interior Wall,                      ! Construction Name
   3868   Thermal Zone 14,                        ! Zone Name
   3869   Surface,                                ! Outside Boundary Condition
   3870   Surface 47,                             ! Outside Boundary Condition Object
   3871   NoSun,                                  ! Sun Exposure
   3872   NoWind,                                 ! Wind Exposure
   3873   ,                                       ! View Factor to Ground
   3874   ,                                       ! Number of Vertices
   3875   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 1 {m}
   3876   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 2 {m}
   3877   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 3 {m}
   3878   15.5741756210067, 2.99999999999999, 4;  ! X,Y,Z Vertex 4 {m}
   3879 
   3880 BuildingSurface:Detailed,
   3881   Surface 37,                             ! Name
   3882   Floor,                                  ! Surface Type
   3883   000_Interior Floor,                     ! Construction Name
   3884   Thermal Zone 14,                        ! Zone Name
   3885   Surface,                                ! Outside Boundary Condition
   3886   Surface 12,                             ! Outside Boundary Condition Object
   3887   NoSun,                                  ! Sun Exposure
   3888   NoWind,                                 ! Wind Exposure
   3889   ,                                       ! View Factor to Ground
   3890   ,                                       ! Number of Vertices
   3891   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 1 {m}
   3892   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   3893   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   3894   0, -8.88178419700125e-15, 0;            ! X,Y,Z Vertex 4 {m}
   3895 
   3896 BuildingSurface:Detailed,
   3897   Surface 41,                             ! Name
   3898   Wall,                                   ! Surface Type
   3899   000_Interior Wall,                      ! Construction Name
   3900   Thermal Zone 14,                        ! Zone Name
   3901   Surface,                                ! Outside Boundary Condition
   3902   Surface 33,                             ! Outside Boundary Condition Object
   3903   NoSun,                                  ! Sun Exposure
   3904   NoWind,                                 ! Wind Exposure
   3905   ,                                       ! View Factor to Ground
   3906   ,                                       ! Number of Vertices
   3907   -3, 2.99999999999999, 4,                ! X,Y,Z Vertex 1 {m}
   3908   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 2 {m}
   3909   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 3 {m}
   3910   0, -8.88178419700125e-15, 4;            ! X,Y,Z Vertex 4 {m}
   3911 
   3912 BuildingSurface:Detailed,
   3913   Surface 38,                             ! Name
   3914   Wall,                                   ! Surface Type
   3915   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   3916   Thermal Zone 14,                        ! Zone Name
   3917   Outdoors,                               ! Outside Boundary Condition
   3918   ,                                       ! Outside Boundary Condition Object
   3919   SunExposed,                             ! Sun Exposure
   3920   WindExposed,                            ! Wind Exposure
   3921   ,                                       ! View Factor to Ground
   3922   ,                                       ! Number of Vertices
   3923   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 1 {m}
   3924   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   3925   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 3 {m}
   3926   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   3927 
   3928 FenestrationSurface:Detailed,
   3929   Sub Surface 3,                          ! Name
   3930   Window,                                 ! Surface Type
   3931   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   3932   Surface 38,                             ! Building Surface Name
   3933   ,                                       ! Outside Boundary Condition Object
   3934   ,                                       ! View Factor to Ground
   3935   ,                                       ! Shading Control Name
   3936   ,                                       ! Frame and Divider Name
   3937   ,                                       ! Multiplier
   3938   ,                                       ! Number of Vertices
   3939   15.5487756210067, 2.99999999999999, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   3940   15.5487756210067, 2.99999999999999, 1,  ! X,Y,Z Vertex 2 {m}
   3941   -2.9746, 2.99999999999999, 1,           ! X,Y,Z Vertex 3 {m}
   3942   -2.9746, 2.99999999999999, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   3943 
   3944 BuildingSurface:Detailed,
   3945   Surface 42,                             ! Name
   3946   Ceiling,                                ! Surface Type
   3947   000_Interior Ceiling,                   ! Construction Name
   3948   Thermal Zone 14,                        ! Zone Name
   3949   Surface,                                ! Outside Boundary Condition
   3950   Surface 67,                             ! Outside Boundary Condition Object
   3951   NoSun,                                  ! Sun Exposure
   3952   NoWind,                                 ! Wind Exposure
   3953   ,                                       ! View Factor to Ground
   3954   ,                                       ! Number of Vertices
   3955   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   3956   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 2 {m}
   3957   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 3 {m}
   3958   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   3959 
   3960 BuildingSurface:Detailed,
   3961   Surface 40,                             ! Name
   3962   Wall,                                   ! Surface Type
   3963   000_Interior Wall,                      ! Construction Name
   3964   Thermal Zone 14,                        ! Zone Name
   3965   Surface,                                ! Outside Boundary Condition
   3966   Surface 57,                             ! Outside Boundary Condition Object
   3967   NoSun,                                  ! Sun Exposure
   3968   NoWind,                                 ! Wind Exposure
   3969   ,                                       ! View Factor to Ground
   3970   ,                                       ! Number of Vertices
   3971   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   3972   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 2 {m}
   3973   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   3974   12.5741756210067, -8.88178419700125e-15, 4; ! X,Y,Z Vertex 4 {m}
   3975 
   3976 ZoneControl:Thermostat,
   3977   Thermal Zone 14 Thermostat,             ! Name
   3978   Thermal Zone 14,                        ! Zone or ZoneList Name
   3979   Thermal Zone 14 Thermostat Schedule,    ! Control Type Schedule Name
   3980   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   3981   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   3982 
   3983 Schedule:Compact,
   3984   Thermal Zone 14 Thermostat Schedule,    ! Name
   3985   ,                                       ! Schedule Type Limits Name
   3986   Through: 12/31,                         ! Field 1
   3987   For: AllDays,                           ! Field 2
   3988   Until: 24:00,                           ! Field 3
   3989   4;                                      ! Field 4
   3990 
   3991 ZoneHVAC:EquipmentConnections,
   3992   Thermal Zone 14,                        ! Zone Name
   3993   Zone HVAC Equipment List 14,            ! Zone Conditioning Equipment List Name
   3994   Port List 27,                           ! Zone Air Inlet Node or NodeList Name
   3995   ,                                       ! Zone Air Exhaust Node or NodeList Name
   3996   Node 14,                                ! Zone Air Node Name
   3997   Node 83;                                ! Zone Return Air Node Name
   3998 
   3999 NodeList,
   4000   Port List 27,                           ! Name
   4001   Node 82;                                ! Node Name 1
   4002 
   4003 ZoneHVAC:EquipmentList,
   4004   Zone HVAC Equipment List 14,            ! Name
   4005   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4006   ZoneHVAC:AirDistributionUnit {5e5bf005-9b32-4fa0-a2fc-75a7e48ce35c}, ! Zone Equipment Name 1
   4007   1,                                      ! Zone Equipment Cooling Sequence 1
   4008   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4009 
   4010 Sizing:Zone,
   4011   Thermal Zone 14,                        ! Zone or ZoneList Name
   4012   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4013   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4014   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4015   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4016   ,                                       ! Design Specification Outdoor Air Object Name
   4017   ,                                       ! Zone Heating Sizing Factor
   4018   ,                                       ! Zone Cooling Sizing Factor
   4019   DesignDay,                              ! Cooling Design Air Flow Method
   4020   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4021   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4022   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4023   ,                                       ! Cooling Minimum Air Flow Fraction
   4024   DesignDay,                              ! Heating Design Air Flow Method
   4025   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4026   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4027   ,                                       ! Heating Maximum Air Flow {m3/s}
   4028   ;                                       ! Heating Maximum Air Flow Fraction
   4029 
   4030 Zone,
   4031   Thermal Zone 12,                        ! Name
   4032   -0,                                     ! Direction of Relative North {deg}
   4033   3,                                      ! X Origin {m}
   4034   3,                                      ! Y Origin {m}
   4035   4,                                      ! Z Origin {m}
   4036   ,                                       ! Type
   4037   ,                                       ! Multiplier
   4038   ,                                       ! Ceiling Height {m}
   4039   ,                                       ! Volume {m3}
   4040   ,                                       ! Floor Area {m2}
   4041   ,                                       ! Zone Inside Convection Algorithm
   4042   ;                                       ! Zone Outside Convection Algorithm
   4043 
   4044 BuildingSurface:Detailed,
   4045   Surface 59,                             ! Name
   4046   Wall,                                   ! Surface Type
   4047   000_Interior Wall,                      ! Construction Name
   4048   Thermal Zone 12,                        ! Zone Name
   4049   Surface,                                ! Outside Boundary Condition
   4050   Surface 52,                             ! Outside Boundary Condition Object
   4051   NoSun,                                  ! Sun Exposure
   4052   NoWind,                                 ! Wind Exposure
   4053   ,                                       ! View Factor to Ground
   4054   ,                                       ! Number of Vertices
   4055   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   4056   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   4057   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   4058   12.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   4059 
   4060 BuildingSurface:Detailed,
   4061   Surface 57,                             ! Name
   4062   Wall,                                   ! Surface Type
   4063   000_Interior Wall,                      ! Construction Name
   4064   Thermal Zone 12,                        ! Zone Name
   4065   Surface,                                ! Outside Boundary Condition
   4066   Surface 40,                             ! Outside Boundary Condition Object
   4067   NoSun,                                  ! Sun Exposure
   4068   NoWind,                                 ! Wind Exposure
   4069   ,                                       ! View Factor to Ground
   4070   ,                                       ! Number of Vertices
   4071   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   4072   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   4073   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   4074   0, 12.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   4075 
   4076 BuildingSurface:Detailed,
   4077   Surface 56,                             ! Name
   4078   Wall,                                   ! Surface Type
   4079   000_Interior Wall,                      ! Construction Name
   4080   Thermal Zone 12,                        ! Zone Name
   4081   Surface,                                ! Outside Boundary Condition
   4082   Surface 34,                             ! Outside Boundary Condition Object
   4083   NoSun,                                  ! Sun Exposure
   4084   NoWind,                                 ! Wind Exposure
   4085   ,                                       ! View Factor to Ground
   4086   ,                                       ! Number of Vertices
   4087   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   4088   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   4089   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   4090   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4091 
   4092 BuildingSurface:Detailed,
   4093   Surface 58,                             ! Name
   4094   Wall,                                   ! Surface Type
   4095   000_Interior Wall,                      ! Construction Name
   4096   Thermal Zone 12,                        ! Zone Name
   4097   Surface,                                ! Outside Boundary Condition
   4098   Surface 46,                             ! Outside Boundary Condition Object
   4099   NoSun,                                  ! Sun Exposure
   4100   NoWind,                                 ! Wind Exposure
   4101   ,                                       ! View Factor to Ground
   4102   ,                                       ! Number of Vertices
   4103   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   4104   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   4105   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   4106   12.5741756210067, 12.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   4107 
   4108 BuildingSurface:Detailed,
   4109   Surface 55,                             ! Name
   4110   Floor,                                  ! Surface Type
   4111   000_Interior Floor,                     ! Construction Name
   4112   Thermal Zone 12,                        ! Zone Name
   4113   Surface,                                ! Outside Boundary Condition
   4114   Surface 30,                             ! Outside Boundary Condition Object
   4115   NoSun,                                  ! Sun Exposure
   4116   NoWind,                                 ! Wind Exposure
   4117   ,                                       ! View Factor to Ground
   4118   ,                                       ! Number of Vertices
   4119   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   4120   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   4121   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   4122   12.5741756210067, 0, 0;                 ! X,Y,Z Vertex 4 {m}
   4123 
   4124 BuildingSurface:Detailed,
   4125   Surface 60,                             ! Name
   4126   Ceiling,                                ! Surface Type
   4127   000_Interior Ceiling,                   ! Construction Name
   4128   Thermal Zone 12,                        ! Zone Name
   4129   Surface,                                ! Outside Boundary Condition
   4130   Surface 85,                             ! Outside Boundary Condition Object
   4131   NoSun,                                  ! Sun Exposure
   4132   NoWind,                                 ! Wind Exposure
   4133   ,                                       ! View Factor to Ground
   4134   ,                                       ! Number of Vertices
   4135   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   4136   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 2 {m}
   4137   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   4138   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4139 
   4140 ZoneControl:Thermostat,
   4141   Thermal Zone 12 Thermostat,             ! Name
   4142   Thermal Zone 12,                        ! Zone or ZoneList Name
   4143   Thermal Zone 12 Thermostat Schedule,    ! Control Type Schedule Name
   4144   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   4145   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   4146 
   4147 Schedule:Compact,
   4148   Thermal Zone 12 Thermostat Schedule,    ! Name
   4149   ,                                       ! Schedule Type Limits Name
   4150   Through: 12/31,                         ! Field 1
   4151   For: AllDays,                           ! Field 2
   4152   Until: 24:00,                           ! Field 3
   4153   4;                                      ! Field 4
   4154 
   4155 ZoneHVAC:EquipmentConnections,
   4156   Thermal Zone 12,                        ! Zone Name
   4157   Zone HVAC Equipment List 12,            ! Zone Conditioning Equipment List Name
   4158   Port List 23,                           ! Zone Air Inlet Node or NodeList Name
   4159   ,                                       ! Zone Air Exhaust Node or NodeList Name
   4160   Node 12,                                ! Zone Air Node Name
   4161   Node 103;                               ! Zone Return Air Node Name
   4162 
   4163 NodeList,
   4164   Port List 23,                           ! Name
   4165   Node 102;                               ! Node Name 1
   4166 
   4167 ZoneHVAC:EquipmentList,
   4168   Zone HVAC Equipment List 12,            ! Name
   4169   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4170   ZoneHVAC:AirDistributionUnit {2572568d-fe1f-4fc1-82ef-8436ec89c5eb}, ! Zone Equipment Name 1
   4171   1,                                      ! Zone Equipment Cooling Sequence 1
   4172   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4173 
   4174 Sizing:Zone,
   4175   Thermal Zone 12,                        ! Zone or ZoneList Name
   4176   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4177   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4178   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4179   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4180   ,                                       ! Design Specification Outdoor Air Object Name
   4181   ,                                       ! Zone Heating Sizing Factor
   4182   ,                                       ! Zone Cooling Sizing Factor
   4183   DesignDay,                              ! Cooling Design Air Flow Method
   4184   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4185   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4186   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4187   ,                                       ! Cooling Minimum Air Flow Fraction
   4188   DesignDay,                              ! Heating Design Air Flow Method
   4189   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4190   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4191   ,                                       ! Heating Maximum Air Flow {m3/s}
   4192   ;                                       ! Heating Maximum Air Flow Fraction
   4193 
   4194 Zone,
   4195   Thermal Zone 9,                         ! Name
   4196   -0,                                     ! Direction of Relative North {deg}
   4197   0,                                      ! X Origin {m}
   4198   0,                                      ! Y Origin {m}
   4199   0,                                      ! Z Origin {m}
   4200   ,                                       ! Type
   4201   ,                                       ! Multiplier
   4202   ,                                       ! Ceiling Height {m}
   4203   ,                                       ! Volume {m3}
   4204   ,                                       ! Floor Area {m2}
   4205   ,                                       ! Zone Inside Convection Algorithm
   4206   ;                                       ! Zone Outside Convection Algorithm
   4207 
   4208 BuildingSurface:Detailed,
   4209   Surface 1,                              ! Name
   4210   Floor,                                  ! Surface Type
   4211   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
   4212   Thermal Zone 9,                         ! Zone Name
   4213   Ground,                                 ! Outside Boundary Condition
   4214   ,                                       ! Outside Boundary Condition Object
   4215   NoSun,                                  ! Sun Exposure
   4216   NoWind,                                 ! Wind Exposure
   4217   ,                                       ! View Factor to Ground
   4218   ,                                       ! Number of Vertices
   4219   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   4220   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   4221   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   4222   3, 3, 0;                                ! X,Y,Z Vertex 4 {m}
   4223 
   4224 BuildingSurface:Detailed,
   4225   Surface 5,                              ! Name
   4226   Wall,                                   ! Surface Type
   4227   000_Interior Wall,                      ! Construction Name
   4228   Thermal Zone 9,                         ! Zone Name
   4229   Surface,                                ! Outside Boundary Condition
   4230   Surface 21,                             ! Outside Boundary Condition Object
   4231   NoSun,                                  ! Sun Exposure
   4232   NoWind,                                 ! Wind Exposure
   4233   ,                                       ! View Factor to Ground
   4234   ,                                       ! Number of Vertices
   4235   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   4236   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   4237   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   4238   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   4239 
   4240 BuildingSurface:Detailed,
   4241   Surface 4,                              ! Name
   4242   Wall,                                   ! Surface Type
   4243   000_Interior Wall,                      ! Construction Name
   4244   Thermal Zone 9,                         ! Zone Name
   4245   Surface,                                ! Outside Boundary Condition
   4246   Surface 26,                             ! Outside Boundary Condition Object
   4247   NoSun,                                  ! Sun Exposure
   4248   NoWind,                                 ! Wind Exposure
   4249   ,                                       ! View Factor to Ground
   4250   ,                                       ! Number of Vertices
   4251   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   4252   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   4253   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   4254   3, 15.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   4255 
   4256 BuildingSurface:Detailed,
   4257   Surface 6,                              ! Name
   4258   Ceiling,                                ! Surface Type
   4259   000_Interior Ceiling,                   ! Construction Name
   4260   Thermal Zone 9,                         ! Zone Name
   4261   Surface,                                ! Outside Boundary Condition
   4262   Surface 31,                             ! Outside Boundary Condition Object
   4263   NoSun,                                  ! Sun Exposure
   4264   NoWind,                                 ! Wind Exposure
   4265   ,                                       ! View Factor to Ground
   4266   ,                                       ! Number of Vertices
   4267   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   4268   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 2 {m}
   4269   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   4270   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4271 
   4272 BuildingSurface:Detailed,
   4273   Surface 3,                              ! Name
   4274   Wall,                                   ! Surface Type
   4275   000_Interior Wall,                      ! Construction Name
   4276   Thermal Zone 9,                         ! Zone Name
   4277   Surface,                                ! Outside Boundary Condition
   4278   Surface 11,                             ! Outside Boundary Condition Object
   4279   NoSun,                                  ! Sun Exposure
   4280   NoWind,                                 ! Wind Exposure
   4281   ,                                       ! View Factor to Ground
   4282   ,                                       ! Number of Vertices
   4283   3, 15.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   4284   3, 15.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   4285   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   4286   0, 18.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   4287 
   4288 BuildingSurface:Detailed,
   4289   Surface 2,                              ! Name
   4290   Wall,                                   ! Surface Type
   4291   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   4292   Thermal Zone 9,                         ! Zone Name
   4293   Outdoors,                               ! Outside Boundary Condition
   4294   ,                                       ! Outside Boundary Condition Object
   4295   SunExposed,                             ! Sun Exposure
   4296   WindExposed,                            ! Wind Exposure
   4297   ,                                       ! View Factor to Ground
   4298   ,                                       ! Number of Vertices
   4299   0, 18.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   4300   0, 18.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   4301   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   4302   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4303 
   4304 FenestrationSurface:Detailed,
   4305   Sub Surface 6,                          ! Name
   4306   Window,                                 ! Surface Type
   4307   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   4308   Surface 2,                              ! Building Surface Name
   4309   ,                                       ! Outside Boundary Condition Object
   4310   ,                                       ! View Factor to Ground
   4311   ,                                       ! Shading Control Name
   4312   ,                                       ! Frame and Divider Name
   4313   ,                                       ! Multiplier
   4314   ,                                       ! Number of Vertices
   4315   0, 18.5487756210067, 2.72471706679105,  ! X,Y,Z Vertex 1 {m}
   4316   0, 18.5487756210067, 1,                 ! X,Y,Z Vertex 2 {m}
   4317   0, 0.0253999999999976, 1,               ! X,Y,Z Vertex 3 {m}
   4318   0, 0.0253999999999976, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   4319 
   4320 ZoneControl:Thermostat,
   4321   Thermal Zone 9 Thermostat,              ! Name
   4322   Thermal Zone 9,                         ! Zone or ZoneList Name
   4323   Thermal Zone 9 Thermostat Schedule,     ! Control Type Schedule Name
   4324   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   4325   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   4326 
   4327 Schedule:Compact,
   4328   Thermal Zone 9 Thermostat Schedule,     ! Name
   4329   ,                                       ! Schedule Type Limits Name
   4330   Through: 12/31,                         ! Field 1
   4331   For: AllDays,                           ! Field 2
   4332   Until: 24:00,                           ! Field 3
   4333   4;                                      ! Field 4
   4334 
   4335 ZoneHVAC:EquipmentConnections,
   4336   Thermal Zone 9,                         ! Zone Name
   4337   Zone HVAC Equipment List 9,             ! Zone Conditioning Equipment List Name
   4338   Port List 17,                           ! Zone Air Inlet Node or NodeList Name
   4339   ,                                       ! Zone Air Exhaust Node or NodeList Name
   4340   Node 9,                                 ! Zone Air Node Name
   4341   Node 88;                                ! Zone Return Air Node Name
   4342 
   4343 NodeList,
   4344   Port List 17,                           ! Name
   4345   Node 87;                                ! Node Name 1
   4346 
   4347 ZoneHVAC:EquipmentList,
   4348   Zone HVAC Equipment List 9,             ! Name
   4349   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4350   ZoneHVAC:AirDistributionUnit {25500ff0-8f51-4d59-8ea3-0a946aae2538}, ! Zone Equipment Name 1
   4351   1,                                      ! Zone Equipment Cooling Sequence 1
   4352   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4353 
   4354 Sizing:Zone,
   4355   Thermal Zone 9,                         ! Zone or ZoneList Name
   4356   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4357   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4358   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4359   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4360   ,                                       ! Design Specification Outdoor Air Object Name
   4361   ,                                       ! Zone Heating Sizing Factor
   4362   ,                                       ! Zone Cooling Sizing Factor
   4363   DesignDay,                              ! Cooling Design Air Flow Method
   4364   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4365   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4366   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4367   ,                                       ! Cooling Minimum Air Flow Fraction
   4368   DesignDay,                              ! Heating Design Air Flow Method
   4369   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4370   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4371   ,                                       ! Heating Maximum Air Flow {m3/s}
   4372   ;                                       ! Heating Maximum Air Flow Fraction
   4373 
   4374 Zone,
   4375   Thermal Zone 15,                        ! Name
   4376   -0,                                     ! Direction of Relative North {deg}
   4377   0,                                      ! X Origin {m}
   4378   0,                                      ! Y Origin {m}
   4379   0,                                      ! Z Origin {m}
   4380   ,                                       ! Type
   4381   ,                                       ! Multiplier
   4382   ,                                       ! Ceiling Height {m}
   4383   ,                                       ! Volume {m3}
   4384   ,                                       ! Floor Area {m2}
   4385   ,                                       ! Zone Inside Convection Algorithm
   4386   ;                                       ! Zone Outside Convection Algorithm
   4387 
   4388 BuildingSurface:Detailed,
   4389   Surface 24,                             ! Name
   4390   Ceiling,                                ! Surface Type
   4391   000_Interior Ceiling,                   ! Construction Name
   4392   Thermal Zone 15,                        ! Zone Name
   4393   Surface,                                ! Outside Boundary Condition
   4394   Surface 49,                             ! Outside Boundary Condition Object
   4395   NoSun,                                  ! Sun Exposure
   4396   NoWind,                                 ! Wind Exposure
   4397   ,                                       ! View Factor to Ground
   4398   ,                                       ! Number of Vertices
   4399   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   4400   3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
   4401   0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
   4402   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   4403 
   4404 BuildingSurface:Detailed,
   4405   Surface 19,                             ! Name
   4406   Floor,                                  ! Surface Type
   4407   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
   4408   Thermal Zone 15,                        ! Zone Name
   4409   Ground,                                 ! Outside Boundary Condition
   4410   ,                                       ! Outside Boundary Condition Object
   4411   NoSun,                                  ! Sun Exposure
   4412   NoWind,                                 ! Wind Exposure
   4413   ,                                       ! View Factor to Ground
   4414   ,                                       ! Number of Vertices
   4415   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 1 {m}
   4416   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   4417   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   4418   15.5741756210067, 3, 0;                 ! X,Y,Z Vertex 4 {m}
   4419 
   4420 BuildingSurface:Detailed,
   4421   Surface 20,                             ! Name
   4422   Wall,                                   ! Surface Type
   4423   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   4424   Thermal Zone 15,                        ! Zone Name
   4425   Outdoors,                               ! Outside Boundary Condition
   4426   ,                                       ! Outside Boundary Condition Object
   4427   SunExposed,                             ! Sun Exposure
   4428   WindExposed,                            ! Wind Exposure
   4429   ,                                       ! View Factor to Ground
   4430   ,                                       ! Number of Vertices
   4431   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   4432   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   4433   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   4434   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   4435 
   4436 FenestrationSurface:Detailed,
   4437   Sub Surface 9,                          ! Name
   4438   Window,                                 ! Surface Type
   4439   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   4440   Surface 20,                             ! Building Surface Name
   4441   ,                                       ! Outside Boundary Condition Object
   4442   ,                                       ! View Factor to Ground
   4443   ,                                       ! Shading Control Name
   4444   ,                                       ! Frame and Divider Name
   4445   ,                                       ! Multiplier
   4446   ,                                       ! Number of Vertices
   4447   0.0254, 0, 2.72471706679105,            ! X,Y,Z Vertex 1 {m}
   4448   0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
   4449   18.5487756210067, 0, 1,                 ! X,Y,Z Vertex 3 {m}
   4450   18.5487756210067, 0, 2.72471706679105;  ! X,Y,Z Vertex 4 {m}
   4451 
   4452 BuildingSurface:Detailed,
   4453   Surface 23,                             ! Name
   4454   Wall,                                   ! Surface Type
   4455   000_Interior Wall,                      ! Construction Name
   4456   Thermal Zone 15,                        ! Zone Name
   4457   Surface,                                ! Outside Boundary Condition
   4458   Surface 15,                             ! Outside Boundary Condition Object
   4459   NoSun,                                  ! Sun Exposure
   4460   NoWind,                                 ! Wind Exposure
   4461   ,                                       ! View Factor to Ground
   4462   ,                                       ! Number of Vertices
   4463   18.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   4464   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   4465   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 3 {m}
   4466   15.5741756210067, 3, 4;                 ! X,Y,Z Vertex 4 {m}
   4467 
   4468 BuildingSurface:Detailed,
   4469   Surface 22,                             ! Name
   4470   Wall,                                   ! Surface Type
   4471   000_Interior Wall,                      ! Construction Name
   4472   Thermal Zone 15,                        ! Zone Name
   4473   Surface,                                ! Outside Boundary Condition
   4474   Surface 29,                             ! Outside Boundary Condition Object
   4475   NoSun,                                  ! Sun Exposure
   4476   NoWind,                                 ! Wind Exposure
   4477   ,                                       ! View Factor to Ground
   4478   ,                                       ! Number of Vertices
   4479   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   4480   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 2 {m}
   4481   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   4482   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   4483 
   4484 BuildingSurface:Detailed,
   4485   Surface 21,                             ! Name
   4486   Wall,                                   ! Surface Type
   4487   000_Interior Wall,                      ! Construction Name
   4488   Thermal Zone 15,                        ! Zone Name
   4489   Surface,                                ! Outside Boundary Condition
   4490   Surface 5,                              ! Outside Boundary Condition Object
   4491   NoSun,                                  ! Sun Exposure
   4492   NoWind,                                 ! Wind Exposure
   4493   ,                                       ! View Factor to Ground
   4494   ,                                       ! Number of Vertices
   4495   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   4496   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   4497   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   4498   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4499 
   4500 ZoneControl:Thermostat,
   4501   Thermal Zone 15 Thermostat,             ! Name
   4502   Thermal Zone 15,                        ! Zone or ZoneList Name
   4503   Thermal Zone 15 Thermostat Schedule,    ! Control Type Schedule Name
   4504   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   4505   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   4506 
   4507 Schedule:Compact,
   4508   Thermal Zone 15 Thermostat Schedule,    ! Name
   4509   ,                                       ! Schedule Type Limits Name
   4510   Through: 12/31,                         ! Field 1
   4511   For: AllDays,                           ! Field 2
   4512   Until: 24:00,                           ! Field 3
   4513   4;                                      ! Field 4
   4514 
   4515 ZoneHVAC:EquipmentConnections,
   4516   Thermal Zone 15,                        ! Zone Name
   4517   Zone HVAC Equipment List 15,            ! Zone Conditioning Equipment List Name
   4518   Port List 29,                           ! Zone Air Inlet Node or NodeList Name
   4519   ,                                       ! Zone Air Exhaust Node or NodeList Name
   4520   Node 15,                                ! Zone Air Node Name
   4521   Node 68;                                ! Zone Return Air Node Name
   4522 
   4523 NodeList,
   4524   Port List 29,                           ! Name
   4525   Node 67;                                ! Node Name 1
   4526 
   4527 ZoneHVAC:EquipmentList,
   4528   Zone HVAC Equipment List 15,            ! Name
   4529   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4530   ZoneHVAC:AirDistributionUnit {415e1a7c-d3c1-4b37-bb25-b492705066b5}, ! Zone Equipment Name 1
   4531   1,                                      ! Zone Equipment Cooling Sequence 1
   4532   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4533 
   4534 Sizing:Zone,
   4535   Thermal Zone 15,                        ! Zone or ZoneList Name
   4536   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4537   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4538   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4539   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4540   ,                                       ! Design Specification Outdoor Air Object Name
   4541   ,                                       ! Zone Heating Sizing Factor
   4542   ,                                       ! Zone Cooling Sizing Factor
   4543   DesignDay,                              ! Cooling Design Air Flow Method
   4544   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4545   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4546   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4547   ,                                       ! Cooling Minimum Air Flow Fraction
   4548   DesignDay,                              ! Heating Design Air Flow Method
   4549   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4550   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4551   ,                                       ! Heating Maximum Air Flow {m3/s}
   4552   ;                                       ! Heating Maximum Air Flow Fraction
   4553 
   4554 Zone,
   4555   Thermal Zone 2,                         ! Name
   4556   -0,                                     ! Direction of Relative North {deg}
   4557   15.5741756210067,                       ! X Origin {m}
   4558   3,                                      ! Y Origin {m}
   4559   0,                                      ! Z Origin {m}
   4560   ,                                       ! Type
   4561   ,                                       ! Multiplier
   4562   ,                                       ! Ceiling Height {m}
   4563   ,                                       ! Volume {m3}
   4564   ,                                       ! Floor Area {m2}
   4565   ,                                       ! Zone Inside Convection Algorithm
   4566   ;                                       ! Zone Outside Convection Algorithm
   4567 
   4568 BuildingSurface:Detailed,
   4569   Surface 14,                             ! Name
   4570   Wall,                                   ! Surface Type
   4571   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   4572   Thermal Zone 2,                         ! Zone Name
   4573   Outdoors,                               ! Outside Boundary Condition
   4574   ,                                       ! Outside Boundary Condition Object
   4575   SunExposed,                             ! Sun Exposure
   4576   WindExposed,                            ! Wind Exposure
   4577   ,                                       ! View Factor to Ground
   4578   ,                                       ! Number of Vertices
   4579   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 1 {m}
   4580   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   4581   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   4582   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   4583 
   4584 FenestrationSurface:Detailed,
   4585   Sub Surface 8,                          ! Name
   4586   Window,                                 ! Surface Type
   4587   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   4588   Surface 14,                             ! Building Surface Name
   4589   ,                                       ! Outside Boundary Condition Object
   4590   ,                                       ! View Factor to Ground
   4591   ,                                       ! Shading Control Name
   4592   ,                                       ! Frame and Divider Name
   4593   ,                                       ! Multiplier
   4594   ,                                       ! Number of Vertices
   4595   2.99999999999999, -2.9746, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   4596   2.99999999999999, -2.9746, 1,           ! X,Y,Z Vertex 2 {m}
   4597   2.99999999999999, 15.5487756210067, 1,  ! X,Y,Z Vertex 3 {m}
   4598   2.99999999999999, 15.5487756210067, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   4599 
   4600 BuildingSurface:Detailed,
   4601   Surface 15,                             ! Name
   4602   Wall,                                   ! Surface Type
   4603   000_Interior Wall,                      ! Construction Name
   4604   Thermal Zone 2,                         ! Zone Name
   4605   Surface,                                ! Outside Boundary Condition
   4606   Surface 23,                             ! Outside Boundary Condition Object
   4607   NoSun,                                  ! Sun Exposure
   4608   NoWind,                                 ! Wind Exposure
   4609   ,                                       ! View Factor to Ground
   4610   ,                                       ! Number of Vertices
   4611   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 1 {m}
   4612   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 2 {m}
   4613   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 3 {m}
   4614   2.99999999999999, -3, 4;                ! X,Y,Z Vertex 4 {m}
   4615 
   4616 BuildingSurface:Detailed,
   4617   Surface 13,                             ! Name
   4618   Floor,                                  ! Surface Type
   4619   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
   4620   Thermal Zone 2,                         ! Zone Name
   4621   Ground,                                 ! Outside Boundary Condition
   4622   ,                                       ! Outside Boundary Condition Object
   4623   NoSun,                                  ! Sun Exposure
   4624   NoWind,                                 ! Wind Exposure
   4625   ,                                       ! View Factor to Ground
   4626   ,                                       ! Number of Vertices
   4627   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 1 {m}
   4628   2.99999999999999, -3, 0,                ! X,Y,Z Vertex 2 {m}
   4629   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   4630   -8.88178419700125e-15, 12.5741756210067, 0; ! X,Y,Z Vertex 4 {m}
   4631 
   4632 BuildingSurface:Detailed,
   4633   Surface 16,                             ! Name
   4634   Wall,                                   ! Surface Type
   4635   000_Interior Wall,                      ! Construction Name
   4636   Thermal Zone 2,                         ! Zone Name
   4637   Surface,                                ! Outside Boundary Condition
   4638   Surface 28,                             ! Outside Boundary Condition Object
   4639   NoSun,                                  ! Sun Exposure
   4640   NoWind,                                 ! Wind Exposure
   4641   ,                                       ! View Factor to Ground
   4642   ,                                       ! Number of Vertices
   4643   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   4644   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 2 {m}
   4645   -8.88178419700125e-15, 0, 0,            ! X,Y,Z Vertex 3 {m}
   4646   -8.88178419700125e-15, 0, 4;            ! X,Y,Z Vertex 4 {m}
   4647 
   4648 BuildingSurface:Detailed,
   4649   Surface 18,                             ! Name
   4650   Ceiling,                                ! Surface Type
   4651   000_Interior Ceiling,                   ! Construction Name
   4652   Thermal Zone 2,                         ! Zone Name
   4653   Surface,                                ! Outside Boundary Condition
   4654   Surface 43,                             ! Outside Boundary Condition Object
   4655   NoSun,                                  ! Sun Exposure
   4656   NoWind,                                 ! Wind Exposure
   4657   ,                                       ! View Factor to Ground
   4658   ,                                       ! Number of Vertices
   4659   -8.88178419700125e-15, 12.5741756210067, 4, ! X,Y,Z Vertex 1 {m}
   4660   -8.88178419700125e-15, 0, 4,            ! X,Y,Z Vertex 2 {m}
   4661   2.99999999999999, -3, 4,                ! X,Y,Z Vertex 3 {m}
   4662   2.99999999999999, 15.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   4663 
   4664 BuildingSurface:Detailed,
   4665   Surface 17,                             ! Name
   4666   Wall,                                   ! Surface Type
   4667   000_Interior Wall,                      ! Construction Name
   4668   Thermal Zone 2,                         ! Zone Name
   4669   Surface,                                ! Outside Boundary Condition
   4670   Surface 9,                              ! Outside Boundary Condition Object
   4671   NoSun,                                  ! Sun Exposure
   4672   NoWind,                                 ! Wind Exposure
   4673   ,                                       ! View Factor to Ground
   4674   ,                                       ! Number of Vertices
   4675   2.99999999999999, 15.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   4676   2.99999999999999, 15.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   4677   -8.88178419700125e-15, 12.5741756210067, 0, ! X,Y,Z Vertex 3 {m}
   4678   -8.88178419700125e-15, 12.5741756210067, 4; ! X,Y,Z Vertex 4 {m}
   4679 
   4680 ZoneControl:Thermostat,
   4681   Thermal Zone 2 Thermostat,              ! Name
   4682   Thermal Zone 2,                         ! Zone or ZoneList Name
   4683   Thermal Zone 2 Thermostat Schedule,     ! Control Type Schedule Name
   4684   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   4685   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   4686 
   4687 Schedule:Compact,
   4688   Thermal Zone 2 Thermostat Schedule,     ! Name
   4689   ,                                       ! Schedule Type Limits Name
   4690   Through: 12/31,                         ! Field 1
   4691   For: AllDays,                           ! Field 2
   4692   Until: 24:00,                           ! Field 3
   4693   4;                                      ! Field 4
   4694 
   4695 ZoneHVAC:EquipmentConnections,
   4696   Thermal Zone 2,                         ! Zone Name
   4697   Zone HVAC Equipment List 2,             ! Zone Conditioning Equipment List Name
   4698   Port List 3,                            ! Zone Air Inlet Node or NodeList Name
   4699   ,                                       ! Zone Air Exhaust Node or NodeList Name
   4700   Node 2,                                 ! Zone Air Node Name
   4701   Node 58;                                ! Zone Return Air Node Name
   4702 
   4703 NodeList,
   4704   Port List 3,                            ! Name
   4705   Node 57;                                ! Node Name 1
   4706 
   4707 ZoneHVAC:EquipmentList,
   4708   Zone HVAC Equipment List 2,             ! Name
   4709   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4710   ZoneHVAC:AirDistributionUnit {f1c1192d-0c22-4d43-9403-cfcfddae0db8}, ! Zone Equipment Name 1
   4711   1,                                      ! Zone Equipment Cooling Sequence 1
   4712   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4713 
   4714 Sizing:Zone,
   4715   Thermal Zone 2,                         ! Zone or ZoneList Name
   4716   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4717   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4718   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4719   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4720   ,                                       ! Design Specification Outdoor Air Object Name
   4721   ,                                       ! Zone Heating Sizing Factor
   4722   ,                                       ! Zone Cooling Sizing Factor
   4723   DesignDay,                              ! Cooling Design Air Flow Method
   4724   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4725   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4726   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4727   ,                                       ! Cooling Minimum Air Flow Fraction
   4728   DesignDay,                              ! Heating Design Air Flow Method
   4729   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4730   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4731   ,                                       ! Heating Maximum Air Flow {m3/s}
   4732   ;                                       ! Heating Maximum Air Flow Fraction
   4733 
   4734 Zone,
   4735   Thermal Zone 7,                         ! Name
   4736   -0,                                     ! Direction of Relative North {deg}
   4737   3,                                      ! X Origin {m}
   4738   15.5741756210067,                       ! Y Origin {m}
   4739   0,                                      ! Z Origin {m}
   4740   ,                                       ! Type
   4741   ,                                       ! Multiplier
   4742   ,                                       ! Ceiling Height {m}
   4743   ,                                       ! Volume {m3}
   4744   ,                                       ! Floor Area {m2}
   4745   ,                                       ! Zone Inside Convection Algorithm
   4746   ;                                       ! Zone Outside Convection Algorithm
   4747 
   4748 BuildingSurface:Detailed,
   4749   Surface 12,                             ! Name
   4750   Ceiling,                                ! Surface Type
   4751   000_Interior Ceiling,                   ! Construction Name
   4752   Thermal Zone 7,                         ! Zone Name
   4753   Surface,                                ! Outside Boundary Condition
   4754   Surface 37,                             ! Outside Boundary Condition Object
   4755   NoSun,                                  ! Sun Exposure
   4756   NoWind,                                 ! Wind Exposure
   4757   ,                                       ! View Factor to Ground
   4758   ,                                       ! Number of Vertices
   4759   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   4760   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 2 {m}
   4761   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 3 {m}
   4762   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   4763 
   4764 BuildingSurface:Detailed,
   4765   Surface 7,                              ! Name
   4766   Floor,                                  ! Surface Type
   4767   000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Construction Name
   4768   Thermal Zone 7,                         ! Zone Name
   4769   Ground,                                 ! Outside Boundary Condition
   4770   ,                                       ! Outside Boundary Condition Object
   4771   NoSun,                                  ! Sun Exposure
   4772   NoWind,                                 ! Wind Exposure
   4773   ,                                       ! View Factor to Ground
   4774   ,                                       ! Number of Vertices
   4775   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 1 {m}
   4776   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   4777   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   4778   0, -8.88178419700125e-15, 0;            ! X,Y,Z Vertex 4 {m}
   4779 
   4780 BuildingSurface:Detailed,
   4781   Surface 9,                              ! Name
   4782   Wall,                                   ! Surface Type
   4783   000_Interior Wall,                      ! Construction Name
   4784   Thermal Zone 7,                         ! Zone Name
   4785   Surface,                                ! Outside Boundary Condition
   4786   Surface 17,                             ! Outside Boundary Condition Object
   4787   NoSun,                                  ! Sun Exposure
   4788   NoWind,                                 ! Wind Exposure
   4789   ,                                       ! View Factor to Ground
   4790   ,                                       ! Number of Vertices
   4791   12.5741756210067, -8.88178419700125e-15, 4, ! X,Y,Z Vertex 1 {m}
   4792   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 2 {m}
   4793   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 3 {m}
   4794   15.5741756210067, 2.99999999999999, 4;  ! X,Y,Z Vertex 4 {m}
   4795 
   4796 BuildingSurface:Detailed,
   4797   Surface 10,                             ! Name
   4798   Wall,                                   ! Surface Type
   4799   000_Interior Wall,                      ! Construction Name
   4800   Thermal Zone 7,                         ! Zone Name
   4801   Surface,                                ! Outside Boundary Condition
   4802   Surface 27,                             ! Outside Boundary Condition Object
   4803   NoSun,                                  ! Sun Exposure
   4804   NoWind,                                 ! Wind Exposure
   4805   ,                                       ! View Factor to Ground
   4806   ,                                       ! Number of Vertices
   4807   0, -8.88178419700125e-15, 4,            ! X,Y,Z Vertex 1 {m}
   4808   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 2 {m}
   4809   12.5741756210067, -8.88178419700125e-15, 0, ! X,Y,Z Vertex 3 {m}
   4810   12.5741756210067, -8.88178419700125e-15, 4; ! X,Y,Z Vertex 4 {m}
   4811 
   4812 BuildingSurface:Detailed,
   4813   Surface 8,                              ! Name
   4814   Wall,                                   ! Surface Type
   4815   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   4816   Thermal Zone 7,                         ! Zone Name
   4817   Outdoors,                               ! Outside Boundary Condition
   4818   ,                                       ! Outside Boundary Condition Object
   4819   SunExposed,                             ! Sun Exposure
   4820   WindExposed,                            ! Wind Exposure
   4821   ,                                       ! View Factor to Ground
   4822   ,                                       ! Number of Vertices
   4823   15.5741756210067, 2.99999999999999, 4,  ! X,Y,Z Vertex 1 {m}
   4824   15.5741756210067, 2.99999999999999, 0,  ! X,Y,Z Vertex 2 {m}
   4825   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 3 {m}
   4826   -3, 2.99999999999999, 4;                ! X,Y,Z Vertex 4 {m}
   4827 
   4828 FenestrationSurface:Detailed,
   4829   Sub Surface 12,                         ! Name
   4830   Window,                                 ! Surface Type
   4831   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   4832   Surface 8,                              ! Building Surface Name
   4833   ,                                       ! Outside Boundary Condition Object
   4834   ,                                       ! View Factor to Ground
   4835   ,                                       ! Shading Control Name
   4836   ,                                       ! Frame and Divider Name
   4837   ,                                       ! Multiplier
   4838   ,                                       ! Number of Vertices
   4839   15.5487756210067, 2.99999999999999, 2.72471706679105, ! X,Y,Z Vertex 1 {m}
   4840   15.5487756210067, 2.99999999999999, 1,  ! X,Y,Z Vertex 2 {m}
   4841   -2.9746, 2.99999999999999, 1,           ! X,Y,Z Vertex 3 {m}
   4842   -2.9746, 2.99999999999999, 2.72471706679105; ! X,Y,Z Vertex 4 {m}
   4843 
   4844 BuildingSurface:Detailed,
   4845   Surface 11,                             ! Name
   4846   Wall,                                   ! Surface Type
   4847   000_Interior Wall,                      ! Construction Name
   4848   Thermal Zone 7,                         ! Zone Name
   4849   Surface,                                ! Outside Boundary Condition
   4850   Surface 3,                              ! Outside Boundary Condition Object
   4851   NoSun,                                  ! Sun Exposure
   4852   NoWind,                                 ! Wind Exposure
   4853   ,                                       ! View Factor to Ground
   4854   ,                                       ! Number of Vertices
   4855   -3, 2.99999999999999, 4,                ! X,Y,Z Vertex 1 {m}
   4856   -3, 2.99999999999999, 0,                ! X,Y,Z Vertex 2 {m}
   4857   0, -8.88178419700125e-15, 0,            ! X,Y,Z Vertex 3 {m}
   4858   0, -8.88178419700125e-15, 4;            ! X,Y,Z Vertex 4 {m}
   4859 
   4860 ZoneControl:Thermostat,
   4861   Thermal Zone 7 Thermostat,              ! Name
   4862   Thermal Zone 7,                         ! Zone or ZoneList Name
   4863   Thermal Zone 7 Thermostat Schedule,     ! Control Type Schedule Name
   4864   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   4865   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   4866 
   4867 Schedule:Compact,
   4868   Thermal Zone 7 Thermostat Schedule,     ! Name
   4869   ,                                       ! Schedule Type Limits Name
   4870   Through: 12/31,                         ! Field 1
   4871   For: AllDays,                           ! Field 2
   4872   Until: 24:00,                           ! Field 3
   4873   4;                                      ! Field 4
   4874 
   4875 ZoneHVAC:EquipmentConnections,
   4876   Thermal Zone 7,                         ! Zone Name
   4877   Zone HVAC Equipment List 7,             ! Zone Conditioning Equipment List Name
   4878   Port List 13,                           ! Zone Air Inlet Node or NodeList Name
   4879   ,                                       ! Zone Air Exhaust Node or NodeList Name
   4880   Node 7,                                 ! Zone Air Node Name
   4881   Node 108;                               ! Zone Return Air Node Name
   4882 
   4883 NodeList,
   4884   Port List 13,                           ! Name
   4885   Node 107;                               ! Node Name 1
   4886 
   4887 ZoneHVAC:EquipmentList,
   4888   Zone HVAC Equipment List 7,             ! Name
   4889   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   4890   ZoneHVAC:AirDistributionUnit {3b6bf22a-7ab6-4ea0-87fb-386c8af1a8ff}, ! Zone Equipment Name 1
   4891   1,                                      ! Zone Equipment Cooling Sequence 1
   4892   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   4893 
   4894 Sizing:Zone,
   4895   Thermal Zone 7,                         ! Zone or ZoneList Name
   4896   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   4897   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   4898   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4899   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4900   ,                                       ! Design Specification Outdoor Air Object Name
   4901   ,                                       ! Zone Heating Sizing Factor
   4902   ,                                       ! Zone Cooling Sizing Factor
   4903   DesignDay,                              ! Cooling Design Air Flow Method
   4904   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   4905   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4906   ,                                       ! Cooling Minimum Air Flow {m3/s}
   4907   ,                                       ! Cooling Minimum Air Flow Fraction
   4908   DesignDay,                              ! Heating Design Air Flow Method
   4909   ,                                       ! Heating Design Air Flow Rate {m3/s}
   4910   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4911   ,                                       ! Heating Maximum Air Flow {m3/s}
   4912   ;                                       ! Heating Maximum Air Flow Fraction
   4913 
   4914 Zone,
   4915   Thermal Zone 4,                         ! Name
   4916   -0,                                     ! Direction of Relative North {deg}
   4917   0,                                      ! X Origin {m}
   4918   0,                                      ! Y Origin {m}
   4919   4,                                      ! Z Origin {m}
   4920   ,                                       ! Type
   4921   ,                                       ! Multiplier
   4922   ,                                       ! Ceiling Height {m}
   4923   ,                                       ! Volume {m3}
   4924   ,                                       ! Floor Area {m2}
   4925   ,                                       ! Zone Inside Convection Algorithm
   4926   ;                                       ! Zone Outside Convection Algorithm
   4927 
   4928 BuildingSurface:Detailed,
   4929   Surface 50,                             ! Name
   4930   Wall,                                   ! Surface Type
   4931   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Construction Name
   4932   Thermal Zone 4,                         ! Zone Name
   4933   Outdoors,                               ! Outside Boundary Condition
   4934   ,                                       ! Outside Boundary Condition Object
   4935   SunExposed,                             ! Sun Exposure
   4936   WindExposed,                            ! Wind Exposure
   4937   ,                                       ! View Factor to Ground
   4938   ,                                       ! Number of Vertices
   4939   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   4940   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   4941   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   4942   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   4943 
   4944 FenestrationSurface:Detailed,
   4945   Sub Surface 2,                          ! Name
   4946   Window,                                 ! Surface Type
   4947   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Construction Name
   4948   Surface 50,                             ! Building Surface Name
   4949   ,                                       ! Outside Boundary Condition Object
   4950   ,                                       ! View Factor to Ground
   4951   ,                                       ! Shading Control Name
   4952   ,                                       ! Frame and Divider Name
   4953   ,                                       ! Multiplier
   4954   ,                                       ! Number of Vertices
   4955   0.0254, 0, 2.72471706679105,            ! X,Y,Z Vertex 1 {m}
   4956   0.0254, 0, 1,                           ! X,Y,Z Vertex 2 {m}
   4957   18.5487756210067, 0, 1,                 ! X,Y,Z Vertex 3 {m}
   4958   18.5487756210067, 0, 2.72471706679105;  ! X,Y,Z Vertex 4 {m}
   4959 
   4960 BuildingSurface:Detailed,
   4961   Surface 53,                             ! Name
   4962   Wall,                                   ! Surface Type
   4963   000_Interior Wall,                      ! Construction Name
   4964   Thermal Zone 4,                         ! Zone Name
   4965   Surface,                                ! Outside Boundary Condition
   4966   Surface 45,                             ! Outside Boundary Condition Object
   4967   NoSun,                                  ! Sun Exposure
   4968   NoWind,                                 ! Wind Exposure
   4969   ,                                       ! View Factor to Ground
   4970   ,                                       ! Number of Vertices
   4971   18.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   4972   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   4973   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 3 {m}
   4974   15.5741756210067, 3, 4;                 ! X,Y,Z Vertex 4 {m}
   4975 
   4976 BuildingSurface:Detailed,
   4977   Surface 51,                             ! Name
   4978   Wall,                                   ! Surface Type
   4979   000_Interior Wall,                      ! Construction Name
   4980   Thermal Zone 4,                         ! Zone Name
   4981   Surface,                                ! Outside Boundary Condition
   4982   Surface 35,                             ! Outside Boundary Condition Object
   4983   NoSun,                                  ! Sun Exposure
   4984   NoWind,                                 ! Wind Exposure
   4985   ,                                       ! View Factor to Ground
   4986   ,                                       ! Number of Vertices
   4987   3, 3, 4,                                ! X,Y,Z Vertex 1 {m}
   4988   3, 3, 0,                                ! X,Y,Z Vertex 2 {m}
   4989   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   4990   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   4991 
   4992 BuildingSurface:Detailed,
   4993   Surface 54,                             ! Name
   4994   Ceiling,                                ! Surface Type
   4995   000_Interior Ceiling,                   ! Construction Name
   4996   Thermal Zone 4,                         ! Zone Name
   4997   Surface,                                ! Outside Boundary Condition
   4998   Surface 79,                             ! Outside Boundary Condition Object
   4999   NoSun,                                  ! Sun Exposure
   5000   NoWind,                                 ! Wind Exposure
   5001   ,                                       ! View Factor to Ground
   5002   ,                                       ! Number of Vertices
   5003   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   5004   3, 3, 4,                                ! X,Y,Z Vertex 2 {m}
   5005   0, 0, 4,                                ! X,Y,Z Vertex 3 {m}
   5006   18.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   5007 
   5008 BuildingSurface:Detailed,
   5009   Surface 49,                             ! Name
   5010   Floor,                                  ! Surface Type
   5011   000_Interior Floor,                     ! Construction Name
   5012   Thermal Zone 4,                         ! Zone Name
   5013   Surface,                                ! Outside Boundary Condition
   5014   Surface 24,                             ! Outside Boundary Condition Object
   5015   NoSun,                                  ! Sun Exposure
   5016   NoWind,                                 ! Wind Exposure
   5017   ,                                       ! View Factor to Ground
   5018   ,                                       ! Number of Vertices
   5019   18.5741756210067, 0, 0,                 ! X,Y,Z Vertex 1 {m}
   5020   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   5021   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   5022   15.5741756210067, 3, 0;                 ! X,Y,Z Vertex 4 {m}
   5023 
   5024 BuildingSurface:Detailed,
   5025   Surface 52,                             ! Name
   5026   Wall,                                   ! Surface Type
   5027   000_Interior Wall,                      ! Construction Name
   5028   Thermal Zone 4,                         ! Zone Name
   5029   Surface,                                ! Outside Boundary Condition
   5030   Surface 59,                             ! Outside Boundary Condition Object
   5031   NoSun,                                  ! Sun Exposure
   5032   NoWind,                                 ! Wind Exposure
   5033   ,                                       ! View Factor to Ground
   5034   ,                                       ! Number of Vertices
   5035   15.5741756210067, 3, 4,                 ! X,Y,Z Vertex 1 {m}
   5036   15.5741756210067, 3, 0,                 ! X,Y,Z Vertex 2 {m}
   5037   3, 3, 0,                                ! X,Y,Z Vertex 3 {m}
   5038   3, 3, 4;                                ! X,Y,Z Vertex 4 {m}
   5039 
   5040 ZoneControl:Thermostat,
   5041   Thermal Zone 4 Thermostat,              ! Name
   5042   Thermal Zone 4,                         ! Zone or ZoneList Name
   5043   Thermal Zone 4 Thermostat Schedule,     ! Control Type Schedule Name
   5044   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   5045   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   5046 
   5047 Schedule:Compact,
   5048   Thermal Zone 4 Thermostat Schedule,     ! Name
   5049   ,                                       ! Schedule Type Limits Name
   5050   Through: 12/31,                         ! Field 1
   5051   For: AllDays,                           ! Field 2
   5052   Until: 24:00,                           ! Field 3
   5053   4;                                      ! Field 4
   5054 
   5055 ZoneHVAC:EquipmentConnections,
   5056   Thermal Zone 4,                         ! Zone Name
   5057   Zone HVAC Equipment List 4,             ! Zone Conditioning Equipment List Name
   5058   Port List 7,                            ! Zone Air Inlet Node or NodeList Name
   5059   ,                                       ! Zone Air Exhaust Node or NodeList Name
   5060   Node 4,                                 ! Zone Air Node Name
   5061   Node 63;                                ! Zone Return Air Node Name
   5062 
   5063 NodeList,
   5064   Port List 7,                            ! Name
   5065   Node 62;                                ! Node Name 1
   5066 
   5067 ZoneHVAC:EquipmentList,
   5068   Zone HVAC Equipment List 4,             ! Name
   5069   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   5070   ZoneHVAC:AirDistributionUnit {f711ce49-59ee-4d69-8bd9-db9fb181b237}, ! Zone Equipment Name 1
   5071   1,                                      ! Zone Equipment Cooling Sequence 1
   5072   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   5073 
   5074 Sizing:Zone,
   5075   Thermal Zone 4,                         ! Zone or ZoneList Name
   5076   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   5077   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   5078   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5079   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5080   ,                                       ! Design Specification Outdoor Air Object Name
   5081   ,                                       ! Zone Heating Sizing Factor
   5082   ,                                       ! Zone Cooling Sizing Factor
   5083   DesignDay,                              ! Cooling Design Air Flow Method
   5084   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   5085   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5086   ,                                       ! Cooling Minimum Air Flow {m3/s}
   5087   ,                                       ! Cooling Minimum Air Flow Fraction
   5088   DesignDay,                              ! Heating Design Air Flow Method
   5089   ,                                       ! Heating Design Air Flow Rate {m3/s}
   5090   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5091   ,                                       ! Heating Maximum Air Flow {m3/s}
   5092   ;                                       ! Heating Maximum Air Flow Fraction
   5093 
   5094 Zone,
   5095   Thermal Zone 3,                         ! Name
   5096   -0,                                     ! Direction of Relative North {deg}
   5097   3,                                      ! X Origin {m}
   5098   3,                                      ! Y Origin {m}
   5099   8,                                      ! Z Origin {m}
   5100   ,                                       ! Type
   5101   ,                                       ! Multiplier
   5102   ,                                       ! Ceiling Height {m}
   5103   ,                                       ! Volume {m3}
   5104   ,                                       ! Floor Area {m2}
   5105   ,                                       ! Zone Inside Convection Algorithm
   5106   ;                                       ! Zone Outside Convection Algorithm
   5107 
   5108 BuildingSurface:Detailed,
   5109   Surface 86,                             ! Name
   5110   Wall,                                   ! Surface Type
   5111   000_Interior Wall,                      ! Construction Name
   5112   Thermal Zone 3,                         ! Zone Name
   5113   Surface,                                ! Outside Boundary Condition
   5114   Surface 64,                             ! Outside Boundary Condition Object
   5115   NoSun,                                  ! Sun Exposure
   5116   NoWind,                                 ! Wind Exposure
   5117   ,                                       ! View Factor to Ground
   5118   ,                                       ! Number of Vertices
   5119   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 1 {m}
   5120   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   5121   0, 0, 0,                                ! X,Y,Z Vertex 3 {m}
   5122   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   5123 
   5124 BuildingSurface:Detailed,
   5125   Surface 87,                             ! Name
   5126   Wall,                                   ! Surface Type
   5127   000_Interior Wall,                      ! Construction Name
   5128   Thermal Zone 3,                         ! Zone Name
   5129   Surface,                                ! Outside Boundary Condition
   5130   Surface 70,                             ! Outside Boundary Condition Object
   5131   NoSun,                                  ! Sun Exposure
   5132   NoWind,                                 ! Wind Exposure
   5133   ,                                       ! View Factor to Ground
   5134   ,                                       ! Number of Vertices
   5135   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 1 {m}
   5136   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 2 {m}
   5137   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 3 {m}
   5138   0, 12.5741756210067, 4;                 ! X,Y,Z Vertex 4 {m}
   5139 
   5140 BuildingSurface:Detailed,
   5141   Surface 85,                             ! Name
   5142   Floor,                                  ! Surface Type
   5143   000_Interior Floor,                     ! Construction Name
   5144   Thermal Zone 3,                         ! Zone Name
   5145   Surface,                                ! Outside Boundary Condition
   5146   Surface 60,                             ! Outside Boundary Condition Object
   5147   NoSun,                                  ! Sun Exposure
   5148   NoWind,                                 ! Wind Exposure
   5149   ,                                       ! View Factor to Ground
   5150   ,                                       ! Number of Vertices
   5151   0, 0, 0,                                ! X,Y,Z Vertex 1 {m}
   5152   0, 12.5741756210067, 0,                 ! X,Y,Z Vertex 2 {m}
   5153   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   5154   12.5741756210067, 0, 0;                 ! X,Y,Z Vertex 4 {m}
   5155 
   5156 BuildingSurface:Detailed,
   5157   Surface 88,                             ! Name
   5158   Wall,                                   ! Surface Type
   5159   000_Interior Wall,                      ! Construction Name
   5160   Thermal Zone 3,                         ! Zone Name
   5161   Surface,                                ! Outside Boundary Condition
   5162   Surface 76,                             ! Outside Boundary Condition Object
   5163   NoSun,                                  ! Sun Exposure
   5164   NoWind,                                 ! Wind Exposure
   5165   ,                                       ! View Factor to Ground
   5166   ,                                       ! Number of Vertices
   5167   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   5168   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 2 {m}
   5169   12.5741756210067, 12.5741756210067, 0,  ! X,Y,Z Vertex 3 {m}
   5170   12.5741756210067, 12.5741756210067, 4;  ! X,Y,Z Vertex 4 {m}
   5171 
   5172 BuildingSurface:Detailed,
   5173   Surface 89,                             ! Name
   5174   Wall,                                   ! Surface Type
   5175   000_Interior Wall,                      ! Construction Name
   5176   Thermal Zone 3,                         ! Zone Name
   5177   Surface,                                ! Outside Boundary Condition
   5178   Surface 82,                             ! Outside Boundary Condition Object
   5179   NoSun,                                  ! Sun Exposure
   5180   NoWind,                                 ! Wind Exposure
   5181   ,                                       ! View Factor to Ground
   5182   ,                                       ! Number of Vertices
   5183   0, 0, 4,                                ! X,Y,Z Vertex 1 {m}
   5184   0, 0, 0,                                ! X,Y,Z Vertex 2 {m}
   5185   12.5741756210067, 0, 0,                 ! X,Y,Z Vertex 3 {m}
   5186   12.5741756210067, 0, 4;                 ! X,Y,Z Vertex 4 {m}
   5187 
   5188 BuildingSurface:Detailed,
   5189   Surface 90,                             ! Name
   5190   Roof,                                   ! Surface Type
   5191   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Construction Name
   5192   Thermal Zone 3,                         ! Zone Name
   5193   Outdoors,                               ! Outside Boundary Condition
   5194   ,                                       ! Outside Boundary Condition Object
   5195   SunExposed,                             ! Sun Exposure
   5196   WindExposed,                            ! Wind Exposure
   5197   ,                                       ! View Factor to Ground
   5198   ,                                       ! Number of Vertices
   5199   12.5741756210067, 0, 4,                 ! X,Y,Z Vertex 1 {m}
   5200   12.5741756210067, 12.5741756210067, 4,  ! X,Y,Z Vertex 2 {m}
   5201   0, 12.5741756210067, 4,                 ! X,Y,Z Vertex 3 {m}
   5202   0, 0, 4;                                ! X,Y,Z Vertex 4 {m}
   5203 
   5204 ZoneControl:Thermostat,
   5205   Thermal Zone 3 Thermostat,              ! Name
   5206   Thermal Zone 3,                         ! Zone or ZoneList Name
   5207   Thermal Zone 3 Thermostat Schedule,     ! Control Type Schedule Name
   5208   ThermostatSetpoint:DualSetpoint,        ! Control Object Type 1
   5209   Thermostat Setpoint Dual Setpoint 1;    ! Control Name 1
   5210 
   5211 Schedule:Compact,
   5212   Thermal Zone 3 Thermostat Schedule,     ! Name
   5213   ,                                       ! Schedule Type Limits Name
   5214   Through: 12/31,                         ! Field 1
   5215   For: AllDays,                           ! Field 2
   5216   Until: 24:00,                           ! Field 3
   5217   4;                                      ! Field 4
   5218 
   5219 ZoneHVAC:EquipmentConnections,
   5220   Thermal Zone 3,                         ! Zone Name
   5221   Zone HVAC Equipment List 3,             ! Zone Conditioning Equipment List Name
   5222   Port List 5,                            ! Zone Air Inlet Node or NodeList Name
   5223   ,                                       ! Zone Air Exhaust Node or NodeList Name
   5224   Node 3,                                 ! Zone Air Node Name
   5225   Node 93;                                ! Zone Return Air Node Name
   5226 
   5227 NodeList,
   5228   Port List 5,                            ! Name
   5229   Node 92;                                ! Node Name 1
   5230 
   5231 ZoneHVAC:EquipmentList,
   5232   Zone HVAC Equipment List 3,             ! Name
   5233   ZoneHVAC:AirDistributionUnit,           ! Zone Equipment Object Type 1
   5234   ZoneHVAC:AirDistributionUnit {caca5844-f992-4061-896a-b2015ee28d14}, ! Zone Equipment Name 1
   5235   1,                                      ! Zone Equipment Cooling Sequence 1
   5236   1;                                      ! Zone Equipment Heating or No-Load Sequence 1
   5237 
   5238 Sizing:Zone,
   5239   Thermal Zone 3,                         ! Zone or ZoneList Name
   5240   14,                                     ! Zone Cooling Design Supply Air Temperature {C}
   5241   40,                                     ! Zone Heating Design Supply Air Temperature {C}
   5242   0.0085,                                 ! Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5243   0.008,                                  ! Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5244   ,                                       ! Design Specification Outdoor Air Object Name
   5245   ,                                       ! Zone Heating Sizing Factor
   5246   ,                                       ! Zone Cooling Sizing Factor
   5247   DesignDay,                              ! Cooling Design Air Flow Method
   5248   ,                                       ! Cooling Design Air Flow Rate {m3/s}
   5249   ,                                       ! Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5250   ,                                       ! Cooling Minimum Air Flow {m3/s}
   5251   ,                                       ! Cooling Minimum Air Flow Fraction
   5252   DesignDay,                              ! Heating Design Air Flow Method
   5253   ,                                       ! Heating Design Air Flow Rate {m3/s}
   5254   ,                                       ! Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5255   ,                                       ! Heating Maximum Air Flow {m3/s}
   5256   ;                                       ! Heating Maximum Air Flow Fraction
   5257 
   5258 SetpointManager:Scheduled,
   5259   Setpoint Manager Scheduled 2,           ! Name
   5260   Temperature,                            ! Control Variable
   5261   Hot_Water_Temperature,                  ! Schedule Name
   5262   Node 27;                                ! Setpoint Node or NodeList Name
   5263 
   5264 OutputControl:Table:Style,
   5265   HTML;                                   ! Column Separator
   5266 
   5267 Output:Table:SummaryReports,
   5268   AllSummary;                             ! Report Name 1
   5269 
   5270 Output:VariableDictionary,
   5271   IDF,                                    ! Key Field
   5272   Unsorted;                               ! Sort Option
   5273 
   5274 Output:SQLite,
   5275   SimpleAndTabular;                       ! Option Type
   5276 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         430
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          16
  Number of IDF "Lines"=         430
  Number of Defaulted Fields=         455
  Number of Fields with Defaults=        1222
  Number of Autosized Fields=          96
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         280
  Number of Autocalculatable Fields =         280
 Getting object=OUTPUT:SQLITE
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        8293
 NumOfRVariable(Total)=        8293
 NumOfRVariable(Actual)=          72
 NumOfRVariable(Summed)=          72
 NumOfRVariable(Meter)=          72
 NumOfIVariable=          94
 NumOfIVariable(Total)=          94
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          72
 NumVarMeterArrays=          72
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=           0
 MaxConsideredOutputVariables=       10000
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         348
 MaxNumOfNodeConnections=           0
