  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 2,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 1,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   OnOff,                                  !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Discrete,                               !- Numeric Type
     59   availability;                           !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature,                            !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 3,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     77   ,                                       !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   6.7;                                    !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Hot_Water_Temperature_Default,          !- Name
     84   Temperature 1,                          !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   67;                                     !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Chilled_Water_Temperature_Default,      !- Name
     91   ,                                       !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   6.7;                                    !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Hot_Water_Temperature_Winter_Design_Day, !- Name
     98   Temperature 1,                          !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   67;                                     !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    105   ,                                       !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   6.7;                                    !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Summer_Design_Day, !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Winter_Design_Day,            !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Deck_Temperature_Default,               !- Name
    126   Temperature,                            !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   12.8;                                   !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Always_On_Default,                      !- Name
    133   OnOff,                                  !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   1;                                      !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Cooling Sch Default,                    !- Name
    140   Temperature 3,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   28;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Deck_Temperature_Summer_Design_Day,     !- Name
    147   Temperature,                            !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   12.8;                                   !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Heating Sch Default,                    !- Name
    154   Temperature 2,                          !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   24;                                     !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Always_On_Summer_Design_Day,            !- Name
    161   OnOff,                                  !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   1;                                      !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Deck_Temperature_Winter_Design_Day,     !- Name
    168   Temperature,                            !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   12.8;                                   !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {83c5b5ba-db1f-4b0c-b972-4816df66e0ba}, !- Name
    175   Heating Sch Default,                    !- Sunday Schedule:Day Name
    176   Heating Sch Default,                    !- Monday Schedule:Day Name
    177   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    178   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    179   Heating Sch Default,                    !- Thursday Schedule:Day Name
    180   Heating Sch Default,                    !- Friday Schedule:Day Name
    181   Heating Sch Default,                    !- Saturday Schedule:Day Name
    182   Heating Sch Default,                    !- Holiday Schedule:Day Name
    183   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    184   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    185   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    186   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Heating Sch,                            !- Name
    190   Temperature 2,                          !- Schedule Type Limits Name
    191   Schedule:Week:Daily {83c5b5ba-db1f-4b0c-b972-4816df66e0ba}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {c13e55aa-ba2a-42b5-9acd-06ea4e455a32}, !- Name
    199   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    200   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    201   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    202   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    203   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    204   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    205   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    206   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    207   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    208   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    209   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    210   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Deck_Temperature,                       !- Name
    214   Temperature,                            !- Schedule Type Limits Name
    215   Schedule:Week:Daily {c13e55aa-ba2a-42b5-9acd-06ea4e455a32}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {c15b7edd-e544-4e1c-91dd-cf667704a93f}, !- Name
    223   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    224   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    225   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    226   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    227   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    228   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    229   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    230   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    231   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    234   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Hot_Water_Temperature,                  !- Name
    238   Temperature 1,                          !- Schedule Type Limits Name
    239   Schedule:Week:Daily {c15b7edd-e544-4e1c-91dd-cf667704a93f}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {55416538-b8a3-441d-b2af-9e0f8e0eadb7}, !- Name
    247   Always_On_Default,                      !- Sunday Schedule:Day Name
    248   Always_On_Default,                      !- Monday Schedule:Day Name
    249   Always_On_Default,                      !- Tuesday Schedule:Day Name
    250   Always_On_Default,                      !- Wednesday Schedule:Day Name
    251   Always_On_Default,                      !- Thursday Schedule:Day Name
    252   Always_On_Default,                      !- Friday Schedule:Day Name
    253   Always_On_Default,                      !- Saturday Schedule:Day Name
    254   Always_On_Default,                      !- Holiday Schedule:Day Name
    255   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    256   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    257   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    258   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Always_On,                              !- Name
    262   OnOff,                                  !- Schedule Type Limits Name
    263   Schedule:Week:Daily {55416538-b8a3-441d-b2af-9e0f8e0eadb7}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {53958142-d986-420d-b4c2-4ee8c0a655e6}, !- Name
    271   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    272   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    273   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    274   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    275   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    276   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    277   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    278   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    279   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    280   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    281   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    282   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Chilled_Water_Temperature,              !- Name
    286   ,                                       !- Schedule Type Limits Name
    287   Schedule:Week:Daily {53958142-d986-420d-b4c2-4ee8c0a655e6}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {8051097d-348d-4157-a51e-93294ef5623c}, !- Name
    295   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    296   Cooling Sch Default,                    !- Monday Schedule:Day Name
    297   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    298   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    299   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    300   Cooling Sch Default,                    !- Friday Schedule:Day Name
    301   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    302   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    303   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    304   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    305   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    306   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Cooling Sch,                            !- Name
    310   Temperature 3,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {8051097d-348d-4157-a51e-93294ef5623c}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {d14d485e-3ff5-4d69-ba11-a4c5ade466a0}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {0adfb7bd-17cb-49e6-a299-60fe800b5f5b}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 11,                                !- Supply Side Inlet Node Name
    325   Node 14,                                !- Demand Side Outlet Node Name
    326   Node 13,                                !- Demand Side Inlet Node Names
    327   Node 12;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 20,                                !- Sensor Node Name
    362   Node 26,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {d14d485e-3ff5-4d69-ba11-a4c5ade466a0}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {600d5822-e9bb-4d05-90fd-9e460daa306e}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {600d5822-e9bb-4d05-90fd-9e460daa306e}, !- Name
    374   Schedule:Compact {f33cb8a8-f4ca-4413-8c32-e338f258148d}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {f33cb8a8-f4ca-4413-8c32-e338f258148d}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {0adfb7bd-17cb-49e6-a299-60fe800b5f5b}, !- Name
    386   Branch {0fb33d51-cce6-4651-a276-86a9490b736d}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {0fb33d51-cce6-4651-a276-86a9490b736d}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 11,                                !- Component Inlet Node Name 1
    395   Node 18,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 18,                                !- Component Inlet Node Name 2
    400   Node 19,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 19,                                !- Component Inlet Node Name 3
    405   Node 20,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 20,                                !- Component Inlet Node Name 4
    410   Node 12,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {e41aae5d-05e9-4e03-abbf-bb2212ec436c}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {138f699c-4ae3-4ed8-b13f-48687be62200}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {f47f873c-4d44-4044-91c7-f2c333888279}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {e41aae5d-05e9-4e03-abbf-bb2212ec436c}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 17,                                !- Relief Air Outlet Node Name
    427   Node 11,                                !- Return Air Node Name
    428   Node 18,                                !- Mixed Air Node Name
    429   Node 16,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {f47f873c-4d44-4044-91c7-f2c333888279}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {dca428ed-6ad1-4de8-a059-2ac0347c778e}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {dca428ed-6ad1-4de8-a059-2ac0347c778e}, !- Name
    459   Schedule:Compact {75d5b276-78f9-46c9-856f-3b66a48421e6}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {75d5b276-78f9-46c9-856f-3b66a48421e6}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 16;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {138f699c-4ae3-4ed8-b13f-48687be62200}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {06191289-9c60-4115-a1b1-96296cd25059}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {06191289-9c60-4115-a1b1-96296cd25059}, !- Name
    479   Node 18,                                !- Mixed Air Node Name
    480   Node 16,                                !- Outdoor Air Stream Node Name
    481   Node 17,                                !- Relief Air Stream Node Name
    482   Node 11;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 12,                                !- Reference Setpoint Node Name
    488   Node 20,                                !- Fan Inlet Node Name
    489   Node 12,                                !- Fan Outlet Node Name
    490   Node 18;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 18,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 19,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 19,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 18,                                !- Air Inlet Node Name
    510   Node 19,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 12,                                !- Reference Setpoint Node Name
    539   Node 20,                                !- Fan Inlet Node Name
    540   Node 12,                                !- Fan Outlet Node Name
    541   Node 19;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 26,                                !- Water Inlet Node Name
    625   Node 32,                                !- Water Outlet Node Name
    626   Node 19,                                !- Air Inlet Node Name
    627   Node 20,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 12,                                !- Reference Setpoint Node Name
    640   Node 20,                                !- Fan Inlet Node Name
    641   Node 12,                                !- Fan Outlet Node Name
    642   Node 20;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 20,                                !- Air Inlet Node Name
    661   Node 12;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 12;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {48808f1e-bb1b-4067-b7ec-b3ec34b7bc53}, !- Name
    671   Node 13,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 13,                                !- Inlet Node Name
    678   Node 34,                                !- Outlet Node Name 1
    679   Node 39,                                !- Outlet Node Name 2
    680   Node 44,                                !- Outlet Node Name 3
    681   Node 49,                                !- Outlet Node Name 4
    682   Node 54,                                !- Outlet Node Name 5
    683   Node 59,                                !- Outlet Node Name 6
    684   Node 64,                                !- Outlet Node Name 7
    685   Node 69,                                !- Outlet Node Name 8
    686   Node 74,                                !- Outlet Node Name 9
    687   Node 79;                                !- Outlet Node Name 10
    688 
    689 AirLoopHVAC:ReturnPath,
    690   AirLoopHVAC:ReturnPath {9db34df7-b15a-4e65-b194-825531774ed3}, !- Name
    691   Node 14,                                !- Return Air Path Outlet Node Name
    692   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    693   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    694 
    695 AirLoopHVAC:ZoneMixer,
    696   Air Loop HVAC Zone Mixer 1,             !- Name
    697   Node 14,                                !- Outlet Node Name
    698   Node 33,                                !- Inlet Node Name 1
    699   Node 38,                                !- Inlet Node Name 2
    700   Node 43,                                !- Inlet Node Name 3
    701   Node 48,                                !- Inlet Node Name 4
    702   Node 53,                                !- Inlet Node Name 5
    703   Node 58,                                !- Inlet Node Name 6
    704   Node 63,                                !- Inlet Node Name 7
    705   Node 68,                                !- Inlet Node Name 8
    706   Node 73,                                !- Inlet Node Name 9
    707   Node 78;                                !- Inlet Node Name 10
    708 
    709 ZoneHVAC:AirDistributionUnit,
    710   ZoneHVAC:AirDistributionUnit {b1b460ee-526b-4e34-9ecf-2252549c0b75}, !- Name
    711   Node 15,                                !- Air Distribution Unit Outlet Node Name
    712   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    713   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    714 
    715 AirTerminal:SingleDuct:VAV:Reheat,
    716   Air Terminal Single Duct VAV Reheat 2,  !- Name
    717   Always_On,                              !- Availability Schedule Name
    718   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    719   Node 34,                                !- Air Inlet Node Name
    720   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    721   Constant,                               !- Zone Minimum Air Flow Input Method
    722   0.3,                                    !- Constant Minimum Air Flow Fraction
    723   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    724   ,                                       !- Minimum Air Flow Fraction Schedule Name
    725   Coil:Heating:Water,                     !- Reheat Coil Object Type
    726   Coil Heating Water 3,                   !- Reheat Coil Name
    727   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    728   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    729   Node 15,                                !- Air Outlet Node Name
    730   0.001,                                  !- Convergence Tolerance
    731   Normal,                                 !- Damper Heating Action
    732   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    733   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    734   35;                                     !- Maximum Reheat Air Temperature {C}
    735 
    736 Coil:Heating:Water,
    737   Coil Heating Water 3,                   !- Name
    738   Always_On,                              !- Availability Schedule Name
    739   Autosize,                               !- U-Factor Times Area Value {W/K}
    740   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    741   Node 35,                                !- Water Inlet Node Name
    742   Node 36,                                !- Water Outlet Node Name
    743   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    744   Node 15,                                !- Air Outlet Node Name
    745   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    746   Autosize,                               !- Rated Capacity {W}
    747   82.2,                                   !- Rated Inlet Water Temperature {C}
    748   16.6,                                   !- Rated Inlet Air Temperature {C}
    749   71.1,                                   !- Rated Outlet Water Temperature {C}
    750   32.2,                                   !- Rated Outlet Air Temperature {C}
    751   0.5;                                    !- Rated Ratio for Air and Water Convection
    752 
    753 ZoneHVAC:AirDistributionUnit,
    754   ZoneHVAC:AirDistributionUnit {b94c7bb1-81f2-4a2f-b704-a4dc1e02940a}, !- Name
    755   Node 37,                                !- Air Distribution Unit Outlet Node Name
    756   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    757   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    758 
    759 AirTerminal:SingleDuct:VAV:Reheat,
    760   Air Terminal Single Duct VAV Reheat 3,  !- Name
    761   Always_On,                              !- Availability Schedule Name
    762   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    763   Node 39,                                !- Air Inlet Node Name
    764   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    765   Constant,                               !- Zone Minimum Air Flow Input Method
    766   0.3,                                    !- Constant Minimum Air Flow Fraction
    767   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    768   ,                                       !- Minimum Air Flow Fraction Schedule Name
    769   Coil:Heating:Water,                     !- Reheat Coil Object Type
    770   Coil Heating Water 4,                   !- Reheat Coil Name
    771   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    772   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    773   Node 37,                                !- Air Outlet Node Name
    774   0.001,                                  !- Convergence Tolerance
    775   Normal,                                 !- Damper Heating Action
    776   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    777   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    778   35;                                     !- Maximum Reheat Air Temperature {C}
    779 
    780 Coil:Heating:Water,
    781   Coil Heating Water 4,                   !- Name
    782   Always_On,                              !- Availability Schedule Name
    783   Autosize,                               !- U-Factor Times Area Value {W/K}
    784   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    785   Node 40,                                !- Water Inlet Node Name
    786   Node 41,                                !- Water Outlet Node Name
    787   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    788   Node 37,                                !- Air Outlet Node Name
    789   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    790   Autosize,                               !- Rated Capacity {W}
    791   82.2,                                   !- Rated Inlet Water Temperature {C}
    792   16.6,                                   !- Rated Inlet Air Temperature {C}
    793   71.1,                                   !- Rated Outlet Water Temperature {C}
    794   32.2,                                   !- Rated Outlet Air Temperature {C}
    795   0.5;                                    !- Rated Ratio for Air and Water Convection
    796 
    797 ZoneHVAC:AirDistributionUnit,
    798   ZoneHVAC:AirDistributionUnit {79f6ee3b-2140-4cb9-8fcc-8022460b4efa}, !- Name
    799   Node 42,                                !- Air Distribution Unit Outlet Node Name
    800   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    801   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    802 
    803 AirTerminal:SingleDuct:VAV:Reheat,
    804   Air Terminal Single Duct VAV Reheat 4,  !- Name
    805   Always_On,                              !- Availability Schedule Name
    806   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    807   Node 44,                                !- Air Inlet Node Name
    808   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    809   Constant,                               !- Zone Minimum Air Flow Input Method
    810   0.3,                                    !- Constant Minimum Air Flow Fraction
    811   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    812   ,                                       !- Minimum Air Flow Fraction Schedule Name
    813   Coil:Heating:Water,                     !- Reheat Coil Object Type
    814   Coil Heating Water 5,                   !- Reheat Coil Name
    815   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    816   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    817   Node 42,                                !- Air Outlet Node Name
    818   0.001,                                  !- Convergence Tolerance
    819   Normal,                                 !- Damper Heating Action
    820   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    821   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    822   35;                                     !- Maximum Reheat Air Temperature {C}
    823 
    824 Coil:Heating:Water,
    825   Coil Heating Water 5,                   !- Name
    826   Always_On,                              !- Availability Schedule Name
    827   Autosize,                               !- U-Factor Times Area Value {W/K}
    828   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    829   Node 45,                                !- Water Inlet Node Name
    830   Node 46,                                !- Water Outlet Node Name
    831   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    832   Node 42,                                !- Air Outlet Node Name
    833   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    834   Autosize,                               !- Rated Capacity {W}
    835   82.2,                                   !- Rated Inlet Water Temperature {C}
    836   16.6,                                   !- Rated Inlet Air Temperature {C}
    837   71.1,                                   !- Rated Outlet Water Temperature {C}
    838   32.2,                                   !- Rated Outlet Air Temperature {C}
    839   0.5;                                    !- Rated Ratio for Air and Water Convection
    840 
    841 ZoneHVAC:AirDistributionUnit,
    842   ZoneHVAC:AirDistributionUnit {171785cc-9a7c-41af-a86b-35f732613be2}, !- Name
    843   Node 47,                                !- Air Distribution Unit Outlet Node Name
    844   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    845   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    846 
    847 AirTerminal:SingleDuct:VAV:Reheat,
    848   Air Terminal Single Duct VAV Reheat 5,  !- Name
    849   Always_On,                              !- Availability Schedule Name
    850   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    851   Node 49,                                !- Air Inlet Node Name
    852   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    853   Constant,                               !- Zone Minimum Air Flow Input Method
    854   0.3,                                    !- Constant Minimum Air Flow Fraction
    855   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    856   ,                                       !- Minimum Air Flow Fraction Schedule Name
    857   Coil:Heating:Water,                     !- Reheat Coil Object Type
    858   Coil Heating Water 6,                   !- Reheat Coil Name
    859   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    860   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    861   Node 47,                                !- Air Outlet Node Name
    862   0.001,                                  !- Convergence Tolerance
    863   Normal,                                 !- Damper Heating Action
    864   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    865   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    866   35;                                     !- Maximum Reheat Air Temperature {C}
    867 
    868 Coil:Heating:Water,
    869   Coil Heating Water 6,                   !- Name
    870   Always_On,                              !- Availability Schedule Name
    871   Autosize,                               !- U-Factor Times Area Value {W/K}
    872   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    873   Node 50,                                !- Water Inlet Node Name
    874   Node 51,                                !- Water Outlet Node Name
    875   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    876   Node 47,                                !- Air Outlet Node Name
    877   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    878   Autosize,                               !- Rated Capacity {W}
    879   82.2,                                   !- Rated Inlet Water Temperature {C}
    880   16.6,                                   !- Rated Inlet Air Temperature {C}
    881   71.1,                                   !- Rated Outlet Water Temperature {C}
    882   32.2,                                   !- Rated Outlet Air Temperature {C}
    883   0.5;                                    !- Rated Ratio for Air and Water Convection
    884 
    885 ZoneHVAC:AirDistributionUnit,
    886   ZoneHVAC:AirDistributionUnit {530ba77d-f7c8-459b-aadc-ee0e963e41c9}, !- Name
    887   Node 52,                                !- Air Distribution Unit Outlet Node Name
    888   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    889   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    890 
    891 AirTerminal:SingleDuct:VAV:Reheat,
    892   Air Terminal Single Duct VAV Reheat 6,  !- Name
    893   Always_On,                              !- Availability Schedule Name
    894   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    895   Node 54,                                !- Air Inlet Node Name
    896   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    897   Constant,                               !- Zone Minimum Air Flow Input Method
    898   0.3,                                    !- Constant Minimum Air Flow Fraction
    899   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    900   ,                                       !- Minimum Air Flow Fraction Schedule Name
    901   Coil:Heating:Water,                     !- Reheat Coil Object Type
    902   Coil Heating Water 7,                   !- Reheat Coil Name
    903   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    904   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    905   Node 52,                                !- Air Outlet Node Name
    906   0.001,                                  !- Convergence Tolerance
    907   Normal,                                 !- Damper Heating Action
    908   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    909   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    910   35;                                     !- Maximum Reheat Air Temperature {C}
    911 
    912 Coil:Heating:Water,
    913   Coil Heating Water 7,                   !- Name
    914   Always_On,                              !- Availability Schedule Name
    915   Autosize,                               !- U-Factor Times Area Value {W/K}
    916   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    917   Node 55,                                !- Water Inlet Node Name
    918   Node 56,                                !- Water Outlet Node Name
    919   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    920   Node 52,                                !- Air Outlet Node Name
    921   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    922   Autosize,                               !- Rated Capacity {W}
    923   82.2,                                   !- Rated Inlet Water Temperature {C}
    924   16.6,                                   !- Rated Inlet Air Temperature {C}
    925   71.1,                                   !- Rated Outlet Water Temperature {C}
    926   32.2,                                   !- Rated Outlet Air Temperature {C}
    927   0.5;                                    !- Rated Ratio for Air and Water Convection
    928 
    929 ZoneHVAC:AirDistributionUnit,
    930   ZoneHVAC:AirDistributionUnit {c8f5738c-864c-4596-aca0-79674ac18dab}, !- Name
    931   Node 57,                                !- Air Distribution Unit Outlet Node Name
    932   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    933   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    934 
    935 AirTerminal:SingleDuct:VAV:Reheat,
    936   Air Terminal Single Duct VAV Reheat 7,  !- Name
    937   Always_On,                              !- Availability Schedule Name
    938   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    939   Node 59,                                !- Air Inlet Node Name
    940   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    941   Constant,                               !- Zone Minimum Air Flow Input Method
    942   0.3,                                    !- Constant Minimum Air Flow Fraction
    943   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    944   ,                                       !- Minimum Air Flow Fraction Schedule Name
    945   Coil:Heating:Water,                     !- Reheat Coil Object Type
    946   Coil Heating Water 8,                   !- Reheat Coil Name
    947   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    948   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    949   Node 57,                                !- Air Outlet Node Name
    950   0.001,                                  !- Convergence Tolerance
    951   Normal,                                 !- Damper Heating Action
    952   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    953   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    954   35;                                     !- Maximum Reheat Air Temperature {C}
    955 
    956 Coil:Heating:Water,
    957   Coil Heating Water 8,                   !- Name
    958   Always_On,                              !- Availability Schedule Name
    959   Autosize,                               !- U-Factor Times Area Value {W/K}
    960   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    961   Node 60,                                !- Water Inlet Node Name
    962   Node 61,                                !- Water Outlet Node Name
    963   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    964   Node 57,                                !- Air Outlet Node Name
    965   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    966   Autosize,                               !- Rated Capacity {W}
    967   82.2,                                   !- Rated Inlet Water Temperature {C}
    968   16.6,                                   !- Rated Inlet Air Temperature {C}
    969   71.1,                                   !- Rated Outlet Water Temperature {C}
    970   32.2,                                   !- Rated Outlet Air Temperature {C}
    971   0.5;                                    !- Rated Ratio for Air and Water Convection
    972 
    973 ZoneHVAC:AirDistributionUnit,
    974   ZoneHVAC:AirDistributionUnit {cc3746d7-a79a-41ed-b729-61607f83edb9}, !- Name
    975   Node 62,                                !- Air Distribution Unit Outlet Node Name
    976   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    977   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
    978 
    979 AirTerminal:SingleDuct:VAV:Reheat,
    980   Air Terminal Single Duct VAV Reheat 8,  !- Name
    981   Always_On,                              !- Availability Schedule Name
    982   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
    983   Node 64,                                !- Air Inlet Node Name
    984   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    985   Constant,                               !- Zone Minimum Air Flow Input Method
    986   0.3,                                    !- Constant Minimum Air Flow Fraction
    987   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    988   ,                                       !- Minimum Air Flow Fraction Schedule Name
    989   Coil:Heating:Water,                     !- Reheat Coil Object Type
    990   Coil Heating Water 9,                   !- Reheat Coil Name
    991   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    992   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    993   Node 62,                                !- Air Outlet Node Name
    994   0.001,                                  !- Convergence Tolerance
    995   Normal,                                 !- Damper Heating Action
    996   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    997   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    998   35;                                     !- Maximum Reheat Air Temperature {C}
    999 
   1000 Coil:Heating:Water,
   1001   Coil Heating Water 9,                   !- Name
   1002   Always_On,                              !- Availability Schedule Name
   1003   Autosize,                               !- U-Factor Times Area Value {W/K}
   1004   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1005   Node 65,                                !- Water Inlet Node Name
   1006   Node 66,                                !- Water Outlet Node Name
   1007   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1008   Node 62,                                !- Air Outlet Node Name
   1009   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1010   Autosize,                               !- Rated Capacity {W}
   1011   82.2,                                   !- Rated Inlet Water Temperature {C}
   1012   16.6,                                   !- Rated Inlet Air Temperature {C}
   1013   71.1,                                   !- Rated Outlet Water Temperature {C}
   1014   32.2,                                   !- Rated Outlet Air Temperature {C}
   1015   0.5;                                    !- Rated Ratio for Air and Water Convection
   1016 
   1017 ZoneHVAC:AirDistributionUnit,
   1018   ZoneHVAC:AirDistributionUnit {b473783c-9ec3-4a85-a0bc-b63d33ff77e3}, !- Name
   1019   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1020   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1021   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1022 
   1023 AirTerminal:SingleDuct:VAV:Reheat,
   1024   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1025   Always_On,                              !- Availability Schedule Name
   1026   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1027   Node 69,                                !- Air Inlet Node Name
   1028   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1029   Constant,                               !- Zone Minimum Air Flow Input Method
   1030   0.3,                                    !- Constant Minimum Air Flow Fraction
   1031   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1032   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1033   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1034   Coil Heating Water 10,                  !- Reheat Coil Name
   1035   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1036   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1037   Node 67,                                !- Air Outlet Node Name
   1038   0.001,                                  !- Convergence Tolerance
   1039   Normal,                                 !- Damper Heating Action
   1040   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1041   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1042   35;                                     !- Maximum Reheat Air Temperature {C}
   1043 
   1044 Coil:Heating:Water,
   1045   Coil Heating Water 10,                  !- Name
   1046   Always_On,                              !- Availability Schedule Name
   1047   Autosize,                               !- U-Factor Times Area Value {W/K}
   1048   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1049   Node 70,                                !- Water Inlet Node Name
   1050   Node 71,                                !- Water Outlet Node Name
   1051   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1052   Node 67,                                !- Air Outlet Node Name
   1053   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1054   Autosize,                               !- Rated Capacity {W}
   1055   82.2,                                   !- Rated Inlet Water Temperature {C}
   1056   16.6,                                   !- Rated Inlet Air Temperature {C}
   1057   71.1,                                   !- Rated Outlet Water Temperature {C}
   1058   32.2,                                   !- Rated Outlet Air Temperature {C}
   1059   0.5;                                    !- Rated Ratio for Air and Water Convection
   1060 
   1061 ZoneHVAC:AirDistributionUnit,
   1062   ZoneHVAC:AirDistributionUnit {cc521b98-eb7e-48fb-bab5-c122a61aca0c}, !- Name
   1063   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1064   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1065   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1066 
   1067 AirTerminal:SingleDuct:VAV:Reheat,
   1068   Air Terminal Single Duct VAV Reheat 10, !- Name
   1069   Always_On,                              !- Availability Schedule Name
   1070   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1071   Node 74,                                !- Air Inlet Node Name
   1072   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1073   Constant,                               !- Zone Minimum Air Flow Input Method
   1074   0.3,                                    !- Constant Minimum Air Flow Fraction
   1075   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1076   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1077   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1078   Coil Heating Water 11,                  !- Reheat Coil Name
   1079   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1080   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1081   Node 72,                                !- Air Outlet Node Name
   1082   0.001,                                  !- Convergence Tolerance
   1083   Normal,                                 !- Damper Heating Action
   1084   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1085   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1086   35;                                     !- Maximum Reheat Air Temperature {C}
   1087 
   1088 Coil:Heating:Water,
   1089   Coil Heating Water 11,                  !- Name
   1090   Always_On,                              !- Availability Schedule Name
   1091   Autosize,                               !- U-Factor Times Area Value {W/K}
   1092   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1093   Node 75,                                !- Water Inlet Node Name
   1094   Node 76,                                !- Water Outlet Node Name
   1095   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1096   Node 72,                                !- Air Outlet Node Name
   1097   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1098   Autosize,                               !- Rated Capacity {W}
   1099   82.2,                                   !- Rated Inlet Water Temperature {C}
   1100   16.6,                                   !- Rated Inlet Air Temperature {C}
   1101   71.1,                                   !- Rated Outlet Water Temperature {C}
   1102   32.2,                                   !- Rated Outlet Air Temperature {C}
   1103   0.5;                                    !- Rated Ratio for Air and Water Convection
   1104 
   1105 ZoneHVAC:AirDistributionUnit,
   1106   ZoneHVAC:AirDistributionUnit {932673f1-2231-429d-be9e-ba321bd03e09}, !- Name
   1107   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1108   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1109   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1110 
   1111 AirTerminal:SingleDuct:VAV:Reheat,
   1112   Air Terminal Single Duct VAV Reheat 11, !- Name
   1113   Always_On,                              !- Availability Schedule Name
   1114   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1115   Node 79,                                !- Air Inlet Node Name
   1116   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1117   Constant,                               !- Zone Minimum Air Flow Input Method
   1118   0.3,                                    !- Constant Minimum Air Flow Fraction
   1119   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1120   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1121   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1122   Coil Heating Water 12,                  !- Reheat Coil Name
   1123   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1124   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1125   Node 77,                                !- Air Outlet Node Name
   1126   0.001,                                  !- Convergence Tolerance
   1127   Normal,                                 !- Damper Heating Action
   1128   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1129   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1130   35;                                     !- Maximum Reheat Air Temperature {C}
   1131 
   1132 Coil:Heating:Water,
   1133   Coil Heating Water 12,                  !- Name
   1134   Always_On,                              !- Availability Schedule Name
   1135   Autosize,                               !- U-Factor Times Area Value {W/K}
   1136   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1137   Node 80,                                !- Water Inlet Node Name
   1138   Node 81,                                !- Water Outlet Node Name
   1139   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1140   Node 77,                                !- Air Outlet Node Name
   1141   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1142   Autosize,                               !- Rated Capacity {W}
   1143   82.2,                                   !- Rated Inlet Water Temperature {C}
   1144   16.6,                                   !- Rated Inlet Air Temperature {C}
   1145   71.1,                                   !- Rated Outlet Water Temperature {C}
   1146   32.2,                                   !- Rated Outlet Air Temperature {C}
   1147   0.5;                                    !- Rated Ratio for Air and Water Convection
   1148 
   1149 PlantLoop,
   1150   Plant Loop 1,                           !- Name
   1151   Water,                                  !- Fluid Type
   1152   ,                                       !- User Defined Fluid Type
   1153   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1154   Node 22,                                !- Loop Temperature Setpoint Node Name
   1155   100,                                    !- Maximum Loop Temperature {C}
   1156   0,                                      !- Minimum Loop Temperature {C}
   1157   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1158   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1159   Autocalculate,                          !- Plant Loop Volume {m3}
   1160   Node 21,                                !- Plant Side Inlet Node Name
   1161   Node 22,                                !- Plant Side Outlet Node Name
   1162   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1163   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1164   Node 24,                                !- Demand Side Inlet Node Name
   1165   Node 25,                                !- Demand Side Outlet Node Name
   1166   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1167   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1168   Optimal;                                !- Load Distribution Scheme
   1169 
   1170 PlantEquipmentOperationSchemes,
   1171   Plant Loop 1 Operation Scheme List,     !- Name
   1172   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1173   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1174   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1175 
   1176 Schedule:Compact,
   1177   Plant Loop 1 On Schedule,               !- Name
   1178   ,                                       !- Schedule Type Limits Name
   1179   Through: 12/31,                         !- Field 1
   1180   For: AllDays,                           !- Field 2
   1181   Until: 24:00,                           !- Field 3
   1182   1.0;                                    !- Field 4
   1183 
   1184 PlantEquipmentOperation:HeatingLoad,
   1185   Plant Loop 1 Heating Operation Scheme,  !- Name
   1186   0,                                      !- Load Range Lower Limit 1 {W}
   1187   1000000000,                             !- Load Range Upper Limit 1 {W}
   1188   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1189 
   1190 PlantEquipmentList,
   1191   Plant Loop 1 Heating Equipment List,    !- Name
   1192   Boiler:HotWater,                        !- Equipment Object Type 1
   1193   Boiler Hot Water 1;                     !- Equipment Name 1
   1194 
   1195 Sizing:Plant,
   1196   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1197   Heating,                                !- Loop Type
   1198   82,                                     !- Design Loop Exit Temperature {C}
   1199   11;                                     !- Loop Design Temperature Difference {deltaC}
   1200 
   1201 BranchList,
   1202   Plant Loop 1 Supply Branches,           !- Name
   1203   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1204   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1205   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1206   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1207 
   1208 ConnectorList,
   1209   Plant Loop 1 Supply Connector List,     !- Name
   1210   Connector:Splitter,                     !- Connector Object Type 1
   1211   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1212   Connector:Mixer,                        !- Connector Object Type 2
   1213   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1214 
   1215 Connector:Splitter,
   1216   Plant Loop 1 Supply Splitter,           !- Name
   1217   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1218   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1219   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1220 
   1221 Connector:Mixer,
   1222   Plant Loop 1 Supply Mixer,              !- Name
   1223   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1224   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1225   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1226 
   1227 Branch,
   1228   Plant Loop 1 Supply Inlet Branch,       !- Name
   1229   ,                                       !- Maximum Flow Rate {m3/s}
   1230   ,                                       !- Pressure Drop Curve Name
   1231   Pump:VariableSpeed,                     !- Component Object Type 1
   1232   Pump Variable Speed 1,                  !- Component Name 1
   1233   Node 21,                                !- Component Inlet Node Name 1
   1234   Node 27,                                !- Component Outlet Node Name 1
   1235   Passive;                                !- Component Branch Control Type 1
   1236 
   1237 Pump:VariableSpeed,
   1238   Pump Variable Speed 1,                  !- Name
   1239   Node 21,                                !- Inlet Node Name
   1240   Node 27,                                !- Outlet Node Name
   1241   Autosize,                               !- Rated Flow Rate {m3/s}
   1242   179352,                                 !- Rated Pump Head {Pa}
   1243   Autosize,                               !- Rated Power Consumption {W}
   1244   0.9,                                    !- Motor Efficiency
   1245   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1246   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1247   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1248   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1249   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1250   0,                                      !- Minimum Flow Rate {m3/s}
   1251   Intermittent;                           !- Pump Control Type
   1252 
   1253 Branch,
   1254   Plant Loop 1 Supply Branch 1,           !- Name
   1255   ,                                       !- Maximum Flow Rate {m3/s}
   1256   ,                                       !- Pressure Drop Curve Name
   1257   Boiler:HotWater,                        !- Component Object Type 1
   1258   Boiler Hot Water 1,                     !- Component Name 1
   1259   Node 23,                                !- Component Inlet Node Name 1
   1260   Node 28,                                !- Component Outlet Node Name 1
   1261   Passive;                                !- Component Branch Control Type 1
   1262 
   1263 Boiler:HotWater,
   1264   Boiler Hot Water 1,                     !- Name
   1265   NaturalGas,                             !- Fuel Type
   1266   Autosize,                               !- Nominal Capacity {W}
   1267   0.66,                                   !- Nominal Thermal Efficiency
   1268   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1269   ,                                       !- Normalized Boiler Efficiency Curve Name
   1270   82,                                     !- Design Water Outlet Temperature {C}
   1271   Autosize,                               !- Design Water Flow Rate {m3/s}
   1272   0,                                      !- Minimum Part Load Ratio
   1273   1,                                      !- Maximum Part Load Ratio
   1274   1,                                      !- Optimum Part Load Ratio
   1275   Node 23,                                !- Boiler Water Inlet Node Name
   1276   Node 28,                                !- Boiler Water Outlet Node Name
   1277   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1278   ConstantFlow,                           !- Boiler Flow Mode
   1279   0,                                      !- Parasitic Electric Load {W}
   1280   1;                                      !- Sizing Factor
   1281 
   1282 Branch,
   1283   Plant Loop 1 Supply Branch 2,           !- Name
   1284   ,                                       !- Maximum Flow Rate {m3/s}
   1285   ,                                       !- Pressure Drop Curve Name
   1286   Pipe:Adiabatic,                         !- Component Object Type 1
   1287   Pipe Adiabatic 1,                       !- Component Name 1
   1288   Node 29,                                !- Component Inlet Node Name 1
   1289   Node 30,                                !- Component Outlet Node Name 1
   1290   Passive;                                !- Component Branch Control Type 1
   1291 
   1292 Pipe:Adiabatic,
   1293   Pipe Adiabatic 1,                       !- Name
   1294   Node 29,                                !- Inlet Node Name
   1295   Node 30;                                !- Outlet Node Name
   1296 
   1297 Branch,
   1298   Plant Loop 1 Supply Outlet Branch,      !- Name
   1299   ,                                       !- Maximum Flow Rate {m3/s}
   1300   ,                                       !- Pressure Drop Curve Name
   1301   Pipe:Adiabatic,                         !- Component Object Type 1
   1302   Pipe Adiabatic 2,                       !- Component Name 1
   1303   Node 31,                                !- Component Inlet Node Name 1
   1304   Node 22,                                !- Component Outlet Node Name 1
   1305   Passive;                                !- Component Branch Control Type 1
   1306 
   1307 Pipe:Adiabatic,
   1308   Pipe Adiabatic 2,                       !- Name
   1309   Node 31,                                !- Inlet Node Name
   1310   Node 22;                                !- Outlet Node Name
   1311 
   1312 BranchList,
   1313   Plant Loop 1 Demand Branches,           !- Name
   1314   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1315   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1316   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1317   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1318   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1319   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1320   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1321   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1322   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1323   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1324   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1325   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1326   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1327   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1328 
   1329 ConnectorList,
   1330   Plant Loop 1 Demand Connector List,     !- Name
   1331   Connector:Splitter,                     !- Connector Object Type 1
   1332   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1333   Connector:Mixer,                        !- Connector Object Type 2
   1334   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1335 
   1336 Connector:Splitter,
   1337   Plant Loop 1 Demand Splitter,           !- Name
   1338   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1339   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1340   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1341   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1342   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1343   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1344   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1345   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1346   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1347   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1348   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1349   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1350   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1351 
   1352 Connector:Mixer,
   1353   Plant Loop 1 Demand Mixer,              !- Name
   1354   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1355   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1356   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1357   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1358   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1359   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1360   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1361   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1362   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1363   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1364   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1365   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1366   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1367 
   1368 Branch,
   1369   Plant Loop 1 Demand Inlet Branch,       !- Name
   1370   ,                                       !- Maximum Flow Rate {m3/s}
   1371   ,                                       !- Pressure Drop Curve Name
   1372   Pipe:Adiabatic,                         !- Component Object Type 1
   1373   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1374   Node 24,                                !- Component Inlet Node Name 1
   1375   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1376   Passive;                                !- Component Branch Control Type 1
   1377 
   1378 Pipe:Adiabatic,
   1379   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1380   Node 24,                                !- Inlet Node Name
   1381   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1382 
   1383 Branch,
   1384   Plant Loop 1 Demand Branch 1,           !- Name
   1385   ,                                       !- Maximum Flow Rate {m3/s}
   1386   ,                                       !- Pressure Drop Curve Name
   1387   Coil:Heating:Water,                     !- Component Object Type 1
   1388   Coil Heating Water 1,                   !- Component Name 1
   1389   Node 26,                                !- Component Inlet Node Name 1
   1390   Node 32,                                !- Component Outlet Node Name 1
   1391   Passive;                                !- Component Branch Control Type 1
   1392 
   1393 Branch,
   1394   Plant Loop 1 Demand Branch 2,           !- Name
   1395   ,                                       !- Maximum Flow Rate {m3/s}
   1396   ,                                       !- Pressure Drop Curve Name
   1397   Coil:Heating:Water,                     !- Component Object Type 1
   1398   Coil Heating Water 3,                   !- Component Name 1
   1399   Node 35,                                !- Component Inlet Node Name 1
   1400   Node 36,                                !- Component Outlet Node Name 1
   1401   Passive;                                !- Component Branch Control Type 1
   1402 
   1403 Branch,
   1404   Plant Loop 1 Demand Branch 3,           !- Name
   1405   ,                                       !- Maximum Flow Rate {m3/s}
   1406   ,                                       !- Pressure Drop Curve Name
   1407   Coil:Heating:Water,                     !- Component Object Type 1
   1408   Coil Heating Water 4,                   !- Component Name 1
   1409   Node 40,                                !- Component Inlet Node Name 1
   1410   Node 41,                                !- Component Outlet Node Name 1
   1411   Passive;                                !- Component Branch Control Type 1
   1412 
   1413 Branch,
   1414   Plant Loop 1 Demand Branch 4,           !- Name
   1415   ,                                       !- Maximum Flow Rate {m3/s}
   1416   ,                                       !- Pressure Drop Curve Name
   1417   Coil:Heating:Water,                     !- Component Object Type 1
   1418   Coil Heating Water 5,                   !- Component Name 1
   1419   Node 45,                                !- Component Inlet Node Name 1
   1420   Node 46,                                !- Component Outlet Node Name 1
   1421   Passive;                                !- Component Branch Control Type 1
   1422 
   1423 Branch,
   1424   Plant Loop 1 Demand Branch 5,           !- Name
   1425   ,                                       !- Maximum Flow Rate {m3/s}
   1426   ,                                       !- Pressure Drop Curve Name
   1427   Coil:Heating:Water,                     !- Component Object Type 1
   1428   Coil Heating Water 6,                   !- Component Name 1
   1429   Node 50,                                !- Component Inlet Node Name 1
   1430   Node 51,                                !- Component Outlet Node Name 1
   1431   Passive;                                !- Component Branch Control Type 1
   1432 
   1433 Branch,
   1434   Plant Loop 1 Demand Branch 6,           !- Name
   1435   ,                                       !- Maximum Flow Rate {m3/s}
   1436   ,                                       !- Pressure Drop Curve Name
   1437   Coil:Heating:Water,                     !- Component Object Type 1
   1438   Coil Heating Water 7,                   !- Component Name 1
   1439   Node 55,                                !- Component Inlet Node Name 1
   1440   Node 56,                                !- Component Outlet Node Name 1
   1441   Passive;                                !- Component Branch Control Type 1
   1442 
   1443 Branch,
   1444   Plant Loop 1 Demand Branch 7,           !- Name
   1445   ,                                       !- Maximum Flow Rate {m3/s}
   1446   ,                                       !- Pressure Drop Curve Name
   1447   Coil:Heating:Water,                     !- Component Object Type 1
   1448   Coil Heating Water 8,                   !- Component Name 1
   1449   Node 60,                                !- Component Inlet Node Name 1
   1450   Node 61,                                !- Component Outlet Node Name 1
   1451   Passive;                                !- Component Branch Control Type 1
   1452 
   1453 Branch,
   1454   Plant Loop 1 Demand Branch 8,           !- Name
   1455   ,                                       !- Maximum Flow Rate {m3/s}
   1456   ,                                       !- Pressure Drop Curve Name
   1457   Coil:Heating:Water,                     !- Component Object Type 1
   1458   Coil Heating Water 9,                   !- Component Name 1
   1459   Node 65,                                !- Component Inlet Node Name 1
   1460   Node 66,                                !- Component Outlet Node Name 1
   1461   Passive;                                !- Component Branch Control Type 1
   1462 
   1463 Branch,
   1464   Plant Loop 1 Demand Branch 9,           !- Name
   1465   ,                                       !- Maximum Flow Rate {m3/s}
   1466   ,                                       !- Pressure Drop Curve Name
   1467   Coil:Heating:Water,                     !- Component Object Type 1
   1468   Coil Heating Water 10,                  !- Component Name 1
   1469   Node 70,                                !- Component Inlet Node Name 1
   1470   Node 71,                                !- Component Outlet Node Name 1
   1471   Passive;                                !- Component Branch Control Type 1
   1472 
   1473 Branch,
   1474   Plant Loop 1 Demand Branch 10,          !- Name
   1475   ,                                       !- Maximum Flow Rate {m3/s}
   1476   ,                                       !- Pressure Drop Curve Name
   1477   Coil:Heating:Water,                     !- Component Object Type 1
   1478   Coil Heating Water 11,                  !- Component Name 1
   1479   Node 75,                                !- Component Inlet Node Name 1
   1480   Node 76,                                !- Component Outlet Node Name 1
   1481   Passive;                                !- Component Branch Control Type 1
   1482 
   1483 Branch,
   1484   Plant Loop 1 Demand Branch 11,          !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Coil:Heating:Water,                     !- Component Object Type 1
   1488   Coil Heating Water 12,                  !- Component Name 1
   1489   Node 80,                                !- Component Inlet Node Name 1
   1490   Node 81,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Branch,
   1494   Plant Loop 1 Demand Bypass Branch,      !- Name
   1495   ,                                       !- Maximum Flow Rate {m3/s}
   1496   ,                                       !- Pressure Drop Curve Name
   1497   Pipe:Adiabatic,                         !- Component Object Type 1
   1498   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1499   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1500   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1501   Bypass;                                 !- Component Branch Control Type 1
   1502 
   1503 Pipe:Adiabatic,
   1504   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1505   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1506   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1507 
   1508 Branch,
   1509   Plant Loop 1 Demand Outlet Branch,      !- Name
   1510   ,                                       !- Maximum Flow Rate {m3/s}
   1511   ,                                       !- Pressure Drop Curve Name
   1512   Pipe:Adiabatic,                         !- Component Object Type 1
   1513   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1514   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1515   Node 25,                                !- Component Outlet Node Name 1
   1516   Passive;                                !- Component Branch Control Type 1
   1517 
   1518 Pipe:Adiabatic,
   1519   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1520   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1521   Node 25;                                !- Outlet Node Name
   1522 
   1523 RunPeriodControl:DaylightSavingTime,
   1524   2nd Sunday in March,                    !- Start Date
   1525   1st Sunday in November;                 !- End Date
   1526 
   1527 Site:Location,
   1528   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   1529   39.87,                                  !- Latitude {deg}
   1530   -75.23,                                 !- Longitude {deg}
   1531   -5,                                     !- Time Zone {hr}
   1532   2;                                      !- Elevation {m}
   1533 
   1534 SizingPeriod:DesignDay,
   1535   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   1536   7,                                      !- Month
   1537   21,                                     !- Day of Month
   1538   SummerDesignDay,                        !- Day Type
   1539   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1540   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1541   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1542   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1543   Wetbulb,                                !- Humidity Condition Type
   1544   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1545   ,                                       !- Humidity Condition Day Schedule Name
   1546   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1547   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1548   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1549   101301,                                 !- Barometric Pressure {Pa}
   1550   5,                                      !- Wind Speed {m/s}
   1551   240,                                    !- Wind Direction {deg}
   1552   No,                                     !- Rain Indicator
   1553   No,                                     !- Snow Indicator
   1554   No,                                     !- Daylight Saving Time Indicator
   1555   ASHRAETau,                              !- Solar Model Indicator
   1556   ,                                       !- Beam Solar Day Schedule Name
   1557   ,                                       !- Diffuse Solar Day Schedule Name
   1558   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1559   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1560 
   1561 SizingPeriod:DesignDay,
   1562   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1563   1,                                      !- Month
   1564   21,                                     !- Day of Month
   1565   WinterDesignDay,                        !- Day Type
   1566   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   1567   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1568   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1569   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1570   Wetbulb,                                !- Humidity Condition Type
   1571   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1572   ,                                       !- Humidity Condition Day Schedule Name
   1573   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1574   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1575   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1576   101301,                                 !- Barometric Pressure {Pa}
   1577   12.7,                                   !- Wind Speed {m/s}
   1578   290,                                    !- Wind Direction {deg}
   1579   No,                                     !- Rain Indicator
   1580   No,                                     !- Snow Indicator
   1581   No,                                     !- Daylight Saving Time Indicator
   1582   ASHRAEClearSky,                         !- Solar Model Indicator
   1583   ,                                       !- Beam Solar Day Schedule Name
   1584   ,                                       !- Diffuse Solar Day Schedule Name
   1585   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1586   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1587   0;                                      !- Sky Clearness
   1588 
   1589 SizingPeriod:DesignDay,
   1590   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1591   1,                                      !- Month
   1592   21,                                     !- Day of Month
   1593   WinterDesignDay,                        !- Day Type
   1594   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1595   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1596   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1597   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1598   Dewpoint,                               !- Humidity Condition Type
   1599   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1600   ,                                       !- Humidity Condition Day Schedule Name
   1601   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1602   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1603   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1604   101301,                                 !- Barometric Pressure {Pa}
   1605   5.2,                                    !- Wind Speed {m/s}
   1606   290,                                    !- Wind Direction {deg}
   1607   No,                                     !- Rain Indicator
   1608   No,                                     !- Snow Indicator
   1609   No,                                     !- Daylight Saving Time Indicator
   1610   ASHRAEClearSky,                         !- Solar Model Indicator
   1611   ,                                       !- Beam Solar Day Schedule Name
   1612   ,                                       !- Diffuse Solar Day Schedule Name
   1613   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1614   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1615   0;                                      !- Sky Clearness
   1616 
   1617 SizingPeriod:DesignDay,
   1618   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   1619   7,                                      !- Month
   1620   21,                                     !- Day of Month
   1621   SummerDesignDay,                        !- Day Type
   1622   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1623   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1624   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1625   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1626   Dewpoint,                               !- Humidity Condition Type
   1627   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1628   ,                                       !- Humidity Condition Day Schedule Name
   1629   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1630   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1631   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1632   101301,                                 !- Barometric Pressure {Pa}
   1633   5,                                      !- Wind Speed {m/s}
   1634   240,                                    !- Wind Direction {deg}
   1635   No,                                     !- Rain Indicator
   1636   No,                                     !- Snow Indicator
   1637   No,                                     !- Daylight Saving Time Indicator
   1638   ASHRAETau,                              !- Solar Model Indicator
   1639   ,                                       !- Beam Solar Day Schedule Name
   1640   ,                                       !- Diffuse Solar Day Schedule Name
   1641   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1642   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1643 
   1644 SizingPeriod:DesignDay,
   1645   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1646   7,                                      !- Month
   1647   21,                                     !- Day of Month
   1648   SummerDesignDay,                        !- Day Type
   1649   30,                                     !- Maximum Dry-Bulb Temperature {C}
   1650   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1651   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1652   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1653   Enthalpy,                               !- Humidity Condition Type
   1654   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1655   ,                                       !- Humidity Condition Day Schedule Name
   1656   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1657   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1658   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1659   101301,                                 !- Barometric Pressure {Pa}
   1660   5,                                      !- Wind Speed {m/s}
   1661   240,                                    !- Wind Direction {deg}
   1662   No,                                     !- Rain Indicator
   1663   No,                                     !- Snow Indicator
   1664   No,                                     !- Daylight Saving Time Indicator
   1665   ASHRAETau,                              !- Solar Model Indicator
   1666   ,                                       !- Beam Solar Day Schedule Name
   1667   ,                                       !- Diffuse Solar Day Schedule Name
   1668   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1669   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1670 
   1671 SizingPeriod:DesignDay,
   1672   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1673   7,                                      !- Month
   1674   21,                                     !- Day of Month
   1675   SummerDesignDay,                        !- Day Type
   1676   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1677   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1678   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1679   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1680   Wetbulb,                                !- Humidity Condition Type
   1681   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1682   ,                                       !- Humidity Condition Day Schedule Name
   1683   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1684   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1685   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1686   101301,                                 !- Barometric Pressure {Pa}
   1687   5,                                      !- Wind Speed {m/s}
   1688   240,                                    !- Wind Direction {deg}
   1689   No,                                     !- Rain Indicator
   1690   No,                                     !- Snow Indicator
   1691   No,                                     !- Daylight Saving Time Indicator
   1692   ASHRAETau,                              !- Solar Model Indicator
   1693   ,                                       !- Beam Solar Day Schedule Name
   1694   ,                                       !- Diffuse Solar Day Schedule Name
   1695   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1696   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1697 
   1698 SizingPeriod:DesignDay,
   1699   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   1700   7,                                      !- Month
   1701   21,                                     !- Day of Month
   1702   SummerDesignDay,                        !- Day Type
   1703   34,                                     !- Maximum Dry-Bulb Temperature {C}
   1704   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1705   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1706   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1707   Wetbulb,                                !- Humidity Condition Type
   1708   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1709   ,                                       !- Humidity Condition Day Schedule Name
   1710   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1711   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1712   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1713   101301,                                 !- Barometric Pressure {Pa}
   1714   5,                                      !- Wind Speed {m/s}
   1715   240,                                    !- Wind Direction {deg}
   1716   No,                                     !- Rain Indicator
   1717   No,                                     !- Snow Indicator
   1718   No,                                     !- Daylight Saving Time Indicator
   1719   ASHRAETau,                              !- Solar Model Indicator
   1720   ,                                       !- Beam Solar Day Schedule Name
   1721   ,                                       !- Diffuse Solar Day Schedule Name
   1722   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1723   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1724 
   1725 SizingPeriod:DesignDay,
   1726   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   1727   7,                                      !- Month
   1728   21,                                     !- Day of Month
   1729   SummerDesignDay,                        !- Day Type
   1730   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1731   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1732   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1733   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1734   Dewpoint,                               !- Humidity Condition Type
   1735   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1736   ,                                       !- Humidity Condition Day Schedule Name
   1737   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1738   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1739   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1740   101301,                                 !- Barometric Pressure {Pa}
   1741   5,                                      !- Wind Speed {m/s}
   1742   240,                                    !- Wind Direction {deg}
   1743   No,                                     !- Rain Indicator
   1744   No,                                     !- Snow Indicator
   1745   No,                                     !- Daylight Saving Time Indicator
   1746   ASHRAETau,                              !- Solar Model Indicator
   1747   ,                                       !- Beam Solar Day Schedule Name
   1748   ,                                       !- Diffuse Solar Day Schedule Name
   1749   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1750   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1751 
   1752 SizingPeriod:DesignDay,
   1753   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1754   1,                                      !- Month
   1755   21,                                     !- Day of Month
   1756   WinterDesignDay,                        !- Day Type
   1757   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   1758   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1759   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1760   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1761   Wetbulb,                                !- Humidity Condition Type
   1762   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1763   ,                                       !- Humidity Condition Day Schedule Name
   1764   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1765   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1766   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1767   101301,                                 !- Barometric Pressure {Pa}
   1768   11.6,                                   !- Wind Speed {m/s}
   1769   290,                                    !- Wind Direction {deg}
   1770   No,                                     !- Rain Indicator
   1771   No,                                     !- Snow Indicator
   1772   No,                                     !- Daylight Saving Time Indicator
   1773   ASHRAEClearSky,                         !- Solar Model Indicator
   1774   ,                                       !- Beam Solar Day Schedule Name
   1775   ,                                       !- Diffuse Solar Day Schedule Name
   1776   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1777   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1778   0;                                      !- Sky Clearness
   1779 
   1780 SizingPeriod:DesignDay,
   1781   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   1782   7,                                      !- Month
   1783   21,                                     !- Day of Month
   1784   SummerDesignDay,                        !- Day Type
   1785   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1786   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1787   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1788   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1789   Enthalpy,                               !- Humidity Condition Type
   1790   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1791   ,                                       !- Humidity Condition Day Schedule Name
   1792   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1793   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1794   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1795   101301,                                 !- Barometric Pressure {Pa}
   1796   5,                                      !- Wind Speed {m/s}
   1797   240,                                    !- Wind Direction {deg}
   1798   No,                                     !- Rain Indicator
   1799   No,                                     !- Snow Indicator
   1800   No,                                     !- Daylight Saving Time Indicator
   1801   ASHRAETau,                              !- Solar Model Indicator
   1802   ,                                       !- Beam Solar Day Schedule Name
   1803   ,                                       !- Diffuse Solar Day Schedule Name
   1804   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1805   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1806 
   1807 SizingPeriod:DesignDay,
   1808   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   1809   7,                                      !- Month
   1810   21,                                     !- Day of Month
   1811   SummerDesignDay,                        !- Day Type
   1812   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1813   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1814   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1815   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1816   Wetbulb,                                !- Humidity Condition Type
   1817   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1818   ,                                       !- Humidity Condition Day Schedule Name
   1819   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1820   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1821   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1822   101301,                                 !- Barometric Pressure {Pa}
   1823   5,                                      !- Wind Speed {m/s}
   1824   240,                                    !- Wind Direction {deg}
   1825   No,                                     !- Rain Indicator
   1826   No,                                     !- Snow Indicator
   1827   No,                                     !- Daylight Saving Time Indicator
   1828   ASHRAETau,                              !- Solar Model Indicator
   1829   ,                                       !- Beam Solar Day Schedule Name
   1830   ,                                       !- Diffuse Solar Day Schedule Name
   1831   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1832   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1833 
   1834 SizingPeriod:DesignDay,
   1835   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   1836   7,                                      !- Month
   1837   21,                                     !- Day of Month
   1838   SummerDesignDay,                        !- Day Type
   1839   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1840   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1841   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1842   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1843   Enthalpy,                               !- Humidity Condition Type
   1844   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1845   ,                                       !- Humidity Condition Day Schedule Name
   1846   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1847   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1848   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1849   101301,                                 !- Barometric Pressure {Pa}
   1850   5,                                      !- Wind Speed {m/s}
   1851   240,                                    !- Wind Direction {deg}
   1852   No,                                     !- Rain Indicator
   1853   No,                                     !- Snow Indicator
   1854   No,                                     !- Daylight Saving Time Indicator
   1855   ASHRAETau,                              !- Solar Model Indicator
   1856   ,                                       !- Beam Solar Day Schedule Name
   1857   ,                                       !- Diffuse Solar Day Schedule Name
   1858   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1859   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1860 
   1861 SizingPeriod:DesignDay,
   1862   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   1863   1,                                      !- Month
   1864   21,                                     !- Day of Month
   1865   WinterDesignDay,                        !- Day Type
   1866   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1867   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1868   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1869   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1870   Wetbulb,                                !- Humidity Condition Type
   1871   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1872   ,                                       !- Humidity Condition Day Schedule Name
   1873   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1874   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1875   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1876   101301,                                 !- Barometric Pressure {Pa}
   1877   5.2,                                    !- Wind Speed {m/s}
   1878   290,                                    !- Wind Direction {deg}
   1879   No,                                     !- Rain Indicator
   1880   No,                                     !- Snow Indicator
   1881   No,                                     !- Daylight Saving Time Indicator
   1882   ASHRAEClearSky,                         !- Solar Model Indicator
   1883   ,                                       !- Beam Solar Day Schedule Name
   1884   ,                                       !- Diffuse Solar Day Schedule Name
   1885   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1886   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1887   0;                                      !- Sky Clearness
   1888 
   1889 SizingPeriod:DesignDay,
   1890   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   1891   1,                                      !- Month
   1892   21,                                     !- Day of Month
   1893   WinterDesignDay,                        !- Day Type
   1894   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   1895   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1896   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1897   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1898   Wetbulb,                                !- Humidity Condition Type
   1899   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1900   ,                                       !- Humidity Condition Day Schedule Name
   1901   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1902   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1903   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1904   101301,                                 !- Barometric Pressure {Pa}
   1905   5.2,                                    !- Wind Speed {m/s}
   1906   290,                                    !- Wind Direction {deg}
   1907   No,                                     !- Rain Indicator
   1908   No,                                     !- Snow Indicator
   1909   No,                                     !- Daylight Saving Time Indicator
   1910   ASHRAEClearSky,                         !- Solar Model Indicator
   1911   ,                                       !- Beam Solar Day Schedule Name
   1912   ,                                       !- Diffuse Solar Day Schedule Name
   1913   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1914   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1915   0;                                      !- Sky Clearness
   1916 
   1917 SizingPeriod:DesignDay,
   1918   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   1919   7,                                      !- Month
   1920   21,                                     !- Day of Month
   1921   SummerDesignDay,                        !- Day Type
   1922   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1923   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1924   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1925   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1926   Wetbulb,                                !- Humidity Condition Type
   1927   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1928   ,                                       !- Humidity Condition Day Schedule Name
   1929   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1930   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1931   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1932   101301,                                 !- Barometric Pressure {Pa}
   1933   5,                                      !- Wind Speed {m/s}
   1934   240,                                    !- Wind Direction {deg}
   1935   No,                                     !- Rain Indicator
   1936   No,                                     !- Snow Indicator
   1937   No,                                     !- Daylight Saving Time Indicator
   1938   ASHRAETau,                              !- Solar Model Indicator
   1939   ,                                       !- Beam Solar Day Schedule Name
   1940   ,                                       !- Diffuse Solar Day Schedule Name
   1941   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1942   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1943 
   1944 SizingPeriod:DesignDay,
   1945   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1946   1,                                      !- Month
   1947   21,                                     !- Day of Month
   1948   WinterDesignDay,                        !- Day Type
   1949   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1950   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1951   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1952   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1953   Dewpoint,                               !- Humidity Condition Type
   1954   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1955   ,                                       !- Humidity Condition Day Schedule Name
   1956   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1957   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1958   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1959   101301,                                 !- Barometric Pressure {Pa}
   1960   5.2,                                    !- Wind Speed {m/s}
   1961   290,                                    !- Wind Direction {deg}
   1962   No,                                     !- Rain Indicator
   1963   No,                                     !- Snow Indicator
   1964   No,                                     !- Daylight Saving Time Indicator
   1965   ASHRAEClearSky,                         !- Solar Model Indicator
   1966   ,                                       !- Beam Solar Day Schedule Name
   1967   ,                                       !- Diffuse Solar Day Schedule Name
   1968   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1969   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1970   0;                                      !- Sky Clearness
   1971 
   1972 SizingPeriod:DesignDay,
   1973   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   1974   7,                                      !- Month
   1975   21,                                     !- Day of Month
   1976   SummerDesignDay,                        !- Day Type
   1977   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1978   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   1979   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1980   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1981   Wetbulb,                                !- Humidity Condition Type
   1982   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1983   ,                                       !- Humidity Condition Day Schedule Name
   1984   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1985   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1986   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1987   101301,                                 !- Barometric Pressure {Pa}
   1988   5,                                      !- Wind Speed {m/s}
   1989   240,                                    !- Wind Direction {deg}
   1990   No,                                     !- Rain Indicator
   1991   No,                                     !- Snow Indicator
   1992   No,                                     !- Daylight Saving Time Indicator
   1993   ASHRAETau,                              !- Solar Model Indicator
   1994   ,                                       !- Beam Solar Day Schedule Name
   1995   ,                                       !- Diffuse Solar Day Schedule Name
   1996   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1997   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1998 
   1999 SizingPeriod:DesignDay,
   2000   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2001   7,                                      !- Month
   2002   21,                                     !- Day of Month
   2003   SummerDesignDay,                        !- Day Type
   2004   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2005   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2006   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2007   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2008   Dewpoint,                               !- Humidity Condition Type
   2009   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2010   ,                                       !- Humidity Condition Day Schedule Name
   2011   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2012   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2013   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2014   101301,                                 !- Barometric Pressure {Pa}
   2015   5,                                      !- Wind Speed {m/s}
   2016   240,                                    !- Wind Direction {deg}
   2017   No,                                     !- Rain Indicator
   2018   No,                                     !- Snow Indicator
   2019   No,                                     !- Daylight Saving Time Indicator
   2020   ASHRAETau,                              !- Solar Model Indicator
   2021   ,                                       !- Beam Solar Day Schedule Name
   2022   ,                                       !- Diffuse Solar Day Schedule Name
   2023   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2024   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2025 
   2026 Material,
   2027   000_I01 25mm insulation board,          !- Name
   2028   MediumRough,                            !- Roughness
   2029   0.0254,                                 !- Thickness {m}
   2030   0.03,                                   !- Conductivity {W/m-K}
   2031   43,                                     !- Density {kg/m3}
   2032   1210,                                   !- Specific Heat {J/kg-K}
   2033   0.9,                                    !- Thermal Absorptance
   2034   0.7,                                    !- Solar Absorptance
   2035   0.7;                                    !- Visible Absorptance
   2036 
   2037 Material,
   2038   000_G01a 19mm gypsum board,             !- Name
   2039   MediumSmooth,                           !- Roughness
   2040   0.019,                                  !- Thickness {m}
   2041   0.16,                                   !- Conductivity {W/m-K}
   2042   800,                                    !- Density {kg/m3}
   2043   1090,                                   !- Specific Heat {J/kg-K}
   2044   0.9,                                    !- Thermal Absorptance
   2045   0.7,                                    !- Solar Absorptance
   2046   0.7;                                    !- Visible Absorptance
   2047 
   2048 Material,
   2049   Roof Membrane,                          !- Name
   2050   VeryRough,                              !- Roughness
   2051   0.0095,                                 !- Thickness {m}
   2052   0.16,                                   !- Conductivity {W/m-K}
   2053   1121.29,                                !- Density {kg/m3}
   2054   1460,                                   !- Specific Heat {J/kg-K}
   2055   0.9,                                    !- Thermal Absorptance
   2056   0.7,                                    !- Solar Absorptance
   2057   0.7;                                    !- Visible Absorptance
   2058 
   2059 Material,
   2060   MAT-CC05 4 HW CONCRETE,                 !- Name
   2061   Rough,                                  !- Roughness
   2062   0.1016,                                 !- Thickness {m}
   2063   1.311,                                  !- Conductivity {W/m-K}
   2064   2240,                                   !- Density {kg/m3}
   2065   836.8,                                  !- Specific Heat {J/kg-K}
   2066   0.9,                                    !- Thermal Absorptance
   2067   0.7,                                    !- Solar Absorptance
   2068   0.7;                                    !- Visible Absorptance
   2069 
   2070 Material,
   2071   000_M11 100mm lightweight concrete,     !- Name
   2072   MediumRough,                            !- Roughness
   2073   0.1016,                                 !- Thickness {m}
   2074   0.53,                                   !- Conductivity {W/m-K}
   2075   1280,                                   !- Density {kg/m3}
   2076   840,                                    !- Specific Heat {J/kg-K}
   2077   0.9,                                    !- Thermal Absorptance
   2078   0.7,                                    !- Solar Absorptance
   2079   0.7;                                    !- Visible Absorptance
   2080 
   2081 Material,
   2082   Metal Decking,                          !- Name
   2083   MediumSmooth,                           !- Roughness
   2084   0.0015,                                 !- Thickness {m}
   2085   45.006,                                 !- Conductivity {W/m-K}
   2086   7680,                                   !- Density {kg/m3}
   2087   418.4,                                  !- Specific Heat {J/kg-K}
   2088   0.9,                                    !- Thermal Absorptance
   2089   0.7,                                    !- Solar Absorptance
   2090   0.3;                                    !- Visible Absorptance
   2091 
   2092 Material,
   2093   1/2IN Gypsum,                           !- Name
   2094   Smooth,                                 !- Roughness
   2095   0.0127,                                 !- Thickness {m}
   2096   0.16,                                   !- Conductivity {W/m-K}
   2097   784.9,                                  !- Density {kg/m3}
   2098   830,                                    !- Specific Heat {J/kg-K}
   2099   0.9,                                    !- Thermal Absorptance
   2100   0.92,                                   !- Solar Absorptance
   2101   0.92;                                   !- Visible Absorptance
   2102 
   2103 Material,
   2104   Wall Insulation [39],                   !- Name
   2105   MediumRough,                            !- Roughness
   2106   0.1184,                                 !- Thickness {m}
   2107   0.045,                                  !- Conductivity {W/m-K}
   2108   265,                                    !- Density {kg/m3}
   2109   836.8,                                  !- Specific Heat {J/kg-K}
   2110   0.9,                                    !- Thermal Absorptance
   2111   0.7,                                    !- Solar Absorptance
   2112   0.7;                                    !- Visible Absorptance
   2113 
   2114 Material,
   2115   000_G05 25mm wood,                      !- Name
   2116   MediumSmooth,                           !- Roughness
   2117   0.0254,                                 !- Thickness {m}
   2118   0.15,                                   !- Conductivity {W/m-K}
   2119   608,                                    !- Density {kg/m3}
   2120   1630,                                   !- Specific Heat {J/kg-K}
   2121   0.9,                                    !- Thermal Absorptance
   2122   0.7,                                    !- Solar Absorptance
   2123   0.7;                                    !- Visible Absorptance
   2124 
   2125 Material,
   2126   Roof Insulation [21],                   !- Name
   2127   MediumRough,                            !- Roughness
   2128   0.2105,                                 !- Thickness {m}
   2129   0.049,                                  !- Conductivity {W/m-K}
   2130   265,                                    !- Density {kg/m3}
   2131   836.8,                                  !- Specific Heat {J/kg-K}
   2132   0.9,                                    !- Thermal Absorptance
   2133   0.7,                                    !- Solar Absorptance
   2134   0.7;                                    !- Visible Absorptance
   2135 
   2136 Material,
   2137   000_F08 Metal surface,                  !- Name
   2138   Smooth,                                 !- Roughness
   2139   0.0008,                                 !- Thickness {m}
   2140   45.28,                                  !- Conductivity {W/m-K}
   2141   7824,                                   !- Density {kg/m3}
   2142   500,                                    !- Specific Heat {J/kg-K}
   2143   0.9,                                    !- Thermal Absorptance
   2144   0.7,                                    !- Solar Absorptance
   2145   0.7;                                    !- Visible Absorptance
   2146 
   2147 Material,
   2148   000_F16 Acoustic tile,                  !- Name
   2149   MediumSmooth,                           !- Roughness
   2150   0.0191,                                 !- Thickness {m}
   2151   0.06,                                   !- Conductivity {W/m-K}
   2152   368,                                    !- Density {kg/m3}
   2153   590,                                    !- Specific Heat {J/kg-K}
   2154   0.9,                                    !- Thermal Absorptance
   2155   0.7,                                    !- Solar Absorptance
   2156   0.7;                                    !- Visible Absorptance
   2157 
   2158 Material:AirGap,
   2159   000_F04 Wall air space resistance,      !- Name
   2160   0.15;                                   !- Thermal Resistance {m2-K/W}
   2161 
   2162 Material:AirGap,
   2163   000_F05 Ceiling air space resistance,   !- Name
   2164   0.18;                                   !- Thermal Resistance {m2-K/W}
   2165 
   2166 Material,
   2167   OS:Material:AirWall 1,                  !- Name
   2168   MediumSmooth,                           !- Roughness
   2169   0.01,                                   !- Thickness {m}
   2170   0.6,                                    !- Conductivity {W/m-K}
   2171   800,                                    !- Density {kg/m3}
   2172   1000,                                   !- Specific Heat {J/kg-K}
   2173   0.95,                                   !- Thermal Absorptance
   2174   0.7,                                    !- Solar Absorptance
   2175   0.7;                                    !- Visible Absorptance
   2176 
   2177 Material:NoMass,
   2178   CP02 CARPET PAD,                        !- Name
   2179   VeryRough,                              !- Roughness
   2180   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2181   0.9,                                    !- Thermal Absorptance
   2182   0.7,                                    !- Solar Absorptance
   2183   0.8;                                    !- Visible Absorptance
   2184 
   2185 Material:NoMass,
   2186   MAT-SHEATH,                             !- Name
   2187   Rough,                                  !- Roughness
   2188   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2189   0.9,                                    !- Thermal Absorptance
   2190   0.7,                                    !- Solar Absorptance
   2191   0.7;                                    !- Visible Absorptance
   2192 
   2193 WindowMaterial:Gas,
   2194   000_Air 13mm,                           !- Name
   2195   Air,                                    !- Gas Type
   2196   0.0127;                                 !- Thickness {m}
   2197 
   2198 WindowMaterial:Glazing,
   2199   Theoretical Glass [207],                !- Name
   2200   SpectralAverage,                        !- Optical Data Type
   2201   ,                                       !- Window Glass Spectral Data Set Name
   2202   0.003,                                  !- Thickness {m}
   2203   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2204   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2205   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2206   0.44,                                   !- Visible Transmittance at Normal Incidence
   2207   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2208   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2209   0,                                      !- Infrared Transmittance at Normal Incidence
   2210   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2211   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2212   0.0133,                                 !- Conductivity {W/m-K}
   2213   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2214   No;                                     !- Solar Diffusing
   2215 
   2216 WindowMaterial:Glazing,
   2217   000_Clear 3mm,                          !- Name
   2218   SpectralAverage,                        !- Optical Data Type
   2219   ,                                       !- Window Glass Spectral Data Set Name
   2220   0.003,                                  !- Thickness {m}
   2221   0.837,                                  !- Solar Transmittance at Normal Incidence
   2222   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2223   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2224   0.898,                                  !- Visible Transmittance at Normal Incidence
   2225   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2226   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2227   0,                                      !- Infrared Transmittance at Normal Incidence
   2228   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2229   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2230   0.9;                                    !- Conductivity {W/m-K}
   2231 
   2232 Construction,
   2233   000_Exterior Door,                      !- Name
   2234   000_F08 Metal surface,                  !- Layer 1
   2235   000_I01 25mm insulation board;          !- Layer 2
   2236 
   2237 Construction,
   2238   000_Interior Door,                      !- Name
   2239   000_G05 25mm wood;                      !- Layer 1
   2240 
   2241 Construction,
   2242   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2243   MAT-SHEATH,                             !- Layer 1
   2244   Wall Insulation [39],                   !- Layer 2
   2245   1/2IN Gypsum;                           !- Layer 3
   2246 
   2247 Construction,
   2248   000_Exterior Window,                    !- Name
   2249   000_Clear 3mm,                          !- Layer 1
   2250   000_Air 13mm,                           !- Layer 2
   2251   000_Clear 3mm;                          !- Layer 3
   2252 
   2253 Construction,
   2254   Air_Wall,                               !- Name
   2255   OS:Material:AirWall 1;                  !- Layer 1
   2256 
   2257 Construction,
   2258   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2259   Theoretical Glass [207];                !- Layer 1
   2260 
   2261 Construction,
   2262   000_Interior Window,                    !- Name
   2263   000_Clear 3mm;                          !- Layer 1
   2264 
   2265 Construction,
   2266   000_Interior Floor,                     !- Name
   2267   000_F16 Acoustic tile,                  !- Layer 1
   2268   000_F05 Ceiling air space resistance,   !- Layer 2
   2269   000_M11 100mm lightweight concrete;     !- Layer 3
   2270 
   2271 Construction,
   2272   000_Interior Wall,                      !- Name
   2273   000_G01a 19mm gypsum board,             !- Layer 1
   2274   000_F04 Wall air space resistance,      !- Layer 2
   2275   000_G01a 19mm gypsum board;             !- Layer 3
   2276 
   2277 Construction,
   2278   000_Interior Ceiling,                   !- Name
   2279   000_M11 100mm lightweight concrete,     !- Layer 1
   2280   000_F05 Ceiling air space resistance,   !- Layer 2
   2281   000_F16 Acoustic tile;                  !- Layer 3
   2282 
   2283 Construction,
   2284   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2285   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2286   CP02 CARPET PAD;                        !- Layer 2
   2287 
   2288 Construction,
   2289   000_Interior Partition,                 !- Name
   2290   000_G05 25mm wood;                      !- Layer 1
   2291 
   2292 Construction,
   2293   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2294   Roof Membrane,                          !- Layer 1
   2295   Roof Insulation [21],                   !- Layer 2
   2296   Metal Decking;                          !- Layer 3
   2297 
   2298 Building,
   2299   Building 1,                             !- Name
   2300   ,                                       !- North Axis {deg}
   2301   ,                                       !- Terrain
   2302   ,                                       !- Loads Convergence Tolerance Value
   2303   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2304   ,                                       !- Solar Distribution
   2305   ,                                       !- Maximum Number of Warmup Days
   2306   ;                                       !- Minimum Number of Warmup Days
   2307 
   2308 Zone,
   2309   Thermal Zone 1,                         !- Name
   2310   -0,                                     !- Direction of Relative North {deg}
   2311   3,                                      !- X Origin {m}
   2312   3,                                      !- Y Origin {m}
   2313   0,                                      !- Z Origin {m}
   2314   ,                                       !- Type
   2315   ,                                       !- Multiplier
   2316   ,                                       !- Ceiling Height {m}
   2317   ,                                       !- Volume {m3}
   2318   ,                                       !- Floor Area {m2}
   2319   ,                                       !- Zone Inside Convection Algorithm
   2320   ;                                       !- Zone Outside Convection Algorithm
   2321 
   2322 BuildingSurface:Detailed,
   2323   Surface 26,                             !- Name
   2324   Wall,                                   !- Surface Type
   2325   000_Interior Wall,                      !- Construction Name
   2326   Thermal Zone 1,                         !- Zone Name
   2327   Surface,                                !- Outside Boundary Condition
   2328   Surface 4,                              !- Outside Boundary Condition Object
   2329   NoSun,                                  !- Sun Exposure
   2330   NoWind,                                 !- Wind Exposure
   2331   ,                                       !- View Factor to Ground
   2332   ,                                       !- Number of Vertices
   2333   0, 41.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   2334   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2335   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2336   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2337 
   2338 BuildingSurface:Detailed,
   2339   Surface 29,                             !- Name
   2340   Wall,                                   !- Surface Type
   2341   000_Interior Wall,                      !- Construction Name
   2342   Thermal Zone 1,                         !- Zone Name
   2343   Surface,                                !- Outside Boundary Condition
   2344   Surface 22,                             !- Outside Boundary Condition Object
   2345   NoSun,                                  !- Sun Exposure
   2346   NoWind,                                 !- Wind Exposure
   2347   ,                                       !- View Factor to Ground
   2348   ,                                       !- Number of Vertices
   2349   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2350   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2351   41.9583152331272, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2352   41.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2353 
   2354 BuildingSurface:Detailed,
   2355   Surface 25,                             !- Name
   2356   Floor,                                  !- Surface Type
   2357   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2358   Thermal Zone 1,                         !- Zone Name
   2359   Ground,                                 !- Outside Boundary Condition
   2360   ,                                       !- Outside Boundary Condition Object
   2361   NoSun,                                  !- Sun Exposure
   2362   NoWind,                                 !- Wind Exposure
   2363   ,                                       !- View Factor to Ground
   2364   ,                                       !- Number of Vertices
   2365   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2366   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2367   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   2368   41.9583152331272, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2369 
   2370 BuildingSurface:Detailed,
   2371   Surface 30,                             !- Name
   2372   Ceiling,                                !- Surface Type
   2373   000_Interior Ceiling,                   !- Construction Name
   2374   Thermal Zone 1,                         !- Zone Name
   2375   Surface,                                !- Outside Boundary Condition
   2376   Surface 55,                             !- Outside Boundary Condition Object
   2377   NoSun,                                  !- Sun Exposure
   2378   NoWind,                                 !- Wind Exposure
   2379   ,                                       !- View Factor to Ground
   2380   ,                                       !- Number of Vertices
   2381   41.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2382   41.9583152331272, 41.9583152331272, 4,  !- X,Y,Z Vertex 2 {m}
   2383   0, 41.9583152331272, 4,                 !- X,Y,Z Vertex 3 {m}
   2384   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2385 
   2386 BuildingSurface:Detailed,
   2387   Surface 27,                             !- Name
   2388   Wall,                                   !- Surface Type
   2389   000_Interior Wall,                      !- Construction Name
   2390   Thermal Zone 1,                         !- Zone Name
   2391   Surface,                                !- Outside Boundary Condition
   2392   Surface 10,                             !- Outside Boundary Condition Object
   2393   NoSun,                                  !- Sun Exposure
   2394   NoWind,                                 !- Wind Exposure
   2395   ,                                       !- View Factor to Ground
   2396   ,                                       !- Number of Vertices
   2397   41.9583152331272, 41.9583152331272, 4,  !- X,Y,Z Vertex 1 {m}
   2398   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 2 {m}
   2399   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2400   0, 41.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   2401 
   2402 BuildingSurface:Detailed,
   2403   Surface 28,                             !- Name
   2404   Wall,                                   !- Surface Type
   2405   000_Interior Wall,                      !- Construction Name
   2406   Thermal Zone 1,                         !- Zone Name
   2407   Surface,                                !- Outside Boundary Condition
   2408   Surface 16,                             !- Outside Boundary Condition Object
   2409   NoSun,                                  !- Sun Exposure
   2410   NoWind,                                 !- Wind Exposure
   2411   ,                                       !- View Factor to Ground
   2412   ,                                       !- Number of Vertices
   2413   41.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2414   41.9583152331272, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2415   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   2416   41.9583152331272, 41.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   2417 
   2418 ZoneControl:Thermostat,
   2419   Thermal Zone 1 Thermostat,              !- Name
   2420   Thermal Zone 1,                         !- Zone or ZoneList Name
   2421   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2422   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2423   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2424 
   2425 Schedule:Compact,
   2426   Thermal Zone 1 Thermostat Schedule,     !- Name
   2427   ,                                       !- Schedule Type Limits Name
   2428   Through: 12/31,                         !- Field 1
   2429   For: AllDays,                           !- Field 2
   2430   Until: 24:00,                           !- Field 3
   2431   4;                                      !- Field 4
   2432 
   2433 ThermostatSetpoint:DualSetpoint,
   2434   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2435   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2436   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2437 
   2438 ZoneHVAC:EquipmentConnections,
   2439   Thermal Zone 1,                         !- Zone Name
   2440   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2441   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2442   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2443   Node 1,                                 !- Zone Air Node Name
   2444   Node 58;                                !- Zone Return Air Node Name
   2445 
   2446 NodeList,
   2447   Port List 1,                            !- Name
   2448   Node 57;                                !- Node Name 1
   2449 
   2450 ZoneHVAC:EquipmentList,
   2451   Zone HVAC Equipment List 1,             !- Name
   2452   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2453   ZoneHVAC:AirDistributionUnit {c8f5738c-864c-4596-aca0-79674ac18dab}, !- Zone Equipment Name 1
   2454   1,                                      !- Zone Equipment Cooling Sequence 1
   2455   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2456 
   2457 Sizing:Zone,
   2458   Thermal Zone 1,                         !- Zone or ZoneList Name
   2459   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2460   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2461   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2462   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2463   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2464   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2465   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2466   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2467   ,                                       !- Design Specification Outdoor Air Object Name
   2468   ,                                       !- Zone Heating Sizing Factor
   2469   ,                                       !- Zone Cooling Sizing Factor
   2470   DesignDay,                              !- Cooling Design Air Flow Method
   2471   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2472   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2473   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2474   0,                                      !- Cooling Minimum Air Flow Fraction
   2475   DesignDay,                              !- Heating Design Air Flow Method
   2476   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2477   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2478   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2479   0.3;                                    !- Heating Maximum Air Flow Fraction
   2480 
   2481 DesignSpecification:ZoneAirDistribution,
   2482   {b1278e4f-5102-4db5-bb7f-62eef0e5f9a8}, !- Name
   2483   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2484   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2485 
   2486 Zone,
   2487   Thermal Zone 3,                         !- Name
   2488   -0,                                     !- Direction of Relative North {deg}
   2489   44.9583152331272,                       !- X Origin {m}
   2490   3,                                      !- Y Origin {m}
   2491   4,                                      !- Z Origin {m}
   2492   ,                                       !- Type
   2493   ,                                       !- Multiplier
   2494   ,                                       !- Ceiling Height {m}
   2495   ,                                       !- Volume {m3}
   2496   ,                                       !- Floor Area {m2}
   2497   ,                                       !- Zone Inside Convection Algorithm
   2498   ;                                       !- Zone Outside Convection Algorithm
   2499 
   2500 BuildingSurface:Detailed,
   2501   Surface 47,                             !- Name
   2502   Wall,                                   !- Surface Type
   2503   000_Interior Wall,                      !- Construction Name
   2504   Thermal Zone 3,                         !- Zone Name
   2505   Surface,                                !- Outside Boundary Condition
   2506   Surface 39,                             !- Outside Boundary Condition Object
   2507   NoSun,                                  !- Sun Exposure
   2508   NoWind,                                 !- Wind Exposure
   2509   ,                                       !- View Factor to Ground
   2510   ,                                       !- Number of Vertices
   2511   3.00000000000001, 44.9583152331272, 4,  !- X,Y,Z Vertex 1 {m}
   2512   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 2 {m}
   2513   7.105427357601e-15, 41.9583152331272, 0, !- X,Y,Z Vertex 3 {m}
   2514   7.105427357601e-15, 41.9583152331272, 4; !- X,Y,Z Vertex 4 {m}
   2515 
   2516 BuildingSurface:Detailed,
   2517   Surface 44,                             !- Name
   2518   Wall,                                   !- Surface Type
   2519   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2520   Thermal Zone 3,                         !- Zone Name
   2521   Outdoors,                               !- Outside Boundary Condition
   2522   ,                                       !- Outside Boundary Condition Object
   2523   SunExposed,                             !- Sun Exposure
   2524   WindExposed,                            !- Wind Exposure
   2525   ,                                       !- View Factor to Ground
   2526   ,                                       !- Number of Vertices
   2527   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2528   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2529   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   2530   3.00000000000001, 44.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   2531 
   2532 FenestrationSurface:Detailed,
   2533   Sub Surface 7,                          !- Name
   2534   Window,                                 !- Surface Type
   2535   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2536   Surface 44,                             !- Building Surface Name
   2537   ,                                       !- Outside Boundary Condition Object
   2538   ,                                       !- View Factor to Ground
   2539   ,                                       !- Shading Control Name
   2540   ,                                       !- Frame and Divider Name
   2541   ,                                       !- Multiplier
   2542   ,                                       !- Number of Vertices
   2543   3.00000000000001, -2.9746, 1.40042415057222, !- X,Y,Z Vertex 1 {m}
   2544   3.00000000000001, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2545   3.00000000000001, 44.9329152331272, 1,  !- X,Y,Z Vertex 3 {m}
   2546   3.00000000000001, 44.9329152331272, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   2547 
   2548 BuildingSurface:Detailed,
   2549   Surface 46,                             !- Name
   2550   Wall,                                   !- Surface Type
   2551   000_Interior Wall,                      !- Construction Name
   2552   Thermal Zone 3,                         !- Zone Name
   2553   Surface,                                !- Outside Boundary Condition
   2554   Surface 58,                             !- Outside Boundary Condition Object
   2555   NoSun,                                  !- Sun Exposure
   2556   NoWind,                                 !- Wind Exposure
   2557   ,                                       !- View Factor to Ground
   2558   ,                                       !- Number of Vertices
   2559   7.105427357601e-15, 41.9583152331272, 4, !- X,Y,Z Vertex 1 {m}
   2560   7.105427357601e-15, 41.9583152331272, 0, !- X,Y,Z Vertex 2 {m}
   2561   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2562   7.105427357601e-15, 0, 4;               !- X,Y,Z Vertex 4 {m}
   2563 
   2564 BuildingSurface:Detailed,
   2565   Surface 48,                             !- Name
   2566   Roof,                                   !- Surface Type
   2567   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2568   Thermal Zone 3,                         !- Zone Name
   2569   Outdoors,                               !- Outside Boundary Condition
   2570   ,                                       !- Outside Boundary Condition Object
   2571   SunExposed,                             !- Sun Exposure
   2572   WindExposed,                            !- Wind Exposure
   2573   ,                                       !- View Factor to Ground
   2574   ,                                       !- Number of Vertices
   2575   7.105427357601e-15, 41.9583152331272, 4, !- X,Y,Z Vertex 1 {m}
   2576   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 2 {m}
   2577   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 3 {m}
   2578   3.00000000000001, 44.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   2579 
   2580 BuildingSurface:Detailed,
   2581   Surface 43,                             !- Name
   2582   Floor,                                  !- Surface Type
   2583   000_Interior Floor,                     !- Construction Name
   2584   Thermal Zone 3,                         !- Zone Name
   2585   Surface,                                !- Outside Boundary Condition
   2586   Surface 18,                             !- Outside Boundary Condition Object
   2587   NoSun,                                  !- Sun Exposure
   2588   NoWind,                                 !- Wind Exposure
   2589   ,                                       !- View Factor to Ground
   2590   ,                                       !- Number of Vertices
   2591   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 1 {m}
   2592   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2593   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   2594   7.105427357601e-15, 41.9583152331272, 0; !- X,Y,Z Vertex 4 {m}
   2595 
   2596 BuildingSurface:Detailed,
   2597   Surface 45,                             !- Name
   2598   Wall,                                   !- Surface Type
   2599   000_Interior Wall,                      !- Construction Name
   2600   Thermal Zone 3,                         !- Zone Name
   2601   Surface,                                !- Outside Boundary Condition
   2602   Surface 53,                             !- Outside Boundary Condition Object
   2603   NoSun,                                  !- Sun Exposure
   2604   NoWind,                                 !- Wind Exposure
   2605   ,                                       !- View Factor to Ground
   2606   ,                                       !- Number of Vertices
   2607   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 1 {m}
   2608   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
   2609   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2610   3.00000000000001, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2611 
   2612 ZoneControl:Thermostat,
   2613   Thermal Zone 3 Thermostat,              !- Name
   2614   Thermal Zone 3,                         !- Zone or ZoneList Name
   2615   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2616   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2617   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2618 
   2619 Schedule:Compact,
   2620   Thermal Zone 3 Thermostat Schedule,     !- Name
   2621   ,                                       !- Schedule Type Limits Name
   2622   Through: 12/31,                         !- Field 1
   2623   For: AllDays,                           !- Field 2
   2624   Until: 24:00,                           !- Field 3
   2625   4;                                      !- Field 4
   2626 
   2627 ZoneHVAC:EquipmentConnections,
   2628   Thermal Zone 3,                         !- Zone Name
   2629   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2630   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2631   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2632   Node 3,                                 !- Zone Air Node Name
   2633   Node 33;                                !- Zone Return Air Node Name
   2634 
   2635 NodeList,
   2636   Port List 5,                            !- Name
   2637   Node 15;                                !- Node Name 1
   2638 
   2639 ZoneHVAC:EquipmentList,
   2640   Zone HVAC Equipment List 3,             !- Name
   2641   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2642   ZoneHVAC:AirDistributionUnit {b1b460ee-526b-4e34-9ecf-2252549c0b75}, !- Zone Equipment Name 1
   2643   1,                                      !- Zone Equipment Cooling Sequence 1
   2644   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2645 
   2646 Sizing:Zone,
   2647   Thermal Zone 3,                         !- Zone or ZoneList Name
   2648   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2649   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2650   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2651   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2652   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2653   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2654   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2655   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2656   ,                                       !- Design Specification Outdoor Air Object Name
   2657   ,                                       !- Zone Heating Sizing Factor
   2658   ,                                       !- Zone Cooling Sizing Factor
   2659   DesignDay,                              !- Cooling Design Air Flow Method
   2660   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2661   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2662   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2663   0,                                      !- Cooling Minimum Air Flow Fraction
   2664   DesignDay,                              !- Heating Design Air Flow Method
   2665   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2666   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2667   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2668   0.3;                                    !- Heating Maximum Air Flow Fraction
   2669 
   2670 DesignSpecification:ZoneAirDistribution,
   2671   {075d0f55-f044-4507-8ccd-cfade9e01bb6}, !- Name
   2672   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2673   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2674 
   2675 Zone,
   2676   Thermal Zone 4,                         !- Name
   2677   -0,                                     !- Direction of Relative North {deg}
   2678   0,                                      !- X Origin {m}
   2679   0,                                      !- Y Origin {m}
   2680   0,                                      !- Z Origin {m}
   2681   ,                                       !- Type
   2682   ,                                       !- Multiplier
   2683   ,                                       !- Ceiling Height {m}
   2684   ,                                       !- Volume {m3}
   2685   ,                                       !- Floor Area {m2}
   2686   ,                                       !- Zone Inside Convection Algorithm
   2687   ;                                       !- Zone Outside Convection Algorithm
   2688 
   2689 BuildingSurface:Detailed,
   2690   Surface 4,                              !- Name
   2691   Wall,                                   !- Surface Type
   2692   000_Interior Wall,                      !- Construction Name
   2693   Thermal Zone 4,                         !- Zone Name
   2694   Surface,                                !- Outside Boundary Condition
   2695   Surface 26,                             !- Outside Boundary Condition Object
   2696   NoSun,                                  !- Sun Exposure
   2697   NoWind,                                 !- Wind Exposure
   2698   ,                                       !- View Factor to Ground
   2699   ,                                       !- Number of Vertices
   2700   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2701   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2702   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2703   3, 44.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   2704 
   2705 BuildingSurface:Detailed,
   2706   Surface 3,                              !- Name
   2707   Wall,                                   !- Surface Type
   2708   000_Interior Wall,                      !- Construction Name
   2709   Thermal Zone 4,                         !- Zone Name
   2710   Surface,                                !- Outside Boundary Condition
   2711   Surface 11,                             !- Outside Boundary Condition Object
   2712   NoSun,                                  !- Sun Exposure
   2713   NoWind,                                 !- Wind Exposure
   2714   ,                                       !- View Factor to Ground
   2715   ,                                       !- Number of Vertices
   2716   3, 44.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   2717   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2718   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2719   0, 47.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   2720 
   2721 BuildingSurface:Detailed,
   2722   Surface 1,                              !- Name
   2723   Floor,                                  !- Surface Type
   2724   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2725   Thermal Zone 4,                         !- Zone Name
   2726   Ground,                                 !- Outside Boundary Condition
   2727   ,                                       !- Outside Boundary Condition Object
   2728   NoSun,                                  !- Sun Exposure
   2729   NoWind,                                 !- Wind Exposure
   2730   ,                                       !- View Factor to Ground
   2731   ,                                       !- Number of Vertices
   2732   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2733   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2734   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2735   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2736 
   2737 BuildingSurface:Detailed,
   2738   Surface 5,                              !- Name
   2739   Wall,                                   !- Surface Type
   2740   000_Interior Wall,                      !- Construction Name
   2741   Thermal Zone 4,                         !- Zone Name
   2742   Surface,                                !- Outside Boundary Condition
   2743   Surface 21,                             !- Outside Boundary Condition Object
   2744   NoSun,                                  !- Sun Exposure
   2745   NoWind,                                 !- Wind Exposure
   2746   ,                                       !- View Factor to Ground
   2747   ,                                       !- Number of Vertices
   2748   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2749   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2750   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2751   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2752 
   2753 BuildingSurface:Detailed,
   2754   Surface 6,                              !- Name
   2755   Ceiling,                                !- Surface Type
   2756   000_Interior Ceiling,                   !- Construction Name
   2757   Thermal Zone 4,                         !- Zone Name
   2758   Surface,                                !- Outside Boundary Condition
   2759   Surface 31,                             !- Outside Boundary Condition Object
   2760   NoSun,                                  !- Sun Exposure
   2761   NoWind,                                 !- Wind Exposure
   2762   ,                                       !- View Factor to Ground
   2763   ,                                       !- Number of Vertices
   2764   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2765   3, 44.9583152331272, 4,                 !- X,Y,Z Vertex 2 {m}
   2766   0, 47.9583152331272, 4,                 !- X,Y,Z Vertex 3 {m}
   2767   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2768 
   2769 BuildingSurface:Detailed,
   2770   Surface 2,                              !- Name
   2771   Wall,                                   !- Surface Type
   2772   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2773   Thermal Zone 4,                         !- Zone Name
   2774   Outdoors,                               !- Outside Boundary Condition
   2775   ,                                       !- Outside Boundary Condition Object
   2776   SunExposed,                             !- Sun Exposure
   2777   WindExposed,                            !- Wind Exposure
   2778   ,                                       !- View Factor to Ground
   2779   ,                                       !- Number of Vertices
   2780   0, 47.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   2781   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2782   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2783   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2784 
   2785 FenestrationSurface:Detailed,
   2786   Sub Surface 4,                          !- Name
   2787   Window,                                 !- Surface Type
   2788   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2789   Surface 2,                              !- Building Surface Name
   2790   ,                                       !- Outside Boundary Condition Object
   2791   ,                                       !- View Factor to Ground
   2792   ,                                       !- Shading Control Name
   2793   ,                                       !- Frame and Divider Name
   2794   ,                                       !- Multiplier
   2795   ,                                       !- Number of Vertices
   2796   0, 47.9329152331272, 1.40042415057222,  !- X,Y,Z Vertex 1 {m}
   2797   0, 47.9329152331272, 1,                 !- X,Y,Z Vertex 2 {m}
   2798   0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
   2799   0, 0.0254000000000048, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   2800 
   2801 ZoneControl:Thermostat,
   2802   Thermal Zone 4 Thermostat,              !- Name
   2803   Thermal Zone 4,                         !- Zone or ZoneList Name
   2804   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2805   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2806   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2807 
   2808 Schedule:Compact,
   2809   Thermal Zone 4 Thermostat Schedule,     !- Name
   2810   ,                                       !- Schedule Type Limits Name
   2811   Through: 12/31,                         !- Field 1
   2812   For: AllDays,                           !- Field 2
   2813   Until: 24:00,                           !- Field 3
   2814   4;                                      !- Field 4
   2815 
   2816 ZoneHVAC:EquipmentConnections,
   2817   Thermal Zone 4,                         !- Zone Name
   2818   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2819   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2820   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2821   Node 4,                                 !- Zone Air Node Name
   2822   Node 68;                                !- Zone Return Air Node Name
   2823 
   2824 NodeList,
   2825   Port List 7,                            !- Name
   2826   Node 67;                                !- Node Name 1
   2827 
   2828 ZoneHVAC:EquipmentList,
   2829   Zone HVAC Equipment List 4,             !- Name
   2830   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2831   ZoneHVAC:AirDistributionUnit {b473783c-9ec3-4a85-a0bc-b63d33ff77e3}, !- Zone Equipment Name 1
   2832   1,                                      !- Zone Equipment Cooling Sequence 1
   2833   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2834 
   2835 Sizing:Zone,
   2836   Thermal Zone 4,                         !- Zone or ZoneList Name
   2837   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2838   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2839   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2840   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2841   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2842   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2843   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2844   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2845   ,                                       !- Design Specification Outdoor Air Object Name
   2846   ,                                       !- Zone Heating Sizing Factor
   2847   ,                                       !- Zone Cooling Sizing Factor
   2848   DesignDay,                              !- Cooling Design Air Flow Method
   2849   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2850   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2851   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2852   0,                                      !- Cooling Minimum Air Flow Fraction
   2853   DesignDay,                              !- Heating Design Air Flow Method
   2854   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2855   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2856   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2857   0.3;                                    !- Heating Maximum Air Flow Fraction
   2858 
   2859 DesignSpecification:ZoneAirDistribution,
   2860   {4171a827-7574-4ce1-b4c5-21e54cdf15a9}, !- Name
   2861   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2862   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2863 
   2864 Zone,
   2865   Thermal Zone 8,                         !- Name
   2866   -0,                                     !- Direction of Relative North {deg}
   2867   0,                                      !- X Origin {m}
   2868   0,                                      !- Y Origin {m}
   2869   4,                                      !- Z Origin {m}
   2870   ,                                       !- Type
   2871   ,                                       !- Multiplier
   2872   ,                                       !- Ceiling Height {m}
   2873   ,                                       !- Volume {m3}
   2874   ,                                       !- Floor Area {m2}
   2875   ,                                       !- Zone Inside Convection Algorithm
   2876   ;                                       !- Zone Outside Convection Algorithm
   2877 
   2878 BuildingSurface:Detailed,
   2879   Surface 31,                             !- Name
   2880   Floor,                                  !- Surface Type
   2881   000_Interior Floor,                     !- Construction Name
   2882   Thermal Zone 8,                         !- Zone Name
   2883   Surface,                                !- Outside Boundary Condition
   2884   Surface 6,                              !- Outside Boundary Condition Object
   2885   NoSun,                                  !- Sun Exposure
   2886   NoWind,                                 !- Wind Exposure
   2887   ,                                       !- View Factor to Ground
   2888   ,                                       !- Number of Vertices
   2889   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2890   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2891   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2892   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2893 
   2894 BuildingSurface:Detailed,
   2895   Surface 35,                             !- Name
   2896   Wall,                                   !- Surface Type
   2897   000_Interior Wall,                      !- Construction Name
   2898   Thermal Zone 8,                         !- Zone Name
   2899   Surface,                                !- Outside Boundary Condition
   2900   Surface 51,                             !- Outside Boundary Condition Object
   2901   NoSun,                                  !- Sun Exposure
   2902   NoWind,                                 !- Wind Exposure
   2903   ,                                       !- View Factor to Ground
   2904   ,                                       !- Number of Vertices
   2905   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2906   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2907   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2908   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2909 
   2910 BuildingSurface:Detailed,
   2911   Surface 32,                             !- Name
   2912   Wall,                                   !- Surface Type
   2913   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2914   Thermal Zone 8,                         !- Zone Name
   2915   Outdoors,                               !- Outside Boundary Condition
   2916   ,                                       !- Outside Boundary Condition Object
   2917   SunExposed,                             !- Sun Exposure
   2918   WindExposed,                            !- Wind Exposure
   2919   ,                                       !- View Factor to Ground
   2920   ,                                       !- Number of Vertices
   2921   0, 47.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   2922   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2923   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2924   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2925 
   2926 FenestrationSurface:Detailed,
   2927   Sub Surface 3,                          !- Name
   2928   Window,                                 !- Surface Type
   2929   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2930   Surface 32,                             !- Building Surface Name
   2931   ,                                       !- Outside Boundary Condition Object
   2932   ,                                       !- View Factor to Ground
   2933   ,                                       !- Shading Control Name
   2934   ,                                       !- Frame and Divider Name
   2935   ,                                       !- Multiplier
   2936   ,                                       !- Number of Vertices
   2937   0, 47.9329152331272, 1.40042415057222,  !- X,Y,Z Vertex 1 {m}
   2938   0, 47.9329152331272, 1,                 !- X,Y,Z Vertex 2 {m}
   2939   0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
   2940   0, 0.0254000000000048, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   2941 
   2942 BuildingSurface:Detailed,
   2943   Surface 33,                             !- Name
   2944   Wall,                                   !- Surface Type
   2945   000_Interior Wall,                      !- Construction Name
   2946   Thermal Zone 8,                         !- Zone Name
   2947   Surface,                                !- Outside Boundary Condition
   2948   Surface 41,                             !- Outside Boundary Condition Object
   2949   NoSun,                                  !- Sun Exposure
   2950   NoWind,                                 !- Wind Exposure
   2951   ,                                       !- View Factor to Ground
   2952   ,                                       !- Number of Vertices
   2953   3, 44.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   2954   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   2955   0, 47.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2956   0, 47.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   2957 
   2958 BuildingSurface:Detailed,
   2959   Surface 36,                             !- Name
   2960   Roof,                                   !- Surface Type
   2961   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2962   Thermal Zone 8,                         !- Zone Name
   2963   Outdoors,                               !- Outside Boundary Condition
   2964   ,                                       !- Outside Boundary Condition Object
   2965   SunExposed,                             !- Sun Exposure
   2966   WindExposed,                            !- Wind Exposure
   2967   ,                                       !- View Factor to Ground
   2968   ,                                       !- Number of Vertices
   2969   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2970   3, 44.9583152331272, 4,                 !- X,Y,Z Vertex 2 {m}
   2971   0, 47.9583152331272, 4,                 !- X,Y,Z Vertex 3 {m}
   2972   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2973 
   2974 BuildingSurface:Detailed,
   2975   Surface 34,                             !- Name
   2976   Wall,                                   !- Surface Type
   2977   000_Interior Wall,                      !- Construction Name
   2978   Thermal Zone 8,                         !- Zone Name
   2979   Surface,                                !- Outside Boundary Condition
   2980   Surface 56,                             !- Outside Boundary Condition Object
   2981   NoSun,                                  !- Sun Exposure
   2982   NoWind,                                 !- Wind Exposure
   2983   ,                                       !- View Factor to Ground
   2984   ,                                       !- Number of Vertices
   2985   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2986   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2987   3, 44.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   2988   3, 44.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   2989 
   2990 ZoneControl:Thermostat,
   2991   Thermal Zone 8 Thermostat,              !- Name
   2992   Thermal Zone 8,                         !- Zone or ZoneList Name
   2993   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   2994   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2995   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2996 
   2997 Schedule:Compact,
   2998   Thermal Zone 8 Thermostat Schedule,     !- Name
   2999   ,                                       !- Schedule Type Limits Name
   3000   Through: 12/31,                         !- Field 1
   3001   For: AllDays,                           !- Field 2
   3002   Until: 24:00,                           !- Field 3
   3003   4;                                      !- Field 4
   3004 
   3005 ZoneHVAC:EquipmentConnections,
   3006   Thermal Zone 8,                         !- Zone Name
   3007   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3008   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3009   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3010   Node 8,                                 !- Zone Air Node Name
   3011   Node 53;                                !- Zone Return Air Node Name
   3012 
   3013 NodeList,
   3014   Port List 15,                           !- Name
   3015   Node 52;                                !- Node Name 1
   3016 
   3017 ZoneHVAC:EquipmentList,
   3018   Zone HVAC Equipment List 8,             !- Name
   3019   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3020   ZoneHVAC:AirDistributionUnit {530ba77d-f7c8-459b-aadc-ee0e963e41c9}, !- Zone Equipment Name 1
   3021   1,                                      !- Zone Equipment Cooling Sequence 1
   3022   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3023 
   3024 Sizing:Zone,
   3025   Thermal Zone 8,                         !- Zone or ZoneList Name
   3026   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3027   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3028   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3029   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3030   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3031   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3032   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3033   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3034   ,                                       !- Design Specification Outdoor Air Object Name
   3035   ,                                       !- Zone Heating Sizing Factor
   3036   ,                                       !- Zone Cooling Sizing Factor
   3037   DesignDay,                              !- Cooling Design Air Flow Method
   3038   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3039   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3040   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3041   0,                                      !- Cooling Minimum Air Flow Fraction
   3042   DesignDay,                              !- Heating Design Air Flow Method
   3043   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3044   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3045   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3046   0.3;                                    !- Heating Maximum Air Flow Fraction
   3047 
   3048 DesignSpecification:ZoneAirDistribution,
   3049   {cbcd7a58-afbb-4c60-97a4-c8eb26126b64}, !- Name
   3050   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3051   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3052 
   3053 Zone,
   3054   Thermal Zone 5,                         !- Name
   3055   -0,                                     !- Direction of Relative North {deg}
   3056   3,                                      !- X Origin {m}
   3057   44.9583152331272,                       !- Y Origin {m}
   3058   0,                                      !- Z Origin {m}
   3059   ,                                       !- Type
   3060   ,                                       !- Multiplier
   3061   ,                                       !- Ceiling Height {m}
   3062   ,                                       !- Volume {m3}
   3063   ,                                       !- Floor Area {m2}
   3064   ,                                       !- Zone Inside Convection Algorithm
   3065   ;                                       !- Zone Outside Convection Algorithm
   3066 
   3067 BuildingSurface:Detailed,
   3068   Surface 7,                              !- Name
   3069   Floor,                                  !- Surface Type
   3070   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3071   Thermal Zone 5,                         !- Zone Name
   3072   Ground,                                 !- Outside Boundary Condition
   3073   ,                                       !- Outside Boundary Condition Object
   3074   NoSun,                                  !- Sun Exposure
   3075   NoWind,                                 !- Wind Exposure
   3076   ,                                       !- View Factor to Ground
   3077   ,                                       !- Number of Vertices
   3078   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 1 {m}
   3079   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3080   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3081   0, 7.105427357601e-15, 0;               !- X,Y,Z Vertex 4 {m}
   3082 
   3083 BuildingSurface:Detailed,
   3084   Surface 11,                             !- Name
   3085   Wall,                                   !- Surface Type
   3086   000_Interior Wall,                      !- Construction Name
   3087   Thermal Zone 5,                         !- Zone Name
   3088   Surface,                                !- Outside Boundary Condition
   3089   Surface 3,                              !- Outside Boundary Condition Object
   3090   NoSun,                                  !- Sun Exposure
   3091   NoWind,                                 !- Wind Exposure
   3092   ,                                       !- View Factor to Ground
   3093   ,                                       !- Number of Vertices
   3094   -3, 3.00000000000001, 4,                !- X,Y,Z Vertex 1 {m}
   3095   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
   3096   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
   3097   0, 7.105427357601e-15, 4;               !- X,Y,Z Vertex 4 {m}
   3098 
   3099 BuildingSurface:Detailed,
   3100   Surface 10,                             !- Name
   3101   Wall,                                   !- Surface Type
   3102   000_Interior Wall,                      !- Construction Name
   3103   Thermal Zone 5,                         !- Zone Name
   3104   Surface,                                !- Outside Boundary Condition
   3105   Surface 27,                             !- Outside Boundary Condition Object
   3106   NoSun,                                  !- Sun Exposure
   3107   NoWind,                                 !- Wind Exposure
   3108   ,                                       !- View Factor to Ground
   3109   ,                                       !- Number of Vertices
   3110   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3111   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
   3112   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   3113   41.9583152331272, 7.105427357601e-15, 4; !- X,Y,Z Vertex 4 {m}
   3114 
   3115 BuildingSurface:Detailed,
   3116   Surface 8,                              !- Name
   3117   Wall,                                   !- Surface Type
   3118   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3119   Thermal Zone 5,                         !- Zone Name
   3120   Outdoors,                               !- Outside Boundary Condition
   3121   ,                                       !- Outside Boundary Condition Object
   3122   SunExposed,                             !- Sun Exposure
   3123   WindExposed,                            !- Wind Exposure
   3124   ,                                       !- View Factor to Ground
   3125   ,                                       !- Number of Vertices
   3126   44.9583152331272, 3.00000000000001, 4,  !- X,Y,Z Vertex 1 {m}
   3127   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   3128   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
   3129   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3130 
   3131 FenestrationSurface:Detailed,
   3132   Sub Surface 6,                          !- Name
   3133   Window,                                 !- Surface Type
   3134   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3135   Surface 8,                              !- Building Surface Name
   3136   ,                                       !- Outside Boundary Condition Object
   3137   ,                                       !- View Factor to Ground
   3138   ,                                       !- Shading Control Name
   3139   ,                                       !- Frame and Divider Name
   3140   ,                                       !- Multiplier
   3141   ,                                       !- Number of Vertices
   3142   44.9329152331272, 3.00000000000001, 1.40042415057222, !- X,Y,Z Vertex 1 {m}
   3143   44.9329152331272, 3.00000000000001, 1,  !- X,Y,Z Vertex 2 {m}
   3144   -2.9746, 3.00000000000001, 1,           !- X,Y,Z Vertex 3 {m}
   3145   -2.9746, 3.00000000000001, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   3146 
   3147 BuildingSurface:Detailed,
   3148   Surface 12,                             !- Name
   3149   Ceiling,                                !- Surface Type
   3150   000_Interior Ceiling,                   !- Construction Name
   3151   Thermal Zone 5,                         !- Zone Name
   3152   Surface,                                !- Outside Boundary Condition
   3153   Surface 37,                             !- Outside Boundary Condition Object
   3154   NoSun,                                  !- Sun Exposure
   3155   NoWind,                                 !- Wind Exposure
   3156   ,                                       !- View Factor to Ground
   3157   ,                                       !- Number of Vertices
   3158   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   3159   41.9583152331272, 7.105427357601e-15, 4, !- X,Y,Z Vertex 2 {m}
   3160   44.9583152331272, 3.00000000000001, 4,  !- X,Y,Z Vertex 3 {m}
   3161   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   3162 
   3163 BuildingSurface:Detailed,
   3164   Surface 9,                              !- Name
   3165   Wall,                                   !- Surface Type
   3166   000_Interior Wall,                      !- Construction Name
   3167   Thermal Zone 5,                         !- Zone Name
   3168   Surface,                                !- Outside Boundary Condition
   3169   Surface 17,                             !- Outside Boundary Condition Object
   3170   NoSun,                                  !- Sun Exposure
   3171   NoWind,                                 !- Wind Exposure
   3172   ,                                       !- View Factor to Ground
   3173   ,                                       !- Number of Vertices
   3174   41.9583152331272, 7.105427357601e-15, 4, !- X,Y,Z Vertex 1 {m}
   3175   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
   3176   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 3 {m}
   3177   44.9583152331272, 3.00000000000001, 4;  !- X,Y,Z Vertex 4 {m}
   3178 
   3179 ZoneControl:Thermostat,
   3180   Thermal Zone 5 Thermostat,              !- Name
   3181   Thermal Zone 5,                         !- Zone or ZoneList Name
   3182   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3183   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3184   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3185 
   3186 Schedule:Compact,
   3187   Thermal Zone 5 Thermostat Schedule,     !- Name
   3188   ,                                       !- Schedule Type Limits Name
   3189   Through: 12/31,                         !- Field 1
   3190   For: AllDays,                           !- Field 2
   3191   Until: 24:00,                           !- Field 3
   3192   4;                                      !- Field 4
   3193 
   3194 ZoneHVAC:EquipmentConnections,
   3195   Thermal Zone 5,                         !- Zone Name
   3196   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3197   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3198   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3199   Node 5,                                 !- Zone Air Node Name
   3200   Node 78;                                !- Zone Return Air Node Name
   3201 
   3202 NodeList,
   3203   Port List 9,                            !- Name
   3204   Node 77;                                !- Node Name 1
   3205 
   3206 ZoneHVAC:EquipmentList,
   3207   Zone HVAC Equipment List 5,             !- Name
   3208   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3209   ZoneHVAC:AirDistributionUnit {932673f1-2231-429d-be9e-ba321bd03e09}, !- Zone Equipment Name 1
   3210   1,                                      !- Zone Equipment Cooling Sequence 1
   3211   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3212 
   3213 Sizing:Zone,
   3214   Thermal Zone 5,                         !- Zone or ZoneList Name
   3215   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3216   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3217   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3218   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3219   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3220   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3221   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3222   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3223   ,                                       !- Design Specification Outdoor Air Object Name
   3224   ,                                       !- Zone Heating Sizing Factor
   3225   ,                                       !- Zone Cooling Sizing Factor
   3226   DesignDay,                              !- Cooling Design Air Flow Method
   3227   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3228   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3229   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3230   0,                                      !- Cooling Minimum Air Flow Fraction
   3231   DesignDay,                              !- Heating Design Air Flow Method
   3232   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3233   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3234   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3235   0.3;                                    !- Heating Maximum Air Flow Fraction
   3236 
   3237 DesignSpecification:ZoneAirDistribution,
   3238   {bc1bc5a0-e393-497e-9418-36946fde59da}, !- Name
   3239   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3240   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3241 
   3242 Zone,
   3243   Thermal Zone 9,                         !- Name
   3244   -0,                                     !- Direction of Relative North {deg}
   3245   0,                                      !- X Origin {m}
   3246   0,                                      !- Y Origin {m}
   3247   0,                                      !- Z Origin {m}
   3248   ,                                       !- Type
   3249   ,                                       !- Multiplier
   3250   ,                                       !- Ceiling Height {m}
   3251   ,                                       !- Volume {m3}
   3252   ,                                       !- Floor Area {m2}
   3253   ,                                       !- Zone Inside Convection Algorithm
   3254   ;                                       !- Zone Outside Convection Algorithm
   3255 
   3256 BuildingSurface:Detailed,
   3257   Surface 20,                             !- Name
   3258   Wall,                                   !- Surface Type
   3259   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3260   Thermal Zone 9,                         !- Zone Name
   3261   Outdoors,                               !- Outside Boundary Condition
   3262   ,                                       !- Outside Boundary Condition Object
   3263   SunExposed,                             !- Sun Exposure
   3264   WindExposed,                            !- Wind Exposure
   3265   ,                                       !- View Factor to Ground
   3266   ,                                       !- Number of Vertices
   3267   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3268   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3269   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3270   47.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3271 
   3272 FenestrationSurface:Detailed,
   3273   Sub Surface 8,                          !- Name
   3274   Window,                                 !- Surface Type
   3275   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3276   Surface 20,                             !- Building Surface Name
   3277   ,                                       !- Outside Boundary Condition Object
   3278   ,                                       !- View Factor to Ground
   3279   ,                                       !- Shading Control Name
   3280   ,                                       !- Frame and Divider Name
   3281   ,                                       !- Multiplier
   3282   ,                                       !- Number of Vertices
   3283   0.0254, 0, 1.40042415057222,            !- X,Y,Z Vertex 1 {m}
   3284   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3285   47.9329152331272, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3286   47.9329152331272, 0, 1.40042415057222;  !- X,Y,Z Vertex 4 {m}
   3287 
   3288 BuildingSurface:Detailed,
   3289   Surface 24,                             !- Name
   3290   Ceiling,                                !- Surface Type
   3291   000_Interior Ceiling,                   !- Construction Name
   3292   Thermal Zone 9,                         !- Zone Name
   3293   Surface,                                !- Outside Boundary Condition
   3294   Surface 49,                             !- Outside Boundary Condition Object
   3295   NoSun,                                  !- Sun Exposure
   3296   NoWind,                                 !- Wind Exposure
   3297   ,                                       !- View Factor to Ground
   3298   ,                                       !- Number of Vertices
   3299   44.9583152331272, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3300   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3301   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3302   47.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3303 
   3304 BuildingSurface:Detailed,
   3305   Surface 23,                             !- Name
   3306   Wall,                                   !- Surface Type
   3307   000_Interior Wall,                      !- Construction Name
   3308   Thermal Zone 9,                         !- Zone Name
   3309   Surface,                                !- Outside Boundary Condition
   3310   Surface 15,                             !- Outside Boundary Condition Object
   3311   NoSun,                                  !- Sun Exposure
   3312   NoWind,                                 !- Wind Exposure
   3313   ,                                       !- View Factor to Ground
   3314   ,                                       !- Number of Vertices
   3315   47.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3316   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3317   44.9583152331272, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3318   44.9583152331272, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3319 
   3320 BuildingSurface:Detailed,
   3321   Surface 19,                             !- Name
   3322   Floor,                                  !- Surface Type
   3323   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3324   Thermal Zone 9,                         !- Zone Name
   3325   Ground,                                 !- Outside Boundary Condition
   3326   ,                                       !- Outside Boundary Condition Object
   3327   NoSun,                                  !- Sun Exposure
   3328   NoWind,                                 !- Wind Exposure
   3329   ,                                       !- View Factor to Ground
   3330   ,                                       !- Number of Vertices
   3331   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3332   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3333   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3334   44.9583152331272, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3335 
   3336 BuildingSurface:Detailed,
   3337   Surface 22,                             !- Name
   3338   Wall,                                   !- Surface Type
   3339   000_Interior Wall,                      !- Construction Name
   3340   Thermal Zone 9,                         !- Zone Name
   3341   Surface,                                !- Outside Boundary Condition
   3342   Surface 29,                             !- Outside Boundary Condition Object
   3343   NoSun,                                  !- Sun Exposure
   3344   NoWind,                                 !- Wind Exposure
   3345   ,                                       !- View Factor to Ground
   3346   ,                                       !- Number of Vertices
   3347   44.9583152331272, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3348   44.9583152331272, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3349   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3350   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3351 
   3352 BuildingSurface:Detailed,
   3353   Surface 21,                             !- Name
   3354   Wall,                                   !- Surface Type
   3355   000_Interior Wall,                      !- Construction Name
   3356   Thermal Zone 9,                         !- Zone Name
   3357   Surface,                                !- Outside Boundary Condition
   3358   Surface 5,                              !- Outside Boundary Condition Object
   3359   NoSun,                                  !- Sun Exposure
   3360   NoWind,                                 !- Wind Exposure
   3361   ,                                       !- View Factor to Ground
   3362   ,                                       !- Number of Vertices
   3363   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3364   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3365   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3366   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3367 
   3368 ZoneControl:Thermostat,
   3369   Thermal Zone 9 Thermostat,              !- Name
   3370   Thermal Zone 9,                         !- Zone or ZoneList Name
   3371   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3372   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3373   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3374 
   3375 Schedule:Compact,
   3376   Thermal Zone 9 Thermostat Schedule,     !- Name
   3377   ,                                       !- Schedule Type Limits Name
   3378   Through: 12/31,                         !- Field 1
   3379   For: AllDays,                           !- Field 2
   3380   Until: 24:00,                           !- Field 3
   3381   4;                                      !- Field 4
   3382 
   3383 ZoneHVAC:EquipmentConnections,
   3384   Thermal Zone 9,                         !- Zone Name
   3385   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3386   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3387   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3388   Node 9,                                 !- Zone Air Node Name
   3389   Node 73;                                !- Zone Return Air Node Name
   3390 
   3391 NodeList,
   3392   Port List 17,                           !- Name
   3393   Node 72;                                !- Node Name 1
   3394 
   3395 ZoneHVAC:EquipmentList,
   3396   Zone HVAC Equipment List 9,             !- Name
   3397   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3398   ZoneHVAC:AirDistributionUnit {cc521b98-eb7e-48fb-bab5-c122a61aca0c}, !- Zone Equipment Name 1
   3399   1,                                      !- Zone Equipment Cooling Sequence 1
   3400   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3401 
   3402 Sizing:Zone,
   3403   Thermal Zone 9,                         !- Zone or ZoneList Name
   3404   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3405   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3406   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3407   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3408   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3409   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3410   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3411   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3412   ,                                       !- Design Specification Outdoor Air Object Name
   3413   ,                                       !- Zone Heating Sizing Factor
   3414   ,                                       !- Zone Cooling Sizing Factor
   3415   DesignDay,                              !- Cooling Design Air Flow Method
   3416   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3417   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3418   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3419   0,                                      !- Cooling Minimum Air Flow Fraction
   3420   DesignDay,                              !- Heating Design Air Flow Method
   3421   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3422   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3423   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3424   0.3;                                    !- Heating Maximum Air Flow Fraction
   3425 
   3426 DesignSpecification:ZoneAirDistribution,
   3427   {92c794d2-d2f7-4cc8-b164-e5451490393b}, !- Name
   3428   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3429   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3430 
   3431 Zone,
   3432   Thermal Zone 2,                         !- Name
   3433   -0,                                     !- Direction of Relative North {deg}
   3434   0,                                      !- X Origin {m}
   3435   0,                                      !- Y Origin {m}
   3436   4,                                      !- Z Origin {m}
   3437   ,                                       !- Type
   3438   ,                                       !- Multiplier
   3439   ,                                       !- Ceiling Height {m}
   3440   ,                                       !- Volume {m3}
   3441   ,                                       !- Floor Area {m2}
   3442   ,                                       !- Zone Inside Convection Algorithm
   3443   ;                                       !- Zone Outside Convection Algorithm
   3444 
   3445 BuildingSurface:Detailed,
   3446   Surface 51,                             !- Name
   3447   Wall,                                   !- Surface Type
   3448   000_Interior Wall,                      !- Construction Name
   3449   Thermal Zone 2,                         !- Zone Name
   3450   Surface,                                !- Outside Boundary Condition
   3451   Surface 35,                             !- Outside Boundary Condition Object
   3452   NoSun,                                  !- Sun Exposure
   3453   NoWind,                                 !- Wind Exposure
   3454   ,                                       !- View Factor to Ground
   3455   ,                                       !- Number of Vertices
   3456   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3457   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3458   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3459   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3460 
   3461 BuildingSurface:Detailed,
   3462   Surface 50,                             !- Name
   3463   Wall,                                   !- Surface Type
   3464   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3465   Thermal Zone 2,                         !- Zone Name
   3466   Outdoors,                               !- Outside Boundary Condition
   3467   ,                                       !- Outside Boundary Condition Object
   3468   SunExposed,                             !- Sun Exposure
   3469   WindExposed,                            !- Wind Exposure
   3470   ,                                       !- View Factor to Ground
   3471   ,                                       !- Number of Vertices
   3472   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3473   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3474   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3475   47.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3476 
   3477 FenestrationSurface:Detailed,
   3478   Sub Surface 1,                          !- Name
   3479   Window,                                 !- Surface Type
   3480   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3481   Surface 50,                             !- Building Surface Name
   3482   ,                                       !- Outside Boundary Condition Object
   3483   ,                                       !- View Factor to Ground
   3484   ,                                       !- Shading Control Name
   3485   ,                                       !- Frame and Divider Name
   3486   ,                                       !- Multiplier
   3487   ,                                       !- Number of Vertices
   3488   0.0254, 0, 1.40042415057222,            !- X,Y,Z Vertex 1 {m}
   3489   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3490   47.9329152331272, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3491   47.9329152331272, 0, 1.40042415057222;  !- X,Y,Z Vertex 4 {m}
   3492 
   3493 BuildingSurface:Detailed,
   3494   Surface 54,                             !- Name
   3495   Roof,                                   !- Surface Type
   3496   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3497   Thermal Zone 2,                         !- Zone Name
   3498   Outdoors,                               !- Outside Boundary Condition
   3499   ,                                       !- Outside Boundary Condition Object
   3500   SunExposed,                             !- Sun Exposure
   3501   WindExposed,                            !- Wind Exposure
   3502   ,                                       !- View Factor to Ground
   3503   ,                                       !- Number of Vertices
   3504   44.9583152331272, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3505   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3506   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3507   47.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3508 
   3509 BuildingSurface:Detailed,
   3510   Surface 52,                             !- Name
   3511   Wall,                                   !- Surface Type
   3512   000_Interior Wall,                      !- Construction Name
   3513   Thermal Zone 2,                         !- Zone Name
   3514   Surface,                                !- Outside Boundary Condition
   3515   Surface 59,                             !- Outside Boundary Condition Object
   3516   NoSun,                                  !- Sun Exposure
   3517   NoWind,                                 !- Wind Exposure
   3518   ,                                       !- View Factor to Ground
   3519   ,                                       !- Number of Vertices
   3520   44.9583152331272, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3521   44.9583152331272, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3522   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3523   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3524 
   3525 BuildingSurface:Detailed,
   3526   Surface 49,                             !- Name
   3527   Floor,                                  !- Surface Type
   3528   000_Interior Floor,                     !- Construction Name
   3529   Thermal Zone 2,                         !- Zone Name
   3530   Surface,                                !- Outside Boundary Condition
   3531   Surface 24,                             !- Outside Boundary Condition Object
   3532   NoSun,                                  !- Sun Exposure
   3533   NoWind,                                 !- Wind Exposure
   3534   ,                                       !- View Factor to Ground
   3535   ,                                       !- Number of Vertices
   3536   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3537   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3538   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3539   44.9583152331272, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3540 
   3541 BuildingSurface:Detailed,
   3542   Surface 53,                             !- Name
   3543   Wall,                                   !- Surface Type
   3544   000_Interior Wall,                      !- Construction Name
   3545   Thermal Zone 2,                         !- Zone Name
   3546   Surface,                                !- Outside Boundary Condition
   3547   Surface 45,                             !- Outside Boundary Condition Object
   3548   NoSun,                                  !- Sun Exposure
   3549   NoWind,                                 !- Wind Exposure
   3550   ,                                       !- View Factor to Ground
   3551   ,                                       !- Number of Vertices
   3552   47.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3553   47.9583152331272, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3554   44.9583152331272, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3555   44.9583152331272, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3556 
   3557 ZoneControl:Thermostat,
   3558   Thermal Zone 2 Thermostat,              !- Name
   3559   Thermal Zone 2,                         !- Zone or ZoneList Name
   3560   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3561   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3562   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3563 
   3564 Schedule:Compact,
   3565   Thermal Zone 2 Thermostat Schedule,     !- Name
   3566   ,                                       !- Schedule Type Limits Name
   3567   Through: 12/31,                         !- Field 1
   3568   For: AllDays,                           !- Field 2
   3569   Until: 24:00,                           !- Field 3
   3570   4;                                      !- Field 4
   3571 
   3572 ZoneHVAC:EquipmentConnections,
   3573   Thermal Zone 2,                         !- Zone Name
   3574   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3575   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3576   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3577   Node 2,                                 !- Zone Air Node Name
   3578   Node 43;                                !- Zone Return Air Node Name
   3579 
   3580 NodeList,
   3581   Port List 3,                            !- Name
   3582   Node 42;                                !- Node Name 1
   3583 
   3584 ZoneHVAC:EquipmentList,
   3585   Zone HVAC Equipment List 2,             !- Name
   3586   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3587   ZoneHVAC:AirDistributionUnit {79f6ee3b-2140-4cb9-8fcc-8022460b4efa}, !- Zone Equipment Name 1
   3588   1,                                      !- Zone Equipment Cooling Sequence 1
   3589   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3590 
   3591 Sizing:Zone,
   3592   Thermal Zone 2,                         !- Zone or ZoneList Name
   3593   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3594   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3595   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3596   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3597   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3598   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3599   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3600   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3601   ,                                       !- Design Specification Outdoor Air Object Name
   3602   ,                                       !- Zone Heating Sizing Factor
   3603   ,                                       !- Zone Cooling Sizing Factor
   3604   DesignDay,                              !- Cooling Design Air Flow Method
   3605   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3606   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3607   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3608   0,                                      !- Cooling Minimum Air Flow Fraction
   3609   DesignDay,                              !- Heating Design Air Flow Method
   3610   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3611   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3612   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3613   0.3;                                    !- Heating Maximum Air Flow Fraction
   3614 
   3615 DesignSpecification:ZoneAirDistribution,
   3616   {9a67cdd2-0eb2-4aa0-b35e-02ba71470d14}, !- Name
   3617   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3618   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3619 
   3620 Zone,
   3621   Thermal Zone 7,                         !- Name
   3622   -0,                                     !- Direction of Relative North {deg}
   3623   3,                                      !- X Origin {m}
   3624   3,                                      !- Y Origin {m}
   3625   4,                                      !- Z Origin {m}
   3626   ,                                       !- Type
   3627   ,                                       !- Multiplier
   3628   ,                                       !- Ceiling Height {m}
   3629   ,                                       !- Volume {m3}
   3630   ,                                       !- Floor Area {m2}
   3631   ,                                       !- Zone Inside Convection Algorithm
   3632   ;                                       !- Zone Outside Convection Algorithm
   3633 
   3634 BuildingSurface:Detailed,
   3635   Surface 59,                             !- Name
   3636   Wall,                                   !- Surface Type
   3637   000_Interior Wall,                      !- Construction Name
   3638   Thermal Zone 7,                         !- Zone Name
   3639   Surface,                                !- Outside Boundary Condition
   3640   Surface 52,                             !- Outside Boundary Condition Object
   3641   NoSun,                                  !- Sun Exposure
   3642   NoWind,                                 !- Wind Exposure
   3643   ,                                       !- View Factor to Ground
   3644   ,                                       !- Number of Vertices
   3645   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3646   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3647   41.9583152331272, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3648   41.9583152331272, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3649 
   3650 BuildingSurface:Detailed,
   3651   Surface 57,                             !- Name
   3652   Wall,                                   !- Surface Type
   3653   000_Interior Wall,                      !- Construction Name
   3654   Thermal Zone 7,                         !- Zone Name
   3655   Surface,                                !- Outside Boundary Condition
   3656   Surface 40,                             !- Outside Boundary Condition Object
   3657   NoSun,                                  !- Sun Exposure
   3658   NoWind,                                 !- Wind Exposure
   3659   ,                                       !- View Factor to Ground
   3660   ,                                       !- Number of Vertices
   3661   41.9583152331272, 41.9583152331272, 4,  !- X,Y,Z Vertex 1 {m}
   3662   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 2 {m}
   3663   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 3 {m}
   3664   0, 41.9583152331272, 4;                 !- X,Y,Z Vertex 4 {m}
   3665 
   3666 BuildingSurface:Detailed,
   3667   Surface 60,                             !- Name
   3668   Roof,                                   !- Surface Type
   3669   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3670   Thermal Zone 7,                         !- Zone Name
   3671   Outdoors,                               !- Outside Boundary Condition
   3672   ,                                       !- Outside Boundary Condition Object
   3673   SunExposed,                             !- Sun Exposure
   3674   WindExposed,                            !- Wind Exposure
   3675   ,                                       !- View Factor to Ground
   3676   ,                                       !- Number of Vertices
   3677   41.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3678   41.9583152331272, 41.9583152331272, 4,  !- X,Y,Z Vertex 2 {m}
   3679   0, 41.9583152331272, 4,                 !- X,Y,Z Vertex 3 {m}
   3680   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3681 
   3682 BuildingSurface:Detailed,
   3683   Surface 55,                             !- Name
   3684   Floor,                                  !- Surface Type
   3685   000_Interior Floor,                     !- Construction Name
   3686   Thermal Zone 7,                         !- Zone Name
   3687   Surface,                                !- Outside Boundary Condition
   3688   Surface 30,                             !- Outside Boundary Condition Object
   3689   NoSun,                                  !- Sun Exposure
   3690   NoWind,                                 !- Wind Exposure
   3691   ,                                       !- View Factor to Ground
   3692   ,                                       !- Number of Vertices
   3693   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3694   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   3695   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   3696   41.9583152331272, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3697 
   3698 BuildingSurface:Detailed,
   3699   Surface 56,                             !- Name
   3700   Wall,                                   !- Surface Type
   3701   000_Interior Wall,                      !- Construction Name
   3702   Thermal Zone 7,                         !- Zone Name
   3703   Surface,                                !- Outside Boundary Condition
   3704   Surface 34,                             !- Outside Boundary Condition Object
   3705   NoSun,                                  !- Sun Exposure
   3706   NoWind,                                 !- Wind Exposure
   3707   ,                                       !- View Factor to Ground
   3708   ,                                       !- Number of Vertices
   3709   0, 41.9583152331272, 4,                 !- X,Y,Z Vertex 1 {m}
   3710   0, 41.9583152331272, 0,                 !- X,Y,Z Vertex 2 {m}
   3711   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3712   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3713 
   3714 BuildingSurface:Detailed,
   3715   Surface 58,                             !- Name
   3716   Wall,                                   !- Surface Type
   3717   000_Interior Wall,                      !- Construction Name
   3718   Thermal Zone 7,                         !- Zone Name
   3719   Surface,                                !- Outside Boundary Condition
   3720   Surface 46,                             !- Outside Boundary Condition Object
   3721   NoSun,                                  !- Sun Exposure
   3722   NoWind,                                 !- Wind Exposure
   3723   ,                                       !- View Factor to Ground
   3724   ,                                       !- Number of Vertices
   3725   41.9583152331272, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3726   41.9583152331272, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3727   41.9583152331272, 41.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   3728   41.9583152331272, 41.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   3729 
   3730 ZoneControl:Thermostat,
   3731   Thermal Zone 7 Thermostat,              !- Name
   3732   Thermal Zone 7,                         !- Zone or ZoneList Name
   3733   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3734   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3735   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3736 
   3737 Schedule:Compact,
   3738   Thermal Zone 7 Thermostat Schedule,     !- Name
   3739   ,                                       !- Schedule Type Limits Name
   3740   Through: 12/31,                         !- Field 1
   3741   For: AllDays,                           !- Field 2
   3742   Until: 24:00,                           !- Field 3
   3743   4;                                      !- Field 4
   3744 
   3745 ZoneHVAC:EquipmentConnections,
   3746   Thermal Zone 7,                         !- Zone Name
   3747   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3748   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3749   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3750   Node 7,                                 !- Zone Air Node Name
   3751   Node 63;                                !- Zone Return Air Node Name
   3752 
   3753 NodeList,
   3754   Port List 13,                           !- Name
   3755   Node 62;                                !- Node Name 1
   3756 
   3757 ZoneHVAC:EquipmentList,
   3758   Zone HVAC Equipment List 7,             !- Name
   3759   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3760   ZoneHVAC:AirDistributionUnit {cc3746d7-a79a-41ed-b729-61607f83edb9}, !- Zone Equipment Name 1
   3761   1,                                      !- Zone Equipment Cooling Sequence 1
   3762   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3763 
   3764 Sizing:Zone,
   3765   Thermal Zone 7,                         !- Zone or ZoneList Name
   3766   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3767   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3768   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3769   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3770   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3771   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3772   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3773   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3774   ,                                       !- Design Specification Outdoor Air Object Name
   3775   ,                                       !- Zone Heating Sizing Factor
   3776   ,                                       !- Zone Cooling Sizing Factor
   3777   DesignDay,                              !- Cooling Design Air Flow Method
   3778   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3779   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3780   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3781   0,                                      !- Cooling Minimum Air Flow Fraction
   3782   DesignDay,                              !- Heating Design Air Flow Method
   3783   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3784   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3785   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3786   0.3;                                    !- Heating Maximum Air Flow Fraction
   3787 
   3788 DesignSpecification:ZoneAirDistribution,
   3789   {ed0b45ea-14e2-41d1-a68a-9885828801e6}, !- Name
   3790   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3791   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3792 
   3793 Zone,
   3794   Thermal Zone 6,                         !- Name
   3795   -0,                                     !- Direction of Relative North {deg}
   3796   44.9583152331272,                       !- X Origin {m}
   3797   3,                                      !- Y Origin {m}
   3798   0,                                      !- Z Origin {m}
   3799   ,                                       !- Type
   3800   ,                                       !- Multiplier
   3801   ,                                       !- Ceiling Height {m}
   3802   ,                                       !- Volume {m3}
   3803   ,                                       !- Floor Area {m2}
   3804   ,                                       !- Zone Inside Convection Algorithm
   3805   ;                                       !- Zone Outside Convection Algorithm
   3806 
   3807 BuildingSurface:Detailed,
   3808   Surface 17,                             !- Name
   3809   Wall,                                   !- Surface Type
   3810   000_Interior Wall,                      !- Construction Name
   3811   Thermal Zone 6,                         !- Zone Name
   3812   Surface,                                !- Outside Boundary Condition
   3813   Surface 9,                              !- Outside Boundary Condition Object
   3814   NoSun,                                  !- Sun Exposure
   3815   NoWind,                                 !- Wind Exposure
   3816   ,                                       !- View Factor to Ground
   3817   ,                                       !- Number of Vertices
   3818   3.00000000000001, 44.9583152331272, 4,  !- X,Y,Z Vertex 1 {m}
   3819   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 2 {m}
   3820   7.105427357601e-15, 41.9583152331272, 0, !- X,Y,Z Vertex 3 {m}
   3821   7.105427357601e-15, 41.9583152331272, 4; !- X,Y,Z Vertex 4 {m}
   3822 
   3823 BuildingSurface:Detailed,
   3824   Surface 16,                             !- Name
   3825   Wall,                                   !- Surface Type
   3826   000_Interior Wall,                      !- Construction Name
   3827   Thermal Zone 6,                         !- Zone Name
   3828   Surface,                                !- Outside Boundary Condition
   3829   Surface 28,                             !- Outside Boundary Condition Object
   3830   NoSun,                                  !- Sun Exposure
   3831   NoWind,                                 !- Wind Exposure
   3832   ,                                       !- View Factor to Ground
   3833   ,                                       !- Number of Vertices
   3834   7.105427357601e-15, 41.9583152331272, 4, !- X,Y,Z Vertex 1 {m}
   3835   7.105427357601e-15, 41.9583152331272, 0, !- X,Y,Z Vertex 2 {m}
   3836   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   3837   7.105427357601e-15, 0, 4;               !- X,Y,Z Vertex 4 {m}
   3838 
   3839 BuildingSurface:Detailed,
   3840   Surface 14,                             !- Name
   3841   Wall,                                   !- Surface Type
   3842   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3843   Thermal Zone 6,                         !- Zone Name
   3844   Outdoors,                               !- Outside Boundary Condition
   3845   ,                                       !- Outside Boundary Condition Object
   3846   SunExposed,                             !- Sun Exposure
   3847   WindExposed,                            !- Wind Exposure
   3848   ,                                       !- View Factor to Ground
   3849   ,                                       !- Number of Vertices
   3850   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3851   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3852   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 3 {m}
   3853   3.00000000000001, 44.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   3854 
   3855 FenestrationSurface:Detailed,
   3856   Sub Surface 2,                          !- Name
   3857   Window,                                 !- Surface Type
   3858   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3859   Surface 14,                             !- Building Surface Name
   3860   ,                                       !- Outside Boundary Condition Object
   3861   ,                                       !- View Factor to Ground
   3862   ,                                       !- Shading Control Name
   3863   ,                                       !- Frame and Divider Name
   3864   ,                                       !- Multiplier
   3865   ,                                       !- Number of Vertices
   3866   3.00000000000001, -2.9746, 1.40042415057222, !- X,Y,Z Vertex 1 {m}
   3867   3.00000000000001, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3868   3.00000000000001, 44.9329152331272, 1,  !- X,Y,Z Vertex 3 {m}
   3869   3.00000000000001, 44.9329152331272, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   3870 
   3871 BuildingSurface:Detailed,
   3872   Surface 18,                             !- Name
   3873   Ceiling,                                !- Surface Type
   3874   000_Interior Ceiling,                   !- Construction Name
   3875   Thermal Zone 6,                         !- Zone Name
   3876   Surface,                                !- Outside Boundary Condition
   3877   Surface 43,                             !- Outside Boundary Condition Object
   3878   NoSun,                                  !- Sun Exposure
   3879   NoWind,                                 !- Wind Exposure
   3880   ,                                       !- View Factor to Ground
   3881   ,                                       !- Number of Vertices
   3882   7.105427357601e-15, 41.9583152331272, 4, !- X,Y,Z Vertex 1 {m}
   3883   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 2 {m}
   3884   3.00000000000001, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3885   3.00000000000001, 44.9583152331272, 4;  !- X,Y,Z Vertex 4 {m}
   3886 
   3887 BuildingSurface:Detailed,
   3888   Surface 13,                             !- Name
   3889   Floor,                                  !- Surface Type
   3890   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3891   Thermal Zone 6,                         !- Zone Name
   3892   Ground,                                 !- Outside Boundary Condition
   3893   ,                                       !- Outside Boundary Condition Object
   3894   NoSun,                                  !- Sun Exposure
   3895   NoWind,                                 !- Wind Exposure
   3896   ,                                       !- View Factor to Ground
   3897   ,                                       !- Number of Vertices
   3898   3.00000000000001, 44.9583152331272, 0,  !- X,Y,Z Vertex 1 {m}
   3899   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3900   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
   3901   7.105427357601e-15, 41.9583152331272, 0; !- X,Y,Z Vertex 4 {m}
   3902 
   3903 BuildingSurface:Detailed,
   3904   Surface 15,                             !- Name
   3905   Wall,                                   !- Surface Type
   3906   000_Interior Wall,                      !- Construction Name
   3907   Thermal Zone 6,                         !- Zone Name
   3908   Surface,                                !- Outside Boundary Condition
   3909   Surface 23,                             !- Outside Boundary Condition Object
   3910   NoSun,                                  !- Sun Exposure
   3911   NoWind,                                 !- Wind Exposure
   3912   ,                                       !- View Factor to Ground
   3913   ,                                       !- Number of Vertices
   3914   7.105427357601e-15, 0, 4,               !- X,Y,Z Vertex 1 {m}
   3915   7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
   3916   3.00000000000001, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3917   3.00000000000001, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3918 
   3919 ZoneControl:Thermostat,
   3920   Thermal Zone 6 Thermostat,              !- Name
   3921   Thermal Zone 6,                         !- Zone or ZoneList Name
   3922   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3923   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3924   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3925 
   3926 Schedule:Compact,
   3927   Thermal Zone 6 Thermostat Schedule,     !- Name
   3928   ,                                       !- Schedule Type Limits Name
   3929   Through: 12/31,                         !- Field 1
   3930   For: AllDays,                           !- Field 2
   3931   Until: 24:00,                           !- Field 3
   3932   4;                                      !- Field 4
   3933 
   3934 ZoneHVAC:EquipmentConnections,
   3935   Thermal Zone 6,                         !- Zone Name
   3936   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3937   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3938   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3939   Node 6,                                 !- Zone Air Node Name
   3940   Node 48;                                !- Zone Return Air Node Name
   3941 
   3942 NodeList,
   3943   Port List 11,                           !- Name
   3944   Node 47;                                !- Node Name 1
   3945 
   3946 ZoneHVAC:EquipmentList,
   3947   Zone HVAC Equipment List 6,             !- Name
   3948   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3949   ZoneHVAC:AirDistributionUnit {171785cc-9a7c-41af-a86b-35f732613be2}, !- Zone Equipment Name 1
   3950   1,                                      !- Zone Equipment Cooling Sequence 1
   3951   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3952 
   3953 Sizing:Zone,
   3954   Thermal Zone 6,                         !- Zone or ZoneList Name
   3955   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3956   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3957   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3958   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3959   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3960   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3961   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3962   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3963   ,                                       !- Design Specification Outdoor Air Object Name
   3964   ,                                       !- Zone Heating Sizing Factor
   3965   ,                                       !- Zone Cooling Sizing Factor
   3966   DesignDay,                              !- Cooling Design Air Flow Method
   3967   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3968   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3969   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3970   0,                                      !- Cooling Minimum Air Flow Fraction
   3971   DesignDay,                              !- Heating Design Air Flow Method
   3972   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3973   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3974   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3975   0.3;                                    !- Heating Maximum Air Flow Fraction
   3976 
   3977 DesignSpecification:ZoneAirDistribution,
   3978   {644bce2b-d0c0-48ea-be56-b0725bfab3a7}, !- Name
   3979   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3980   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3981 
   3982 Zone,
   3983   Thermal Zone 10,                        !- Name
   3984   -0,                                     !- Direction of Relative North {deg}
   3985   3,                                      !- X Origin {m}
   3986   44.9583152331272,                       !- Y Origin {m}
   3987   4,                                      !- Z Origin {m}
   3988   ,                                       !- Type
   3989   ,                                       !- Multiplier
   3990   ,                                       !- Ceiling Height {m}
   3991   ,                                       !- Volume {m3}
   3992   ,                                       !- Floor Area {m2}
   3993   ,                                       !- Zone Inside Convection Algorithm
   3994   ;                                       !- Zone Outside Convection Algorithm
   3995 
   3996 BuildingSurface:Detailed,
   3997   Surface 42,                             !- Name
   3998   Roof,                                   !- Surface Type
   3999   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4000   Thermal Zone 10,                        !- Zone Name
   4001   Outdoors,                               !- Outside Boundary Condition
   4002   ,                                       !- Outside Boundary Condition Object
   4003   SunExposed,                             !- Sun Exposure
   4004   WindExposed,                            !- Wind Exposure
   4005   ,                                       !- View Factor to Ground
   4006   ,                                       !- Number of Vertices
   4007   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   4008   41.9583152331272, 7.105427357601e-15, 4, !- X,Y,Z Vertex 2 {m}
   4009   44.9583152331272, 3.00000000000001, 4,  !- X,Y,Z Vertex 3 {m}
   4010   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   4011 
   4012 BuildingSurface:Detailed,
   4013   Surface 40,                             !- Name
   4014   Wall,                                   !- Surface Type
   4015   000_Interior Wall,                      !- Construction Name
   4016   Thermal Zone 10,                        !- Zone Name
   4017   Surface,                                !- Outside Boundary Condition
   4018   Surface 57,                             !- Outside Boundary Condition Object
   4019   NoSun,                                  !- Sun Exposure
   4020   NoWind,                                 !- Wind Exposure
   4021   ,                                       !- View Factor to Ground
   4022   ,                                       !- Number of Vertices
   4023   0, 7.105427357601e-15, 4,               !- X,Y,Z Vertex 1 {m}
   4024   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
   4025   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   4026   41.9583152331272, 7.105427357601e-15, 4; !- X,Y,Z Vertex 4 {m}
   4027 
   4028 BuildingSurface:Detailed,
   4029   Surface 37,                             !- Name
   4030   Floor,                                  !- Surface Type
   4031   000_Interior Floor,                     !- Construction Name
   4032   Thermal Zone 10,                        !- Zone Name
   4033   Surface,                                !- Outside Boundary Condition
   4034   Surface 12,                             !- Outside Boundary Condition Object
   4035   NoSun,                                  !- Sun Exposure
   4036   NoWind,                                 !- Wind Exposure
   4037   ,                                       !- View Factor to Ground
   4038   ,                                       !- Number of Vertices
   4039   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 1 {m}
   4040   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   4041   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
   4042   0, 7.105427357601e-15, 0;               !- X,Y,Z Vertex 4 {m}
   4043 
   4044 BuildingSurface:Detailed,
   4045   Surface 39,                             !- Name
   4046   Wall,                                   !- Surface Type
   4047   000_Interior Wall,                      !- Construction Name
   4048   Thermal Zone 10,                        !- Zone Name
   4049   Surface,                                !- Outside Boundary Condition
   4050   Surface 47,                             !- Outside Boundary Condition Object
   4051   NoSun,                                  !- Sun Exposure
   4052   NoWind,                                 !- Wind Exposure
   4053   ,                                       !- View Factor to Ground
   4054   ,                                       !- Number of Vertices
   4055   41.9583152331272, 7.105427357601e-15, 4, !- X,Y,Z Vertex 1 {m}
   4056   41.9583152331272, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
   4057   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 3 {m}
   4058   44.9583152331272, 3.00000000000001, 4;  !- X,Y,Z Vertex 4 {m}
   4059 
   4060 BuildingSurface:Detailed,
   4061   Surface 38,                             !- Name
   4062   Wall,                                   !- Surface Type
   4063   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4064   Thermal Zone 10,                        !- Zone Name
   4065   Outdoors,                               !- Outside Boundary Condition
   4066   ,                                       !- Outside Boundary Condition Object
   4067   SunExposed,                             !- Sun Exposure
   4068   WindExposed,                            !- Wind Exposure
   4069   ,                                       !- View Factor to Ground
   4070   ,                                       !- Number of Vertices
   4071   44.9583152331272, 3.00000000000001, 4,  !- X,Y,Z Vertex 1 {m}
   4072   44.9583152331272, 3.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
   4073   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 3 {m}
   4074   -3, 3.00000000000001, 4;                !- X,Y,Z Vertex 4 {m}
   4075 
   4076 FenestrationSurface:Detailed,
   4077   Sub Surface 5,                          !- Name
   4078   Window,                                 !- Surface Type
   4079   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4080   Surface 38,                             !- Building Surface Name
   4081   ,                                       !- Outside Boundary Condition Object
   4082   ,                                       !- View Factor to Ground
   4083   ,                                       !- Shading Control Name
   4084   ,                                       !- Frame and Divider Name
   4085   ,                                       !- Multiplier
   4086   ,                                       !- Number of Vertices
   4087   44.9329152331272, 3.00000000000001, 1.40042415057222, !- X,Y,Z Vertex 1 {m}
   4088   44.9329152331272, 3.00000000000001, 1,  !- X,Y,Z Vertex 2 {m}
   4089   -2.9746, 3.00000000000001, 1,           !- X,Y,Z Vertex 3 {m}
   4090   -2.9746, 3.00000000000001, 1.40042415057222; !- X,Y,Z Vertex 4 {m}
   4091 
   4092 BuildingSurface:Detailed,
   4093   Surface 41,                             !- Name
   4094   Wall,                                   !- Surface Type
   4095   000_Interior Wall,                      !- Construction Name
   4096   Thermal Zone 10,                        !- Zone Name
   4097   Surface,                                !- Outside Boundary Condition
   4098   Surface 33,                             !- Outside Boundary Condition Object
   4099   NoSun,                                  !- Sun Exposure
   4100   NoWind,                                 !- Wind Exposure
   4101   ,                                       !- View Factor to Ground
   4102   ,                                       !- Number of Vertices
   4103   -3, 3.00000000000001, 4,                !- X,Y,Z Vertex 1 {m}
   4104   -3, 3.00000000000001, 0,                !- X,Y,Z Vertex 2 {m}
   4105   0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 3 {m}
   4106   0, 7.105427357601e-15, 4;               !- X,Y,Z Vertex 4 {m}
   4107 
   4108 ZoneControl:Thermostat,
   4109   Thermal Zone 10 Thermostat,             !- Name
   4110   Thermal Zone 10,                        !- Zone or ZoneList Name
   4111   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4112   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4113   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4114 
   4115 Schedule:Compact,
   4116   Thermal Zone 10 Thermostat Schedule,    !- Name
   4117   ,                                       !- Schedule Type Limits Name
   4118   Through: 12/31,                         !- Field 1
   4119   For: AllDays,                           !- Field 2
   4120   Until: 24:00,                           !- Field 3
   4121   4;                                      !- Field 4
   4122 
   4123 ZoneHVAC:EquipmentConnections,
   4124   Thermal Zone 10,                        !- Zone Name
   4125   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4126   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4127   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4128   Node 10,                                !- Zone Air Node Name
   4129   Node 38;                                !- Zone Return Air Node Name
   4130 
   4131 NodeList,
   4132   Port List 19,                           !- Name
   4133   Node 37;                                !- Node Name 1
   4134 
   4135 ZoneHVAC:EquipmentList,
   4136   Zone HVAC Equipment List 10,            !- Name
   4137   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4138   ZoneHVAC:AirDistributionUnit {b94c7bb1-81f2-4a2f-b704-a4dc1e02940a}, !- Zone Equipment Name 1
   4139   1,                                      !- Zone Equipment Cooling Sequence 1
   4140   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4141 
   4142 Sizing:Zone,
   4143   Thermal Zone 10,                        !- Zone or ZoneList Name
   4144   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4145   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4146   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4147   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4148   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4149   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4150   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4151   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4152   ,                                       !- Design Specification Outdoor Air Object Name
   4153   ,                                       !- Zone Heating Sizing Factor
   4154   ,                                       !- Zone Cooling Sizing Factor
   4155   DesignDay,                              !- Cooling Design Air Flow Method
   4156   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4157   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4158   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4159   0,                                      !- Cooling Minimum Air Flow Fraction
   4160   DesignDay,                              !- Heating Design Air Flow Method
   4161   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4162   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4163   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4164   0.3;                                    !- Heating Maximum Air Flow Fraction
   4165 
   4166 DesignSpecification:ZoneAirDistribution,
   4167   {dc1dba52-8bf3-4f84-ae5b-c7b1a1aaaad0}, !- Name
   4168   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4169   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4170 
   4171 SetpointManager:Scheduled,
   4172   Setpoint Manager Scheduled 2,           !- Name
   4173   Temperature,                            !- Control Variable
   4174   Hot_Water_Temperature,                  !- Schedule Name
   4175   Node 22;                                !- Setpoint Node or NodeList Name
   4176 
   4177 OutputControl:Table:Style,
   4178   HTML;                                   !- Column Separator
   4179 
   4180 Output:Table:SummaryReports,
   4181   AllSummary;                             !- Report Name 1
   4182 
   4183 Output:VariableDictionary,
   4184   IDF,                                    !- Key Field
   4185   Unsorted;                               !- Sort Option
   4186 
   4187 Output:SQLite,
   4188   SimpleAndTabular;                       !- Option Type
   4189 
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         351
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         351
  Number of Defaulted Fields=         232
  Number of Fields with Defaults=         971
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         187
  Number of Autocalculatable Fields =         187
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        5835
 NumOfRVariable(Total)=        5835
 NumOfRVariable(Actual)=          52
 NumOfRVariable(Summed)=          52
 NumOfRVariable(Meter)=          52
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          57
 NumVarMeterArrays=          52
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=           0
 NumConsideredOutputVariables=           0
 MaxConsideredOutputVariables=       10000
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
