! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Name
    6.065177E-01,            !- Coefficient1 Constant
    1.178669E-02,            !- Coefficient2 x
    2.098586E-03,            !- Coefficient3 x**2
    1.532536E-02,            !- Coefficient4 y
    6.756887E-04,            !- Coefficient5 y**2
    -2.629852E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Name
    2.173752E-01,            !- Coefficient1 Constant
    4.394720E-01,            !- Coefficient2 x
    3.431813E-01,            !- Coefficient3 x**2
    0.28,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 2057 kW (585 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes,  !- Name
    2057200,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09722,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Name
    7.737452E-01,            !- Coefficient1 Constant
    -1.249478E-02,           !- Coefficient2 x
    -3.193419E-03,           !- Coefficient3 x**2
    2.110302E-02,            !- Coefficient4 y
    -1.188413E-03,           !- Coefficient5 y**2
    3.820335E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Name
    8.623086E-01,            !- Coefficient1 Constant
    -5.844490E-02,           !- Coefficient2 x
    -2.284745E-03,           !- Coefficient3 x**2
    2.469188E-02,            !- Coefficient4 y
    -1.022604E-03,           !- Coefficient5 y**2
    3.996523E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Name
    4.041274E-01,            !- Coefficient1 Constant
    -3.861525E-01,           !- Coefficient2 x
    9.804493E-01,            !- Coefficient3 x**2
    0.28,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YT 2110kW/7.15COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2110 kW (600 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes,  !- Name
    2110000,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Name
    5.359238E-01,            !- Coefficient1 Constant
    1.785857E-02,            !- Coefficient2 x
    1.579272E-03,            !- Coefficient3 x**2
    4.522868E-02,            !- Coefficient4 y
    -1.632172E-03,           !- Coefficient5 y**2
    6.008061E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Name
    6.270855E-01,            !- Coefficient1 Constant
    -4.119654E-02,           !- Coefficient2 x
    1.327107E-03,            !- Coefficient3 x**2
    2.661446E-02,            !- Coefficient4 y
    -1.856827E-04,           !- Coefficient5 y**2
    5.094942E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Name
    2.469187E-01,            !- Coefficient1 Constant
    1.862690E-01,            !- Coefficient2 x
    5.660904E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2124 kW (604 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name
    2124000,                 !- Reference Capacity {W}
    6.03,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Name
    1.040134E+00,            !- Coefficient1 Constant
    -1.745650E-02,           !- Coefficient2 x
    1.084856E-03,            !- Coefficient3 x**2
    6.629328E-03,            !- Coefficient4 y
    -8.008991E-04,           !- Coefficient5 y**2
    1.567769E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Name
    1.157799E+00,            !- Coefficient1 Constant
    -3.621524E-02,           !- Coefficient2 x
    -3.684818E-03,           !- Coefficient3 x**2
    -1.202959E-02,           !- Coefficient4 y
    -7.378548E-05,           !- Coefficient5 y**2
    3.787365E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Name
    1.051419E-01,            !- Coefficient1 Constant
    2.033679E-01,            !- Coefficient2 x
    6.902026E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2159kW/6.85COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2159 kW (614 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name
    2159200,                 !- Reference Capacity {W}
    6.85,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Name
    6.322235E-01,            !- Coefficient1 Constant
    1.553954E-02,            !- Coefficient2 x
    -9.149770E-03,           !- Coefficient3 x**2
    5.284289E-02,            !- Coefficient4 y
    -2.818835E-03,           !- Coefficient5 y**2
    7.074096E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Name
    9.106730E-01,            !- Coefficient1 Constant
    -3.786410E-03,           !- Coefficient2 x
    -1.084261E-03,           !- Coefficient3 x**2
    -7.148246E-03,           !- Coefficient4 y
    5.178799E-04,            !- Coefficient5 y**2
    1.818623E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Name
    2.595694E-01,            !- Coefficient1 Constant
    1.889684E-01,            !- Coefficient2 x
    5.518450E-01,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2184 kW (621 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes,  !- Name
    2183800,                 !- Reference Capacity {W}
    6.78,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04883,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Name
    1.235680E+00,            !- Coefficient1 Constant
    2.213527E-02,            !- Coefficient2 x
    -1.770186E-03,           !- Coefficient3 x**2
    -1.131594E-02,           !- Coefficient4 y
    -5.008696E-04,           !- Coefficient5 y**2
    1.356522E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Name
    8.877947E-01,            !- Coefficient1 Constant
    -1.334886E-02,           !- Coefficient2 x
    1.689581E-03,            !- Coefficient3 x**2
    -1.599710E-03,           !- Coefficient4 y
    7.884945E-04,            !- Coefficient5 y**2
    -1.584900E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Name
    8.942647E-02,            !- Coefficient1 Constant
    5.249540E-01,            !- Coefficient2 x
    3.850801E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2201kW/6.69COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2201 kW (626 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes,  !- Name
    2201400,                 !- Reference Capacity {W}
    6.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Name
    5.474968E-01,            !- Coefficient1 Constant
    -4.800356E-03,           !- Coefficient2 x
    -6.845886E-03,           !- Coefficient3 x**2
    6.302552E-02,            !- Coefficient4 y
    -2.911528E-03,           !- Coefficient5 y**2
    6.598690E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Name
    8.234137E-01,            !- Coefficient1 Constant
    1.308264E-02,            !- Coefficient2 x
    -1.147806E-03,           !- Coefficient3 x**2
    -4.071161E-03,           !- Coefficient4 y
    5.220869E-04,            !- Coefficient5 y**2
    -6.312495E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Name
    2.653493E-01,            !- Coefficient1 Constant
    1.444620E-01,            !- Coefficient2 x
    5.911158E-01,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller York YT 2233kW/9.54COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2233 kW (635 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06214,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1164,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Name
    7.139071E-01,            !- Coefficient1 Constant
    -4.174477E-02,           !- Coefficient2 x
    5.188589E-03,            !- Coefficient3 x**2
    4.350540E-02,            !- Coefficient4 y
    -1.632005E-03,           !- Coefficient5 y**2
    9.364594E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Name
    7.145541E-01,            !- Coefficient1 Constant
    -1.074745E-02,           !- Coefficient2 x
    -1.010204E-03,           !- Coefficient3 x**2
    3.081188E-02,            !- Coefficient4 y
    1.061200E-04,            !- Coefficient5 y**2
    -4.325357E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Name
    7.308728E-02,            !- Coefficient1 Constant
    1.513521E-01,            !- Coefficient2 x
    7.709311E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YT 2233kW/9.54COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2233 kW (635 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06107,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11451,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Name
    7.585741E-01,            !- Coefficient1 Constant
    -5.127829E-02,           !- Coefficient2 x
    5.848602E-03,            !- Coefficient3 x**2
    4.235544E-02,            !- Coefficient4 y
    -1.606561E-03,           !- Coefficient5 y**2
    9.364594E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Name
    7.563409E-01,            !- Coefficient1 Constant
    -1.966623E-02,           !- Coefficient2 x
    -3.927494E-04,           !- Coefficient3 x**2
    2.973607E-02,            !- Coefficient4 y
    1.299230E-04,            !- Coefficient5 y**2
    -4.325357E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Name
    6.917141E-02,            !- Coefficient1 Constant
    1.743339E-01,            !- Coefficient2 x
    7.524059E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2237kW/6.41COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2237 kW (636 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes,  !- Name
    2236600,                 !- Reference Capacity {W}
    6.41,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Name
    6.899710E-01,            !- Coefficient1 Constant
    -1.413334E-03,           !- Coefficient2 x
    -1.109323E-03,           !- Coefficient3 x**2
    4.078120E-02,            !- Coefficient4 y
    -1.785625E-03,           !- Coefficient5 y**2
    2.977821E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Name
    8.567950E-01,            !- Coefficient1 Constant
    3.354557E-03,            !- Coefficient2 x
    1.047901E-03,            !- Coefficient3 x**2
    -5.217250E-03,           !- Coefficient4 y
    6.565310E-04,            !- Coefficient5 y**2
    -1.361740E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Name
    2.605354E-01,            !- Coefficient1 Constant
    2.125571E-01,            !- Coefficient2 x
    5.269144E-01,            !- Coefficient3 x**2
    0.13,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2275kW/6.32COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2275 kW (647 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Name
    7.655381E-01,            !- Coefficient1 Constant
    -1.570198E-02,           !- Coefficient2 x
    -3.331784E-04,           !- Coefficient3 x**2
    3.610649E-02,            !- Coefficient4 y
    -1.642944E-03,           !- Coefficient5 y**2
    3.016087E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Name
    8.164026E-01,            !- Coefficient1 Constant
    1.682749E-02,            !- Coefficient2 x
    6.236204E-05,            !- Coefficient3 x**2
    -6.058245E-03,           !- Coefficient4 y
    7.008780E-04,            !- Coefficient5 y**2
    -1.422110E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Name
    2.702822E-01,            !- Coefficient1 Constant
    1.837680E-01,            !- Coefficient2 x
    5.455683E-01,            !- Coefficient3 x**2
    0.13,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2275kW/6.32COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2275 kW (647 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Name
    1.034673E+00,            !- Coefficient1 Constant
    -1.091064E-02,           !- Coefficient2 x
    9.019479E-04,            !- Coefficient3 x**2
    9.686229E-03,            !- Coefficient4 y
    -9.160783E-04,           !- Coefficient5 y**2
    2.045641E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Name
    8.326094E-01,            !- Coefficient1 Constant
    -6.056615E-03,           !- Coefficient2 x
    -3.016626E-04,           !- Coefficient3 x**2
    -2.498578E-03,           !- Coefficient4 y
    4.933363E-04,            !- Coefficient5 y**2
    -3.125632E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Name
    2.735485E-01,            !- Coefficient1 Constant
    2.163041E-01,            !- Coefficient2 x
    5.099054E-01,            !- Coefficient3 x**2
    0.13,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2300 kW (654 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name
    2299900,                 !- Reference Capacity {W}
    8.10,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.23,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.23,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Name
    6.268137E-01,            !- Coefficient1 Constant
    3.920902E-02,            !- Coefficient2 x
    -5.475881E-04,           !- Coefficient3 x**2
    3.072669E-02,            !- Coefficient4 y
    -1.474615E-03,           !- Coefficient5 y**2
    8.577783E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Name
    7.178121E-01,            !- Coefficient1 Constant
    6.561784E-03,            !- Coefficient2 x
    8.193740E-06,            !- Coefficient3 x**2
    2.319141E-02,            !- Coefficient4 y
    -1.755983E-06,           !- Coefficient5 y**2
    -8.834410E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Name
    1.161399E-01,            !- Coefficient1 Constant
    4.347344E-01,            !- Coefficient2 x
    4.486380E-01,            !- Coefficient3 x**2
    0.23,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2317 kW (659 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD,  !- Name
    2317400,                 !- Reference Capacity {W}
    6.33,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Name
    7.277716E-01,            !- Coefficient1 Constant
    1.018101E-02,            !- Coefficient2 x
    -6.282438E-04,           !- Coefficient3 x**2
    1.337701E-02,            !- Coefficient4 y
    -5.050352E-04,           !- Coefficient5 y**2
    1.527259E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Name
    3.502330E-01,            !- Coefficient1 Constant
    -2.301510E-02,           !- Coefficient2 x
    5.749596E-04,            !- Coefficient3 x**2
    1.902421E-02,            !- Coefficient4 y
    3.109974E-04,            !- Coefficient5 y**2
    -4.714517E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Name
    9.861441E-02,            !- Coefficient1 Constant
    5.297727E-01,            !- Coefficient2 x
    3.707229E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 2391 kW (680 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Name
    3.676388E-01,            !- Coefficient1 Constant
    -5.087680E-02,           !- Coefficient2 x
    -1.772675E-03,           !- Coefficient3 x**2
    9.518123E-02,            !- Coefficient4 y
    -3.403878E-03,           !- Coefficient5 y**2
    4.526983E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Name
    6.266646E-01,            !- Coefficient1 Constant
    -2.367443E-02,           !- Coefficient2 x
    4.031296E-04,            !- Coefficient3 x**2
    2.827714E-02,            !- Coefficient4 y
    -1.985242E-04,           !- Coefficient5 y**2
    -1.470260E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Name
    3.036386E-01,            !- Coefficient1 Constant
    2.524850E-01,            !- Coefficient2 x
    4.429285E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 2391 kW (680 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.44,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Name
    3.676388E-01,            !- Coefficient1 Constant
    -5.087680E-02,           !- Coefficient2 x
    -1.772675E-03,           !- Coefficient3 x**2
    9.518123E-02,            !- Coefficient4 y
    -3.403878E-03,           !- Coefficient5 y**2
    4.526983E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Name
    6.230142E-01,            !- Coefficient1 Constant
    -2.371649E-02,           !- Coefficient2 x
    3.996265E-04,            !- Coefficient3 x**2
    2.874515E-02,            !- Coefficient4 y
    -2.115103E-04,           !- Coefficient5 y**2
    -1.526191E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Name
    9.774812E-02,            !- Coefficient1 Constant
    2.490111E-01,            !- Coefficient2 x
    6.539378E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2412kW/5.58COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2412 kW (686 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes,  !- Name
    2412400,                 !- Reference Capacity {W}
    5.58,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Name
    7.473817E-01,            !- Coefficient1 Constant
    8.069214E-03,            !- Coefficient2 x
    8.433986E-05,            !- Coefficient3 x**2
    1.925706E-02,            !- Coefficient4 y
    -7.505775E-04,           !- Coefficient5 y**2
    1.174526E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Name
    4.626807E-01,            !- Coefficient1 Constant
    -2.305674E-02,           !- Coefficient2 x
    1.169126E-03,            !- Coefficient3 x**2
    3.431185E-02,            !- Coefficient4 y
    -3.396938E-04,           !- Coefficient5 y**2
    -7.381352E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Name
    2.472427E-01,            !- Coefficient1 Constant
    7.531481E-01,            !- Coefficient2 x
    8.643617E-04,            !- Coefficient3 x**2
    0.12,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2462 kW (700 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes,  !- Name
    2461600,                 !- Reference Capacity {W}
    6.67,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07066,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.10157,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Name
    9.561527E-01,            !- Coefficient1 Constant
    5.742999E-02,            !- Coefficient2 x
    -4.868087E-03,           !- Coefficient3 x**2
    1.799507E-02,            !- Coefficient4 y
    -1.793848E-03,           !- Coefficient5 y**2
    3.194186E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Name
    5.462893E-01,            !- Coefficient1 Constant
    2.854651E-02,            !- Coefficient2 x
    -5.770782E-03,           !- Coefficient3 x**2
    1.634571E-02,            !- Coefficient4 y
    -2.645314E-04,           !- Coefficient5 y**2
    2.138325E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Name
    9.222135E-02,            !- Coefficient1 Constant
    5.830980E-01,            !- Coefficient2 x
    3.250019E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2567 kW (730 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD,  !- Name
    2567100,                 !- Reference Capacity {W}
    11.77,                   !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.12113,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD CAPFT,  !- Name
    4.549428E-01,            !- Coefficient1 Constant
    2.748161E-02,            !- Coefficient2 x
    -4.298342E-03,           !- Coefficient3 x**2
    4.363928E-02,            !- Coefficient4 y
    -1.352509E-03,           !- Coefficient5 y**2
    2.964225E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFT,  !- Name
    4.561990E-01,            !- Coefficient1 Constant
    -3.333063E-02,           !- Coefficient2 x
    -1.763576E-03,           !- Coefficient3 x**2
    5.624520E-02,            !- Coefficient4 y
    -8.535085E-05,           !- Coefficient5 y**2
    3.567604E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFPLR,  !- Name
    1.039419E-01,            !- Coefficient1 Constant
    4.184975E-01,            !- Coefficient2 x
    4.774210E-01,            !- Coefficient3 x**2
    0.11,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2771kW/6.84COP/VSD
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2771 kW (788 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD,  !- Name
    2771100,                 !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.10094,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Name
    7.734286E-01,            !- Coefficient1 Constant
    4.848829E-02,            !- Coefficient2 x
    -1.859209E-03,           !- Coefficient3 x**2
    2.611971E-02,            !- Coefficient4 y
    -1.243562E-03,           !- Coefficient5 y**2
    7.210181E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Name
    7.203736E-01,            !- Coefficient1 Constant
    1.030460E-02,            !- Coefficient2 x
    -7.854237E-04,           !- Coefficient3 x**2
    -1.206349E-03,           !- Coefficient4 y
    8.210060E-04,            !- Coefficient5 y**2
    -1.455414E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Name
    8.653354E-02,            !- Coefficient1 Constant
    1.737382E-01,            !- Coefficient2 x
    7.403679E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2799 kW (796 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes,  !- Name
    2799200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13761,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Name
    2.210324E-01,            !- Coefficient1 Constant
    -2.752320E-02,           !- Coefficient2 x
    4.903763E-04,            !- Coefficient3 x**2
    7.337449E-02,            !- Coefficient4 y
    -1.919426E-03,           !- Coefficient5 y**2
    1.935659E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Name
    2.267558E-01,            !- Coefficient1 Constant
    -7.615857E-02,           !- Coefficient2 x
    2.140583E-03,            !- Coefficient3 x**2
    7.088812E-02,            !- Coefficient4 y
    -1.124968E-03,           !- Coefficient5 y**2
    6.089843E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Name
    3.023576E-01,            !- Coefficient1 Constant
    -2.893592E-02,           !- Coefficient2 x
    7.262269E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YT 3133kW/9.16COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 3133 kW (891 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes,  !- Name
    3133300,                 !- Reference Capacity {W}
    9.16,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08076,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.12618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.07,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.07,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Name
    7.607419E-01,            !- Coefficient1 Constant
    1.323998E-02,            !- Coefficient2 x
    6.902287E-04,            !- Coefficient3 x**2
    1.510969E-02,            !- Coefficient4 y
    -9.443341E-04,           !- Coefficient5 y**2
    1.484396E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Name
    9.150153E-01,            !- Coefficient1 Constant
    -3.956395E-02,           !- Coefficient2 x
    1.865473E-03,            !- Coefficient3 x**2
    1.810633E-02,            !- Coefficient4 y
    2.900613E-04,            !- Coefficient5 y**2
    -4.199110E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Name
    1.387579E-01,            !- Coefficient1 Constant
    6.435208E-01,            !- Coefficient2 x
    2.155990E-01,            !- Coefficient3 x**2
    0.07,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 3165 kW (900 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes,  !- Name
    3165000,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13627,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Name
    1.342558E+00,            !- Coefficient1 Constant
    7.520735E-02,            !- Coefficient2 x
    -8.988936E-03,           !- Coefficient3 x**2
    -3.340001E-02,           !- Coefficient4 y
    -6.065934E-04,           !- Coefficient5 y**2
    4.684791E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Name
    9.347904E-01,            !- Coefficient1 Constant
    6.551597E-02,            !- Coefficient2 x
    -1.242676E-02,           !- Coefficient3 x**2
    -2.799974E-02,           !- Coefficient4 y
    3.323287E-04,            !- Coefficient5 y**2
    4.803491E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Name
    1.054110E-01,            !- Coefficient1 Constant
    4.090646E-01,            !- Coefficient2 x
    4.838839E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 4020 kW (1143 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes,  !- Name
    4019500,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07874,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09842,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Name
    8.958422E-01,            !- Coefficient1 Constant
    3.762768E-02,            !- Coefficient2 x
    -3.550080E-03,           !- Coefficient3 x**2
    -4.322645E-03,           !- Coefficient4 y
    -1.194933E-03,           !- Coefficient5 y**2
    3.006034E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Name
    9.322623E-01,            !- Coefficient1 Constant
    -2.157964E-02,           !- Coefficient2 x
    -1.435883E-03,           !- Coefficient3 x**2
    1.379036E-02,            !- Coefficient4 y
    -1.491048E-04,           !- Coefficient5 y**2
    1.302075E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Name
    5.763566E-02,            !- Coefficient1 Constant
    5.964012E-01,            !- Coefficient2 x
    3.473613E-01,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4396kW/6.63COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4396 kW (1250 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes,  !- Name
    4395800,                 !- Reference Capacity {W}
    6.63,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Name
    3.693621E-01,            !- Coefficient1 Constant
    -7.284715E-02,           !- Coefficient2 x
    -4.871930E-03,           !- Coefficient3 x**2
    1.223355E-01,            !- Coefficient4 y
    -5.368259E-03,           !- Coefficient5 y**2
    1.035036E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Name
    5.913358E-01,            !- Coefficient1 Constant
    -5.974145E-02,           !- Coefficient2 x
    8.176561E-04,            !- Coefficient3 x**2
    3.987353E-02,            !- Coefficient4 y
    -8.176694E-04,           !- Coefficient5 y**2
    1.457994E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Name
    3.021070E-01,            !- Coefficient1 Constant
    3.103971E-02,            !- Coefficient2 x
    6.669726E-01,            !- Coefficient3 x**2
    0.41,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4477kW/6.64COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4477 kW (1273 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes,  !- Name
    4476700,                 !- Reference Capacity {W}
    6.64,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Name
    4.844230E-01,            !- Coefficient1 Constant
    -9.879643E-02,           !- Coefficient2 x
    -2.516527E-03,           !- Coefficient3 x**2
    1.144722E-01,            !- Coefficient4 y
    -5.101526E-03,           !- Coefficient5 y**2
    1.022861E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Name
    4.264570E-01,            !- Coefficient1 Constant
    -3.391606E-02,           !- Coefficient2 x
    -1.991396E-03,           !- Coefficient3 x**2
    5.032090E-02,            !- Coefficient4 y
    -1.140771E-03,           !- Coefficient5 y**2
    1.814692E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Name
    2.767206E-01,            !- Coefficient1 Constant
    1.074393E-01,            !- Coefficient2 x
    6.145706E-01,            !- Coefficient3 x**2
    0.41,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4515kW/6.22COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4515 kW (1284 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes,  !- Name
    4515400,                 !- Reference Capacity {W}
    6.22,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Name
    3.732405E-01,            !- Coefficient1 Constant
    -7.176618E-03,           !- Coefficient2 x
    -2.588788E-03,           !- Coefficient3 x**2
    5.381225E-02,            !- Coefficient4 y
    -1.773937E-03,           !- Coefficient5 y**2
    3.509721E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Name
    5.908290E-01,            !- Coefficient1 Constant
    1.028668E-02,            !- Coefficient2 x
    -4.718838E-04,           !- Coefficient3 x**2
    1.220347E-02,            !- Coefficient4 y
    4.166971E-04,            !- Coefficient5 y**2
    -1.484327E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Name
    2.870815E-01,            !- Coefficient1 Constant
    3.951784E-01,            !- Coefficient2 x
    3.177735E-01,            !- Coefficient3 x**2
    0.40,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4537kW/6.28COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4537 kW (1290 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes,  !- Name
    4536500,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Name
    9.418253E-01,            !- Coefficient1 Constant
    8.142292E-02,            !- Coefficient2 x
    -9.532713E-03,           !- Coefficient3 x**2
    3.185018E-02,            !- Coefficient4 y
    -2.583116E-03,           !- Coefficient5 y**2
    5.294716E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Name
    7.709829E-01,            !- Coefficient1 Constant
    -2.257680E-02,           !- Coefficient2 x
    2.492708E-04,            !- Coefficient3 x**2
    7.635418E-03,            !- Coefficient4 y
    3.376522E-04,            !- Coefficient5 y**2
    -3.614203E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Name
    2.528426E-01,            !- Coefficient1 Constant
    2.920280E-01,            !- Coefficient2 x
    4.533447E-01,            !- Coefficient3 x**2
    0.40,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 4610 kW (1311 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes,  !- Name
    4610300,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19129,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24757,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Name
    8.614836E-01,            !- Coefficient1 Constant
    -3.988130E-03,           !- Coefficient2 x
    -1.643579E-03,           !- Coefficient3 x**2
    8.882312E-03,            !- Coefficient4 y
    -3.930474E-04,           !- Coefficient5 y**2
    1.593969E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Name
    7.415078E-01,            !- Coefficient1 Constant
    -4.779029E-02,           !- Coefficient2 x
    -1.028085E-03,           !- Coefficient3 x**2
    1.423650E-02,            !- Coefficient4 y
    1.304315E-04,            !- Coefficient5 y**2
    9.170177E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Name
    2.026691E-01,            !- Coefficient1 Constant
    2.922585E-01,            !- Coefficient2 x
    5.044422E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 4667 kW (1327 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes,  !- Name
    4666600,                 !- Reference Capacity {W}
    6.16,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Name
    4.084496E-01,            !- Coefficient1 Constant
    -4.396326E-02,           !- Coefficient2 x
    -2.112120E-03,           !- Coefficient3 x**2
    8.225310E-02,            !- Coefficient4 y
    -3.066058E-03,           !- Coefficient5 y**2
    5.257550E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Name
    5.214788E-01,            !- Coefficient1 Constant
    -8.218594E-03,           !- Coefficient2 x
    -3.068358E-05,           !- Coefficient3 x**2
    2.152332E-02,            !- Coefficient4 y
    1.203908E-04,            !- Coefficient5 y**2
    -7.167755E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Name
    3.771252E-01,            !- Coefficient1 Constant
    2.854188E-02,            !- Coefficient2 x
    5.928670E-01,            !- Coefficient3 x**2
    0.40,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 4677 kW (1330 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes,  !- Name
    4677100,                 !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.20138,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Name
    8.449416E-01,            !- Coefficient1 Constant
    -2.116553E-02,           !- Coefficient2 x
    6.121458E-03,            !- Coefficient3 x**2
    7.120879E-03,            !- Coefficient4 y
    -1.798959E-04,           !- Coefficient5 y**2
    -1.349219E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Name
    8.283132E-01,            !- Coefficient1 Constant
    -3.030491E-02,           !- Coefficient2 x
    4.164965E-03,            !- Coefficient3 x**2
    -3.278448E-03,           !- Coefficient4 y
    6.762508E-04,            !- Coefficient5 y**2
    -1.107762E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Name
    3.531562E-01,            !- Coefficient1 Constant
    -2.126229E-01,           !- Coefficient2 x
    8.597400E-01,            !- Coefficient3 x**2
    0.41,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4966kW/6.05COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4966 kW (1412 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes,  !- Name
    4965500,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.21198,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Name
    5.746486E-01,            !- Coefficient1 Constant
    -3.051134E-02,           !- Coefficient2 x
    -1.964984E-04,           !- Coefficient3 x**2
    3.309783E-02,            !- Coefficient4 y
    -9.174714E-04,           !- Coefficient5 y**2
    2.287276E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Name
    8.229769E-01,            !- Coefficient1 Constant
    -8.128614E-03,           !- Coefficient2 x
    1.110212E-03,            !- Coefficient3 x**2
    -3.521351E-03,           !- Coefficient4 y
    6.129803E-04,            !- Coefficient5 y**2
    -9.170063E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Name
    3.416463E-01,            !- Coefficient1 Constant
    1.947185E-01,            !- Coefficient2 x
    4.640804E-01,            !- Coefficient3 x**2
    0.12,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4969kW/7.14COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4969 kW (1413 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Name
    7.817577E-01,            !- Coefficient1 Constant
    -1.012013E-01,           !- Coefficient2 x
    -1.584389E-03,           !- Coefficient3 x**2
    7.928475E-02,            !- Coefficient4 y
    -3.674093E-03,           !- Coefficient5 y**2
    7.999392E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Name
    7.382162E-01,            !- Coefficient1 Constant
    -5.847442E-02,           !- Coefficient2 x
    1.117191E-03,            !- Coefficient3 x**2
    2.168089E-02,            !- Coefficient4 y
    -2.189722E-04,           !- Coefficient5 y**2
    1.036877E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Name
    2.259512E-01,            !- Coefficient1 Constant
    2.320151E-01,            !- Coefficient2 x
    5.423771E-01,            !- Coefficient3 x**2
    0.16,                    !- Minimum Value of x
    1.07;                    !- Maximum Value of x

! ElectricEIRChiller York YK 4969kW/7.07COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 4969 kW (1413 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.07,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Name
    1.803605E-01,            !- Coefficient1 Constant
    -9.685535E-02,           !- Coefficient2 x
    -5.831135E-03,           !- Coefficient3 x**2
    1.341596E-01,            !- Coefficient4 y
    -5.279908E-03,           !- Coefficient5 y**2
    1.045372E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Name
    7.220087E-01,            !- Coefficient1 Constant
    -4.480691E-02,           !- Coefficient2 x
    9.621038E-06,            !- Coefficient3 x**2
    2.084835E-02,            !- Coefficient4 y
    -2.615973E-04,           !- Coefficient5 y**2
    1.188407E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Name
    2.308102E-01,            !- Coefficient1 Constant
    1.802734E-01,            !- Coefficient2 x
    5.894894E-01,            !- Coefficient3 x**2
    0.16,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 4997 kW (1421 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 2,300V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes,  !- Name
    4997200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Name
    7.122762E-02,            !- Coefficient1 Constant
    2.550937E-03,            !- Coefficient2 x
    -9.679482E-03,           !- Coefficient3 x**2
    9.391204E-02,            !- Coefficient4 y
    -3.505261E-03,           !- Coefficient5 y**2
    7.309943E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Name
    6.685097E-01,            !- Coefficient1 Constant
    -2.541433E-02,           !- Coefficient2 x
    3.334144E-03,            !- Coefficient3 x**2
    1.002578E-02,            !- Coefficient4 y
    5.753780E-04,            !- Coefficient5 y**2
    -1.801340E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Name
    3.364887E-01,            !- Coefficient1 Constant
    2.122607E-01,            !- Coefficient2 x
    4.486522E-01,            !- Coefficient3 x**2
    0.40,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 5148 kW (1464 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes,  !- Name
    5148400,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25526,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Name
    3.564454E-01,            !- Coefficient1 Constant
    2.020689E-02,            !- Coefficient2 x
    -6.286899E-03,           !- Coefficient3 x**2
    5.760425E-02,            !- Coefficient4 y
    -2.102376E-03,           !- Coefficient5 y**2
    4.126650E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Name
    5.426449E-01,            !- Coefficient1 Constant
    3.961314E-03,            !- Coefficient2 x
    -1.195821E-04,           !- Coefficient3 x**2
    1.609421E-02,            !- Coefficient4 y
    3.089258E-04,            !- Coefficient5 y**2
    -1.129525E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Name
    1.883602E-01,            !- Coefficient1 Constant
    5.018646E-01,            !- Coefficient2 x
    3.089569E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 5170kW/7.15COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5170 kW (1470 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes,  !- Name
    5169500,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Name
    1.675697E-01,            !- Coefficient1 Constant
    -1.191228E-01,           !- Coefficient2 x
    -4.328384E-03,           !- Coefficient3 x**2
    1.355905E-01,            !- Coefficient4 y
    -5.171251E-03,           !- Coefficient5 y**2
    1.039840E-02,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Name
    5.894383E-01,            !- Coefficient1 Constant
    -2.926530E-02,           !- Coefficient2 x
    -1.900238E-03,           !- Coefficient3 x**2
    2.849479E-02,            !- Coefficient4 y
    -5.105015E-04,           !- Coefficient5 y**2
    1.702334E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Name
    2.497273E-01,            !- Coefficient1 Constant
    1.011288E-01,            !- Coefficient2 x
    6.499847E-01,            !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.08;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes
! Manufacturer = Carrier, Model Line = 19EX
! Reference Capacity = 5208 kW (1481 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes,  !- Name
    5208200,                 !- Reference Capacity {W}
    6.88,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25293,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Name
    5.563516E-01,            !- Coefficient1 Constant
    -4.106264E-02,           !- Coefficient2 x
    -3.164992E-03,           !- Coefficient3 x**2
    5.722234E-02,            !- Coefficient4 y
    -2.313857E-03,           !- Coefficient5 y**2
    5.377616E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Name
    5.198204E-01,            !- Coefficient1 Constant
    -1.523340E-02,           !- Coefficient2 x
    -6.391523E-04,           !- Coefficient3 x**2
    2.170049E-02,            !- Coefficient4 y
    2.423693E-05,            !- Coefficient5 y**2
    1.432604E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Name
    2.334262E-01,            !- Coefficient1 Constant
    3.926783E-01,            !- Coefficient2 x
    3.731320E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 5465kW/6.94COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5465 kW (1554 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 120V-1PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes,  !- Name
    5464900,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Name
    1.092441E-01,            !- Coefficient1 Constant
    -1.225892E-01,           !- Coefficient2 x
    -2.802873E-03,           !- Coefficient3 x**2
    1.324138E-01,            !- Coefficient4 y
    -4.714937E-03,           !- Coefficient5 y**2
    9.205744E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Name
    6.396022E-01,            !- Coefficient1 Constant
    -5.954060E-02,           !- Coefficient2 x
    5.884523E-04,            !- Coefficient3 x**2
    3.170651E-02,            !- Coefficient4 y
    -5.088216E-04,           !- Coefficient5 y**2
    1.460759E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Name
    2.795792E-01,            !- Coefficient1 Constant
    7.872758E-02,            !- Coefficient2 x
    6.424321E-01,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.07;                    !- Maximum Value of x

! ElectricEIRChiller York YK 5549kW/6.50COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 5549 kW (1578 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes,  !- Name
    5549300,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Name
    -1.402079E-01,           !- Coefficient1 Constant
    1.836029E-02,            !- Coefficient2 x
    -2.390588E-03,           !- Coefficient3 x**2
    1.207956E-01,            !- Coefficient4 y
    -3.563147E-03,           !- Coefficient5 y**2
    2.024532E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Name
    4.989980E-01,            !- Coefficient1 Constant
    -8.246157E-02,           !- Coefficient2 x
    6.047523E-03,            !- Coefficient3 x**2
    5.168793E-02,            !- Coefficient4 y
    -8.552445E-04,           !- Coefficient5 y**2
    6.275326E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Name
    2.336623E-01,            !- Coefficient1 Constant
    1.901320E-01,            !- Coefficient2 x
    5.749473E-01,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19FA
! Reference Capacity = 5651 kW (1607 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes,  !- Name
    5651300,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18927,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.18927,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Name
    1.299676E+00,            !- Coefficient1 Constant
    1.790645E-02,            !- Coefficient2 x
    -2.522300E-03,           !- Coefficient3 x**2
    2.536423E-03,            !- Coefficient4 y
    -1.128041E-03,           !- Coefficient5 y**2
    3.003265E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Name
    7.853207E-01,            !- Coefficient1 Constant
    -1.652255E-02,           !- Coefficient2 x
    -3.294526E-04,           !- Coefficient3 x**2
    4.569179E-03,            !- Coefficient4 y
    1.964013E-04,            !- Coefficient5 y**2
    1.761497E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Name
    1.629327E-01,            !- Coefficient1 Constant
    5.709336E-01,            !- Coefficient2 x
    2.659304E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller DOE-2 Centrifugal/5.50COP
! A generic centrifugal chiller from DOE-2.1E
!
Chiller:Electric:EIR,
    DOE-2 Centrifugal/5.50COP,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1)
Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257896E+00,            !- Coefficient1 Constant
    0.389016E-01,            !- Coefficient2 x
    -0.217080E-03,           !- Coefficient3 x**2
    0.468684E-01,            !- Coefficient4 y
    -0.942840E-03,           !- Coefficient5 y**2
    -0.343440E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-EIR-FT (EIRT3) and OPEN-CENT-EIR-FT (EIRT1)
Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933884E+00,            !- Coefficient1 Constant
    -0.582120E-01,           !- Coefficient2 x
    0.450036E-02,            !- Coefficient3 x**2
    0.243000E-02,            !- Coefficient4 y
    0.486000E-03,            !- Coefficient5 y**2
    -0.121500E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled centrifugal chillers
! x = Part Load Ratio (load/capacity)
! Same as DOE-2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1)
Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ElectricEIRChiller Multistack MS 172kW/3.67COP/None
! Manufacturer = Multistack, Model Line = MS
! Reference Capacity = 172 kW (49 tons)
! Compressor Type = Reciprocating, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = None
!
Chiller:Electric:EIR,
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None,  !- Name
    172300,                  !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.00738,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.00959,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Name
    9.839419E-01,            !- Coefficient1 Constant
    1.094957E-01,            !- Coefficient2 x
    -4.547595E-03,           !- Coefficient3 x**2
    -2.311886E-02,           !- Coefficient4 y
    2.595943E-04,            !- Coefficient5 y**2
    -5.093307E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Name
    9.396181E-01,            !- Coefficient1 Constant
    -5.754225E-02,           !- Coefficient2 x
    2.561677E-03,            !- Coefficient3 x**2
    1.081450E-02,            !- Coefficient4 y
    1.839935E-04,            !- Coefficient5 y**2
    5.269319E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Name
    4.747786E-03,            !- Coefficient1 Constant
    1.072374E+00,            !- Coefficient2 x
    -7.758317E-02,           !- Coefficient3 x**2
    0.40,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller DOE-2 Reciprocating/3.67COP
! A generic reciprocating chiller from DOE-2.1E
!
Chiller:Electric:EIR,
    DOE-2 Reciprocating/3.67COP,  !- Name
    Autosize,                !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    DOE-2 Reciprocating/3.67COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Reciprocating/3.67COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Reciprocating/3.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow;            !- Chiller Flow Mode

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)
Curve:Biquadratic,
    DOE-2 Reciprocating/3.67COP CAPFT,  !- Name
    0.507883E+00,            !- Coefficient1 Constant
    0.145228E+00,            !- Coefficient2 x
    -0.625644E-02,           !- Coefficient3 x**2
    -0.111780E-02,           !- Coefficient4 y
    -0.129600E-03,           !- Coefficient5 y**2
    -0.281880E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)
Curve:Biquadratic,
    DOE-2 Reciprocating/3.67COP EIRFT,  !- Name
    0.103076E+01,            !- Coefficient1 Constant
    -0.103536E+00,           !- Coefficient2 x
    0.710208E-02,            !- Coefficient3 x**2
    0.931860E-02,            !- Coefficient4 y
    0.317520E-03,            !- Coefficient5 y**2
    -0.104328E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! x = Part Load Ratio (load/capacity)
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)
Curve:Quadratic,
    DOE-2 Reciprocating/3.67COP EIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve
! Manufacturer = Trane, Model Line = RTWA
! Reference Capacity = 383 kW (109 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve,  !- Name
    383300,                  !- Reference Capacity {W}
    4.17,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0165,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.02063,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Name
    9.830684E-01,            !- Coefficient1 Constant
    3.676199E-02,            !- Coefficient2 x
    5.307995E-05,            !- Coefficient3 x**2
    -4.828624E-03,           !- Coefficient4 y
    -4.755963E-05,           !- Coefficient5 y**2
    -2.377982E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Name
    6.228513E-01,            !- Coefficient1 Constant
    -8.700783E-03,           !- Coefficient2 x
    9.719796E-04,            !- Coefficient3 x**2
    5.184584E-03,            !- Coefficient4 y
    4.951699E-04,            !- Coefficient5 y**2
    -9.632370E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Name
    3.295553E-02,            !- Coefficient1 Constant
    9.114398E-01,            !- Coefficient2 x
    5.565265E-02,            !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 531 kW (151 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve,  !- Name
    531000,                  !- Reference Capacity {W}
    4.83,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0135,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Name
    9.434012E-01,            !- Coefficient1 Constant
    1.630729E-02,            !- Coefficient2 x
    8.621098E-04,            !- Coefficient3 x**2
    3.242384E-03,            !- Coefficient4 y
    -3.003973E-04,           !- Coefficient5 y**2
    1.931126E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Name
    4.524778E-01,            !- Coefficient1 Constant
    1.045156E-04,            !- Coefficient2 x
    6.932509E-05,            !- Coefficient3 x**2
    2.044980E-02,            !- Coefficient4 y
    3.672953E-04,            !- Coefficient5 y**2
    -1.099051E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Name
    1.980020E-01,            !- Coefficient1 Constant
    2.733157E-01,            !- Coefficient2 x
    5.277318E-01,            !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 538 kW (153 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve,  !- Name
    538000,                  !- Reference Capacity {W}
    5.12,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01375,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Name
    9.344780E-01,            !- Coefficient1 Constant
    2.760000E-02,            !- Coefficient2 x
    3.781512E-04,            !- Coefficient3 x**2
    -9.176470E-04,           !- Coefficient4 y
    -1.270588E-04,           !- Coefficient5 y**2
    -4.235294E-05,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Name
    5.455087E-01,            !- Coefficient1 Constant
    -9.301201E-03,           !- Coefficient2 x
    5.012361E-04,            !- Coefficient3 x**2
    1.432870E-02,            !- Coefficient4 y
    4.719381E-04,            !- Coefficient5 y**2
    -8.937669E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Name
    1.816950E-01,            !- Coefficient1 Constant
    3.731838E-01,            !- Coefficient2 x
    4.448009E-01,            !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 542 kW (154 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve,  !- Name
    541500,                  !- Reference Capacity {W}
    5.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Name
    9.226438E-01,            !- Coefficient1 Constant
    2.878831E-02,            !- Coefficient2 x
    3.756957E-04,            !- Coefficient3 x**2
    -1.963636E-03,           !- Coefficient4 y
    -8.415584E-05,           !- Coefficient5 y**2
    -1.262338E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Name
    4.953775E-01,            !- Coefficient1 Constant
    -1.359340E-02,           !- Coefficient2 x
    5.784637E-04,            !- Coefficient3 x**2
    2.778142E-02,            !- Coefficient4 y
    1.747259E-04,            !- Coefficient5 y**2
    -8.590768E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Name
    3.057645E-01,            !- Coefficient1 Constant
    -1.548084E-01,           !- Coefficient2 x
    8.484536E-01,            !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YS 672kW/7.90COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 672 kW (191 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve,  !- Name
    671600,                  !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Name
    9.274375E-01,            !- Coefficient1 Constant
    2.846559E-02,            !- Coefficient2 x
    4.024428E-04,            !- Coefficient3 x**2
    -5.932730E-03,           !- Coefficient4 y
    -1.067418E-05,           !- Coefficient5 y**2
    -2.199015E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Name
    4.069331E-01,            !- Coefficient1 Constant
    -6.420922E-03,           !- Coefficient2 x
    2.689257E-04,            !- Coefficient3 x**2
    4.500373E-02,            !- Coefficient4 y
    1.583981E-04,            !- Coefficient5 y**2
    -1.284532E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Name
    1.936152E-01,            !- Coefficient1 Constant
    3.375574E-01,            !- Coefficient2 x
    4.704892E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 686 kW (195 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve,  !- Name
    685700,                  !- Reference Capacity {W}
    5.91,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.03255,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Name
    2.903523E-01,            !- Coefficient1 Constant
    -2.676742E-02,           !- Coefficient2 x
    -4.771695E-03,           !- Coefficient3 x**2
    8.162394E-02,            !- Coefficient4 y
    -3.028217E-03,           !- Coefficient5 y**2
    5.712524E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Name
    5.014060E-01,            !- Coefficient1 Constant
    1.561000E-03,            !- Coefficient2 x
    -1.347980E-04,           !- Coefficient3 x**2
    1.525028E-02,            !- Coefficient4 y
    5.701374E-04,            !- Coefficient5 y**2
    -1.221374E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Name
    2.113934E-01,            !- Coefficient1 Constant
    4.190226E-01,            !- Coefficient2 x
    3.686143E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 707 kW (201 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve,  !- Name
    706800,                  !- Reference Capacity {W}
    7.77,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03268,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Name
    9.362925E-01,            !- Coefficient1 Constant
    2.940722E-02,            !- Coefficient2 x
    5.726999E-04,            !- Coefficient3 x**2
    -5.696483E-03,           !- Coefficient4 y
    -5.569609E-05,           !- Coefficient5 y**2
    -1.708132E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    11.11,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Name
    6.497944E-01,            !- Coefficient1 Constant
    6.883157E-03,            !- Coefficient2 x
    -5.277681E-04,           !- Coefficient3 x**2
    1.725788E-02,            !- Coefficient4 y
    6.779317E-04,            !- Coefficient5 y**2
    -1.244055E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    11.11,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Name
    1.997099E-01,            !- Coefficient1 Constant
    6.754676E-01,            !- Coefficient2 x
    1.243767E-01,            !- Coefficient3 x**2
    0.28,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YS 756kW/7.41COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 756 kW (215 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 756kW/7.41COP/Valve,  !- Name
    756000,                  !- Reference Capacity {W}
    7.41,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    16.06,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Name
    9.432455E-01,            !- Coefficient1 Constant
    2.794778E-02,            !- Coefficient2 x
    2.937753E-04,            !- Coefficient3 x**2
    -5.818549E-03,           !- Coefficient4 y
    -3.764392E-05,           !- Coefficient5 y**2
    -5.777607E-05,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.06,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Name
    6.917947E-01,            !- Coefficient1 Constant
    -1.929936E-02,           !- Coefficient2 x
    1.450011E-03,            !- Coefficient3 x**2
    1.795987E-02,            !- Coefficient4 y
    9.301685E-04,            !- Coefficient5 y**2
    -1.755165E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.06,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Name
    2.929778E-01,            !- Coefficient1 Constant
    1.673799E-02,            !- Coefficient2 x
    6.881229E-01,            !- Coefficient3 x**2
    0.11,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YS 781kW/5.42COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 781 kW (222 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 781kW/5.42COP/Valve,  !- Name
    780700,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Name
    1.002148E+00,            !- Coefficient1 Constant
    3.300191E-02,            !- Coefficient2 x
    3.741670E-04,            !- Coefficient3 x**2
    -5.925358E-03,           !- Coefficient4 y
    -2.599267E-05,           !- Coefficient5 y**2
    -2.172126E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Name
    4.475957E-01,            !- Coefficient1 Constant
    -1.054652E-02,           !- Coefficient2 x
    7.126870E-04,            !- Coefficient3 x**2
    1.158632E-02,            !- Coefficient4 y
    5.151510E-04,            !- Coefficient5 y**2
    -9.831355E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Name
    2.519108E-01,            !- Coefficient1 Constant
    2.756914E-01,            !- Coefficient2 x
    4.725826E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 830 kW (236 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve,  !- Name
    829900,                  !- Reference Capacity {W}
    6.97,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Name
    8.198506E-01,            !- Coefficient1 Constant
    4.299516E-03,            !- Coefficient2 x
    -2.451574E-04,           !- Coefficient3 x**2
    1.431034E-02,            !- Coefficient4 y
    -3.586302E-04,           !- Coefficient5 y**2
    2.510412E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    14.17,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Name
    4.610959E-01,            !- Coefficient1 Constant
    -1.560459E-02,           !- Coefficient2 x
    -2.737454E-04,           !- Coefficient3 x**2
    2.650593E-02,            !- Coefficient4 y
    -7.789498E-05,           !- Coefficient5 y**2
    1.855843E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    14.17,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Name
    2.307464E-01,            !- Coefficient1 Constant
    7.784162E-01,            !- Coefficient2 x
    -7.516503E-03,           !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 862 kW (245 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.11,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Name
    -3.646458E-02,           !- Coefficient1 Constant
    -6.061334E-02,           !- Coefficient2 x
    -3.708583E-03,           !- Coefficient3 x**2
    1.197997E-01,            !- Coefficient4 y
    -3.723397E-03,           !- Coefficient5 y**2
    5.368766E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Name
    5.420642E-01,            !- Coefficient1 Constant
    -2.110032E-02,           !- Coefficient2 x
    1.513908E-03,            !- Coefficient3 x**2
    2.067897E-02,            !- Coefficient4 y
    5.287518E-04,            !- Coefficient5 y**2
    -1.630330E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Name
    2.292819E-01,            !- Coefficient1 Constant
    3.662723E-01,            !- Coefficient2 x
    4.032019E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 862 kW (245 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    9.69,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Name
    -4.535842E-02,           !- Coefficient1 Constant
    -6.253871E-02,           !- Coefficient2 x
    -3.623064E-03,           !- Coefficient3 x**2
    1.218299E-01,            !- Coefficient4 y
    -3.793440E-03,           !- Coefficient5 y**2
    5.404739E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Name
    5.930611E-01,            !- Coefficient1 Constant
    -2.082914E-02,           !- Coefficient2 x
    1.600282E-03,            !- Coefficient3 x**2
    2.352564E-02,            !- Coefficient4 y
    5.992247E-04,            !- Coefficient5 y**2
    -1.907335E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Name
    1.145826E-01,            !- Coefficient1 Constant
    7.340475E-01,            !- Coefficient2 x
    1.507744E-01,            !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 865 kW (246 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve,  !- Name
    865100,                  !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03716,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04366,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Name
    5.079758E-01,            !- Coefficient1 Constant
    -2.344768E-02,           !- Coefficient2 x
    -3.296630E-03,           !- Coefficient3 x**2
    3.508384E-02,            !- Coefficient4 y
    -8.359630E-04,           !- Coefficient5 y**2
    2.585294E-03,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Name
    5.437328E-01,            !- Coefficient1 Constant
    7.625344E-03,            !- Coefficient2 x
    -9.201579E-05,           !- Coefficient3 x**2
    1.339616E-03,            !- Coefficient4 y
    8.286757E-04,            !- Coefficient5 y**2
    -1.543530E-03,           !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Name
    2.545235E-01,            !- Coefficient1 Constant
    3.104981E-01,            !- Coefficient2 x
    4.347781E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YS 879kW/5.82COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 879 kW (250 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 879kW/5.82COP/Valve,  !- Name
    879100,                  !- Reference Capacity {W}
    5.82,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Name
    1.031429E+00,            !- Coefficient1 Constant
    3.364723E-02,            !- Coefficient2 x
    -2.735093E-04,           !- Coefficient3 x**2
    -3.789167E-03,           !- Coefficient4 y
    -1.553912E-04,           !- Coefficient5 y**2
    2.782117E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Name
    5.595308E-01,            !- Coefficient1 Constant
    -1.087985E-02,           !- Coefficient2 x
    8.721022E-04,            !- Coefficient3 x**2
    1.010347E-02,            !- Coefficient4 y
    5.087454E-04,            !- Coefficient5 y**2
    -1.211319E-03,           !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Name
    3.029493E-01,            !- Coefficient1 Constant
    3.223124E-01,            !- Coefficient2 x
    3.751948E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1009 kW (287 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve,  !- Name
    1009200,                 !- Reference Capacity {W}
    5.37,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.86,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Name
    1.134633E+00,            !- Coefficient1 Constant
    3.267210E-02,            !- Coefficient2 x
    5.266344E-04,            !- Coefficient3 x**2
    -1.076173E-02,           !- Coefficient4 y
    -4.853769E-05,           !- Coefficient5 y**2
    -2.569325E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.97,                   !- Minimum Value of y
    24.86;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Name
    4.383883E-01,            !- Coefficient1 Constant
    7.754235E-03,            !- Coefficient2 x
    6.353809E-04,            !- Coefficient3 x**2
    -2.951880E-03,           !- Coefficient4 y
    1.270756E-03,            !- Coefficient5 y**2
    -1.541831E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.97,                   !- Minimum Value of y
    24.86;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Name
    1.316727E-01,            !- Coefficient1 Constant
    1.013111E+00,            !- Coefficient2 x
    -1.413213E-01,           !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve
! Manufacturer = Trane, Model Line = RTHB
! Reference Capacity = 1051 kW (299 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve,  !- Name
    1051400,                 !- Reference Capacity {W}
    5.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04527,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05659,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Name
    9.482157E-01,            !- Coefficient1 Constant
    3.306737E-02,            !- Coefficient2 x
    -6.450072E-05,           !- Coefficient3 x**2
    -3.756522E-03,           !- Coefficient4 y
    -6.501672E-05,           !- Coefficient5 y**2
    2.517986E-15,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Name
    4.904181E-01,            !- Coefficient1 Constant
    -5.530317E-03,           !- Coefficient2 x
    1.209907E-03,            !- Coefficient3 x**2
    9.122333E-03,            !- Coefficient4 y
    5.923591E-04,            !- Coefficient5 y**2
    -1.469958E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Name
    2.590465E-01,            !- Coefficient1 Constant
    2.148987E-01,            !- Coefficient2 x
    5.265039E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1062 kW (302 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve,  !- Name
    1062000,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04573,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05716,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Name
    1.025695E+00,            !- Coefficient1 Constant
    2.327484E-02,            !- Coefficient2 x
    -4.693708E-03,           !- Coefficient3 x**2
    -7.092715E-03,           !- Coefficient4 y
    -3.754967E-04,           !- Coefficient5 y**2
    2.843046E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Name
    2.634070E-01,            !- Coefficient1 Constant
    -7.025220E-03,           !- Coefficient2 x
    -4.942613E-04,           !- Coefficient3 x**2
    2.516931E-02,            !- Coefficient4 y
    1.712769E-04,            !- Coefficient5 y**2
    -4.309735E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Name
    2.576261E-01,            !- Coefficient1 Constant
    3.416910E-01,            !- Coefficient2 x
    4.007672E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1066 kW (303 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve,  !- Name
    1065500,                 !- Reference Capacity {W}
    5.73,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    25.28,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05142,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Name
    1.062396E+00,            !- Coefficient1 Constant
    4.575299E-02,            !- Coefficient2 x
    2.802795E-04,            !- Coefficient3 x**2
    -8.802343E-03,           !- Coefficient4 y
    -3.127891E-05,           !- Coefficient5 y**2
    -5.937227E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.07,                   !- Minimum Value of y
    25.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Name
    9.003080E-01,            !- Coefficient1 Constant
    3.783201E-03,            !- Coefficient2 x
    9.815780E-04,            !- Coefficient3 x**2
    -4.051727E-02,           !- Coefficient4 y
    2.037095E-03,            !- Coefficient5 y**2
    -1.619326E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.07,                   !- Minimum Value of y
    25.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Name
    1.007344E-01,            !- Coefficient1 Constant
    1.119205E+00,            !- Coefficient2 x
    -2.173230E-01,           !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve
! Manufacturer = Trane, Model Line = RTHC
! Reference Capacity = 1094 kW (311 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve,  !- Name
    1093600,                 !- Reference Capacity {W}
    6.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04524,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Name
    9.643756E-01,            !- Coefficient1 Constant
    3.820069E-02,            !- Coefficient2 x
    4.611891E-04,            !- Coefficient3 x**2
    -5.174840E-03,           !- Coefficient4 y
    -5.784404E-05,           !- Coefficient5 y**2
    -2.944185E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Name
    6.579136E-01,            !- Coefficient1 Constant
    -1.133448E-02,           !- Coefficient2 x
    6.497057E-04,            !- Coefficient3 x**2
    7.318160E-03,            !- Coefficient4 y
    6.167738E-04,            !- Coefficient5 y**2
    -9.553369E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Name
    1.626466E-01,            !- Coefficient1 Constant
    7.903550E-01,            !- Coefficient2 x
    4.770888E-02,            !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1108 kW (315 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve,  !- Name
    1107700,                 !- Reference Capacity {W}
    6.92,                    !- Reference COP {W/W}
    8.97,                    !- Reference Leaving Chilled Water Temperature {C}
    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Name
    6.631328E-01,            !- Coefficient1 Constant
    -1.027433E-02,           !- Coefficient2 x
    -5.388040E-04,           !- Coefficient3 x**2
    3.320295E-02,            !- Coefficient4 y
    -1.304714E-03,           !- Coefficient5 y**2
    2.169498E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Name
    5.668296E-01,            !- Coefficient1 Constant
    -2.800906E-02,           !- Coefficient2 x
    9.362408E-04,            !- Coefficient3 x**2
    2.210818E-02,            !- Coefficient4 y
    4.660373E-04,            !- Coefficient5 y**2
    -7.989601E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Name
    1.370745E-01,            !- Coefficient1 Constant
    8.374817E-01,            !- Coefficient2 x
    2.534280E-02,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YS 1171kW/9.15COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1171 kW (333 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve,  !- Name
    1171000,                 !- Reference Capacity {W}
    9.15,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03249,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Name
    9.299045E-01,            !- Coefficient1 Constant
    2.350383E-02,            !- Coefficient2 x
    -4.649409E-04,           !- Coefficient3 x**2
    -4.367237E-03,           !- Coefficient4 y
    -2.040112E-04,           !- Coefficient5 y**2
    6.430038E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Name
    5.325834E-01,            !- Coefficient1 Constant
    -2.611733E-02,           !- Coefficient2 x
    1.365012E-03,            !- Coefficient3 x**2
    4.099324E-02,            !- Coefficient4 y
    3.401995E-04,            !- Coefficient5 y**2
    -1.514251E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Name
    1.889392E-01,            !- Coefficient1 Constant
    4.684305E-01,            !- Coefficient2 x
    3.451545E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 1196 kW (340 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.39,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Name
    5.775948E-01,            !- Coefficient1 Constant
    2.206074E-02,            !- Coefficient2 x
    -3.342365E-03,           !- Coefficient3 x**2
    3.970188E-02,            !- Coefficient4 y
    -1.669877E-03,           !- Coefficient5 y**2
    2.762827E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Name
    5.077824E-01,            !- Coefficient1 Constant
    -1.608447E-02,           !- Coefficient2 x
    1.742121E-04,            !- Coefficient3 x**2
    2.093857E-02,            !- Coefficient4 y
    4.160938E-04,            !- Coefficient5 y**2
    -7.169668E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Name
    1.061065E-01,            !- Coefficient1 Constant
    7.305514E-01,            !- Coefficient2 x
    1.632883E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YS 1554kW/9.31COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1554 kW (442 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve,  !- Name
    1554300,                 !- Reference Capacity {W}
    9.31,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0424,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.07949,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Name
    1.083027E+00,            !- Coefficient1 Constant
    9.278069E-03,            !- Coefficient2 x
    1.175024E-03,            !- Coefficient3 x**2
    -1.395851E-02,           !- Coefficient4 y
    9.301303E-05,            !- Coefficient5 y**2
    6.968115E-05,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Name
    5.099117E-01,            !- Coefficient1 Constant
    1.379553E-02,            !- Coefficient2 x
    -2.069529E-04,           !- Coefficient3 x**2
    2.846021E-02,            !- Coefficient4 y
    7.189977E-04,            !- Coefficient5 y**2
    -2.027317E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Name
    1.720219E-01,            !- Coefficient1 Constant
    5.084848E-01,            !- Coefficient2 x
    3.212462E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YS 1758kW/5.84COP/Valve
! Manufacturer = York, Model Line = YS
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Screw, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Slide Valve
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.84,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Name
    8.130185E-01,            !- Coefficient1 Constant
    -1.425368E-02,           !- Coefficient2 x
    -1.618007E-03,           !- Coefficient3 x**2
    2.638417E-02,            !- Coefficient4 y
    -9.154379E-04,           !- Coefficient5 y**2
    1.696015E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Name
    6.381264E-01,            !- Coefficient1 Constant
    6.304193E-03,            !- Coefficient2 x
    9.233511E-04,            !- Coefficient3 x**2
    -4.552881E-03,           !- Coefficient4 y
    8.256904E-04,            !- Coefficient5 y**2
    -1.561533E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Name
    3.149879E-01,            !- Coefficient1 Constant
    3.171267E-01,            !- Coefficient2 x
    3.709077E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Trane CGWD 207kW/3.99COP/None
! Manufacturer = Trane, Model Line = CGWD
! Reference Capacity = 207 kW (59 tons)
! Compressor Type = Scroll, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = None
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None,  !- Name
    207400,                  !- Reference Capacity {W}
    3.99,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.00898,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01122,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Name
    9.441897E-01,            !- Coefficient1 Constant
    3.371079E-02,            !- Coefficient2 x
    9.756685E-05,            !- Coefficient3 x**2
    -3.220573E-03,           !- Coefficient4 y
    -4.917369E-05,           !- Coefficient5 y**2
    -1.775717E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Name
    7.273870E-01,            !- Coefficient1 Constant
    -1.189276E-02,           !- Coefficient2 x
    5.411677E-04,            !- Coefficient3 x**2
    1.879294E-03,            !- Coefficient4 y
    4.734664E-04,            !- Coefficient5 y**2
    -7.114850E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Name
    4.146742E-02,            !- Coefficient1 Constant
    6.543795E-01,            !- Coefficient2 x
    3.044125E-01,            !- Coefficient3 x**2
    0.25,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

!
!=========================== End of Chiller:Electric:EIR dataset =================================
!
!===================== Start of Chiller:Electric:ReformulatedEIR dataset =========================
!
! Summary Table for Reformulated EIR Chiller reference data sets (Ref. CoolTools project).
! Chillers are listed in order of compressor type and reference capacity (model calibration
! point). Reference capacity and COP do not necessarily indicate rated capacity and COP at
! standard rating conditions (e.g. ARI Standard 550/590).
!
! Performance curves developed from information collected over a 10-year period from 1991 to 2001.
!
!                                                     Compressor   Reference  Reference Unloading
! Chiller Name                                           Type       Capacity    COP     Mechanism
!                                                                   kW (tons)
! ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes     Centrifugal   471 (134)   5.89   Inlet Vanes
! ReformEIRChiller York YT 563kW/10.61COP/Vanes       Centrifugal   563 (160)   10.61  Inlet Vanes
! ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes     Centrifugal   703 (200)   7.03   Inlet Vanes
! ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes   Centrifugal   724 (206)   6.04   Inlet Vanes
! ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD     Centrifugal   742 (211)   5.42   VSD
! ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes     Centrifugal   816 (232)   6.74   Inlet Vanes
! ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes     Centrifugal   819 (233)   8.11   Inlet Vanes
! ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes   Centrifugal   823 (234)   6.28   Inlet Vanes
! ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD     Centrifugal   869 (247)   5.57   VSD
! ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD     Centrifugal   897 (255)   7.23   VSD
! ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes   Centrifugal   897 (255)   6.50   Inlet Vanes
! ReformEIRChiller York YT 897kW/7.60COP/VSD          Centrifugal   897 (255)   7.60   VSD
! ReformEIRChiller York YT 897kW/6.27COP/VSD          Centrifugal   897 (255)   6.27   VSD
! ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD     Centrifugal   897 (255)   6.23   VSD
! ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes     Centrifugal   932 (265)   5.09   Inlet Vanes
! ReformEIRChiller York YT 960kW/4.64COP/Vanes        Centrifugal   960 (273)   4.64   Inlet Vanes
! ReformEIRChiller York YT 1023kW/5.81COP/Vanes       Centrifugal   1023 (291)  5.81   Inlet Vanes
! ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes    Centrifugal   1030 (293)  8.58   Inlet Vanes
! ReformEIRChiller York YT 1048kW/6.06COP/Vanes       Centrifugal   1048 (298)  6.06   Inlet Vanes
! ReformEIRChiller York YT 1055kW/5.96COP/Vanes       Centrifugal   1055 (300)  5.96   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes  Centrifugal   1076 (306)  5.52   Inlet Vanes
! ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes    Centrifugal   1080 (307)  7.39   Inlet Vanes
! ReformEIRChiller York YT 1090kW/7.57COP/VSD         Centrifugal   1090 (310)  7.57   VSD
! ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes    Centrifugal   1104 (314)  8.00   Inlet Vanes
! ReformEIRChiller York YT 1125kW/7.92COP/VSD         Centrifugal   1125 (320)  7.92   VSD
! ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes    Centrifugal   1125 (320)  4.89   Inlet Vanes
! ReformEIRChiller York YT 1125kW/7.92COP/VSD         Centrifugal   1125 (320)  7.92   VSD
! ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes    Centrifugal   1129 (321)  7.19   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD    Centrifugal   1143 (325)  6.57   VSD
! ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD    Centrifugal   1157 (329)  5.62   VSD
! ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes  Centrifugal   1196 (340)  6.50   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes  Centrifugal   1213 (345)  7.78   Inlet Vanes
! ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes    Centrifugal   1231 (350)  6.18   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD    Centrifugal   1234 (351)  5.39   VSD
! ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes  Centrifugal   1259 (358)  6.26   Inlet Vanes
! ReformEIRChiller York YK 1259kW/6.45COP/Vanes       Centrifugal   1259 (358)  6.45   Inlet Vanes
! ReformEIRChiller York YT 1266kW/4.39COP/Vanes       Centrifugal   1266 (360)  4.39   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes  Centrifugal   1284 (365)  6.20   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes  Centrifugal   1294 (368)  7.61   Inlet Vanes
! ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes    Centrifugal   1329 (378)  5.38   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD    Centrifugal   1350 (384)  7.90   VSD
! ReformEIRChiller York YT 1368kW/7.35COP/VSD         Centrifugal   1368 (389)  7.35   VSD
! ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes    Centrifugal   1372 (390)  7.49   Inlet Vanes
! ReformEIRChiller York YT 1396kW/7.35COP/Vanes       Centrifugal   1396 (397)  7.35   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD    Centrifugal   1403 (399)  7.09   VSD
! ReformEIRChiller York YT 1403kW/6.94COP/VSD         Centrifugal   1403 (399)  6.94   VSD
! ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD      Centrifugal   1407 (400)  7.14   VSD
! ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes    Centrifugal   1407 (400)  6.60   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD    Centrifugal   1407 (400)  6.04   VSD
! ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD    Centrifugal   1410 (401)  8.54   VSD
! ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD      Centrifugal   1442 (410)  6.61   VSD
! ReformEIRChiller York YT 1459kW/6.40COP/VSD         Centrifugal   1459 (415)  6.40   VSD
! ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD      Centrifugal   1484 (422)  9.96   VSD
! ReformEIRChiller York YT 1495kW/7.51COP/VSD         Centrifugal   1495 (425)  7.51   VSD
! ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes    Centrifugal   1519 (432)  7.10   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD    Centrifugal   1558 (443)  5.81   VSD
! ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD    Centrifugal   1586 (451)  5.53   VSD
! ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes    Centrifugal   1635 (465)  7.47   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes  Centrifugal   1635 (465)  6.36   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD    Centrifugal   1656 (471)  8.24   VSD
! ReformEIRChiller York YT 1663kW/9.34COP/Vanes       Centrifugal   1663 (473)  9.34   Inlet Vanes
! ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes  Centrifugal   1674 (476)  7.89   Inlet Vanes
! ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes    Centrifugal   1681 (478)  6.59   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD    Centrifugal   1723 (490)  8.32   VSD
! ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes  Centrifugal   1727 (491)  9.04   Inlet Vanes
! ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes    Centrifugal   1751 (498)  6.73   Inlet Vanes
! ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes    Centrifugal   1758 (500)  5.96   Inlet Vanes
! ReformEIRChiller York YT 1758kW/5.76COP/VSD         Centrifugal   1758 (500)  5.76   VSD
! ReformEIRChiller York YT 1758kW/6.26COP/Vanes       Centrifugal   1758 (500)  6.26   Inlet Vanes
! ReformEIRChiller York YT 1758kW/5.96COP/Vanes       Centrifugal   1758 (500)  5.96   Inlet Vanes
! ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes    Centrifugal   1758 (500)  5.96   Inlet Vanes
! ReformEIRChiller York YT 1758kW/6.28COP/Vanes       Centrifugal   1758 (500)  6.28   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD    Centrifugal   1758 (500)  5.86   VSD
! ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD      Centrifugal   1758 (500)  6.46   VSD
! ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes    Centrifugal   1758 (500)  6.87   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes  Centrifugal   1776 (505)  8.00   Inlet Vanes
! ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes  Centrifugal   1779 (506)  6.18   Inlet Vanes
! ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes    Centrifugal   1779 (506)  6.18   Inlet Vanes
! ReformEIRChiller York YT 1794kW/8.11COP/Vanes       Centrifugal   1794 (510)  8.11   Inlet Vanes
! ReformEIRChiller York YT 1794kW/7.90COP/VSD         Centrifugal   1794 (510)  7.90   VSD
! ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes  Centrifugal   1797 (511)  5.69   Inlet Vanes
! ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD    Centrifugal   1801 (512)  6.34   VSD
! ReformEIRChiller York YT 1867kW/10.09COP/Vanes      Centrifugal   1867 (531)  10.09  Inlet Vanes
! ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes  Centrifugal   1871 (532)  6.49   Inlet Vanes
! ReformEIRChiller York YT 1881kW/6.77COP/VSD         Centrifugal   1881 (535)  6.77   VSD
! ReformEIRChiller York YK 1881kW/6.53COP/Vanes       Centrifugal   1881 (535)  6.53   Inlet Vanes
! ReformEIRChiller York YK 1881kW/6.53COP/Vanes       Centrifugal   1881 (535)  6.53   Inlet Vanes
! ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes    Centrifugal   1895 (539)  6.42   Inlet Vanes
! ReformEIRChiller York YT 1934kW/7.55COP/Vanes       Centrifugal   1934 (550)  7.55   Inlet Vanes
! ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes    Centrifugal   1934 (550)  6.01   Inlet Vanes
! ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes    Centrifugal   1973 (561)  6.28   Inlet Vanes
! ReformEIRChiller York YK 1997kW/7.24COP/Vanes       Centrifugal   1997 (568)  7.24   Inlet Vanes
! ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes    Centrifugal   2043 (581)  8.44   Inlet Vanes
! ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes    Centrifugal   2043 (581)  9.08   Inlet Vanes
! ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes  Centrifugal   2057 (585)  6.05   Inlet Vanes
! ReformEIRChiller York YT 2110kW/7.15COP/Vanes       Centrifugal   2110 (600)  7.15   Inlet Vanes
! ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes    Centrifugal   2124 (604)  6.03   Inlet Vanes
! ReformEIRChiller York YK 2159kW/6.85COP/Vanes       Centrifugal   2159 (614)  6.85   Inlet Vanes
! ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes    Centrifugal   2184 (621)  6.78   Inlet Vanes
! ReformEIRChiller York YK 2201kW/6.69COP/Vanes       Centrifugal   2201 (626)  6.69   Inlet Vanes
! ReformEIRChiller York YT 2233kW/9.54COP/VSD         Centrifugal   2233 (635)  9.54   VSD
! ReformEIRChiller York YT 2233kW/9.54COP/VSD         Centrifugal   2233 (635)  9.54   VSD
! ReformEIRChiller York YK 2237kW/6.41COP/Vanes       Centrifugal   2237 (636)  6.41   Inlet Vanes
! ReformEIRChiller York YK 2275kW/6.32COP/Vanes       Centrifugal   2275 (647)  6.32   Inlet Vanes
! ReformEIRChiller York YK 2275kW/6.32COP/Vanes       Centrifugal   2275 (647)  6.32   Inlet Vanes
! ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes    Centrifugal   2300 (654)  8.10   Inlet Vanes
! ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD      Centrifugal   2317 (659)  6.33   VSD
! ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes  Centrifugal   2391 (680)  6.77   Inlet Vanes
! ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD    Centrifugal   2391 (680)  6.44   VSD
! ReformEIRChiller York YK 2412kW/5.58COP/Vanes       Centrifugal   2412 (686)  5.58   Inlet Vanes
! ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes    Centrifugal   2462 (700)  6.67   Inlet Vanes
! ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP  Centrifugal   2490 (708)  6.5    Inlet Vanes             50Hz
! ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD     Centrifugal   2567 (730)  11.77  VSD
! ReformEIRChiller York YK 2771kW/6.84COP/VSD         Centrifugal   2771 (788)  6.84   VSD
! ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes    Centrifugal   2799 (796)  6.40   Inlet Vanes
! ReformEIRChiller York YT 3133kW/9.16COP/Vanes       Centrifugal   3133 (891)  9.16   Inlet Vanes
! ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes    Centrifugal   3165 (900)  6.48   Inlet Vanes
! ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes    Centrifugal   4020 (1143) 7.35   Inlet Vanes
! ReformEIRChiller York YK 4396kW/6.63COP/Vanes       Centrifugal   4396 (1250) 6.63   Inlet Vanes
! ReformEIRChiller York YK 4477kW/6.64COP/Vanes       Centrifugal   4477 (1273) 6.64   Inlet Vanes
! ReformEIRChiller York YK 4515kW/6.22COP/Vanes       Centrifugal   4515 (1284) 6.22   Inlet Vanes
! ReformEIRChiller York YK 4537kW/6.28COP/Vanes       Centrifugal   4537 (1290) 6.28   Inlet Vanes
! ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes    Centrifugal   4610 (1311) 6.34   Inlet Vanes
! ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes  Centrifugal   4667 (1327) 6.16   Inlet Vanes
! ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes    Centrifugal   4677 (1330) 6.27   Inlet Vanes
! ReformEIRChiller York YK 4966kW/6.05COP/Vanes       Centrifugal   4966 (1412) 6.05   Inlet Vanes
! ReformEIRChiller York YK 4969kW/7.14COP/Vanes       Centrifugal   4969 (1413) 7.14   Inlet Vanes
! ReformEIRChiller York YK 4969kW/7.07COP/Vanes       Centrifugal   4969 (1413) 7.07   Inlet Vanes
! ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes  Centrifugal   4997 (1421) 6.40   Inlet Vanes
! ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes  Centrifugal   5148 (1464) 6.34   Inlet Vanes
! ReformEIRChiller York YK 5170kW/7.15COP/Vanes       Centrifugal   5170 (1470) 7.15   Inlet Vanes
! ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes  Centrifugal   5208 (1481) 6.88   Inlet Vanes
! ReformEIRChiller York YK 5465kW/6.94COP/Vanes       Centrifugal   5465 (1554) 6.94   Inlet Vanes
! ReformEIRChiller York YK 5549kW/6.50COP/Vanes       Centrifugal   5549 (1578) 6.50   Inlet Vanes
! ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes  Centrifugal   5651 (1607) 5.50   Inlet Vanes
! ReformEIRChiller Multistack MS 172kW/3.67COP/None   Reciprocating 172 (49)    3.67   None
! ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve     Screw         383 (109)   4.17   Slide Valve
! ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve     Screw         531 (151)   4.83   Slide Valve
! ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve     Screw         538 (153)   5.12   Slide Valve
! ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve     Screw         542 (154)   5.26   Slide Valve
! ReformEIRChiller York YS 672kW/7.90COP/Valve        Screw         672 (191)   7.90   Slide Valve
! ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve   Screw         686 (195)   5.91   Slide Valve
! ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve     Screw         707 (201)   7.77   Slide Valve
! ReformEIRChiller York YS 756kW/7.41COP/Valve        Screw         756 (215)   7.41   Slide Valve
! ReformEIRChiller York YS 781kW/5.42COP/Valve        Screw         781 (222)   5.42   Slide Valve
! ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve   Screw         830 (236)   6.97   Slide Valve
! ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve   Screw         862 (245)   6.11   Slide Valve
! ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve   Screw         862 (245)   6.84   Slide Valve
! ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve   Screw         865 (246)   6.05   Slide Valve
! ReformEIRChiller York YS 879kW/5.82COP/Valve        Screw         879 (250)   5.82   Slide Valve
! ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve    Screw         1009 (287)  5.37   Slide Valve
! ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve    Screw         1051 (299)  5.05   Slide Valve
! ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve  Screw         1062 (302)  5.50   Slide Valve
! ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve    Screw         1066 (303)  5.73   Slide Valve
! ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve    Screw         1094 (311)  6.55   Slide Valve
! ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve  Screw         1108 (315)  6.92   Slide Valve
! ReformEIRChiller York YS 1171kW/9.15COP/Valve       Screw         1171 (333)  9.15   Slide Valve
! ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve  Screw         1196 (340)  6.39   Slide Valve
! ReformEIRChiller York YS 1554kW/9.31COP/Valve       Screw         1554 (442)  9.31   Slide Valve
! ReformEIRChiller York YS 1758kW/5.84COP/Valve       Screw         1758 (500)  5.84   Slide Valve
! ReformEIRChiller Trane CGWD 207kW/3.99COP/None      Scroll        207 (59)    3.99   None
! ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 471 kW (134 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes,  !- Name
    471200,                  !- Reference Capacity {W}
    5.89,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    33.52,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01035,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01924,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Name
    -4.862465E-01,           !- Coefficient1 Constant
    -7.293218E-02,           !- Coefficient2 x
    -8.514849E-03,           !- Coefficient3 x**2
    1.463106E-01,            !- Coefficient4 y
    -4.474066E-03,           !- Coefficient5 y**2
    9.813408E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.81,                   !- Minimum Value of y
    35.09;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Name
    3.522647E-01,            !- Coefficient1 Constant
    -3.311790E-02,           !- Coefficient2 x
    -1.374491E-04,           !- Coefficient3 x**2
    3.469525E-02,            !- Coefficient4 y
    -3.624458E-04,           !- Coefficient5 y**2
    6.749423E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.81,                   !- Minimum Value of y
    35.09;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Name
    8.215998E-01,            !- Coefficient1 Constant
    -2.209969E-02,           !- Coefficient2 x
    -1.725652E-05,           !- Coefficient3 x**2
    -3.831448E-02,           !- Coefficient4 y
    1.896948E-01,            !- Coefficient5 y**2
    2.308518E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.349969E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.52,                   !- Minimum Value of x
    33.32,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.08;                    !- Maximum Value of y

! ReformEIRChiller York YT 563kW/10.61COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 563 kW (160 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 563kW/10.61COP/Vanes,  !- Name
    562600,                  !- Reference Capacity {W}
    10.61,                   !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    18.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Name
    -2.841837E-01,           !- Coefficient1 Constant
    -1.006253E-01,           !- Coefficient2 x
    -3.157589E-03,           !- Coefficient3 x**2
    1.221758E-01,            !- Coefficient4 y
    -3.003466E-03,           !- Coefficient5 y**2
    6.704017E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.47,                   !- Minimum Value of y
    33.52;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Name
    -5.308783E-01,           !- Coefficient1 Constant
    -8.364102E-02,           !- Coefficient2 x
    -4.054970E-03,           !- Coefficient3 x**2
    1.347115E-01,            !- Coefficient4 y
    -1.805617E-03,           !- Coefficient5 y**2
    3.054789E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.47,                   !- Minimum Value of y
    33.52;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Name
    4.931998E+00,            !- Coefficient1 Constant
    -2.128161E-01,           !- Coefficient2 x
    3.520769E-04,            !- Coefficient3 x**2
    -8.586753E+00,           !- Coefficient4 y
    1.375722E+01,            !- Coefficient5 y**2
    1.940510E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -8.859038E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.46,                   !- Minimum Value of x
    29.48,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 703 kW (200 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes,  !- Name
    703300,                  !- Reference Capacity {W}
    7.03,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02019,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02902,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Name
    -1.336180E-01,           !- Coefficient1 Constant
    6.473161E-02,            !- Coefficient2 x
    -1.240446E-02,           !- Coefficient3 x**2
    9.425649E-02,            !- Coefficient4 y
    -2.958871E-03,           !- Coefficient5 y**2
    5.765503E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.28,                   !- Minimum Value of y
    31.25;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Name
    8.177961E-01,            !- Coefficient1 Constant
    -1.756394E-01,           !- Coefficient2 x
    2.510719E-03,            !- Coefficient3 x**2
    2.677783E-02,            !- Coefficient4 y
    -4.926551E-04,           !- Coefficient5 y**2
    4.559008E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.28,                   !- Minimum Value of y
    31.25;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Name
    2.342644E+00,            !- Coefficient1 Constant
    -1.060883E-01,           !- Coefficient2 x
    2.710155E-04,            !- Coefficient3 x**2
    -2.289108E+00,           !- Coefficient4 y
    3.338339E+00,            !- Coefficient5 y**2
    9.221626E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.217954E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.43,                   !- Minimum Value of x
    30.54,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 724 kW (206 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes,  !- Name
    724400,                  !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Name
    -1.116010E-01,           !- Coefficient1 Constant
    -1.058351E-01,           !- Coefficient2 x
    -1.829692E-03,           !- Coefficient3 x**2
    9.677921E-02,            !- Coefficient4 y
    -2.169221E-03,           !- Coefficient5 y**2
    4.998660E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.12,                   !- Minimum Value of y
    35.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Name
    5.899136E-01,            !- Coefficient1 Constant
    1.976846E-02,            !- Coefficient2 x
    8.755088E-04,            !- Coefficient3 x**2
    -7.564222E-03,           !- Coefficient4 y
    8.775130E-04,            !- Coefficient5 y**2
    -2.036856E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.12,                   !- Minimum Value of y
    35.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Name
    3.645490E-01,            !- Coefficient1 Constant
    2.732140E-03,            !- Coefficient2 x
    -5.356774E-05,           !- Coefficient3 x**2
    1.212025E-01,            !- Coefficient4 y
    5.491750E-01,            !- Coefficient5 y**2
    2.083941E-04,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.516191E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.77,                   !- Minimum Value of x
    32.70,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 742 kW (211 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD,  !- Name
    742000,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.86,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Name
    7.769438E-01,            !- Coefficient1 Constant
    -2.149731E-02,           !- Coefficient2 x
    -1.080097E-03,           !- Coefficient3 x**2
    2.754266E-02,            !- Coefficient4 y
    -7.938947E-04,           !- Coefficient5 y**2
    1.666375E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.11,                   !- Minimum Value of y
    34.90;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Name
    1.131963E+00,            !- Coefficient1 Constant
    -4.201196E-02,           !- Coefficient2 x
    7.571267E-04,            !- Coefficient3 x**2
    -2.042484E-02,           !- Coefficient4 y
    7.676570E-04,            !- Coefficient5 y**2
    -2.753302E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    22.11,                   !- Minimum Value of y
    34.90;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Name
    4.301853E-02,            !- Coefficient1 Constant
    1.740092E-02,            !- Coefficient2 x
    -2.733344E-05,           !- Coefficient3 x**2
    -5.445504E-01,           !- Coefficient4 y
    2.155307E+00,            !- Coefficient5 y**2
    -1.600200E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -6.716912E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.23,                   !- Minimum Value of x
    32.53,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 816 kW (232 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes,  !- Name
    815800,                  !- Reference Capacity {W}
    6.74,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    32.05,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01748,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04164,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Name
    9.237537E-01,            !- Coefficient1 Constant
    1.013316E-02,            !- Coefficient2 x
    -6.564312E-03,           !- Coefficient3 x**2
    2.744234E-02,            !- Coefficient4 y
    -2.183256E-03,           !- Coefficient5 y**2
    6.537972E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.41,                   !- Minimum Value of y
    33.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Name
    7.251890E-01,            !- Coefficient1 Constant
    -1.477434E-02,           !- Coefficient2 x
    -3.174328E-03,           !- Coefficient3 x**2
    4.035136E-03,            !- Coefficient4 y
    -6.105556E-05,           !- Coefficient5 y**2
    2.003152E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.41,                   !- Minimum Value of y
    33.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Name
    5.166838E-01,            !- Coefficient1 Constant
    -1.114911E-02,           !- Coefficient2 x
    7.372985E-05,            !- Coefficient3 x**2
    -7.182393E-02,           !- Coefficient4 y
    8.180601E-01,            !- Coefficient5 y**2
    7.638243E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.216516E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.34,                   !- Minimum Value of x
    31.77,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 819 kW (233 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes,  !- Name
    819300,                  !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02524,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Name
    5.519141E-01,            !- Coefficient1 Constant
    1.393287E-02,            !- Coefficient2 x
    -4.818082E-03,           !- Coefficient3 x**2
    3.705684E-02,            !- Coefficient4 y
    -1.429769E-03,           !- Coefficient5 y**2
    3.473993E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.51,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Name
    4.447588E-01,            !- Coefficient1 Constant
    -3.185710E-02,           !- Coefficient2 x
    -8.260575E-04,           !- Coefficient3 x**2
    3.712567E-02,            !- Coefficient4 y
    -4.887950E-05,           !- Coefficient5 y**2
    4.978770E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.51,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Name
    1.038400E-01,            !- Coefficient1 Constant
    1.702895E-02,            !- Coefficient2 x
    -1.399515E-05,           !- Coefficient3 x**2
    -9.140769E-03,           !- Coefficient4 y
    1.077987E+00,            !- Coefficient5 y**2
    -1.633517E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.811897E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.33,                   !- Minimum Value of x
    31.92,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 823 kW (234 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes,  !- Name
    822900,                  !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Name
    3.746558E-01,            !- Coefficient1 Constant
    8.556337E-02,            !- Coefficient2 x
    -3.020882E-03,           !- Coefficient3 x**2
    3.745436E-02,            !- Coefficient4 y
    -9.995050E-04,           !- Coefficient5 y**2
    -4.477637E-05,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.99,                   !- Minimum Value of y
    29.36;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Name
    9.280652E-01,            !- Coefficient1 Constant
    3.277907E-02,            !- Coefficient2 x
    7.583449E-04,            !- Coefficient3 x**2
    -2.536152E-02,           !- Coefficient4 y
    1.204136E-03,            !- Coefficient5 y**2
    -2.475422E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.99,                   !- Minimum Value of y
    29.36;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Name
    1.057586E-01,            !- Coefficient1 Constant
    1.472161E-02,            !- Coefficient2 x
    -5.875508E-05,           !- Coefficient3 x**2
    6.780787E-01,            !- Coefficient4 y
    -6.310911E-02,           !- Coefficient5 y**2
    -1.207949E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    2.498837E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.39,                   !- Minimum Value of x
    28.59,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 869 kW (247 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD,  !- Name
    868600,                  !- Reference Capacity {W}
    5.57,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    36.12,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01754,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02593,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Name
    5.989856E-01,            !- Coefficient1 Constant
    1.069929E-01,            !- Coefficient2 x
    -8.442248E-03,           !- Coefficient3 x**2
    -1.622083E-03,           !- Coefficient4 y
    -4.384385E-04,           !- Coefficient5 y**2
    2.372388E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.63,                   !- Minimum Value of y
    36.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Name
    5.173193E-01,            !- Coefficient1 Constant
    7.303695E-02,            !- Coefficient2 x
    -7.486318E-03,           !- Coefficient3 x**2
    -2.613352E-03,           !- Coefficient4 y
    1.000039E-04,            !- Coefficient5 y**2
    1.264598E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.63,                   !- Minimum Value of y
    36.94;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Name
    1.317677E-01,            !- Coefficient1 Constant
    -7.501960E-03,           !- Coefficient2 x
    5.073000E-06,            !- Coefficient3 x**2
    8.550743E-01,            !- Coefficient4 y
    -6.215987E-01,           !- Coefficient5 y**2
    7.267902E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.373549E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.40,                   !- Minimum Value of x
    35.00,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.23,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0436,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Name
    5.211989E-01,            !- Coefficient1 Constant
    7.968670E-02,            !- Coefficient2 x
    -1.488365E-03,           !- Coefficient3 x**2
    1.974850E-02,            !- Coefficient4 y
    -4.643458E-04,           !- Coefficient5 y**2
    -7.786719E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.72,                   !- Minimum Value of y
    30.41;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Name
    6.970381E-01,            !- Coefficient1 Constant
    5.701647E-02,            !- Coefficient2 x
    -2.272629E-04,           !- Coefficient3 x**2
    8.496805E-03,            !- Coefficient4 y
    4.752264E-04,            !- Coefficient5 y**2
    -2.759799E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.72,                   !- Minimum Value of y
    30.41;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Name
    7.280764E-01,            !- Coefficient1 Constant
    -5.949776E-02,           !- Coefficient2 x
    3.161338E-05,            !- Coefficient3 x**2
    8.871893E-01,            !- Coefficient4 y
    -1.081399E+00,           !- Coefficient5 y**2
    5.804626E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.825053E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.89,                   !- Minimum Value of x
    29.49,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes,  !- Name
    896700,                  !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04423,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Name
    5.761951E-01,            !- Coefficient1 Constant
    5.897243E-03,            !- Coefficient2 x
    -8.764033E-04,           !- Coefficient3 x**2
    3.207348E-02,            !- Coefficient4 y
    -1.225175E-03,           !- Coefficient5 y**2
    2.019768E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.06,                   !- Minimum Value of y
    29.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Name
    9.192535E-01,            !- Coefficient1 Constant
    9.218992E-03,            !- Coefficient2 x
    1.241236E-03,            !- Coefficient3 x**2
    -1.554079E-02,           !- Coefficient4 y
    1.074639E-03,            !- Coefficient5 y**2
    -2.071288E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.06,                   !- Minimum Value of y
    29.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Name
    -5.497250E-01,           !- Coefficient1 Constant
    5.035076E-02,            !- Coefficient2 x
    -1.927855E-05,           !- Coefficient3 x**2
    1.678371E+00,            !- Coefficient4 y
    -1.535993E+00,           !- Coefficient5 y**2
    -4.944902E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.396972E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.80,                   !- Minimum Value of x
    29.49,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 897kW/7.60COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 897kW/7.60COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.60,                    !- Reference COP {W/W}
    9.83,                    !- Reference Leaving Chilled Water Temperature {C}
    27.50,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Name
    3.548168E-01,            !- Coefficient1 Constant
    3.801839E-03,            !- Coefficient2 x
    -2.081058E-03,           !- Coefficient3 x**2
    5.549806E-02,            !- Coefficient4 y
    -2.238902E-03,           !- Coefficient5 y**2
    3.723197E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.28,                   !- Minimum Value of y
    28.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Name
    4.207123E-01,            !- Coefficient1 Constant
    5.394605E-05,            !- Coefficient2 x
    -3.910848E-04,           !- Coefficient3 x**2
    4.180526E-02,            !- Coefficient4 y
    -1.982304E-04,           !- Coefficient5 y**2
    -1.128927E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.28,                   !- Minimum Value of y
    28.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Name
    -1.019329E+00,           !- Coefficient1 Constant
    8.590218E-02,            !- Coefficient2 x
    -1.293139E-04,           !- Coefficient3 x**2
    7.442374E-01,            !- Coefficient4 y
    2.883061E-02,            !- Coefficient5 y**2
    -8.027926E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.185988E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.36,                   !- Minimum Value of x
    27.50,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 897kW/6.27COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 897kW/6.27COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    27.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Name
    -1.279200E-01,           !- Coefficient1 Constant
    1.653602E-01,            !- Coefficient2 x
    -4.202474E-03,           !- Coefficient3 x**2
    4.807512E-02,            !- Coefficient4 y
    -9.553549E-04,           !- Coefficient5 y**2
    -2.146733E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.59,                   !- Minimum Value of y
    29.04;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Name
    3.276702E-01,            !- Coefficient1 Constant
    -7.003986E-02,           !- Coefficient2 x
    5.261779E-03,            !- Coefficient3 x**2
    7.021494E-02,            !- Coefficient4 y
    -7.368698E-04,           !- Coefficient5 y**2
    -2.109336E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.59,                   !- Minimum Value of y
    29.04;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Name
    -3.773762E-02,           !- Coefficient1 Constant
    1.134114E-02,            !- Coefficient2 x
    -2.659425E-05,           !- Coefficient3 x**2
    2.639446E-01,            !- Coefficient4 y
    4.805824E-01,            !- Coefficient5 y**2
    -1.117502E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.000515E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.25,                   !- Minimum Value of x
    27.61,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.23,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.49,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04442,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Name
    8.691024E-01,            !- Coefficient1 Constant
    2.885812E-02,            !- Coefficient2 x
    1.795420E-04,            !- Coefficient3 x**2
    4.868722E-03,            !- Coefficient4 y
    -3.207870E-04,           !- Coefficient5 y**2
    3.825044E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.61,                   !- Minimum Value of y
    30.29;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Name
    8.640049E-01,            !- Coefficient1 Constant
    5.766109E-03,            !- Coefficient2 x
    1.197122E-03,            !- Coefficient3 x**2
    -2.312809E-03,           !- Coefficient4 y
    4.642915E-04,            !- Coefficient5 y**2
    -1.375629E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.61,                   !- Minimum Value of y
    30.29;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Name
    9.617997E-01,            !- Coefficient1 Constant
    -8.158350E-02,           !- Coefficient2 x
    -5.841564E-06,           !- Coefficient3 x**2
    1.169179E+00,            !- Coefficient4 y
    -1.600491E+00,           !- Coefficient5 y**2
    8.176055E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.684331E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.89,                   !- Minimum Value of x
    29.49,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 932 kW (265 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes,  !- Name
    931900,                  !- Reference Capacity {W}
    5.09,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Name
    1.021236E+00,            !- Coefficient1 Constant
    -1.680220E-03,           !- Coefficient2 x
    -5.223075E-03,           !- Coefficient3 x**2
    2.922245E-02,            !- Coefficient4 y
    -1.418909E-03,           !- Coefficient5 y**2
    4.211341E-03,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    19.66,                   !- Minimum Value of y
    35.59;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Name
    4.854031E-01,            !- Coefficient1 Constant
    -1.891596E-02,           !- Coefficient2 x
    -1.236212E-03,           !- Coefficient3 x**2
    1.975021E-02,            !- Coefficient4 y
    -1.031869E-04,           !- Coefficient5 y**2
    6.964845E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    19.66,                   !- Minimum Value of y
    35.59;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Name
    7.391619E-03,            !- Coefficient1 Constant
    9.094277E-03,            !- Coefficient2 x
    -7.116487E-06,           !- Coefficient3 x**2
    1.699487E-01,            !- Coefficient4 y
    1.518580E+00,            !- Coefficient5 y**2
    -8.713759E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.007499E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.12,                   !- Minimum Value of x
    31.75,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 960kW/4.64COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 960 kW (273 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 960kW/4.64COP/Vanes,  !- Name
    960000,                  !- Reference Capacity {W}
    4.64,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    32.01,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Name
    -3.474613E-01,           !- Coefficient1 Constant
    4.071500E-01,            !- Coefficient2 x
    -3.270717E-02,           !- Coefficient3 x**2
    1.187286E-02,            !- Coefficient4 y
    -3.117876E-04,           !- Coefficient5 y**2
    5.854731E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.04,                   !- Minimum Value of y
    35.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Name
    6.522319E-01,            !- Coefficient1 Constant
    -1.649356E-02,           !- Coefficient2 x
    2.777675E-04,            !- Coefficient3 x**2
    3.580800E-03,            !- Coefficient4 y
    3.253181E-04,            !- Coefficient5 y**2
    -2.452307E-04,           !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    17.04,                   !- Minimum Value of y
    35.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Name
    3.303041E-01,            !- Coefficient1 Constant
    -1.499923E-03,           !- Coefficient2 x
    4.911711E-06,            !- Coefficient3 x**2
    3.166646E-01,            !- Coefficient4 y
    4.011833E-01,            !- Coefficient5 y**2
    1.242191E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.559734E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.25,                   !- Minimum Value of x
    32.01,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.1;                     !- Maximum Value of y

! ReformEIRChiller York YT 1023kW/5.81COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1023 kW (291 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes,  !- Name
    1023300,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.51,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Name
    -3.395788E-01,           !- Coefficient1 Constant
    -3.084319E-02,           !- Coefficient2 x
    -5.520572E-03,           !- Coefficient3 x**2
    1.112148E-01,            !- Coefficient4 y
    -2.662980E-03,           !- Coefficient5 y**2
    5.099892E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.34,                   !- Minimum Value of y
    40.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Name
    6.129429E-01,            !- Coefficient1 Constant
    -1.403780E-02,           !- Coefficient2 x
    1.331529E-03,            !- Coefficient3 x**2
    -2.182097E-04,           !- Coefficient4 y
    5.502817E-04,            !- Coefficient5 y**2
    -1.092920E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.34,                   !- Minimum Value of y
    40.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Name
    2.511511E-01,            !- Coefficient1 Constant
    8.555669E-03,            !- Coefficient2 x
    -3.399815E-05,           !- Coefficient3 x**2
    -2.271964E-01,           !- Coefficient4 y
    1.450679E+00,            !- Coefficient5 y**2
    -6.729414E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.981512E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.58,                   !- Minimum Value of x
    35.51,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1030 kW (293 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes,  !- Name
    1030300,                 !- Reference Capacity {W}
    8.58,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    20.86,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02378,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03407,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Name
    6.367679E-01,            !- Coefficient1 Constant
    2.637864E-02,            !- Coefficient2 x
    -4.503997E-03,           !- Coefficient3 x**2
    2.614644E-02,            !- Coefficient4 y
    -1.509627E-03,           !- Coefficient5 y**2
    3.809305E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.86,                   !- Minimum Value of y
    32.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Name
    5.347930E-01,            !- Coefficient1 Constant
    -1.901560E-03,           !- Coefficient2 x
    -1.999168E-03,           !- Coefficient3 x**2
    2.601989E-02,            !- Coefficient4 y
    -1.174414E-04,           !- Coefficient5 y**2
    4.209479E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.86,                   !- Minimum Value of y
    32.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Name
    3.869427E-01,            !- Coefficient1 Constant
    -1.316341E-03,           !- Coefficient2 x
    4.231383E-05,            !- Coefficient3 x**2
    -9.777673E-02,           !- Coefficient4 y
    8.539824E-01,            !- Coefficient5 y**2
    -7.526877E-04,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.180591E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.38,                   !- Minimum Value of x
    30.07,                   !- Maximum Value of x
    0.08,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 1048kW/6.06COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1048 kW (298 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes,  !- Name
    1047900,                 !- Reference Capacity {W}
    6.06,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04542,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Name
    5.846663E-01,            !- Coefficient1 Constant
    1.059863E-02,            !- Coefficient2 x
    -5.058695E-03,           !- Coefficient3 x**2
    3.006085E-02,            !- Coefficient4 y
    -9.364366E-04,           !- Coefficient5 y**2
    2.597223E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.43,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Name
    7.745270E-01,            !- Coefficient1 Constant
    -3.256346E-02,           !- Coefficient2 x
    2.992117E-03,            !- Coefficient3 x**2
    -5.274460E-03,           !- Coefficient4 y
    6.701377E-04,            !- Coefficient5 y**2
    -1.236258E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.43,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Name
    5.753623E-01,            !- Coefficient1 Constant
    -1.409335E-02,           !- Coefficient2 x
    -5.983885E-06,           !- Coefficient3 x**2
    6.063425E-01,            !- Coefficient4 y
    -3.090569E-01,           !- Coefficient5 y**2
    1.412467E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.296066E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    30.04,                   !- Minimum Value of x
    34.59,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YT 1055kW/5.96COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1055 kW (300 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes,  !- Name
    1055000,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02839,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Name
    -2.707500E-01,           !- Coefficient1 Constant
    -6.904583E-02,           !- Coefficient2 x
    -2.862217E-03,           !- Coefficient3 x**2
    1.116660E-01,            !- Coefficient4 y
    -2.741006E-03,           !- Coefficient5 y**2
    5.573759E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.24,                   !- Minimum Value of y
    39.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Name
    5.864611E-01,            !- Coefficient1 Constant
    -1.981483E-02,           !- Coefficient2 x
    1.189656E-03,            !- Coefficient3 x**2
    4.468905E-03,            !- Coefficient4 y
    4.366968E-04,            !- Coefficient5 y**2
    -7.679079E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.24,                   !- Minimum Value of y
    39.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Name
    2.585491E-01,            !- Coefficient1 Constant
    8.250769E-03,            !- Coefficient2 x
    -3.231494E-05,           !- Coefficient3 x**2
    -8.921620E-02,           !- Coefficient4 y
    1.025668E+00,            !- Coefficient5 y**2
    -6.495267E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.179388E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.55,                   !- Minimum Value of x
    34.63,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1076 kW (306 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes,  !- Name
    1076100,                 !- Reference Capacity {W}
    5.52,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.30,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Name
    8.850533E-01,            !- Coefficient1 Constant
    2.837149E-02,            !- Coefficient2 x
    -5.511387E-03,           !- Coefficient3 x**2
    8.194635E-03,            !- Coefficient4 y
    -6.603948E-04,           !- Coefficient5 y**2
    2.956238E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.50,                   !- Minimum Value of y
    32.15;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Name
    7.658820E-01,            !- Coefficient1 Constant
    1.245831E-02,            !- Coefficient2 x
    -4.811737E-03,           !- Coefficient3 x**2
    -2.449180E-03,           !- Coefficient4 y
    1.633990E-04,            !- Coefficient5 y**2
    1.270390E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.50,                   !- Minimum Value of y
    32.15;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Name
    -4.774361E-01,           !- Coefficient1 Constant
    5.162751E-02,            !- Coefficient2 x
    -5.614109E-05,           !- Coefficient3 x**2
    -2.035828E-01,           !- Coefficient4 y
    1.353459E+00,            !- Coefficient5 y**2
    -4.892949E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    2.956492E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.43,                   !- Minimum Value of x
    31.10,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1080 kW (307 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes,  !- Name
    1079600,                 !- Reference Capacity {W}
    7.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Name
    1.621590E-01,            !- Coefficient1 Constant
    -5.637755E-02,           !- Coefficient2 x
    -2.763571E-03,           !- Coefficient3 x**2
    7.658390E-02,            !- Coefficient4 y
    -2.167501E-03,           !- Coefficient5 y**2
    4.940163E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.34,                   !- Minimum Value of y
    28.77;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Name
    2.583099E-01,            !- Coefficient1 Constant
    -5.295487E-02,           !- Coefficient2 x
    5.742775E-05,            !- Coefficient3 x**2
    3.724845E-02,            !- Coefficient4 y
    -1.705687E-04,           !- Coefficient5 y**2
    7.265593E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.34,                   !- Minimum Value of y
    28.77;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Name
    -2.528901E-01,           !- Coefficient1 Constant
    5.293978E-02,            !- Coefficient2 x
    -1.671838E-05,           !- Coefficient3 x**2
    -7.241218E-02,           !- Coefficient4 y
    1.197879E+00,            !- Coefficient5 y**2
    -5.205361E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.156312E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.66,                   !- Minimum Value of x
    28.07,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YT 1090kW/7.57COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1090 kW (310 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1090kW/7.57COP/VSD,  !- Name
    1090100,                 !- Reference Capacity {W}
    7.57,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    28.52,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Name
    5.432784E-01,            !- Coefficient1 Constant
    4.854908E-02,            !- Coefficient2 x
    -8.778732E-04,           !- Coefficient3 x**2
    2.814444E-02,            !- Coefficient4 y
    -9.314140E-04,           !- Coefficient5 y**2
    8.240584E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.00,                   !- Minimum Value of y
    30.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Name
    8.635874E-01,            !- Coefficient1 Constant
    -6.482460E-02,           !- Coefficient2 x
    -2.524813E-04,           !- Coefficient3 x**2
    2.842929E-02,            !- Coefficient4 y
    -4.007377E-04,           !- Coefficient5 y**2
    1.830138E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    19.00,                   !- Minimum Value of y
    30.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Name
    -1.594094E+00,           !- Coefficient1 Constant
    1.294337E-01,            !- Coefficient2 x
    -2.100100E-04,           !- Coefficient3 x**2
    1.659018E+00,            !- Coefficient4 y
    -2.605622E+00,           !- Coefficient5 y**2
    -1.199783E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.435191E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.54,                   !- Minimum Value of x
    28.52,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1104 kW (314 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes,  !- Name
    1104200,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.59,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02423,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03028,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
